
OS:Version,
  {af8d837c-eff2-4126-9f70-dec0cff7a19d}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Handle
  Always On Discrete,                     !- Name
  {bca8a65d-f144-49c3-bd32-1fce2f6a5233}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bca8a65d-f144-49c3-bd32-1fce2f6a5233}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {04ef88d2-12fd-40c7-a74a-c04af7bcffa8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {cec78ef3-0017-48c4-8db5-8ed1c89e7f91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {314c62be-fce7-4e5a-bd05-c87c85e86c27}, !- Building Story Name
  {caff855e-f779-48cd-b2e5-a6fb22a4e54d}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {d0a486af-ecc6-4344-abda-dec9a9b0a62e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {d1e827de-aaed-4a52-8ade-48c9a61f10c4}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {ef9b8e41-0845-407a-8489-ac381efb5919}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {df153b53-cdbe-4c09-912a-53a341505c4c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  SmallOffice,                            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {c7ab5463-dada-4ae4-9b1e-0aa96df3053b}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2017,                               !- Standards Template
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {314c62be-fce7-4e5a-bd05-c87c85e86c27}, !- Handle
  Building Story 2,                       !- Name
  3.05,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {d74ddd58-1ecb-4ce9-8b05-3fe0526b135e}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  files/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {5ae59639-00db-480b-9cb8-551de19b1c7d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {146bc379-1597-4884-a849-021b3bb8a32c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {cec78ef3-0017-48c4-8db5-8ed1c89e7f91}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {f36516e3-ad69-4111-a395-dae9e9d79ee5}, !- Default Schedule Set Name
  {837b7234-e3f8-4efa-9627-9a2e83a36ffc}, !- Group Rendering Name
  {da7bfe7a-aef0-47a1-919d-c50f988d23fe}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {c3d5fa05-3380-49bf-818b-8ded0e4e08bd}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                       !- Default Construction Set Name
  {4ecedf6d-39f3-4711-a74e-38a8919564ff}, !- Default Schedule Set Name
  {b0b27e6d-65f0-408e-ae50-05136944e962}, !- Group Rendering Name
  {2ceb5d5a-81b6-4985-8c39-72d8b4f07350}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office enclosed <= 25 m2;               !- Standards Space Type

OS:Rendering:Color,
  {729fbfdc-d785-4b71-be84-c8ad98d5e690}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {110fda92-799d-4f48-a750-ba247e7a5a42}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {de3bbeaf-2a9a-4b98-bcd8-cbdc6160edee}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {719e61fb-fa89-40b5-ba8b-b103e8c47c52}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {da7bfe7a-aef0-47a1-919d-c50f988d23fe}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f36516e3-ad69-4111-a395-dae9e9d79ee5}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d52d27b7-af84-40f7-a514-42343f0b171c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d52d27b7-af84-40f7-a514-42343f0b171c}, !- Handle
  Always On,                              !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  {5dc8a741-f463-4341-a725-6566ba0aa86c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dc8a741-f463-4341-a725-6566ba0aa86c}, !- Handle
  Always On Default,                      !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {27565a39-cbce-4d08-908f-a70fe3d8e5ad}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {75b03ce7-6347-4252-bc76-e7213d0b2cae}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fc7841f5-a504-47e5-82b6-949459d020e6}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {7abe4377-ee6e-48b2-8337-6f4648723c03}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {fc7841f5-a504-47e5-82b6-949459d020e6}, !- People Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9935f1a5-fe19-4710-819d-e4a61349fc42}, !- Work Efficiency Schedule Name
  {ef84cb39-2935-416f-b475-aaae82161ad3}, !- Clothing Insulation Schedule Name
  {3ee010f2-0f3b-4112-8c32-38df284b8886}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {ef84cb39-2935-416f-b475-aaae82161ad3}, !- Handle
  Clothing Schedule,                      !- Name
  {65ae850a-35f4-4199-a414-3d4d74e42aee}, !- Schedule Type Limits Name
  {1a3d69b5-9c4f-4630-9a52-4499bbf7ca0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a3d69b5-9c4f-4630-9a52-4499bbf7ca0c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {65ae850a-35f4-4199-a414-3d4d74e42aee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b3ca875d-6ae8-431f-b8b9-a70d3c0591ae}, !- Handle
  Schedule Rule 1,                        !- Name
  {ef84cb39-2935-416f-b475-aaae82161ad3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {447ff620-dfad-4481-9b24-7f3454816bcf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {447ff620-dfad-4481-9b24-7f3454816bcf}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {65ae850a-35f4-4199-a414-3d4d74e42aee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {65ae850a-35f4-4199-a414-3d4d74e42aee}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {3ee010f2-0f3b-4112-8c32-38df284b8886}, !- Handle
  Air Velocity Schedule,                  !- Name
  {39598835-21a4-4184-9b6a-dfa88f20dad2}, !- Schedule Type Limits Name
  {57489bcb-20f9-43bf-a06d-35ff2e9faced}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57489bcb-20f9-43bf-a06d-35ff2e9faced}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {39598835-21a4-4184-9b6a-dfa88f20dad2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {39598835-21a4-4184-9b6a-dfa88f20dad2}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {9935f1a5-fe19-4710-819d-e4a61349fc42}, !- Handle
  Work Efficiency Schedule,               !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  {cbd500df-75c4-4b14-b32b-de13cc33d550}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbd500df-75c4-4b14-b32b-de13cc33d550}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {a9b2832a-5694-4ed6-800f-b70e54df0518}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99992034706292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {acd9bddd-a722-40eb-8136-5413d506e041}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {a9b2832a-5694-4ed6-800f-b70e54df0518}, !- Lights Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {69986aa5-d336-40d4-b385-160f152a0dc1}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {42f83cb7-6a90-4424-99f9-b6ea9e6279ed}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {69986aa5-d336-40d4-b385-160f152a0dc1}, !- Electric Equipment Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {2ceb5d5a-81b6-4985-8c39-72d8b4f07350}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002539077244416,                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4ecedf6d-39f3-4711-a74e-38a8919564ff}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {29245ed1-4fb7-41bf-af17-d08a22980994}, !- Number of People Schedule Name
  {f2027ddd-1920-4c89-9785-721254bba2fa}, !- People Activity Level Schedule Name
  {02550929-08ae-4961-a5fe-1ddd88819e7b}, !- Lighting Schedule Name
  {9d9a41a2-5785-4372-bd9c-9fddf023c65e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d52d27b7-af84-40f7-a514-42343f0b171c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {29245ed1-4fb7-41bf-af17-d08a22980994}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  {26cf15b7-7b72-4b2b-88c1-cbfedbbea8fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26cf15b7-7b72-4b2b-88c1-cbfedbbea8fc}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {a1dc4894-848b-4fa1-ac3a-a0731956075f}, !- Handle
  Schedule Rule 2,                        !- Name
  {29245ed1-4fb7-41bf-af17-d08a22980994}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {47ab9512-8b47-4a6b-bcb4-00de362132f9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {47ab9512-8b47-4a6b-bcb4-00de362132f9}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {f41be1ec-4e12-4fbd-830b-a135da9b4bb2}, !- Handle
  Schedule Rule 3,                        !- Name
  {29245ed1-4fb7-41bf-af17-d08a22980994}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14402142-f97f-47f4-afef-e8213770c2f4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {14402142-f97f-47f4-afef-e8213770c2f4}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4430592a-ffc5-4a3b-bbf1-67c5f55fea94}, !- Handle
  Schedule Rule 4,                        !- Name
  {29245ed1-4fb7-41bf-af17-d08a22980994}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6e635750-efc3-4d84-87de-d0741c90ff96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6e635750-efc3-4d84-87de-d0741c90ff96}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2027ddd-1920-4c89-9785-721254bba2fa}, !- Handle
  NECB-Activity,                          !- Name
  {be5a7835-4045-4257-bf32-54e4c716833d}, !- Schedule Type Limits Name
  {6350914b-122c-4773-af3b-3529df4fee2d}, !- Default Day Schedule Name
  {8e216d29-4ae9-44f5-801c-e8ebc3180678}, !- Summer Design Day Schedule Name
  {3a1c5e19-ceb2-43f2-b68c-9a21baac2b8c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6350914b-122c-4773-af3b-3529df4fee2d}, !- Handle
  NECB-Activity Default,                  !- Name
  {be5a7835-4045-4257-bf32-54e4c716833d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0cf122bc-dca2-4c02-8e27-21e130e37b36}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a1c5e19-ceb2-43f2-b68c-9a21baac2b8c}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {be5a7835-4045-4257-bf32-54e4c716833d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6cb7f26f-7a58-4df3-a29c-e56625420553}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e216d29-4ae9-44f5-801c-e8ebc3180678}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {be5a7835-4045-4257-bf32-54e4c716833d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {be5a7835-4045-4257-bf32-54e4c716833d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {02550929-08ae-4961-a5fe-1ddd88819e7b}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  {c1e585fb-44c3-4871-a979-5a371c1f50a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1e585fb-44c3-4871-a979-5a371c1f50a0}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {0ea9d00c-2295-4d20-afd8-027834143027}, !- Handle
  Schedule Rule 5,                        !- Name
  {02550929-08ae-4961-a5fe-1ddd88819e7b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {94e87ca0-ccc4-441c-8286-90ca5a5ba38c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94e87ca0-ccc4-441c-8286-90ca5a5ba38c}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {4829d50a-4a96-4196-a50f-8c7013efbbb3}, !- Handle
  Schedule Rule 6,                        !- Name
  {02550929-08ae-4961-a5fe-1ddd88819e7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {92827bd5-8501-4482-b08a-63d8cc7d037d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {92827bd5-8501-4482-b08a-63d8cc7d037d}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Rule,
  {31c8457b-6425-45d3-9cff-494645a43fde}, !- Handle
  Schedule Rule 7,                        !- Name
  {02550929-08ae-4961-a5fe-1ddd88819e7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76e38522-6e25-4251-afcf-c0881fcf0e74}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76e38522-6e25-4251-afcf-c0881fcf0e74}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d9a41a2-5785-4372-bd9c-9fddf023c65e}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  {5a0707c2-321f-41bf-a08d-27ee3f80e5de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a0707c2-321f-41bf-a08d-27ee3f80e5de}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {dd92549e-2931-4fa9-959c-0e3809f47bc2}, !- Handle
  Schedule Rule 8,                        !- Name
  {9d9a41a2-5785-4372-bd9c-9fddf023c65e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1af06e1f-0989-43e7-a68a-9601cf618e9c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1af06e1f-0989-43e7-a68a-9601cf618e9c}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {37cac525-e079-4f55-bc96-19c4663c0f95}, !- Handle
  Schedule Rule 9,                        !- Name
  {9d9a41a2-5785-4372-bd9c-9fddf023c65e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9fd8ac34-d1de-4b6f-b068-e268466c186b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9fd8ac34-d1de-4b6f-b068-e268466c186b}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {eb200b69-af6f-409b-aa89-8c8e62af9b1e}, !- Handle
  Schedule Rule 10,                       !- Name
  {9d9a41a2-5785-4372-bd9c-9fddf023c65e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {adedabf0-3e3f-4eb2-ad49-94bf5a9a59aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {adedabf0-3e3f-4eb2-ad49-94bf5a9a59aa}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {67f4ff42-f70c-4aeb-b804-a7c71b5f41c3}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  {e4dca067-34bf-4d39-8f3d-42e8838eb486}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4dca067-34bf-4d39-8f3d-42e8838eb486}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {f10666fd-ba05-42c0-9bbf-d12b5265525d}, !- Handle
  Schedule Rule 11,                       !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {89b2604e-4911-4b89-a874-f376888b219f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {89b2604e-4911-4b89-a874-f376888b219f}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6d30e84d-881d-4d65-a250-0f8e1ae6bc48}, !- Handle
  Schedule Rule 12,                       !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76088b6c-00af-4262-a91e-ffe675050b2a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76088b6c-00af-4262-a91e-ffe675050b2a}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {11885529-8030-47dd-8d93-1e1ae9ad15ab}, !- Handle
  Schedule Rule 13,                       !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fed5c1e-5a9d-48ae-8802-a36a1d13ee0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fed5c1e-5a9d-48ae-8802-a36a1d13ee0d}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d492528c-2e21-4921-a9c4-e5471ae446f0}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  {554f4f7f-1895-47f5-9563-34599d47ffca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {554f4f7f-1895-47f5-9563-34599d47ffca}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {959f56d5-fd50-4b0c-abe3-78737485f7a5}, !- Handle
  Schedule Rule 14,                       !- Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7dd37d7b-b485-4a28-82a1-4a1c7d9ec070}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7dd37d7b-b485-4a28-82a1-4a1c7d9ec070}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {2b5f9811-f77f-4d94-aa7c-bac151485177}, !- Handle
  Schedule Rule 15,                       !- Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fb3c5651-dec1-4850-8cbc-592f158a87a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb3c5651-dec1-4850-8cbc-592f158a87a6}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d3479428-b373-4736-ac86-c659474f0e9b}, !- Handle
  Schedule Rule 16,                       !- Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d7a44323-628d-4ecb-a684-ec642bb802ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d7a44323-628d-4ecb-a684-ec642bb802ce}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {83681819-8fff-4424-8e54-cc32b6c81920}, !- Handle
  Attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000228332219450618,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa1f7825-8de5-414f-8651-fd3c7cb8e88d}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0b76dc0-04e3-460b-80c0-839c57819289}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f76b2cd0-b049-4af9-ae26-258c603ed6f9}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0edb891d-a1ef-491d-b8be-60467f358816}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {552b13ee-feaa-47e9-9957-bae97d791c05}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {fd91cbc3-9bc1-4716-9383-37b3b5abf008}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {d1a21579-4a31-4d81-acd8-952c154a105e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e49b5e7a-ea76-4abf-a976-bd6e7499e334}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {b6574ee7-f4ce-40e1-8389-6661bee19385}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {8f2716fa-8b30-43eb-b3bc-2fcbcf443452}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {d1a21579-4a31-4d81-acd8-952c154a105e}, !- Layer 1
  {e49b5e7a-ea76-4abf-a976-bd6e7499e334}, !- Layer 2
  {b6574ee7-f4ce-40e1-8389-6661bee19385}; !- Layer 3

OS:Material,
  {42415983-0e9b-4470-8d6e-b23d29d1ca7c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {76b4f45c-f0d3-48ac-8084-91df5035de99}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {42415983-0e9b-4470-8d6e-b23d29d1ca7c}, !- Layer 1
  {42415983-0e9b-4470-8d6e-b23d29d1ca7c}; !- Layer 2

OS:Material,
  {1ea2c427-41a2-4025-999c-008548b9a064}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {4dafa923-d7dc-4f55-97db-b4e0e9fe8c13}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {1ea2c427-41a2-4025-999c-008548b9a064}; !- Layer 1

OS:Construction,
  {d7e53755-a07b-4e39-88c2-e858e3af0a39}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {1ea2c427-41a2-4025-999c-008548b9a064}, !- Layer 1
  {d1a21579-4a31-4d81-acd8-952c154a105e}; !- Layer 2

OS:DefaultConstructionSet,
  {c7ab5463-dada-4ae4-9b1e-0aa96df3053b}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {686305cd-6eb4-4c2c-9c42-b0e220144fe1}, !- Default Exterior Surface Constructions Name
  {d5e030d7-6f24-45a3-94e6-db01af7dda78}, !- Default Interior Surface Constructions Name
  {8da59688-614c-4992-85ce-0c1602843e2b}, !- Default Ground Contact Surface Constructions Name
  {1a51d729-efa9-4b4b-9ff8-1fc2f5c9865c}, !- Default Exterior SubSurface Constructions Name
  {efbe5b63-ff07-4dc1-ad50-f140aba610f5}, !- Default Interior SubSurface Constructions Name
  {c3929698-adcd-4ce3-8b1f-7c4b65353c21}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {dd970aaa-5764-4b74-88b0-665d3f0f5694}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f8403094-e425-4960-807b-45271f8159dd}, !- Floor Construction Name
  {2fac1a4f-846b-4abe-81c9-20ee3c558049}, !- Wall Construction Name
  {171a5238-4465-4ad4-906a-03f1b0576312}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {d5e030d7-6f24-45a3-94e6-db01af7dda78}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f5d2dbc6-7c0d-4c83-bbeb-6a6da284c04d}, !- Floor Construction Name
  {c1e4ada7-d1cb-41f3-886f-3a58488878c7}, !- Wall Construction Name
  {75bdb573-2d7c-40f4-8d81-9f03856d8193}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {84366467-7ce9-4793-abc6-662f1ab2c34f}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {af3a032d-bbaa-4537-a7ae-196d90f99ec1}, !- Floor Construction Name
  {c73e344d-d34e-41e8-8515-003b72749814}, !- Wall Construction Name
  {e008f7f6-5112-4b1f-9d0c-cf4ce2df36b4}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {dfd43675-b53e-46bf-9b4f-a005b19dde31}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {b6482370-77b5-45fb-907d-a904bdbee5a4}, !- Fixed Window Construction Name
  {b6482370-77b5-45fb-907d-a904bdbee5a4}, !- Operable Window Construction Name
  {e6e6fff0-362f-486a-8710-d2c725d3f3f3}, !- Door Construction Name
  {36cc9e67-92ce-4652-b2f6-ea3870c231fb}, !- Glass Door Construction Name
  {3bed97bc-7155-4e6c-8891-ecc70dc97839}, !- Overhead Door Construction Name
  {b2332a91-7b46-4751-999a-5eaa64b148d1}, !- Skylight Construction Name
  {167247e7-04b7-47c0-8878-84dbc6e943d4}, !- Tubular Daylight Dome Construction Name
  {84cb7a52-061f-4080-b246-054ffe1a5689}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {efbe5b63-ff07-4dc1-ad50-f140aba610f5}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {34d3625e-19ab-40f4-905f-f59771e0a16a}, !- Fixed Window Construction Name
  {34d3625e-19ab-40f4-905f-f59771e0a16a}, !- Operable Window Construction Name
  {a3ac9b73-dfce-493f-955e-104b0afc6054}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c3929698-adcd-4ce3-8b1f-7c4b65353c21}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {9855c30a-177e-445c-a34a-6a0a03933b8b}; !- Layer 1

OS:StandardsInformation:Construction,
  {18d4c293-aa02-4134-afe3-b6926e14b5df}, !- Handle
  {c3929698-adcd-4ce3-8b1f-7c4b65353c21}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f8403094-e425-4960-807b-45271f8159dd}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {449ec199-2a85-4958-aea8-f21f5fb3ecfa}, !- Layer 1
  {aaf86e3f-4595-40d8-92c4-1f83fdcb6088}, !- Layer 2
  {8dbc1f26-3d5a-40dd-a77d-83cdd67c81f0}; !- Layer 3

OS:StandardsInformation:Construction,
  {1b92ff50-503e-4642-a7b6-8afcdb8a45b6}, !- Handle
  {f8403094-e425-4960-807b-45271f8159dd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {2fac1a4f-846b-4abe-81c9-20ee3c558049}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {0c62f63a-d18e-4f16-9463-c7048aafd87b}, !- Layer 1
  {9f76ea44-bbd3-4ebc-a906-d505c490ba59}, !- Layer 2
  {449ec199-2a85-4958-aea8-f21f5fb3ecfa}, !- Layer 3
  {8068d771-66be-4540-b21a-9666cd14c61d}; !- Layer 4

OS:StandardsInformation:Construction,
  {0be30865-195c-409d-b913-16f9973a76a5}, !- Handle
  {2fac1a4f-846b-4abe-81c9-20ee3c558049}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {171a5238-4465-4ad4-906a-03f1b0576312}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {5879eb74-dfaf-4895-9a11-bc6c66643077}, !- Layer 1
  {449ec199-2a85-4958-aea8-f21f5fb3ecfa}; !- Layer 2

OS:StandardsInformation:Construction,
  {e0d9acb0-8cb8-49a3-b8a0-23171e0b2d33}, !- Handle
  {171a5238-4465-4ad4-906a-03f1b0576312}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f5d2dbc6-7c0d-4c83-bbeb-6a6da284c04d}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {e0a67436-2245-420b-bd7f-664b27432a71}, !- Layer 1
  {8dbc1f26-3d5a-40dd-a77d-83cdd67c81f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {edd307b7-d864-4198-b55d-f99072ba0911}, !- Handle
  {f5d2dbc6-7c0d-4c83-bbeb-6a6da284c04d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c1e4ada7-d1cb-41f3-886f-3a58488878c7}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {07447520-90b4-42c0-8a84-172296b9db82}, !- Layer 1
  {07447520-90b4-42c0-8a84-172296b9db82}; !- Layer 2

OS:StandardsInformation:Construction,
  {304198a6-ea41-499a-ad0b-e6354723558c}, !- Handle
  {c1e4ada7-d1cb-41f3-886f-3a58488878c7}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {75bdb573-2d7c-40f4-8d81-9f03856d8193}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {8dbc1f26-3d5a-40dd-a77d-83cdd67c81f0}, !- Layer 1
  {e0a67436-2245-420b-bd7f-664b27432a71}; !- Layer 2

OS:StandardsInformation:Construction,
  {be2e6474-6968-4801-9d89-9806416adc68}, !- Handle
  {75bdb573-2d7c-40f4-8d81-9f03856d8193}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {af3a032d-bbaa-4537-a7ae-196d90f99ec1}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {deba4601-dc1c-4e87-86d4-7b25ab5730e9}, !- Layer 1
  {8dbc1f26-3d5a-40dd-a77d-83cdd67c81f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {d9a32f2a-f804-48f6-b594-0a14a41d70d2}, !- Handle
  {af3a032d-bbaa-4537-a7ae-196d90f99ec1}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c73e344d-d34e-41e8-8515-003b72749814}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {deba4601-dc1c-4e87-86d4-7b25ab5730e9}, !- Layer 1
  {8dbc1f26-3d5a-40dd-a77d-83cdd67c81f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {6b87bb0b-0a67-4225-acc6-5cd85c7d581f}, !- Handle
  {c73e344d-d34e-41e8-8515-003b72749814}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e008f7f6-5112-4b1f-9d0c-cf4ce2df36b4}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {deba4601-dc1c-4e87-86d4-7b25ab5730e9}, !- Layer 1
  {8dbc1f26-3d5a-40dd-a77d-83cdd67c81f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {4711dae4-9f74-4e4b-8160-4cdf2f000884}, !- Handle
  {e008f7f6-5112-4b1f-9d0c-cf4ce2df36b4}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b6482370-77b5-45fb-907d-a904bdbee5a4}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {2b7c2705-c172-4b35-b32b-5ce42427bacd}; !- Layer 1

OS:StandardsInformation:Construction,
  {a55ad1da-4fb8-49f6-b907-6eed9f45e745}, !- Handle
  {b6482370-77b5-45fb-907d-a904bdbee5a4}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {e6e6fff0-362f-486a-8710-d2c725d3f3f3}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {42eefcbf-55ab-40a4-8d65-668d939f0773}, !- Layer 1
  {449ec199-2a85-4958-aea8-f21f5fb3ecfa}; !- Layer 2

OS:StandardsInformation:Construction,
  {ad29bbc4-8ea7-44cf-8d29-75c6c67c1fb3}, !- Handle
  {e6e6fff0-362f-486a-8710-d2c725d3f3f3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {36cc9e67-92ce-4652-b2f6-ea3870c231fb}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {2b7c2705-c172-4b35-b32b-5ce42427bacd}; !- Layer 1

OS:StandardsInformation:Construction,
  {7243d0f2-a35c-4b28-b454-c2b7b2e95ffe}, !- Handle
  {36cc9e67-92ce-4652-b2f6-ea3870c231fb}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {3bed97bc-7155-4e6c-8891-ecc70dc97839}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {449ec199-2a85-4958-aea8-f21f5fb3ecfa}; !- Layer 1

OS:StandardsInformation:Construction,
  {1d50ea0a-c817-4925-ac19-cddfcac662ad}, !- Handle
  {3bed97bc-7155-4e6c-8891-ecc70dc97839}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b2332a91-7b46-4751-999a-5eaa64b148d1}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {2b7c2705-c172-4b35-b32b-5ce42427bacd}; !- Layer 1

OS:StandardsInformation:Construction,
  {6d987077-3a48-42d7-ac30-53d881fef357}, !- Handle
  {b2332a91-7b46-4751-999a-5eaa64b148d1}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {167247e7-04b7-47c0-8878-84dbc6e943d4}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {2b7c2705-c172-4b35-b32b-5ce42427bacd}; !- Layer 1

OS:StandardsInformation:Construction,
  {8c3a2231-3ede-47e3-9476-03b481cd572e}, !- Handle
  {167247e7-04b7-47c0-8878-84dbc6e943d4}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {84cb7a52-061f-4080-b246-054ffe1a5689}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {2b7c2705-c172-4b35-b32b-5ce42427bacd}; !- Layer 1

OS:StandardsInformation:Construction,
  {c54b366f-aa2e-49c3-8eae-df34372be91f}, !- Handle
  {84cb7a52-061f-4080-b246-054ffe1a5689}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {34d3625e-19ab-40f4-905f-f59771e0a16a}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {2b7c2705-c172-4b35-b32b-5ce42427bacd}; !- Layer 1

OS:StandardsInformation:Construction,
  {a20fc077-6892-43a9-8b85-5b39ff471035}, !- Handle
  {34d3625e-19ab-40f4-905f-f59771e0a16a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a3ac9b73-dfce-493f-955e-104b0afc6054}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {9855c30a-177e-445c-a34a-6a0a03933b8b}; !- Layer 1

OS:StandardsInformation:Construction,
  {a4448879-7947-452f-aea8-6109ec508f7a}, !- Handle
  {a3ac9b73-dfce-493f-955e-104b0afc6054}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {9855c30a-177e-445c-a34a-6a0a03933b8b}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bdd7ec18-9b8c-4f2c-812f-be923ab85f02}, !- Handle
  {9855c30a-177e-445c-a34a-6a0a03933b8b}; !- Material Name

OS:Material:NoMass,
  {449ec199-2a85-4958-aea8-f21f5fb3ecfa}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f11f1168-9040-49e8-8567-f48911f76874}, !- Handle
  {449ec199-2a85-4958-aea8-f21f5fb3ecfa}; !- Material Name

OS:Material,
  {aaf86e3f-4595-40d8-92c4-1f83fdcb6088}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {20cfcf15-d55e-46c0-b75f-db3d7c27aa35}, !- Handle
  {aaf86e3f-4595-40d8-92c4-1f83fdcb6088}; !- Material Name

OS:Material:NoMass,
  {8dbc1f26-3d5a-40dd-a77d-83cdd67c81f0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8cf33aa7-8eb9-42a8-9745-048dad0e4686}, !- Handle
  {8dbc1f26-3d5a-40dd-a77d-83cdd67c81f0}; !- Material Name

OS:Material,
  {0c62f63a-d18e-4f16-9463-c7048aafd87b}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {0584c2e3-7c43-4820-a255-ce6659555eb5}, !- Handle
  {0c62f63a-d18e-4f16-9463-c7048aafd87b}; !- Material Name

OS:Material,
  {9f76ea44-bbd3-4ebc-a906-d505c490ba59}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {01f8db3f-a92d-40b1-93bb-067ab00eb4b2}, !- Handle
  {9f76ea44-bbd3-4ebc-a906-d505c490ba59}; !- Material Name

OS:Material,
  {8068d771-66be-4540-b21a-9666cd14c61d}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {af8fc22b-d6ae-4c1b-b7ac-2a3834f17622}, !- Handle
  {8068d771-66be-4540-b21a-9666cd14c61d}; !- Material Name

OS:Material,
  {5879eb74-dfaf-4895-9a11-bc6c66643077}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b118908f-9caa-457f-b7b7-b55b8424274b}, !- Handle
  {5879eb74-dfaf-4895-9a11-bc6c66643077}; !- Material Name

OS:Material,
  {e0a67436-2245-420b-bd7f-664b27432a71}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {cc815b7e-f1cf-4aad-864f-a4c4a964acdb}, !- Handle
  {e0a67436-2245-420b-bd7f-664b27432a71}; !- Material Name

OS:Material,
  {07447520-90b4-42c0-8a84-172296b9db82}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {811ba464-1f49-4517-816d-58f2e932f384}, !- Handle
  {07447520-90b4-42c0-8a84-172296b9db82}; !- Material Name

OS:Material,
  {deba4601-dc1c-4e87-86d4-7b25ab5730e9}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {888a89a5-d363-4e87-8e29-ddddd6c20a90}, !- Handle
  {deba4601-dc1c-4e87-86d4-7b25ab5730e9}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {2b7c2705-c172-4b35-b32b-5ce42427bacd}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {9c502b2c-2899-480f-b76a-3b8e11152568}, !- Handle
  {2b7c2705-c172-4b35-b32b-5ce42427bacd}; !- Material Name

OS:Material,
  {42eefcbf-55ab-40a4-8d65-668d939f0773}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {820f6b5b-2464-4ed2-abf2-f96b3f96e9f6}, !- Handle
  {42eefcbf-55ab-40a4-8d65-668d939f0773}; !- Material Name

OS:DefaultSurfaceConstructions,
  {686305cd-6eb4-4c2c-9c42-b0e220144fe1}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {c3223b2f-987a-4645-a2d7-579db58a43cf}, !- Floor Construction Name
  {5d167957-be1f-4a7d-a074-0e3f0b686fe1}, !- Wall Construction Name
  {eb8b8d44-1545-48ee-bc97-813fcd9c1f2e}; !- Roof Ceiling Construction Name

OS:Construction,
  {c3223b2f-987a-4645-a2d7-579db58a43cf}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {651c2a2a-8791-4da8-9d85-046cd183785a}, !- Layer 1
  {9ebd0762-88b9-4f94-bd35-a3f2ab2304cf}, !- Layer 2
  {ce9ccab7-89e4-4f93-a101-05bfa27bd38d}; !- Layer 3

OS:StandardsInformation:Construction,
  {feede4fe-4a0d-47e5-8134-dacadc9cfe52}, !- Handle
  {c3223b2f-987a-4645-a2d7-579db58a43cf}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {651c2a2a-8791-4da8-9d85-046cd183785a}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c789ca20-d920-4401-8e33-c85b3c2a1ca5}, !- Handle
  {651c2a2a-8791-4da8-9d85-046cd183785a}; !- Material Name

OS:Material,
  {9ebd0762-88b9-4f94-bd35-a3f2ab2304cf}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5d0f61f6-215b-4dd7-afd8-7d6f5485f798}, !- Handle
  {9ebd0762-88b9-4f94-bd35-a3f2ab2304cf}; !- Material Name

OS:Material:NoMass,
  {ce9ccab7-89e4-4f93-a101-05bfa27bd38d}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e5695f7d-ce51-4208-94b3-30379ed321e2}, !- Handle
  {ce9ccab7-89e4-4f93-a101-05bfa27bd38d}; !- Material Name

OS:Construction,
  {5d167957-be1f-4a7d-a074-0e3f0b686fe1}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {88e2885b-2a7b-4676-9a9a-354bdc0ab90e}, !- Layer 1
  {18e0d950-fce2-40ec-a937-3860265c017f}, !- Layer 2
  {3c0d4e0c-889c-40ff-b8a7-810e2ca2740e}, !- Layer 3
  {c550fcc7-3dbd-4956-a3b6-f09aca4f0264}; !- Layer 4

OS:StandardsInformation:Construction,
  {62350304-8992-4a98-92d6-e24bde061a4a}, !- Handle
  {5d167957-be1f-4a7d-a074-0e3f0b686fe1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {88e2885b-2a7b-4676-9a9a-354bdc0ab90e}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {077dd3c9-b803-440f-a50a-d2338f3b0161}, !- Handle
  {88e2885b-2a7b-4676-9a9a-354bdc0ab90e}; !- Material Name

OS:Material,
  {18e0d950-fce2-40ec-a937-3860265c017f}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1a6a8c5a-9298-47f6-9d06-347de0cc6f3c}, !- Handle
  {18e0d950-fce2-40ec-a937-3860265c017f}; !- Material Name

OS:Material:NoMass,
  {3c0d4e0c-889c-40ff-b8a7-810e2ca2740e}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {42d94a5b-8f8b-4e8e-b98d-64dd0328a2a1}, !- Handle
  {3c0d4e0c-889c-40ff-b8a7-810e2ca2740e}; !- Material Name

OS:Material,
  {c550fcc7-3dbd-4956-a3b6-f09aca4f0264}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4dd9b849-c651-4d5c-b878-eb1a5e5f5dd4}, !- Handle
  {c550fcc7-3dbd-4956-a3b6-f09aca4f0264}; !- Material Name

OS:Construction,
  {eb8b8d44-1545-48ee-bc97-813fcd9c1f2e}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {f798d38d-bf70-4663-af25-0b28daaf8416}, !- Layer 1
  {8072e8b6-3622-4052-9832-aca3ded6ac54}; !- Layer 2

OS:StandardsInformation:Construction,
  {f70ebf13-255f-422f-8d00-5321e74ad676}, !- Handle
  {eb8b8d44-1545-48ee-bc97-813fcd9c1f2e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {f798d38d-bf70-4663-af25-0b28daaf8416}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7f5dcf20-48d0-447d-a43f-d9e129d3f1af}, !- Handle
  {f798d38d-bf70-4663-af25-0b28daaf8416}; !- Material Name

OS:Material:NoMass,
  {8072e8b6-3622-4052-9832-aca3ded6ac54}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.24635914374968,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {163603b7-eefc-4b73-8ee8-fc2e2059bf3b}, !- Handle
  {8072e8b6-3622-4052-9832-aca3ded6ac54}; !- Material Name

OS:DefaultSurfaceConstructions,
  {8da59688-614c-4992-85ce-0c1602843e2b}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {eb62563d-df74-434d-8b97-8bd4aea4ddda}, !- Floor Construction Name
  {85898d9e-2442-4251-8ce3-19927a050103}, !- Wall Construction Name
  {3e00cc65-f919-4cce-b5a4-ede4a232d0b0}; !- Roof Ceiling Construction Name

OS:Construction,
  {eb62563d-df74-434d-8b97-8bd4aea4ddda}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {6fd2fbb3-cdd0-4470-8f96-1a218ea53dce}, !- Layer 1
  {9233059c-fbcc-4282-a15f-47b348f638b6}; !- Layer 2

OS:StandardsInformation:Construction,
  {6ec428bb-a28b-42fa-8cd6-c3c58ca95aee}, !- Handle
  {eb62563d-df74-434d-8b97-8bd4aea4ddda}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6fd2fbb3-cdd0-4470-8f96-1a218ea53dce}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d767961d-4b80-4adb-ae4a-7ff927ce4407}, !- Handle
  {6fd2fbb3-cdd0-4470-8f96-1a218ea53dce}; !- Material Name

OS:Material:NoMass,
  {9233059c-fbcc-4282-a15f-47b348f638b6}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c1fc7e46-a497-49ae-8031-6caba31c1aca}, !- Handle
  {9233059c-fbcc-4282-a15f-47b348f638b6}; !- Material Name

OS:Construction,
  {85898d9e-2442-4251-8ce3-19927a050103}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {d0ea8ded-3c87-48b9-83fb-26124bbebcc3}, !- Layer 1
  {6eb4de8b-665a-4496-ad20-f3628472fbb0}; !- Layer 2

OS:StandardsInformation:Construction,
  {636ce698-a41f-49d2-9441-da72ba0e32d0}, !- Handle
  {85898d9e-2442-4251-8ce3-19927a050103}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {d0ea8ded-3c87-48b9-83fb-26124bbebcc3}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0916266c-611a-44e5-ae5c-c69681adbf00}, !- Handle
  {d0ea8ded-3c87-48b9-83fb-26124bbebcc3}; !- Material Name

OS:Material:NoMass,
  {6eb4de8b-665a-4496-ad20-f3628472fbb0}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {36c66cdb-7053-4937-a72c-13f208c24531}, !- Handle
  {6eb4de8b-665a-4496-ad20-f3628472fbb0}; !- Material Name

OS:Construction,
  {3e00cc65-f919-4cce-b5a4-ede4a232d0b0}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {38fbdc46-e9e3-495b-b690-201f605bd981}, !- Layer 1
  {3a406b41-b2c8-42b1-a4c2-b2f2318a830e}; !- Layer 2

OS:StandardsInformation:Construction,
  {2ede6649-e1de-4075-9fa7-d3e530304fdc}, !- Handle
  {3e00cc65-f919-4cce-b5a4-ede4a232d0b0}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {38fbdc46-e9e3-495b-b690-201f605bd981}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {32b9041a-d136-4e5c-b564-41e2d46d38ad}, !- Handle
  {38fbdc46-e9e3-495b-b690-201f605bd981}; !- Material Name

OS:Material:NoMass,
  {3a406b41-b2c8-42b1-a4c2-b2f2318a830e}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ecbf14e1-bd00-4bbe-b4f6-3e314fffadf0}, !- Handle
  {3a406b41-b2c8-42b1-a4c2-b2f2318a830e}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {1a51d729-efa9-4b4b-9ff8-1fc2f5c9865c}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {0c233bb0-121a-40c4-b695-3e30a14ed555}, !- Fixed Window Construction Name
  {0c233bb0-121a-40c4-b695-3e30a14ed555}, !- Operable Window Construction Name
  {6616c1c3-63cf-4812-82a7-1134f2d879f5}, !- Door Construction Name
  {ecae514b-3aa8-4543-89be-7b8a5899ca2c}, !- Glass Door Construction Name
  {c9345cd7-e73f-4760-bab2-0becfc01faa9}, !- Overhead Door Construction Name
  {ebbfbe74-3edd-4310-a33b-1535f3b6b072}, !- Skylight Construction Name
  {0ccf6ea9-939e-4394-9e04-aeadf4675fe5}, !- Tubular Daylight Dome Construction Name
  {e90b2a80-27cc-4f22-b2a3-57e519669f5f}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {774ce65a-64df-4759-963f-64911b734bc7}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {0c233bb0-121a-40c4-b695-3e30a14ed555}, !- Handle
  BTAP-Ext-FixedWindow:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {774ce65a-64df-4759-963f-64911b734bc7}; !- Layer 1

OS:Construction,
  {6616c1c3-63cf-4812-82a7-1134f2d879f5}, !- Handle
  BTAP-Ext-Door:U-1.9,                    !- Name
  ,                                       !- Surface Rendering Name
  {bb3b3252-b2ef-4556-aa53-57871bddf1ce}, !- Layer 1
  {8aa4bc70-031a-4a9c-8447-81544612128d}; !- Layer 2

OS:StandardsInformation:Construction,
  {c368ebb5-439a-4286-9afd-686352be0fea}, !- Handle
  {6616c1c3-63cf-4812-82a7-1134f2d879f5}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {bb3b3252-b2ef-4556-aa53-57871bddf1ce}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a9e97c9e-7f09-488a-9d51-f709989f69f4}, !- Handle
  {bb3b3252-b2ef-4556-aa53-57871bddf1ce}; !- Material Name

OS:Material:NoMass,
  {8aa4bc70-031a-4a9c-8447-81544612128d}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {22eaed8f-73ef-4c00-b7c9-e6347eaca5b1}, !- Handle
  {8aa4bc70-031a-4a9c-8447-81544612128d}; !- Material Name

OS:Construction,
  {ecae514b-3aa8-4543-89be-7b8a5899ca2c}, !- Handle
  BTAP-Ext-GlassDoors:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {774ce65a-64df-4759-963f-64911b734bc7}; !- Layer 1

OS:Construction,
  {c9345cd7-e73f-4760-bab2-0becfc01faa9}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9,            !- Name
  ,                                       !- Surface Rendering Name
  {be66c0d1-d9f4-46ad-80eb-9ca75cd97565}; !- Layer 1

OS:StandardsInformation:Construction,
  {d4270726-c2b8-4ce5-8bfe-e34eff470fe2}, !- Handle
  {c9345cd7-e73f-4760-bab2-0becfc01faa9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {be66c0d1-d9f4-46ad-80eb-9ca75cd97565}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {762203fb-3984-4a1a-ab26-6a213bea94e6}, !- Handle
  {be66c0d1-d9f4-46ad-80eb-9ca75cd97565}; !- Material Name

OS:Construction,
  {ebbfbe74-3edd-4310-a33b-1535f3b6b072}, !- Handle
  BTAP-Ext-Skylights:U=0.190 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {774ce65a-64df-4759-963f-64911b734bc7}; !- Layer 1

OS:Construction,
  {0ccf6ea9-939e-4394-9e04-aeadf4675fe5}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {774ce65a-64df-4759-963f-64911b734bc7}; !- Layer 1

OS:Construction,
  {e90b2a80-27cc-4f22-b2a3-57e519669f5f}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {774ce65a-64df-4759-963f-64911b734bc7}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {e272250e-21b5-4ee6-8cad-3ba73ebfe9de}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {19f4eea0-deea-4317-84b1-50c1b041ee08}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3445b320-6ae4-4748-a4c1-36f59866642b}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45eb5827-07bb-46d2-bb27-17a7988ad873}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37ab719e-82f2-4abd-a8b6-71effedc3ca6}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 4, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f74b30f7-2cef-42d6-b898-119fb61699e4}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 5, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {f2e936b3-d9a0-4239-b6e9-84bad526a244}, !- Handle
  Perimeter_ZN_1_wall_south_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c233bb0-121a-40c4-b695-3e30a14ed555}, !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.77951673347998,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  27.6646, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  27.6646, 0, 1.77951673347998;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36e5239f-d90c-4c6d-af85-6c3322a04f33}, !- Handle
  Perimeter_ZN_2_wall_east_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c233bb0-121a-40c4-b695-3e30a14ed555}, !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 0.0254, 1.780452675836,          !- X,Y,Z Vertex 1 {m}
  27.69, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  27.69, 18.4346, 0.762,                  !- X,Y,Z Vertex 3 {m}
  27.69, 18.4346, 1.780452675836;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42ad70e1-092c-4e19-a5de-8256be125a1c}, !- Handle
  Perimeter_ZN_3_wall_north_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c233bb0-121a-40c4-b695-3e30a14ed555}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6646, 18.46, 1.77951673347998,       !- X,Y,Z Vertex 1 {m}
  27.6646, 18.46, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 18.46, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 18.46, 1.77951673347998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {81acc15c-10c6-4ea1-864a-be1cbdb6820c}, !- Handle
  Perimeter_ZN_4_wall_west_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {0c233bb0-121a-40c4-b695-3e30a14ed555}, !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.4346, 1.780452675836,             !- X,Y,Z Vertex 1 {m}
  0, 18.4346, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.780452675836;  !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {a3527978-f201-411e-b201-f4da966d45a9}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {71dbfc7d-687e-4ed7-ac28-b6d701771443}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 6, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8aa861ef-4ef0-4067-9574-70f5318fdef7}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 7, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ba8c43e-c89f-444e-96cf-e7947ca90232}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 8, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3bc581b6-5a7f-4e7c-ba8d-062c35df462d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 9, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7df1899a-89db-443b-906e-1fdf50d3b75f}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 10, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1e827de-aaed-4a52-8ade-48c9a61f10c4}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {be3457e2-e39d-4ea2-bf8c-fe241178c07f}, !- Zone Air Inlet Port List
  {27517e88-b634-4019-a88e-6043305b506d}, !- Zone Air Exhaust Port List
  {9c2c8be6-fb30-4d4f-94d9-4c66e7602775}, !- Zone Air Node Name
  {2758a2d8-6fa8-48cb-b1d6-1fb25306e041}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {82d10355-ce4c-4398-93d0-c3082865a9c9}, !- Group Rendering Name
  {be5bfe9a-e1c9-43de-b737-5fe707cbb4ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {170e1e4d-9484-4050-b24c-ab4ae5c82ba5}, !- Handle
  Node 1,                                 !- Name
  {9c2c8be6-fb30-4d4f-94d9-4c66e7602775}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c2c8be6-fb30-4d4f-94d9-4c66e7602775}, !- Handle
  {e4159396-c1ed-4669-884e-c5c8d960deea}, !- Name
  {d1e827de-aaed-4a52-8ade-48c9a61f10c4}, !- Source Object
  11,                                     !- Outlet Port
  {170e1e4d-9484-4050-b24c-ab4ae5c82ba5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {be3457e2-e39d-4ea2-bf8c-fe241178c07f}, !- Handle
  {cc1a6480-d758-425c-9b1d-26f5fe4f4166}, !- Name
  {d1e827de-aaed-4a52-8ade-48c9a61f10c4}, !- HVAC Component
  {fada000a-c0e5-48dd-ab17-109659917b3a}, !- Port 1
  {d64ecf55-e375-4c0d-8bbb-028e2331b2bb}; !- Port 2

OS:PortList,
  {27517e88-b634-4019-a88e-6043305b506d}, !- Handle
  {1af60922-56d8-43b8-b360-eb66f664662d}, !- Name
  {d1e827de-aaed-4a52-8ade-48c9a61f10c4}, !- HVAC Component
  {84fe36fa-36c8-4b90-8744-f876f995ee5f}; !- Port 1

OS:PortList,
  {2758a2d8-6fa8-48cb-b1d6-1fb25306e041}, !- Handle
  {caa2ad08-abe4-42e9-b601-646b27778657}, !- Name
  {d1e827de-aaed-4a52-8ade-48c9a61f10c4}, !- HVAC Component
  {959ceae2-7549-4993-b9ae-ef70b395b1a6}; !- Port 1

OS:Sizing:Zone,
  {a48ee47c-ef83-4bd9-b356-da1719dc325f}, !- Handle
  {d1e827de-aaed-4a52-8ade-48c9a61f10c4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd1ddf55-4850-4f58-9994-4797b92e1002}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {d1e827de-aaed-4a52-8ade-48c9a61f10c4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {27379af6-c633-4407-b160-1d94918080db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4459869d-cde7-4bd6-bd82-33a5f05c5c7e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {be5bfe9a-e1c9-43de-b737-5fe707cbb4ab}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 11, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df153b53-cdbe-4c09-912a-53a341505c4c}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc166c9c-72a6-449a-97e3-2c436c5c5c39}, !- Zone Air Inlet Port List
  {9bb97a3a-52e2-4a3d-b552-d5689647c405}, !- Zone Air Exhaust Port List
  {ee7f31f4-0231-443b-b27a-fc6767e7e81a}, !- Zone Air Node Name
  {afe019ff-7125-437a-8af3-8193e88b0f8c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b367095-0a4b-4c2f-aa64-0f787d71eaba}, !- Group Rendering Name
  {f5505085-4e76-4b5e-ba8d-9b6ecad078ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc75ded5-b1d6-496d-bf3c-d8f1df56f543}, !- Handle
  Node 4,                                 !- Name
  {ee7f31f4-0231-443b-b27a-fc6767e7e81a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ee7f31f4-0231-443b-b27a-fc6767e7e81a}, !- Handle
  {b7c8a558-5a3f-4c11-8fce-2a1915d273a9}, !- Name
  {df153b53-cdbe-4c09-912a-53a341505c4c}, !- Source Object
  11,                                     !- Outlet Port
  {cc75ded5-b1d6-496d-bf3c-d8f1df56f543}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc166c9c-72a6-449a-97e3-2c436c5c5c39}, !- Handle
  {fa169c43-79ef-4d33-bc0c-0cd9b6c2543e}, !- Name
  {df153b53-cdbe-4c09-912a-53a341505c4c}, !- HVAC Component
  {463781ec-d5f7-4f58-bf14-49b7f6fb2b0e}, !- Port 1
  {0ec8a4e9-9e98-4739-aad2-037846a13cd0}; !- Port 2

OS:PortList,
  {9bb97a3a-52e2-4a3d-b552-d5689647c405}, !- Handle
  {0c6db7ee-49a5-4d18-aa6f-bc8834c286eb}, !- Name
  {df153b53-cdbe-4c09-912a-53a341505c4c}, !- HVAC Component
  {8ccf544e-8332-4d1f-b1f9-85005d06a91d}; !- Port 1

OS:PortList,
  {afe019ff-7125-437a-8af3-8193e88b0f8c}, !- Handle
  {0badf03e-1259-44a1-90bd-86a5586d4e27}, !- Name
  {df153b53-cdbe-4c09-912a-53a341505c4c}, !- HVAC Component
  {d2c0ee5a-b910-4e99-b97e-e4270c1b18b8}; !- Port 1

OS:Sizing:Zone,
  {e0f84215-c356-4805-bc04-f91464cd28fa}, !- Handle
  {df153b53-cdbe-4c09-912a-53a341505c4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {969414db-0994-443a-ada6-653b4ae4dccb}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {df153b53-cdbe-4c09-912a-53a341505c4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76a25495-fd1b-47d2-93a0-0d499b072e4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aad07ba7-6f94-40d4-aa84-ba80df16626a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f5505085-4e76-4b5e-ba8d-9b6ecad078ec}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 12, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d0a486af-ecc6-4344-abda-dec9a9b0a62e}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7fbb9311-dbf4-41ca-b9f2-1ab0c1c42c0e}, !- Zone Air Inlet Port List
  {a872c68f-9fab-4094-bb78-68d115285a46}, !- Zone Air Exhaust Port List
  {bb40b388-3cbe-442f-9e3a-c5487406caca}, !- Zone Air Node Name
  {d1b02b78-af7b-47dc-940e-a1d3cd4703bf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6540c304-1475-4d1b-b21e-4e3d811c3a34}, !- Group Rendering Name
  {ccce616c-1a7c-4e10-8c7f-3165c29b4146}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36d69d06-5ace-4ae1-8b80-912677f62396}, !- Handle
  Node 7,                                 !- Name
  {bb40b388-3cbe-442f-9e3a-c5487406caca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb40b388-3cbe-442f-9e3a-c5487406caca}, !- Handle
  {76419ab2-c409-4711-9b02-5f9086dca2e5}, !- Name
  {d0a486af-ecc6-4344-abda-dec9a9b0a62e}, !- Source Object
  11,                                     !- Outlet Port
  {36d69d06-5ace-4ae1-8b80-912677f62396}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7fbb9311-dbf4-41ca-b9f2-1ab0c1c42c0e}, !- Handle
  {8f70b54e-7ab6-4193-aecb-f901d2b51bd6}, !- Name
  {d0a486af-ecc6-4344-abda-dec9a9b0a62e}, !- HVAC Component
  {704a8fa5-76f1-43fb-ac56-0ffe3ad4a38f}, !- Port 1
  {c413396a-d5b2-49e1-b564-2a1bc9335efd}; !- Port 2

OS:PortList,
  {a872c68f-9fab-4094-bb78-68d115285a46}, !- Handle
  {38f4aed6-0ee3-4dcc-be06-796e72513cc4}, !- Name
  {d0a486af-ecc6-4344-abda-dec9a9b0a62e}, !- HVAC Component
  {38c6c239-91b3-420c-808d-de6393c5e81c}; !- Port 1

OS:PortList,
  {d1b02b78-af7b-47dc-940e-a1d3cd4703bf}, !- Handle
  {80903ace-5821-4cdc-803a-a0230db3a043}, !- Name
  {d0a486af-ecc6-4344-abda-dec9a9b0a62e}, !- HVAC Component
  {e078488c-34e3-4b75-b1d6-d5949bc4215a}; !- Port 1

OS:Sizing:Zone,
  {9efb7ff4-0d81-497e-aae9-11a6e6398b4c}, !- Handle
  {d0a486af-ecc6-4344-abda-dec9a9b0a62e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {75623489-db1e-40f7-b718-da7d9598a508}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {d0a486af-ecc6-4344-abda-dec9a9b0a62e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33d25158-f7fa-4e1e-b059-2932d08d5dab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fced8be0-6eab-4423-8fbc-e53ce7bf3a5f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ccce616c-1a7c-4e10-8c7f-3165c29b4146}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 13, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ef9b8e41-0845-407a-8489-ac381efb5919}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c9f05db5-983c-43e3-a25a-bf196ae21fe4}, !- Zone Air Inlet Port List
  {5621705e-ef13-42b2-8070-f50f1439b0fc}, !- Zone Air Exhaust Port List
  {859f2458-f67e-4555-9d45-c6b1e386b6e4}, !- Zone Air Node Name
  {2ceaea70-0c4d-4fbf-bb68-40e27ef01bee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d337a245-2307-4202-af48-84a0a6c82a3a}, !- Group Rendering Name
  {f5197a73-d973-4c0f-900c-d08a68fb239d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {63a5b698-4f2c-4fcf-aa3f-a2bb17cf3585}, !- Handle
  Node 10,                                !- Name
  {859f2458-f67e-4555-9d45-c6b1e386b6e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {859f2458-f67e-4555-9d45-c6b1e386b6e4}, !- Handle
  {fe848541-8457-4b98-a82f-ccf330d8c492}, !- Name
  {ef9b8e41-0845-407a-8489-ac381efb5919}, !- Source Object
  11,                                     !- Outlet Port
  {63a5b698-4f2c-4fcf-aa3f-a2bb17cf3585}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c9f05db5-983c-43e3-a25a-bf196ae21fe4}, !- Handle
  {d8eb1d28-b4d2-4c20-bc8e-58534d8f4347}, !- Name
  {ef9b8e41-0845-407a-8489-ac381efb5919}, !- HVAC Component
  {3435613d-b400-44d5-b37c-accd5ec9f191}, !- Port 1
  {59fdae17-64c9-44f3-a0d9-57bf04b2a149}; !- Port 2

OS:PortList,
  {5621705e-ef13-42b2-8070-f50f1439b0fc}, !- Handle
  {61100de0-e80f-41c2-ae49-7ca12ec306a4}, !- Name
  {ef9b8e41-0845-407a-8489-ac381efb5919}, !- HVAC Component
  {8fc30e57-36d9-490e-baaf-f981a219b9a5}; !- Port 1

OS:PortList,
  {2ceaea70-0c4d-4fbf-bb68-40e27ef01bee}, !- Handle
  {0cd65baf-6095-470c-8baf-d1bea3ea1532}, !- Name
  {ef9b8e41-0845-407a-8489-ac381efb5919}, !- HVAC Component
  {ffa549df-9e2f-4ea6-bb26-a29aa5484b08}; !- Port 1

OS:Sizing:Zone,
  {1795c984-abe1-4686-836c-be6232ebeaa4}, !- Handle
  {ef9b8e41-0845-407a-8489-ac381efb5919}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32177d6c-f48e-4d1a-8f09-555407e7351f}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {ef9b8e41-0845-407a-8489-ac381efb5919}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1a6b7474-c65a-4ff3-9875-1ed625905d38}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5aae826-febf-4f21-9534-8bcec6658a80}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f5197a73-d973-4c0f-900c-d08a68fb239d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 14, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04ef88d2-12fd-40c7-a74a-c04af7bcffa8}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {34bea58e-b9b6-495e-9b07-0c2c6a17f35e}, !- Zone Air Inlet Port List
  {85c28e81-0656-4c72-b388-016160563b8c}, !- Zone Air Exhaust Port List
  {a5f9269c-9cfe-4c41-8dd1-4c924f3c8b98}, !- Zone Air Node Name
  {77023192-69c7-45c7-865b-d8638e02550d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80061ee3-8232-42ce-afcb-d6f38dfc0ef7}, !- Group Rendering Name
  {a8238bb1-9318-485d-8219-9d3a5c41c798}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a94cfaab-ecbb-43e2-a3d0-28590e0c5a6b}, !- Handle
  Node 13,                                !- Name
  {a5f9269c-9cfe-4c41-8dd1-4c924f3c8b98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5f9269c-9cfe-4c41-8dd1-4c924f3c8b98}, !- Handle
  {e31f88cd-a3ee-4fec-831f-7644c08c6ad3}, !- Name
  {04ef88d2-12fd-40c7-a74a-c04af7bcffa8}, !- Source Object
  11,                                     !- Outlet Port
  {a94cfaab-ecbb-43e2-a3d0-28590e0c5a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {34bea58e-b9b6-495e-9b07-0c2c6a17f35e}, !- Handle
  {e05ce727-dd3b-4cfa-ba2d-b6ecf3d112ec}, !- Name
  {04ef88d2-12fd-40c7-a74a-c04af7bcffa8}, !- HVAC Component
  {c6e47ed9-9a3a-410a-882a-1939665a7527}, !- Port 1
  {bc50ae2b-c820-4d3e-9a23-13b672cc308e}; !- Port 2

OS:PortList,
  {85c28e81-0656-4c72-b388-016160563b8c}, !- Handle
  {b9b5eb9b-877e-4292-a0a4-0db652a6a2e0}, !- Name
  {04ef88d2-12fd-40c7-a74a-c04af7bcffa8}, !- HVAC Component
  {c6582913-23dd-4d47-bbd2-4cbd65f5d5c7}; !- Port 1

OS:PortList,
  {77023192-69c7-45c7-865b-d8638e02550d}, !- Handle
  {fec39b84-858f-4de4-8110-2f8f208f5ef9}, !- Name
  {04ef88d2-12fd-40c7-a74a-c04af7bcffa8}, !- HVAC Component
  {2d6e397f-0938-4e5a-9d9a-e202b90a6c71}; !- Port 1

OS:Sizing:Zone,
  {b9d3b034-d7bd-43b5-ba6d-62abc8babed5}, !- Handle
  {04ef88d2-12fd-40c7-a74a-c04af7bcffa8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bba0fd99-d4ba-4471-96b7-7e439ae59afb}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {04ef88d2-12fd-40c7-a74a-c04af7bcffa8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {801d0131-aaae-47b3-80c3-53b43e566fb3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d5cfb407-5067-46ac-8d4a-5b5741417fd6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a8238bb1-9318-485d-8219-9d3a5c41c798}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 15, !- Name
  {6b7900f0-702a-4016-a3aa-fb52019620bd}, !- Heating Setpoint Temperature Schedule Name
  {d492528c-2e21-4921-a9c4-e5471ae446f0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {caff855e-f779-48cd-b2e5-a6fb22a4e54d}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d1e37ec-be4d-4c9d-a4ca-450a8a7a12e0}, !- Zone Air Inlet Port List
  {5e8f6358-63ac-4ad9-9d2b-b83b6c37c060}, !- Zone Air Exhaust Port List
  {a8710fb7-ff08-4274-a8a1-e3c620d2ac4d}, !- Zone Air Node Name
  {5bc1b8eb-afc5-4788-8c5d-33167e724460}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {528b3887-f62b-4dae-9f85-fc8767af3610}, !- Group Rendering Name
  {9ce7b146-9341-4f2d-9a61-095785d93fad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9b3176c0-2dde-4f4f-a39c-f5d340efec16}, !- Handle
  Node 16,                                !- Name
  {a8710fb7-ff08-4274-a8a1-e3c620d2ac4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8710fb7-ff08-4274-a8a1-e3c620d2ac4d}, !- Handle
  {3fd83ec2-b0eb-4bfe-92db-c731fa14d931}, !- Name
  {caff855e-f779-48cd-b2e5-a6fb22a4e54d}, !- Source Object
  11,                                     !- Outlet Port
  {9b3176c0-2dde-4f4f-a39c-f5d340efec16}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d1e37ec-be4d-4c9d-a4ca-450a8a7a12e0}, !- Handle
  {bf91508e-2056-44b1-8a78-308a80b3b301}, !- Name
  {caff855e-f779-48cd-b2e5-a6fb22a4e54d}; !- HVAC Component

OS:PortList,
  {5e8f6358-63ac-4ad9-9d2b-b83b6c37c060}, !- Handle
  {7091299c-f751-4c41-b7b9-c60d1841e425}, !- Name
  {caff855e-f779-48cd-b2e5-a6fb22a4e54d}; !- HVAC Component

OS:PortList,
  {5bc1b8eb-afc5-4788-8c5d-33167e724460}, !- Handle
  {c065a69f-7cec-4d94-b7c8-1ddef9803f00}, !- Name
  {caff855e-f779-48cd-b2e5-a6fb22a4e54d}; !- HVAC Component

OS:Sizing:Zone,
  {7e2da259-bce7-4235-b4c7-7d541e05b093}, !- Handle
  {caff855e-f779-48cd-b2e5-a6fb22a4e54d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {069b3280-8df7-4918-bab0-20b5e0bb5fde}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {caff855e-f779-48cd-b2e5-a6fb22a4e54d}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {9ce7b146-9341-4f2d-9a61-095785d93fad}, !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:Rendering:Color,
  {528b3887-f62b-4dae-9f85-fc8767af3610}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {82d10355-ce4c-4398-93d0-c3082865a9c9}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b367095-0a4b-4c2f-aa64-0f787d71eaba}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6540c304-1475-4d1b-b21e-4e3d811c3a34}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d337a245-2307-4202-af48-84a0a6c82a3a}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 3, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80061ee3-8232-42ce-afcb-d6f38dfc0ef7}, !- Handle
  ALL_ST=Office enclosed <= 25 m2_FL=Building Story 1_SCH=A 4, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {837b7234-e3f8-4efa-9627-9a2e83a36ffc}, !- Handle
  Space Function - undefined - 2,         !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b0b27e6d-65f0-408e-ae50-05136944e962}, !- Handle
  Space Function Office enclosed <= 25 m2 1, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Connection,
  {02555623-9cd3-473c-a722-95e4fe74ab2a}, !- Handle
  {5149aeed-ad84-46d8-886a-8d100551925a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {be3457e2-e39d-4ea2-bf8c-fe241178c07f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46a03426-6226-4c5a-ac00-9c39a93a6d4c}, !- Handle
  {512c0b76-cc66-4693-a82c-3563507747b2}, !- Name
  {2758a2d8-6fa8-48cb-b1d6-1fb25306e041}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db16351f-ece7-4d12-9d5b-0e50bd4b0dd6}, !- Handle
  {d3bd376d-a4e8-481a-8bb0-6e5977ebe9f7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dc166c9c-72a6-449a-97e3-2c436c5c5c39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8320abd-00bc-43c1-94b8-3e74d9898982}, !- Handle
  {4264b7b4-06f6-422b-84f0-eea719cf39c1}, !- Name
  {afe019ff-7125-437a-8af3-8193e88b0f8c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760a6031-8e0c-46c9-88ea-f7316c5edbe8}, !- Handle
  {5f34628e-e59d-4dae-a4f3-c2575dbc4ce7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7fbb9311-dbf4-41ca-b9f2-1ab0c1c42c0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5155a88-9fa4-42a6-ac91-3a3482208d82}, !- Handle
  {b1578435-a0be-441b-8745-408b9f27ef12}, !- Name
  {d1b02b78-af7b-47dc-940e-a1d3cd4703bf}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52e449e-f0b0-44d4-a267-8ca9577562ec}, !- Handle
  {ddbdf60b-7d5a-43d6-b07b-234f0a060f82}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c9f05db5-983c-43e3-a25a-bf196ae21fe4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a535b85-fe7f-4733-9892-cb92641a9f31}, !- Handle
  {ea4a8405-178a-4182-9163-23a515ea6ebf}, !- Name
  {2ceaea70-0c4d-4fbf-bb68-40e27ef01bee}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c77614e-48b7-45c9-abfd-8a7d7ee972e7}, !- Handle
  {9bb1126b-8cf2-47ec-8eaa-2ea690983f2d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {34bea58e-b9b6-495e-9b07-0c2c6a17f35e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d663abf7-6e07-4f94-a77e-47a76599e0f9}, !- Handle
  {99b4d99e-ec10-4336-a4fa-276cddf01cbb}, !- Name
  {77023192-69c7-45c7-865b-d8638e02550d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {84db0cb0-bd90-4a01-a0e6-32d54399f968}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8e9066ef-3f88-4504-a381-7d2b048dec9b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3e17d6bb-f019-4f68-83c8-a063ba982f2e}, !- Plant Side Inlet Node Name
  {72a0d3b0-9911-4534-8dbe-41eac5b242e6}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9dacc8bf-df00-4449-967a-22f58a756bfe}, !- Demand Side Inlet Node Name
  {00c39330-507a-4649-a173-2b3a578eda3a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {1e3c238b-2bda-4cc1-a60b-217c4b12bd4e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ef1f47e8-2161-44c2-884d-20dd9afde91b}, !- Demand Mixer Name
  {f9894bfb-bb07-44fb-87d0-a2a79ddb2e74}, !- Demand Splitter Name
  {bba40878-0313-428b-874e-aca4aad9b1e8}, !- Supply Mixer Name
  {8eae8810-50f3-4799-b503-e8ec26aade77}; !- Supply Splitter Name

OS:Node,
  {1589028b-bb67-4b48-9d7f-be4b0631f7e6}, !- Handle
  Node 89,                                !- Name
  {3e17d6bb-f019-4f68-83c8-a063ba982f2e}, !- Inlet Port
  {d458ae15-d9e3-4dda-9246-1a5b40454669}; !- Outlet Port

OS:Node,
  {8e9066ef-3f88-4504-a381-7d2b048dec9b}, !- Handle
  Node 90,                                !- Name
  {5afdc6fe-e7c2-45e2-a8a1-d75662d60007}, !- Inlet Port
  {72a0d3b0-9911-4534-8dbe-41eac5b242e6}; !- Outlet Port

OS:Node,
  {3ff292d4-1f93-4f71-8f67-e3d3272f778e}, !- Handle
  Node 91,                                !- Name
  {5530e0fc-e2cb-4b2f-a232-aecc07396528}, !- Inlet Port
  {cc4e9904-44f8-4a07-bcba-b5476c76907c}; !- Outlet Port

OS:Connector:Mixer,
  {bba40878-0313-428b-874e-aca4aad9b1e8}, !- Handle
  Connector Mixer 3,                      !- Name
  {d9a5f3e3-1aeb-413d-95a2-433020243436}, !- Outlet Branch Name
  {465f630d-4ac4-4e78-900c-7d8b5597bff1}, !- Inlet Branch Name 1
  {23b29013-bf5b-4e42-81b5-aa22bfd1d435}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8eae8810-50f3-4799-b503-e8ec26aade77}, !- Handle
  Connector Splitter 3,                   !- Name
  {ac8146fc-ea1d-4e1e-ade6-8b54215fa982}, !- Inlet Branch Name
  {5530e0fc-e2cb-4b2f-a232-aecc07396528}, !- Outlet Branch Name 1
  {e4bb7bc1-044e-4afb-9f64-1815a654014d}; !- Outlet Branch Name 2

OS:Connection,
  {3e17d6bb-f019-4f68-83c8-a063ba982f2e}, !- Handle
  {1fa02482-918e-4b79-ab66-58ca4eda6207}, !- Name
  {84db0cb0-bd90-4a01-a0e6-32d54399f968}, !- Source Object
  14,                                     !- Outlet Port
  {1589028b-bb67-4b48-9d7f-be4b0631f7e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5530e0fc-e2cb-4b2f-a232-aecc07396528}, !- Handle
  {3a6a23b9-7e3d-4ce7-97f4-a606df2674a3}, !- Name
  {8eae8810-50f3-4799-b503-e8ec26aade77}, !- Source Object
  3,                                      !- Outlet Port
  {3ff292d4-1f93-4f71-8f67-e3d3272f778e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a0d3b0-9911-4534-8dbe-41eac5b242e6}, !- Handle
  {a8be165c-afe9-4a7c-9b63-07afc34dceb6}, !- Name
  {8e9066ef-3f88-4504-a381-7d2b048dec9b}, !- Source Object
  3,                                      !- Outlet Port
  {84db0cb0-bd90-4a01-a0e6-32d54399f968}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {c2e62b28-c1f7-4c44-87e4-be1266cf85ff}, !- Handle
  Node 92,                                !- Name
  {9dacc8bf-df00-4449-967a-22f58a756bfe}, !- Inlet Port
  {7217472b-8c0f-44f3-b1b4-1071153b172d}; !- Outlet Port

OS:Node,
  {78a8f624-33d1-4de5-aaab-68e546d27ff3}, !- Handle
  Node 93,                                !- Name
  {bf6ac9cf-3c20-4962-bf27-02a9736a2a4d}, !- Inlet Port
  {00c39330-507a-4649-a173-2b3a578eda3a}; !- Outlet Port

OS:Node,
  {19f189b8-7e67-4e2a-b7d8-04d6a87a18a8}, !- Handle
  Node 94,                                !- Name
  {2091e083-0bb4-456f-b1b2-c38b3c401f28}, !- Inlet Port
  {b597af80-6c1c-4285-9536-d0c1cc9f6ae5}; !- Outlet Port

OS:Connector:Mixer,
  {ef1f47e8-2161-44c2-884d-20dd9afde91b}, !- Handle
  Connector Mixer 4,                      !- Name
  {b023d933-036c-471f-8740-9c9dd4bd0667}, !- Outlet Branch Name
  {ef01d3ad-da62-460d-ac12-ee5b09818320}, !- Inlet Branch Name 1
  {3df86c3e-2b11-4563-a137-15953ac6d117}, !- Inlet Branch Name 2
  {e8485edb-a290-419b-992e-177c4c3b99ff}, !- Inlet Branch Name 3
  {6269e9b6-9d7a-44e5-b3c2-e562cceb4fcf}, !- Inlet Branch Name 4
  {881f005c-1db5-498d-9d48-096c0a559c5b}, !- Inlet Branch Name 5
  {9de60b81-6a9b-467c-b825-8ea6cda234eb}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {f9894bfb-bb07-44fb-87d0-a2a79ddb2e74}, !- Handle
  Connector Splitter 4,                   !- Name
  {7217472b-8c0f-44f3-b1b4-1071153b172d}, !- Inlet Branch Name
  {2091e083-0bb4-456f-b1b2-c38b3c401f28}, !- Outlet Branch Name 1
  {ae7ba146-d05b-4fdf-8ad2-ab00f2668a15}, !- Outlet Branch Name 2
  {e169ddd0-9b7c-4fcc-a37c-a95c93d30357}, !- Outlet Branch Name 3
  {2133213c-9990-4e22-8e98-95f9ff619e04}, !- Outlet Branch Name 4
  {44f17f9e-3440-4464-af67-8bea58d0fd87}, !- Outlet Branch Name 5
  {502abf56-e823-47e4-b4e8-f33076a1a586}; !- Outlet Branch Name 6

OS:Connection,
  {9dacc8bf-df00-4449-967a-22f58a756bfe}, !- Handle
  {6345db27-1d14-4a8c-884d-cb6e9401a7db}, !- Name
  {84db0cb0-bd90-4a01-a0e6-32d54399f968}, !- Source Object
  17,                                     !- Outlet Port
  {c2e62b28-c1f7-4c44-87e4-be1266cf85ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7217472b-8c0f-44f3-b1b4-1071153b172d}, !- Handle
  {97d01cc3-a9a2-4288-b6c6-f63f953db219}, !- Name
  {c2e62b28-c1f7-4c44-87e4-be1266cf85ff}, !- Source Object
  3,                                      !- Outlet Port
  {f9894bfb-bb07-44fb-87d0-a2a79ddb2e74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2091e083-0bb4-456f-b1b2-c38b3c401f28}, !- Handle
  {197e2534-76e0-4a1c-9bfe-f1245fee867b}, !- Name
  {f9894bfb-bb07-44fb-87d0-a2a79ddb2e74}, !- Source Object
  3,                                      !- Outlet Port
  {19f189b8-7e67-4e2a-b7d8-04d6a87a18a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c39330-507a-4649-a173-2b3a578eda3a}, !- Handle
  {9fa5b473-ce68-4426-967b-152a6a4d5c6c}, !- Name
  {78a8f624-33d1-4de5-aaab-68e546d27ff3}, !- Source Object
  3,                                      !- Outlet Port
  {84db0cb0-bd90-4a01-a0e6-32d54399f968}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {b1870f61-922c-4f09-8c6c-a4eff8972694}, !- Handle
  {84db0cb0-bd90-4a01-a0e6-32d54399f968}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {1e3c238b-2bda-4cc1-a60b-217c4b12bd4e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {8b323b7e-bd27-414c-8117-9719c67e6e5f}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {c08fd3de-8d28-428a-9968-2b4aa7db1450}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {8b323b7e-bd27-414c-8117-9719c67e6e5f}, !- Schedule Type Limits Name
  {80c2f494-2cfb-4693-8e2f-2e0a25ad212a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80c2f494-2cfb-4693-8e2f-2e0a25ad212a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {8b323b7e-bd27-414c-8117-9719c67e6e5f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bae2800b-4fae-42f8-a867-d316d84ee6e1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {c08fd3de-8d28-428a-9968-2b4aa7db1450}, !- Schedule Name
  {8e9066ef-3f88-4504-a381-7d2b048dec9b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {abe5fa59-2105-4590-b0e3-a185b87e3554}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {d458ae15-d9e3-4dda-9246-1a5b40454669}, !- Inlet Node Name
  {2dcf674d-a9e7-4b0c-9b50-69c502fa74e5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  410.141651654218,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {f38dbc0a-4d9b-4d22-8f0f-a87c0bdab411}, !- Handle
  Node 95,                                !- Name
  {2dcf674d-a9e7-4b0c-9b50-69c502fa74e5}, !- Inlet Port
  {ac8146fc-ea1d-4e1e-ade6-8b54215fa982}; !- Outlet Port

OS:Connection,
  {d458ae15-d9e3-4dda-9246-1a5b40454669}, !- Handle
  {da6d5edb-aff5-4b32-bf0a-01029029fb45}, !- Name
  {1589028b-bb67-4b48-9d7f-be4b0631f7e6}, !- Source Object
  3,                                      !- Outlet Port
  {abe5fa59-2105-4590-b0e3-a185b87e3554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcf674d-a9e7-4b0c-9b50-69c502fa74e5}, !- Handle
  {68c52af4-c62d-4075-90c2-333dcba3f195}, !- Name
  {abe5fa59-2105-4590-b0e3-a185b87e3554}, !- Source Object
  3,                                      !- Outlet Port
  {f38dbc0a-4d9b-4d22-8f0f-a87c0bdab411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8146fc-ea1d-4e1e-ade6-8b54215fa982}, !- Handle
  {4c8a40d2-8200-40f6-b22e-8f47ecc4175e}, !- Name
  {f38dbc0a-4d9b-4d22-8f0f-a87c0bdab411}, !- Source Object
  3,                                      !- Outlet Port
  {8eae8810-50f3-4799-b503-e8ec26aade77}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8cb52d7b-19d6-4937-a38a-b6ee013d4f79}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {a5d0978f-0e85-4f74-b4a7-23f7fb175eda}, !- Handle
  13gal NaturalGas Water Heater - 9kBtu/hr 0.82 Therm Eff, !- Name
  0.048379104583744,                      !- Tank Volume {m3}
  {c08fd3de-8d28-428a-9968-2b4aa7db1450}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2527.80821450062,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  {0407b86b-6e40-46c3-a91e-395d52575d32}, !- Part Load Factor Curve Name
  12.8624730222676,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  12.8624730222676,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {bd3f7bec-808d-4b2d-9894-84eae315eee3}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.503438732350244,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.503438732350244,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {cc4e9904-44f8-4a07-bcba-b5476c76907c}, !- Use Side Inlet Node Name
  {eec1324f-9956-4786-91d0-74a8a0d08bd0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9083bb10-35c6-4378-8c31-29505ed4dd49}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  {6d43ed6f-74dc-4c45-972d-4ae95106c150}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d43ed6f-74dc-4c45-972d-4ae95106c150}, !- Handle
  Schedule Day 3,                         !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bd77842-74c9-4511-ba64-5fdd15f8b4fa}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  {33fe6da9-2c1f-417c-8835-5bafac703f96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33fe6da9-2c1f-417c-8835-5bafac703f96}, !- Handle
  Schedule Day 4,                         !- Name
  {f11685fe-8d0f-4fff-b761-70755b7440de}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd3f7bec-808d-4b2d-9894-84eae315eee3}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {8cb52d7b-19d6-4937-a38a-b6ee013d4f79}, !- Schedule Type Limits Name
  {d6e2149f-0814-4324-9a3e-07d9b30e59a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6e2149f-0814-4324-9a3e-07d9b30e59a1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {8cb52d7b-19d6-4937-a38a-b6ee013d4f79}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {0177d74b-bfa1-4233-b8db-46ae7c1be495}, !- Handle
  Node 96,                                !- Name
  {eec1324f-9956-4786-91d0-74a8a0d08bd0}, !- Inlet Port
  {465f630d-4ac4-4e78-900c-7d8b5597bff1}; !- Outlet Port

OS:Connection,
  {cc4e9904-44f8-4a07-bcba-b5476c76907c}, !- Handle
  {596533c0-0b17-4eaf-a228-fb264181538c}, !- Name
  {3ff292d4-1f93-4f71-8f67-e3d3272f778e}, !- Source Object
  3,                                      !- Outlet Port
  {a5d0978f-0e85-4f74-b4a7-23f7fb175eda}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {eec1324f-9956-4786-91d0-74a8a0d08bd0}, !- Handle
  {9850c4ac-92bd-4bd9-aa60-f0e80e85d5c3}, !- Name
  {a5d0978f-0e85-4f74-b4a7-23f7fb175eda}, !- Source Object
  32,                                     !- Outlet Port
  {0177d74b-bfa1-4233-b8db-46ae7c1be495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {465f630d-4ac4-4e78-900c-7d8b5597bff1}, !- Handle
  {a80e5f66-d320-4e30-a841-e8c7460f6b1b}, !- Name
  {0177d74b-bfa1-4233-b8db-46ae7c1be495}, !- Source Object
  3,                                      !- Outlet Port
  {bba40878-0313-428b-874e-aca4aad9b1e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1f92753b-9bec-4208-ac75-fca2a5c7d812}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {674e31df-6eac-482b-af47-df38a6d5ec27}, !- Inlet Node Name
  {c78ee3cb-2040-48db-8b32-022f9fcbcc89}; !- Outlet Node Name

OS:Node,
  {d4e06900-a1bb-4d29-bc5f-617ea38f2e27}, !- Handle
  Node 97,                                !- Name
  {e4bb7bc1-044e-4afb-9f64-1815a654014d}, !- Inlet Port
  {674e31df-6eac-482b-af47-df38a6d5ec27}; !- Outlet Port

OS:Connection,
  {e4bb7bc1-044e-4afb-9f64-1815a654014d}, !- Handle
  {5b6354d3-3b04-45a5-a555-6c8b05798874}, !- Name
  {8eae8810-50f3-4799-b503-e8ec26aade77}, !- Source Object
  4,                                      !- Outlet Port
  {d4e06900-a1bb-4d29-bc5f-617ea38f2e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26596670-64c1-43e7-9b02-70262f3f0388}, !- Handle
  Node 98,                                !- Name
  {c78ee3cb-2040-48db-8b32-022f9fcbcc89}, !- Inlet Port
  {23b29013-bf5b-4e42-81b5-aa22bfd1d435}; !- Outlet Port

OS:Connection,
  {674e31df-6eac-482b-af47-df38a6d5ec27}, !- Handle
  {64fbf5cd-145d-46c3-9852-1080e2c07a63}, !- Name
  {d4e06900-a1bb-4d29-bc5f-617ea38f2e27}, !- Source Object
  3,                                      !- Outlet Port
  {1f92753b-9bec-4208-ac75-fca2a5c7d812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c78ee3cb-2040-48db-8b32-022f9fcbcc89}, !- Handle
  {92303899-90df-4ab2-9fc7-10868bd62c36}, !- Name
  {1f92753b-9bec-4208-ac75-fca2a5c7d812}, !- Source Object
  3,                                      !- Outlet Port
  {26596670-64c1-43e7-9b02-70262f3f0388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b29013-bf5b-4e42-81b5-aa22bfd1d435}, !- Handle
  {601359e2-bafd-4b75-a1e8-13cf3edae648}, !- Name
  {26596670-64c1-43e7-9b02-70262f3f0388}, !- Source Object
  3,                                      !- Outlet Port
  {bba40878-0313-428b-874e-aca4aad9b1e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {423c0f06-3960-4990-9380-73b4b6c9a6bc}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b597af80-6c1c-4285-9536-d0c1cc9f6ae5}, !- Inlet Node Name
  {f5f9b883-d665-46d0-b04a-b9798d10deeb}; !- Outlet Node Name

OS:Node,
  {6ed1900f-1470-435f-a2c7-802cc9ab2822}, !- Handle
  Node 99,                                !- Name
  {f5f9b883-d665-46d0-b04a-b9798d10deeb}, !- Inlet Port
  {ef01d3ad-da62-460d-ac12-ee5b09818320}; !- Outlet Port

OS:Connection,
  {b597af80-6c1c-4285-9536-d0c1cc9f6ae5}, !- Handle
  {6ce70303-0bf7-439c-a3c8-f998139e2b9e}, !- Name
  {19f189b8-7e67-4e2a-b7d8-04d6a87a18a8}, !- Source Object
  3,                                      !- Outlet Port
  {423c0f06-3960-4990-9380-73b4b6c9a6bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5f9b883-d665-46d0-b04a-b9798d10deeb}, !- Handle
  {c6ce8047-350d-4c61-9525-6123b60aa8d6}, !- Name
  {423c0f06-3960-4990-9380-73b4b6c9a6bc}, !- Source Object
  3,                                      !- Outlet Port
  {6ed1900f-1470-435f-a2c7-802cc9ab2822}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef01d3ad-da62-460d-ac12-ee5b09818320}, !- Handle
  {329308f8-3f78-46f3-a3ce-003901c6ff65}, !- Name
  {6ed1900f-1470-435f-a2c7-802cc9ab2822}, !- Source Object
  3,                                      !- Outlet Port
  {ef1f47e8-2161-44c2-884d-20dd9afde91b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b7f9c19-d45c-4b90-aec5-6273eb4a233e}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c586f42d-5b99-4581-be6b-635511215d0d}, !- Inlet Node Name
  {5afdc6fe-e7c2-45e2-a8a1-d75662d60007}; !- Outlet Node Name

OS:Node,
  {39d34b82-94cb-413b-af82-58c36ecb57ad}, !- Handle
  Node 100,                               !- Name
  {d9a5f3e3-1aeb-413d-95a2-433020243436}, !- Inlet Port
  {c586f42d-5b99-4581-be6b-635511215d0d}; !- Outlet Port

OS:Connection,
  {d9a5f3e3-1aeb-413d-95a2-433020243436}, !- Handle
  {8745243f-d560-4707-80f1-49541cbb0bfc}, !- Name
  {bba40878-0313-428b-874e-aca4aad9b1e8}, !- Source Object
  2,                                      !- Outlet Port
  {39d34b82-94cb-413b-af82-58c36ecb57ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c586f42d-5b99-4581-be6b-635511215d0d}, !- Handle
  {bc176392-700f-47c8-92b2-3d91a218dd92}, !- Name
  {39d34b82-94cb-413b-af82-58c36ecb57ad}, !- Source Object
  3,                                      !- Outlet Port
  {5b7f9c19-d45c-4b90-aec5-6273eb4a233e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5afdc6fe-e7c2-45e2-a8a1-d75662d60007}, !- Handle
  {00721385-f721-4d52-b909-a2d60e071bd2}, !- Name
  {5b7f9c19-d45c-4b90-aec5-6273eb4a233e}, !- Source Object
  3,                                      !- Outlet Port
  {8e9066ef-3f88-4504-a381-7d2b048dec9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7ceefb71-0814-4188-9c03-7de2cff1c544}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {c6e009ba-c562-4b02-b49f-4e10e4933622}, !- Inlet Node Name
  {bf6ac9cf-3c20-4962-bf27-02a9736a2a4d}; !- Outlet Node Name

OS:Node,
  {71b0c46b-91de-4b74-8c06-debc907edae4}, !- Handle
  Node 101,                               !- Name
  {b023d933-036c-471f-8740-9c9dd4bd0667}, !- Inlet Port
  {c6e009ba-c562-4b02-b49f-4e10e4933622}; !- Outlet Port

OS:Connection,
  {b023d933-036c-471f-8740-9c9dd4bd0667}, !- Handle
  {6f7a6bc4-f805-4c12-bd04-28463605b06f}, !- Name
  {ef1f47e8-2161-44c2-884d-20dd9afde91b}, !- Source Object
  2,                                      !- Outlet Port
  {71b0c46b-91de-4b74-8c06-debc907edae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6e009ba-c562-4b02-b49f-4e10e4933622}, !- Handle
  {c6724b8a-c78c-4f0f-adff-19e0f62519a3}, !- Name
  {71b0c46b-91de-4b74-8c06-debc907edae4}, !- Source Object
  3,                                      !- Outlet Port
  {7ceefb71-0814-4188-9c03-7de2cff1c544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6ac9cf-3c20-4962-bf27-02a9736a2a4d}, !- Handle
  {1d6a48e6-3f57-4f74-8f89-9b0e48403204}, !- Name
  {7ceefb71-0814-4188-9c03-7de2cff1c544}, !- Source Object
  3,                                      !- Outlet Port
  {78a8f624-33d1-4de5-aaab-68e546d27ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {655bf398-739f-4e40-ab50-0d0271d241ba}, !- Handle
  Water Use Connections 1,                !- Name
  {9a951d24-8af3-486a-a51a-16910230da0d}, !- Inlet Node Name
  {1e1609eb-98ca-4c75-a7be-bcb12b3a1f9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d362a9f-89a7-4311-bd82-bd79d560cbcc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {afd83730-9431-413c-a496-d60b2c67fd2a}, !- Handle
  Core_zn Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.57689493437854e-06,                   !- Peak Flow Rate {m3/s}
  {be079a8d-383d-4b53-a938-82ed52b87e06}, !- Target Temperature Schedule Name
  {dffbebe9-c6b5-429d-8df6-1616415b21ff}, !- Sensible Fraction Schedule Name
  {e0858436-e147-496e-b3a1-f59fae41f68f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dffbebe9-c6b5-429d-8df6-1616415b21ff}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cb138bfa-2559-4631-8f19-67575fd3ff82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb138bfa-2559-4631-8f19-67575fd3ff82}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0858436-e147-496e-b3a1-f59fae41f68f}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f66f0cae-f7d8-42c5-8574-410b322105d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f66f0cae-f7d8-42c5-8574-410b322105d2}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {be079a8d-383d-4b53-a938-82ed52b87e06}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {87fd9902-d72f-4800-ba4f-ad213974d03a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87fd9902-d72f-4800-ba4f-ad213974d03a}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9d362a9f-89a7-4311-bd82-bd79d560cbcc}, !- Handle
  Core_zn Service Water Use 0.06gal/min,  !- Name
  {afd83730-9431-413c-a496-d60b2c67fd2a}, !- Water Use Equipment Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  {d7009266-3c86-40c7-bdca-ae1512ef76d3}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7009266-3c86-40c7-bdca-ae1512ef76d3}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  {7b45745b-603e-4b55-9f56-df334f11e63b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b45745b-603e-4b55-9f56-df334f11e63b}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4140e225-8f5e-48e0-9ef5-de209a814756}, !- Handle
  Schedule Rule 17,                       !- Name
  {d7009266-3c86-40c7-bdca-ae1512ef76d3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4dafc399-2910-4d9b-93e2-5e957fbea4ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4dafc399-2910-4d9b-93e2-5e957fbea4ac}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {329ec74b-d4c0-4155-8433-bcc3ac49cf16}, !- Handle
  Schedule Rule 18,                       !- Name
  {d7009266-3c86-40c7-bdca-ae1512ef76d3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3bc94ef6-fa4f-408f-8325-bafcc6dc17ae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bc94ef6-fa4f-408f-8325-bafcc6dc17ae}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {be955dcb-e5ac-44a1-9ff1-27f9beb3e934}, !- Handle
  Schedule Rule 19,                       !- Name
  {d7009266-3c86-40c7-bdca-ae1512ef76d3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2969d952-78ff-4714-9ba6-f0510c3aa06d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2969d952-78ff-4714-9ba6-f0510c3aa06d}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {a56bedde-3bd5-4ac1-85d0-96bc343b52c0}, !- Handle
  Node 102,                               !- Name
  {ae7ba146-d05b-4fdf-8ad2-ab00f2668a15}, !- Inlet Port
  {9a951d24-8af3-486a-a51a-16910230da0d}; !- Outlet Port

OS:Connection,
  {ae7ba146-d05b-4fdf-8ad2-ab00f2668a15}, !- Handle
  {7af02af8-bf8f-4506-9d3c-9a3f1a09d390}, !- Name
  {f9894bfb-bb07-44fb-87d0-a2a79ddb2e74}, !- Source Object
  4,                                      !- Outlet Port
  {a56bedde-3bd5-4ac1-85d0-96bc343b52c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3290ec55-a551-44ae-9225-1e1feab5b13c}, !- Handle
  Node 103,                               !- Name
  {1e1609eb-98ca-4c75-a7be-bcb12b3a1f9b}, !- Inlet Port
  {3df86c3e-2b11-4563-a137-15953ac6d117}; !- Outlet Port

OS:Connection,
  {9a951d24-8af3-486a-a51a-16910230da0d}, !- Handle
  {73277d92-1f4a-47ab-a0cb-9d526a29b2c7}, !- Name
  {a56bedde-3bd5-4ac1-85d0-96bc343b52c0}, !- Source Object
  3,                                      !- Outlet Port
  {655bf398-739f-4e40-ab50-0d0271d241ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1609eb-98ca-4c75-a7be-bcb12b3a1f9b}, !- Handle
  {5f46c93e-6f5a-4458-8698-add0cf306da4}, !- Name
  {655bf398-739f-4e40-ab50-0d0271d241ba}, !- Source Object
  3,                                      !- Outlet Port
  {3290ec55-a551-44ae-9225-1e1feab5b13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df86c3e-2b11-4563-a137-15953ac6d117}, !- Handle
  {4c868fbf-9474-44c5-92c8-bfbcabda4d29}, !- Name
  {3290ec55-a551-44ae-9225-1e1feab5b13c}, !- Source Object
  3,                                      !- Outlet Port
  {ef1f47e8-2161-44c2-884d-20dd9afde91b}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {76effb04-7989-462f-bdb1-27ed5a47dd0b}, !- Handle
  Water Use Connections 2,                !- Name
  {38bd838b-9433-45cb-9dd3-0bfbcd909c4b}, !- Inlet Node Name
  {5ba32041-acef-4217-9dac-0cbb215c5a6f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f55fd8d0-d763-4a13-889a-9515ff54bcf6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0bf322c0-12f2-460e-97eb-b778a10711ea}, !- Handle
  Perimeter_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.71151797575826e-06,                   !- Peak Flow Rate {m3/s}
  {638a9271-9bf0-4688-9cc5-76da9351a793}, !- Target Temperature Schedule Name
  {a495a69f-384f-4d70-9756-b92bdb8e0e7f}, !- Sensible Fraction Schedule Name
  {67e214fc-7b29-4aa2-b876-62600be15b30}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a495a69f-384f-4d70-9756-b92bdb8e0e7f}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {7acf6949-ea3c-42e6-a0ee-7bcc2fbfb626}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7acf6949-ea3c-42e6-a0ee-7bcc2fbfb626}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {67e214fc-7b29-4aa2-b876-62600be15b30}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8deae3a7-38d7-4be3-87ba-c00d16ac83a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8deae3a7-38d7-4be3-87ba-c00d16ac83a5}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {638a9271-9bf0-4688-9cc5-76da9351a793}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {52f5fc52-9d72-47e1-bab4-80ea646deb8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52f5fc52-9d72-47e1-bab4-80ea646deb8d}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f55fd8d0-d763-4a13-889a-9515ff54bcf6}, !- Handle
  Perimeter_zn_1 Service Water Use 0.04gal/min, !- Name
  {0bf322c0-12f2-460e-97eb-b778a10711ea}, !- Water Use Equipment Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  {d7009266-3c86-40c7-bdca-ae1512ef76d3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e632120b-5ca5-480d-a50b-138812f2aa4c}, !- Handle
  Node 104,                               !- Name
  {e169ddd0-9b7c-4fcc-a37c-a95c93d30357}, !- Inlet Port
  {38bd838b-9433-45cb-9dd3-0bfbcd909c4b}; !- Outlet Port

OS:Connection,
  {e169ddd0-9b7c-4fcc-a37c-a95c93d30357}, !- Handle
  {5454c42c-623a-40a6-a5b2-bddb01f3bf22}, !- Name
  {f9894bfb-bb07-44fb-87d0-a2a79ddb2e74}, !- Source Object
  5,                                      !- Outlet Port
  {e632120b-5ca5-480d-a50b-138812f2aa4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b38e879-fb19-4317-835e-5854a5de70ef}, !- Handle
  Node 105,                               !- Name
  {5ba32041-acef-4217-9dac-0cbb215c5a6f}, !- Inlet Port
  {e8485edb-a290-419b-992e-177c4c3b99ff}; !- Outlet Port

OS:Connection,
  {38bd838b-9433-45cb-9dd3-0bfbcd909c4b}, !- Handle
  {cf767f42-b234-485f-9c8e-caff48ab63c3}, !- Name
  {e632120b-5ca5-480d-a50b-138812f2aa4c}, !- Source Object
  3,                                      !- Outlet Port
  {76effb04-7989-462f-bdb1-27ed5a47dd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ba32041-acef-4217-9dac-0cbb215c5a6f}, !- Handle
  {3bfa2353-1260-4471-80a4-31abc038b922}, !- Name
  {76effb04-7989-462f-bdb1-27ed5a47dd0b}, !- Source Object
  3,                                      !- Outlet Port
  {2b38e879-fb19-4317-835e-5854a5de70ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8485edb-a290-419b-992e-177c4c3b99ff}, !- Handle
  {de8e064f-0bb3-4e5f-b877-6e187794a8bd}, !- Name
  {2b38e879-fb19-4317-835e-5854a5de70ef}, !- Source Object
  3,                                      !- Outlet Port
  {ef1f47e8-2161-44c2-884d-20dd9afde91b}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8f54a773-f34a-4927-bb09-efffb952e91c}, !- Handle
  Water Use Connections 3,                !- Name
  {1fc9a306-a3f5-4cfe-bfb7-1749645761ce}, !- Inlet Node Name
  {43e6824a-e0db-41e0-a194-b4f402f98d73}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1322e1cd-310b-4055-9fec-22ec9be62e6d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7124540e-a95f-400e-b5f0-4c2bf9c62a21}, !- Handle
  Perimeter_zn_2 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.60850735803024e-06,                   !- Peak Flow Rate {m3/s}
  {518ea968-9321-4fb9-bcb9-dea0436efdd5}, !- Target Temperature Schedule Name
  {3dfb560d-7732-487b-9635-f16f99497813}, !- Sensible Fraction Schedule Name
  {73e46fec-406c-437e-b0f4-341b0577de8f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3dfb560d-7732-487b-9635-f16f99497813}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {448541d0-e293-4687-8b69-d5869b62fb46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {448541d0-e293-4687-8b69-d5869b62fb46}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {73e46fec-406c-437e-b0f4-341b0577de8f}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a5ef6aa-8b13-4f02-ad05-c67184407e25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a5ef6aa-8b13-4f02-ad05-c67184407e25}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {518ea968-9321-4fb9-bcb9-dea0436efdd5}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f0d47d15-1792-4f82-b8e2-91388ffe3345}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0d47d15-1792-4f82-b8e2-91388ffe3345}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1322e1cd-310b-4055-9fec-22ec9be62e6d}, !- Handle
  Perimeter_zn_2 Service Water Use 0.03gal/min, !- Name
  {7124540e-a95f-400e-b5f0-4c2bf9c62a21}, !- Water Use Equipment Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  {d7009266-3c86-40c7-bdca-ae1512ef76d3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {75de5ac2-c10d-4d4b-a953-20a582531d47}, !- Handle
  Node 106,                               !- Name
  {2133213c-9990-4e22-8e98-95f9ff619e04}, !- Inlet Port
  {1fc9a306-a3f5-4cfe-bfb7-1749645761ce}; !- Outlet Port

OS:Connection,
  {2133213c-9990-4e22-8e98-95f9ff619e04}, !- Handle
  {8d0e5569-e27d-43b3-af27-12b0108b1e5b}, !- Name
  {f9894bfb-bb07-44fb-87d0-a2a79ddb2e74}, !- Source Object
  6,                                      !- Outlet Port
  {75de5ac2-c10d-4d4b-a953-20a582531d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cf40425-d48b-4271-ae64-dc272fceb7b2}, !- Handle
  Node 107,                               !- Name
  {43e6824a-e0db-41e0-a194-b4f402f98d73}, !- Inlet Port
  {6269e9b6-9d7a-44e5-b3c2-e562cceb4fcf}; !- Outlet Port

OS:Connection,
  {1fc9a306-a3f5-4cfe-bfb7-1749645761ce}, !- Handle
  {d4f25a8a-6173-4a8c-85bf-ac4529f1820a}, !- Name
  {75de5ac2-c10d-4d4b-a953-20a582531d47}, !- Source Object
  3,                                      !- Outlet Port
  {8f54a773-f34a-4927-bb09-efffb952e91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e6824a-e0db-41e0-a194-b4f402f98d73}, !- Handle
  {06682b72-1ba9-4107-ba75-b3a5ea528196}, !- Name
  {8f54a773-f34a-4927-bb09-efffb952e91c}, !- Source Object
  3,                                      !- Outlet Port
  {2cf40425-d48b-4271-ae64-dc272fceb7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6269e9b6-9d7a-44e5-b3c2-e562cceb4fcf}, !- Handle
  {baeb9e89-f462-44e8-88f6-165d3b1d50ee}, !- Name
  {2cf40425-d48b-4271-ae64-dc272fceb7b2}, !- Source Object
  3,                                      !- Outlet Port
  {ef1f47e8-2161-44c2-884d-20dd9afde91b}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7cf93648-9811-4550-8f47-8ebdb3fcf9c6}, !- Handle
  Water Use Connections 4,                !- Name
  {ba6037b8-cc05-4f4e-ad86-86e78e4a2cd1}, !- Inlet Node Name
  {3aeb54a8-7491-4ff7-9512-cf520b978b6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {971a3885-2571-4a91-9173-46e13c5fbc59}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {36160251-a45a-4934-8e1d-8056f98eae0f}, !- Handle
  Perimeter_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.71151797575827e-06,                   !- Peak Flow Rate {m3/s}
  {0a5bd96b-b0f1-423e-9ceb-952b9d142d7f}, !- Target Temperature Schedule Name
  {c31c0a91-2ee4-4e8b-aa4d-7054d887e9c4}, !- Sensible Fraction Schedule Name
  {c00ad0aa-63cd-4344-bb58-fccbfb80b45a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c31c0a91-2ee4-4e8b-aa4d-7054d887e9c4}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dde0f76b-c836-48e5-8ef0-7ecc35978278}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dde0f76b-c836-48e5-8ef0-7ecc35978278}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c00ad0aa-63cd-4344-bb58-fccbfb80b45a}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10b6e9cc-aa5d-48e3-894e-950dc63709e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10b6e9cc-aa5d-48e3-894e-950dc63709e8}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a5bd96b-b0f1-423e-9ceb-952b9d142d7f}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bc83e802-3582-438e-b151-37da9afbcd64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc83e802-3582-438e-b151-37da9afbcd64}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {971a3885-2571-4a91-9173-46e13c5fbc59}, !- Handle
  Perimeter_zn_3 Service Water Use 0.04gal/min, !- Name
  {36160251-a45a-4934-8e1d-8056f98eae0f}, !- Water Use Equipment Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  {d7009266-3c86-40c7-bdca-ae1512ef76d3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5ca9ad90-b593-47e5-a6b6-7531af4ef04e}, !- Handle
  Node 108,                               !- Name
  {44f17f9e-3440-4464-af67-8bea58d0fd87}, !- Inlet Port
  {ba6037b8-cc05-4f4e-ad86-86e78e4a2cd1}; !- Outlet Port

OS:Connection,
  {44f17f9e-3440-4464-af67-8bea58d0fd87}, !- Handle
  {52a74991-f378-4821-8d08-6d5a44f6af85}, !- Name
  {f9894bfb-bb07-44fb-87d0-a2a79ddb2e74}, !- Source Object
  7,                                      !- Outlet Port
  {5ca9ad90-b593-47e5-a6b6-7531af4ef04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40396778-5bb6-4794-b565-b488869cc787}, !- Handle
  Node 109,                               !- Name
  {3aeb54a8-7491-4ff7-9512-cf520b978b6d}, !- Inlet Port
  {881f005c-1db5-498d-9d48-096c0a559c5b}; !- Outlet Port

OS:Connection,
  {ba6037b8-cc05-4f4e-ad86-86e78e4a2cd1}, !- Handle
  {98d0f89b-04c2-4250-a12e-1f5b9547544b}, !- Name
  {5ca9ad90-b593-47e5-a6b6-7531af4ef04e}, !- Source Object
  3,                                      !- Outlet Port
  {7cf93648-9811-4550-8f47-8ebdb3fcf9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aeb54a8-7491-4ff7-9512-cf520b978b6d}, !- Handle
  {48ed20b5-4325-428e-8cfd-2d8b510d767f}, !- Name
  {7cf93648-9811-4550-8f47-8ebdb3fcf9c6}, !- Source Object
  3,                                      !- Outlet Port
  {40396778-5bb6-4794-b565-b488869cc787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881f005c-1db5-498d-9d48-096c0a559c5b}, !- Handle
  {1144fbfe-8f0e-4db7-9754-1a9bdc3a6406}, !- Name
  {40396778-5bb6-4794-b565-b488869cc787}, !- Source Object
  3,                                      !- Outlet Port
  {ef1f47e8-2161-44c2-884d-20dd9afde91b}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c359225b-2fcf-4762-8292-9669cad7919c}, !- Handle
  Water Use Connections 5,                !- Name
  {87f6c9a3-7312-4533-8bd3-b92e4d45cb18}, !- Inlet Node Name
  {ea1b380d-2630-4dcc-9e7e-8d6cefc8136e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2e02f724-7692-4d3e-b4da-3a3ea17decf5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7940547f-a735-48c0-99e8-2bac77be4f75}, !- Handle
  Perimeter_zn_4 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.60850735803024e-06,                   !- Peak Flow Rate {m3/s}
  {66132d54-4068-4b17-a85b-2a1b5cd0a5dc}, !- Target Temperature Schedule Name
  {7d19076b-b6fd-4716-b047-750b5a52716a}, !- Sensible Fraction Schedule Name
  {1e93bf92-92be-43af-a876-82682c0d4dd9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7d19076b-b6fd-4716-b047-750b5a52716a}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98d3d6e4-d100-4bc3-8294-070bf7502f6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98d3d6e4-d100-4bc3-8294-070bf7502f6b}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e93bf92-92be-43af-a876-82682c0d4dd9}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {294f04aa-a5e2-47e8-aa74-1ee3f77e5aa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {294f04aa-a5e2-47e8-aa74-1ee3f77e5aa5}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66132d54-4068-4b17-a85b-2a1b5cd0a5dc}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ed0b5cc-88b0-4d44-baad-3446b37d3059}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ed0b5cc-88b0-4d44-baad-3446b37d3059}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2e02f724-7692-4d3e-b4da-3a3ea17decf5}, !- Handle
  Perimeter_zn_4 Service Water Use 0.03gal/min, !- Name
  {7940547f-a735-48c0-99e8-2bac77be4f75}, !- Water Use Equipment Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  {d7009266-3c86-40c7-bdca-ae1512ef76d3}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a5d129a-ca7f-4ee4-959f-55e83f8bc24c}, !- Handle
  Node 110,                               !- Name
  {502abf56-e823-47e4-b4e8-f33076a1a586}, !- Inlet Port
  {87f6c9a3-7312-4533-8bd3-b92e4d45cb18}; !- Outlet Port

OS:Connection,
  {502abf56-e823-47e4-b4e8-f33076a1a586}, !- Handle
  {c2065e8b-8f5d-47d4-b13c-4c9b54051f31}, !- Name
  {f9894bfb-bb07-44fb-87d0-a2a79ddb2e74}, !- Source Object
  8,                                      !- Outlet Port
  {8a5d129a-ca7f-4ee4-959f-55e83f8bc24c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93b4576d-544b-4af0-9711-6a928f2c4ba2}, !- Handle
  Node 111,                               !- Name
  {ea1b380d-2630-4dcc-9e7e-8d6cefc8136e}, !- Inlet Port
  {9de60b81-6a9b-467c-b825-8ea6cda234eb}; !- Outlet Port

OS:Connection,
  {87f6c9a3-7312-4533-8bd3-b92e4d45cb18}, !- Handle
  {f474643b-1f68-457e-9442-8d9ae056343e}, !- Name
  {8a5d129a-ca7f-4ee4-959f-55e83f8bc24c}, !- Source Object
  3,                                      !- Outlet Port
  {c359225b-2fcf-4762-8292-9669cad7919c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea1b380d-2630-4dcc-9e7e-8d6cefc8136e}, !- Handle
  {7b09c890-92df-4f4f-9b19-dde097ecfdcd}, !- Name
  {c359225b-2fcf-4762-8292-9669cad7919c}, !- Source Object
  3,                                      !- Outlet Port
  {93b4576d-544b-4af0-9711-6a928f2c4ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9de60b81-6a9b-467c-b825-8ea6cda234eb}, !- Handle
  {3b476108-7b91-446e-9b15-bc7cf569f758}, !- Name
  {93b4576d-544b-4af0-9711-6a928f2c4ba2}, !- Source Object
  3,                                      !- Outlet Port
  {ef1f47e8-2161-44c2-884d-20dd9afde91b}, !- Target Object
  8;                                      !- Inlet Port

OS:Sizing:Parameters,
  {dd99d6f0-1197-4d0f-bd9a-fdc35b02e300}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {639bdd00-8dbc-44b4-afbb-7ad78496dd4a}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Constant,
  {e1ea5288-47fc-49eb-824f-8f608bcda3c6}, !- Handle
  Always Off Discrete,                    !- Name
  {5bc92955-21c0-4f1b-987a-5565a573fc85}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {5bc92955-21c0-4f1b-987a-5565a573fc85}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:PlantLoop,
  {145e5411-553b-4d0b-b7b7-7f01d466cd75}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ddacf878-8828-476c-aef3-2aea2cbb12f6}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {36ac1fbf-bba3-4575-a279-c451b2ebb850}, !- Plant Side Inlet Node Name
  {f4eec066-c8ab-4bd7-a20a-68d28e2d72af}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fa20fd85-8d1a-4409-8e5b-7ee6346db5cc}, !- Demand Side Inlet Node Name
  {d558d276-ef9e-4c97-8010-c16fb292ee67}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {348de857-9c3e-4f2e-9a20-485e6ca7e58c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d1d3ba4c-11f3-4e23-849a-d223bcee0697}, !- Demand Mixer Name
  {213270f9-18c4-46c2-b224-8e657da69f11}, !- Demand Splitter Name
  {adeacf85-5f7a-4c52-8b81-93beee9504d4}, !- Supply Mixer Name
  {c6ede583-0730-4d79-9c88-d00922f11855}; !- Supply Splitter Name

OS:Node,
  {590fb51a-bd6e-46a7-89a0-711f96fd982d}, !- Handle
  Node 2,                                 !- Name
  {36ac1fbf-bba3-4575-a279-c451b2ebb850}, !- Inlet Port
  {133def8e-83eb-4a4a-88a3-a32e315bd76d}; !- Outlet Port

OS:Node,
  {ddacf878-8828-476c-aef3-2aea2cbb12f6}, !- Handle
  Node 3,                                 !- Name
  {cf0bb7ce-9a60-45ea-b6f4-ab68330dd5fa}, !- Inlet Port
  {f4eec066-c8ab-4bd7-a20a-68d28e2d72af}; !- Outlet Port

OS:Node,
  {d0090b01-be3c-418f-ad07-103470b99a6e}, !- Handle
  Node 5,                                 !- Name
  {7e81e464-5638-49e4-9ac9-d94293f8cbf6}, !- Inlet Port
  {ee5563fa-7701-4dfa-8aee-d8e53fcfb4d3}; !- Outlet Port

OS:Connector:Mixer,
  {adeacf85-5f7a-4c52-8b81-93beee9504d4}, !- Handle
  Connector Mixer 1,                      !- Name
  {57ea9896-b850-41ec-a223-4648c286c770}, !- Outlet Branch Name
  {45fedd06-0dfd-4779-bdd2-7ccfe34403d5}, !- Inlet Branch Name 1
  {ec69a2db-88eb-445b-bebf-245a791698f1}, !- Inlet Branch Name 2
  {2a67d581-237e-48f5-8f2c-67afd84df0a2}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {c6ede583-0730-4d79-9c88-d00922f11855}, !- Handle
  Connector Splitter 1,                   !- Name
  {6d63fe5c-3ad0-4596-8143-7d84f39d9b61}, !- Inlet Branch Name
  {7e81e464-5638-49e4-9ac9-d94293f8cbf6}, !- Outlet Branch Name 1
  {2106b8fb-44db-444b-9f8b-19614f1dbbde}, !- Outlet Branch Name 2
  {02f60af1-b02d-4be6-93f7-38b631b784cc}; !- Outlet Branch Name 3

OS:Connection,
  {36ac1fbf-bba3-4575-a279-c451b2ebb850}, !- Handle
  {20704c46-85cd-4c91-8cbf-aa528a63b954}, !- Name
  {145e5411-553b-4d0b-b7b7-7f01d466cd75}, !- Source Object
  14,                                     !- Outlet Port
  {590fb51a-bd6e-46a7-89a0-711f96fd982d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e81e464-5638-49e4-9ac9-d94293f8cbf6}, !- Handle
  {1fefb651-9329-460d-ae3c-cc5a0e992258}, !- Name
  {c6ede583-0730-4d79-9c88-d00922f11855}, !- Source Object
  3,                                      !- Outlet Port
  {d0090b01-be3c-418f-ad07-103470b99a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4eec066-c8ab-4bd7-a20a-68d28e2d72af}, !- Handle
  {e918ae68-603f-482e-a331-295ce2e017c6}, !- Name
  {ddacf878-8828-476c-aef3-2aea2cbb12f6}, !- Source Object
  3,                                      !- Outlet Port
  {145e5411-553b-4d0b-b7b7-7f01d466cd75}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4985bf85-e0f2-4fd7-8d84-5c9004609945}, !- Handle
  Node 6,                                 !- Name
  {fa20fd85-8d1a-4409-8e5b-7ee6346db5cc}, !- Inlet Port
  {d86e0a47-5dc2-409a-bd85-658c6e6e1e59}; !- Outlet Port

OS:Node,
  {3f6bfddd-e9a5-46b9-91b7-0c34dfb647fa}, !- Handle
  Node 8,                                 !- Name
  {a313f6bd-b7f8-4a84-a921-3a87d771ccdd}, !- Inlet Port
  {d558d276-ef9e-4c97-8010-c16fb292ee67}; !- Outlet Port

OS:Node,
  {12eab3aa-b31b-410e-bab8-984777893834}, !- Handle
  Node 9,                                 !- Name
  {e4a9c2be-fcb9-4a56-9bd6-2c699ec5322c}, !- Inlet Port
  {9cca16f9-38b8-4d88-aab2-abf37833b610}; !- Outlet Port

OS:Connector:Mixer,
  {d1d3ba4c-11f3-4e23-849a-d223bcee0697}, !- Handle
  Connector Mixer 2,                      !- Name
  {a313f6bd-b7f8-4a84-a921-3a87d771ccdd}, !- Outlet Branch Name
  {7e1affe0-0a5c-498d-a985-39b514b430ce}, !- Inlet Branch Name 1
  {bc52b8a9-0921-4f54-b29e-9c109ff6be7a}, !- Inlet Branch Name 2
  {5b5dd10f-1d97-4c3b-a4ba-b05bec48a0a2}, !- Inlet Branch Name 3
  {b97842eb-e46a-4b29-9c56-549dcb88ee5a}, !- Inlet Branch Name 4
  {8ae85668-77b4-4d4e-83a3-836b4f40bb34}; !- Inlet Branch Name 5

OS:Connector:Splitter,
  {213270f9-18c4-46c2-b224-8e657da69f11}, !- Handle
  Connector Splitter 2,                   !- Name
  {d86e0a47-5dc2-409a-bd85-658c6e6e1e59}, !- Inlet Branch Name
  {e4a9c2be-fcb9-4a56-9bd6-2c699ec5322c}, !- Outlet Branch Name 1
  {da79d19c-b41f-4d35-8c1e-fa59f36dbda3}, !- Outlet Branch Name 2
  {bdb0fec2-a952-43da-977c-5cadcace694a}, !- Outlet Branch Name 3
  {4d98d90d-0aeb-49cc-b312-926683a2af68}, !- Outlet Branch Name 4
  {3855b244-1271-4eb0-8c79-c717fff6331f}; !- Outlet Branch Name 5

OS:Connection,
  {fa20fd85-8d1a-4409-8e5b-7ee6346db5cc}, !- Handle
  {9418f5ed-fc89-4bf8-826d-34ff9494d034}, !- Name
  {145e5411-553b-4d0b-b7b7-7f01d466cd75}, !- Source Object
  17,                                     !- Outlet Port
  {4985bf85-e0f2-4fd7-8d84-5c9004609945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d86e0a47-5dc2-409a-bd85-658c6e6e1e59}, !- Handle
  {f288511e-565d-4043-aeb1-8a503fafd7eb}, !- Name
  {4985bf85-e0f2-4fd7-8d84-5c9004609945}, !- Source Object
  3,                                      !- Outlet Port
  {213270f9-18c4-46c2-b224-8e657da69f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a9c2be-fcb9-4a56-9bd6-2c699ec5322c}, !- Handle
  {e5d47d5b-734d-4843-9535-43275219c3e4}, !- Name
  {213270f9-18c4-46c2-b224-8e657da69f11}, !- Source Object
  3,                                      !- Outlet Port
  {12eab3aa-b31b-410e-bab8-984777893834}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a313f6bd-b7f8-4a84-a921-3a87d771ccdd}, !- Handle
  {6da8632f-47e4-45df-a9d4-e5ddfd90e1e7}, !- Name
  {d1d3ba4c-11f3-4e23-849a-d223bcee0697}, !- Source Object
  2,                                      !- Outlet Port
  {3f6bfddd-e9a5-46b9-91b7-0c34dfb647fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d558d276-ef9e-4c97-8010-c16fb292ee67}, !- Handle
  {144cf854-7e03-47c6-913c-96290a46f1cc}, !- Name
  {3f6bfddd-e9a5-46b9-91b7-0c34dfb647fa}, !- Source Object
  3,                                      !- Outlet Port
  {145e5411-553b-4d0b-b7b7-7f01d466cd75}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0b7da9b6-696b-4991-8a10-8039d956f1fc}, !- Handle
  {145e5411-553b-4d0b-b7b7-7f01d466cd75}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {348de857-9c3e-4f2e-9a20-485e6ca7e58c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:ConstantSpeed,
  {4b2070fb-cb55-4e8f-80df-59a2a285b910}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {133def8e-83eb-4a4a-88a3-a32e315bd76d}, !- Inlet Node Name
  {56bb0848-3ad4-40dc-b01c-c32eab05b3f0}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.67384582165537,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {e34b2bf1-5d15-4345-aa27-95c303ff08c4}, !- Handle
  Primary Chiller WaterCooled Scroll 8tons 0.8kW/ton, !- Name
  28908.5388525485,                       !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {648e86e5-4039-4a3d-9d54-45fe31563b82}, !- Cooling Capacity Function of Temperature Curve Name
  {0056e2ff-cafd-4818-b08a-be9f0753dfb9}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {a1cb8503-8bff-4148-b896-929ac1a0c499}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {ee5563fa-7701-4dfa-8aee-d8e53fcfb4d3}, !- Chilled Water Inlet Node Name
  {99a90fb2-3c89-44ee-b31b-ff0d45755719}, !- Chilled Water Outlet Node Name
  {79243dd9-4ca9-4dc5-b697-49ee002ccb6e}, !- Condenser Inlet Node Name
  {4988eb95-9337-423a-8bbe-b94feeba71f2}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {3a1d60cf-552b-4060-a0dd-c981b1c7616d}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {2666726d-9a9b-4c77-92ed-da82a66a054d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e2a332d-efdf-4b59-ad54-16b182d42d36}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {3bf36072-3992-4a81-be3b-cd54e7f62ac5}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {648e86e5-4039-4a3d-9d54-45fe31563b82}, !- Cooling Capacity Function of Temperature Curve Name
  {0056e2ff-cafd-4818-b08a-be9f0753dfb9}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {a1cb8503-8bff-4148-b896-929ac1a0c499}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {c951ccf6-3db6-4e38-98ed-2db59e6a23ab}, !- Chilled Water Inlet Node Name
  {3fa9704b-572b-4550-b480-9b8a86890072}, !- Chilled Water Outlet Node Name
  {88af15db-10fe-42ca-a9f0-450b58682f71}, !- Condenser Inlet Node Name
  {279dba02-b333-4987-8564-965f2f3ce4be}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {34e17d1b-d9ef-4b86-8ce7-6099bec4fe5e}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {cd990433-a13b-40ff-aba4-869f834e9e42}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eb277ae7-f406-48ab-a17d-512c41f87430}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {269acc80-bf21-4262-97ea-e403c83c35e9}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d681c26a-571b-4042-9a30-49074e8212d6}, !- Inlet Node Name
  {10321df4-be57-447c-9d26-303937305356}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {92fd86b1-ecb3-4a43-8364-ad684aec3985}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4b1d5dfa-c31c-47e0-ae0d-40536e7d5160}, !- Inlet Node Name
  {cf0bb7ce-9a60-45ea-b6f4-ab68330dd5fa}; !- Outlet Node Name

OS:Node,
  {1372a6da-3228-442c-a631-bb7fc396e72d}, !- Handle
  Node 11,                                !- Name
  {56bb0848-3ad4-40dc-b01c-c32eab05b3f0}, !- Inlet Port
  {6d63fe5c-3ad0-4596-8143-7d84f39d9b61}; !- Outlet Port

OS:Connection,
  {133def8e-83eb-4a4a-88a3-a32e315bd76d}, !- Handle
  {4bacfddc-c9c3-424c-b336-2b80a9165038}, !- Name
  {590fb51a-bd6e-46a7-89a0-711f96fd982d}, !- Source Object
  3,                                      !- Outlet Port
  {4b2070fb-cb55-4e8f-80df-59a2a285b910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56bb0848-3ad4-40dc-b01c-c32eab05b3f0}, !- Handle
  {dc646e26-c6ae-4146-a96c-98fd8dc2f40b}, !- Name
  {4b2070fb-cb55-4e8f-80df-59a2a285b910}, !- Source Object
  3,                                      !- Outlet Port
  {1372a6da-3228-442c-a631-bb7fc396e72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d63fe5c-3ad0-4596-8143-7d84f39d9b61}, !- Handle
  {f2c9b8a9-f3b8-42c6-8727-d23eb8c71616}, !- Name
  {1372a6da-3228-442c-a631-bb7fc396e72d}, !- Source Object
  3,                                      !- Outlet Port
  {c6ede583-0730-4d79-9c88-d00922f11855}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19c36dae-e299-46ac-b6e3-9ca13351be1c}, !- Handle
  Node 12,                                !- Name
  {99a90fb2-3c89-44ee-b31b-ff0d45755719}, !- Inlet Port
  {45fedd06-0dfd-4779-bdd2-7ccfe34403d5}; !- Outlet Port

OS:Connection,
  {ee5563fa-7701-4dfa-8aee-d8e53fcfb4d3}, !- Handle
  {430655ed-4ea2-43d5-b89b-9e9093a3849d}, !- Name
  {d0090b01-be3c-418f-ad07-103470b99a6e}, !- Source Object
  3,                                      !- Outlet Port
  {e34b2bf1-5d15-4345-aa27-95c303ff08c4}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {99a90fb2-3c89-44ee-b31b-ff0d45755719}, !- Handle
  {ad8e9a24-9629-4c1a-bebd-4c9b941cba3f}, !- Name
  {e34b2bf1-5d15-4345-aa27-95c303ff08c4}, !- Source Object
  16,                                     !- Outlet Port
  {19c36dae-e299-46ac-b6e3-9ca13351be1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45fedd06-0dfd-4779-bdd2-7ccfe34403d5}, !- Handle
  {673d99f9-1f37-4026-877c-eb014316abb7}, !- Name
  {19c36dae-e299-46ac-b6e3-9ca13351be1c}, !- Source Object
  3,                                      !- Outlet Port
  {adeacf85-5f7a-4c52-8b81-93beee9504d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d73fb8e0-91c3-476a-b77f-0dc11f233c54}, !- Handle
  Node 14,                                !- Name
  {2106b8fb-44db-444b-9f8b-19614f1dbbde}, !- Inlet Port
  {c951ccf6-3db6-4e38-98ed-2db59e6a23ab}; !- Outlet Port

OS:Connection,
  {2106b8fb-44db-444b-9f8b-19614f1dbbde}, !- Handle
  {aad6318f-8d96-496d-9c5c-8d773947a7a1}, !- Name
  {c6ede583-0730-4d79-9c88-d00922f11855}, !- Source Object
  4,                                      !- Outlet Port
  {d73fb8e0-91c3-476a-b77f-0dc11f233c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c554fc7f-1a4f-4b21-9859-45d4d5b0a42e}, !- Handle
  Node 15,                                !- Name
  {3fa9704b-572b-4550-b480-9b8a86890072}, !- Inlet Port
  {ec69a2db-88eb-445b-bebf-245a791698f1}; !- Outlet Port

OS:Connection,
  {c951ccf6-3db6-4e38-98ed-2db59e6a23ab}, !- Handle
  {9a2672a5-567e-4d52-8acf-525fedf1d4fd}, !- Name
  {d73fb8e0-91c3-476a-b77f-0dc11f233c54}, !- Source Object
  3,                                      !- Outlet Port
  {3bf36072-3992-4a81-be3b-cd54e7f62ac5}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {3fa9704b-572b-4550-b480-9b8a86890072}, !- Handle
  {35c53704-2ea4-46cd-a2a1-3fc688bc4cb0}, !- Name
  {3bf36072-3992-4a81-be3b-cd54e7f62ac5}, !- Source Object
  16,                                     !- Outlet Port
  {c554fc7f-1a4f-4b21-9859-45d4d5b0a42e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec69a2db-88eb-445b-bebf-245a791698f1}, !- Handle
  {391f96a9-a1ea-4048-8ba3-39b9416d99c9}, !- Name
  {c554fc7f-1a4f-4b21-9859-45d4d5b0a42e}, !- Source Object
  3,                                      !- Outlet Port
  {adeacf85-5f7a-4c52-8b81-93beee9504d4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9850f629-914d-4f82-82c3-0b7e8bdb3b91}, !- Handle
  Node 17,                                !- Name
  {02f60af1-b02d-4be6-93f7-38b631b784cc}, !- Inlet Port
  {d681c26a-571b-4042-9a30-49074e8212d6}; !- Outlet Port

OS:Connection,
  {02f60af1-b02d-4be6-93f7-38b631b784cc}, !- Handle
  {2dd345f1-a5ef-415e-a561-603536bf61f1}, !- Name
  {c6ede583-0730-4d79-9c88-d00922f11855}, !- Source Object
  5,                                      !- Outlet Port
  {9850f629-914d-4f82-82c3-0b7e8bdb3b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6bf3695-ae4a-43d7-a60b-24b259939d3e}, !- Handle
  Node 18,                                !- Name
  {10321df4-be57-447c-9d26-303937305356}, !- Inlet Port
  {2a67d581-237e-48f5-8f2c-67afd84df0a2}; !- Outlet Port

OS:Connection,
  {d681c26a-571b-4042-9a30-49074e8212d6}, !- Handle
  {732de413-8ded-4327-9941-8014e5d2b71f}, !- Name
  {9850f629-914d-4f82-82c3-0b7e8bdb3b91}, !- Source Object
  3,                                      !- Outlet Port
  {269acc80-bf21-4262-97ea-e403c83c35e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10321df4-be57-447c-9d26-303937305356}, !- Handle
  {9af91c48-90b1-4bd0-8277-554c33219371}, !- Name
  {269acc80-bf21-4262-97ea-e403c83c35e9}, !- Source Object
  3,                                      !- Outlet Port
  {c6bf3695-ae4a-43d7-a60b-24b259939d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a67d581-237e-48f5-8f2c-67afd84df0a2}, !- Handle
  {2129235c-95de-4a72-9ff6-cfad2b1ede04}, !- Name
  {c6bf3695-ae4a-43d7-a60b-24b259939d3e}, !- Source Object
  3,                                      !- Outlet Port
  {adeacf85-5f7a-4c52-8b81-93beee9504d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {433cabf2-1f23-467c-b13b-95bd32d46416}, !- Handle
  Node 19,                                !- Name
  {57ea9896-b850-41ec-a223-4648c286c770}, !- Inlet Port
  {4b1d5dfa-c31c-47e0-ae0d-40536e7d5160}; !- Outlet Port

OS:Connection,
  {57ea9896-b850-41ec-a223-4648c286c770}, !- Handle
  {09090611-df13-48d5-9a7c-9e48ebe04c6a}, !- Name
  {adeacf85-5f7a-4c52-8b81-93beee9504d4}, !- Source Object
  2,                                      !- Outlet Port
  {433cabf2-1f23-467c-b13b-95bd32d46416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b1d5dfa-c31c-47e0-ae0d-40536e7d5160}, !- Handle
  {1db368bb-5111-4218-84e2-15231fd505f7}, !- Name
  {433cabf2-1f23-467c-b13b-95bd32d46416}, !- Source Object
  3,                                      !- Outlet Port
  {92fd86b1-ecb3-4a43-8364-ad684aec3985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0bb7ce-9a60-45ea-b6f4-ab68330dd5fa}, !- Handle
  {52692824-2dac-4b61-9790-146dd40a1a30}, !- Name
  {92fd86b1-ecb3-4a43-8364-ad684aec3985}, !- Source Object
  3,                                      !- Outlet Port
  {ddacf878-8828-476c-aef3-2aea2cbb12f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5d334cea-0849-49c8-8c44-b2b5ccfa3dd9}, !- Handle
  CHW Temp,                               !- Name
  {ddc4a687-d37a-4b26-9b76-bd1aa567928a}, !- Schedule Type Limits Name
  {e0728445-6c46-480c-b3e1-eb48ab8dff38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0728445-6c46-480c-b3e1-eb48ab8dff38}, !- Handle
  Schedule Day 20,                        !- Name
  {ddc4a687-d37a-4b26-9b76-bd1aa567928a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {ddc4a687-d37a-4b26-9b76-bd1aa567928a}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {cbbeebff-0c2a-4b7e-8d4a-709215fe6a78}, !- Handle
  wkdCHW Temp,                            !- Name
  {ddc4a687-d37a-4b26-9b76-bd1aa567928a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {570e67d8-cecf-482a-95cf-034b851a723c}, !- Handle
  satCHW Temp,                            !- Name
  {ddc4a687-d37a-4b26-9b76-bd1aa567928a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d23b10d8-07c1-47f9-bc94-1a0ca2697411}, !- Handle
  sunCHW Temp,                            !- Name
  {ddc4a687-d37a-4b26-9b76-bd1aa567928a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {82372f12-d5c2-4ee5-8181-01a142a60582}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {5d334cea-0849-49c8-8c44-b2b5ccfa3dd9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e916d80e-827f-40a3-88e1-f423e074f9c0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e916d80e-827f-40a3-88e1-f423e074f9c0}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {ddc4a687-d37a-4b26-9b76-bd1aa567928a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {582b1ed3-4574-4d55-a8a3-8c024322c7ed}, !- Handle
  satCHW Temprule,                        !- Name
  {5d334cea-0849-49c8-8c44-b2b5ccfa3dd9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bea77b4-9b75-42bf-bfde-ce5d2a8790a5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bea77b4-9b75-42bf-bfde-ce5d2a8790a5}, !- Handle
  satCHW Temp 1,                          !- Name
  {ddc4a687-d37a-4b26-9b76-bd1aa567928a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {fa41c8b5-6186-478f-8f57-123ac7fd01c5}, !- Handle
  sunCHW Temprule,                        !- Name
  {5d334cea-0849-49c8-8c44-b2b5ccfa3dd9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4c0ca87-f46f-440d-9b71-a242683a9767}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4c0ca87-f46f-440d-9b71-a242683a9767}, !- Handle
  sunCHW Temp 1,                          !- Name
  {ddc4a687-d37a-4b26-9b76-bd1aa567928a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {b1d4ed6f-02b4-40fb-aa28-542db2894db7}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {5d334cea-0849-49c8-8c44-b2b5ccfa3dd9}, !- Schedule Name
  {ddacf878-8828-476c-aef3-2aea2cbb12f6}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {4982c0c6-3011-4dac-8ab1-0dcf33e5bf97}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {648aaebd-ff7e-4ec2-ac6a-a183c9c59a24}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {207e544d-5902-4779-aafc-a91ce101dc3b}, !- Plant Side Inlet Node Name
  {0d028022-753e-472e-b975-016f998a76ab}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {538fa66e-b8d8-4dda-976f-972aa9561385}, !- Demand Side Inlet Node Name
  {d011060b-9344-45d7-84e6-d4dcb3f6806d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4e140e88-1d7c-4e07-a7a3-7d5a3167c7ff}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c76acccf-0ad1-42cd-a62b-f99b0290fb67}, !- Demand Mixer Name
  {0a2e8866-5e94-4959-89e4-5df29a6f11d2}, !- Demand Splitter Name
  {86c75117-0c9b-4cee-9991-3e1b1bf46a7b}, !- Supply Mixer Name
  {24a4a0ce-00a7-4da2-b8f9-610201a3e62a}; !- Supply Splitter Name

OS:Node,
  {26a96264-539f-47c1-9bad-bf0d795e94d4}, !- Handle
  Node 20,                                !- Name
  {207e544d-5902-4779-aafc-a91ce101dc3b}, !- Inlet Port
  {87d022fe-a27a-41aa-9a06-be5d37a39be6}; !- Outlet Port

OS:Node,
  {648aaebd-ff7e-4ec2-ac6a-a183c9c59a24}, !- Handle
  Node 21,                                !- Name
  {fd6f652b-4354-4dcf-95ce-2121b431c8d4}, !- Inlet Port
  {0d028022-753e-472e-b975-016f998a76ab}; !- Outlet Port

OS:Node,
  {6c07a5e5-d17e-4ce2-a2b2-5297ddb83dbc}, !- Handle
  Node 22,                                !- Name
  {57673f00-bffb-44ab-8286-56e1d090d5ea}, !- Inlet Port
  {56fecdd8-f2b4-4d4b-9ed5-932096808d3a}; !- Outlet Port

OS:Connector:Mixer,
  {86c75117-0c9b-4cee-9991-3e1b1bf46a7b}, !- Handle
  Connector Mixer 5,                      !- Name
  {c1b5fb39-efae-4cb5-ae30-38ec4a77cbb2}, !- Outlet Branch Name
  {c3c570c0-7145-41cd-83fe-d12d04fade05}, !- Inlet Branch Name 1
  {a03e9982-5753-4f3f-9c97-2f69647617d8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {24a4a0ce-00a7-4da2-b8f9-610201a3e62a}, !- Handle
  Connector Splitter 5,                   !- Name
  {2a094196-acf6-43f0-bfb8-1baa3f0072f0}, !- Inlet Branch Name
  {57673f00-bffb-44ab-8286-56e1d090d5ea}, !- Outlet Branch Name 1
  {ae12a8de-8ba6-4790-89ac-86c7ea215d6e}; !- Outlet Branch Name 2

OS:Connection,
  {207e544d-5902-4779-aafc-a91ce101dc3b}, !- Handle
  {df9eb59f-34e5-4b8b-8cf0-268eafec5401}, !- Name
  {4982c0c6-3011-4dac-8ab1-0dcf33e5bf97}, !- Source Object
  14,                                     !- Outlet Port
  {26a96264-539f-47c1-9bad-bf0d795e94d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57673f00-bffb-44ab-8286-56e1d090d5ea}, !- Handle
  {6fa5fde5-c356-49fd-b342-575eb5dc7771}, !- Name
  {24a4a0ce-00a7-4da2-b8f9-610201a3e62a}, !- Source Object
  3,                                      !- Outlet Port
  {6c07a5e5-d17e-4ce2-a2b2-5297ddb83dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d028022-753e-472e-b975-016f998a76ab}, !- Handle
  {3a5848fc-fd23-41db-8b1b-905ba808b491}, !- Name
  {648aaebd-ff7e-4ec2-ac6a-a183c9c59a24}, !- Source Object
  3,                                      !- Outlet Port
  {4982c0c6-3011-4dac-8ab1-0dcf33e5bf97}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {29aaa026-e8a2-446e-85a6-3de2d3662985}, !- Handle
  Node 23,                                !- Name
  {538fa66e-b8d8-4dda-976f-972aa9561385}, !- Inlet Port
  {a8f18e33-d40b-4d58-8cdc-f789f29ef928}; !- Outlet Port

OS:Node,
  {7af47322-46d4-4644-929f-0b6531c55454}, !- Handle
  Node 24,                                !- Name
  {4d6a8f9d-a049-46ce-a94f-c1ac202b68b2}, !- Inlet Port
  {d011060b-9344-45d7-84e6-d4dcb3f6806d}; !- Outlet Port

OS:Node,
  {2dedb9e6-7392-49fa-993c-9f8cc03c8dde}, !- Handle
  Node 25,                                !- Name
  {3b1b98b5-d38d-4e31-8a52-fef3c1914034}, !- Inlet Port
  {79243dd9-4ca9-4dc5-b697-49ee002ccb6e}; !- Outlet Port

OS:Connector:Mixer,
  {c76acccf-0ad1-42cd-a62b-f99b0290fb67}, !- Handle
  Connector Mixer 6,                      !- Name
  {4d6a8f9d-a049-46ce-a94f-c1ac202b68b2}, !- Outlet Branch Name
  {f1c891d2-acb9-4d0f-9565-c30b126ec769}, !- Inlet Branch Name 1
  {ffd28e47-e519-4fb6-9069-a234f2394ebb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0a2e8866-5e94-4959-89e4-5df29a6f11d2}, !- Handle
  Connector Splitter 6,                   !- Name
  {a8f18e33-d40b-4d58-8cdc-f789f29ef928}, !- Inlet Branch Name
  {3b1b98b5-d38d-4e31-8a52-fef3c1914034}, !- Outlet Branch Name 1
  {fe468840-3aa9-43d8-b36c-63799379cb98}; !- Outlet Branch Name 2

OS:Connection,
  {538fa66e-b8d8-4dda-976f-972aa9561385}, !- Handle
  {6a8618f3-0e9b-426d-9e68-986766633836}, !- Name
  {4982c0c6-3011-4dac-8ab1-0dcf33e5bf97}, !- Source Object
  17,                                     !- Outlet Port
  {29aaa026-e8a2-446e-85a6-3de2d3662985}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8f18e33-d40b-4d58-8cdc-f789f29ef928}, !- Handle
  {829f5381-0b07-4f1d-920a-44527294af1e}, !- Name
  {29aaa026-e8a2-446e-85a6-3de2d3662985}, !- Source Object
  3,                                      !- Outlet Port
  {0a2e8866-5e94-4959-89e4-5df29a6f11d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1b98b5-d38d-4e31-8a52-fef3c1914034}, !- Handle
  {3f81f062-46e5-4ab8-b9cd-644dd13178bd}, !- Name
  {0a2e8866-5e94-4959-89e4-5df29a6f11d2}, !- Source Object
  3,                                      !- Outlet Port
  {2dedb9e6-7392-49fa-993c-9f8cc03c8dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d6a8f9d-a049-46ce-a94f-c1ac202b68b2}, !- Handle
  {707a1232-8e48-4714-b349-08fc295d518b}, !- Name
  {c76acccf-0ad1-42cd-a62b-f99b0290fb67}, !- Source Object
  2,                                      !- Outlet Port
  {7af47322-46d4-4644-929f-0b6531c55454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d011060b-9344-45d7-84e6-d4dcb3f6806d}, !- Handle
  {dcba1695-429d-4dc9-8d9b-0b5db5a3cb23}, !- Name
  {7af47322-46d4-4644-929f-0b6531c55454}, !- Source Object
  3,                                      !- Outlet Port
  {4982c0c6-3011-4dac-8ab1-0dcf33e5bf97}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {d5ffcd19-6faa-4dd1-8d17-4797985828bc}, !- Handle
  {4982c0c6-3011-4dac-8ab1-0dcf33e5bf97}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {4e140e88-1d7c-4e07-a7a3-7d5a3167c7ff}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {715856ab-c6bb-492f-9fe6-62709df61d9a}, !- Handle
  Pump Constant Speed 2,                  !- Name
  {87d022fe-a27a-41aa-9a06-be5d37a39be6}, !- Inlet Node Name
  {68018382-6fa3-4d5a-8ff0-e4ce49d76c97}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.43472503287876,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {b8c39ce7-0dd2-4e07-9dfa-7c937a72b8e9}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {56fecdd8-f2b4-4d4b-9ed5-932096808d3a}, !- Water Inlet Node Name
  {f0c11611-35c7-41c3-aa6c-5f6acfbd70e0}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  459.265197568181,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {5e5d5147-c081-4b85-982b-bb294ce1de3d}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {453ed564-b719-4523-a551-e45b4a41127a}, !- Inlet Node Name
  {2385eda4-fa1b-4484-8009-b5419993e17e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {67aa9d69-3fda-431d-a1d9-704450b2fa05}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {21650fa3-12b8-48ad-88da-e6629b56afc0}, !- Inlet Node Name
  {fd6f652b-4354-4dcf-95ce-2121b431c8d4}; !- Outlet Node Name

OS:Node,
  {f5acbbd6-2ff1-472c-a804-8aa399710c18}, !- Handle
  Node 26,                                !- Name
  {68018382-6fa3-4d5a-8ff0-e4ce49d76c97}, !- Inlet Port
  {2a094196-acf6-43f0-bfb8-1baa3f0072f0}; !- Outlet Port

OS:Connection,
  {87d022fe-a27a-41aa-9a06-be5d37a39be6}, !- Handle
  {26bf6b1a-f39d-49f9-a75b-2d9554afc577}, !- Name
  {26a96264-539f-47c1-9bad-bf0d795e94d4}, !- Source Object
  3,                                      !- Outlet Port
  {715856ab-c6bb-492f-9fe6-62709df61d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68018382-6fa3-4d5a-8ff0-e4ce49d76c97}, !- Handle
  {df004697-99b4-4881-92ff-d6a332e5ebde}, !- Name
  {715856ab-c6bb-492f-9fe6-62709df61d9a}, !- Source Object
  3,                                      !- Outlet Port
  {f5acbbd6-2ff1-472c-a804-8aa399710c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a094196-acf6-43f0-bfb8-1baa3f0072f0}, !- Handle
  {ff19d3df-5b60-4715-b0b0-f588f5ae74c5}, !- Name
  {f5acbbd6-2ff1-472c-a804-8aa399710c18}, !- Source Object
  3,                                      !- Outlet Port
  {24a4a0ce-00a7-4da2-b8f9-610201a3e62a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {797b0b31-73fb-4cba-819a-1b5e0aabbf86}, !- Handle
  Node 27,                                !- Name
  {f0c11611-35c7-41c3-aa6c-5f6acfbd70e0}, !- Inlet Port
  {c3c570c0-7145-41cd-83fe-d12d04fade05}; !- Outlet Port

OS:Connection,
  {56fecdd8-f2b4-4d4b-9ed5-932096808d3a}, !- Handle
  {3025a28a-5e9a-4382-8414-c86f5ae4ecc7}, !- Name
  {6c07a5e5-d17e-4ce2-a2b2-5297ddb83dbc}, !- Source Object
  3,                                      !- Outlet Port
  {b8c39ce7-0dd2-4e07-9dfa-7c937a72b8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0c11611-35c7-41c3-aa6c-5f6acfbd70e0}, !- Handle
  {cfe4d6bb-a044-40ab-bff6-9df4ed12f9e6}, !- Name
  {b8c39ce7-0dd2-4e07-9dfa-7c937a72b8e9}, !- Source Object
  3,                                      !- Outlet Port
  {797b0b31-73fb-4cba-819a-1b5e0aabbf86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3c570c0-7145-41cd-83fe-d12d04fade05}, !- Handle
  {a7b12500-3088-4a41-a7e9-09ab2d0beeae}, !- Name
  {797b0b31-73fb-4cba-819a-1b5e0aabbf86}, !- Source Object
  3,                                      !- Outlet Port
  {86c75117-0c9b-4cee-9991-3e1b1bf46a7b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a46a83d4-2a97-4d94-9cb2-8beb68b4c0ba}, !- Handle
  Node 28,                                !- Name
  {ae12a8de-8ba6-4790-89ac-86c7ea215d6e}, !- Inlet Port
  {453ed564-b719-4523-a551-e45b4a41127a}; !- Outlet Port

OS:Connection,
  {ae12a8de-8ba6-4790-89ac-86c7ea215d6e}, !- Handle
  {71d1d3fc-48eb-42bb-80b7-6ef591c1f48b}, !- Name
  {24a4a0ce-00a7-4da2-b8f9-610201a3e62a}, !- Source Object
  4,                                      !- Outlet Port
  {a46a83d4-2a97-4d94-9cb2-8beb68b4c0ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcf1538d-4607-41a3-a808-9fabe73fda35}, !- Handle
  Node 29,                                !- Name
  {2385eda4-fa1b-4484-8009-b5419993e17e}, !- Inlet Port
  {a03e9982-5753-4f3f-9c97-2f69647617d8}; !- Outlet Port

OS:Connection,
  {453ed564-b719-4523-a551-e45b4a41127a}, !- Handle
  {bffb2f2f-21d6-446d-b90b-c13ad3dd9c13}, !- Name
  {a46a83d4-2a97-4d94-9cb2-8beb68b4c0ba}, !- Source Object
  3,                                      !- Outlet Port
  {5e5d5147-c081-4b85-982b-bb294ce1de3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2385eda4-fa1b-4484-8009-b5419993e17e}, !- Handle
  {a5e4b99b-007c-422d-97fe-fd393d3e0651}, !- Name
  {5e5d5147-c081-4b85-982b-bb294ce1de3d}, !- Source Object
  3,                                      !- Outlet Port
  {dcf1538d-4607-41a3-a808-9fabe73fda35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03e9982-5753-4f3f-9c97-2f69647617d8}, !- Handle
  {3ea40bd9-19e2-486a-a3c1-7dc868880f2a}, !- Name
  {dcf1538d-4607-41a3-a808-9fabe73fda35}, !- Source Object
  3,                                      !- Outlet Port
  {86c75117-0c9b-4cee-9991-3e1b1bf46a7b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ee251fe9-465f-4d88-ad6e-3feac22ca026}, !- Handle
  Node 30,                                !- Name
  {c1b5fb39-efae-4cb5-ae30-38ec4a77cbb2}, !- Inlet Port
  {21650fa3-12b8-48ad-88da-e6629b56afc0}; !- Outlet Port

OS:Connection,
  {c1b5fb39-efae-4cb5-ae30-38ec4a77cbb2}, !- Handle
  {ffaf06ef-4e3f-4f17-a4f3-d65b328de2e3}, !- Name
  {86c75117-0c9b-4cee-9991-3e1b1bf46a7b}, !- Source Object
  2,                                      !- Outlet Port
  {ee251fe9-465f-4d88-ad6e-3feac22ca026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21650fa3-12b8-48ad-88da-e6629b56afc0}, !- Handle
  {c07f52aa-6cd5-4978-a504-52047f0dcded}, !- Name
  {ee251fe9-465f-4d88-ad6e-3feac22ca026}, !- Source Object
  3,                                      !- Outlet Port
  {67aa9d69-3fda-431d-a1d9-704450b2fa05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd6f652b-4354-4dcf-95ce-2121b431c8d4}, !- Handle
  {53555492-149f-44f0-9269-d3dcfe6fb7f4}, !- Name
  {67aa9d69-3fda-431d-a1d9-704450b2fa05}, !- Source Object
  3,                                      !- Outlet Port
  {648aaebd-ff7e-4ec2-ac6a-a183c9c59a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57847746-c7d2-4744-a918-a7ffc9389c21}, !- Handle
  Node 31,                                !- Name
  {4988eb95-9337-423a-8bbe-b94feeba71f2}, !- Inlet Port
  {f1c891d2-acb9-4d0f-9565-c30b126ec769}; !- Outlet Port

OS:Connection,
  {79243dd9-4ca9-4dc5-b697-49ee002ccb6e}, !- Handle
  {c4e37559-36e5-4edc-9c11-9df9545d1594}, !- Name
  {2dedb9e6-7392-49fa-993c-9f8cc03c8dde}, !- Source Object
  3,                                      !- Outlet Port
  {e34b2bf1-5d15-4345-aa27-95c303ff08c4}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {4988eb95-9337-423a-8bbe-b94feeba71f2}, !- Handle
  {65d5b4ed-cf47-4222-8351-3fdbb3462c4b}, !- Name
  {e34b2bf1-5d15-4345-aa27-95c303ff08c4}, !- Source Object
  18,                                     !- Outlet Port
  {57847746-c7d2-4744-a918-a7ffc9389c21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1c891d2-acb9-4d0f-9565-c30b126ec769}, !- Handle
  {a3222890-3834-4126-bcf0-09499d0396b6}, !- Name
  {57847746-c7d2-4744-a918-a7ffc9389c21}, !- Source Object
  3,                                      !- Outlet Port
  {c76acccf-0ad1-42cd-a62b-f99b0290fb67}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30ed02e7-3f81-4131-a274-72f7ecd02114}, !- Handle
  Node 32,                                !- Name
  {fe468840-3aa9-43d8-b36c-63799379cb98}, !- Inlet Port
  {88af15db-10fe-42ca-a9f0-450b58682f71}; !- Outlet Port

OS:Connection,
  {fe468840-3aa9-43d8-b36c-63799379cb98}, !- Handle
  {1c996588-ebec-4092-9d53-883e72bd7234}, !- Name
  {0a2e8866-5e94-4959-89e4-5df29a6f11d2}, !- Source Object
  4,                                      !- Outlet Port
  {30ed02e7-3f81-4131-a274-72f7ecd02114}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1197aed-0a6e-4fc9-b61d-fd0d58e7b219}, !- Handle
  Node 33,                                !- Name
  {279dba02-b333-4987-8564-965f2f3ce4be}, !- Inlet Port
  {ffd28e47-e519-4fb6-9069-a234f2394ebb}; !- Outlet Port

OS:Connection,
  {88af15db-10fe-42ca-a9f0-450b58682f71}, !- Handle
  {959f36e0-4200-40a0-9bd7-eed016e2c62d}, !- Name
  {30ed02e7-3f81-4131-a274-72f7ecd02114}, !- Source Object
  3,                                      !- Outlet Port
  {3bf36072-3992-4a81-be3b-cd54e7f62ac5}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {279dba02-b333-4987-8564-965f2f3ce4be}, !- Handle
  {d991d6d1-1f47-457e-aec5-9d7634ea23e7}, !- Name
  {3bf36072-3992-4a81-be3b-cd54e7f62ac5}, !- Source Object
  18,                                     !- Outlet Port
  {a1197aed-0a6e-4fc9-b61d-fd0d58e7b219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd28e47-e519-4fb6-9069-a234f2394ebb}, !- Handle
  {ac16c55a-9bbc-4e17-a8ab-d6a4c3221a7e}, !- Name
  {a1197aed-0a6e-4fc9-b61d-fd0d58e7b219}, !- Source Object
  3,                                      !- Outlet Port
  {c76acccf-0ad1-42cd-a62b-f99b0290fb67}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2d701f1f-06cb-4e91-a5e9-782703144349}, !- Handle
  CW Temp,                                !- Name
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Schedule Type Limits Name
  {ff268448-2bae-409d-9188-d989d533a7c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff268448-2bae-409d-9188-d989d533a7c0}, !- Handle
  Schedule Day 21,                        !- Name
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {de777df0-7912-49f5-8976-da4798d15ddb}, !- Handle
  wkdCW Temp,                             !- Name
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {3b933881-4e66-4bfd-8b54-02affd0a286c}, !- Handle
  satCW Temp,                             !- Name
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {9b6b87ce-02ea-4a3f-8af8-50c7f53b9e2d}, !- Handle
  sunCW Temp,                             !- Name
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {380b9e65-bed7-4110-9ec5-e003e583c327}, !- Handle
  wkdCW Temp rule,                        !- Name
  {2d701f1f-06cb-4e91-a5e9-782703144349}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1e9c19b9-528f-4458-800e-bf8f37c503d5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e9c19b9-528f-4458-800e-bf8f37c503d5}, !- Handle
  wkdCW Temp 1,                           !- Name
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a072011f-efbc-4779-b904-9a0d33aa2ef3}, !- Handle
  satCW Temprule,                         !- Name
  {2d701f1f-06cb-4e91-a5e9-782703144349}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3430b590-a1cf-4522-ad01-940d23d88f0b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3430b590-a1cf-4522-ad01-940d23d88f0b}, !- Handle
  satCW Temp 1,                           !- Name
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {b580e5fd-64df-443f-9567-edf53dd14f95}, !- Handle
  sunCW Temprule,                         !- Name
  {2d701f1f-06cb-4e91-a5e9-782703144349}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7fe07d39-6a54-4bea-a420-3c45dc1dfbac}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fe07d39-6a54-4bea-a420-3c45dc1dfbac}, !- Handle
  sunCW Temp 1,                           !- Name
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {38a5302f-fe63-41f2-bed0-2c84365e8ebd}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {2d701f1f-06cb-4e91-a5e9-782703144349}, !- Schedule Name
  {648aaebd-ff7e-4ec2-ac6a-a183c9c59a24}; !- Setpoint Node or NodeList Name

OS:Schedule:Ruleset,
  {02b78ec2-a5c3-405f-84a3-acd0e8f3e518}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Schedule Type Limits Name
  {cd4a9866-0d6b-4165-b822-236b8646acc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd4a9866-0d6b-4165-b822-236b8646acc4}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {7af6cb8f-8e5b-4fd3-ab2c-4b70f4ae9e04}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cc51256c-52f0-436f-a342-142c953a0060}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {02b78ec2-a5c3-405f-84a3-acd0e8f3e518}, !- Schedule Name
  {053e90dd-6144-45b9-afcd-a4492b80da5b}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {1b0ba071-b7ce-4200-9e32-97555608c74a}, !- Handle
  sys_1|,                                 !- Name
  ,                                       !- Controller List Name
  {1b4c4b8c-bd7f-4623-971f-2850d23098bf}, !- Availability Schedule
  {19cd80de-2a13-4ffb-ac48-91c65e477031}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0b7af3b2-92d5-403b-acbd-c2fdd4255bef}, !- Supply Side Inlet Node Name
  {9e4314d9-80c6-441a-8ab3-33e39b468982}, !- Demand Side Outlet Node Name
  {c62feed4-434c-4429-ac99-c84f200e639f}, !- Demand Side Inlet Node A
  {13faf52e-4fec-4aba-bd89-fb8a2673cc1f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9246a3aa-23b8-4931-bc1e-0bd9054f51c5}, !- Demand Mixer Name
  {998419f3-2028-4f94-a0c6-de15e4e42f4c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb5d4097-52c4-428c-abbe-a0ee21c6fcc8}, !- Handle
  Node 34,                                !- Name
  {0b7af3b2-92d5-403b-acbd-c2fdd4255bef}, !- Inlet Port
  {bc78681f-d638-43c7-85cd-9418da97f6e7}; !- Outlet Port

OS:Node,
  {053e90dd-6144-45b9-afcd-a4492b80da5b}, !- Handle
  Node 35,                                !- Name
  {89163889-bd1b-4745-b4f2-3e3f8aef692b}, !- Inlet Port
  {13faf52e-4fec-4aba-bd89-fb8a2673cc1f}; !- Outlet Port

OS:Connection,
  {0b7af3b2-92d5-403b-acbd-c2fdd4255bef}, !- Handle
  {2ccd0726-9889-40b1-a176-5b1b9354e2b0}, !- Name
  {1b0ba071-b7ce-4200-9e32-97555608c74a}, !- Source Object
  8,                                      !- Outlet Port
  {bb5d4097-52c4-428c-abbe-a0ee21c6fcc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13faf52e-4fec-4aba-bd89-fb8a2673cc1f}, !- Handle
  {23b7c736-6514-46a8-8fdc-3fae3667fa00}, !- Name
  {053e90dd-6144-45b9-afcd-a4492b80da5b}, !- Source Object
  3,                                      !- Outlet Port
  {1b0ba071-b7ce-4200-9e32-97555608c74a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a645220c-0136-4726-b05a-8833db89483f}, !- Handle
  Node 36,                                !- Name
  {c62feed4-434c-4429-ac99-c84f200e639f}, !- Inlet Port
  {881c8259-86fb-4fdf-accf-4e737d8eb857}; !- Outlet Port

OS:Node,
  {86bea2d7-092f-4d66-9687-b1ce5b0052b2}, !- Handle
  Node 37,                                !- Name
  {4b8836bc-9d80-4148-8249-7d3a2d3ec4a9}, !- Inlet Port
  {9e4314d9-80c6-441a-8ab3-33e39b468982}; !- Outlet Port

OS:Node,
  {787e0545-91e4-483e-8fd3-e43642f1c31d}, !- Handle
  Node 38,                                !- Name
  {ea8ad6f6-113a-4417-89d6-d9135879ee5e}, !- Inlet Port
  {fada000a-c0e5-48dd-ab17-109659917b3a}; !- Outlet Port

OS:Connection,
  {c62feed4-434c-4429-ac99-c84f200e639f}, !- Handle
  {d69b2186-3cb1-465d-a83d-3d219ca8c792}, !- Name
  {1b0ba071-b7ce-4200-9e32-97555608c74a}, !- Source Object
  10,                                     !- Outlet Port
  {a645220c-0136-4726-b05a-8833db89483f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e4314d9-80c6-441a-8ab3-33e39b468982}, !- Handle
  {6d144119-e017-42be-bb1f-b273f66bbedc}, !- Name
  {86bea2d7-092f-4d66-9687-b1ce5b0052b2}, !- Source Object
  3,                                      !- Outlet Port
  {1b0ba071-b7ce-4200-9e32-97555608c74a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {998419f3-2028-4f94-a0c6-de15e4e42f4c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {881c8259-86fb-4fdf-accf-4e737d8eb857}, !- Inlet Node Name
  {7a887857-07bd-4b0e-983a-d8401964947e}, !- Outlet Node Name 1
  {1074a8c1-b896-46b7-92ce-23af51466430}, !- Outlet Node Name 2
  {7f3545c1-5595-48c0-8f12-d00ebe903082}, !- Outlet Node Name 3
  {b559b8e0-567c-411f-8407-aa5cf99f9f48}, !- Outlet Node Name 4
  {1b856f89-ddd8-4665-8447-463e057e55d5}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {9246a3aa-23b8-4931-bc1e-0bd9054f51c5}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {4b8836bc-9d80-4148-8249-7d3a2d3ec4a9}, !- Outlet Node Name
  {9630ecdc-a3c2-4ee5-a486-21d5961bdeab}, !- Inlet Node Name 1
  {c12d73c3-ebeb-4e1e-b68e-6fcbe85b6e34}, !- Inlet Node Name 2
  {1423a9b8-d698-4d94-8e6c-b22ee6f1f689}, !- Inlet Node Name 3
  {978d3cee-aa27-4ec7-96ce-216e0fb1ee3f}, !- Inlet Node Name 4
  {6c25c4c1-f94c-4794-ba24-18a80904d5f3}; !- Inlet Node Name 5

OS:Connection,
  {881c8259-86fb-4fdf-accf-4e737d8eb857}, !- Handle
  {b1b884aa-ad96-4bb5-b7e5-26c9871899b7}, !- Name
  {a645220c-0136-4726-b05a-8833db89483f}, !- Source Object
  3,                                      !- Outlet Port
  {998419f3-2028-4f94-a0c6-de15e4e42f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8836bc-9d80-4148-8249-7d3a2d3ec4a9}, !- Handle
  {cc4b358f-53bc-42e4-a23d-12f66e4a43c4}, !- Name
  {9246a3aa-23b8-4931-bc1e-0bd9054f51c5}, !- Source Object
  2,                                      !- Outlet Port
  {86bea2d7-092f-4d66-9687-b1ce5b0052b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4d30b6f8-ccdb-407c-9245-dff0dbd34883}, !- Handle
  {1b0ba071-b7ce-4200-9e32-97555608c74a}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {19cd80de-2a13-4ffb-ac48-91c65e477031}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f22785bf-0564-4b05-979a-497de8b28716}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c29c5483-3b12-48a3-8d43-626416008b21}, !- Handle
  System Supply Fan,                      !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e76e4835-e315-4826-a07c-b67b46db839b}, !- Air Inlet Node Name
  {89163889-bd1b-4745-b4f2-3e3f8aef692b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {9bdf395e-bfff-4a79-8e75-4689b4296d06}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 19kBtu/hr 3.96COP, !- Name
  {3e257b74-0b8a-4636-b725-e6e6f8c7d512}, !- Indoor Air Inlet Node Name
  {85e9e894-7634-4c2a-88d7-2681b495485d}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5686.9208984375,                        !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {a03a7614-12ea-4ed4-9cf1-6e1517e37b09}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  14.3609113596907,                       !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {d59b6523-27cb-40e0-98d1-e916d205ff02}; !- Speed Data List

OS:Curve:Quadratic,
  {cd87858d-3daf-4f3b-b98a-79faa88c3262}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {d59b6523-27cb-40e0-98d1-e916d205ff02}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {4fa23252-1a43-4272-9e45-13507e0fd016}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {4fa23252-1a43-4272-9e45-13507e0fd016}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.96,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {2eef9f09-d356-41a5-aa60-b955a92c9de3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2c261fd4-2fb5-440a-97fc-d24802e581e1}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {bf4fdc92-7471-4200-b416-adf79d4f4f8d}, !- Energy Input Ratio Function of Temperature Curve Name
  {579258c3-e34a-4a6a-a26a-6f280c1d43a9}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {bf98f908-bdac-4016-852c-bbc16d70baca}, !- Handle
  Curve Biquadratic 5,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1551441f-8380-4609-b26b-6417df058e14}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d61d6d2e-59bc-4c01-9bbf-54693371367a}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2db09a13-0c47-433f-87de-8983c6736799}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {be84de5e-0222-461d-a592-40a6e83e30d0}, !- Handle
  CoilHeatingElectric,                    !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d8669208-14b6-453b-851d-a2878c031b51}, !- Air Inlet Node Name
  {2b432f83-6340-4d15-b356-83e4f9792a08}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {4315ece8-c462-4832-b1f7-73208a93a8c6}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 19kBtu/hr 3.46COP, !- Name
  {2cc9f713-414d-47f7-bab5-ae571d3d355a}, !- Indoor Air Inlet Node Name
  {a1557ac3-f486-4ff6-9c90-821a69c84caf}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5686.9208984375,                        !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {4b9a125e-e5bc-4676-aadf-29031803be95}, !- Energy Part Load Fraction Curve Name
  {e90aa4d5-826f-4cea-8e47-64d65d3714a5}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  16.4361875677384,                       !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {21104b1b-0240-4aa6-b276-1a55406ba820}; !- Speed Data List

OS:Curve:Quadratic,
  {e042a520-223b-49bb-a01a-1e877a7238ab}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {21104b1b-0240-4aa6-b276-1a55406ba820}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {415e0191-c4b4-4b61-913f-56084fac7660}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {415e0191-c4b4-4b61-913f-56084fac7660}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.46,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {1083afe4-cd85-480e-8c59-52b573e283a8}, !- Heating Capacity Function of Temperature Curve Name
  {e80041ad-35fb-4839-b8a5-b7eee20ed664}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {d42b7ede-34ab-42e2-b1c9-756db6ab0d02}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5128f97-b51a-44bf-bb1e-9511c564bee2}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {7bba67ef-58c5-4e2a-b123-8f47d03f0a9b}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {8309b010-3cfb-460e-af99-af9d57e09934}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c56081d-23c4-402a-8cba-2c78136183c1}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b9f8eab6-6a5c-4f07-9c58-a8b61815b321}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {e90aa4d5-826f-4cea-8e47-64d65d3714a5}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {11620fdc-9d03-42ae-81d1-d1f3e812be9a}, !- Handle
  Node 39,                                !- Name
  {85e9e894-7634-4c2a-88d7-2681b495485d}, !- Inlet Port
  {2cc9f713-414d-47f7-bab5-ae571d3d355a}; !- Outlet Port

OS:Connection,
  {85e9e894-7634-4c2a-88d7-2681b495485d}, !- Handle
  {52dcba12-217b-41ef-a3f0-89bc3a71dac7}, !- Name
  {9bdf395e-bfff-4a79-8e75-4689b4296d06}, !- Source Object
  3,                                      !- Outlet Port
  {11620fdc-9d03-42ae-81d1-d1f3e812be9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cc9f713-414d-47f7-bab5-ae571d3d355a}, !- Handle
  {638c9551-21c9-49ab-a1bd-3bf20155c56f}, !- Name
  {11620fdc-9d03-42ae-81d1-d1f3e812be9a}, !- Source Object
  3,                                      !- Outlet Port
  {4315ece8-c462-4832-b1f7-73208a93a8c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09b3c67a-7f4a-423e-b29a-dd4b60ab090c}, !- Handle
  Node 40,                                !- Name
  {a1557ac3-f486-4ff6-9c90-821a69c84caf}, !- Inlet Port
  {d8669208-14b6-453b-851d-a2878c031b51}; !- Outlet Port

OS:Connection,
  {a1557ac3-f486-4ff6-9c90-821a69c84caf}, !- Handle
  {5123ff07-7c6d-47ba-b2b5-3228a3ba29b3}, !- Name
  {4315ece8-c462-4832-b1f7-73208a93a8c6}, !- Source Object
  3,                                      !- Outlet Port
  {09b3c67a-7f4a-423e-b29a-dd4b60ab090c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8669208-14b6-453b-851d-a2878c031b51}, !- Handle
  {9a90b486-7f55-47cd-8afe-0a4945f6f49b}, !- Name
  {09b3c67a-7f4a-423e-b29a-dd4b60ab090c}, !- Source Object
  3,                                      !- Outlet Port
  {be84de5e-0222-461d-a592-40a6e83e30d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {122dc4de-281a-427c-8cb4-5dec65c52eb3}, !- Handle
  Node 41,                                !- Name
  {2b432f83-6340-4d15-b356-83e4f9792a08}, !- Inlet Port
  {e76e4835-e315-4826-a07c-b67b46db839b}; !- Outlet Port

OS:Connection,
  {2b432f83-6340-4d15-b356-83e4f9792a08}, !- Handle
  {a96bdac7-faf2-4654-84b6-ecefc723ad33}, !- Name
  {be84de5e-0222-461d-a592-40a6e83e30d0}, !- Source Object
  6,                                      !- Outlet Port
  {122dc4de-281a-427c-8cb4-5dec65c52eb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76e4835-e315-4826-a07c-b67b46db839b}, !- Handle
  {25be226b-eb3b-4888-96f8-abeded55a47a}, !- Name
  {122dc4de-281a-427c-8cb4-5dec65c52eb3}, !- Source Object
  3,                                      !- Outlet Port
  {c29c5483-3b12-48a3-8d43-626416008b21}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89163889-bd1b-4745-b4f2-3e3f8aef692b}, !- Handle
  {8e90766f-7ffd-49f0-bf56-06e51e93a1e5}, !- Name
  {c29c5483-3b12-48a3-8d43-626416008b21}, !- Source Object
  9,                                      !- Outlet Port
  {053e90dd-6144-45b9-afcd-a4492b80da5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {82846309-a480-45ed-bab6-2decb23957eb}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b4c4b8c-bd7f-4623-971f-2850d23098bf}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {85aef380-caee-44f8-a6a8-1c1bbd97de42}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {85aef380-caee-44f8-a6a8-1c1bbd97de42}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5175de1f-e174-43d7-ac03-e9ff95df8501}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {82846309-a480-45ed-bab6-2decb23957eb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cb6e64f8-ca51-4fc5-b579-4e42cf81d6dc}, !- Mixed Air Node Name
  {97d0f13a-5663-4d4e-ad08-5640aaa52b40}, !- Outdoor Air Stream Node Name
  {a68eabe5-3609-4241-b387-e2f5eeeb91f9}, !- Relief Air Stream Node Name
  {bc78681f-d638-43c7-85cd-9418da97f6e7}; !- Return Air Stream Node Name

OS:Node,
  {eb2920f6-bf3d-43ed-9a21-d9f7200fa088}, !- Handle
  Node 42,                                !- Name
  ,                                       !- Inlet Port
  {44a7c610-6033-4496-8041-82aa1750fad6}; !- Outlet Port

OS:Node,
  {1079d941-c9ce-4a67-a8c9-b664bd037b2c}, !- Handle
  Node 43,                                !- Name
  {6f48b423-35ef-44d4-b800-2b4797c0bd33}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {45a21aff-d1d1-48c2-8e7d-464423740b1e}, !- Handle
  Node 44,                                !- Name
  {cb6e64f8-ca51-4fc5-b579-4e42cf81d6dc}, !- Inlet Port
  {3e257b74-0b8a-4636-b725-e6e6f8c7d512}; !- Outlet Port

OS:Connection,
  {bc78681f-d638-43c7-85cd-9418da97f6e7}, !- Handle
  {759fee91-295f-4f24-9af9-4b1570f1b694}, !- Name
  {bb5d4097-52c4-428c-abbe-a0ee21c6fcc8}, !- Source Object
  3,                                      !- Outlet Port
  {5175de1f-e174-43d7-ac03-e9ff95df8501}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cb6e64f8-ca51-4fc5-b579-4e42cf81d6dc}, !- Handle
  {3033c347-8035-45af-a652-d448ab98cf5f}, !- Name
  {5175de1f-e174-43d7-ac03-e9ff95df8501}, !- Source Object
  5,                                      !- Outlet Port
  {45a21aff-d1d1-48c2-8e7d-464423740b1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e257b74-0b8a-4636-b725-e6e6f8c7d512}, !- Handle
  {fc0c7d7a-08be-4b3f-90ac-8291aaac3db0}, !- Name
  {45a21aff-d1d1-48c2-8e7d-464423740b1e}, !- Source Object
  3,                                      !- Outlet Port
  {9bdf395e-bfff-4a79-8e75-4689b4296d06}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {27379af6-c633-4407-b160-1d94918080db}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  {f045b284-1038-4eb4-920f-126d8e5ebb5a}, !- Air Inlet Node Name
  {ea8ad6f6-113a-4417-89d6-d9135879ee5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b45dcb02-aa7b-46a2-a937-7865294be994}, !- Handle
  Node 45,                                !- Name
  {959ceae2-7549-4993-b9ae-ef70b395b1a6}, !- Inlet Port
  {9630ecdc-a3c2-4ee5-a486-21d5961bdeab}; !- Outlet Port

OS:Connection,
  {fada000a-c0e5-48dd-ab17-109659917b3a}, !- Handle
  {48fc60f8-4f3b-490f-ae63-22cd03a52e69}, !- Name
  {787e0545-91e4-483e-8fd3-e43642f1c31d}, !- Source Object
  3,                                      !- Outlet Port
  {be3457e2-e39d-4ea2-bf8c-fe241178c07f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {959ceae2-7549-4993-b9ae-ef70b395b1a6}, !- Handle
  {c9ab16b8-ae73-4b71-9265-34a63af23917}, !- Name
  {2758a2d8-6fa8-48cb-b1d6-1fb25306e041}, !- Source Object
  3,                                      !- Outlet Port
  {b45dcb02-aa7b-46a2-a937-7865294be994}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9630ecdc-a3c2-4ee5-a486-21d5961bdeab}, !- Handle
  {bce9b508-d248-4f9d-a232-68ed6a3747ec}, !- Name
  {b45dcb02-aa7b-46a2-a937-7865294be994}, !- Source Object
  3,                                      !- Outlet Port
  {9246a3aa-23b8-4931-bc1e-0bd9054f51c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1734fc8d-9380-49ba-ba2f-2ecab0eb4105}, !- Handle
  Node 46,                                !- Name
  {7a887857-07bd-4b0e-983a-d8401964947e}, !- Inlet Port
  {f045b284-1038-4eb4-920f-126d8e5ebb5a}; !- Outlet Port

OS:Connection,
  {7a887857-07bd-4b0e-983a-d8401964947e}, !- Handle
  {03577453-b9a8-4f68-ad90-ad88eb99ea9a}, !- Name
  {998419f3-2028-4f94-a0c6-de15e4e42f4c}, !- Source Object
  3,                                      !- Outlet Port
  {1734fc8d-9380-49ba-ba2f-2ecab0eb4105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f045b284-1038-4eb4-920f-126d8e5ebb5a}, !- Handle
  {1dcc2433-d2fe-4dc1-8afa-2ded49db77b6}, !- Name
  {1734fc8d-9380-49ba-ba2f-2ecab0eb4105}, !- Source Object
  3,                                      !- Outlet Port
  {27379af6-c633-4407-b160-1d94918080db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea8ad6f6-113a-4417-89d6-d9135879ee5e}, !- Handle
  {45fe2480-d6b2-4784-82b5-d8baa89ee67d}, !- Name
  {27379af6-c633-4407-b160-1d94918080db}, !- Source Object
  4,                                      !- Outlet Port
  {787e0545-91e4-483e-8fd3-e43642f1c31d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4afaf839-3386-4080-9819-13cfcd3f768a}, !- Handle
  Fan On Off 1,                           !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f130520f-4748-4d57-99c8-714b16eb95ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {36990fb9-0857-4481-b0ba-2e058332ea64}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f130520f-4748-4d57-99c8-714b16eb95ec}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36990fb9-0857-4481-b0ba-2e058332ea64}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e7d10a18-3409-4401-9296-7538accd0291}, !- Handle
  Coil Heating Electric 1,                !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {accb3c67-8d3c-482b-aa8e-4662e398fa8f}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9cca16f9-38b8-4d88-aab2-abf37833b610}, !- Water Inlet Node Name
  {01a7d0bd-2eb9-4ac5-a0eb-8012613db885}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {29697cdf-2a85-4004-90f1-c343605dbe4c}, !- Handle
  Node 47,                                !- Name
  {01a7d0bd-2eb9-4ac5-a0eb-8012613db885}, !- Inlet Port
  {7e1affe0-0a5c-498d-a985-39b514b430ce}; !- Outlet Port

OS:Connection,
  {9cca16f9-38b8-4d88-aab2-abf37833b610}, !- Handle
  {3911c17f-6eea-4259-9641-d6578524defb}, !- Name
  {12eab3aa-b31b-410e-bab8-984777893834}, !- Source Object
  3,                                      !- Outlet Port
  {accb3c67-8d3c-482b-aa8e-4662e398fa8f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {01a7d0bd-2eb9-4ac5-a0eb-8012613db885}, !- Handle
  {44bd06df-928d-4a7d-94aa-49e1c7d0409f}, !- Name
  {accb3c67-8d3c-482b-aa8e-4662e398fa8f}, !- Source Object
  11,                                     !- Outlet Port
  {29697cdf-2a85-4004-90f1-c343605dbe4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e1affe0-0a5c-498d-a985-39b514b430ce}, !- Handle
  {ceb02e7c-7a2e-4ff2-9f0d-0a8270243c92}, !- Name
  {29697cdf-2a85-4004-90f1-c343605dbe4c}, !- Source Object
  3,                                      !- Outlet Port
  {d1d3ba4c-11f3-4e23-849a-d223bcee0697}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bd6e5c4b-4c65-4c67-8ac8-ad98026bb747}, !- Handle
  Controller Water Coil 1,                !- Name
  {accb3c67-8d3c-482b-aa8e-4662e398fa8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {4459869d-cde7-4bd6-bd82-33a5f05c5c7e}, !- Handle
  Zone HVAC Four Pipe Fan Coil 1,         !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {fe278102-da00-40ad-81cc-9e6390a34ccb}, !- Air Inlet Node Name
  {c1ad532e-ece5-4302-86a0-685f1a6dc365}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {4afaf839-3386-4080-9819-13cfcd3f768a}, !- Supply Air Fan Name
  {accb3c67-8d3c-482b-aa8e-4662e398fa8f}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {e7d10a18-3409-4401-9296-7538accd0291}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {e1ea5288-47fc-49eb-824f-8f608bcda3c6}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {fa756326-fd5b-4247-9325-83221f98f4eb}, !- Handle
  Node 48,                                !- Name
  {84fe36fa-36c8-4b90-8744-f876f995ee5f}, !- Inlet Port
  {fe278102-da00-40ad-81cc-9e6390a34ccb}; !- Outlet Port

OS:Connection,
  {84fe36fa-36c8-4b90-8744-f876f995ee5f}, !- Handle
  {99618694-49ca-4af5-8d0a-e1f37a973b72}, !- Name
  {27517e88-b634-4019-a88e-6043305b506d}, !- Source Object
  3,                                      !- Outlet Port
  {fa756326-fd5b-4247-9325-83221f98f4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe278102-da00-40ad-81cc-9e6390a34ccb}, !- Handle
  {8fe04673-488e-4e58-8fab-bdf158ba7f81}, !- Name
  {fa756326-fd5b-4247-9325-83221f98f4eb}, !- Source Object
  3,                                      !- Outlet Port
  {4459869d-cde7-4bd6-bd82-33a5f05c5c7e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {259cd042-5bef-4730-b870-87eeab7d4c74}, !- Handle
  Node 49,                                !- Name
  {c1ad532e-ece5-4302-86a0-685f1a6dc365}, !- Inlet Port
  {d64ecf55-e375-4c0d-8bbb-028e2331b2bb}; !- Outlet Port

OS:Connection,
  {d64ecf55-e375-4c0d-8bbb-028e2331b2bb}, !- Handle
  {9e449074-1871-4a21-a64c-da3cff7332c2}, !- Name
  {259cd042-5bef-4730-b870-87eeab7d4c74}, !- Source Object
  3,                                      !- Outlet Port
  {be3457e2-e39d-4ea2-bf8c-fe241178c07f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c1ad532e-ece5-4302-86a0-685f1a6dc365}, !- Handle
  {a97cd2bf-df13-4fd0-82e8-26c6b8950f55}, !- Name
  {4459869d-cde7-4bd6-bd82-33a5f05c5c7e}, !- Source Object
  10,                                     !- Outlet Port
  {259cd042-5bef-4730-b870-87eeab7d4c74}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {76a25495-fd1b-47d2-93a0-0d499b072e4e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  {e68124ad-d47d-42b6-85a2-3e19336c8c33}, !- Air Inlet Node Name
  {561c4d05-8db9-4a69-984e-cd15d03c86ce}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9c69c7b4-4904-43fe-87d5-964110be7115}, !- Handle
  Node 50,                                !- Name
  {561c4d05-8db9-4a69-984e-cd15d03c86ce}, !- Inlet Port
  {463781ec-d5f7-4f58-bf14-49b7f6fb2b0e}; !- Outlet Port

OS:Node,
  {a452b6e4-2a52-4270-ba87-c9b81420e85f}, !- Handle
  Node 51,                                !- Name
  {d2c0ee5a-b910-4e99-b97e-e4270c1b18b8}, !- Inlet Port
  {c12d73c3-ebeb-4e1e-b68e-6fcbe85b6e34}; !- Outlet Port

OS:Connection,
  {463781ec-d5f7-4f58-bf14-49b7f6fb2b0e}, !- Handle
  {f7691aa3-10ce-4fc7-abff-8f456b940b96}, !- Name
  {9c69c7b4-4904-43fe-87d5-964110be7115}, !- Source Object
  3,                                      !- Outlet Port
  {dc166c9c-72a6-449a-97e3-2c436c5c5c39}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2c0ee5a-b910-4e99-b97e-e4270c1b18b8}, !- Handle
  {6d3ff284-e8d7-42ac-851d-e518ccc7b659}, !- Name
  {afe019ff-7125-437a-8af3-8193e88b0f8c}, !- Source Object
  3,                                      !- Outlet Port
  {a452b6e4-2a52-4270-ba87-c9b81420e85f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c12d73c3-ebeb-4e1e-b68e-6fcbe85b6e34}, !- Handle
  {9550340c-6617-4725-9a9f-f6c5f7c36751}, !- Name
  {a452b6e4-2a52-4270-ba87-c9b81420e85f}, !- Source Object
  3,                                      !- Outlet Port
  {9246a3aa-23b8-4931-bc1e-0bd9054f51c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8bbece78-f83a-4759-b1d2-62f04aba331b}, !- Handle
  Node 52,                                !- Name
  {1074a8c1-b896-46b7-92ce-23af51466430}, !- Inlet Port
  {e68124ad-d47d-42b6-85a2-3e19336c8c33}; !- Outlet Port

OS:Connection,
  {1074a8c1-b896-46b7-92ce-23af51466430}, !- Handle
  {2bc8f2d2-df8a-4b5f-be96-6412d44cbd4d}, !- Name
  {998419f3-2028-4f94-a0c6-de15e4e42f4c}, !- Source Object
  4,                                      !- Outlet Port
  {8bbece78-f83a-4759-b1d2-62f04aba331b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e68124ad-d47d-42b6-85a2-3e19336c8c33}, !- Handle
  {072e4e48-4ef6-40e2-8a83-6edc23812e5a}, !- Name
  {8bbece78-f83a-4759-b1d2-62f04aba331b}, !- Source Object
  3,                                      !- Outlet Port
  {76a25495-fd1b-47d2-93a0-0d499b072e4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {561c4d05-8db9-4a69-984e-cd15d03c86ce}, !- Handle
  {0e5dd0e6-57f6-4ac1-8870-86960f59979e}, !- Name
  {76a25495-fd1b-47d2-93a0-0d499b072e4e}, !- Source Object
  4,                                      !- Outlet Port
  {9c69c7b4-4904-43fe-87d5-964110be7115}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {18f42a8f-b774-4392-ac8c-925ed6c1a1e2}, !- Handle
  Fan On Off 2,                           !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7a8e3667-5005-4c2d-88d6-504ffbb659d0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2b6ad751-c829-4947-a280-925304a57936}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7a8e3667-5005-4c2d-88d6-504ffbb659d0}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2b6ad751-c829-4947-a280-925304a57936}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {11f0425c-131a-4f4d-b088-e6c128881986}, !- Handle
  Coil Heating Electric 2,                !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {805e91be-0bff-4c5b-8e76-afd03806351b}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {2a2ceb2f-3d82-4967-bd31-977d9015875b}, !- Water Inlet Node Name
  {bf64e312-3eee-47a3-85ac-dbb2f34ca980}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {c1e8aa91-7837-4c7f-8868-1cd4b630d806}, !- Handle
  Node 53,                                !- Name
  {da79d19c-b41f-4d35-8c1e-fa59f36dbda3}, !- Inlet Port
  {2a2ceb2f-3d82-4967-bd31-977d9015875b}; !- Outlet Port

OS:Connection,
  {da79d19c-b41f-4d35-8c1e-fa59f36dbda3}, !- Handle
  {923fd75a-c26e-479b-b390-9e3ff7fdcf27}, !- Name
  {213270f9-18c4-46c2-b224-8e657da69f11}, !- Source Object
  4,                                      !- Outlet Port
  {c1e8aa91-7837-4c7f-8868-1cd4b630d806}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8607c210-8fb1-46c0-956e-5df538ba257d}, !- Handle
  Node 54,                                !- Name
  {bf64e312-3eee-47a3-85ac-dbb2f34ca980}, !- Inlet Port
  {bc52b8a9-0921-4f54-b29e-9c109ff6be7a}; !- Outlet Port

OS:Connection,
  {2a2ceb2f-3d82-4967-bd31-977d9015875b}, !- Handle
  {acfaa8fe-7caf-4cc3-932e-20451670e310}, !- Name
  {c1e8aa91-7837-4c7f-8868-1cd4b630d806}, !- Source Object
  3,                                      !- Outlet Port
  {805e91be-0bff-4c5b-8e76-afd03806351b}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bf64e312-3eee-47a3-85ac-dbb2f34ca980}, !- Handle
  {6c6d4abe-a4cb-4154-80a9-241081dd8eda}, !- Name
  {805e91be-0bff-4c5b-8e76-afd03806351b}, !- Source Object
  11,                                     !- Outlet Port
  {8607c210-8fb1-46c0-956e-5df538ba257d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc52b8a9-0921-4f54-b29e-9c109ff6be7a}, !- Handle
  {4c1e96ef-d65b-4ea8-9bc0-a5e13a7c92a7}, !- Name
  {8607c210-8fb1-46c0-956e-5df538ba257d}, !- Source Object
  3,                                      !- Outlet Port
  {d1d3ba4c-11f3-4e23-849a-d223bcee0697}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f58694ad-b88f-40cc-88b7-2bbf829a9541}, !- Handle
  Controller Water Coil 2,                !- Name
  {805e91be-0bff-4c5b-8e76-afd03806351b}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {aad07ba7-6f94-40d4-aa84-ba80df16626a}, !- Handle
  Zone HVAC Four Pipe Fan Coil 2,         !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {11238960-cc7b-4ac8-a39b-2712152d3496}, !- Air Inlet Node Name
  {0145d4c0-7cac-49db-8649-938fd5d71b0c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {18f42a8f-b774-4392-ac8c-925ed6c1a1e2}, !- Supply Air Fan Name
  {805e91be-0bff-4c5b-8e76-afd03806351b}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {11f0425c-131a-4f4d-b088-e6c128881986}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {e1ea5288-47fc-49eb-824f-8f608bcda3c6}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {3d252d19-a3df-4ba8-b38c-731161335ce7}, !- Handle
  Node 55,                                !- Name
  {8ccf544e-8332-4d1f-b1f9-85005d06a91d}, !- Inlet Port
  {11238960-cc7b-4ac8-a39b-2712152d3496}; !- Outlet Port

OS:Connection,
  {8ccf544e-8332-4d1f-b1f9-85005d06a91d}, !- Handle
  {8d222f8e-4ef0-46ad-aeae-01a21b29e3a5}, !- Name
  {9bb97a3a-52e2-4a3d-b552-d5689647c405}, !- Source Object
  3,                                      !- Outlet Port
  {3d252d19-a3df-4ba8-b38c-731161335ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11238960-cc7b-4ac8-a39b-2712152d3496}, !- Handle
  {00ccf2ee-3335-4649-be8a-b0396e8965f3}, !- Name
  {3d252d19-a3df-4ba8-b38c-731161335ce7}, !- Source Object
  3,                                      !- Outlet Port
  {aad07ba7-6f94-40d4-aa84-ba80df16626a}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {a17349aa-4bb6-4e62-be03-32ce4ceaf3a7}, !- Handle
  Node 56,                                !- Name
  {0145d4c0-7cac-49db-8649-938fd5d71b0c}, !- Inlet Port
  {0ec8a4e9-9e98-4739-aad2-037846a13cd0}; !- Outlet Port

OS:Connection,
  {0ec8a4e9-9e98-4739-aad2-037846a13cd0}, !- Handle
  {d24530ba-4ada-4609-a87d-55bd2370ba13}, !- Name
  {a17349aa-4bb6-4e62-be03-32ce4ceaf3a7}, !- Source Object
  3,                                      !- Outlet Port
  {dc166c9c-72a6-449a-97e3-2c436c5c5c39}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0145d4c0-7cac-49db-8649-938fd5d71b0c}, !- Handle
  {2300b9fe-3878-47dc-bbf4-53c6e9480fde}, !- Name
  {aad07ba7-6f94-40d4-aa84-ba80df16626a}, !- Source Object
  10,                                     !- Outlet Port
  {a17349aa-4bb6-4e62-be03-32ce4ceaf3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33d25158-f7fa-4e1e-b059-2932d08d5dab}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  {f24821c7-a12d-430b-9cd0-e8db2f9370e0}, !- Air Inlet Node Name
  {d66c6515-881d-4eba-95f6-b8433d7b469a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d8a7f8d6-8592-4442-a795-d6f0a2450ca0}, !- Handle
  Node 57,                                !- Name
  {d66c6515-881d-4eba-95f6-b8433d7b469a}, !- Inlet Port
  {704a8fa5-76f1-43fb-ac56-0ffe3ad4a38f}; !- Outlet Port

OS:Node,
  {522673eb-adff-4dbd-a9ed-4586195de4cb}, !- Handle
  Node 58,                                !- Name
  {e078488c-34e3-4b75-b1d6-d5949bc4215a}, !- Inlet Port
  {1423a9b8-d698-4d94-8e6c-b22ee6f1f689}; !- Outlet Port

OS:Connection,
  {704a8fa5-76f1-43fb-ac56-0ffe3ad4a38f}, !- Handle
  {447ac721-6b5c-45b5-aea2-864951fd9e5e}, !- Name
  {d8a7f8d6-8592-4442-a795-d6f0a2450ca0}, !- Source Object
  3,                                      !- Outlet Port
  {7fbb9311-dbf4-41ca-b9f2-1ab0c1c42c0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e078488c-34e3-4b75-b1d6-d5949bc4215a}, !- Handle
  {fe601f05-a2ac-40c3-8cac-9cb65829b344}, !- Name
  {d1b02b78-af7b-47dc-940e-a1d3cd4703bf}, !- Source Object
  3,                                      !- Outlet Port
  {522673eb-adff-4dbd-a9ed-4586195de4cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1423a9b8-d698-4d94-8e6c-b22ee6f1f689}, !- Handle
  {b54db85c-40bb-4aec-917c-2a525d1a14d1}, !- Name
  {522673eb-adff-4dbd-a9ed-4586195de4cb}, !- Source Object
  3,                                      !- Outlet Port
  {9246a3aa-23b8-4931-bc1e-0bd9054f51c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {985f08f7-5e04-40cf-b89b-49499bad3b5b}, !- Handle
  Node 59,                                !- Name
  {7f3545c1-5595-48c0-8f12-d00ebe903082}, !- Inlet Port
  {f24821c7-a12d-430b-9cd0-e8db2f9370e0}; !- Outlet Port

OS:Connection,
  {7f3545c1-5595-48c0-8f12-d00ebe903082}, !- Handle
  {3aaa95a9-bc82-49c8-93f9-4e6fa19f49cc}, !- Name
  {998419f3-2028-4f94-a0c6-de15e4e42f4c}, !- Source Object
  5,                                      !- Outlet Port
  {985f08f7-5e04-40cf-b89b-49499bad3b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24821c7-a12d-430b-9cd0-e8db2f9370e0}, !- Handle
  {42d51d2c-d0a8-4b1e-8999-4f9ce6e61b67}, !- Name
  {985f08f7-5e04-40cf-b89b-49499bad3b5b}, !- Source Object
  3,                                      !- Outlet Port
  {33d25158-f7fa-4e1e-b059-2932d08d5dab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d66c6515-881d-4eba-95f6-b8433d7b469a}, !- Handle
  {1569777b-9b81-4519-a959-1a682b9cf480}, !- Name
  {33d25158-f7fa-4e1e-b059-2932d08d5dab}, !- Source Object
  4,                                      !- Outlet Port
  {d8a7f8d6-8592-4442-a795-d6f0a2450ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e7430427-3a96-47bd-aec1-3ad9d59697aa}, !- Handle
  Fan On Off 3,                           !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {259b1407-ddf9-4c96-9651-85c79481f97f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {79d7d9d4-70f6-4a27-89e9-9b1f0954023d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {259b1407-ddf9-4c96-9651-85c79481f97f}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {79d7d9d4-70f6-4a27-89e9-9b1f0954023d}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {a4838555-bb43-4601-a1c2-baad1faf826f}, !- Handle
  Coil Heating Electric 3,                !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {655ec198-d034-4b24-a759-1821f8df4b52}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {30b4ccac-35fb-4187-8475-cac9634905b8}, !- Water Inlet Node Name
  {c289bd43-1c44-40be-98f3-c59a573114e6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {29f9efa5-e2bf-44c0-a9dd-f5daf101b8d3}, !- Handle
  Node 60,                                !- Name
  {bdb0fec2-a952-43da-977c-5cadcace694a}, !- Inlet Port
  {30b4ccac-35fb-4187-8475-cac9634905b8}; !- Outlet Port

OS:Connection,
  {bdb0fec2-a952-43da-977c-5cadcace694a}, !- Handle
  {5593318d-ac75-43a9-8584-ad7b6b3dfda5}, !- Name
  {213270f9-18c4-46c2-b224-8e657da69f11}, !- Source Object
  5,                                      !- Outlet Port
  {29f9efa5-e2bf-44c0-a9dd-f5daf101b8d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61217560-33d7-4cf4-ab0e-4038e345fd8b}, !- Handle
  Node 61,                                !- Name
  {c289bd43-1c44-40be-98f3-c59a573114e6}, !- Inlet Port
  {5b5dd10f-1d97-4c3b-a4ba-b05bec48a0a2}; !- Outlet Port

OS:Connection,
  {30b4ccac-35fb-4187-8475-cac9634905b8}, !- Handle
  {53f73612-2cc6-4413-89bc-36669833451d}, !- Name
  {29f9efa5-e2bf-44c0-a9dd-f5daf101b8d3}, !- Source Object
  3,                                      !- Outlet Port
  {655ec198-d034-4b24-a759-1821f8df4b52}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c289bd43-1c44-40be-98f3-c59a573114e6}, !- Handle
  {9b4681a1-bf93-4d41-9a6c-b36ab8711b82}, !- Name
  {655ec198-d034-4b24-a759-1821f8df4b52}, !- Source Object
  11,                                     !- Outlet Port
  {61217560-33d7-4cf4-ab0e-4038e345fd8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5dd10f-1d97-4c3b-a4ba-b05bec48a0a2}, !- Handle
  {0a8fdc09-8716-40a7-997c-12c085375e72}, !- Name
  {61217560-33d7-4cf4-ab0e-4038e345fd8b}, !- Source Object
  3,                                      !- Outlet Port
  {d1d3ba4c-11f3-4e23-849a-d223bcee0697}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {f6e6ee93-7341-423e-9dce-85ca73c67f85}, !- Handle
  Controller Water Coil 3,                !- Name
  {655ec198-d034-4b24-a759-1821f8df4b52}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {fced8be0-6eab-4423-8fbc-e53ce7bf3a5f}, !- Handle
  Zone HVAC Four Pipe Fan Coil 3,         !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {1fc038e0-552d-49be-bd39-5b35b1db26c8}, !- Air Inlet Node Name
  {09bb5b51-5417-4c82-acd5-5dd60938a315}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {e7430427-3a96-47bd-aec1-3ad9d59697aa}, !- Supply Air Fan Name
  {655ec198-d034-4b24-a759-1821f8df4b52}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {a4838555-bb43-4601-a1c2-baad1faf826f}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {e1ea5288-47fc-49eb-824f-8f608bcda3c6}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {08e78d3a-6aef-4fe2-93f5-bd7b7ebaecd5}, !- Handle
  Node 62,                                !- Name
  {38c6c239-91b3-420c-808d-de6393c5e81c}, !- Inlet Port
  {1fc038e0-552d-49be-bd39-5b35b1db26c8}; !- Outlet Port

OS:Connection,
  {38c6c239-91b3-420c-808d-de6393c5e81c}, !- Handle
  {7fc56e1f-39e3-4927-9658-248209f3edf7}, !- Name
  {a872c68f-9fab-4094-bb78-68d115285a46}, !- Source Object
  3,                                      !- Outlet Port
  {08e78d3a-6aef-4fe2-93f5-bd7b7ebaecd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fc038e0-552d-49be-bd39-5b35b1db26c8}, !- Handle
  {bfc04240-ede2-425e-abe0-a9c06db6f990}, !- Name
  {08e78d3a-6aef-4fe2-93f5-bd7b7ebaecd5}, !- Source Object
  3,                                      !- Outlet Port
  {fced8be0-6eab-4423-8fbc-e53ce7bf3a5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {cba5f109-b8b1-4da8-b5a9-3a7a03accb2e}, !- Handle
  Node 63,                                !- Name
  {09bb5b51-5417-4c82-acd5-5dd60938a315}, !- Inlet Port
  {c413396a-d5b2-49e1-b564-2a1bc9335efd}; !- Outlet Port

OS:Connection,
  {c413396a-d5b2-49e1-b564-2a1bc9335efd}, !- Handle
  {60aa2060-d597-43f1-b781-63a2b6181534}, !- Name
  {cba5f109-b8b1-4da8-b5a9-3a7a03accb2e}, !- Source Object
  3,                                      !- Outlet Port
  {7fbb9311-dbf4-41ca-b9f2-1ab0c1c42c0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {09bb5b51-5417-4c82-acd5-5dd60938a315}, !- Handle
  {bdc0ef59-09c8-432b-a74f-b3baa35160fc}, !- Name
  {fced8be0-6eab-4423-8fbc-e53ce7bf3a5f}, !- Source Object
  10,                                     !- Outlet Port
  {cba5f109-b8b1-4da8-b5a9-3a7a03accb2e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1a6b7474-c65a-4ff3-9875-1ed625905d38}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  {149b31d2-3d08-4c4d-8d49-08e80c1aebf9}, !- Air Inlet Node Name
  {6ac29b9c-beb4-4501-856a-4513c46676d6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a0d7950-d733-4214-83f0-1a34f5b657e1}, !- Handle
  Node 64,                                !- Name
  {6ac29b9c-beb4-4501-856a-4513c46676d6}, !- Inlet Port
  {3435613d-b400-44d5-b37c-accd5ec9f191}; !- Outlet Port

OS:Node,
  {cce45a49-d847-48d3-a9ad-103de75ec8ba}, !- Handle
  Node 65,                                !- Name
  {ffa549df-9e2f-4ea6-bb26-a29aa5484b08}, !- Inlet Port
  {978d3cee-aa27-4ec7-96ce-216e0fb1ee3f}; !- Outlet Port

OS:Connection,
  {3435613d-b400-44d5-b37c-accd5ec9f191}, !- Handle
  {d3566ea5-b089-432a-b9c0-f2cae1180bda}, !- Name
  {3a0d7950-d733-4214-83f0-1a34f5b657e1}, !- Source Object
  3,                                      !- Outlet Port
  {c9f05db5-983c-43e3-a25a-bf196ae21fe4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffa549df-9e2f-4ea6-bb26-a29aa5484b08}, !- Handle
  {b5c2bcf0-5e01-4c4b-b1de-13ffd68e6f1f}, !- Name
  {2ceaea70-0c4d-4fbf-bb68-40e27ef01bee}, !- Source Object
  3,                                      !- Outlet Port
  {cce45a49-d847-48d3-a9ad-103de75ec8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978d3cee-aa27-4ec7-96ce-216e0fb1ee3f}, !- Handle
  {40ea108d-148d-4cb5-bc12-bb95637d8729}, !- Name
  {cce45a49-d847-48d3-a9ad-103de75ec8ba}, !- Source Object
  3,                                      !- Outlet Port
  {9246a3aa-23b8-4931-bc1e-0bd9054f51c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99a0c3f6-9413-4ab5-8b76-618f561935fd}, !- Handle
  Node 66,                                !- Name
  {b559b8e0-567c-411f-8407-aa5cf99f9f48}, !- Inlet Port
  {149b31d2-3d08-4c4d-8d49-08e80c1aebf9}; !- Outlet Port

OS:Connection,
  {b559b8e0-567c-411f-8407-aa5cf99f9f48}, !- Handle
  {5c75135b-7b55-44b5-b776-c42b3f2f2858}, !- Name
  {998419f3-2028-4f94-a0c6-de15e4e42f4c}, !- Source Object
  6,                                      !- Outlet Port
  {99a0c3f6-9413-4ab5-8b76-618f561935fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149b31d2-3d08-4c4d-8d49-08e80c1aebf9}, !- Handle
  {13c8b4dd-a413-48bf-9862-fc0995a4eb12}, !- Name
  {99a0c3f6-9413-4ab5-8b76-618f561935fd}, !- Source Object
  3,                                      !- Outlet Port
  {1a6b7474-c65a-4ff3-9875-1ed625905d38}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ac29b9c-beb4-4501-856a-4513c46676d6}, !- Handle
  {e7d68345-4e50-454c-9037-24b5edab4c3e}, !- Name
  {1a6b7474-c65a-4ff3-9875-1ed625905d38}, !- Source Object
  4,                                      !- Outlet Port
  {3a0d7950-d733-4214-83f0-1a34f5b657e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c0db28a5-da48-415a-bc43-364cbe648caa}, !- Handle
  Fan On Off 4,                           !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7854320-6782-43ce-b873-e0a75fc20da2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4e364da8-7fdc-496e-a960-b21cb0c6bf44}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a7854320-6782-43ce-b873-e0a75fc20da2}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4e364da8-7fdc-496e-a960-b21cb0c6bf44}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {48dc6d04-128d-4477-b3d8-d492b3a65201}, !- Handle
  Coil Heating Electric 4,                !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {99202216-a8ce-419b-bba9-af5852a9d893}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {46334a27-b3a7-4fd1-b851-c712129cf27d}, !- Water Inlet Node Name
  {442cd3b6-abf3-44e1-a8df-4af318e1896e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {8d824db2-6086-4e53-9a36-a965a70409a2}, !- Handle
  Node 67,                                !- Name
  {4d98d90d-0aeb-49cc-b312-926683a2af68}, !- Inlet Port
  {46334a27-b3a7-4fd1-b851-c712129cf27d}; !- Outlet Port

OS:Connection,
  {4d98d90d-0aeb-49cc-b312-926683a2af68}, !- Handle
  {01a2d0a5-48dd-4cb4-b15a-94de43c25fd1}, !- Name
  {213270f9-18c4-46c2-b224-8e657da69f11}, !- Source Object
  6,                                      !- Outlet Port
  {8d824db2-6086-4e53-9a36-a965a70409a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18f14bdf-369d-4fdf-93f3-709c2c70f22e}, !- Handle
  Node 68,                                !- Name
  {442cd3b6-abf3-44e1-a8df-4af318e1896e}, !- Inlet Port
  {b97842eb-e46a-4b29-9c56-549dcb88ee5a}; !- Outlet Port

OS:Connection,
  {46334a27-b3a7-4fd1-b851-c712129cf27d}, !- Handle
  {93b4c2b9-b65a-423f-9431-d1dff75ac739}, !- Name
  {8d824db2-6086-4e53-9a36-a965a70409a2}, !- Source Object
  3,                                      !- Outlet Port
  {99202216-a8ce-419b-bba9-af5852a9d893}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {442cd3b6-abf3-44e1-a8df-4af318e1896e}, !- Handle
  {4c3c02fb-7d07-4498-8b6d-a3cb6865cbb8}, !- Name
  {99202216-a8ce-419b-bba9-af5852a9d893}, !- Source Object
  11,                                     !- Outlet Port
  {18f14bdf-369d-4fdf-93f3-709c2c70f22e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b97842eb-e46a-4b29-9c56-549dcb88ee5a}, !- Handle
  {d113c124-de3e-4929-a797-bff44d2d69ea}, !- Name
  {18f14bdf-369d-4fdf-93f3-709c2c70f22e}, !- Source Object
  3,                                      !- Outlet Port
  {d1d3ba4c-11f3-4e23-849a-d223bcee0697}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2bb1d995-d0eb-4c16-bbc7-1b2684351ff8}, !- Handle
  Controller Water Coil 4,                !- Name
  {99202216-a8ce-419b-bba9-af5852a9d893}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {b5aae826-febf-4f21-9534-8bcec6658a80}, !- Handle
  Zone HVAC Four Pipe Fan Coil 4,         !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {897465ff-83f3-45df-8c94-3692e68c661b}, !- Air Inlet Node Name
  {52f648fb-fd39-4880-913b-0e3c238c35c8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {c0db28a5-da48-415a-bc43-364cbe648caa}, !- Supply Air Fan Name
  {99202216-a8ce-419b-bba9-af5852a9d893}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {48dc6d04-128d-4477-b3d8-d492b3a65201}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {e1ea5288-47fc-49eb-824f-8f608bcda3c6}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {44d99773-ab48-477f-acd7-c7c457beee03}, !- Handle
  Node 69,                                !- Name
  {8fc30e57-36d9-490e-baaf-f981a219b9a5}, !- Inlet Port
  {897465ff-83f3-45df-8c94-3692e68c661b}; !- Outlet Port

OS:Connection,
  {8fc30e57-36d9-490e-baaf-f981a219b9a5}, !- Handle
  {225af659-18b0-4483-b4d5-d50ae36fb4c9}, !- Name
  {5621705e-ef13-42b2-8070-f50f1439b0fc}, !- Source Object
  3,                                      !- Outlet Port
  {44d99773-ab48-477f-acd7-c7c457beee03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897465ff-83f3-45df-8c94-3692e68c661b}, !- Handle
  {960feade-ea58-433d-a996-3a7a87f3f0c8}, !- Name
  {44d99773-ab48-477f-acd7-c7c457beee03}, !- Source Object
  3,                                      !- Outlet Port
  {b5aae826-febf-4f21-9534-8bcec6658a80}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d7bdbe64-f81f-434f-9a0b-e0a3fad35b2a}, !- Handle
  Node 70,                                !- Name
  {52f648fb-fd39-4880-913b-0e3c238c35c8}, !- Inlet Port
  {59fdae17-64c9-44f3-a0d9-57bf04b2a149}; !- Outlet Port

OS:Connection,
  {59fdae17-64c9-44f3-a0d9-57bf04b2a149}, !- Handle
  {c763f423-40cc-4581-9b3f-271cc0dd0897}, !- Name
  {d7bdbe64-f81f-434f-9a0b-e0a3fad35b2a}, !- Source Object
  3,                                      !- Outlet Port
  {c9f05db5-983c-43e3-a25a-bf196ae21fe4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {52f648fb-fd39-4880-913b-0e3c238c35c8}, !- Handle
  {1e5bc922-6dbd-4628-959a-77355f25ce19}, !- Name
  {b5aae826-febf-4f21-9534-8bcec6658a80}, !- Source Object
  10,                                     !- Outlet Port
  {d7bdbe64-f81f-434f-9a0b-e0a3fad35b2a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {801d0131-aaae-47b3-80c3-53b43e566fb3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  {5a0c1eed-5ce0-442d-a260-39c9ceede1f4}, !- Air Inlet Node Name
  {437f7254-5e9c-4f9d-848b-bde2e49956f7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56d6dac1-51da-414a-b712-0c863ca7260c}, !- Handle
  Node 71,                                !- Name
  {437f7254-5e9c-4f9d-848b-bde2e49956f7}, !- Inlet Port
  {c6e47ed9-9a3a-410a-882a-1939665a7527}; !- Outlet Port

OS:Node,
  {f3df5da0-d241-4805-bcae-c432499f4a9a}, !- Handle
  Node 72,                                !- Name
  {2d6e397f-0938-4e5a-9d9a-e202b90a6c71}, !- Inlet Port
  {6c25c4c1-f94c-4794-ba24-18a80904d5f3}; !- Outlet Port

OS:Connection,
  {c6e47ed9-9a3a-410a-882a-1939665a7527}, !- Handle
  {85f6e968-c0cd-48af-ba0a-836c4b13e788}, !- Name
  {56d6dac1-51da-414a-b712-0c863ca7260c}, !- Source Object
  3,                                      !- Outlet Port
  {34bea58e-b9b6-495e-9b07-0c2c6a17f35e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d6e397f-0938-4e5a-9d9a-e202b90a6c71}, !- Handle
  {32f1a30b-ebac-4362-baca-6af31efc910b}, !- Name
  {77023192-69c7-45c7-865b-d8638e02550d}, !- Source Object
  3,                                      !- Outlet Port
  {f3df5da0-d241-4805-bcae-c432499f4a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c25c4c1-f94c-4794-ba24-18a80904d5f3}, !- Handle
  {d7cbae52-ebca-4025-94e9-2b4af5b491bb}, !- Name
  {f3df5da0-d241-4805-bcae-c432499f4a9a}, !- Source Object
  3,                                      !- Outlet Port
  {9246a3aa-23b8-4931-bc1e-0bd9054f51c5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c9d2ce15-3f31-47cf-bbea-cd6a79d812b4}, !- Handle
  Node 73,                                !- Name
  {1b856f89-ddd8-4665-8447-463e057e55d5}, !- Inlet Port
  {5a0c1eed-5ce0-442d-a260-39c9ceede1f4}; !- Outlet Port

OS:Connection,
  {1b856f89-ddd8-4665-8447-463e057e55d5}, !- Handle
  {44d98d65-bab9-4cac-93d2-c206e17c13ad}, !- Name
  {998419f3-2028-4f94-a0c6-de15e4e42f4c}, !- Source Object
  7,                                      !- Outlet Port
  {c9d2ce15-3f31-47cf-bbea-cd6a79d812b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a0c1eed-5ce0-442d-a260-39c9ceede1f4}, !- Handle
  {b5426931-f128-4533-8508-b8596674a794}, !- Name
  {c9d2ce15-3f31-47cf-bbea-cd6a79d812b4}, !- Source Object
  3,                                      !- Outlet Port
  {801d0131-aaae-47b3-80c3-53b43e566fb3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {437f7254-5e9c-4f9d-848b-bde2e49956f7}, !- Handle
  {1af0ce76-3a71-4bda-913f-b22a10e8a944}, !- Name
  {801d0131-aaae-47b3-80c3-53b43e566fb3}, !- Source Object
  4,                                      !- Outlet Port
  {56d6dac1-51da-414a-b712-0c863ca7260c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {848743c3-6860-45d9-9237-a711bfd82cbf}, !- Handle
  Fan On Off 5,                           !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dff5130e-b4a0-4926-bb6c-97e5ca721032}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a6c9d2c9-36b7-411e-b6d2-51fc5799537f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dff5130e-b4a0-4926-bb6c-97e5ca721032}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6c9d2c9-36b7-411e-b6d2-51fc5799537f}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {92fdfb4d-3629-4c6f-8ca9-df97b96acaca}, !- Handle
  Coil Heating Electric 5,                !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {a1fa5150-0d9f-4476-88ee-b23fcf9fb5f5}, !- Handle
  Coil Cooling Water 5,                   !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {22450d4c-7952-49c4-9e7f-bc36e9fbcdcb}, !- Water Inlet Node Name
  {32ef1a80-8687-45dd-b255-1e5664ec9b7a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {e2499f3d-4f29-4b83-89cb-43e3d9925043}, !- Handle
  Node 74,                                !- Name
  {3855b244-1271-4eb0-8c79-c717fff6331f}, !- Inlet Port
  {22450d4c-7952-49c4-9e7f-bc36e9fbcdcb}; !- Outlet Port

OS:Connection,
  {3855b244-1271-4eb0-8c79-c717fff6331f}, !- Handle
  {dea73c0f-7086-4fcc-b5a2-1efa0a45bd5a}, !- Name
  {213270f9-18c4-46c2-b224-8e657da69f11}, !- Source Object
  7,                                      !- Outlet Port
  {e2499f3d-4f29-4b83-89cb-43e3d9925043}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ae271e1-f162-4438-81d5-fdd2a98e3fe1}, !- Handle
  Node 75,                                !- Name
  {32ef1a80-8687-45dd-b255-1e5664ec9b7a}, !- Inlet Port
  {8ae85668-77b4-4d4e-83a3-836b4f40bb34}; !- Outlet Port

OS:Connection,
  {22450d4c-7952-49c4-9e7f-bc36e9fbcdcb}, !- Handle
  {50f48257-de18-447a-935f-ba106b51fd9c}, !- Name
  {e2499f3d-4f29-4b83-89cb-43e3d9925043}, !- Source Object
  3,                                      !- Outlet Port
  {a1fa5150-0d9f-4476-88ee-b23fcf9fb5f5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {32ef1a80-8687-45dd-b255-1e5664ec9b7a}, !- Handle
  {697657c4-f278-4cf7-ba66-71abee594a07}, !- Name
  {a1fa5150-0d9f-4476-88ee-b23fcf9fb5f5}, !- Source Object
  11,                                     !- Outlet Port
  {0ae271e1-f162-4438-81d5-fdd2a98e3fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ae85668-77b4-4d4e-83a3-836b4f40bb34}, !- Handle
  {ca74495f-5b2c-47f3-94f4-430efcb48d6e}, !- Name
  {0ae271e1-f162-4438-81d5-fdd2a98e3fe1}, !- Source Object
  3,                                      !- Outlet Port
  {d1d3ba4c-11f3-4e23-849a-d223bcee0697}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5fd5b18e-837a-41a0-a182-9ccda961d22a}, !- Handle
  Controller Water Coil 5,                !- Name
  {a1fa5150-0d9f-4476-88ee-b23fcf9fb5f5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:ZoneHVAC:FourPipeFanCoil,
  {d5cfb407-5067-46ac-8d4a-5b5741417fd6}, !- Handle
  Zone HVAC Four Pipe Fan Coil 5,         !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {f4a91f8d-f0e1-455f-a5ea-33d0e06b75dc}, !- Air Inlet Node Name
  {159466b5-1fd0-4b00-83a3-4f45e5177d76}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {848743c3-6860-45d9-9237-a711bfd82cbf}, !- Supply Air Fan Name
  {a1fa5150-0d9f-4476-88ee-b23fcf9fb5f5}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {92fdfb4d-3629-4c6f-8ca9-df97b96acaca}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  {e1ea5288-47fc-49eb-824f-8f608bcda3c6}, !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {1372f134-13b5-4f16-b70a-8cff726b65f5}, !- Handle
  Node 76,                                !- Name
  {c6582913-23dd-4d47-bbd2-4cbd65f5d5c7}, !- Inlet Port
  {f4a91f8d-f0e1-455f-a5ea-33d0e06b75dc}; !- Outlet Port

OS:Connection,
  {c6582913-23dd-4d47-bbd2-4cbd65f5d5c7}, !- Handle
  {c36e6539-b1e4-4661-9b7f-2d7ba436a65d}, !- Name
  {85c28e81-0656-4c72-b388-016160563b8c}, !- Source Object
  3,                                      !- Outlet Port
  {1372f134-13b5-4f16-b70a-8cff726b65f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a91f8d-f0e1-455f-a5ea-33d0e06b75dc}, !- Handle
  {08f78726-2957-4c1e-8ab3-523034aa4d45}, !- Name
  {1372f134-13b5-4f16-b70a-8cff726b65f5}, !- Source Object
  3,                                      !- Outlet Port
  {d5cfb407-5067-46ac-8d4a-5b5741417fd6}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {541b1373-eebb-4300-8fdf-b3429fa60853}, !- Handle
  Node 77,                                !- Name
  {159466b5-1fd0-4b00-83a3-4f45e5177d76}, !- Inlet Port
  {bc50ae2b-c820-4d3e-9a23-13b672cc308e}; !- Outlet Port

OS:Connection,
  {bc50ae2b-c820-4d3e-9a23-13b672cc308e}, !- Handle
  {3b749fba-1282-407d-b4a1-695e2c981f81}, !- Name
  {541b1373-eebb-4300-8fdf-b3429fa60853}, !- Source Object
  3,                                      !- Outlet Port
  {34bea58e-b9b6-495e-9b07-0c2c6a17f35e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {159466b5-1fd0-4b00-83a3-4f45e5177d76}, !- Handle
  {0e8ac840-176f-42f0-899f-2fbfb9042e3f}, !- Name
  {d5cfb407-5067-46ac-8d4a-5b5741417fd6}, !- Source Object
  10,                                     !- Outlet Port
  {541b1373-eebb-4300-8fdf-b3429fa60853}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8205ddad-163e-4209-b105-6adc0f37c784}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {3cafbd16-e0e1-499f-97ad-06c2440a291d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cafbd16-e0e1-499f-97ad-06c2440a291d}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f22785bf-0564-4b05-979a-497de8b28716}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {49eb1cf6-eb04-469f-8c87-152eab2b19d4}, !- Control Zone or Zone List Name
  {5f247155-5af1-47f5-9dce-12b499f1493d}, !- Cooling Control Zone or Zone List Name
  {d7cf9b2c-cfe0-4cdb-8834-24972e6414bf}, !- Heating Control Zone or Zone List Name
  {7f243e77-5e58-4ee5-a36c-25363cc9d622}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {49eb1cf6-eb04-469f-8c87-152eab2b19d4}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5f247155-5af1-47f5-9dce-12b499f1493d}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d7cf9b2c-cfe0-4cdb-8834-24972e6414bf}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7f243e77-5e58-4ee5-a36c-25363cc9d622}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1b4c4b8c-bd7f-4623-971f-2850d23098bf}, !- Handle
  sys_1| Occ Sch,                         !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  {0ace2857-33cc-4cbe-922b-fd491c8ccbb1}, !- Default Day Schedule Name
  {63a3379d-54b9-4dfb-bc1b-6e611c5a5b15}, !- Summer Design Day Schedule Name
  {69941031-18e5-4577-abf2-1ec4d3c88dfd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ace2857-33cc-4cbe-922b-fd491c8ccbb1}, !- Handle
  sys_1| Occ Sch Default,                 !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {76b60166-597a-4757-957c-e44b835a1831}, !- Handle
  {1b4c4b8c-bd7f-4623-971f-2850d23098bf}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  25.567158282705673,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-05-28 17:10:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-05-28 17:10:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6951e408-1ba3-4da6-b3ff-7449de9a5a61}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69941031-18e5-4577-abf2-1ec4d3c88dfd}, !- Handle
  sys_1| Occ Sch Winter Design Day,       !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21136286-ce4f-4fe9-9d0e-23c7fd4afee7}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {63a3379d-54b9-4dfb-bc1b-6e611c5a5b15}, !- Handle
  sys_1| Occ Sch Summer Design Day,       !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {36d0d740-728a-47d0-b932-16ff623656a7}, !- Handle
  sys_1| Occ Sch Sunday Rule,             !- Name
  {1b4c4b8c-bd7f-4623-971f-2850d23098bf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f6e90d3e-e2ac-4c6b-886f-61988bbbb5db}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f6e90d3e-e2ac-4c6b-886f-61988bbbb5db}, !- Handle
  sys_1| Occ Sch Sunday,                  !- Name
  {379937a7-7d73-4f8b-ad4d-93d521cf6147}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d1804e78-3d63-4af8-bafd-e06571a33f16}, !- Handle
  sys_1| ERV,                             !- Name
  {6326c566-76d9-428b-beb8-c6def50fe3db}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {44a7c610-6033-4496-8041-82aa1750fad6}, !- Supply Air Inlet Node
  {14d751b5-540f-483f-953d-6ee5a6d35196}, !- Supply Air Outlet Node
  {185bcd95-2e16-4117-95ef-d0fa153ad0ac}, !- Exhaust Air Inlet Node
  {6f48b423-35ef-44d4-b800-2b4797c0bd33}, !- Exhaust Air Outlet Node
  208.3649966171,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fe32d288-4323-4cc4-ab91-d67053afb2ce}, !- Handle
  Node 79,                                !- Name
  {14d751b5-540f-483f-953d-6ee5a6d35196}, !- Inlet Port
  {97d0f13a-5663-4d4e-ad08-5640aaa52b40}; !- Outlet Port

OS:Connection,
  {44a7c610-6033-4496-8041-82aa1750fad6}, !- Handle
  {4ec772df-98aa-402a-9c45-8da2fbed7db5}, !- Name
  {eb2920f6-bf3d-43ed-9a21-d9f7200fa088}, !- Source Object
  3,                                      !- Outlet Port
  {d1804e78-3d63-4af8-bafd-e06571a33f16}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {14d751b5-540f-483f-953d-6ee5a6d35196}, !- Handle
  {00295c53-1938-4d9a-98e4-c015f045450b}, !- Name
  {d1804e78-3d63-4af8-bafd-e06571a33f16}, !- Source Object
  13,                                     !- Outlet Port
  {fe32d288-4323-4cc4-ab91-d67053afb2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97d0f13a-5663-4d4e-ad08-5640aaa52b40}, !- Handle
  {89038c84-25f2-4170-9475-7d9d5d684e8f}, !- Name
  {fe32d288-4323-4cc4-ab91-d67053afb2ce}, !- Source Object
  3,                                      !- Outlet Port
  {5175de1f-e174-43d7-ac03-e9ff95df8501}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {208cd523-9f48-44bb-8fd6-3f5ca4854653}, !- Handle
  Node 80,                                !- Name
  {a68eabe5-3609-4241-b387-e2f5eeeb91f9}, !- Inlet Port
  {185bcd95-2e16-4117-95ef-d0fa153ad0ac}; !- Outlet Port

OS:Connection,
  {a68eabe5-3609-4241-b387-e2f5eeeb91f9}, !- Handle
  {3630829e-058c-4092-928d-d22fb2230c0a}, !- Name
  {5175de1f-e174-43d7-ac03-e9ff95df8501}, !- Source Object
  7,                                      !- Outlet Port
  {208cd523-9f48-44bb-8fd6-3f5ca4854653}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {185bcd95-2e16-4117-95ef-d0fa153ad0ac}, !- Handle
  {73af3f1f-db28-4f5d-8e91-b21ba2831dc0}, !- Name
  {208cd523-9f48-44bb-8fd6-3f5ca4854653}, !- Source Object
  3,                                      !- Outlet Port
  {d1804e78-3d63-4af8-bafd-e06571a33f16}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6f48b423-35ef-44d4-b800-2b4797c0bd33}, !- Handle
  {37879fc6-d9a8-41ff-ade7-01ee0bbb4038}, !- Name
  {d1804e78-3d63-4af8-bafd-e06571a33f16}, !- Source Object
  15,                                     !- Outlet Port
  {1079d941-c9ce-4a67-a8c9-b664bd037b2c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1342d15f-1cbe-4357-a4cd-9b7536832424}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {45a21aff-d1d1-48c2-8e7d-464423740b1e}, !- Reference Setpoint Node Name
  {45a21aff-d1d1-48c2-8e7d-464423740b1e}, !- Mixed Air Stream Node Name
  {eb2920f6-bf3d-43ed-9a21-d9f7200fa088}, !- Outdoor Air Stream Node Name
  {bb5d4097-52c4-428c-abbe-a0ee21c6fcc8}, !- Return Air Stream Node Name
  {fe32d288-4323-4cc4-ab91-d67053afb2ce}; !- Setpoint Node or NodeList Name

OS:Curve:Biquadratic,
  {648e86e5-4039-4a3d-9d54-45fe31563b82}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0056e2ff-cafd-4818-b08a-be9f0753dfb9}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a1cb8503-8bff-4148-b896-929ac1a0c499}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0407b86b-6e40-46c3-a91e-395d52575d32}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2eef9f09-d356-41a5-aa60-b955a92c9de3}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFT curve, !- Name
  0.041806043,                            !- Coefficient1 Constant
  0.064040587,                            !- Coefficient2 x
  -0.000556932,                           !- Coefficient3 x**2
  0.008407783,                            !- Coefficient4 y
  -0.00010814,                            !- Coefficient5 y**2
  -0.000333479,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c261fd4-2fb5-440a-97fc-d24802e581e1}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf4fdc92-7471-4200-b416-adf79d4f4f8d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFT curve, !- Name
  0.603439682,                            !- Coefficient1 Constant
  0.010825146,                            !- Coefficient2 x
  -0.000129701,                           !- Coefficient3 x**2
  -0.006870974,                           !- Coefficient4 y
  0.000288952,                            !- Coefficient5 y**2
  0.000152497,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {579258c3-e34a-4a6a-a26a-6f280c1d43a9}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {a03a7614-12ea-4ed4-9cf1-6e1517e37b09}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Curve:Biquadratic,
  {1083afe4-cd85-480e-8c59-52b573e283a8}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFT curve, !- Name
  1.042427028,                            !- Coefficient1 Constant
  0.032023437,                            !- Coefficient2 x
  -0.00158028,                            !- Coefficient3 x**2
  0.025578062,                            !- Coefficient4 y
  -0.000168303,                           !- Coefficient5 y**2
  -0.001037712,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e80041ad-35fb-4839-b8a5-b7eee20ed664}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d42b7ede-34ab-42e2-b1c9-756db6ab0d02}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFT curve, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5128f97-b51a-44bf-bb1e-9511c564bee2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {4b9a125e-e5bc-4676-aadf-29031803be95}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:ClimateZones,
  {e2e9fa77-f4e5-45e5-b855-b9b09240a2e6}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {810aa45d-a039-4903-a619-f6529fffb105}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {a0642925-b76d-4ccc-aa17-0ebfce74207b}, !- Handle
  {e90b2a80-27cc-4f22-b2a3-57e519669f5f}; !- Construction Name

OS:StandardsInformation:Construction,
  {2b7d9ae6-d450-465a-81ec-5688d31858a1}, !- Handle
  {0ccf6ea9-939e-4394-9e04-aeadf4675fe5}; !- Construction Name

OS:StandardsInformation:Construction,
  {8537df96-092c-45c5-a72b-90ba7e51244c}, !- Handle
  {ebbfbe74-3edd-4310-a33b-1535f3b6b072}; !- Construction Name

OS:StandardsInformation:Construction,
  {be9d0864-1fb3-49c9-9a67-c2d5a39d0db4}, !- Handle
  {ecae514b-3aa8-4543-89be-7b8a5899ca2c}; !- Construction Name

OS:StandardsInformation:Construction,
  {1674d329-dcb8-4f35-bb3e-106520a5cc50}, !- Handle
  {0c233bb0-121a-40c4-b695-3e30a14ed555}; !- Construction Name

OS:StandardsInformation:Material,
  {bdf26700-f7a5-44c0-ac96-386da9fc38d7}, !- Handle
  {774ce65a-64df-4759-963f-64911b734bc7}; !- Material Name

OS:StandardsInformation:Construction,
  {27e923a1-1430-40f2-a4ec-c90d9d681262}, !- Handle
  {d7e53755-a07b-4e39-88c2-e858e3af0a39}; !- Construction Name

OS:StandardsInformation:Construction,
  {6c3ee989-5eea-4692-9b98-24a5d1b0c53b}, !- Handle
  {4dafa923-d7dc-4f55-97db-b4e0e9fe8c13}; !- Construction Name

OS:StandardsInformation:Material,
  {2e4dadc8-170d-41a4-85d8-01b499fedcc4}, !- Handle
  {1ea2c427-41a2-4025-999c-008548b9a064}; !- Material Name

OS:StandardsInformation:Construction,
  {5b4b2d99-b7c8-4d70-b134-367f73649497}, !- Handle
  {76b4f45c-f0d3-48ac-8084-91df5035de99}; !- Construction Name

OS:StandardsInformation:Material,
  {442fa8ae-db42-4490-a70d-e5ef6445094b}, !- Handle
  {42415983-0e9b-4470-8d6e-b23d29d1ca7c}; !- Material Name

OS:StandardsInformation:Construction,
  {4ed03fff-11ff-4ff0-9633-085d0164cfff}, !- Handle
  {8f2716fa-8b30-43eb-b3bc-2fcbcf443452}; !- Construction Name

OS:StandardsInformation:Material,
  {e4f21b8c-8999-4ff5-9e12-7f1ed67df160}, !- Handle
  {b6574ee7-f4ce-40e1-8389-6661bee19385}; !- Material Name

OS:StandardsInformation:Material,
  {3cf1fe65-8996-4c0c-81c4-ec5937594840}, !- Handle
  {e49b5e7a-ea76-4abf-a976-bd6e7499e334}; !- Material Name

OS:StandardsInformation:Material,
  {7b9fa9ff-2685-46c2-91ac-493abf85a2fc}, !- Handle
  {d1a21579-4a31-4d81-acd8-952c154a105e}; !- Material Name

