  {3d1774f5-c295-4f48-8f36-6d067c87288b}, !- Demand Side Inlet Node A
  {4c376eeb-599d-4cb1-b35e-b05677258a2d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {70c4bd17-76a9-4de2-b51e-b0ac16d3729b}, !- Demand Mixer Name
  {880b0d5a-4e0b-4729-bc7d-4f727f783785}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4077feb7-badf-48f4-8093-03f6785bccd3}, !- Handle
  Node 63,                                !- Name
  {372788f4-adcb-474c-a932-32420be69378}, !- Inlet Port
  {8feb01fd-7fc3-4b0e-a6e1-7484c2557b87}; !- Outlet Port

OS:Node,
  {68d312d2-bb39-4ab0-bb4b-e306e40395b3}, !- Handle
  Node 64,                                !- Name
  {8561f9a3-3c10-4bc6-bf7e-5bddea826e5e}, !- Inlet Port
  {4c376eeb-599d-4cb1-b35e-b05677258a2d}; !- Outlet Port

OS:Connection,
  {372788f4-adcb-474c-a932-32420be69378}, !- Handle
  {37f3062f-e53a-49e6-b5aa-ec90a8954dd9}, !- Source Object
  9,                                      !- Outlet Port
  {4077feb7-badf-48f4-8093-03f6785bccd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c376eeb-599d-4cb1-b35e-b05677258a2d}, !- Handle
  {68d312d2-bb39-4ab0-bb4b-e306e40395b3}, !- Source Object
  3,                                      !- Outlet Port
  {37f3062f-e53a-49e6-b5aa-ec90a8954dd9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {328ff392-6823-4767-8c3e-28aaf832775d}, !- Handle
  Node 65,                                !- Name
  {3d1774f5-c295-4f48-8f36-6d067c87288b}, !- Inlet Port
  {4a7d5363-6c8f-4af9-90fa-8043529cc80f}; !- Outlet Port

OS:Node,
  {06df4801-e333-4146-8eae-67e9e84a1798}, !- Handle
  Node 66,                                !- Name
  {f4018af4-8e73-47a5-94d9-ea8614887fdf}, !- Inlet Port
  {97514775-f148-4525-b6cf-5f84f2416313}; !- Outlet Port

OS:Node,
  {67bc2607-0872-46f6-87d4-dd3f10a1a555}, !- Handle
  Node 67,                                !- Name
  {3e51d16e-993c-4730-8a6d-06dad223984c}, !- Inlet Port
  {6f5920d4-cfff-4c50-81d7-743460aa708b}; !- Outlet Port

OS:Connection,
  {3d1774f5-c295-4f48-8f36-6d067c87288b}, !- Handle
  {37f3062f-e53a-49e6-b5aa-ec90a8954dd9}, !- Source Object
  11,                                     !- Outlet Port
  {328ff392-6823-4767-8c3e-28aaf832775d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97514775-f148-4525-b6cf-5f84f2416313}, !- Handle
  {06df4801-e333-4146-8eae-67e9e84a1798}, !- Source Object
  3,                                      !- Outlet Port
  {37f3062f-e53a-49e6-b5aa-ec90a8954dd9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {880b0d5a-4e0b-4729-bc7d-4f727f783785}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {4a7d5363-6c8f-4af9-90fa-8043529cc80f}, !- Inlet Node Name
  {193ca4f3-f5be-4766-b3fd-4c76531b7649}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {70c4bd17-76a9-4de2-b51e-b0ac16d3729b}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {f4018af4-8e73-47a5-94d9-ea8614887fdf}, !- Outlet Node Name
  {e2ee5ad5-969b-43a4-b4d4-96340bdb7b6d}; !- Inlet Node Name 1

OS:Connection,
  {4a7d5363-6c8f-4af9-90fa-8043529cc80f}, !- Handle
  {328ff392-6823-4767-8c3e-28aaf832775d}, !- Source Object
  3,                                      !- Outlet Port
  {880b0d5a-4e0b-4729-bc7d-4f727f783785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4018af4-8e73-47a5-94d9-ea8614887fdf}, !- Handle
  {70c4bd17-76a9-4de2-b51e-b0ac16d3729b}, !- Source Object
  2,                                      !- Outlet Port
  {06df4801-e333-4146-8eae-67e9e84a1798}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0181d8b7-0eb7-49c0-bbaf-be2541060556}, !- Handle
  {37f3062f-e53a-49e6-b5aa-ec90a8954dd9}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {60ab44e5-ff05-494e-957d-a49b979afc65}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {82c2cf9b-63b0-40d1-a2a0-6258cc87fb6a}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {9a64f425-47ee-46b7-9f36-f1a575ce0d6f}, !- Handle
  Schedule Ruleset 22,                    !- Name
  {ffb9280a-0304-4db6-9d0a-633ddc87923f}, !- Schedule Type Limits Name
  {5c1c223c-688d-4cbf-97c9-6e1942588dad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c1c223c-688d-4cbf-97c9-6e1942588dad}, !- Handle
  Schedule Day 24,                        !- Name
  {ffb9280a-0304-4db6-9d0a-633ddc87923f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a840d3f1-fae5-497e-b4a8-fbd43cb194ee}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {9a64f425-47ee-46b7-9f36-f1a575ce0d6f}, !- Schedule Name
  {68d312d2-bb39-4ab0-bb4b-e306e40395b3}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {583be17f-15df-4f47-b9b2-e1bf8e841d2d}, !- Handle
  Supply Fan 4,                           !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fb232f44-a63f-4bf7-8c30-cbac18e70308}, !- Air Inlet Node Name
  {8561f9a3-3c10-4bc6-bf7e-5bddea826e5e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {06070e08-a48d-4c8e-9dca-aab91105cf2a}, !- Handle
  CoilHeatingWater 4,                     !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {71ae8446-7b25-42e6-b5b4-2fd6b48d8830}, !- Water Inlet Node Name
  {a663890b-93d9-4be0-a22d-0945b159b52b}, !- Water Outlet Node Name
  {b8c0c737-5270-480d-aff4-01b60698e767}, !- Air Inlet Node Name
  {5f3fc3d0-15cf-4f55-ac17-7a143c8e3bfc}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Coil:Cooling:Water,
  {cf2abfdc-6860-49ee-a795-f76e19b84cc6}, !- Handle
  CoilCoolingWater 4,                     !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {c95b8873-03e6-4342-9181-092f5852db58}, !- Water Inlet Node Name
  {e3fc87cd-6344-43bb-83b0-92b8389016d4}, !- Water Outlet Node Name
  {53603194-09f0-4d50-8491-042c667e6ad0}, !- Air Inlet Node Name
  {b1338541-bd79-45b5-bb74-e424b3767fb3}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {bfc4b7bb-4955-4c0c-9cc2-b29cbf8e09cc}, !- Handle
  Node 68,                                !- Name
  {b1338541-bd79-45b5-bb74-e424b3767fb3}, !- Inlet Port
  {b8c0c737-5270-480d-aff4-01b60698e767}; !- Outlet Port

OS:Connection,
  {b1338541-bd79-45b5-bb74-e424b3767fb3}, !- Handle
  {cf2abfdc-6860-49ee-a795-f76e19b84cc6}, !- Source Object
  13,                                     !- Outlet Port
  {bfc4b7bb-4955-4c0c-9cc2-b29cbf8e09cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c0c737-5270-480d-aff4-01b60698e767}, !- Handle
  {bfc4b7bb-4955-4c0c-9cc2-b29cbf8e09cc}, !- Source Object
  3,                                      !- Outlet Port
  {06070e08-a48d-4c8e-9dca-aab91105cf2a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {affd35b2-59ad-40b1-b5d3-f8a36ccefea4}, !- Handle
  Node 69,                                !- Name
  {5f3fc3d0-15cf-4f55-ac17-7a143c8e3bfc}, !- Inlet Port
  {fb232f44-a63f-4bf7-8c30-cbac18e70308}; !- Outlet Port

OS:Connection,
  {5f3fc3d0-15cf-4f55-ac17-7a143c8e3bfc}, !- Handle
  {06070e08-a48d-4c8e-9dca-aab91105cf2a}, !- Source Object
  8,                                      !- Outlet Port
  {affd35b2-59ad-40b1-b5d3-f8a36ccefea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb232f44-a63f-4bf7-8c30-cbac18e70308}, !- Handle
  {affd35b2-59ad-40b1-b5d3-f8a36ccefea4}, !- Source Object
  3,                                      !- Outlet Port
  {583be17f-15df-4f47-b9b2-e1bf8e841d2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8561f9a3-3c10-4bc6-bf7e-5bddea826e5e}, !- Handle
  {583be17f-15df-4f47-b9b2-e1bf8e841d2d}, !- Source Object
  9,                                      !- Outlet Port
  {68d312d2-bb39-4ab0-bb4b-e306e40395b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4c1a2dbb-4d6a-4dbb-8331-58c232e148b5}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2b2d4c97-240d-4514-ae33-464d052aa82d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b52ed5fd-4157-47ea-9675-0c4f2c9a57e7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b52ed5fd-4157-47ea-9675-0c4f2c9a57e7}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb34283f-5fa3-47c2-9587-b8396e391239}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {4c1a2dbb-4d6a-4dbb-8331-58c232e148b5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3368acd5-96ee-4472-89c8-d18f3ca3d7e1}, !- Mixed Air Node Name
  {7682d79d-0b47-47d6-8bf7-86bc2d0922c3}, !- Outdoor Air Stream Node Name
  {034078d3-7591-4996-9571-76e3fc2cb00f}, !- Relief Air Stream Node Name
  {8feb01fd-7fc3-4b0e-a6e1-7484c2557b87}; !- Return Air Stream Node Name

OS:Node,
  {1b3e18ab-ce0f-4fa2-9f1b-45bad36fedc8}, !- Handle
  Node 70,                                !- Name
  ,                                       !- Inlet Port
  {9f43d917-60f9-44bc-b310-30c43e25436f}; !- Outlet Port

OS:Node,
  {156ec007-ab04-47a5-b7c7-6105144755fb}, !- Handle
  Node 71,                                !- Name
  {c9ba6e44-1c1c-45ea-9c9b-1d17af2d7bcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {beb5670c-7a7a-4ccb-80fa-1007388cabbd}, !- Handle
  Node 72,                                !- Name
  {3368acd5-96ee-4472-89c8-d18f3ca3d7e1}, !- Inlet Port
  {53603194-09f0-4d50-8491-042c667e6ad0}; !- Outlet Port

OS:Connection,
  {8feb01fd-7fc3-4b0e-a6e1-7484c2557b87}, !- Handle
  {4077feb7-badf-48f4-8093-03f6785bccd3}, !- Source Object
  3,                                      !- Outlet Port
  {bb34283f-5fa3-47c2-9587-b8396e391239}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3368acd5-96ee-4472-89c8-d18f3ca3d7e1}, !- Handle
  {bb34283f-5fa3-47c2-9587-b8396e391239}, !- Source Object
  5,                                      !- Outlet Port
  {beb5670c-7a7a-4ccb-80fa-1007388cabbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53603194-09f0-4d50-8491-042c667e6ad0}, !- Handle
  {beb5670c-7a7a-4ccb-80fa-1007388cabbd}, !- Source Object
  3,                                      !- Outlet Port
  {cf2abfdc-6860-49ee-a795-f76e19b84cc6}, !- Target Object
  12;                                     !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cf7b7eb9-1fa5-4324-8977-8992ec838479}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule Name
  {544fb7f7-a96d-4bd1-a6d9-21fb6c5fcc72}, !- Air Inlet Node Name
  {3e51d16e-993c-4730-8a6d-06dad223984c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a7aa37e5-df15-4ffd-8172-8ef03b74e10a}, !- Handle
  Node 73,                                !- Name
  {e72dd7d9-fc0d-44b4-b415-b8379687fbeb}, !- Inlet Port
  {e2ee5ad5-969b-43a4-b4d4-96340bdb7b6d}; !- Outlet Port

OS:Connection,
  {6f5920d4-cfff-4c50-81d7-743460aa708b}, !- Handle
  {67bc2607-0872-46f6-87d4-dd3f10a1a555}, !- Source Object
  3,                                      !- Outlet Port
  {d4930936-18dc-42b4-9a8b-f682629e3e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e72dd7d9-fc0d-44b4-b415-b8379687fbeb}, !- Handle
  {82ad2d80-d70d-4dba-a9cd-6025d627ce43}, !- Source Object
  2,                                      !- Outlet Port
  {a7aa37e5-df15-4ffd-8172-8ef03b74e10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ee5ad5-969b-43a4-b4d4-96340bdb7b6d}, !- Handle
  {a7aa37e5-df15-4ffd-8172-8ef03b74e10a}, !- Source Object
  3,                                      !- Outlet Port
  {70c4bd17-76a9-4de2-b51e-b0ac16d3729b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd008396-afd5-4123-95b1-a364abeb9ced}, !- Handle
  Node 74,                                !- Name
  {193ca4f3-f5be-4766-b3fd-4c76531b7649}, !- Inlet Port
  {544fb7f7-a96d-4bd1-a6d9-21fb6c5fcc72}; !- Outlet Port

OS:Connection,
  {193ca4f3-f5be-4766-b3fd-4c76531b7649}, !- Handle
  {880b0d5a-4e0b-4729-bc7d-4f727f783785}, !- Source Object
  3,                                      !- Outlet Port
  {cd008396-afd5-4123-95b1-a364abeb9ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544fb7f7-a96d-4bd1-a6d9-21fb6c5fcc72}, !- Handle
  {cd008396-afd5-4123-95b1-a364abeb9ced}, !- Source Object
  3,                                      !- Outlet Port
  {cf7b7eb9-1fa5-4324-8977-8992ec838479}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e51d16e-993c-4730-8a6d-06dad223984c}, !- Handle
  {cf7b7eb9-1fa5-4324-8977-8992ec838479}, !- Source Object
  4,                                      !- Outlet Port
  {67bc2607-0872-46f6-87d4-dd3f10a1a555}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Cooling:Water,
  {52888d5a-d817-46b8-b38f-3696ae0d4ca5}, !- Handle
  CoilCoolingWater_FanCoil 4,             !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {9f6fa564-456d-4bca-b3f9-da060cad62b8}, !- Water Inlet Node Name
  {0217eaf3-693c-468e-b641-aa808467c13c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Coil:Heating:Water,
  {7ac6dea4-4515-4dd9-b387-5ea8a510e068}, !- Handle
  CoilHeatingWater_FanCoil 4,             !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {89ed23f4-d2fd-412c-bc51-2439affd6ca6}, !- Water Inlet Node Name
  {512cf349-999a-4a9c-a1d1-b32ed4aa3349}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Fan:OnOff,
  {a85b1c7a-2e14-4730-a42c-d50febec5615}, !- Handle
  FanOnOff 4,                             !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  270.899948733069,                       !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84814092-ced5-465b-82b3-18a8b58e8fa8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a52bf8a2-a398-47f9-8b6a-67148a462bb6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {84814092-ced5-465b-82b3-18a8b58e8fa8}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a52bf8a2-a398-47f9-8b6a-67148a462bb6}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:FourPipeFanCoil,
  {2de01121-1aef-43e5-9a13-adcb4d5e8d5f}, !- Handle
  ZoneHVACFourPipeFanCoil 4,              !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule Name
  CyclingFan,                             !- Capacity Control Method
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  ,                                       !- Low Speed Supply Air Flow Ratio
  ,                                       !- Medium Speed Supply Air Flow Ratio
  1e-06,                                  !- Maximum Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Schedule Name
  {b48a2296-ffc7-4586-b8a6-11541b1616e6}, !- Air Inlet Node Name
  {1fafe8c0-f784-4599-a14f-4183c1504ec0}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  {a85b1c7a-2e14-4730-a42c-d50febec5615}, !- Supply Air Fan Name
  {52888d5a-d817-46b8-b38f-3696ae0d4ca5}, !- Cooling Coil Name
  autosize,                               !- Maximum Cold Water Flow Rate {m3/s}
  ,                                       !- Minimum Cold Water Flow Rate {m3/s}
  ,                                       !- Cooling Convergence Tolerance
  {7ac6dea4-4515-4dd9-b387-5ea8a510e068}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  ,                                       !- Minimum Hot Water Flow Rate {m3/s}
  ,                                       !- Heating Convergence Tolerance
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  autosize,                               !- Minimum Supply Air Temperature in Cooling Mode {C}
  autosize;                               !- Maximum Supply Air Temperature in Heating Mode {C}

OS:Node,
  {93357784-86bd-45c4-b889-10505666c01e}, !- Handle
  Node 75,                                !- Name
  {72c603eb-33de-49c5-9023-6f4ae7a9833b}, !- Inlet Port
  {b48a2296-ffc7-4586-b8a6-11541b1616e6}; !- Outlet Port

OS:Connection,
  {72c603eb-33de-49c5-9023-6f4ae7a9833b}, !- Handle
  {73060798-ffec-4aa4-87d6-bcdcdb9dec3f}, !- Source Object
  2,                                      !- Outlet Port
  {93357784-86bd-45c4-b889-10505666c01e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b48a2296-ffc7-4586-b8a6-11541b1616e6}, !- Handle
  {93357784-86bd-45c4-b889-10505666c01e}, !- Source Object
  3,                                      !- Outlet Port
  {2de01121-1aef-43e5-9a13-adcb4d5e8d5f}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d0100932-f53f-4f49-9edf-f88c1d26cba0}, !- Handle
  Node 76,                                !- Name
  {1fafe8c0-f784-4599-a14f-4183c1504ec0}, !- Inlet Port
  {39ce276e-f35d-4f3d-92c1-91ba2e79394e}; !- Outlet Port

OS:Connection,
  {39ce276e-f35d-4f3d-92c1-91ba2e79394e}, !- Handle
  {d0100932-f53f-4f49-9edf-f88c1d26cba0}, !- Source Object
  3,                                      !- Outlet Port
  {d4930936-18dc-42b4-9a8b-f682629e3e8d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1fafe8c0-f784-4599-a14f-4183c1504ec0}, !- Handle
  {2de01121-1aef-43e5-9a13-adcb4d5e8d5f}, !- Source Object
  10,                                     !- Outlet Port
  {d0100932-f53f-4f49-9edf-f88c1d26cba0}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {872ea777-3d62-406b-881d-fb2a5f1c0bae}, !- Handle
  HW PlantLoop,                           !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {90be7f8a-4ee5-41fd-acdf-6524c8582a69}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8103b999-ed24-4528-b090-adfb6fa97471}, !- Plant Side Inlet Node Name
  {af18a9b1-c066-4060-91bf-b3d0c1cccaa7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {61f8fd3f-97f0-4283-8d4e-b38bd9dae57a}, !- Demand Side Inlet Node Name
  {154324ff-eb1d-4097-965d-d9560783d021}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {92e110a1-7d0b-48f5-9624-83c53fd10035}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Demand Mixer Name
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Demand Splitter Name
  {67a65158-fb02-42b0-8b75-504f08a8c87c}, !- Supply Mixer Name
  {62d2183d-2e05-4cc4-ad2a-6e05461415a1}; !- Supply Splitter Name

OS:Node,
  {d35b14e5-9fad-4afa-8dce-529dba0a4af4}, !- Handle
  Node 77,                                !- Name
  {8103b999-ed24-4528-b090-adfb6fa97471}, !- Inlet Port
  {3d741311-0f3b-4490-8d1e-2ba21f995b63}; !- Outlet Port

OS:Node,
  {90be7f8a-4ee5-41fd-acdf-6524c8582a69}, !- Handle
  Node 78,                                !- Name
  {e208c78b-f969-4b50-aaa6-add3bb1fdd3c}, !- Inlet Port
  {af18a9b1-c066-4060-91bf-b3d0c1cccaa7}; !- Outlet Port

OS:Node,
  {11166a4a-c1a8-424b-a596-c16f51e00b06}, !- Handle
  Node 79,                                !- Name
  {ad52df44-a664-4aab-add8-a04e31813c06}, !- Inlet Port
  {d664fb77-2667-4945-aa72-cb96747b0ddc}; !- Outlet Port

OS:Connector:Mixer,
  {67a65158-fb02-42b0-8b75-504f08a8c87c}, !- Handle
  Connector Mixer 1,                      !- Name
  {b9c8319e-d352-4951-8ae0-25ca8f7d868f}, !- Outlet Branch Name
  {d8b37c9c-4b98-46b1-b5a2-21266bc5a532}, !- Inlet Branch Name 1
  {6e45e231-05b8-4dfd-9468-96d432a3db01}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {62d2183d-2e05-4cc4-ad2a-6e05461415a1}, !- Handle
  Connector Splitter 1,                   !- Name
  {1d5464aa-712e-4e92-bb07-eae4b01df2d3}, !- Inlet Branch Name
  {ad52df44-a664-4aab-add8-a04e31813c06}, !- Outlet Branch Name 1
  {c1b5be93-41d3-4ff8-9780-4b4f0582cfb4}; !- Outlet Branch Name 2

OS:Connection,
  {8103b999-ed24-4528-b090-adfb6fa97471}, !- Handle
  {872ea777-3d62-406b-881d-fb2a5f1c0bae}, !- Source Object
  14,                                     !- Outlet Port
  {d35b14e5-9fad-4afa-8dce-529dba0a4af4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad52df44-a664-4aab-add8-a04e31813c06}, !- Handle
  {62d2183d-2e05-4cc4-ad2a-6e05461415a1}, !- Source Object
  3,                                      !- Outlet Port
  {11166a4a-c1a8-424b-a596-c16f51e00b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af18a9b1-c066-4060-91bf-b3d0c1cccaa7}, !- Handle
  {90be7f8a-4ee5-41fd-acdf-6524c8582a69}, !- Source Object
  3,                                      !- Outlet Port
  {872ea777-3d62-406b-881d-fb2a5f1c0bae}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a6142b88-efa1-4cc4-9334-b6a471306bba}, !- Handle
  Node 80,                                !- Name
  {61f8fd3f-97f0-4283-8d4e-b38bd9dae57a}, !- Inlet Port
  {fb6e38c3-fc06-4822-acda-3a513dfacd12}; !- Outlet Port

OS:Node,
  {12f2f9a6-d9fa-4cd7-b27a-9b542c212939}, !- Handle
  Node 81,                                !- Name
  {11f7921b-18d5-4a04-9e09-1c21f02fa8fa}, !- Inlet Port
  {154324ff-eb1d-4097-965d-d9560783d021}; !- Outlet Port

OS:Node,
  {e05118a1-d9cd-40e6-99be-76ba6bd7a9e5}, !- Handle
  Node 82,                                !- Name
  {76a0f610-273e-4945-9d8d-5aa985a4e4ee}, !- Inlet Port
  {7f7991ea-6499-4826-b933-6130f3ac71f4}; !- Outlet Port

OS:Connector:Mixer,
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Handle
  Connector Mixer 2,                      !- Name
  {11f7921b-18d5-4a04-9e09-1c21f02fa8fa}, !- Outlet Branch Name
  {22fc02d9-10ce-413c-bf47-c6589b78fd35}, !- Inlet Branch Name 1
  {19d2292d-09ee-4190-b36b-bf7f886185d6}, !- Inlet Branch Name 2
  {13738ad3-62e7-41d4-92cd-2a2c868a2e69}, !- Inlet Branch Name 3
  {0408519f-60cd-47f1-a031-7e71e0116780}, !- Inlet Branch Name 4
  {e6ccd2e7-9865-4313-b635-6535d9a76425}, !- Inlet Branch Name 5
  {1332e4f0-373c-4b83-b5b8-3d9ae99a564d}, !- Inlet Branch Name 6
  {89409b2f-62f5-4e1f-acdd-5161c7612a02}, !- Inlet Branch Name 7
  {a0fe6353-018f-4941-8c45-12a9510c0728}, !- Inlet Branch Name 8
  {06741239-b860-4acf-a6c9-9aed8b9b93ca}, !- Inlet Branch Name 9
  {03c386fe-b036-4ca7-9d35-ea7fb00838f5}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Handle
  Connector Splitter 2,                   !- Name
  {fb6e38c3-fc06-4822-acda-3a513dfacd12}, !- Inlet Branch Name
  {76a0f610-273e-4945-9d8d-5aa985a4e4ee}, !- Outlet Branch Name 1
  {5257105b-ee66-4ba8-a497-cacbf381c2aa}, !- Outlet Branch Name 2
  {70f78cbe-161c-48d4-b517-a4e153795b88}, !- Outlet Branch Name 3
  {5c624990-1977-43dd-9f13-d304dc6b608e}, !- Outlet Branch Name 4
  {3a757fd4-5169-4e4d-a4e1-3c0617aea212}, !- Outlet Branch Name 5
  {c1b71cbd-e5c6-4f10-ac87-eedebe05aca9}, !- Outlet Branch Name 6
  {c089fe47-3e36-4007-9a7b-00cf2a1c7ac0}, !- Outlet Branch Name 7
  {0b18df15-fe95-4fdf-9032-0e76d6089ba0}, !- Outlet Branch Name 8
  {1331a2ad-b497-47d8-8d8a-b89aba9ad3b7}, !- Outlet Branch Name 9
  {7c6b5a42-be73-49a2-8ed5-aeaac084b0f2}; !- Outlet Branch Name 10

OS:Connection,
  {61f8fd3f-97f0-4283-8d4e-b38bd9dae57a}, !- Handle
  {872ea777-3d62-406b-881d-fb2a5f1c0bae}, !- Source Object
  17,                                     !- Outlet Port
  {a6142b88-efa1-4cc4-9334-b6a471306bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb6e38c3-fc06-4822-acda-3a513dfacd12}, !- Handle
  {a6142b88-efa1-4cc4-9334-b6a471306bba}, !- Source Object
  3,                                      !- Outlet Port
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a0f610-273e-4945-9d8d-5aa985a4e4ee}, !- Handle
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Source Object
  3,                                      !- Outlet Port
  {e05118a1-d9cd-40e6-99be-76ba6bd7a9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11f7921b-18d5-4a04-9e09-1c21f02fa8fa}, !- Handle
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Source Object
  2,                                      !- Outlet Port
  {12f2f9a6-d9fa-4cd7-b27a-9b542c212939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {154324ff-eb1d-4097-965d-d9560783d021}, !- Handle
  {12f2f9a6-d9fa-4cd7-b27a-9b542c212939}, !- Source Object
  3,                                      !- Outlet Port
  {872ea777-3d62-406b-881d-fb2a5f1c0bae}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a69c0acb-618a-449d-a5a5-6c39f44629ec}, !- Handle
  {872ea777-3d62-406b-881d-fb2a5f1c0bae}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  50,                                     !- Design Loop Exit Temperature {C}
  10,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {92e110a1-7d0b-48f5-9624-83c53fd10035}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Constant,
  {38c06214-e58c-427e-96ed-034c9096daa2}, !- Handle
  Schedule Constant 1,                    !- Name
  {ffb9280a-0304-4db6-9d0a-633ddc87923f}, !- Schedule Type Limits Name
  50;                                     !- Value

OS:SetpointManager:Scheduled,
  {f1ea8b93-e501-4285-83db-a80696a16c6b}, !- Handle
  SetpointManagerScheduled,               !- Name
  Temperature,                            !- Control Variable
  {38c06214-e58c-427e-96ed-034c9096daa2}, !- Schedule Name
  {90be7f8a-4ee5-41fd-acdf-6524c8582a69}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4f5d6c6e-f3d6-47f2-8312-2e74bbef7a0b}, !- Handle
  PumpConstantSpeed,                      !- Name
  {3d741311-0f3b-4490-8d1e-2ba21f995b63}, !- Inlet Node Name
  {c7806738-6b62-4025-9cc7-7f78fd5c330b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  613281.216554348,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:HeatPump:WaterToWater:EquationFit:Heating,
  {ab5e4c6a-3fc2-4d11-8d1d-c04c4ab73c55}, !- Handle
  HeatPumpWaterToWaterEquationFitHeating, !- Name
  {d664fb77-2667-4945-aa72-cb96747b0ddc}, !- Source Side Inlet Node Name
  {c8237a91-756f-4e8e-93fc-34300ecc71cc}, !- Source Side Outlet Node Name
  {a7444153-7af9-4f52-921b-c0f41c4d41d6}, !- Load Side Inlet Node Name
  {eeef7358-e07e-4993-beff-9dd42fc82697}, !- Load Side Outlet Node Name
  Autosize,                               !- Reference Load Side Flow Rate {m3/s}
  Autosize,                               !- Reference Source Side Flow Rate {m3/s}
  Autosize,                               !- Reference Heating Capacity {W}
  Autosize,                               !- Reference Heating Power Consumption {W}
  {20dd73f2-71fb-439d-97b9-0fb506be61dc}, !- Heating Capacity Curve Name
  {20dd73f2-71fb-439d-97b9-0fb506be61dc}, !- Heating Compressor Power Curve Name
  7.5,                                    !- Reference Coefficient of Performance {W/W}
  1;                                      !- Sizing Factor

OS:Curve:QuadLinear,
  {20dd73f2-71fb-439d-97b9-0fb506be61dc}, !- Handle
  Curve Quad Linear 1,                    !- Name
  -3.33491153,                            !- Coefficient1 Constant
  -0.51451946,                            !- Coefficient2 w
  4.51592706,                             !- Coefficient3 x
  0.01797107,                             !- Coefficient4 y
  0.155797661,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3c06be49-4b66-430d-9aa9-a157166dc0f6}, !- Handle
  Curve Quad Linear 2,                    !- Name
  -8.93121751,                            !- Coefficient1 Constant
  8.57035762,                             !- Coefficient2 w
  1.29660976,                             !- Coefficient3 x
  -0.21629222,                            !- Coefficient4 y
  0.033862378,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Pipe:Adiabatic,
  {cd848e23-3903-4d86-aaf0-a3e1170270b8}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d41a21ce-5274-4314-997d-9bfe525f3834}, !- Inlet Node Name
  {8767a169-b318-464d-abfe-5790c440cecd}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {db80def7-71e5-4b70-93d5-a39b7f677bf4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {7b3db3cf-19ca-4b36-942c-b27d0ac1bed0}, !- Inlet Node Name
  {e208c78b-f969-4b50-aaa6-add3bb1fdd3c}; !- Outlet Node Name

OS:Node,
  {0fbd8b10-3b06-479b-ab79-f7fc391759f1}, !- Handle
  Node 83,                                !- Name
  {c7806738-6b62-4025-9cc7-7f78fd5c330b}, !- Inlet Port
  {1d5464aa-712e-4e92-bb07-eae4b01df2d3}; !- Outlet Port

OS:Connection,
  {3d741311-0f3b-4490-8d1e-2ba21f995b63}, !- Handle
  {d35b14e5-9fad-4afa-8dce-529dba0a4af4}, !- Source Object
  3,                                      !- Outlet Port
  {4f5d6c6e-f3d6-47f2-8312-2e74bbef7a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7806738-6b62-4025-9cc7-7f78fd5c330b}, !- Handle
  {4f5d6c6e-f3d6-47f2-8312-2e74bbef7a0b}, !- Source Object
  3,                                      !- Outlet Port
  {0fbd8b10-3b06-479b-ab79-f7fc391759f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5464aa-712e-4e92-bb07-eae4b01df2d3}, !- Handle
  {0fbd8b10-3b06-479b-ab79-f7fc391759f1}, !- Source Object
  3,                                      !- Outlet Port
  {62d2183d-2e05-4cc4-ad2a-6e05461415a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a873c81f-1314-4432-adbe-81c8011c5282}, !- Handle
  Node 84,                                !- Name
  {c8237a91-756f-4e8e-93fc-34300ecc71cc}, !- Inlet Port
  {d8b37c9c-4b98-46b1-b5a2-21266bc5a532}; !- Outlet Port

OS:Connection,
  {d664fb77-2667-4945-aa72-cb96747b0ddc}, !- Handle
  {11166a4a-c1a8-424b-a596-c16f51e00b06}, !- Source Object
  3,                                      !- Outlet Port
  {ab5e4c6a-3fc2-4d11-8d1d-c04c4ab73c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8237a91-756f-4e8e-93fc-34300ecc71cc}, !- Handle
  {ab5e4c6a-3fc2-4d11-8d1d-c04c4ab73c55}, !- Source Object
  3,                                      !- Outlet Port
  {a873c81f-1314-4432-adbe-81c8011c5282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b37c9c-4b98-46b1-b5a2-21266bc5a532}, !- Handle
  {a873c81f-1314-4432-adbe-81c8011c5282}, !- Source Object
  3,                                      !- Outlet Port
  {67a65158-fb02-42b0-8b75-504f08a8c87c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bcf16cd7-743d-4980-8bc7-fc26e4977066}, !- Handle
  Node 85,                                !- Name
  {c1b5be93-41d3-4ff8-9780-4b4f0582cfb4}, !- Inlet Port
  {d41a21ce-5274-4314-997d-9bfe525f3834}; !- Outlet Port

OS:Connection,
  {c1b5be93-41d3-4ff8-9780-4b4f0582cfb4}, !- Handle
  {62d2183d-2e05-4cc4-ad2a-6e05461415a1}, !- Source Object
  4,                                      !- Outlet Port
  {bcf16cd7-743d-4980-8bc7-fc26e4977066}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {414badb1-1922-40ea-a5b4-4a72214846f7}, !- Handle
  Node 86,                                !- Name
  {8767a169-b318-464d-abfe-5790c440cecd}, !- Inlet Port
  {6e45e231-05b8-4dfd-9468-96d432a3db01}; !- Outlet Port

OS:Connection,
  {d41a21ce-5274-4314-997d-9bfe525f3834}, !- Handle
  {bcf16cd7-743d-4980-8bc7-fc26e4977066}, !- Source Object
  3,                                      !- Outlet Port
  {cd848e23-3903-4d86-aaf0-a3e1170270b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8767a169-b318-464d-abfe-5790c440cecd}, !- Handle
  {cd848e23-3903-4d86-aaf0-a3e1170270b8}, !- Source Object
  3,                                      !- Outlet Port
  {414badb1-1922-40ea-a5b4-4a72214846f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e45e231-05b8-4dfd-9468-96d432a3db01}, !- Handle
  {414badb1-1922-40ea-a5b4-4a72214846f7}, !- Source Object
  3,                                      !- Outlet Port
  {67a65158-fb02-42b0-8b75-504f08a8c87c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {035d52dd-2cd1-4616-a1a4-2ab62efd22b2}, !- Handle
  Node 87,                                !- Name
  {b9c8319e-d352-4951-8ae0-25ca8f7d868f}, !- Inlet Port
  {7b3db3cf-19ca-4b36-942c-b27d0ac1bed0}; !- Outlet Port

OS:Connection,
  {b9c8319e-d352-4951-8ae0-25ca8f7d868f}, !- Handle
  {67a65158-fb02-42b0-8b75-504f08a8c87c}, !- Source Object
  2,                                      !- Outlet Port
  {035d52dd-2cd1-4616-a1a4-2ab62efd22b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3db3cf-19ca-4b36-942c-b27d0ac1bed0}, !- Handle
  {035d52dd-2cd1-4616-a1a4-2ab62efd22b2}, !- Source Object
  3,                                      !- Outlet Port
  {db80def7-71e5-4b70-93d5-a39b7f677bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e208c78b-f969-4b50-aaa6-add3bb1fdd3c}, !- Handle
  {db80def7-71e5-4b70-93d5-a39b7f677bf4}, !- Source Object
  3,                                      !- Outlet Port
  {90be7f8a-4ee5-41fd-acdf-6524c8582a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80190299-b79f-4ec9-a49a-11c657631f71}, !- Handle
  Node 88,                                !- Name
  {35a3e306-232d-4f13-a2b2-4bbd3afb75fc}, !- Inlet Port
  {22fc02d9-10ce-413c-bf47-c6589b78fd35}; !- Outlet Port

OS:Connection,
  {7f7991ea-6499-4826-b933-6130f3ac71f4}, !- Handle
  {e05118a1-d9cd-40e6-99be-76ba6bd7a9e5}, !- Source Object
  3,                                      !- Outlet Port
  {baab6ceb-bb98-4215-a862-826645818fd3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35a3e306-232d-4f13-a2b2-4bbd3afb75fc}, !- Handle
  {baab6ceb-bb98-4215-a862-826645818fd3}, !- Source Object
  6,                                      !- Outlet Port
  {80190299-b79f-4ec9-a49a-11c657631f71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fc02d9-10ce-413c-bf47-c6589b78fd35}, !- Handle
  {80190299-b79f-4ec9-a49a-11c657631f71}, !- Source Object
  3,                                      !- Outlet Port
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e471ab4e-44cc-4f27-afaf-edf887b3e62d}, !- Handle
  Controller Water Coil 1,                !- Name
  {baab6ceb-bb98-4215-a862-826645818fd3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {55bbb8ad-c0c7-45d6-b771-659523578362}, !- Handle
  Node 112,                               !- Name
  {5257105b-ee66-4ba8-a497-cacbf381c2aa}, !- Inlet Port
  {89ed23f4-d2fd-412c-bc51-2439affd6ca6}; !- Outlet Port

OS:Connection,
  {5257105b-ee66-4ba8-a497-cacbf381c2aa}, !- Handle
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Source Object
  4,                                      !- Outlet Port
  {55bbb8ad-c0c7-45d6-b771-659523578362}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {553d30ee-1be6-4018-acd3-63f8e6561e88}, !- Handle
  Node 113,                               !- Name
  {512cf349-999a-4a9c-a1d1-b32ed4aa3349}, !- Inlet Port
  {19d2292d-09ee-4190-b36b-bf7f886185d6}; !- Outlet Port

OS:Connection,
  {89ed23f4-d2fd-412c-bc51-2439affd6ca6}, !- Handle
  {55bbb8ad-c0c7-45d6-b771-659523578362}, !- Source Object
  3,                                      !- Outlet Port
  {7ac6dea4-4515-4dd9-b387-5ea8a510e068}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {512cf349-999a-4a9c-a1d1-b32ed4aa3349}, !- Handle
  {7ac6dea4-4515-4dd9-b387-5ea8a510e068}, !- Source Object
  6,                                      !- Outlet Port
  {553d30ee-1be6-4018-acd3-63f8e6561e88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d2292d-09ee-4190-b36b-bf7f886185d6}, !- Handle
  {553d30ee-1be6-4018-acd3-63f8e6561e88}, !- Source Object
  3,                                      !- Outlet Port
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8f3bfd32-c7f3-4d0f-8f41-55d2d3848198}, !- Handle
  Node 114,                               !- Name
  {70f78cbe-161c-48d4-b517-a4e153795b88}, !- Inlet Port
  {71ae8446-7b25-42e6-b5b4-2fd6b48d8830}; !- Outlet Port

OS:Connection,
  {70f78cbe-161c-48d4-b517-a4e153795b88}, !- Handle
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Source Object
  5,                                      !- Outlet Port
  {8f3bfd32-c7f3-4d0f-8f41-55d2d3848198}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10b2d516-a4a4-4663-8094-48ffb814bda8}, !- Handle
  Node 115,                               !- Name
  {a663890b-93d9-4be0-a22d-0945b159b52b}, !- Inlet Port
  {13738ad3-62e7-41d4-92cd-2a2c868a2e69}; !- Outlet Port

OS:Connection,
  {71ae8446-7b25-42e6-b5b4-2fd6b48d8830}, !- Handle
  {8f3bfd32-c7f3-4d0f-8f41-55d2d3848198}, !- Source Object
  3,                                      !- Outlet Port
  {06070e08-a48d-4c8e-9dca-aab91105cf2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a663890b-93d9-4be0-a22d-0945b159b52b}, !- Handle
  {06070e08-a48d-4c8e-9dca-aab91105cf2a}, !- Source Object
  6,                                      !- Outlet Port
  {10b2d516-a4a4-4663-8094-48ffb814bda8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13738ad3-62e7-41d4-92cd-2a2c868a2e69}, !- Handle
  {10b2d516-a4a4-4663-8094-48ffb814bda8}, !- Source Object
  3,                                      !- Outlet Port
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b7ce60a0-f49f-424a-a408-740a6c455908}, !- Handle
  Controller Water Coil 2,                !- Name
  {06070e08-a48d-4c8e-9dca-aab91105cf2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {18de159f-a3f5-4cef-822a-48332f466cf0}, !- Handle
  Node 116,                               !- Name
  {5c624990-1977-43dd-9f13-d304dc6b608e}, !- Inlet Port
  {13bf73da-8ade-42f7-80fc-ad90ca1ba154}; !- Outlet Port

OS:Connection,
  {5c624990-1977-43dd-9f13-d304dc6b608e}, !- Handle
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Source Object
  6,                                      !- Outlet Port
  {18de159f-a3f5-4cef-822a-48332f466cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d903c36-4a33-4404-b9c4-cd89a1332c99}, !- Handle
  Node 117,                               !- Name
  {5510ace7-8f68-4bf3-87d4-cd074d2047e5}, !- Inlet Port
  {0408519f-60cd-47f1-a031-7e71e0116780}; !- Outlet Port

OS:Connection,
  {13bf73da-8ade-42f7-80fc-ad90ca1ba154}, !- Handle
  {18de159f-a3f5-4cef-822a-48332f466cf0}, !- Source Object
  3,                                      !- Outlet Port
  {3e29465a-30d0-478b-ab7b-28e37aa36635}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5510ace7-8f68-4bf3-87d4-cd074d2047e5}, !- Handle
  {3e29465a-30d0-478b-ab7b-28e37aa36635}, !- Source Object
  6,                                      !- Outlet Port
  {2d903c36-4a33-4404-b9c4-cd89a1332c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0408519f-60cd-47f1-a031-7e71e0116780}, !- Handle
  {2d903c36-4a33-4404-b9c4-cd89a1332c99}, !- Source Object
  3,                                      !- Outlet Port
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {326ec4f4-5a3e-4df2-ba8c-7c228c90b6a9}, !- Handle
  Node 118,                               !- Name
  {3a757fd4-5169-4e4d-a4e1-3c0617aea212}, !- Inlet Port
  {549fcb89-42ad-483a-a3af-a3c3af48a5d5}; !- Outlet Port

OS:Connection,
  {3a757fd4-5169-4e4d-a4e1-3c0617aea212}, !- Handle
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Source Object
  7,                                      !- Outlet Port
  {326ec4f4-5a3e-4df2-ba8c-7c228c90b6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78c62a59-967f-4dc7-b15c-e5d31927fd5a}, !- Handle
  Node 119,                               !- Name
  {c3f40c16-7102-4ce0-849e-a08ae732dd7b}, !- Inlet Port
  {e6ccd2e7-9865-4313-b635-6535d9a76425}; !- Outlet Port

OS:Connection,
  {549fcb89-42ad-483a-a3af-a3c3af48a5d5}, !- Handle
  {326ec4f4-5a3e-4df2-ba8c-7c228c90b6a9}, !- Source Object
  3,                                      !- Outlet Port
  {406727bc-63de-49d6-bdda-673acfe48282}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {c3f40c16-7102-4ce0-849e-a08ae732dd7b}, !- Handle
  {406727bc-63de-49d6-bdda-673acfe48282}, !- Source Object
  6,                                      !- Outlet Port
  {78c62a59-967f-4dc7-b15c-e5d31927fd5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ccd2e7-9865-4313-b635-6535d9a76425}, !- Handle
  {78c62a59-967f-4dc7-b15c-e5d31927fd5a}, !- Source Object
  3,                                      !- Outlet Port
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {b25505d9-0c88-4813-a348-010491fee85c}, !- Handle
  Controller Water Coil 3,                !- Name
  {406727bc-63de-49d6-bdda-673acfe48282}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {27484106-770b-47cf-9d31-b8e0241901a4}, !- Handle
  Node 120,                               !- Name
  {c1b71cbd-e5c6-4f10-ac87-eedebe05aca9}, !- Inlet Port
  {e57109be-6d8d-4ebf-963c-e6d789654495}; !- Outlet Port

OS:Connection,
  {c1b71cbd-e5c6-4f10-ac87-eedebe05aca9}, !- Handle
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Source Object
  8,                                      !- Outlet Port
  {27484106-770b-47cf-9d31-b8e0241901a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6858edd1-972e-448a-8971-b5e20c515f85}, !- Handle
  Node 121,                               !- Name
  {f2998234-e9c8-494a-a447-6e852191e251}, !- Inlet Port
  {1332e4f0-373c-4b83-b5b8-3d9ae99a564d}; !- Outlet Port

OS:Connection,
  {e57109be-6d8d-4ebf-963c-e6d789654495}, !- Handle
  {27484106-770b-47cf-9d31-b8e0241901a4}, !- Source Object
  3,                                      !- Outlet Port
  {9a218329-6527-47e9-ac87-7dcd325585e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f2998234-e9c8-494a-a447-6e852191e251}, !- Handle
  {9a218329-6527-47e9-ac87-7dcd325585e8}, !- Source Object
  6,                                      !- Outlet Port
  {6858edd1-972e-448a-8971-b5e20c515f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1332e4f0-373c-4b83-b5b8-3d9ae99a564d}, !- Handle
  {6858edd1-972e-448a-8971-b5e20c515f85}, !- Source Object
  3,                                      !- Outlet Port
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {093a889d-c51d-42fc-b6b3-cd2d57829a69}, !- Handle
  Controller Water Coil 4,                !- Name
  {9a218329-6527-47e9-ac87-7dcd325585e8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {73e9dd3f-495b-4ad2-8095-8858f66ce3de}, !- Handle
  Node 122,                               !- Name
  {c089fe47-3e36-4007-9a7b-00cf2a1c7ac0}, !- Inlet Port
  {8780044e-c672-4acb-a0b3-b391f1724af2}; !- Outlet Port

OS:Connection,
  {c089fe47-3e36-4007-9a7b-00cf2a1c7ac0}, !- Handle
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Source Object
  9,                                      !- Outlet Port
  {73e9dd3f-495b-4ad2-8095-8858f66ce3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1222687d-976d-42da-808b-8a57ee1eb511}, !- Handle
  Node 123,                               !- Name
  {3954e1e9-f556-4dd4-8fec-e2ceea834abf}, !- Inlet Port
  {89409b2f-62f5-4e1f-acdd-5161c7612a02}; !- Outlet Port

OS:Connection,
  {8780044e-c672-4acb-a0b3-b391f1724af2}, !- Handle
  {73e9dd3f-495b-4ad2-8095-8858f66ce3de}, !- Source Object
  3,                                      !- Outlet Port
  {78a8c0ce-35d3-4e17-88aa-2d198d5fcb18}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {3954e1e9-f556-4dd4-8fec-e2ceea834abf}, !- Handle
  {78a8c0ce-35d3-4e17-88aa-2d198d5fcb18}, !- Source Object
  6,                                      !- Outlet Port
  {1222687d-976d-42da-808b-8a57ee1eb511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89409b2f-62f5-4e1f-acdd-5161c7612a02}, !- Handle
  {1222687d-976d-42da-808b-8a57ee1eb511}, !- Source Object
  3,                                      !- Outlet Port
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c75c89c2-2329-4a7d-b2d2-bf0aaafc49aa}, !- Handle
  Controller Water Coil 5,                !- Name
  {78a8c0ce-35d3-4e17-88aa-2d198d5fcb18}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {79e2edd1-a703-4e56-bb5e-8c1d2fbc4808}, !- Handle
  Node 124,                               !- Name
  {0b18df15-fe95-4fdf-9032-0e76d6089ba0}, !- Inlet Port
  {88e87149-7532-4525-a03d-6c8d5a0f3bba}; !- Outlet Port

OS:Connection,
  {0b18df15-fe95-4fdf-9032-0e76d6089ba0}, !- Handle
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Source Object
  10,                                     !- Outlet Port
  {79e2edd1-a703-4e56-bb5e-8c1d2fbc4808}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5787d9d1-37a4-41b4-99df-6c9a50188003}, !- Handle
  Node 125,                               !- Name
  {fae247f5-a5d4-4b87-ae05-a7503f981b35}, !- Inlet Port
  {a0fe6353-018f-4941-8c45-12a9510c0728}; !- Outlet Port

OS:Connection,
  {88e87149-7532-4525-a03d-6c8d5a0f3bba}, !- Handle
  {79e2edd1-a703-4e56-bb5e-8c1d2fbc4808}, !- Source Object
  3,                                      !- Outlet Port
  {6f385dfe-e514-4760-a75d-8f54df9d1659}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fae247f5-a5d4-4b87-ae05-a7503f981b35}, !- Handle
  {6f385dfe-e514-4760-a75d-8f54df9d1659}, !- Source Object
  6,                                      !- Outlet Port
  {5787d9d1-37a4-41b4-99df-6c9a50188003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0fe6353-018f-4941-8c45-12a9510c0728}, !- Handle
  {5787d9d1-37a4-41b4-99df-6c9a50188003}, !- Source Object
  3,                                      !- Outlet Port
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {bc776090-eaff-411f-ad44-492bc97f1b69}, !- Handle
  Node 126,                               !- Name
  {1331a2ad-b497-47d8-8d8a-b89aba9ad3b7}, !- Inlet Port
  {f77cb85d-a42b-45a1-82eb-1e618d04cb8d}; !- Outlet Port

OS:Connection,
  {1331a2ad-b497-47d8-8d8a-b89aba9ad3b7}, !- Handle
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Source Object
  11,                                     !- Outlet Port
  {bc776090-eaff-411f-ad44-492bc97f1b69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {957c4714-5a7b-48f7-a5df-6f0b2d7e2c6f}, !- Handle
  Node 127,                               !- Name
  {062329a1-9c80-4515-9ebf-63773052e4f7}, !- Inlet Port
  {06741239-b860-4acf-a6c9-9aed8b9b93ca}; !- Outlet Port

OS:Connection,
  {f77cb85d-a42b-45a1-82eb-1e618d04cb8d}, !- Handle
  {bc776090-eaff-411f-ad44-492bc97f1b69}, !- Source Object
  3,                                      !- Outlet Port
  {90594d16-3d2f-4ee1-9060-c1d3e8fad1c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {062329a1-9c80-4515-9ebf-63773052e4f7}, !- Handle
  {90594d16-3d2f-4ee1-9060-c1d3e8fad1c0}, !- Source Object
  6,                                      !- Outlet Port
  {957c4714-5a7b-48f7-a5df-6f0b2d7e2c6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06741239-b860-4acf-a6c9-9aed8b9b93ca}, !- Handle
  {957c4714-5a7b-48f7-a5df-6f0b2d7e2c6f}, !- Source Object
  3,                                      !- Outlet Port
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f1fe4fb3-091d-4c14-a3f1-87d3435ce74d}, !- Handle
  Node 128,                               !- Name
  {7c6b5a42-be73-49a2-8ed5-aeaac084b0f2}, !- Inlet Port
  {77d983e8-e625-4394-94de-5c2b5bcaf2c7}; !- Outlet Port

OS:Connection,
  {7c6b5a42-be73-49a2-8ed5-aeaac084b0f2}, !- Handle
  {7af76395-0809-4dd3-9a68-901d8e403c09}, !- Source Object
  12,                                     !- Outlet Port
  {f1fe4fb3-091d-4c14-a3f1-87d3435ce74d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c503bcf-dba8-42af-9b7f-63f17c857425}, !- Handle
  Node 129,                               !- Name
  {ef850417-0882-4c90-a360-c379a05ec8fa}, !- Inlet Port
  {03c386fe-b036-4ca7-9d35-ea7fb00838f5}; !- Outlet Port

OS:Connection,
  {77d983e8-e625-4394-94de-5c2b5bcaf2c7}, !- Handle
  {f1fe4fb3-091d-4c14-a3f1-87d3435ce74d}, !- Source Object
  3,                                      !- Outlet Port
  {81578c5b-1970-41af-b79c-70c8e9887914}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ef850417-0882-4c90-a360-c379a05ec8fa}, !- Handle
  {81578c5b-1970-41af-b79c-70c8e9887914}, !- Source Object
  6,                                      !- Outlet Port
  {4c503bcf-dba8-42af-9b7f-63f17c857425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03c386fe-b036-4ca7-9d35-ea7fb00838f5}, !- Handle
  {4c503bcf-dba8-42af-9b7f-63f17c857425}, !- Source Object
  3,                                      !- Outlet Port
  {6f34edb7-abea-4d10-871b-f18faa4190e8}, !- Target Object
  12;                                     !- Inlet Port

OS:PlantLoop,
  {df9db247-0f10-4ae9-8a9a-84c7b28c3d93}, !- Handle
  CHW PlantLoop,                          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f54b32ce-f345-4ffc-8b60-7e1a9e2868b2}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8385e9fd-fe70-47ba-b95e-942221a417f7}, !- Plant Side Inlet Node Name
  {361d499a-a3a9-4e94-8010-d52808d5e2a9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cd440c95-2842-4669-97f3-b5e3e2281c15}, !- Demand Side Inlet Node Name
  {1530a9e0-c307-450a-b3a9-448d16ebebe5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f37235c3-90da-4f0c-907c-757f2296547e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Demand Mixer Name
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Demand Splitter Name
  {5b745fee-6e94-4045-879a-39d30b6d9c96}, !- Supply Mixer Name
  {136d77ef-02aa-4934-85f9-177f1cffa9b4}; !- Supply Splitter Name

OS:Node,
  {9b6fe920-d6e5-4cc3-8efc-cab8e5890ce6}, !- Handle
  Node 130,                               !- Name
  {8385e9fd-fe70-47ba-b95e-942221a417f7}, !- Inlet Port
  {a3aaf123-5800-4d1a-91bc-8459eda36ab0}; !- Outlet Port

OS:Node,
  {f54b32ce-f345-4ffc-8b60-7e1a9e2868b2}, !- Handle
  Node 131,                               !- Name
  {28346daf-b0b9-42d9-8546-12af19fefc81}, !- Inlet Port
  {361d499a-a3a9-4e94-8010-d52808d5e2a9}; !- Outlet Port

OS:Node,
  {29cd868c-71fb-482a-b5f9-614ea24d6e50}, !- Handle
  Node 132,                               !- Name
  {e2924c00-2b48-4308-91da-d93129e0f6a2}, !- Inlet Port
  {eec516c4-c95e-40dd-bfe9-9c9d60b1072a}; !- Outlet Port

OS:Connector:Mixer,
  {5b745fee-6e94-4045-879a-39d30b6d9c96}, !- Handle
  Connector Mixer 5,                      !- Name
  {845b4383-84c6-4cf3-bfda-6a4415b05492}, !- Outlet Branch Name
  {74bd4a43-30a0-4f41-87a4-416dd926bfec}, !- Inlet Branch Name 1
  {9aa8dea4-d616-45bc-b00f-8eabc538707e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {136d77ef-02aa-4934-85f9-177f1cffa9b4}, !- Handle
  Connector Splitter 5,                   !- Name
  {279cafb2-10df-464c-812c-cac7f729a5b3}, !- Inlet Branch Name
  {e2924c00-2b48-4308-91da-d93129e0f6a2}, !- Outlet Branch Name 1
  {73530638-3e47-4161-9a2d-5335a3573fa7}; !- Outlet Branch Name 2

OS:Connection,
  {8385e9fd-fe70-47ba-b95e-942221a417f7}, !- Handle
  {df9db247-0f10-4ae9-8a9a-84c7b28c3d93}, !- Source Object
  14,                                     !- Outlet Port
  {9b6fe920-d6e5-4cc3-8efc-cab8e5890ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2924c00-2b48-4308-91da-d93129e0f6a2}, !- Handle
  {136d77ef-02aa-4934-85f9-177f1cffa9b4}, !- Source Object
  3,                                      !- Outlet Port
  {29cd868c-71fb-482a-b5f9-614ea24d6e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361d499a-a3a9-4e94-8010-d52808d5e2a9}, !- Handle
  {f54b32ce-f345-4ffc-8b60-7e1a9e2868b2}, !- Source Object
  3,                                      !- Outlet Port
  {df9db247-0f10-4ae9-8a9a-84c7b28c3d93}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3b496c89-45da-4c9a-9a27-cd514fdd0159}, !- Handle
  Node 133,                               !- Name
  {cd440c95-2842-4669-97f3-b5e3e2281c15}, !- Inlet Port
  {fe109695-c15c-4fb1-83a1-73bf26dfb5c5}; !- Outlet Port

OS:Node,
  {2ced2126-72b3-45b2-9bea-22edaddabf3a}, !- Handle
  Node 134,                               !- Name
  {ed3847e4-1c06-44ee-b950-f1c105b91c34}, !- Inlet Port
  {1530a9e0-c307-450a-b3a9-448d16ebebe5}; !- Outlet Port

OS:Node,
  {f1108a81-97f8-4717-b9fa-abe23659f603}, !- Handle
  Node 135,                               !- Name
  {c80e7136-6ad3-42de-8281-d18485aebfe4}, !- Inlet Port
  {9f6fa564-456d-4bca-b3f9-da060cad62b8}; !- Outlet Port

OS:Connector:Mixer,
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Handle
  Connector Mixer 6,                      !- Name
  {ed3847e4-1c06-44ee-b950-f1c105b91c34}, !- Outlet Branch Name
  {78bf2f96-9be6-49e3-8d09-ef70cf25dae0}, !- Inlet Branch Name 1
  {b548d31e-9ef9-40c6-bdef-1b3bbe82475d}, !- Inlet Branch Name 2
  {ab119962-4279-402f-b240-6a188318d764}, !- Inlet Branch Name 3
  {f779a60f-5b0f-48d5-8b50-e5672fafa863}, !- Inlet Branch Name 4
  {9f5bd5c1-8aaf-4e45-88e7-100abf7bb980}, !- Inlet Branch Name 5
  {da021c90-766f-4503-9ba0-fbe3785f8ad0}, !- Inlet Branch Name 6
  {d19c0a25-41a9-4984-a1f1-529928dc0b13}, !- Inlet Branch Name 7
  {b669fa52-c13f-40f5-a38a-445d4907043d}, !- Inlet Branch Name 8
  {243b3aee-e5b5-4920-8d15-bb5c2d9ae22f}, !- Inlet Branch Name 9
  {2bb97c34-8fba-4a70-9a82-3624399fb69a}; !- Inlet Branch Name 10

OS:Connector:Splitter,
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Handle
  Connector Splitter 6,                   !- Name
  {fe109695-c15c-4fb1-83a1-73bf26dfb5c5}, !- Inlet Branch Name
  {c80e7136-6ad3-42de-8281-d18485aebfe4}, !- Outlet Branch Name 1
  {61059045-bc18-4d88-8018-986eec8bec9c}, !- Outlet Branch Name 2
  {7bc53a49-4555-4189-902f-b62529934342}, !- Outlet Branch Name 3
  {22d0fa25-b6c8-411c-af82-c1efa501ac22}, !- Outlet Branch Name 4
  {b1688f90-94f6-4ce1-b89b-759e3764db09}, !- Outlet Branch Name 5
  {4810291e-9669-406e-b2a7-5d26bdde0cc3}, !- Outlet Branch Name 6
  {412872d8-3b18-4b61-acc4-1575e785cb23}, !- Outlet Branch Name 7
  {842e630f-a7db-425d-8e48-bf5b9d1ffe2c}, !- Outlet Branch Name 8
  {8cdafc9a-9b59-4b64-8b80-7a44565d8b07}, !- Outlet Branch Name 9
  {cae79574-7535-4a37-a6db-be45517227a7}; !- Outlet Branch Name 10

OS:Connection,
  {cd440c95-2842-4669-97f3-b5e3e2281c15}, !- Handle
  {df9db247-0f10-4ae9-8a9a-84c7b28c3d93}, !- Source Object
  17,                                     !- Outlet Port
  {3b496c89-45da-4c9a-9a27-cd514fdd0159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe109695-c15c-4fb1-83a1-73bf26dfb5c5}, !- Handle
  {3b496c89-45da-4c9a-9a27-cd514fdd0159}, !- Source Object
  3,                                      !- Outlet Port
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c80e7136-6ad3-42de-8281-d18485aebfe4}, !- Handle
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Source Object
  3,                                      !- Outlet Port
  {f1108a81-97f8-4717-b9fa-abe23659f603}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed3847e4-1c06-44ee-b950-f1c105b91c34}, !- Handle
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Source Object
  2,                                      !- Outlet Port
  {2ced2126-72b3-45b2-9bea-22edaddabf3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1530a9e0-c307-450a-b3a9-448d16ebebe5}, !- Handle
  {2ced2126-72b3-45b2-9bea-22edaddabf3a}, !- Source Object
  3,                                      !- Outlet Port
  {df9db247-0f10-4ae9-8a9a-84c7b28c3d93}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {66f93ce2-23c9-4573-8238-ec4e31cf60c4}, !- Handle
  {df9db247-0f10-4ae9-8a9a-84c7b28c3d93}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f37235c3-90da-4f0c-907c-757f2296547e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Constant,
  {13ce53f6-deb9-481c-a965-0f395cde604c}, !- Handle
  Schedule Constant 2,                    !- Name
  {ffb9280a-0304-4db6-9d0a-633ddc87923f}, !- Schedule Type Limits Name
  7;                                      !- Value

OS:SetpointManager:Scheduled,
  {accd7378-2860-4972-a6fe-f62aa95c382f}, !- Handle
  SetpointManagerScheduled 1,             !- Name
  Temperature,                            !- Control Variable
  {13ce53f6-deb9-481c-a965-0f395cde604c}, !- Schedule Name
  {f54b32ce-f345-4ffc-8b60-7e1a9e2868b2}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7affacad-98e6-42a6-9df1-51f9fbbdea27}, !- Handle
  PumpConstantSpeed 1,                    !- Name
  {a3aaf123-5800-4d1a-91bc-8459eda36ab0}, !- Inlet Node Name
  {8f401d5c-8ba2-4970-8152-425bb3c5d793}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  367968.752501121,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:HeatPump:WaterToWater:EquationFit:Cooling,
  {3fe965fa-63ab-437f-aec5-90d6df89e121}, !- Handle
  HeatPumpWaterToWaterEquationFitCooling, !- Name
  {eec516c4-c95e-40dd-bfe9-9c9d60b1072a}, !- Source Side Inlet Node Name
  {53758336-6bd6-481d-b286-3de4e6d14219}, !- Source Side Outlet Node Name
  {664542a3-98af-4f29-8961-a88514b50e25}, !- Load Side Inlet Node Name
  {80226cc8-249a-4f69-aac9-8898d483e8f7}, !- Load Side Outlet Node Name
  Autosize,                               !- Reference Load Side Flow Rate {m3/s}
  Autosize,                               !- Reference Source Side Flow Rate {m3/s}
  Autosize,                               !- Reference Cooling Capacity {W}
  Autosize,                               !- Reference Cooling Power Consumption {W}
  {78ff00b3-2c1b-4edf-b735-9862854f9e62}, !- Cooling Capacity Curve Name
  {97be9b58-724b-48a1-82cd-a640dcb5d47a}, !- Cooling Compressor Power Curve Name
  8,                                      !- Reference Coefficient of Performance {W/W}
  1;                                      !- Sizing Factor

OS:Curve:QuadLinear,
  {78ff00b3-2c1b-4edf-b735-9862854f9e62}, !- Handle
  Curve Quad Linear 3,                    !- Name
  -1.52030596,                            !- Coefficient1 Constant
  3.46625667,                             !- Coefficient2 w
  -1.32267797,                            !- Coefficient3 x
  0.09395678,                             !- Coefficient4 y
  0.038975504,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {97be9b58-724b-48a1-82cd-a640dcb5d47a}, !- Handle
  Curve Quad Linear 4,                    !- Name
  -8.59564386,                            !- Coefficient1 Constant
  0.96265085,                             !- Coefficient2 w
  8.69489229,                             !- Coefficient3 x
  0.02501669,                             !- Coefficient4 y
  -0.20132665,                            !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Pipe:Adiabatic,
  {493d9992-4e3f-475c-b0bb-28d2ca3ea8d0}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6371dd52-afac-4387-80f0-7996d0ba43a8}, !- Inlet Node Name
  {90bd253e-e6e2-4f34-83f2-cd900e4db8ed}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {035b74a7-2b77-4a45-a56e-1e3b5a4bd84a}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {90d61bb6-063e-4452-ba63-f06a2bf863cb}, !- Inlet Node Name
  {28346daf-b0b9-42d9-8546-12af19fefc81}; !- Outlet Node Name

OS:Node,
  {a65ac0dc-fb62-4ecb-b580-8ee9319adc33}, !- Handle
  Node 136,                               !- Name
  {8f401d5c-8ba2-4970-8152-425bb3c5d793}, !- Inlet Port
  {279cafb2-10df-464c-812c-cac7f729a5b3}; !- Outlet Port

OS:Connection,
  {a3aaf123-5800-4d1a-91bc-8459eda36ab0}, !- Handle
  {9b6fe920-d6e5-4cc3-8efc-cab8e5890ce6}, !- Source Object
  3,                                      !- Outlet Port
  {7affacad-98e6-42a6-9df1-51f9fbbdea27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f401d5c-8ba2-4970-8152-425bb3c5d793}, !- Handle
  {7affacad-98e6-42a6-9df1-51f9fbbdea27}, !- Source Object
  3,                                      !- Outlet Port
  {a65ac0dc-fb62-4ecb-b580-8ee9319adc33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279cafb2-10df-464c-812c-cac7f729a5b3}, !- Handle
  {a65ac0dc-fb62-4ecb-b580-8ee9319adc33}, !- Source Object
  3,                                      !- Outlet Port
  {136d77ef-02aa-4934-85f9-177f1cffa9b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6cbaa8f-b567-4354-a15d-553543cc003f}, !- Handle
  Node 137,                               !- Name
  {53758336-6bd6-481d-b286-3de4e6d14219}, !- Inlet Port
  {74bd4a43-30a0-4f41-87a4-416dd926bfec}; !- Outlet Port

OS:Connection,
  {eec516c4-c95e-40dd-bfe9-9c9d60b1072a}, !- Handle
  {29cd868c-71fb-482a-b5f9-614ea24d6e50}, !- Source Object
  3,                                      !- Outlet Port
  {3fe965fa-63ab-437f-aec5-90d6df89e121}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53758336-6bd6-481d-b286-3de4e6d14219}, !- Handle
  {3fe965fa-63ab-437f-aec5-90d6df89e121}, !- Source Object
  3,                                      !- Outlet Port
  {b6cbaa8f-b567-4354-a15d-553543cc003f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74bd4a43-30a0-4f41-87a4-416dd926bfec}, !- Handle
  {b6cbaa8f-b567-4354-a15d-553543cc003f}, !- Source Object
  3,                                      !- Outlet Port
  {5b745fee-6e94-4045-879a-39d30b6d9c96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d75618ae-59c8-4890-964d-0ab00ccb7bc4}, !- Handle
  Node 138,                               !- Name
  {73530638-3e47-4161-9a2d-5335a3573fa7}, !- Inlet Port
  {6371dd52-afac-4387-80f0-7996d0ba43a8}; !- Outlet Port

OS:Connection,
  {73530638-3e47-4161-9a2d-5335a3573fa7}, !- Handle
  {136d77ef-02aa-4934-85f9-177f1cffa9b4}, !- Source Object
  4,                                      !- Outlet Port
  {d75618ae-59c8-4890-964d-0ab00ccb7bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f6c24cc-af2b-4e00-a2df-cedd7bdc2262}, !- Handle
  Node 139,                               !- Name
  {90bd253e-e6e2-4f34-83f2-cd900e4db8ed}, !- Inlet Port
  {9aa8dea4-d616-45bc-b00f-8eabc538707e}; !- Outlet Port

OS:Connection,
  {6371dd52-afac-4387-80f0-7996d0ba43a8}, !- Handle
  {d75618ae-59c8-4890-964d-0ab00ccb7bc4}, !- Source Object
  3,                                      !- Outlet Port
  {493d9992-4e3f-475c-b0bb-28d2ca3ea8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90bd253e-e6e2-4f34-83f2-cd900e4db8ed}, !- Handle
  {493d9992-4e3f-475c-b0bb-28d2ca3ea8d0}, !- Source Object
  3,                                      !- Outlet Port
  {4f6c24cc-af2b-4e00-a2df-cedd7bdc2262}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa8dea4-d616-45bc-b00f-8eabc538707e}, !- Handle
  {4f6c24cc-af2b-4e00-a2df-cedd7bdc2262}, !- Source Object
  3,                                      !- Outlet Port
  {5b745fee-6e94-4045-879a-39d30b6d9c96}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2ff06c83-3719-4bb8-9864-c4d77059e727}, !- Handle
  Node 140,                               !- Name
  {845b4383-84c6-4cf3-bfda-6a4415b05492}, !- Inlet Port
  {90d61bb6-063e-4452-ba63-f06a2bf863cb}; !- Outlet Port

OS:Connection,
  {845b4383-84c6-4cf3-bfda-6a4415b05492}, !- Handle
  {5b745fee-6e94-4045-879a-39d30b6d9c96}, !- Source Object
  2,                                      !- Outlet Port
  {2ff06c83-3719-4bb8-9864-c4d77059e727}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d61bb6-063e-4452-ba63-f06a2bf863cb}, !- Handle
  {2ff06c83-3719-4bb8-9864-c4d77059e727}, !- Source Object
  3,                                      !- Outlet Port
  {035b74a7-2b77-4a45-a56e-1e3b5a4bd84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28346daf-b0b9-42d9-8546-12af19fefc81}, !- Handle
  {035b74a7-2b77-4a45-a56e-1e3b5a4bd84a}, !- Source Object
  3,                                      !- Outlet Port
  {f54b32ce-f345-4ffc-8b60-7e1a9e2868b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d27e0ba8-e4dc-4b5a-b39a-08f6676af0b7}, !- Handle
  Node 141,                               !- Name
  {0217eaf3-693c-468e-b641-aa808467c13c}, !- Inlet Port
  {78bf2f96-9be6-49e3-8d09-ef70cf25dae0}; !- Outlet Port

OS:Connection,
  {9f6fa564-456d-4bca-b3f9-da060cad62b8}, !- Handle
  {f1108a81-97f8-4717-b9fa-abe23659f603}, !- Source Object
  3,                                      !- Outlet Port
  {52888d5a-d817-46b8-b38f-3696ae0d4ca5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {0217eaf3-693c-468e-b641-aa808467c13c}, !- Handle
  {52888d5a-d817-46b8-b38f-3696ae0d4ca5}, !- Source Object
  11,                                     !- Outlet Port
  {d27e0ba8-e4dc-4b5a-b39a-08f6676af0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78bf2f96-9be6-49e3-8d09-ef70cf25dae0}, !- Handle
  {d27e0ba8-e4dc-4b5a-b39a-08f6676af0b7}, !- Source Object
  3,                                      !- Outlet Port
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0116ae69-d1f5-4274-8509-f3a87b6f643d}, !- Handle
  Node 142,                               !- Name
  {61059045-bc18-4d88-8018-986eec8bec9c}, !- Inlet Port
  {c95b8873-03e6-4342-9181-092f5852db58}; !- Outlet Port

OS:Connection,
  {61059045-bc18-4d88-8018-986eec8bec9c}, !- Handle
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Source Object
  4,                                      !- Outlet Port
  {0116ae69-d1f5-4274-8509-f3a87b6f643d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8f3aefc-f9a1-4dec-8325-daeb3b71dee6}, !- Handle
  Node 143,                               !- Name
  {e3fc87cd-6344-43bb-83b0-92b8389016d4}, !- Inlet Port
  {b548d31e-9ef9-40c6-bdef-1b3bbe82475d}; !- Outlet Port

OS:Connection,
  {c95b8873-03e6-4342-9181-092f5852db58}, !- Handle
  {0116ae69-d1f5-4274-8509-f3a87b6f643d}, !- Source Object
  3,                                      !- Outlet Port
  {cf2abfdc-6860-49ee-a795-f76e19b84cc6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {e3fc87cd-6344-43bb-83b0-92b8389016d4}, !- Handle
  {cf2abfdc-6860-49ee-a795-f76e19b84cc6}, !- Source Object
  11,                                     !- Outlet Port
  {c8f3aefc-f9a1-4dec-8325-daeb3b71dee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b548d31e-9ef9-40c6-bdef-1b3bbe82475d}, !- Handle
  {c8f3aefc-f9a1-4dec-8325-daeb3b71dee6}, !- Source Object
  3,                                      !- Outlet Port
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c64b1e45-26d0-4e92-8a08-8c078394f794}, !- Handle
  Controller Water Coil 6,                !- Name
  {cf2abfdc-6860-49ee-a795-f76e19b84cc6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8a3d9b4f-ed54-4c6c-bc6d-9be79ea4f48c}, !- Handle
  Node 144,                               !- Name
  {7bc53a49-4555-4189-902f-b62529934342}, !- Inlet Port
  {ff1ab5ea-4ef4-4c35-8458-1d0ed172edc7}; !- Outlet Port

OS:Connection,
  {7bc53a49-4555-4189-902f-b62529934342}, !- Handle
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Source Object
  5,                                      !- Outlet Port
  {8a3d9b4f-ed54-4c6c-bc6d-9be79ea4f48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {865d2383-e84e-436e-bd28-9e1a4e744093}, !- Handle
  Node 145,                               !- Name
  {6cadc97b-29e4-4575-bdc5-71293f0ae38a}, !- Inlet Port
  {ab119962-4279-402f-b240-6a188318d764}; !- Outlet Port

OS:Connection,
  {ff1ab5ea-4ef4-4c35-8458-1d0ed172edc7}, !- Handle
  {8a3d9b4f-ed54-4c6c-bc6d-9be79ea4f48c}, !- Source Object
  3,                                      !- Outlet Port
  {6ff56921-3146-4d3b-bfb6-ce56e4b2a78d}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {6cadc97b-29e4-4575-bdc5-71293f0ae38a}, !- Handle
  {6ff56921-3146-4d3b-bfb6-ce56e4b2a78d}, !- Source Object
  11,                                     !- Outlet Port
  {865d2383-e84e-436e-bd28-9e1a4e744093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab119962-4279-402f-b240-6a188318d764}, !- Handle
  {865d2383-e84e-436e-bd28-9e1a4e744093}, !- Source Object
  3,                                      !- Outlet Port
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4c276bdc-2bcb-413d-9103-26eaf724dfaa}, !- Handle
  Node 146,                               !- Name
  {22d0fa25-b6c8-411c-af82-c1efa501ac22}, !- Inlet Port
  {8a532bae-0e1a-4210-ab7b-49aa01f504bf}; !- Outlet Port

OS:Connection,
  {22d0fa25-b6c8-411c-af82-c1efa501ac22}, !- Handle
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Source Object
  6,                                      !- Outlet Port
  {4c276bdc-2bcb-413d-9103-26eaf724dfaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5c59233-3aea-46ea-b657-eabdb5213def}, !- Handle
  Node 147,                               !- Name
  {83bf9307-90a9-4992-bca8-ca4531fdc016}, !- Inlet Port
  {f779a60f-5b0f-48d5-8b50-e5672fafa863}; !- Outlet Port

OS:Connection,
  {8a532bae-0e1a-4210-ab7b-49aa01f504bf}, !- Handle
  {4c276bdc-2bcb-413d-9103-26eaf724dfaa}, !- Source Object
  3,                                      !- Outlet Port
  {1c77bf7b-f223-4586-a19d-b7f399650f36}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {83bf9307-90a9-4992-bca8-ca4531fdc016}, !- Handle
  {1c77bf7b-f223-4586-a19d-b7f399650f36}, !- Source Object
  11,                                     !- Outlet Port
  {c5c59233-3aea-46ea-b657-eabdb5213def}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f779a60f-5b0f-48d5-8b50-e5672fafa863}, !- Handle
  {c5c59233-3aea-46ea-b657-eabdb5213def}, !- Source Object
  3,                                      !- Outlet Port
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ba19cb0-6c4d-4511-be80-bc874d6401bb}, !- Handle
  Node 148,                               !- Name
  {b1688f90-94f6-4ce1-b89b-759e3764db09}, !- Inlet Port
  {b36bf3df-3a35-4ac4-849f-b73c55882c2d}; !- Outlet Port

OS:Connection,
  {b1688f90-94f6-4ce1-b89b-759e3764db09}, !- Handle
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Source Object
  7,                                      !- Outlet Port
  {4ba19cb0-6c4d-4511-be80-bc874d6401bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0696a5d6-6711-41f8-a534-3fbcf353c01f}, !- Handle
  Node 149,                               !- Name
  {bf85ca09-691a-4b3f-a900-6e0db08adabc}, !- Inlet Port
  {9f5bd5c1-8aaf-4e45-88e7-100abf7bb980}; !- Outlet Port

OS:Connection,
  {b36bf3df-3a35-4ac4-849f-b73c55882c2d}, !- Handle
  {4ba19cb0-6c4d-4511-be80-bc874d6401bb}, !- Source Object
  3,                                      !- Outlet Port
  {fc33921d-1a51-47a4-94a1-4ff422fdcfa3}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {bf85ca09-691a-4b3f-a900-6e0db08adabc}, !- Handle
  {fc33921d-1a51-47a4-94a1-4ff422fdcfa3}, !- Source Object
  11,                                     !- Outlet Port
  {0696a5d6-6711-41f8-a534-3fbcf353c01f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f5bd5c1-8aaf-4e45-88e7-100abf7bb980}, !- Handle
  {0696a5d6-6711-41f8-a534-3fbcf353c01f}, !- Source Object
  3,                                      !- Outlet Port
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ba698635-ec54-4d5e-b35b-57b48d24017f}, !- Handle
  Controller Water Coil 7,                !- Name
  {fc33921d-1a51-47a4-94a1-4ff422fdcfa3}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {4d9d5cfa-f498-4618-98cc-43cddc03df6d}, !- Handle
  Node 150,                               !- Name
  {4810291e-9669-406e-b2a7-5d26bdde0cc3}, !- Inlet Port
  {6c9fc541-e325-4bfa-997c-6608f46556e7}; !- Outlet Port

OS:Connection,
  {4810291e-9669-406e-b2a7-5d26bdde0cc3}, !- Handle
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Source Object
  8,                                      !- Outlet Port
  {4d9d5cfa-f498-4618-98cc-43cddc03df6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {424ce236-7a24-451e-923c-4cb86b8e60d7}, !- Handle
  Node 151,                               !- Name
  {7e0a183f-a237-492c-94bb-b6581ec6e61d}, !- Inlet Port
  {da021c90-766f-4503-9ba0-fbe3785f8ad0}; !- Outlet Port

OS:Connection,
  {6c9fc541-e325-4bfa-997c-6608f46556e7}, !- Handle
  {4d9d5cfa-f498-4618-98cc-43cddc03df6d}, !- Source Object
  3,                                      !- Outlet Port
  {c7ba6dc7-d3a6-47a5-b754-3206abe0ca89}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {7e0a183f-a237-492c-94bb-b6581ec6e61d}, !- Handle
  {c7ba6dc7-d3a6-47a5-b754-3206abe0ca89}, !- Source Object
  11,                                     !- Outlet Port
  {424ce236-7a24-451e-923c-4cb86b8e60d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da021c90-766f-4503-9ba0-fbe3785f8ad0}, !- Handle
  {424ce236-7a24-451e-923c-4cb86b8e60d7}, !- Source Object
  3,                                      !- Outlet Port
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {938e9ce5-9f80-4504-8674-17fe647749df}, !- Handle
  Controller Water Coil 8,                !- Name
  {c7ba6dc7-d3a6-47a5-b754-3206abe0ca89}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {e3a8b3bb-fb1e-4cc4-9852-60a2ff08a968}, !- Handle
  Node 152,                               !- Name
  {412872d8-3b18-4b61-acc4-1575e785cb23}, !- Inlet Port
  {89e579b7-d516-4c6f-af2c-1f29cf392cf9}; !- Outlet Port

OS:Connection,
  {412872d8-3b18-4b61-acc4-1575e785cb23}, !- Handle
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Source Object
  9,                                      !- Outlet Port
  {e3a8b3bb-fb1e-4cc4-9852-60a2ff08a968}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b41e34c-433b-4b8c-8069-3ceb4d56f04a}, !- Handle
  Node 153,                               !- Name
  {cf2a4b7a-7afa-4215-9a56-01a8b0238ee3}, !- Inlet Port
  {d19c0a25-41a9-4984-a1f1-529928dc0b13}; !- Outlet Port

OS:Connection,
  {89e579b7-d516-4c6f-af2c-1f29cf392cf9}, !- Handle
  {e3a8b3bb-fb1e-4cc4-9852-60a2ff08a968}, !- Source Object
  3,                                      !- Outlet Port
  {5f0a8738-e5eb-4195-b7c1-12e1eaaddcd4}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {cf2a4b7a-7afa-4215-9a56-01a8b0238ee3}, !- Handle
  {5f0a8738-e5eb-4195-b7c1-12e1eaaddcd4}, !- Source Object
  11,                                     !- Outlet Port
  {0b41e34c-433b-4b8c-8069-3ceb4d56f04a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d19c0a25-41a9-4984-a1f1-529928dc0b13}, !- Handle
  {0b41e34c-433b-4b8c-8069-3ceb4d56f04a}, !- Source Object
  3,                                      !- Outlet Port
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9c3e388e-af33-432a-b831-c8fce0c4e091}, !- Handle
  Controller Water Coil 9,                !- Name
  {5f0a8738-e5eb-4195-b7c1-12e1eaaddcd4}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cef242d2-bdff-4551-90d5-923b798bdc35}, !- Handle
  Node 154,                               !- Name
  {842e630f-a7db-425d-8e48-bf5b9d1ffe2c}, !- Inlet Port
  {431a104a-c017-4c02-8b45-fa8bb1fb2c59}; !- Outlet Port

OS:Connection,
  {842e630f-a7db-425d-8e48-bf5b9d1ffe2c}, !- Handle
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Source Object
  10,                                     !- Outlet Port
  {cef242d2-bdff-4551-90d5-923b798bdc35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41235c7c-ab4b-4893-83b1-5ecc1642ce42}, !- Handle
  Node 155,                               !- Name
  {2778e2a1-544f-4c7b-adf7-d2b5045f67f7}, !- Inlet Port
  {b669fa52-c13f-40f5-a38a-445d4907043d}; !- Outlet Port

OS:Connection,
  {431a104a-c017-4c02-8b45-fa8bb1fb2c59}, !- Handle
  {cef242d2-bdff-4551-90d5-923b798bdc35}, !- Source Object
  3,                                      !- Outlet Port
  {4fb0fcf5-f969-4c22-81bc-b11a3ea94a26}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {2778e2a1-544f-4c7b-adf7-d2b5045f67f7}, !- Handle
  {4fb0fcf5-f969-4c22-81bc-b11a3ea94a26}, !- Source Object
  11,                                     !- Outlet Port
  {41235c7c-ab4b-4893-83b1-5ecc1642ce42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b669fa52-c13f-40f5-a38a-445d4907043d}, !- Handle
  {41235c7c-ab4b-4893-83b1-5ecc1642ce42}, !- Source Object
  3,                                      !- Outlet Port
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {fd40c2c0-47b7-46fb-a133-626187c12a85}, !- Handle
  Controller Water Coil 10,               !- Name
  {4fb0fcf5-f969-4c22-81bc-b11a3ea94a26}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {2fe17f08-92ba-4773-8085-728b5554ff7c}, !- Handle
  Node 156,                               !- Name
  {8cdafc9a-9b59-4b64-8b80-7a44565d8b07}, !- Inlet Port
  {777bcb91-25d0-4abf-b776-27555f362532}; !- Outlet Port

OS:Connection,
  {8cdafc9a-9b59-4b64-8b80-7a44565d8b07}, !- Handle
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Source Object
  11,                                     !- Outlet Port
  {2fe17f08-92ba-4773-8085-728b5554ff7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96caaa53-ef20-4dad-90e3-dd40da02462b}, !- Handle
  Node 157,                               !- Name
  {be6a6c28-b5e5-4af5-8035-c2b618b9d268}, !- Inlet Port
  {243b3aee-e5b5-4920-8d15-bb5c2d9ae22f}; !- Outlet Port

OS:Connection,
  {777bcb91-25d0-4abf-b776-27555f362532}, !- Handle
  {2fe17f08-92ba-4773-8085-728b5554ff7c}, !- Source Object
  3,                                      !- Outlet Port
  {f5640398-a4f4-4c90-8eee-1c649ebe94da}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {be6a6c28-b5e5-4af5-8035-c2b618b9d268}, !- Handle
  {f5640398-a4f4-4c90-8eee-1c649ebe94da}, !- Source Object
  11,                                     !- Outlet Port
  {96caaa53-ef20-4dad-90e3-dd40da02462b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243b3aee-e5b5-4920-8d15-bb5c2d9ae22f}, !- Handle
  {96caaa53-ef20-4dad-90e3-dd40da02462b}, !- Source Object
  3,                                      !- Outlet Port
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9942a075-e244-4ecc-a95f-339fc58e8f85}, !- Handle
  Node 158,                               !- Name
  {cae79574-7535-4a37-a6db-be45517227a7}, !- Inlet Port
  {01fff8ed-9f9f-4434-a1f0-6122ec5641a0}; !- Outlet Port

OS:Connection,
  {cae79574-7535-4a37-a6db-be45517227a7}, !- Handle
  {0d346296-79cd-4f8b-b2ea-726aa4fbf372}, !- Source Object
  12,                                     !- Outlet Port
  {9942a075-e244-4ecc-a95f-339fc58e8f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d399977-d5f0-486a-8e52-5d3ef7b9b2f4}, !- Handle
  Node 159,                               !- Name
  {ee10126b-f8bb-4d7a-8dc2-4a31576f8f79}, !- Inlet Port
  {2bb97c34-8fba-4a70-9a82-3624399fb69a}; !- Outlet Port

OS:Connection,
  {01fff8ed-9f9f-4434-a1f0-6122ec5641a0}, !- Handle
  {9942a075-e244-4ecc-a95f-339fc58e8f85}, !- Source Object
  3,                                      !- Outlet Port
  {52698994-b5d1-451b-893b-586716ca3dd0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ee10126b-f8bb-4d7a-8dc2-4a31576f8f79}, !- Handle
  {52698994-b5d1-451b-893b-586716ca3dd0}, !- Source Object
  11,                                     !- Outlet Port
  {0d399977-d5f0-486a-8e52-5d3ef7b9b2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bb97c34-8fba-4a70-9a82-3624399fb69a}, !- Handle
  {0d399977-d5f0-486a-8e52-5d3ef7b9b2f4}, !- Source Object
  3,                                      !- Outlet Port
  {3c8be86e-acd7-4a0e-af78-f618e5357784}, !- Target Object
  12;                                     !- Inlet Port

OS:PlantLoop,
  {51634767-38a4-48cd-b25f-6276252b7a4b}, !- Handle
  Condenser PlantLoop,                    !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3553b332-4469-40e7-84c3-9528a85ffd8a}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  0.001001,                               !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {7fb7a5b8-4b0c-4475-9667-ff0ce7f68dd1}, !- Plant Side Inlet Node Name
  {1e473812-0864-40d2-9271-d9852e679f89}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {432262b2-ef70-4cc1-8dc9-724330db19b6}, !- Demand Side Inlet Node Name
  {f20de40b-ed07-4b20-a998-277456d682ee}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {479415f1-3276-41b5-afea-a47dc23991cb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {15d871c5-db99-429b-86b0-a375dfc6e44b}, !- Demand Mixer Name
  {47442d04-b1fd-4d11-bc34-7b44022b2250}, !- Demand Splitter Name
  {619e2610-a153-4325-b86e-d814b27bb483}, !- Supply Mixer Name
  {331af6fb-fdb6-43d1-8b79-66c7f24776b3}; !- Supply Splitter Name

OS:Node,
  {d491f3bc-d863-4b3b-b3ad-fd9336ccbe41}, !- Handle
  Node 160,                               !- Name
  {7fb7a5b8-4b0c-4475-9667-ff0ce7f68dd1}, !- Inlet Port
  {d5920af5-aa9e-4d1f-8c48-668186211c8e}; !- Outlet Port

OS:Node,
  {3553b332-4469-40e7-84c3-9528a85ffd8a}, !- Handle
  Node 161,                               !- Name
  {86c7e9fb-f300-4e84-b97a-12bdde7a9511}, !- Inlet Port
  {1e473812-0864-40d2-9271-d9852e679f89}; !- Outlet Port

OS:Node,
  {86f7eb5d-8c65-49b1-9ffe-af00e99682fc}, !- Handle
  Node 162,                               !- Name
  {4c73324c-0dec-47f5-bb44-d8cacfbdb7e0}, !- Inlet Port
  {7bc2b045-0beb-4514-92f6-06bece3a99b4}; !- Outlet Port

OS:Connector:Mixer,
  {619e2610-a153-4325-b86e-d814b27bb483}, !- Handle
  Connector Mixer 7,                      !- Name
  {f0d21f36-9551-431b-a87f-dab68f81aaa5}, !- Outlet Branch Name
  {ba9f9b09-328d-4f1b-b83f-94732c435205}, !- Inlet Branch Name 1
  {34dc0122-4341-4f5c-97ed-2e9262dbf7df}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {331af6fb-fdb6-43d1-8b79-66c7f24776b3}, !- Handle
  Connector Splitter 7,                   !- Name
  {1eab8bd8-da93-469d-b749-4c744eb4d61a}, !- Inlet Branch Name
  {4c73324c-0dec-47f5-bb44-d8cacfbdb7e0}, !- Outlet Branch Name 1
  {521af43f-1374-4779-b784-78b844c0c59d}; !- Outlet Branch Name 2

OS:Connection,
  {7fb7a5b8-4b0c-4475-9667-ff0ce7f68dd1}, !- Handle
  {51634767-38a4-48cd-b25f-6276252b7a4b}, !- Source Object
  14,                                     !- Outlet Port
  {d491f3bc-d863-4b3b-b3ad-fd9336ccbe41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c73324c-0dec-47f5-bb44-d8cacfbdb7e0}, !- Handle
  {331af6fb-fdb6-43d1-8b79-66c7f24776b3}, !- Source Object
  3,                                      !- Outlet Port
  {86f7eb5d-8c65-49b1-9ffe-af00e99682fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e473812-0864-40d2-9271-d9852e679f89}, !- Handle
  {3553b332-4469-40e7-84c3-9528a85ffd8a}, !- Source Object
  3,                                      !- Outlet Port
  {51634767-38a4-48cd-b25f-6276252b7a4b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4930b029-cde8-49dc-a7b8-4904c195e8d4}, !- Handle
  Node 163,                               !- Name
  {432262b2-ef70-4cc1-8dc9-724330db19b6}, !- Inlet Port
  {02e92b6b-0fe4-494e-8392-3bd3ed9076db}; !- Outlet Port

OS:Node,
  {f0f6ee45-f4c7-444e-ad2f-442d2ecb5d6b}, !- Handle
  Node 164,                               !- Name
  {5782704d-7b5c-446d-98ba-55d536c4a878}, !- Inlet Port
  {f20de40b-ed07-4b20-a998-277456d682ee}; !- Outlet Port

OS:Node,
  {7715fe62-3f3e-47e9-b166-8ca1939acae5}, !- Handle
  Node 165,                               !- Name
  {dcc8ce60-ddb3-4735-85c7-ee78abb18512}, !- Inlet Port
  {a7444153-7af9-4f52-921b-c0f41c4d41d6}; !- Outlet Port

OS:Connector:Mixer,
  {15d871c5-db99-429b-86b0-a375dfc6e44b}, !- Handle
  Connector Mixer 8,                      !- Name
  {5782704d-7b5c-446d-98ba-55d536c4a878}, !- Outlet Branch Name
  {e05d83a3-48f6-4a4f-af6d-634afb814693}, !- Inlet Branch Name 1
  {156311a2-715a-4151-a34e-82f066d55945}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {47442d04-b1fd-4d11-bc34-7b44022b2250}, !- Handle
  Connector Splitter 8,                   !- Name
  {02e92b6b-0fe4-494e-8392-3bd3ed9076db}, !- Inlet Branch Name
  {dcc8ce60-ddb3-4735-85c7-ee78abb18512}, !- Outlet Branch Name 1
  {7a6949d4-22ec-46fe-9a34-4500d6700345}; !- Outlet Branch Name 2

OS:Connection,
  {432262b2-ef70-4cc1-8dc9-724330db19b6}, !- Handle
  {51634767-38a4-48cd-b25f-6276252b7a4b}, !- Source Object
  17,                                     !- Outlet Port
  {4930b029-cde8-49dc-a7b8-4904c195e8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02e92b6b-0fe4-494e-8392-3bd3ed9076db}, !- Handle
  {4930b029-cde8-49dc-a7b8-4904c195e8d4}, !- Source Object
  3,                                      !- Outlet Port
  {47442d04-b1fd-4d11-bc34-7b44022b2250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc8ce60-ddb3-4735-85c7-ee78abb18512}, !- Handle
  {47442d04-b1fd-4d11-bc34-7b44022b2250}, !- Source Object
  3,                                      !- Outlet Port
  {7715fe62-3f3e-47e9-b166-8ca1939acae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5782704d-7b5c-446d-98ba-55d536c4a878}, !- Handle
  {15d871c5-db99-429b-86b0-a375dfc6e44b}, !- Source Object
  2,                                      !- Outlet Port
  {f0f6ee45-f4c7-444e-ad2f-442d2ecb5d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f20de40b-ed07-4b20-a998-277456d682ee}, !- Handle
  {f0f6ee45-f4c7-444e-ad2f-442d2ecb5d6b}, !- Source Object
  3,                                      !- Outlet Port
  {51634767-38a4-48cd-b25f-6276252b7a4b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {82fe0338-3525-469e-8bdd-cab7953b8620}, !- Handle
  {51634767-38a4-48cd-b25f-6276252b7a4b}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {479415f1-3276-41b5-afea-a47dc23991cb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:SetpointManager:FollowGroundTemperature,
  {5bfbabe9-b344-4333-be81-6731d242344d}, !- Handle
  Setpoint Manager Follow Ground Temperature 1, !- Name
  Temperature,                            !- Control Variable
  0,                                      !- Offset Temperature Difference {deltaC}
  80,                                     !- Maximum Setpoint Temperature {C}
  10,                                     !- Minimum Setpoint Temperature {C}
  {3553b332-4469-40e7-84c3-9528a85ffd8a}, !- Setpoint Node or NodeList Name
  Site:GroundTemperature:Deep;            !- Reference Ground Temperature Object Type

OS:Pump:ConstantSpeed,
  {5e3f5231-573f-433b-8112-5915b2e28a8a}, !- Handle
  PumpConstantSpeed 2,                    !- Name
  {d5920af5-aa9e-4d1f-8c48-668186211c8e}, !- Inlet Node Name
  {13acc5ef-cae1-40ca-8618-30061a34c722}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  432610.899647109,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:GroundHeatExchanger:Vertical,
  {22fc10b2-9ce3-45a2-8f1b-fde976085000}, !- Handle
  GroundHeatExchangerVertical,            !- Name
  {7bc2b045-0beb-4514-92f6-06bece3a99b4}, !- Inlet Node Name
  {f3272d91-6c59-4ac2-a3b2-1b82d3b0d0e2}, !- Outlet Node Name
  0.001001,                               !- Maximum Flow Rate {m3/s}
  12,                                     !- Number of Bore Holes
  124.71,                                 !- Bore Hole Length {m}
  0.05499,                                !- Bore Hole Radius {m}
  2.423,                                  !- Ground Thermal Conductivity {W/m-K}
  2343000,                                !- Ground Thermal Heat Capacity {J/m3-K}
  13.375,                                 !- Ground Temperature {C}
  0.001001,                               !- Design Flow Rate {m3/s}
  0.744,                                  !- Grout Thermal Conductivity {W/m-K}
  0.389,                                  !- Pipe Thermal Conductivity {W/m-K}
  0.02667,                                !- Pipe Out Diameter {m}
  0.0189,                                 !- U-Tube Distance {m}
  0.00242,                                !- Pipe Thickness {m}
  2,                                      !- Maximum Length of Simulation
  0.00044,                                !- G-Function Reference Ratio {dimensionless}
  -15.532911,                             !- G-Function Ln(T/Ts) Value 1
  -2.594526,                              !- G-Function G Value 1
  -15.389383,                             !- G-Function Ln(T/Ts) Value 2
  -2.502316,                              !- G-Function G Value 2
  -15.245854,                             !- G-Function Ln(T/Ts) Value 3
  -2.40653,                               !- G-Function G Value 3
  -15.102325,                             !- G-Function Ln(T/Ts) Value 4
  -2.306618,                              !- G-Function G Value 4
  -14.958796,                             !- G-Function Ln(T/Ts) Value 5
  -2.202254,                              !- G-Function G Value 5
  -14.815267,                             !- G-Function Ln(T/Ts) Value 6
  -2.093246,                              !- G-Function G Value 6
  -14.671738,                             !- G-Function Ln(T/Ts) Value 7
  -1.979496,                              !- G-Function G Value 7
  -14.52821,                              !- G-Function Ln(T/Ts) Value 8
  -1.860986,                              !- G-Function G Value 8
  -14.384681,                             !- G-Function Ln(T/Ts) Value 9
  -1.737762,                              !- G-Function G Value 9
  -14.241152,                             !- G-Function Ln(T/Ts) Value 10
  -1.609938,                              !- G-Function G Value 10
  -14.097623,                             !- G-Function Ln(T/Ts) Value 11
  -1.47769,                               !- G-Function G Value 11
  -13.954094,                             !- G-Function Ln(T/Ts) Value 12
  -1.341265,                              !- G-Function G Value 12
  -13.810566,                             !- G-Function Ln(T/Ts) Value 13
  -1.20099,                               !- G-Function G Value 13
  -13.667037,                             !- G-Function Ln(T/Ts) Value 14
  -1.057289,                              !- G-Function G Value 14
  -13.523508,                             !- G-Function Ln(T/Ts) Value 15
  -0.910689,                              !- G-Function G Value 15
  -13.379979,                             !- G-Function Ln(T/Ts) Value 16
  -0.761836,                              !- G-Function G Value 16
  -13.23645,                              !- G-Function Ln(T/Ts) Value 17
  -0.611492,                              !- G-Function G Value 17
  -13.092922,                             !- G-Function Ln(T/Ts) Value 18
  -0.460524,                              !- G-Function G Value 18
  -12.949393,                             !- G-Function Ln(T/Ts) Value 19
  -0.309876,                              !- G-Function G Value 19
  -12.805864,                             !- G-Function Ln(T/Ts) Value 20
  -0.160531,                              !- G-Function G Value 20
  -12.662335,                             !- G-Function Ln(T/Ts) Value 21
  -0.013459,                              !- G-Function G Value 21
  -12.518806,                             !- G-Function Ln(T/Ts) Value 22
  0.130432,                               !- G-Function G Value 22
  -12.375278,                             !- G-Function Ln(T/Ts) Value 23
  0.270353,                               !- G-Function G Value 23
  -12.231749,                             !- G-Function Ln(T/Ts) Value 24
  0.405669,                               !- G-Function G Value 24
  -12.08822,                              !- G-Function Ln(T/Ts) Value 25
  0.535933,                               !- G-Function G Value 25
  -11.944691,                             !- G-Function Ln(T/Ts) Value 26
  0.660895,                               !- G-Function G Value 26
  -11.801162,                             !- G-Function Ln(T/Ts) Value 27
  0.780496,                               !- G-Function G Value 27
  -11.657634,                             !- G-Function Ln(T/Ts) Value 28
  0.894852,                               !- G-Function G Value 28
  -11.514105,                             !- G-Function Ln(T/Ts) Value 29
  1.004213,                               !- G-Function G Value 29
  -11.370576,                             !- G-Function Ln(T/Ts) Value 30
  1.108936,                               !- G-Function G Value 30
  -11.227047,                             !- G-Function Ln(T/Ts) Value 31
  1.209436,                               !- G-Function G Value 31
  -11.083518,                             !- G-Function Ln(T/Ts) Value 32
  1.30616,                                !- G-Function G Value 32
  -10.93999,                              !- G-Function Ln(T/Ts) Value 33
  1.399551,                               !- G-Function G Value 33
  -10.796461,                             !- G-Function Ln(T/Ts) Value 34
  1.490031,                               !- G-Function G Value 34
  -10.652932,                             !- G-Function Ln(T/Ts) Value 35
  1.577988,                               !- G-Function G Value 35
  -10.509403,                             !- G-Function Ln(T/Ts) Value 36
  1.663768,                               !- G-Function G Value 36
  -10.365874,                             !- G-Function Ln(T/Ts) Value 37
  1.747674,                               !- G-Function G Value 37
  -10.222346,                             !- G-Function Ln(T/Ts) Value 38
  1.829969,                               !- G-Function G Value 38
  -10.078817,                             !- G-Function Ln(T/Ts) Value 39
  1.910879,                               !- G-Function G Value 39
  -9.935288,                              !- G-Function Ln(T/Ts) Value 40
  1.990597,                               !- G-Function G Value 40
  -9.791759,                              !- G-Function Ln(T/Ts) Value 41
  2.069286,                               !- G-Function G Value 41
  -9.64823,                               !- G-Function Ln(T/Ts) Value 42
  2.147086,                               !- G-Function G Value 42
  -9.504702,                              !- G-Function Ln(T/Ts) Value 43
  2.224117,                               !- G-Function G Value 43
  -9.361173,                              !- G-Function Ln(T/Ts) Value 44
  2.300481,                               !- G-Function G Value 44
  -9.217644,                              !- G-Function Ln(T/Ts) Value 45
  2.376266,                               !- G-Function G Value 45
  -9.074115,                              !- G-Function Ln(T/Ts) Value 46
  2.451548,                               !- G-Function G Value 46
  -8.930586,                              !- G-Function Ln(T/Ts) Value 47
  2.52639,                                !- G-Function G Value 47
  -8.787058,                              !- G-Function Ln(T/Ts) Value 48
  2.60085,                                !- G-Function G Value 48
  -8.643529,                              !- G-Function Ln(T/Ts) Value 49
  2.674976,                               !- G-Function G Value 49
  -8.5,                                   !- G-Function Ln(T/Ts) Value 50
  2.804693,                               !- G-Function G Value 50
  -7.8,                                   !- G-Function Ln(T/Ts) Value 51
  3.150515,                               !- G-Function G Value 51
  -7.2,                                   !- G-Function Ln(T/Ts) Value 52
  3.459251,                               !- G-Function G Value 52
  -6.5,                                   !- G-Function Ln(T/Ts) Value 53
  3.871327,                               !- G-Function G Value 53
  -5.9,                                   !- G-Function Ln(T/Ts) Value 54
  4.317116,                               !- G-Function G Value 54
  -5.2,                                   !- G-Function Ln(T/Ts) Value 55
  4.997096,                               !- G-Function G Value 55
  -4.5,                                   !- G-Function Ln(T/Ts) Value 56
  5.909798,                               !- G-Function G Value 56
  -3.963,                                 !- G-Function Ln(T/Ts) Value 57
  6.769082,                               !- G-Function G Value 57
  -3.27,                                  !- G-Function Ln(T/Ts) Value 58
  8.239201,                               !- G-Function G Value 58
  -2.864,                                 !- G-Function Ln(T/Ts) Value 59
  9.242823,                               !- G-Function G Value 59
  -2.577,                                 !- G-Function Ln(T/Ts) Value 60
  10.019494,                              !- G-Function G Value 60
  -2.171,                                 !- G-Function Ln(T/Ts) Value 61
  11.194196,                              !- G-Function G Value 61
  -1.884,                                 !- G-Function Ln(T/Ts) Value 62
  12.0708,                                !- G-Function G Value 62
  -1.191,                                 !- G-Function Ln(T/Ts) Value 63
  14.19234,                               !- G-Function G Value 63
  -0.497,                                 !- G-Function Ln(T/Ts) Value 64
  16.240663,                              !- G-Function G Value 64
  -0.274,                                 !- G-Function Ln(T/Ts) Value 65
  16.828904,                              !- G-Function G Value 65
  -0.051,                                 !- G-Function Ln(T/Ts) Value 66
  17.365456,                              !- G-Function G Value 66
  0.196,                                  !- G-Function Ln(T/Ts) Value 67
  17.897132,                              !- G-Function G Value 67
  0.419,                                  !- G-Function Ln(T/Ts) Value 68
  18.315064,                              !- G-Function G Value 68
  0.642,                                  !- G-Function Ln(T/Ts) Value 69
  18.680048,                              !- G-Function G Value 69
  0.873,                                  !- G-Function Ln(T/Ts) Value 70
  18.999393,                              !- G-Function G Value 70
  1.112,                                  !- G-Function Ln(T/Ts) Value 71
  19.27054,                               !- G-Function G Value 71
  1.335,                                  !- G-Function Ln(T/Ts) Value 72
  19.476169,                              !- G-Function G Value 72
  1.679,                                  !- G-Function Ln(T/Ts) Value 73
  19.713515,                              !- G-Function G Value 73
  2.028,                                  !- G-Function Ln(T/Ts) Value 74
  19.874303,                              !- G-Function G Value 74
  2.275,                                  !- G-Function Ln(T/Ts) Value 75
  19.952851,                              !- G-Function G Value 75
  3.003,                                  !- G-Function Ln(T/Ts) Value 76
  20.081783;                              !- G-Function G Value 76

OS:Pipe:Adiabatic,
  {932ffe7a-424a-4aa3-b5bf-ab87ada332d4}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {ab012dfd-3ac1-4bcb-a138-99631df391d7}, !- Inlet Node Name
  {b02d5953-c465-4e41-904a-48c82bc7d730}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8a5571dc-3ccc-4d64-869a-f62e0749c9b5}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {bc1b2fd2-89de-4bf2-a4f2-e05ed39a2d41}, !- Inlet Node Name
  {86c7e9fb-f300-4e84-b97a-12bdde7a9511}; !- Outlet Node Name

OS:Node,
  {ae86bdad-a14a-4370-9662-a8c2054cb00b}, !- Handle
  Node 166,                               !- Name
  {13acc5ef-cae1-40ca-8618-30061a34c722}, !- Inlet Port
  {1eab8bd8-da93-469d-b749-4c744eb4d61a}; !- Outlet Port

OS:Connection,
  {d5920af5-aa9e-4d1f-8c48-668186211c8e}, !- Handle
  {d491f3bc-d863-4b3b-b3ad-fd9336ccbe41}, !- Source Object
  3,                                      !- Outlet Port
  {5e3f5231-573f-433b-8112-5915b2e28a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13acc5ef-cae1-40ca-8618-30061a34c722}, !- Handle
  {5e3f5231-573f-433b-8112-5915b2e28a8a}, !- Source Object
  3,                                      !- Outlet Port
  {ae86bdad-a14a-4370-9662-a8c2054cb00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eab8bd8-da93-469d-b749-4c744eb4d61a}, !- Handle
  {ae86bdad-a14a-4370-9662-a8c2054cb00b}, !- Source Object
  3,                                      !- Outlet Port
  {331af6fb-fdb6-43d1-8b79-66c7f24776b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02768f6f-9f62-4481-b59a-34128ed5c36c}, !- Handle
  Node 167,                               !- Name
  {f3272d91-6c59-4ac2-a3b2-1b82d3b0d0e2}, !- Inlet Port
  {ba9f9b09-328d-4f1b-b83f-94732c435205}; !- Outlet Port

OS:Connection,
  {7bc2b045-0beb-4514-92f6-06bece3a99b4}, !- Handle
  {86f7eb5d-8c65-49b1-9ffe-af00e99682fc}, !- Source Object
  3,                                      !- Outlet Port
  {22fc10b2-9ce3-45a2-8f1b-fde976085000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3272d91-6c59-4ac2-a3b2-1b82d3b0d0e2}, !- Handle
  {22fc10b2-9ce3-45a2-8f1b-fde976085000}, !- Source Object
  3,                                      !- Outlet Port
  {02768f6f-9f62-4481-b59a-34128ed5c36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba9f9b09-328d-4f1b-b83f-94732c435205}, !- Handle
  {02768f6f-9f62-4481-b59a-34128ed5c36c}, !- Source Object
  3,                                      !- Outlet Port
  {619e2610-a153-4325-b86e-d814b27bb483}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {22189a7d-2c8f-430a-bf39-c27f29a4ca29}, !- Handle
  Node 168,                               !- Name
  {521af43f-1374-4779-b784-78b844c0c59d}, !- Inlet Port
  {ab012dfd-3ac1-4bcb-a138-99631df391d7}; !- Outlet Port

OS:Connection,
  {521af43f-1374-4779-b784-78b844c0c59d}, !- Handle
  {331af6fb-fdb6-43d1-8b79-66c7f24776b3}, !- Source Object
  4,                                      !- Outlet Port
  {22189a7d-2c8f-430a-bf39-c27f29a4ca29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34d719fa-7f63-4a7b-abe0-25b2c6eb9900}, !- Handle
  Node 169,                               !- Name
  {b02d5953-c465-4e41-904a-48c82bc7d730}, !- Inlet Port
  {34dc0122-4341-4f5c-97ed-2e9262dbf7df}; !- Outlet Port

OS:Connection,
  {ab012dfd-3ac1-4bcb-a138-99631df391d7}, !- Handle
  {22189a7d-2c8f-430a-bf39-c27f29a4ca29}, !- Source Object
  3,                                      !- Outlet Port
  {932ffe7a-424a-4aa3-b5bf-ab87ada332d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b02d5953-c465-4e41-904a-48c82bc7d730}, !- Handle
  {932ffe7a-424a-4aa3-b5bf-ab87ada332d4}, !- Source Object
  3,                                      !- Outlet Port
  {34d719fa-7f63-4a7b-abe0-25b2c6eb9900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34dc0122-4341-4f5c-97ed-2e9262dbf7df}, !- Handle
  {34d719fa-7f63-4a7b-abe0-25b2c6eb9900}, !- Source Object
  3,                                      !- Outlet Port
  {619e2610-a153-4325-b86e-d814b27bb483}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f3dc5da5-d093-4235-b6ba-6873b8130f11}, !- Handle
  Node 170,                               !- Name
  {f0d21f36-9551-431b-a87f-dab68f81aaa5}, !- Inlet Port
  {bc1b2fd2-89de-4bf2-a4f2-e05ed39a2d41}; !- Outlet Port

OS:Connection,
  {f0d21f36-9551-431b-a87f-dab68f81aaa5}, !- Handle
  {619e2610-a153-4325-b86e-d814b27bb483}, !- Source Object
  2,                                      !- Outlet Port
  {f3dc5da5-d093-4235-b6ba-6873b8130f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc1b2fd2-89de-4bf2-a4f2-e05ed39a2d41}, !- Handle
  {f3dc5da5-d093-4235-b6ba-6873b8130f11}, !- Source Object
  3,                                      !- Outlet Port
  {8a5571dc-3ccc-4d64-869a-f62e0749c9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c7e9fb-f300-4e84-b97a-12bdde7a9511}, !- Handle
  {8a5571dc-3ccc-4d64-869a-f62e0749c9b5}, !- Source Object
  3,                                      !- Outlet Port
  {3553b332-4469-40e7-84c3-9528a85ffd8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2770784-9748-4e25-9e1f-7d0fcf6fdca6}, !- Handle
  Node 171,                               !- Name
  {eeef7358-e07e-4993-beff-9dd42fc82697}, !- Inlet Port
  {e05d83a3-48f6-4a4f-af6d-634afb814693}; !- Outlet Port

OS:Connection,
  {a7444153-7af9-4f52-921b-c0f41c4d41d6}, !- Handle
  {7715fe62-3f3e-47e9-b166-8ca1939acae5}, !- Source Object
  3,                                      !- Outlet Port
  {ab5e4c6a-3fc2-4d11-8d1d-c04c4ab73c55}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eeef7358-e07e-4993-beff-9dd42fc82697}, !- Handle
  {ab5e4c6a-3fc2-4d11-8d1d-c04c4ab73c55}, !- Source Object
  5,                                      !- Outlet Port
  {d2770784-9748-4e25-9e1f-7d0fcf6fdca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05d83a3-48f6-4a4f-af6d-634afb814693}, !- Handle
  {d2770784-9748-4e25-9e1f-7d0fcf6fdca6}, !- Source Object
  3,                                      !- Outlet Port
  {15d871c5-db99-429b-86b0-a375dfc6e44b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c12c7599-809c-4a12-b885-ccd3156f3c1b}, !- Handle
  Node 172,                               !- Name
  {7a6949d4-22ec-46fe-9a34-4500d6700345}, !- Inlet Port
  {664542a3-98af-4f29-8961-a88514b50e25}; !- Outlet Port

OS:Connection,
  {7a6949d4-22ec-46fe-9a34-4500d6700345}, !- Handle
  {47442d04-b1fd-4d11-bc34-7b44022b2250}, !- Source Object
  4,                                      !- Outlet Port
  {c12c7599-809c-4a12-b885-ccd3156f3c1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad8204ff-7167-432b-a283-e19edefa68b9}, !- Handle
  Node 173,                               !- Name
  {80226cc8-249a-4f69-aac9-8898d483e8f7}, !- Inlet Port
  {156311a2-715a-4151-a34e-82f066d55945}; !- Outlet Port

OS:Connection,
  {664542a3-98af-4f29-8961-a88514b50e25}, !- Handle
  {c12c7599-809c-4a12-b885-ccd3156f3c1b}, !- Source Object
  3,                                      !- Outlet Port
  {3fe965fa-63ab-437f-aec5-90d6df89e121}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {80226cc8-249a-4f69-aac9-8898d483e8f7}, !- Handle
  {3fe965fa-63ab-437f-aec5-90d6df89e121}, !- Source Object
  5,                                      !- Outlet Port
  {ad8204ff-7167-432b-a283-e19edefa68b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {156311a2-715a-4151-a34e-82f066d55945}, !- Handle
  {ad8204ff-7167-432b-a283-e19edefa68b9}, !- Source Object
  3,                                      !- Outlet Port
  {15d871c5-db99-429b-86b0-a375dfc6e44b}, !- Target Object
  4;                                      !- Inlet Port

OS:Site:GroundTemperature:Shallow,
  {7ce5033f-dd7f-4706-b3e1-69fe30b69147}, !- Handle
  -4.6,                                   !- January Surface Ground Temperature {C}
  -5.5,                                   !- February Surface Ground Temperature {C}
  -3.9,                                   !- March Surface Ground Temperature {C}
  -1.2,                                   !- April Surface Ground Temperature {C}
  5.6,                                    !- May Surface Ground Temperature {C}
  10.9,                                   !- June Surface Ground Temperature {C}
  14.5,                                   !- July Surface Ground Temperature {C}
  15.6,                                   !- August Surface Ground Temperature {C}
  13.7,                                   !- September Surface Ground Temperature {C}
  9.6,                                    !- October Surface Ground Temperature {C}
  4.1,                                    !- November Surface Ground Temperature {C}
  -1;                                     !- December Surface Ground Temperature {C}

OS:Site:GroundTemperature:Deep,
  {b42f4375-ef1d-475b-8809-a11c1917ffd7}, !- Handle
  1.8,                                    !- January Deep Ground Temperature {C}
  0,                                      !- February Deep Ground Temperature {C}
  -0.3,                                   !- March Deep Ground Temperature {C}
  0.2,                                    !- April Deep Ground Temperature {C}
  2.8,                                    !- May Deep Ground Temperature {C}
  5.6,                                    !- June Deep Ground Temperature {C}
  8.1,                                    !- July Deep Ground Temperature {C}
  9.9,                                    !- August Deep Ground Temperature {C}
  10.3,                                   !- September Deep Ground Temperature {C}
  9.3,                                    !- October Deep Ground Temperature {C}
  7.1,                                    !- November Deep Ground Temperature {C}
  4.4;                                    !- December Deep Ground Temperature {C}

OS:Schedule:Ruleset,
  {28717362-128d-4f88-b5ec-3dbaf1a6fb40}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {15273de7-4072-4169-abf0-9a0a6503dfc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15273de7-4072-4169-abf0-9a0a6503dfc2}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e12cad78-fb68-4159-935a-607f1fe3dd1b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {890395c6-1133-45eb-91e3-350524752416}, !- Control Zone or Zone List Name
  {978e0a8c-de1d-45bf-aece-92b70a3ef6e2}, !- Cooling Control Zone or Zone List Name
  {94867548-049b-41b9-9dca-58e22d4332f7}, !- Heating Control Zone or Zone List Name
  {aaf6a4ab-7cd0-4fe0-a8db-8c285fd2809e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {890395c6-1133-45eb-91e3-350524752416}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {978e0a8c-de1d-45bf-aece-92b70a3ef6e2}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {94867548-049b-41b9-9dca-58e22d4332f7}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {aaf6a4ab-7cd0-4fe0-a8db-8c285fd2809e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {05596f3d-c9cb-43df-bd40-4192bfe7fd41}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Occ Sch, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  {29853c98-828c-400a-ae45-823ce881bade}, !- Default Day Schedule Name
  {44ea4c60-55e0-4718-86a7-6c09cc757033}, !- Summer Design Day Schedule Name
  {f5a28155-0a44-44ab-b534-33db06950c9a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {29853c98-828c-400a-ae45-823ce881bade}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Occ Sch Default, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6dd99edd-ce43-420a-a100-1e43ff9d6232}, !- Handle
  {05596f3d-c9cb-43df-bd40-4192bfe7fd41}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.6745615091808492,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-07 22:58:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-07 22:58:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {391e2d57-bf5c-4f06-b3ce-545f4722b046}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5a28155-0a44-44ab-b534-33db06950c9a}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Occ Sch Winter Design Day, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41f199cb-0f0a-4828-b0c6-11887f62b18c}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {44ea4c60-55e0-4718-86a7-6c09cc757033}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Occ Sch Summer Design Day, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9194123e-c7be-4377-9a49-2685760c8e05}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Occ Sch Sunday Rule, !- Name
  {05596f3d-c9cb-43df-bd40-4192bfe7fd41}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fc0bef4c-0098-4d4d-97f1-9a7d1d8ad019}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fc0bef4c-0098-4d4d-97f1-9a7d1d8ad019}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| Occ Sch Sunday, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dc690853-b240-474c-a921-3a3132d47de4}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| ERV, !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f686daa2-5292-4ae2-8b6f-7b33476fcce2}, !- Supply Air Inlet Node
  {80dd0459-16cc-450b-b039-b3c37e223699}, !- Supply Air Outlet Node
  {4e87f81b-8da0-4014-9ded-5a3800866140}, !- Exhaust Air Inlet Node
  {a6e7831f-520e-40e5-ba12-7d36e3889f95}, !- Exhaust Air Outlet Node
  107.8919467,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {88ffcd39-3344-47c7-b7f2-1eeeba2e346c}, !- Handle
  Node 175,                               !- Name
  {80dd0459-16cc-450b-b039-b3c37e223699}, !- Inlet Port
  {e96ffce5-de4c-4f47-a7d1-47d68f5e2d0b}; !- Outlet Port

OS:Connection,
  {f686daa2-5292-4ae2-8b6f-7b33476fcce2}, !- Handle
  {885800f9-012d-476e-8760-e795a7e4609b}, !- Source Object
  3,                                      !- Outlet Port
  {dc690853-b240-474c-a921-3a3132d47de4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {80dd0459-16cc-450b-b039-b3c37e223699}, !- Handle
  {dc690853-b240-474c-a921-3a3132d47de4}, !- Source Object
  13,                                     !- Outlet Port
  {88ffcd39-3344-47c7-b7f2-1eeeba2e346c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e96ffce5-de4c-4f47-a7d1-47d68f5e2d0b}, !- Handle
  {88ffcd39-3344-47c7-b7f2-1eeeba2e346c}, !- Source Object
  3,                                      !- Outlet Port
  {4b381ac6-cdf6-455e-b361-96f689fe56d6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03c7ee0b-a70a-422b-a41c-432209978f02}, !- Handle
  Node 176,                               !- Name
  {fe36a658-ea10-4c3a-be84-173eec8de1df}, !- Inlet Port
  {4e87f81b-8da0-4014-9ded-5a3800866140}; !- Outlet Port

OS:Connection,
  {fe36a658-ea10-4c3a-be84-173eec8de1df}, !- Handle
  {4b381ac6-cdf6-455e-b361-96f689fe56d6}, !- Source Object
  7,                                      !- Outlet Port
  {03c7ee0b-a70a-422b-a41c-432209978f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e87f81b-8da0-4014-9ded-5a3800866140}, !- Handle
  {03c7ee0b-a70a-422b-a41c-432209978f02}, !- Source Object
  3,                                      !- Outlet Port
  {dc690853-b240-474c-a921-3a3132d47de4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a6e7831f-520e-40e5-ba12-7d36e3889f95}, !- Handle
  {dc690853-b240-474c-a921-3a3132d47de4}, !- Source Object
  15,                                     !- Outlet Port
  {f24e5560-6d64-4295-816d-2f5d1b80f496}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6cc5eb19-c547-4b49-b884-453dd95dae19}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8c891de3-275e-49ce-83e7-09ab273c57b3}, !- Reference Setpoint Node Name
  {8c891de3-275e-49ce-83e7-09ab273c57b3}, !- Mixed Air Stream Node Name
  {885800f9-012d-476e-8760-e795a7e4609b}, !- Outdoor Air Stream Node Name
  {32308697-a519-4926-8b65-5a9c55735e07}, !- Return Air Stream Node Name
  {88ffcd39-3344-47c7-b7f2-1eeeba2e346c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {77a8fc1b-1a2a-45c1-b874-6adbd01df7e1}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8e8bc768-4fe5-419e-94fb-e669107cda59}, !- Control Zone or Zone List Name
  {c6b876a0-94ee-482f-9232-ff6d10caec3d}, !- Cooling Control Zone or Zone List Name
  {fb78d9e8-e452-4321-b9c4-2ce1a76f54a5}, !- Heating Control Zone or Zone List Name
  {f3a36550-95ab-4815-b719-18ef439afa6b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8e8bc768-4fe5-419e-94fb-e669107cda59}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {c6b876a0-94ee-482f-9232-ff6d10caec3d}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fb78d9e8-e452-4321-b9c4-2ce1a76f54a5}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f3a36550-95ab-4815-b719-18ef439afa6b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1a2db106-c660-442d-9011-56c5a29da742}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Occ Sch, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  {64f66e7a-194b-4dcf-8907-87ebbc2ed3b4}, !- Default Day Schedule Name
  {a99d1eb5-274a-4d17-bdb9-240d9be1608d}, !- Summer Design Day Schedule Name
  {2b5a56e4-a7b8-46a3-9b90-0b76832170a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {64f66e7a-194b-4dcf-8907-87ebbc2ed3b4}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Occ Sch Default, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5a7d1378-4be6-4599-89c0-43a2b2aa9354}, !- Handle
  {1a2db106-c660-442d-9011-56c5a29da742}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  7.4855894367922611,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-07 22:58:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-07 22:58:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d6a5aaa1-68ac-41ef-8f50-f6eb284d0232}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b5a56e4-a7b8-46a3-9b90-0b76832170a1}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {876c65bf-bfd8-4dab-9fc2-223c48fc190c}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a99d1eb5-274a-4d17-bdb9-240d9be1608d}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3e58f746-f12e-4e3a-8cfb-c2d03c970efe}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {1a2db106-c660-442d-9011-56c5a29da742}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {77e4cb33-4a57-4dde-92d3-42ad8dada2e0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {77e4cb33-4a57-4dde-92d3-42ad8dada2e0}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 Occ Sch Sunday, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a85f8d09-91be-4be0-988a-0550b9b226e5}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 1 ERV, !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e24737a2-a3c0-4ede-9465-a8a38f025227}, !- Supply Air Inlet Node
  {dfaf3670-12ad-47e2-ae39-fe54d659896e}, !- Supply Air Outlet Node
  {ac2b7e01-36a2-4235-bff9-8e5ce224c4a2}, !- Exhaust Air Inlet Node
  {df5745e4-9367-4c35-ad51-451606dd55ef}, !- Exhaust Air Outlet Node
  126.3680760164,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {944f4aae-93d2-40d2-ae5e-f71ad6423e48}, !- Handle
  Node 177,                               !- Name
  {dfaf3670-12ad-47e2-ae39-fe54d659896e}, !- Inlet Port
  {d7dc7a3d-c3e0-4bf2-bd4a-142589aa3a85}; !- Outlet Port

OS:Connection,
  {e24737a2-a3c0-4ede-9465-a8a38f025227}, !- Handle
  {7a923ad9-d53f-4f30-9c72-26a0b24e5327}, !- Source Object
  3,                                      !- Outlet Port
  {a85f8d09-91be-4be0-988a-0550b9b226e5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dfaf3670-12ad-47e2-ae39-fe54d659896e}, !- Handle
  {a85f8d09-91be-4be0-988a-0550b9b226e5}, !- Source Object
  13,                                     !- Outlet Port
  {944f4aae-93d2-40d2-ae5e-f71ad6423e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7dc7a3d-c3e0-4bf2-bd4a-142589aa3a85}, !- Handle
  {944f4aae-93d2-40d2-ae5e-f71ad6423e48}, !- Source Object
  3,                                      !- Outlet Port
  {dfb00593-1686-4ce1-9998-c84e6ee8cd45}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb746770-15e4-4ab4-839d-becec124952b}, !- Handle
  Node 178,                               !- Name
  {714f902f-5bce-442a-898b-7245ec1005c5}, !- Inlet Port
  {ac2b7e01-36a2-4235-bff9-8e5ce224c4a2}; !- Outlet Port

OS:Connection,
  {714f902f-5bce-442a-898b-7245ec1005c5}, !- Handle
  {dfb00593-1686-4ce1-9998-c84e6ee8cd45}, !- Source Object
  7,                                      !- Outlet Port
  {bb746770-15e4-4ab4-839d-becec124952b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac2b7e01-36a2-4235-bff9-8e5ce224c4a2}, !- Handle
  {bb746770-15e4-4ab4-839d-becec124952b}, !- Source Object
  3,                                      !- Outlet Port
  {a85f8d09-91be-4be0-988a-0550b9b226e5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {df5745e4-9367-4c35-ad51-451606dd55ef}, !- Handle
  {a85f8d09-91be-4be0-988a-0550b9b226e5}, !- Source Object
  15,                                     !- Outlet Port
  {e2c643eb-f139-4f6e-b6bd-fb839b4ecd5a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {23941271-4517-4fff-afa2-012bcb84add3}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {644f7625-8d8e-4b63-a98f-682bf62f2815}, !- Reference Setpoint Node Name
  {644f7625-8d8e-4b63-a98f-682bf62f2815}, !- Mixed Air Stream Node Name
  {7a923ad9-d53f-4f30-9c72-26a0b24e5327}, !- Outdoor Air Stream Node Name
  {584f9b84-7c58-411e-8e6f-6f8c47929fae}, !- Return Air Stream Node Name
  {944f4aae-93d2-40d2-ae5e-f71ad6423e48}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {6a3a7665-40fc-425c-b5dd-b9a56a49a077}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {244f72c1-88b0-4469-889c-81d926b91264}, !- Control Zone or Zone List Name
  {43af2211-2bc5-4bbb-bfb1-b0426e8cc8af}, !- Cooling Control Zone or Zone List Name
  {a2a74011-0934-4417-a297-df2bc56abfc0}, !- Heating Control Zone or Zone List Name
  {14a495f9-f70d-4419-9a5b-d2ae4f201a24}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {244f72c1-88b0-4469-889c-81d926b91264}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {43af2211-2bc5-4bbb-bfb1-b0426e8cc8af}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a2a74011-0934-4417-a297-df2bc56abfc0}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {14a495f9-f70d-4419-9a5b-d2ae4f201a24}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {33edf201-6d2f-4354-9453-b557c3185a5c}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Occ Sch, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  {c8c0b61c-1250-4c92-811d-d1d0998151d2}, !- Default Day Schedule Name
  {222a905a-974f-4a07-8338-31cad6b3b185}, !- Summer Design Day Schedule Name
  {ca2c24f1-1ff8-4fcd-aa5e-9af0ce1bacd1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8c0b61c-1250-4c92-811d-d1d0998151d2}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Occ Sch Default, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {307531d4-015f-4d45-bd9e-87faf5010b89}, !- Handle
  {33edf201-6d2f-4354-9453-b557c3185a5c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3662229137758586,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-07 22:58:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-07 22:58:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {73d17f8d-388f-4904-9b75-6f34d900f48e}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ca2c24f1-1ff8-4fcd-aa5e-9af0ce1bacd1}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba8a3356-9861-430a-bca0-a3a40679c3ec}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {222a905a-974f-4a07-8338-31cad6b3b185}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3702b23-ef76-4bb2-806b-9a8bc17ce9de}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Occ Sch Sunday Rule, !- Name
  {33edf201-6d2f-4354-9453-b557c3185a5c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {55830513-8f5b-4a0a-9228-dd205d18acca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55830513-8f5b-4a0a-9228-dd205d18acca}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 Occ Sch Sunday, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {406d3606-9dd7-483f-b9ea-07fd9e070305}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 2 ERV, !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {50bd7576-eca5-4bef-b24d-5f3f846cda14}, !- Supply Air Inlet Node
  {eab41778-3ae2-4b74-88cb-b4cd0647dae9}, !- Supply Air Outlet Node
  {20fbec60-7626-4456-abd5-6a1bfe70f18a}, !- Exhaust Air Inlet Node
  {35c9df8b-1c22-4061-af2a-e4c27abb7bda}, !- Exhaust Air Outlet Node
  84.3422478,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1964a0c1-de00-40f8-ab3f-b535e21dfea7}, !- Handle
  Node 179,                               !- Name
  {eab41778-3ae2-4b74-88cb-b4cd0647dae9}, !- Inlet Port
  {5a58bb50-11c4-4622-85b0-32ec29f58ad6}; !- Outlet Port

OS:Connection,
  {50bd7576-eca5-4bef-b24d-5f3f846cda14}, !- Handle
  {c19abb58-51ba-4572-841d-c372d07d01bf}, !- Source Object
  3,                                      !- Outlet Port
  {406d3606-9dd7-483f-b9ea-07fd9e070305}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eab41778-3ae2-4b74-88cb-b4cd0647dae9}, !- Handle
  {406d3606-9dd7-483f-b9ea-07fd9e070305}, !- Source Object
  13,                                     !- Outlet Port
  {1964a0c1-de00-40f8-ab3f-b535e21dfea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a58bb50-11c4-4622-85b0-32ec29f58ad6}, !- Handle
  {1964a0c1-de00-40f8-ab3f-b535e21dfea7}, !- Source Object
  3,                                      !- Outlet Port
  {0f6056be-6a8b-4821-90e4-36749d3519f1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df2fdda4-0f05-4044-aa8e-d87f92b43ff5}, !- Handle
  Node 180,                               !- Name
  {bafee485-5aa9-49db-a804-8d1a5ef1f1aa}, !- Inlet Port
  {20fbec60-7626-4456-abd5-6a1bfe70f18a}; !- Outlet Port

OS:Connection,
  {bafee485-5aa9-49db-a804-8d1a5ef1f1aa}, !- Handle
  {0f6056be-6a8b-4821-90e4-36749d3519f1}, !- Source Object
  7,                                      !- Outlet Port
  {df2fdda4-0f05-4044-aa8e-d87f92b43ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20fbec60-7626-4456-abd5-6a1bfe70f18a}, !- Handle
  {df2fdda4-0f05-4044-aa8e-d87f92b43ff5}, !- Source Object
  3,                                      !- Outlet Port
  {406d3606-9dd7-483f-b9ea-07fd9e070305}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {35c9df8b-1c22-4061-af2a-e4c27abb7bda}, !- Handle
  {406d3606-9dd7-483f-b9ea-07fd9e070305}, !- Source Object
  15,                                     !- Outlet Port
  {eb28a1e2-3ed8-47c4-9a74-0c1f7b5a9510}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b1279435-5330-49d8-9cd9-6c207d910101}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {08fb38da-90ba-4935-9de9-3a3c93ddf225}, !- Reference Setpoint Node Name
  {08fb38da-90ba-4935-9de9-3a3c93ddf225}, !- Mixed Air Stream Node Name
  {c19abb58-51ba-4572-841d-c372d07d01bf}, !- Outdoor Air Stream Node Name
  {600979a2-b419-4084-aeda-17c3d0fab261}, !- Return Air Stream Node Name
  {1964a0c1-de00-40f8-ab3f-b535e21dfea7}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {71fd2bc2-00dc-4647-97fc-28cd5d9b5fa6}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c4c9f485-2d59-47ad-a263-dbd321014e9b}, !- Control Zone or Zone List Name
  {8466b4c1-ebc6-41c6-9bb1-6804ac5cc910}, !- Cooling Control Zone or Zone List Name
  {6fbc17e3-087b-4c6f-9b98-ce1fc65c1f97}, !- Heating Control Zone or Zone List Name
  {2eb5b032-76d5-4a59-a41c-5681c165ce36}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c4c9f485-2d59-47ad-a263-dbd321014e9b}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {8466b4c1-ebc6-41c6-9bb1-6804ac5cc910}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6fbc17e3-087b-4c6f-9b98-ce1fc65c1f97}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2eb5b032-76d5-4a59-a41c-5681c165ce36}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {188c06ee-a622-43db-9573-67846ee26f61}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Occ Sch, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  {344fae79-fa35-400d-ab86-68c1c590a1e4}, !- Default Day Schedule Name
  {961e8fc3-1509-4407-8117-96a384777de5}, !- Summer Design Day Schedule Name
  {1fbff03b-a976-4bc8-bf85-cafbb6c58570}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {344fae79-fa35-400d-ab86-68c1c590a1e4}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Occ Sch Default, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5e367788-24ce-453f-8c96-3b15265582ef}, !- Handle
  {188c06ee-a622-43db-9573-67846ee26f61}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.3662229137758586,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-07 22:58:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-07 22:58:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {9b760902-c900-44ab-8c66-c072d10acff7}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fbff03b-a976-4bc8-bf85-cafbb6c58570}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {72ef5a76-2789-4e2d-9cf1-aafbc4b5edbf}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {961e8fc3-1509-4407-8117-96a384777de5}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {db3ac3a0-7874-47c5-88ba-8fa3a2162ef1}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Occ Sch Sunday Rule, !- Name
  {188c06ee-a622-43db-9573-67846ee26f61}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d266d1f7-f4b7-4936-b4ce-566bd345ba98}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d266d1f7-f4b7-4936-b4ce-566bd345ba98}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 Occ Sch Sunday, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b34ac1fc-1fdb-4885-a1ce-5949d1d3eb84}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 3 ERV, !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6d89cf0b-75dd-4072-bb64-f897ca00ecb0}, !- Supply Air Inlet Node
  {10f96717-318e-4c1b-9692-d2d7e65c0de3}, !- Supply Air Outlet Node
  {9b54ea2f-ed8c-4e39-907b-411312e14703}, !- Exhaust Air Inlet Node
  {e0f4214f-4461-4afe-87d9-2a5aa573b93d}, !- Exhaust Air Outlet Node
  84.3422478,                             !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {253eed00-239e-4217-87c2-5723a98ba5e5}, !- Handle
  Node 181,                               !- Name
  {10f96717-318e-4c1b-9692-d2d7e65c0de3}, !- Inlet Port
  {c198d7a5-389a-4073-95e5-f99ab48cc5b9}; !- Outlet Port

OS:Connection,
  {6d89cf0b-75dd-4072-bb64-f897ca00ecb0}, !- Handle
  {223d6cc7-f9ad-4a27-9044-7481da9ac71e}, !- Source Object
  3,                                      !- Outlet Port
  {b34ac1fc-1fdb-4885-a1ce-5949d1d3eb84}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {10f96717-318e-4c1b-9692-d2d7e65c0de3}, !- Handle
  {b34ac1fc-1fdb-4885-a1ce-5949d1d3eb84}, !- Source Object
  13,                                     !- Outlet Port
  {253eed00-239e-4217-87c2-5723a98ba5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c198d7a5-389a-4073-95e5-f99ab48cc5b9}, !- Handle
  {253eed00-239e-4217-87c2-5723a98ba5e5}, !- Source Object
  3,                                      !- Outlet Port
  {73322e1a-1be4-44b3-ad17-8acb4fd6921f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a7499eb-dd6f-491d-8762-585a02507174}, !- Handle
  Node 182,                               !- Name
  {431d3d00-4fc8-407f-b657-84e5c7a2fc9a}, !- Inlet Port
  {9b54ea2f-ed8c-4e39-907b-411312e14703}; !- Outlet Port

OS:Connection,
  {431d3d00-4fc8-407f-b657-84e5c7a2fc9a}, !- Handle
  {73322e1a-1be4-44b3-ad17-8acb4fd6921f}, !- Source Object
  7,                                      !- Outlet Port
  {9a7499eb-dd6f-491d-8762-585a02507174}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b54ea2f-ed8c-4e39-907b-411312e14703}, !- Handle
  {9a7499eb-dd6f-491d-8762-585a02507174}, !- Source Object
  3,                                      !- Outlet Port
  {b34ac1fc-1fdb-4885-a1ce-5949d1d3eb84}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e0f4214f-4461-4afe-87d9-2a5aa573b93d}, !- Handle
  {b34ac1fc-1fdb-4885-a1ce-5949d1d3eb84}, !- Source Object
  15,                                     !- Outlet Port
  {79e027f6-c219-4d7b-86a1-c34690f6bf93}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {aa72421a-c4b0-44d0-a33b-555f24df001e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {89e49fa8-80b1-476d-b0eb-a6db88a47035}, !- Reference Setpoint Node Name
  {89e49fa8-80b1-476d-b0eb-a6db88a47035}, !- Mixed Air Stream Node Name
  {223d6cc7-f9ad-4a27-9044-7481da9ac71e}, !- Outdoor Air Stream Node Name
  {d10bd4a9-9a6e-47df-82cd-e712c3665b0a}, !- Return Air Stream Node Name
  {253eed00-239e-4217-87c2-5723a98ba5e5}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {82c2cf9b-63b0-40d1-a2a0-6258cc87fb6a}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a7f8023b-036c-45fa-86ae-efcb5214685b}, !- Control Zone or Zone List Name
  {eba96401-cfcb-4b6f-950b-4b1bcea45615}, !- Cooling Control Zone or Zone List Name
  {3da8210c-f593-41b1-b6e9-435ac075ff51}, !- Heating Control Zone or Zone List Name
  {7ba09460-8897-44ed-8464-c6df8c7c8609}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a7f8023b-036c-45fa-86ae-efcb5214685b}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {eba96401-cfcb-4b6f-950b-4b1bcea45615}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3da8210c-f593-41b1-b6e9-435ac075ff51}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7ba09460-8897-44ed-8464-c6df8c7c8609}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2b2d4c97-240d-4514-ae33-464d052aa82d}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Occ Sch, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  {b7bbb05e-c1aa-4597-a2c8-945bc213e79b}, !- Default Day Schedule Name
  {4ba194e0-d4dc-4f19-a74a-93b8eec0eb22}, !- Summer Design Day Schedule Name
  {5d46bdc7-90da-41db-ad6b-767fa7628c7c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b7bbb05e-c1aa-4597-a2c8-945bc213e79b}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Occ Sch Default, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d0668099-2e81-4438-91f9-068f390abcee}, !- Handle
  {2b2d4c97-240d-4514-ae33-464d052aa82d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.6745615091808475,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-10-07 22:58:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-10-07 22:58:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f44c9a3e-d1a2-4ded-ae26-bea7ad0ac5f1}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d46bdc7-90da-41db-ad6b-767fa7628c7c}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4d85e53-601e-4d45-99d8-d7c2bb819810}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4ba194e0-d4dc-4f19-a74a-93b8eec0eb22}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {975be524-146e-442b-8847-b7dd157023a7}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Occ Sch Sunday Rule, !- Name
  {2b2d4c97-240d-4514-ae33-464d052aa82d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ba71bf72-055a-4de1-a8ef-ac842837abce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ba71bf72-055a-4de1-a8ef-ac842837abce}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 Occ Sch Sunday, !- Name
  {e4e40608-a15a-4f32-b339-46e6558aed22}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {50481fa4-4723-4959-8591-a68cf11faea5}, !- Handle
  sys_3|doas|shr>none|ssf>cv|zh>fancoil_4pipe|zc>fancoil_4pipe|srf>none| 4 ERV, !- Name
  {43d50391-82d2-41b6-9563-feb15d2fa101}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9f43d917-60f9-44bc-b310-30c43e25436f}, !- Supply Air Inlet Node
  {f4c3bbf1-2e4b-490c-941f-a80f737dbdf1}, !- Supply Air Outlet Node
  {1b351a99-fe74-4efa-923b-2bb814ad5687}, !- Exhaust Air Inlet Node
  {c9ba6e44-1c1c-45ea-9c9b-1d17af2d7bcb}, !- Exhaust Air Outlet Node
  107.8919467,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8eb623de-14a3-4bca-8384-11bfa901a370}, !- Handle
  Node 183,                               !- Name
  {f4c3bbf1-2e4b-490c-941f-a80f737dbdf1}, !- Inlet Port
  {7682d79d-0b47-47d6-8bf7-86bc2d0922c3}; !- Outlet Port

OS:Connection,
  {9f43d917-60f9-44bc-b310-30c43e25436f}, !- Handle
  {1b3e18ab-ce0f-4fa2-9f1b-45bad36fedc8}, !- Source Object
  3,                                      !- Outlet Port
  {50481fa4-4723-4959-8591-a68cf11faea5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f4c3bbf1-2e4b-490c-941f-a80f737dbdf1}, !- Handle
  {50481fa4-4723-4959-8591-a68cf11faea5}, !- Source Object
  13,                                     !- Outlet Port
  {8eb623de-14a3-4bca-8384-11bfa901a370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7682d79d-0b47-47d6-8bf7-86bc2d0922c3}, !- Handle
  {8eb623de-14a3-4bca-8384-11bfa901a370}, !- Source Object
  3,                                      !- Outlet Port
  {bb34283f-5fa3-47c2-9587-b8396e391239}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8943de51-0a59-4c84-b70f-0ec6bd41fa74}, !- Handle
  Node 184,                               !- Name
  {034078d3-7591-4996-9571-76e3fc2cb00f}, !- Inlet Port
  {1b351a99-fe74-4efa-923b-2bb814ad5687}; !- Outlet Port

OS:Connection,
  {034078d3-7591-4996-9571-76e3fc2cb00f}, !- Handle
  {bb34283f-5fa3-47c2-9587-b8396e391239}, !- Source Object
  7,                                      !- Outlet Port
  {8943de51-0a59-4c84-b70f-0ec6bd41fa74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b351a99-fe74-4efa-923b-2bb814ad5687}, !- Handle
  {8943de51-0a59-4c84-b70f-0ec6bd41fa74}, !- Source Object
  3,                                      !- Outlet Port
  {50481fa4-4723-4959-8591-a68cf11faea5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c9ba6e44-1c1c-45ea-9c9b-1d17af2d7bcb}, !- Handle
  {50481fa4-4723-4959-8591-a68cf11faea5}, !- Source Object
  15,                                     !- Outlet Port
  {156ec007-ab04-47a5-b7c7-6105144755fb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2dc5167e-eba1-4a06-91ba-fb9bf375cbab}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {beb5670c-7a7a-4ccb-80fa-1007388cabbd}, !- Reference Setpoint Node Name
  {beb5670c-7a7a-4ccb-80fa-1007388cabbd}, !- Mixed Air Stream Node Name
  {1b3e18ab-ce0f-4fa2-9f1b-45bad36fedc8}, !- Outdoor Air Stream Node Name
  {4077feb7-badf-48f4-8093-03f6785bccd3}, !- Return Air Stream Node Name
  {8eb623de-14a3-4bca-8384-11bfa901a370}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {849664ee-f930-4de3-a78e-eec681de9bb9}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

