  ,                                       !- Illuminance Map Name
  {ed1e0bb7-caa2-4813-800e-b05b59419902}, !- Group Rendering Name
  {b9de7ca9-5bea-4645-a150-649bac11c6c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9e88830-1d21-4860-9197-31782e55bfd2}, !- Handle
  Node 19,                                !- Name
  {3b7612d3-6d59-4302-b8b7-a5965e1f326b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b7612d3-6d59-4302-b8b7-a5965e1f326b}, !- Handle
  {862f9bba-f792-4781-9c5b-8a92ca312e0b}, !- Name
  {2e5b7145-466b-4834-92c0-fac87fa2302f}, !- Source Object
  11,                                     !- Outlet Port
  {b9e88830-1d21-4860-9197-31782e55bfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48325781-94d9-44ff-87db-7b6dd0bd8ef3}, !- Handle
  {de8b4f3c-ff70-460b-bf41-dea1c2871a26}, !- Name
  {2e5b7145-466b-4834-92c0-fac87fa2302f}; !- HVAC Component

OS:PortList,
  {bdbdcaf8-46f4-4273-abb5-55958d511438}, !- Handle
  {c91e4f43-f262-4a71-a21a-bb9005be63df}, !- Name
  {2e5b7145-466b-4834-92c0-fac87fa2302f}; !- HVAC Component

OS:PortList,
  {34670d27-e20a-4e0c-9ee8-398d9fec8322}, !- Handle
  {185b21bf-fdbb-49a9-b4a4-302c3b2cdd12}, !- Name
  {2e5b7145-466b-4834-92c0-fac87fa2302f}; !- HVAC Component

OS:Sizing:Zone,
  {37d00ea8-7661-4dce-b18b-f1b2891ce09f}, !- Handle
  {2e5b7145-466b-4834-92c0-fac87fa2302f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {16b5bcc7-72f7-4f32-8659-dbeb8fd36410}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {2e5b7145-466b-4834-92c0-fac87fa2302f}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {b9de7ca9-5bea-4645-a150-649bac11c6c2}, !- Handle
  Space Function - undefined - Thermostat 8; !- Name

OS:ThermalZone,
  {bbdc24c1-cc63-45cb-8ccd-a1848b320b3c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2eed2d5f-ffc9-45dc-89ea-4fbb33c421c4}, !- Zone Air Inlet Port List
  {21cbdc27-8288-4474-919e-b459df53ba8c}, !- Zone Air Exhaust Port List
  {0f7123ec-10d7-4119-805d-2076ae95feda}, !- Zone Air Node Name
  {2f95a4fa-3d74-4ebc-a839-85ef5f404dc1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {057c7895-1d5f-49d4-a4cd-1c9f10caefaf}, !- Group Rendering Name
  {4fb7872e-a010-405e-81a9-b344afa11013}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {92b6f4bf-a6bb-412a-8fb3-2d9fb8fc8c38}, !- Handle
  Node 22,                                !- Name
  {0f7123ec-10d7-4119-805d-2076ae95feda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f7123ec-10d7-4119-805d-2076ae95feda}, !- Handle
  {ec832f68-b3dd-4e43-b8d7-1237009822b1}, !- Name
  {bbdc24c1-cc63-45cb-8ccd-a1848b320b3c}, !- Source Object
  11,                                     !- Outlet Port
  {92b6f4bf-a6bb-412a-8fb3-2d9fb8fc8c38}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2eed2d5f-ffc9-45dc-89ea-4fbb33c421c4}, !- Handle
  {64da4f00-6f4a-40ee-8698-a6cca2b7d1d3}, !- Name
  {bbdc24c1-cc63-45cb-8ccd-a1848b320b3c}, !- HVAC Component
  {e9019409-c6c5-4b88-81bc-bdfa09365305}, !- Port 1
  {299c2230-5d40-4541-b877-02b1fd674e15}, !- Port 2
  {594481ff-5300-4239-bda5-7b7cdf6e9bec}; !- Port 3

OS:PortList,
  {21cbdc27-8288-4474-919e-b459df53ba8c}, !- Handle
  {09faa39f-9d38-4a5b-be04-f4a8c1569c2b}, !- Name
  {bbdc24c1-cc63-45cb-8ccd-a1848b320b3c}, !- HVAC Component
  {3a0324da-2a83-4ea4-a8ec-ef6620c557da}, !- Port 1
  {9a55b64e-0720-4bdf-a90f-ac2f766f77e6}; !- Port 2

OS:PortList,
  {2f95a4fa-3d74-4ebc-a839-85ef5f404dc1}, !- Handle
  {6bd60692-f8ea-4cab-a166-f416f1d8745f}, !- Name
  {bbdc24c1-cc63-45cb-8ccd-a1848b320b3c}, !- HVAC Component
  {f8066197-54fe-4cb6-b959-1c10425f939a}; !- Port 1

OS:Sizing:Zone,
  {7b1679cf-4a74-46a8-a4d0-558122dd55d9}, !- Handle
  {bbdc24c1-cc63-45cb-8ccd-a1848b320b3c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {53c69946-9b3f-4641-b700-317a8d8a8534}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {bbdc24c1-cc63-45cb-8ccd-a1848b320b3c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a391325-d49a-420f-8255-4a7269d10dc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {19c7112e-469c-4ad8-9d34-3b90ad3d6cb8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {70c2b35f-65d5-49b7-baba-3dcdd800657b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4fb7872e-a010-405e-81a9-b344afa11013}, !- Handle
  Space Function Office open plan Thermostat 44, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b01ebfb9-f7bf-41ae-b948-4d21d8042f00}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf090de7-a61c-433f-98ac-a0adeb53c410}, !- Zone Air Inlet Port List
  {5df7c7bf-5b9d-4486-b299-94c34ea3487b}, !- Zone Air Exhaust Port List
  {1f3ed085-884c-440c-9c83-ac9796afe42e}, !- Zone Air Node Name
  {e991a764-9682-45bb-8f0c-63b23ca89d16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24ac48b8-b84b-402c-baf0-38c5d9751868}, !- Group Rendering Name
  {08eff366-860c-45bf-a0c0-6b7ef45f6cdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf47305f-1c74-4dc9-8ed1-9adafb0137ae}, !- Handle
  Node 25,                                !- Name
  {1f3ed085-884c-440c-9c83-ac9796afe42e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f3ed085-884c-440c-9c83-ac9796afe42e}, !- Handle
  {ae26b86e-4618-4b8d-aa48-8bd3f2bf7a7f}, !- Name
  {b01ebfb9-f7bf-41ae-b948-4d21d8042f00}, !- Source Object
  11,                                     !- Outlet Port
  {bf47305f-1c74-4dc9-8ed1-9adafb0137ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf090de7-a61c-433f-98ac-a0adeb53c410}, !- Handle
  {17f9538c-9527-4ae3-b3b5-c8be745d4926}, !- Name
  {b01ebfb9-f7bf-41ae-b948-4d21d8042f00}, !- HVAC Component
  {116ae26c-ffb6-49f8-921c-554952f7fb7b}, !- Port 1
  {1e2b64a3-dbf4-4069-a196-497d798a57ef}, !- Port 2
  {70c2540b-02b9-4596-bedf-1add5662dcfe}; !- Port 3

OS:PortList,
  {5df7c7bf-5b9d-4486-b299-94c34ea3487b}, !- Handle
  {3dbd1eda-4179-44b0-a413-b345d7bbbe6c}, !- Name
  {b01ebfb9-f7bf-41ae-b948-4d21d8042f00}, !- HVAC Component
  {19d671d1-30f0-4d41-8795-a81a1681a7e6}, !- Port 1
  {4585ab7b-a417-40fe-9f42-16fc4ac13365}; !- Port 2

OS:PortList,
  {e991a764-9682-45bb-8f0c-63b23ca89d16}, !- Handle
  {094782ca-7d08-4d83-9ca4-ca3a978adfd1}, !- Name
  {b01ebfb9-f7bf-41ae-b948-4d21d8042f00}, !- HVAC Component
  {9b78ac74-a8e6-441b-ab77-b2583cb3387b}; !- Port 1

OS:Sizing:Zone,
  {cc4381ae-2911-42a2-9bbf-27ef1c1edc8f}, !- Handle
  {b01ebfb9-f7bf-41ae-b948-4d21d8042f00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {caca10d3-a81c-44be-b73e-7e5f218c7aa2}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {b01ebfb9-f7bf-41ae-b948-4d21d8042f00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6cbc357a-c2cf-4b6e-8b50-a2c165933393}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5db84ccf-33a5-4863-97aa-1913f0007bc8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {03a300b5-cd5a-4023-ae2b-c8871e26012b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {08eff366-860c-45bf-a0c0-6b7ef45f6cdf}, !- Handle
  Space Function Office open plan Thermostat 45, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e7a8cee-4275-45c8-b11c-15d04c6ca27d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3bec8ac-cfa0-4d8b-be3b-0e905ab2f243}, !- Zone Air Inlet Port List
  {74058639-8fd1-4777-9ad9-a987738ea3b8}, !- Zone Air Exhaust Port List
  {d1b77ff5-f36f-4500-80cc-4af95b3a28d0}, !- Zone Air Node Name
  {a6409944-d99e-4bfe-a2e8-40148b8188ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f70f734b-bdd5-4216-b5aa-9e633571dec6}, !- Group Rendering Name
  {46bab216-20f1-4a5b-bff1-801582e15eb6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8e225ceb-0743-4494-8508-db455146f134}, !- Handle
  Node 28,                                !- Name
  {d1b77ff5-f36f-4500-80cc-4af95b3a28d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d1b77ff5-f36f-4500-80cc-4af95b3a28d0}, !- Handle
  {ac32641e-7208-4ca1-b6ad-a325ba60f90b}, !- Name
  {1e7a8cee-4275-45c8-b11c-15d04c6ca27d}, !- Source Object
  11,                                     !- Outlet Port
  {8e225ceb-0743-4494-8508-db455146f134}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3bec8ac-cfa0-4d8b-be3b-0e905ab2f243}, !- Handle
  {34a99ab2-d390-4ea6-b903-a8a4f3e72016}, !- Name
  {1e7a8cee-4275-45c8-b11c-15d04c6ca27d}, !- HVAC Component
  {fe32b47c-87c5-44e3-8350-218eb6d469a4}, !- Port 1
  {5e540cd1-17ef-41b2-af0f-b1d81bbf7cc7}, !- Port 2
  {46beab7d-29ef-4997-a232-9117ffa36204}; !- Port 3

OS:PortList,
  {74058639-8fd1-4777-9ad9-a987738ea3b8}, !- Handle
  {24bfdbf7-c693-46ae-b6aa-7942836fbd2e}, !- Name
  {1e7a8cee-4275-45c8-b11c-15d04c6ca27d}, !- HVAC Component
  {0e1a5669-4be2-49a2-8e9f-1ba4b9e19ca2}, !- Port 1
  {666d88ff-261a-4456-a8aa-9d36aa9417f1}; !- Port 2

OS:PortList,
  {a6409944-d99e-4bfe-a2e8-40148b8188ea}, !- Handle
  {49116a0b-7932-441c-b45e-b007dd8c538c}, !- Name
  {1e7a8cee-4275-45c8-b11c-15d04c6ca27d}, !- HVAC Component
  {eb81ddbc-d005-4ff6-90c3-d01c70b790f9}; !- Port 1

OS:Sizing:Zone,
  {b418f11e-41aa-4447-810a-1978d2eab202}, !- Handle
  {1e7a8cee-4275-45c8-b11c-15d04c6ca27d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5a5ed0e-8007-4a94-9ad9-36661dad503c}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {1e7a8cee-4275-45c8-b11c-15d04c6ca27d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54b5467e-e5dc-4049-8018-fc8d26bd568e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {413d9372-52c1-4420-a277-4de75e656904}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {474ef2ee-85e6-428d-8616-9aeb245ed723}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {46bab216-20f1-4a5b-bff1-801582e15eb6}, !- Handle
  Space Function Office open plan Thermostat 46, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6570d6e0-9891-4ca4-86e4-daa843b8f151}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6159076-bb45-4e5a-9c07-de1eb5e6f323}, !- Zone Air Inlet Port List
  {6f52ade1-5740-4663-8b33-71bc8c70780f}, !- Zone Air Exhaust Port List
  {62989e4b-3af0-4fe3-a85f-b1e8e1792539}, !- Zone Air Node Name
  {585f1335-c02f-4009-8752-f230304aaef7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6f4f7c3f-ee60-4d44-a0db-003dc19c0ca7}, !- Group Rendering Name
  {83c7ecbf-debd-44b6-934c-06fbfbedc67a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c51f2f20-42b2-4a8b-ac85-813a72383036}, !- Handle
  Node 31,                                !- Name
  {62989e4b-3af0-4fe3-a85f-b1e8e1792539}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62989e4b-3af0-4fe3-a85f-b1e8e1792539}, !- Handle
  {8a3fab5a-ae10-44d5-96de-f29dfcb2bc5f}, !- Name
  {6570d6e0-9891-4ca4-86e4-daa843b8f151}, !- Source Object
  11,                                     !- Outlet Port
  {c51f2f20-42b2-4a8b-ac85-813a72383036}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6159076-bb45-4e5a-9c07-de1eb5e6f323}, !- Handle
  {7332b9ef-ff88-423e-9f49-5ecadd6c4d51}, !- Name
  {6570d6e0-9891-4ca4-86e4-daa843b8f151}, !- HVAC Component
  {4b7e02d9-aea7-41b2-b180-5a8f11ce1cd2}, !- Port 1
  {fc2ba513-3b55-4e00-8b27-a0216e66c2b0}, !- Port 2
  {2521db19-fca9-4700-85b0-0a30edb06372}; !- Port 3

OS:PortList,
  {6f52ade1-5740-4663-8b33-71bc8c70780f}, !- Handle
  {af3b9e50-20e6-4a52-abae-9bdddd702f3c}, !- Name
  {6570d6e0-9891-4ca4-86e4-daa843b8f151}, !- HVAC Component
  {0e67f906-8e9e-4908-9a81-390656ddb295}, !- Port 1
  {ff5cd70b-8f64-4ed6-b61d-dbb09d5ed26f}; !- Port 2

OS:PortList,
  {585f1335-c02f-4009-8752-f230304aaef7}, !- Handle
  {d4c42f77-702f-4cbd-8ea0-8d0db4934aad}, !- Name
  {6570d6e0-9891-4ca4-86e4-daa843b8f151}, !- HVAC Component
  {5e783ac0-d787-4b38-8f24-6766ae62d266}; !- Port 1

OS:Sizing:Zone,
  {b0bbe583-55c8-45eb-9b5d-426a5cdd7333}, !- Handle
  {6570d6e0-9891-4ca4-86e4-daa843b8f151}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef57fe5f-1e63-464e-9e13-3b7afb0573ec}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {6570d6e0-9891-4ca4-86e4-daa843b8f151}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1fc2d8e7-6fb1-4ac3-8c7a-19c1378df43f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce84019e-0764-4830-912a-e427f2e88cd0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {087b49ac-3449-4c29-ae57-3f75fc203f73}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {83c7ecbf-debd-44b6-934c-06fbfbedc67a}, !- Handle
  Space Function Office open plan Thermostat 47, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9493f11a-7870-47a3-81b1-f30665be5c06}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {576860e9-9977-46bf-a54f-f7ecefdebcb6}, !- Zone Air Inlet Port List
  {7b1521cb-02f9-4dc0-96d4-5c6564ebd22c}, !- Zone Air Exhaust Port List
  {a150e733-30a5-40c9-887b-fb706a066383}, !- Zone Air Node Name
  {ec84bd9d-d360-4f96-aebd-a69c2d6cbabe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b57b57f-4c3b-402e-8ba8-85cb6ad7c0d7}, !- Group Rendering Name
  {8aed8a9d-bc26-4bac-baa5-c58439ef7a38}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {961543ff-5a17-4668-8233-055cc3b365bb}, !- Handle
  Node 34,                                !- Name
  {a150e733-30a5-40c9-887b-fb706a066383}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a150e733-30a5-40c9-887b-fb706a066383}, !- Handle
  {1a7d377d-b719-41f3-8d27-8be97008eda1}, !- Name
  {9493f11a-7870-47a3-81b1-f30665be5c06}, !- Source Object
  11,                                     !- Outlet Port
  {961543ff-5a17-4668-8233-055cc3b365bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {576860e9-9977-46bf-a54f-f7ecefdebcb6}, !- Handle
  {43e71ef4-01b0-413a-bd1f-9318ac2d2958}, !- Name
  {9493f11a-7870-47a3-81b1-f30665be5c06}, !- HVAC Component
  {27757e12-a68d-4f4b-817a-354b0f12d7be}, !- Port 1
  {63f6ad37-2fa7-4492-a227-5001a271272e}, !- Port 2
  {5ea90d57-3e54-4acd-9e50-033a50df4cf2}; !- Port 3

OS:PortList,
  {7b1521cb-02f9-4dc0-96d4-5c6564ebd22c}, !- Handle
  {c03b4f9c-c1e0-4aa9-abee-1f9dc85cee14}, !- Name
  {9493f11a-7870-47a3-81b1-f30665be5c06}, !- HVAC Component
  {bf316d0c-3811-4d6e-b96a-242166100e50}, !- Port 1
  {3c7dcecf-046d-4a71-9bfa-ffb69f1df11a}; !- Port 2

OS:PortList,
  {ec84bd9d-d360-4f96-aebd-a69c2d6cbabe}, !- Handle
  {4c931ed4-7db0-4831-a422-30c1ed8a2e62}, !- Name
  {9493f11a-7870-47a3-81b1-f30665be5c06}, !- HVAC Component
  {32082868-6fb2-4d46-a5f7-15eb83bad8a2}; !- Port 1

OS:Sizing:Zone,
  {1cb39375-3eaf-4cea-8cab-1e274aee4c6f}, !- Handle
  {9493f11a-7870-47a3-81b1-f30665be5c06}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b91c1b8-f228-4419-915a-ed40dab8e158}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {9493f11a-7870-47a3-81b1-f30665be5c06}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82b26a58-5c99-47fa-947e-59aa56067d6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c752139a-bf0c-4f57-8e66-8492d52ad531}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0b01589d-d8b0-4016-8b09-6a834e0775c6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8aed8a9d-bc26-4bac-baa5-c58439ef7a38}, !- Handle
  Space Function Office open plan Thermostat 48, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae1b30cc-b0c6-4e52-bdcf-b1fd81d21ce6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91fe4c1b-75f3-43d5-b199-731689bb3960}, !- Zone Air Inlet Port List
  {53a8e14b-8124-4833-ad25-f10afefc92a0}, !- Zone Air Exhaust Port List
  {cc9dcdfe-d7e8-46e9-b02f-524f345ceb24}, !- Zone Air Node Name
  {e504b0f6-7c35-4ba6-92fd-1d833b2f4edb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fcb7a4a9-b7ee-4007-b673-8de4fc0726ac}, !- Group Rendering Name
  {1676ae8e-51dd-42e8-8e52-5600bac4bbc2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f185aedc-6b56-4f6e-a073-6a6f7dd35ee5}, !- Handle
  Node 37,                                !- Name
  {cc9dcdfe-d7e8-46e9-b02f-524f345ceb24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc9dcdfe-d7e8-46e9-b02f-524f345ceb24}, !- Handle
  {db11450a-486c-4701-8363-b868dd03b2aa}, !- Name
  {ae1b30cc-b0c6-4e52-bdcf-b1fd81d21ce6}, !- Source Object
  11,                                     !- Outlet Port
  {f185aedc-6b56-4f6e-a073-6a6f7dd35ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91fe4c1b-75f3-43d5-b199-731689bb3960}, !- Handle
  {deb898ba-6ac8-4bed-918c-f4525fd6b970}, !- Name
  {ae1b30cc-b0c6-4e52-bdcf-b1fd81d21ce6}, !- HVAC Component
  {1e63aa48-e4aa-4f22-a84d-e95a2294fc22}, !- Port 1
  {e75e5834-7d71-426d-98c6-590a86d793c6}, !- Port 2
  {3468389f-15bf-4363-85a2-5e651c804152}; !- Port 3

OS:PortList,
  {53a8e14b-8124-4833-ad25-f10afefc92a0}, !- Handle
  {de447d96-8284-41e1-8cbb-f7f49dd01744}, !- Name
  {ae1b30cc-b0c6-4e52-bdcf-b1fd81d21ce6}, !- HVAC Component
  {c28ea0a8-5f2b-4384-9efb-2b23bd44e046}, !- Port 1
  {d666a605-9eb3-4be0-abd7-f62afc2a737b}; !- Port 2

OS:PortList,
  {e504b0f6-7c35-4ba6-92fd-1d833b2f4edb}, !- Handle
  {331604b4-a0c7-4849-a643-475cad65ca12}, !- Name
  {ae1b30cc-b0c6-4e52-bdcf-b1fd81d21ce6}, !- HVAC Component
  {e0fab2ed-a886-4378-aba2-12497f238db1}; !- Port 1

OS:Sizing:Zone,
  {8f62e946-4cce-4530-ae41-dfcb7a16e2ff}, !- Handle
  {ae1b30cc-b0c6-4e52-bdcf-b1fd81d21ce6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3689739-00d2-4335-a2b5-debc80bcf20d}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {ae1b30cc-b0c6-4e52-bdcf-b1fd81d21ce6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {848f1710-d5ab-4bca-80f0-6cee7033387e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a7817844-448a-4184-8af0-11ec9cd59e08}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {48ad049b-1242-464a-b317-6d53fbf28dd1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1676ae8e-51dd-42e8-8e52-5600bac4bbc2}, !- Handle
  Space Function Office open plan Thermostat 49, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ae4b48d7-9e61-4bad-a78d-8dccaf368d5e}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57149d4d-6af8-49f5-8523-9dfb40ac2066}, !- Zone Air Inlet Port List
  {adb7a0af-6be0-4dbe-9e58-3a8629db00aa}, !- Zone Air Exhaust Port List
  {23583e96-b582-48c3-9973-36a01096be3b}, !- Zone Air Node Name
  {a427d1d2-cfcb-4c40-9a1e-2486d57801ba}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {126242da-e31f-4bba-b6f9-145d7be3e4c1}, !- Group Rendering Name
  {a4be3ec9-05d1-49be-89ca-8b28318f1bc7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d66e88b-1df7-4186-af94-7f96cae3dacc}, !- Handle
  Node 40,                                !- Name
  {23583e96-b582-48c3-9973-36a01096be3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23583e96-b582-48c3-9973-36a01096be3b}, !- Handle
  {c2445d29-2ce4-4326-8cd1-6a30c2755e71}, !- Name
  {ae4b48d7-9e61-4bad-a78d-8dccaf368d5e}, !- Source Object
  11,                                     !- Outlet Port
  {9d66e88b-1df7-4186-af94-7f96cae3dacc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57149d4d-6af8-49f5-8523-9dfb40ac2066}, !- Handle
  {5e4d45d3-c995-4a0d-8398-cb5cb8a9b3ef}, !- Name
  {ae4b48d7-9e61-4bad-a78d-8dccaf368d5e}; !- HVAC Component

OS:PortList,
  {adb7a0af-6be0-4dbe-9e58-3a8629db00aa}, !- Handle
  {aedeb587-2f94-40b7-b913-6b0b6b104f7e}, !- Name
  {ae4b48d7-9e61-4bad-a78d-8dccaf368d5e}; !- HVAC Component

OS:PortList,
  {a427d1d2-cfcb-4c40-9a1e-2486d57801ba}, !- Handle
  {2d8cdfac-7ad0-45da-b5f2-25f9bf53ff95}, !- Name
  {ae4b48d7-9e61-4bad-a78d-8dccaf368d5e}; !- HVAC Component

OS:Sizing:Zone,
  {f6a36cd3-cc14-4e03-a632-62e71a17b580}, !- Handle
  {ae4b48d7-9e61-4bad-a78d-8dccaf368d5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02649e1b-a026-42be-9f88-3b94ef69aff4}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {ae4b48d7-9e61-4bad-a78d-8dccaf368d5e}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {a4be3ec9-05d1-49be-89ca-8b28318f1bc7}, !- Handle
  Space Function - undefined - Thermostat 9; !- Name

OS:ThermalZone,
  {885eca98-780e-4767-abe0-a34cdffce4de}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {96cfe327-28e6-406a-b7c2-1cebc078cc36}, !- Zone Air Inlet Port List
  {012887f3-d6b4-4493-8089-7aa8624d2327}, !- Zone Air Exhaust Port List
  {6db90a62-bc17-4576-9532-dff8b457cbf5}, !- Zone Air Node Name
  {c2d02345-7e6c-4793-a969-9686c3087656}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4babe40d-e592-42b7-aa32-a940fff5a489}, !- Group Rendering Name
  {afd1773b-c830-4bd4-9363-45669eafcd8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4eafea7b-a4fe-4de2-b8f8-522c485a8c60}, !- Handle
  Node 43,                                !- Name
  {6db90a62-bc17-4576-9532-dff8b457cbf5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6db90a62-bc17-4576-9532-dff8b457cbf5}, !- Handle
  {4f3e4186-8657-420e-8354-469b29071595}, !- Name
  {885eca98-780e-4767-abe0-a34cdffce4de}, !- Source Object
  11,                                     !- Outlet Port
  {4eafea7b-a4fe-4de2-b8f8-522c485a8c60}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {96cfe327-28e6-406a-b7c2-1cebc078cc36}, !- Handle
  {8a5c623b-460e-4f42-ae5f-12d24038b403}, !- Name
  {885eca98-780e-4767-abe0-a34cdffce4de}, !- HVAC Component
  {cb61ce86-ca74-4136-903e-25b92a369c09}, !- Port 1
  {236eea88-14f0-4c22-8150-e229ac97dd1e}, !- Port 2
  {8478e7eb-89b4-4fc5-bd23-ae15bc37a2d6}; !- Port 3

OS:PortList,
  {012887f3-d6b4-4493-8089-7aa8624d2327}, !- Handle
  {e9a9356f-44f6-4608-9512-073201d07bef}, !- Name
  {885eca98-780e-4767-abe0-a34cdffce4de}, !- HVAC Component
  {9273d214-ce03-41a2-9cdd-94f4255cb164}, !- Port 1
  {800ab68f-1353-450a-a6cf-60f678daff87}; !- Port 2

OS:PortList,
  {c2d02345-7e6c-4793-a969-9686c3087656}, !- Handle
  {1f3d14b3-d7c2-46d4-beee-0a23e0fabee2}, !- Name
  {885eca98-780e-4767-abe0-a34cdffce4de}, !- HVAC Component
  {9c941374-e28a-48fe-a8e3-7bea29aaa437}; !- Port 1

OS:Sizing:Zone,
  {64343a7e-aa00-4fcc-b9be-06f34511c67a}, !- Handle
  {885eca98-780e-4767-abe0-a34cdffce4de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fba2cd27-26d0-48cd-9c5e-b8db7bcd45b3}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {885eca98-780e-4767-abe0-a34cdffce4de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {adc67cbe-58cc-418c-80a5-8b0e6298edd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b4d947a8-cf61-45fd-84f0-e10028538840}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {df5fc58c-bbc2-463b-b442-5102946df874}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {afd1773b-c830-4bd4-9363-45669eafcd8a}, !- Handle
  Space Function Office open plan Thermostat 50, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1e98eaa-6c6c-4d64-94ee-2b5c5b4d05b3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f1d61f62-cca3-47b0-bae6-469480bc8965}, !- Zone Air Inlet Port List
  {a2b99787-fe8a-4b5e-b573-74f2ff0d99dc}, !- Zone Air Exhaust Port List
  {aa7f7086-bee7-4a16-ba1e-10b89c8968e8}, !- Zone Air Node Name
  {d32b6790-4ec8-40da-8ffa-fc1f21bc0bf6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46f42eda-16a7-4941-b7d2-f68efef472aa}, !- Group Rendering Name
  {736cefb6-881f-405c-92b9-38edcf2c4c62}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b88688fe-4f1b-498c-8217-4e873237543e}, !- Handle
  Node 46,                                !- Name
  {aa7f7086-bee7-4a16-ba1e-10b89c8968e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa7f7086-bee7-4a16-ba1e-10b89c8968e8}, !- Handle
  {06204eba-760c-40c2-a926-bfce2122a754}, !- Name
  {d1e98eaa-6c6c-4d64-94ee-2b5c5b4d05b3}, !- Source Object
  11,                                     !- Outlet Port
  {b88688fe-4f1b-498c-8217-4e873237543e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f1d61f62-cca3-47b0-bae6-469480bc8965}, !- Handle
  {485e0ef1-8c46-4f69-8d70-15e8dd521cc2}, !- Name
  {d1e98eaa-6c6c-4d64-94ee-2b5c5b4d05b3}, !- HVAC Component
  {cb0ed00f-9cfd-449f-988a-e0af287a5dcc}, !- Port 1
  {2bea878d-cbb0-41b9-9c33-a1c23c8a613d}, !- Port 2
  {ac78d26a-572b-45d7-8b47-7eb5611a5e8b}; !- Port 3

OS:PortList,
  {a2b99787-fe8a-4b5e-b573-74f2ff0d99dc}, !- Handle
  {19f1c458-caf5-4bc7-8e75-27240d75507b}, !- Name
  {d1e98eaa-6c6c-4d64-94ee-2b5c5b4d05b3}, !- HVAC Component
  {cf430637-c3c4-48d1-ad55-03d7fd2a2b0c}, !- Port 1
  {78011672-8b40-4732-ad79-18bb5f4e3885}; !- Port 2

OS:PortList,
  {d32b6790-4ec8-40da-8ffa-fc1f21bc0bf6}, !- Handle
  {3c1ab552-28a5-46aa-b4df-8ff987b229be}, !- Name
  {d1e98eaa-6c6c-4d64-94ee-2b5c5b4d05b3}, !- HVAC Component
  {8f6fcfdc-df8d-44fb-88e7-3bec9a8dd0dd}; !- Port 1

OS:Sizing:Zone,
  {6f737e1c-185a-47f6-a467-c971bbe467da}, !- Handle
  {d1e98eaa-6c6c-4d64-94ee-2b5c5b4d05b3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be9cc632-a636-4a73-859a-b546fa75d748}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {d1e98eaa-6c6c-4d64-94ee-2b5c5b4d05b3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8203e193-a824-48ee-afbe-e088e21ae3f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {91512cde-f937-45d4-b9f9-adf9a6278426}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {87d8ebb8-dc90-481b-b15e-16d7512bb427}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {736cefb6-881f-405c-92b9-38edcf2c4c62}, !- Handle
  Space Function Office open plan Thermostat 51, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {44aa4d63-5363-4f24-8507-95e0a6245b63}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2872a786-25a7-4450-b7f6-e96f27c67d6a}, !- Zone Air Inlet Port List
  {378919e3-9393-4b59-9eb9-054ca5674aff}, !- Zone Air Exhaust Port List
  {da1c13a5-67a5-4c9f-a324-7c28ec290dfb}, !- Zone Air Node Name
  {c187dbd1-94db-4b00-8842-1255fa8a084f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc352207-11c5-4b62-899f-89c6f93eefdb}, !- Group Rendering Name
  {193bbdd9-4415-44bf-9f83-ee2faab2d14f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47d7913c-4dff-4e42-a98b-190c8272a3ae}, !- Handle
  Node 49,                                !- Name
  {da1c13a5-67a5-4c9f-a324-7c28ec290dfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da1c13a5-67a5-4c9f-a324-7c28ec290dfb}, !- Handle
  {31a82678-72e5-4135-83bd-f1c3bfe0df5c}, !- Name
  {44aa4d63-5363-4f24-8507-95e0a6245b63}, !- Source Object
  11,                                     !- Outlet Port
  {47d7913c-4dff-4e42-a98b-190c8272a3ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2872a786-25a7-4450-b7f6-e96f27c67d6a}, !- Handle
  {1af3cafa-4acd-4120-a999-9220ce085e96}, !- Name
  {44aa4d63-5363-4f24-8507-95e0a6245b63}, !- HVAC Component
  {c110382b-32ae-4cd2-8a17-e8747e1dc800}, !- Port 1
  {a3d41fc4-dfc0-472c-a8ec-857c44b82629}, !- Port 2
  {4126edf1-e74d-425c-9b2f-bb59b5a5701e}; !- Port 3

OS:PortList,
  {378919e3-9393-4b59-9eb9-054ca5674aff}, !- Handle
  {c1e26cc3-1df8-4f6e-96c4-41874b1794af}, !- Name
  {44aa4d63-5363-4f24-8507-95e0a6245b63}, !- HVAC Component
  {90834b78-c870-43e1-b476-20d272ebbcaa}, !- Port 1
  {929ae7d8-50ee-42f1-8671-6072fdd02b78}; !- Port 2

OS:PortList,
  {c187dbd1-94db-4b00-8842-1255fa8a084f}, !- Handle
  {b1ee8268-54d9-4c5d-aa30-568dcf161ac7}, !- Name
  {44aa4d63-5363-4f24-8507-95e0a6245b63}, !- HVAC Component
  {cac22f44-16ad-4132-a30d-f4d00125f6e5}; !- Port 1

OS:Sizing:Zone,
  {27be0f64-8bef-4289-a3e3-78ac7dde16cd}, !- Handle
  {44aa4d63-5363-4f24-8507-95e0a6245b63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df8cc4e3-dbfb-4167-91a2-4da964473ef4}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {44aa4d63-5363-4f24-8507-95e0a6245b63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1bc1c5c2-933b-4234-89a8-8ee0d161f9f7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {97a27622-4cb0-4ad3-b864-3e8ae2b2f16a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {52195181-96a3-4ec4-b0b1-7365ce87950c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {193bbdd9-4415-44bf-9f83-ee2faab2d14f}, !- Handle
  Space Function Office open plan Thermostat 52, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee76bdbb-1976-44f2-8c06-6768eed9d64f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {386dd47d-a5cb-4bee-a1ef-b3a66216fc03}, !- Zone Air Inlet Port List
  {ee3c85c6-b81b-4587-b795-b0034a1fd8a8}, !- Zone Air Exhaust Port List
  {ef2e8e04-cde2-4413-b339-4a7761c99323}, !- Zone Air Node Name
  {ce89270f-ca36-44f8-b578-5da617781842}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c00d2b8b-ba15-460c-8036-136db3c855c5}, !- Group Rendering Name
  {0e5559f6-5537-427e-81f7-243b7844acf5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {296a6c99-fd9d-4e4e-a4b0-f01862e643c8}, !- Handle
  Node 52,                                !- Name
  {ef2e8e04-cde2-4413-b339-4a7761c99323}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef2e8e04-cde2-4413-b339-4a7761c99323}, !- Handle
  {02df17cc-b918-4623-82e9-bbbdddb4b87f}, !- Name
  {ee76bdbb-1976-44f2-8c06-6768eed9d64f}, !- Source Object
  11,                                     !- Outlet Port
  {296a6c99-fd9d-4e4e-a4b0-f01862e643c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {386dd47d-a5cb-4bee-a1ef-b3a66216fc03}, !- Handle
  {d68c8a80-665a-481c-b273-ce77fc0a4827}, !- Name
  {ee76bdbb-1976-44f2-8c06-6768eed9d64f}, !- HVAC Component
  {0a8a47a1-d064-4436-a30c-62821c677dda}, !- Port 1
  {759742e8-1b5b-442c-8db3-221601cc80da}, !- Port 2
  {0d495733-da12-4d47-a512-06ab40708d25}; !- Port 3

OS:PortList,
  {ee3c85c6-b81b-4587-b795-b0034a1fd8a8}, !- Handle
  {da342b30-ad4b-406c-8be2-9bd46f91bcbe}, !- Name
  {ee76bdbb-1976-44f2-8c06-6768eed9d64f}, !- HVAC Component
  {fda72403-70d3-4e25-bc8f-54bef764006c}, !- Port 1
  {235dca38-a56f-4384-b96f-cd2935e10f62}; !- Port 2

OS:PortList,
  {ce89270f-ca36-44f8-b578-5da617781842}, !- Handle
  {67809405-04d3-4509-93c3-3fddb06a191e}, !- Name
  {ee76bdbb-1976-44f2-8c06-6768eed9d64f}, !- HVAC Component
  {bc06c414-9c9e-46c9-9fdf-e7066f9d3604}; !- Port 1

OS:Sizing:Zone,
  {f07a05ab-49b3-4940-a3c9-65caef0dbed9}, !- Handle
  {ee76bdbb-1976-44f2-8c06-6768eed9d64f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0be0603c-039b-4d14-99b0-09d67854f453}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {ee76bdbb-1976-44f2-8c06-6768eed9d64f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {338818e9-db2e-40cd-b7b0-64a13bd85943}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {27baf40c-b184-46c6-bbdc-0071cc7469ba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {07005a91-dbc8-411c-b0b6-9fa895c92035}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0e5559f6-5537-427e-81f7-243b7844acf5}, !- Handle
  Space Function Office open plan Thermostat 53, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7266a989-7025-496f-a2ec-69f7e25bf698}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daacca30-11c7-43e6-bf8b-01149f31bca4}, !- Zone Air Inlet Port List
  {aa95c6c5-11ca-49b0-bdec-173f0ab24d91}, !- Zone Air Exhaust Port List
  {e5205f2d-81be-4640-b453-05787fd7ba43}, !- Zone Air Node Name
  {9cb81378-4ce6-4f0f-abe8-a031ababd8d4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0588c0c8-2621-4d8e-a605-e7bad581bdac}, !- Group Rendering Name
  {5a03a3e4-01dc-43d0-b46b-a5e611fe4f61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32b85890-62ff-4c57-af35-da99d9586961}, !- Handle
  Node 55,                                !- Name
  {e5205f2d-81be-4640-b453-05787fd7ba43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5205f2d-81be-4640-b453-05787fd7ba43}, !- Handle
  {eb0d66ac-157c-4936-87f0-a91d9c6b6512}, !- Name
  {7266a989-7025-496f-a2ec-69f7e25bf698}, !- Source Object
  11,                                     !- Outlet Port
  {32b85890-62ff-4c57-af35-da99d9586961}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {daacca30-11c7-43e6-bf8b-01149f31bca4}, !- Handle
  {bc25416c-9b50-437d-98b0-c0fd16beda61}, !- Name
  {7266a989-7025-496f-a2ec-69f7e25bf698}, !- HVAC Component
  {a36e9384-f149-4699-8f59-14bb3fd6fab9}, !- Port 1
  {ade81e8b-faf9-4cc3-af33-498db2ca6e8c}, !- Port 2
  {8672278e-d053-4d86-8389-873a939b69a2}; !- Port 3

OS:PortList,
  {aa95c6c5-11ca-49b0-bdec-173f0ab24d91}, !- Handle
  {2a91ea45-4308-40c1-84e1-a3962e3587e2}, !- Name
  {7266a989-7025-496f-a2ec-69f7e25bf698}, !- HVAC Component
  {c98d83f8-fabb-48f2-bd5c-942efee47324}, !- Port 1
  {d4edb7e5-b322-4c01-8f46-eea127f9581d}; !- Port 2

OS:PortList,
  {9cb81378-4ce6-4f0f-abe8-a031ababd8d4}, !- Handle
  {35d10da7-c458-4477-901d-d8f1fb96cfdb}, !- Name
  {7266a989-7025-496f-a2ec-69f7e25bf698}, !- HVAC Component
  {34ff4738-d92a-450a-ab57-33ccfe0a4f17}; !- Port 1

OS:Sizing:Zone,
  {68115c9f-9d21-4da3-b75e-d8b907433a2d}, !- Handle
  {7266a989-7025-496f-a2ec-69f7e25bf698}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {61d3b350-4cd2-43cb-93a9-36720bfc2031}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {7266a989-7025-496f-a2ec-69f7e25bf698}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f23f4371-2cc3-4e79-a9e0-a4412bb56ff3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9d7200c3-fd2a-4831-b213-a76b12dc6a04}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d583de3c-b364-4e1d-98dd-6dfec7fd291b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5a03a3e4-01dc-43d0-b46b-a5e611fe4f61}, !- Handle
  Space Function Office open plan Thermostat 54, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {640f7f43-3143-4447-835c-aaafade1f0d7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72889ba9-dd1f-4d1a-bdad-f610a0240cfa}, !- Zone Air Inlet Port List
  {595cfa70-5d16-4d65-b191-fac5009ff79d}, !- Zone Air Exhaust Port List
  {b250b81d-d997-402f-99ff-8fc86e74e7ca}, !- Zone Air Node Name
  {260e8cdb-d299-4bad-b64f-8e71b70f56bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12683ffc-6964-4117-9691-d1c2e8e96697}, !- Group Rendering Name
  {aa168a8b-0d22-476d-af8b-c567cdb04442}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {70265f31-d17d-49b0-923d-434a6e8d6319}, !- Handle
  Node 58,                                !- Name
  {b250b81d-d997-402f-99ff-8fc86e74e7ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b250b81d-d997-402f-99ff-8fc86e74e7ca}, !- Handle
  {2eb1f84f-a617-4076-ab65-a4a3aa9096c4}, !- Name
  {640f7f43-3143-4447-835c-aaafade1f0d7}, !- Source Object
  11,                                     !- Outlet Port
  {70265f31-d17d-49b0-923d-434a6e8d6319}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72889ba9-dd1f-4d1a-bdad-f610a0240cfa}, !- Handle
  {6c79a6be-3c42-4946-abcf-fef63d4b5bf9}, !- Name
  {640f7f43-3143-4447-835c-aaafade1f0d7}, !- HVAC Component
  {e3bd0883-e214-4bea-bc20-4205ae3d7eb7}, !- Port 1
  {be9fae83-0890-4d19-9f1a-3964f276f924}, !- Port 2
  {95a609f4-2a7c-4cdd-982a-1ae6fce2c413}; !- Port 3

OS:PortList,
  {595cfa70-5d16-4d65-b191-fac5009ff79d}, !- Handle
  {52867e23-b86a-4dc9-950b-897ec88623be}, !- Name
  {640f7f43-3143-4447-835c-aaafade1f0d7}, !- HVAC Component
  {7db91904-168a-4a88-b8d4-2a788d9e5500}, !- Port 1
  {6ab79097-4e7c-4fb7-a15c-f97ce637d232}; !- Port 2

OS:PortList,
  {260e8cdb-d299-4bad-b64f-8e71b70f56bb}, !- Handle
  {9872c1b6-d599-4610-b2f9-78a868058a09}, !- Name
  {640f7f43-3143-4447-835c-aaafade1f0d7}, !- HVAC Component
  {30f8fe76-dfcc-4d07-8e4c-8b33fbfed509}; !- Port 1

OS:Sizing:Zone,
  {94725f4e-cd06-456d-bb63-22ef772255b6}, !- Handle
  {640f7f43-3143-4447-835c-aaafade1f0d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ac7d6d9-5ddd-4b02-9640-de4cf043e767}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {640f7f43-3143-4447-835c-aaafade1f0d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4e71a7c3-e4e4-4d99-a7d2-f9a726d87b86}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {07fca320-6e7d-4f29-bd90-24c27cad3090}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3fdeb7f4-3aec-4225-afdd-afd578a041ce}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {aa168a8b-0d22-476d-af8b-c567cdb04442}, !- Handle
  Space Function Office open plan Thermostat 55, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5e47efe-ef30-48c0-8522-0884dedccaba}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a4f827b-2bef-420c-84ac-93f822b5f29f}, !- Zone Air Inlet Port List
  {8ec67e02-a08f-466d-8b85-ba286f01ea3f}, !- Zone Air Exhaust Port List
  {759a04c7-880e-4b9e-85ff-cd8eb96f09e8}, !- Zone Air Node Name
  {2708aa0d-9442-4a63-9573-36c4fc2f8285}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c558d7b2-c8ee-4dd3-8db5-e35d2a0a80da}, !- Group Rendering Name
  {f363eb34-2ae2-4211-986f-6d4f398cae8a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ced7544f-9066-439c-874b-9bc3a5ff065a}, !- Handle
  Node 61,                                !- Name
  {759a04c7-880e-4b9e-85ff-cd8eb96f09e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {759a04c7-880e-4b9e-85ff-cd8eb96f09e8}, !- Handle
  {e5e22d0d-093c-4a7f-8963-10b37bfbe311}, !- Name
  {c5e47efe-ef30-48c0-8522-0884dedccaba}, !- Source Object
  11,                                     !- Outlet Port
  {ced7544f-9066-439c-874b-9bc3a5ff065a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a4f827b-2bef-420c-84ac-93f822b5f29f}, !- Handle
  {a00faa5e-de9c-4fd8-89f6-f47de42f5a62}, !- Name
  {c5e47efe-ef30-48c0-8522-0884dedccaba}, !- HVAC Component
  {c12cf66a-fb1f-4cea-bca7-13b33c9df847}, !- Port 1
  {b53cd418-17a8-4ae6-88f2-8624843c436a}, !- Port 2
  {2937f075-738b-4c94-b37a-4e4688556a5c}; !- Port 3

OS:PortList,
  {8ec67e02-a08f-466d-8b85-ba286f01ea3f}, !- Handle
  {7adb6aa2-d27d-4a15-aecc-caf63c3d0e93}, !- Name
  {c5e47efe-ef30-48c0-8522-0884dedccaba}, !- HVAC Component
  {e5c22c8a-a42a-4476-9858-09e34e1e01bd}, !- Port 1
  {3fdf69e5-9f06-4d6e-9ef5-1f7fae79850f}; !- Port 2

OS:PortList,
  {2708aa0d-9442-4a63-9573-36c4fc2f8285}, !- Handle
  {df1b33d9-80f6-4300-8937-7ad5e71e779f}, !- Name
  {c5e47efe-ef30-48c0-8522-0884dedccaba}, !- HVAC Component
  {cc46d04e-13dd-4eee-86dc-26a173c620fb}; !- Port 1

OS:Sizing:Zone,
  {5a82a41f-fcba-4c44-897b-8fdf3bc7c629}, !- Handle
  {c5e47efe-ef30-48c0-8522-0884dedccaba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d4a1e73e-2f68-41ec-9f8f-ca4b01d0b84d}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {c5e47efe-ef30-48c0-8522-0884dedccaba}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48995211-2c7a-4cb8-8a1e-9f639df15f94}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a3df4c0-1a60-4028-8a3c-24511d19cbf8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8d3bd313-c76f-4990-a10d-551bfbae087c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f363eb34-2ae2-4211-986f-6d4f398cae8a}, !- Handle
  Space Function Office open plan Thermostat 56, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5958fe21-887b-47aa-ba18-73596053da4c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3eb0740-5ac6-442d-9f48-85bd53f0c022}, !- Zone Air Inlet Port List
  {f0e80bcb-4270-439c-9262-eb8491aaac93}, !- Zone Air Exhaust Port List
  {d3edecdd-96c2-4234-9097-980d7e224023}, !- Zone Air Node Name
  {5775fbd4-112b-4310-98dc-1b2e2455d420}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2fa584be-bbd9-48e3-a533-47b0fd387055}, !- Group Rendering Name
  {27511087-3e22-48fd-b97c-f09114fefcf8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b6e7364-1153-4b18-a36b-cb4bb070c433}, !- Handle
  Node 64,                                !- Name
  {d3edecdd-96c2-4234-9097-980d7e224023}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d3edecdd-96c2-4234-9097-980d7e224023}, !- Handle
  {a781871f-f85c-46bb-9ee7-5006e9346366}, !- Name
  {5958fe21-887b-47aa-ba18-73596053da4c}, !- Source Object
  11,                                     !- Outlet Port
  {3b6e7364-1153-4b18-a36b-cb4bb070c433}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3eb0740-5ac6-442d-9f48-85bd53f0c022}, !- Handle
  {6f53deea-d768-41da-994c-a998cf18fee6}, !- Name
  {5958fe21-887b-47aa-ba18-73596053da4c}, !- HVAC Component
  {bbb1475b-5758-40f0-927a-fed046b0d7c0}, !- Port 1
  {8b05f09b-627c-4d78-a650-6044c53cca00}, !- Port 2
  {27eff399-44c3-43ba-9d96-8fafe9520b56}; !- Port 3

OS:PortList,
  {f0e80bcb-4270-439c-9262-eb8491aaac93}, !- Handle
  {eff656b9-3369-44a0-9589-26df43ec513e}, !- Name
  {5958fe21-887b-47aa-ba18-73596053da4c}, !- HVAC Component
  {0ea2eacc-d83d-482e-bd12-345900ef8408}, !- Port 1
  {d62b1e04-db35-4c08-b68f-9da011b4d705}; !- Port 2

OS:PortList,
  {5775fbd4-112b-4310-98dc-1b2e2455d420}, !- Handle
  {70f8a7c2-4ff6-493a-822b-011eebaa0c4d}, !- Name
  {5958fe21-887b-47aa-ba18-73596053da4c}, !- HVAC Component
  {ae3222d6-4ff6-42cf-85a0-8685b2372d04}; !- Port 1

OS:Sizing:Zone,
  {3d966034-a7ea-4cb9-8a83-b6f22ee1a0a0}, !- Handle
  {5958fe21-887b-47aa-ba18-73596053da4c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef54c4cd-a1ef-440f-9593-25dc007d8dd2}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {5958fe21-887b-47aa-ba18-73596053da4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b6fbdb4f-f541-42e7-b6f4-37c6f8570148}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d501511-6dc1-4160-9c19-08909765f1d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {87654955-909e-4048-85c2-960db2e4e0b8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {27511087-3e22-48fd-b97c-f09114fefcf8}, !- Handle
  Space Function Office open plan Thermostat 57, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f42893ef-a7cd-4dc7-9a22-59cf233059c6}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {214b5bba-dce7-4f5e-b3ad-52f8d27f7517}, !- Zone Air Inlet Port List
  {add27d21-9f8c-4730-9132-1aeeae8dcea5}, !- Zone Air Exhaust Port List
  {c47878df-afc9-4f3d-9976-37c5f8635a04}, !- Zone Air Node Name
  {6966b36d-1067-41b6-a1ab-7ee1b8405d4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d150ae51-422c-4c91-81d2-27835dfd6f89}, !- Group Rendering Name
  {baec9c7b-52da-4f57-bb6a-124937e230d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96ac3ade-3010-4a1d-8c0c-6843496787a3}, !- Handle
  Node 67,                                !- Name
  {c47878df-afc9-4f3d-9976-37c5f8635a04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c47878df-afc9-4f3d-9976-37c5f8635a04}, !- Handle
  {00b0b629-be37-4ced-aecb-c21930478d91}, !- Name
  {f42893ef-a7cd-4dc7-9a22-59cf233059c6}, !- Source Object
  11,                                     !- Outlet Port
  {96ac3ade-3010-4a1d-8c0c-6843496787a3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {214b5bba-dce7-4f5e-b3ad-52f8d27f7517}, !- Handle
  {07818fd7-c55b-4bd4-a68f-e4398345b1d2}, !- Name
  {f42893ef-a7cd-4dc7-9a22-59cf233059c6}, !- HVAC Component
  {ec956da7-f676-4800-9e88-d9b9f50c7e9b}, !- Port 1
  {b3fd6e4a-f8a4-4f2d-9b83-fd70a116c875}, !- Port 2
  {89b1034e-6f58-463a-9894-ad18a06a998c}; !- Port 3

OS:PortList,
  {add27d21-9f8c-4730-9132-1aeeae8dcea5}, !- Handle
  {7152d2fa-9b6d-4103-8194-f6914d26562e}, !- Name
  {f42893ef-a7cd-4dc7-9a22-59cf233059c6}, !- HVAC Component
  {d1b860b2-d472-408e-83ec-302499f04b6b}, !- Port 1
  {1948714c-3aa0-4d05-81a6-03184c2d99d6}; !- Port 2

OS:PortList,
  {6966b36d-1067-41b6-a1ab-7ee1b8405d4b}, !- Handle
  {c8cd838e-27dc-4b7c-baf8-549a8e19bbb4}, !- Name
  {f42893ef-a7cd-4dc7-9a22-59cf233059c6}, !- HVAC Component
  {b0014227-46af-4873-9765-4b566a2adcec}; !- Port 1

OS:Sizing:Zone,
  {e4a8ebea-d39f-4244-8878-9142e75e8439}, !- Handle
  {f42893ef-a7cd-4dc7-9a22-59cf233059c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc6a5948-fefb-4f22-9531-4cbc262a5273}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {f42893ef-a7cd-4dc7-9a22-59cf233059c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7acb6b64-3227-410f-a66c-a6a53ddf14b5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ec477e8-ea37-4b4c-b10f-58815975f455}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {99282385-a75e-4a52-b1df-acd61e91ad52}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {baec9c7b-52da-4f57-bb6a-124937e230d3}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 3, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Heating Setpoint Temperature Schedule Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {bf43fc33-4f9b-4255-aaee-07ea370a052d}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {126242da-e31f-4bba-b6f9-145d7be3e4c1}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed1e0bb7-caa2-4813-800e-b05b59419902}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ce1de00-b644-44ed-9fa4-4a5e4cb4367b}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d515bf57-342c-4df1-beb9-bd900cd686ae}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b3a5f79-faf7-4abf-8089-262fc35b5ce4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0455f219-1774-4f26-8600-97d4f0c4de32}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {24ac48b8-b84b-402c-baf0-38c5d9751868}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f70f734b-bdd5-4216-b5aa-9e633571dec6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46f42eda-16a7-4941-b7d2-f68efef472aa}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {057c7895-1d5f-49d4-a4cd-1c9f10caefaf}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f4f7c3f-ee60-4d44-a0db-003dc19c0ca7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b57b57f-4c3b-402e-8ba8-85cb6ad7c0d7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fcb7a4a9-b7ee-4007-b673-8de4fc0726ac}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0588c0c8-2621-4d8e-a605-e7bad581bdac}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2fa584be-bbd9-48e3-a533-47b0fd387055}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {7fcf03fe-5c0b-4f1b-bc73-a94191ed9bf8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4babe40d-e592-42b7-aa32-a940fff5a489}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc352207-11c5-4b62-899f-89c6f93eefdb}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c00d2b8b-ba15-460c-8036-136db3c855c5}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {12683ffc-6964-4117-9691-d1c2e8e96697}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c558d7b2-c8ee-4dd3-8db5-e35d2a0a80da}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d150ae51-422c-4c91-81d2-27835dfd6f89}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {edd114ce-7188-49fd-8caa-2154daf1b754}, !- Handle
  Space Function - undefined - 2,         !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af1b6c3c-4b29-4fc4-bf2a-293f495f5d83}, !- Handle
  Space Function Electrical/Mechanical room-sch-A 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb602a9e-30b1-42cc-a84b-3bf881219c43}, !- Handle
  Space Function Office open plan 1,      !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Connection,
  {bc149dd5-9b7a-480d-8aa3-6b6726ebe790}, !- Handle
  {034eba1e-062d-49b4-9693-c18eff40fe77}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {214b5bba-dce7-4f5e-b3ad-52f8d27f7517}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02ae7c27-dbfc-4881-812c-4fe9ef04a05d}, !- Handle
  {25bd3fee-1d23-4fc0-906c-3170d7d7b998}, !- Name
  {6966b36d-1067-41b6-a1ab-7ee1b8405d4b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7e9a5647-4b8f-4ad4-8318-f4cf10e595e6}, !- Handle
  CHW Temp,                               !- Name
  {a4022ea9-fc67-4d57-a35b-d014ea3cc9b8}, !- Schedule Type Limits Name
  {09523b71-5cae-4c93-83e2-d10d8530d135}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09523b71-5cae-4c93-83e2-d10d8530d135}, !- Handle
  Schedule Day 3,                         !- Name
  {a4022ea9-fc67-4d57-a35b-d014ea3cc9b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {a4022ea9-fc67-4d57-a35b-d014ea3cc9b8}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {299fe47d-b7a0-4a42-b115-92bf820c6111}, !- Handle
  wkdCHW Temp,                            !- Name
  {a4022ea9-fc67-4d57-a35b-d014ea3cc9b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8ee7580d-d4a7-4552-acb4-402ac3fe5caa}, !- Handle
  satCHW Temp,                            !- Name
  {a4022ea9-fc67-4d57-a35b-d014ea3cc9b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {c1c47802-474e-4650-acad-9ec10428a10f}, !- Handle
  sunCHW Temp,                            !- Name
  {a4022ea9-fc67-4d57-a35b-d014ea3cc9b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {cddf383c-e24e-4250-97e9-69c151fbac82}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {7e9a5647-4b8f-4ad4-8318-f4cf10e595e6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9c18e062-200d-4446-bfb9-0b0aef78bc51}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c18e062-200d-4446-bfb9-0b0aef78bc51}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {a4022ea9-fc67-4d57-a35b-d014ea3cc9b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4885141d-37d6-4628-85ba-7e82190476d6}, !- Handle
  satCHW Temprule,                        !- Name
  {7e9a5647-4b8f-4ad4-8318-f4cf10e595e6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3218299a-5778-4add-a578-1888ef392450}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3218299a-5778-4add-a578-1888ef392450}, !- Handle
  satCHW Temp 1,                          !- Name
  {a4022ea9-fc67-4d57-a35b-d014ea3cc9b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {f372d806-3419-4fea-b9c3-489e6cecef2e}, !- Handle
  sunCHW Temprule,                        !- Name
  {7e9a5647-4b8f-4ad4-8318-f4cf10e595e6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a70246a5-ed27-4ded-8aa4-0d53534f1487}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a70246a5-ed27-4ded-8aa4-0d53534f1487}, !- Handle
  sunCHW Temp 1,                          !- Name
  {a4022ea9-fc67-4d57-a35b-d014ea3cc9b8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {b86df682-32b7-4c0f-8db9-af37c123695e}, !- Handle
  CW Temp,                                !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {c5290b2b-0c0f-4e0c-997e-6acf5beaefee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5290b2b-0c0f-4e0c-997e-6acf5beaefee}, !- Handle
  Schedule Day 4,                         !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {275e6f98-e3c0-41d6-8e4b-2a86b8c990b3}, !- Handle
  wkdCW Temp,                             !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {da6b28e7-082c-4401-bb8b-3e5038642b79}, !- Handle
  satCW Temp,                             !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {13c9fb7f-0332-43e7-b469-f0cb5c54d24a}, !- Handle
  sunCW Temp,                             !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {d00c7521-e3fc-4935-a05a-11955d54806a}, !- Handle
  wkdCW Temp rule,                        !- Name
  {b86df682-32b7-4c0f-8db9-af37c123695e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9c31d8eb-75a1-4dc5-af8c-c16b4124db15}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9c31d8eb-75a1-4dc5-af8c-c16b4124db15}, !- Handle
  wkdCW Temp 1,                           !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {9a267922-502c-4c5a-8632-e25ae9501759}, !- Handle
  satCW Temprule,                         !- Name
  {b86df682-32b7-4c0f-8db9-af37c123695e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {58ec3814-549e-4657-905b-5c59e69d7d56}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {58ec3814-549e-4657-905b-5c59e69d7d56}, !- Handle
  satCW Temp 1,                           !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {afc55658-2f3c-4bcc-bf6c-7c68b8eb9e6f}, !- Handle
  sunCW Temprule,                         !- Name
  {b86df682-32b7-4c0f-8db9-af37c123695e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {254a13c3-30dd-4daf-9633-24a16c57f134}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {254a13c3-30dd-4daf-9633-24a16c57f134}, !- Handle
  sunCW Temp 1,                           !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Ruleset,
  {584a7221-7121-47f8-bdc7-57d07191b040}, !- Handle
  Supply Air Temp,                        !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {ba1f352c-4490-4984-8d5f-e9509f72be20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba1f352c-4490-4984-8d5f-e9509f72be20}, !- Handle
  Supply Air Temp Default,                !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Connection,
  {a7296657-8bea-4039-9c21-299bc4651654}, !- Handle
  {38a4df29-54a9-44f5-a393-7d8cad8ec5f5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b37906f6-91fa-41eb-9355-d75346259a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d5e4e53a-4dac-4220-a8f0-b124ba51a411}, !- Handle
  {45d8bad4-9e8d-4d6d-a6d8-e12c3bcd3744}, !- Name
  {053bd904-56c3-454d-a942-88e728b08415}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7a10530c-ffeb-4ed2-a550-281a510b1d68}, !- Handle
  Supply Air Temp 1,                      !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {812f2bff-3337-4ae5-b462-64eee0c965c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {812f2bff-3337-4ae5-b462-64eee0c965c3}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Connection,
  {aa50c817-226c-488f-a12d-8b3c2559d81d}, !- Handle
  {bad73ae2-6a4d-436d-b9d6-702ef20236ff}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f1d61f62-cca3-47b0-bae6-469480bc8965}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70c07572-bb02-48d0-bb40-d9564226f61d}, !- Handle
  {6be8dda4-64b0-4836-9dc6-d16a7979f2de}, !- Name
  {d32b6790-4ec8-40da-8ffa-fc1f21bc0bf6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7d5d85-0595-44eb-a79c-78292f2ffd0e}, !- Handle
  {4ef93c58-28a3-4bce-9733-a2a766bcc496}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {1cdaa650-05df-4c12-bd02-fe0a9fa689f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cee135a7-1e55-4cb2-a031-aee95b4610a7}, !- Handle
  {d65adfe1-103e-4534-a2bd-73c8fda72798}, !- Name
  {5ede1c03-6f1f-451d-9129-42540de9dbc2}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {089e9eb0-6704-411e-8be9-028128b9a3ae}, !- Handle
  {27651da2-0d93-4faf-93fa-d15e257ca032}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a3bec8ac-cfa0-4d8b-be3b-0e905ab2f243}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2b71de3-776e-4b19-8855-15f74f6ee852}, !- Handle
  {a3d93938-372e-4119-a7f9-c319e995d95b}, !- Name
  {a6409944-d99e-4bfe-a2e8-40148b8188ea}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d0b81b5-c4d8-4526-a2ef-78fb75fb4dbf}, !- Handle
  {ef3b85e0-392b-4add-b7ad-2ba2919bdea4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e9a5f909-a8be-4254-900a-8ecd16841f16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5219b9b3-7fab-40dd-9ec0-7d0212fc7409}, !- Handle
  {dfe2e568-690e-4c8f-9e7f-aadf9b2c3060}, !- Name
  {60b27886-8be6-4c73-b8ec-b3b7ede6a42c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e74d2c72-2cf9-4a47-b93e-ed95865f8e46}, !- Handle
  {52383222-74d0-4c35-ab69-e9aeef60e560}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {bf090de7-a61c-433f-98ac-a0adeb53c410}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e9e62f4d-5bea-4631-b84c-f329f745a85d}, !- Handle
  {80687a94-bd5a-42a6-a2b2-8f159bda6c3b}, !- Name
  {e991a764-9682-45bb-8f0c-63b23ca89d16}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {177329cb-756d-465b-b376-e7ba24dbf097}, !- Handle
  {461d994f-ad3a-4747-9058-bbdc18b0db50}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {bc4fa342-0f4b-4ab5-b64a-d8b01ca927b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ac4bb8e-ff4e-4416-974b-8bf4c091cb5d}, !- Handle
  {49828d87-a497-4293-b472-053f198fe7a4}, !- Name
  {09e9db72-3382-4696-9105-27a16cbf9156}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {56ddc68c-f697-45c5-9657-0da17fb462e5}, !- Handle
  Supply Air Temp 2,                      !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {d58c98a3-bbd7-44e7-a307-198276000d81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d58c98a3-bbd7-44e7-a307-198276000d81}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Connection,
  {ce2791dd-f891-4901-bfa0-5323013140dc}, !- Handle
  {57292ca8-3b59-4229-a98f-6d38306b20ec}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2eed2d5f-ffc9-45dc-89ea-4fbb33c421c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8707e6d1-591c-44f2-8b82-afbf24cf39a9}, !- Handle
  {de51bf22-c883-45fa-86ac-d55130714227}, !- Name
  {2f95a4fa-3d74-4ebc-a839-85ef5f404dc1}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc578855-6e17-44cc-a379-da091a993a25}, !- Handle
  {b3a1ce07-7561-4608-85c9-cedcafe9c318}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f6159076-bb45-4e5a-9c07-de1eb5e6f323}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d1c6202-2c86-4600-8425-7ee57ae1b2a4}, !- Handle
  {fa3c0ef9-7e1e-4b13-85ff-559375478aa7}, !- Name
  {585f1335-c02f-4009-8752-f230304aaef7}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014ae2e5-1cd6-44bd-9674-009c9fea4a49}, !- Handle
  {583dbe84-9747-4d39-8dfb-ceba5a7d03b2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {91fe4c1b-75f3-43d5-b199-731689bb3960}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dab30166-0331-4eaa-93d9-b5b2ca2ddab2}, !- Handle
  {5507348a-8bd2-4252-ae2f-13f99bb552fb}, !- Name
  {e504b0f6-7c35-4ba6-92fd-1d833b2f4edb}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba90c730-8c26-41ff-be62-7faf77d813a9}, !- Handle
  {5eee4f65-a2d8-42de-95cc-a5564122a8b2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {576860e9-9977-46bf-a54f-f7ecefdebcb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e41a5a0-6471-42fc-a16a-01245971c7b8}, !- Handle
  {fabc47bf-55e7-4bed-9e63-0e89445bcd2b}, !- Name
  {ec84bd9d-d360-4f96-aebd-a69c2d6cbabe}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a643646-db33-4c7e-a6e6-e1a3550c565b}, !- Handle
  {02d08011-d79a-4b39-acde-0d6905e0b605}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {daacca30-11c7-43e6-bf8b-01149f31bca4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2be5c4b4-5738-4eef-b005-c4bbb732b996}, !- Handle
  {01618a47-e102-4fad-a8a8-5611de98f4e2}, !- Name
  {9cb81378-4ce6-4f0f-abe8-a031ababd8d4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {306960ee-a35e-4ad4-80d9-58a3935cdfb8}, !- Handle
  {c2f17aaf-7ba6-4daf-9f8f-0a7f49cfe46f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b3eb0740-5ac6-442d-9f48-85bd53f0c022}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5254b1c7-1c45-4b23-9707-cf620dcb9eb5}, !- Handle
  {b1ec98b4-4c08-4e1b-8898-ee491ada9fe4}, !- Name
  {5775fbd4-112b-4310-98dc-1b2e2455d420}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cc92b3b8-5844-48dc-b38a-db6d4086d77c}, !- Handle
  Supply Air Temp 3,                      !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {17e701dd-76c3-46ab-97a3-ad12827cb37a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17e701dd-76c3-46ab-97a3-ad12827cb37a}, !- Handle
  Supply Air Temp Default 3,              !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:Connection,
  {0e196f11-92c2-45bc-b411-a88148b53e6e}, !- Handle
  {d4faf9e3-b14e-4c38-a7ca-77743c3cd594}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {386dd47d-a5cb-4bee-a1ef-b3a66216fc03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed2ea418-065b-477b-9f96-ec5f96b49868}, !- Handle
  {8e2b014f-16bc-4d3e-9dce-445b92cfdb3f}, !- Name
  {ce89270f-ca36-44f8-b578-5da617781842}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd2adb6-b458-4882-b18e-f40b99611f31}, !- Handle
  {9a8e8869-c9c6-4430-a46c-452b2d701ddf}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {96cfe327-28e6-406a-b7c2-1cebc078cc36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {111a5933-bc82-4173-a941-430ca1de1d49}, !- Handle
  {aa6ccb45-48b8-4347-a800-d74e2645ca00}, !- Name
  {c2d02345-7e6c-4793-a969-9686c3087656}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44445e4b-95e9-478d-9687-1ac11eb4560c}, !- Handle
  {4c898393-263c-4021-8d13-b98589706326}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5a4f827b-2bef-420c-84ac-93f822b5f29f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fede7a39-02a0-4c84-a1a4-7c6d2ef88856}, !- Handle
  {1f258d46-2185-4511-a0b2-ab882f11cef7}, !- Name
  {2708aa0d-9442-4a63-9573-36c4fc2f8285}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e37914f-3002-48ca-a060-e79ed36bae7a}, !- Handle
  {9600e02d-5958-4793-a578-51edce0e126e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {72889ba9-dd1f-4d1a-bdad-f610a0240cfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {964dff5d-b4fb-4852-8c69-fa3acac1b05b}, !- Handle
  {c5ea6c90-244e-4e46-a049-133ef444047a}, !- Name
  {260e8cdb-d299-4bad-b64f-8e71b70f56bb}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09f3c0e3-fe30-4615-9921-cace9272d63e}, !- Handle
  {1fe4d338-9962-4eda-8ddd-2e5acbd270e8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2872a786-25a7-4450-b7f6-e96f27c67d6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcf4ae1a-5fd6-471d-b269-aab2a13bc01f}, !- Handle
  {eb38320b-0bf1-417a-afe7-6f2cdccf1b30}, !- Name
  {c187dbd1-94db-4b00-8842-1255fa8a084f}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948a6b0a-0c43-4623-978e-85b18291e6e8}, !- Handle
  {7c121770-feb7-4404-add0-5685fe94367f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {337535c3-aeee-48d3-9a4a-8c851374e485}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe623608-5b5f-4d39-8fec-1b002d3942ab}, !- Handle
  {7c8f0393-dc84-4748-a04f-857d31ba0a30}, !- Name
  {72037ca1-d16a-4db5-8e48-c2252ed74f35}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {2895b8fc-a71b-491e-ae6c-80ffcc08214c}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {67ece11e-2865-450e-a6c9-80faa849a8d0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {23fb481d-ea98-44dd-b477-64e0c2841a2f}, !- Plant Side Inlet Node Name
  {819044f1-409e-4bfd-b87f-d72bfb4eb492}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {dc31ea0c-eefb-41fc-bb81-bcc38b6ef256}, !- Demand Side Inlet Node Name
  {7c9fa391-576d-4c47-ad79-0e2b281b618b}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ac3e6f41-28a3-4b3f-b690-18d1fb20dfd8}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Demand Mixer Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Demand Splitter Name
  {1089427d-ec98-407c-b59f-365f179258eb}, !- Supply Mixer Name
  {77ed746b-f0bf-4b9b-8b7c-5ab841beb284}; !- Supply Splitter Name

OS:Node,
  {f6217647-60cd-4141-a572-9b8200cdd64a}, !- Handle
  Node 265,                               !- Name
  {23fb481d-ea98-44dd-b477-64e0c2841a2f}, !- Inlet Port
  {f7d6043f-f6dc-49b2-b236-851216c3f69b}; !- Outlet Port

OS:Node,
  {67ece11e-2865-450e-a6c9-80faa849a8d0}, !- Handle
  Node 266,                               !- Name
  {4616874c-91a2-4ce9-bcd7-247e1c4c96cf}, !- Inlet Port
  {819044f1-409e-4bfd-b87f-d72bfb4eb492}; !- Outlet Port

OS:Node,
  {4bcbde20-5489-4309-8656-7ed275301d32}, !- Handle
  Node 267,                               !- Name
  {589b5735-c5bf-4a1b-85d3-34c9f657fe3a}, !- Inlet Port
  {e873aece-7fbf-4de1-8959-b56babbb2a91}; !- Outlet Port

OS:Connector:Mixer,
  {1089427d-ec98-407c-b59f-365f179258eb}, !- Handle
  Connector Mixer 7,                      !- Name
  {d6f7c1cc-0b4a-4bf9-bb46-6f5075df1b28}, !- Outlet Branch Name
  {058e2d58-b9b8-42ce-8b89-d63fd51e6dc0}, !- Inlet Branch Name 1
  {798c6a6b-c47b-4321-be37-76f563a279cd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {77ed746b-f0bf-4b9b-8b7c-5ab841beb284}, !- Handle
  Connector Splitter 7,                   !- Name
  {60508039-499c-4b8a-bcb7-4ef31f9554f9}, !- Inlet Branch Name
  {589b5735-c5bf-4a1b-85d3-34c9f657fe3a}, !- Outlet Branch Name 1
  {78932a5f-24fa-41d1-a5de-b58418188933}; !- Outlet Branch Name 2

OS:Connection,
  {23fb481d-ea98-44dd-b477-64e0c2841a2f}, !- Handle
  {c3e1d594-72e0-4f7f-bf45-f14b7bdf7d39}, !- Name
  {2895b8fc-a71b-491e-ae6c-80ffcc08214c}, !- Source Object
  14,                                     !- Outlet Port
  {f6217647-60cd-4141-a572-9b8200cdd64a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {589b5735-c5bf-4a1b-85d3-34c9f657fe3a}, !- Handle
  {206062ad-1a30-4565-8b9d-66fde7d18508}, !- Name
  {77ed746b-f0bf-4b9b-8b7c-5ab841beb284}, !- Source Object
  3,                                      !- Outlet Port
  {4bcbde20-5489-4309-8656-7ed275301d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {819044f1-409e-4bfd-b87f-d72bfb4eb492}, !- Handle
  {b02dee7e-ec76-487c-8ce2-aa3cdc56dd26}, !- Name
  {67ece11e-2865-450e-a6c9-80faa849a8d0}, !- Source Object
  3,                                      !- Outlet Port
  {2895b8fc-a71b-491e-ae6c-80ffcc08214c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0b918905-3289-4f76-8f61-531210924eed}, !- Handle
  Node 268,                               !- Name
  {dc31ea0c-eefb-41fc-bb81-bcc38b6ef256}, !- Inlet Port
  {c16e1121-ed65-4f08-ba8a-e80786fc7569}; !- Outlet Port

OS:Node,
  {1e096ed6-a65b-4f59-b82e-c646beb22305}, !- Handle
  Node 269,                               !- Name
  {c33b65e7-ab89-4e31-8014-e5a960d6974d}, !- Inlet Port
  {7c9fa391-576d-4c47-ad79-0e2b281b618b}; !- Outlet Port

OS:Node,
  {dde688f2-a64e-4103-8ba4-fcc40ddbd457}, !- Handle
  Node 270,                               !- Name
  {15e9e08d-e7f0-45fa-aa8f-ea09dde159ce}, !- Inlet Port
  {ce258f9e-302a-41e3-a7e9-1e427e721772}; !- Outlet Port

OS:Connector:Mixer,
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Handle
  Connector Mixer 8,                      !- Name
  {f31ed19f-8234-4efc-9475-b7f4726a2dfe}, !- Outlet Branch Name
  {726235db-132b-4728-a4f6-97fa5f463eb7}, !- Inlet Branch Name 1
  {b3591603-645c-4343-b90f-0b51d5440f76}, !- Inlet Branch Name 2
  {0bc99d4e-5883-4649-89d3-8c6d22ee5908}, !- Inlet Branch Name 3
  {c9b72285-8831-4faa-9438-054fbc0ac4a4}, !- Inlet Branch Name 4
  {53f679c2-3cd2-41ca-8d17-a3cc2b802e3c}, !- Inlet Branch Name 5
  {191d065c-fd41-4dbe-8d8e-bc2f7fbc2adb}, !- Inlet Branch Name 6
  {d994e0b6-21af-47a3-8281-0aadc2567643}, !- Inlet Branch Name 7
  {ab2143fe-b21d-421f-b0ff-f80362d466d2}, !- Inlet Branch Name 8
  {ad4f3142-9489-4f69-9b38-3a40155d3a44}, !- Inlet Branch Name 9
  {3e14e878-2229-4519-aaf9-92e3ea140cac}, !- Inlet Branch Name 10
  {2fb48142-f108-4c2d-985c-174b01ef8482}, !- Inlet Branch Name 11
  {5415dca2-3967-4f7f-affc-eef07b34d31b}, !- Inlet Branch Name 12
  {602194e9-a6ac-4fc4-8091-14c7f7cc23b4}, !- Inlet Branch Name 13
  {211ffff7-ed39-4327-aa42-5c5bb6d81d1d}, !- Inlet Branch Name 14
  {04f17ca6-90d7-47b4-869d-6d39d1f336b7}, !- Inlet Branch Name 15
  {4610ae1b-a5a4-4c63-be9d-367f298ef956}, !- Inlet Branch Name 16
  {bb1232f8-3d12-40a3-9d22-399cf385b6c4}, !- Inlet Branch Name 17
  {7a2b3e45-66dc-40da-9ffb-8e7b2f732d74}, !- Inlet Branch Name 18
  {bd9ee57e-c8e3-4791-85c0-b5b191389c63}, !- Inlet Branch Name 19
  {6bf9f77f-583a-4ac6-a2ab-27ac711c12bb}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Handle
  Connector Splitter 8,                   !- Name
  {c16e1121-ed65-4f08-ba8a-e80786fc7569}, !- Inlet Branch Name
  {15e9e08d-e7f0-45fa-aa8f-ea09dde159ce}, !- Outlet Branch Name 1
  {b9e5cadb-0eeb-4691-8bfa-ccf611590578}, !- Outlet Branch Name 2
  {19b97629-558e-46b2-81bd-4b75ae627af8}, !- Outlet Branch Name 3
  {6623f5f8-fb69-4047-98aa-81c33137b52d}, !- Outlet Branch Name 4
  {ecec3f2a-263a-4ee1-a987-8853c330844d}, !- Outlet Branch Name 5
  {f2abfa2c-dc45-4a69-adfe-c260483ab8ca}, !- Outlet Branch Name 6
  {52adecf5-5c45-4d44-88d8-962839c230eb}, !- Outlet Branch Name 7
  {d47934ab-453d-4ed8-a855-be15b82b946c}, !- Outlet Branch Name 8
  {8290e907-e2cd-4ad6-a3d6-aa31976599b7}, !- Outlet Branch Name 9
  {ce0367d9-f459-40f4-bc44-88e6c2ec8887}, !- Outlet Branch Name 10
  {20a36c23-0093-42d8-8b62-8e0ed6d29060}, !- Outlet Branch Name 11
  {865d55d8-c3f1-4881-bdc2-d7c7cb4cf9bf}, !- Outlet Branch Name 12
  {3c3f7579-4cc3-4ef6-b24a-32b75ec14632}, !- Outlet Branch Name 13
  {64073cff-7000-460c-b481-5d0223db456e}, !- Outlet Branch Name 14
  {0e2c0214-28a6-42c9-a084-9bf711fd7ab0}, !- Outlet Branch Name 15
  {529b0c1f-8b10-4815-aaa4-063680c65ea3}, !- Outlet Branch Name 16
  {537394f2-f12f-471d-820c-c3764f37d613}, !- Outlet Branch Name 17
  {9aaa4ea6-5379-4f50-9285-34e258a53a17}, !- Outlet Branch Name 18
  {b33331aa-36b7-4383-b57a-d707c33335fb}, !- Outlet Branch Name 19
  {b93e4d5f-ba77-4ec5-93c2-116a39f421e8}; !- Outlet Branch Name 20

OS:Connection,
  {dc31ea0c-eefb-41fc-bb81-bcc38b6ef256}, !- Handle
  {470fe0df-f337-4114-a92a-0bf11484e1fb}, !- Name
  {2895b8fc-a71b-491e-ae6c-80ffcc08214c}, !- Source Object
  17,                                     !- Outlet Port
  {0b918905-3289-4f76-8f61-531210924eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c16e1121-ed65-4f08-ba8a-e80786fc7569}, !- Handle
  {8e13fe8a-f4c6-4b06-86e3-492e9cece14c}, !- Name
  {0b918905-3289-4f76-8f61-531210924eed}, !- Source Object
  3,                                      !- Outlet Port
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e9e08d-e7f0-45fa-aa8f-ea09dde159ce}, !- Handle
  {008a069c-bcc2-4eb0-bf0f-5dc7ed6d3848}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  3,                                      !- Outlet Port
  {dde688f2-a64e-4103-8ba4-fcc40ddbd457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c9fa391-576d-4c47-ad79-0e2b281b618b}, !- Handle
  {82e4987b-3dc0-4c66-ae20-b89baf4c50f2}, !- Name
  {1e096ed6-a65b-4f59-b82e-c646beb22305}, !- Source Object
  3,                                      !- Outlet Port
  {2895b8fc-a71b-491e-ae6c-80ffcc08214c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9a0dfbdb-0520-487d-a839-d63a37c3cddc}, !- Handle
  {2895b8fc-a71b-491e-ae6c-80ffcc08214c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ac3e6f41-28a3-4b3f-b690-18d1fb20dfd8}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {2d8f994a-7822-4f1d-aec5-b9766a6b2097}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {15b821b7-af2c-42a2-aeed-0c54aa95b780}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {2d8f994a-7822-4f1d-aec5-b9766a6b2097}, !- Schedule Type Limits Name
  {64da6c2f-f1c4-480b-8fae-c98b0ee915ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64da6c2f-f1c4-480b-8fae-c98b0ee915ff}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {2d8f994a-7822-4f1d-aec5-b9766a6b2097}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c9f8dfce-0ced-4c65-b396-288a786e53be}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {15b821b7-af2c-42a2-aeed-0c54aa95b780}, !- Schedule Name
  {67ece11e-2865-450e-a6c9-80faa849a8d0}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7ad7aaea-bd3a-4b25-bf60-f95fc5bcce29}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {f7d6043f-f6dc-49b2-b236-851216c3f69b}, !- Inlet Node Name
  {66ee6326-bdd0-482d-917d-3f32d9a9e09f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  2153120.08803072,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {bc7a917e-4b37-4940-bbc4-263b1699b6dc}, !- Handle
  Node 271,                               !- Name
  {66ee6326-bdd0-482d-917d-3f32d9a9e09f}, !- Inlet Port
  {60508039-499c-4b8a-bcb7-4ef31f9554f9}; !- Outlet Port

OS:Connection,
  {f7d6043f-f6dc-49b2-b236-851216c3f69b}, !- Handle
  {2f23fcb5-0408-448a-9654-d59992332798}, !- Name
  {f6217647-60cd-4141-a572-9b8200cdd64a}, !- Source Object
  3,                                      !- Outlet Port
  {7ad7aaea-bd3a-4b25-bf60-f95fc5bcce29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ee6326-bdd0-482d-917d-3f32d9a9e09f}, !- Handle
  {437cfbc4-9c21-463d-a640-799282dd2bcc}, !- Name
  {7ad7aaea-bd3a-4b25-bf60-f95fc5bcce29}, !- Source Object
  3,                                      !- Outlet Port
  {bc7a917e-4b37-4940-bbc4-263b1699b6dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60508039-499c-4b8a-bcb7-4ef31f9554f9}, !- Handle
  {f08fdb4b-c751-4955-b33b-8dba63d8569f}, !- Name
  {bc7a917e-4b37-4940-bbc4-263b1699b6dc}, !- Source Object
  3,                                      !- Outlet Port
  {77ed746b-f0bf-4b9b-8b7c-5ab841beb284}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {bf526643-6c9c-47b2-846a-466c26879c52}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {f66af3e6-8225-4727-9434-d40daff5c66f}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.805 Therm Eff, !- Name
  4.12098554344306,                       !- Tank Volume {m3}
  {15b821b7-af2c-42a2-aeed-0c54aa95b780}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  215321.4946449,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804951957060565,                      !- Heater Thermal Efficiency
  {5ea6866e-4a72-44ce-8597-c3def4c1731b}, !- Part Load Factor Curve Name
  249.011833961866,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  249.011833961866,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {7462abf8-37ff-4548-9577-fe7dc801a5b4}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  27.4181861750995,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  27.4181861750995,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e873aece-7fbf-4de1-8959-b56babbb2a91}, !- Use Side Inlet Node Name
  {8f146106-2de9-4727-ae4c-635ae7248707}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {c4c334e1-9c9e-48ac-9ae6-fc1dd6f8abaa}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {36757123-391e-4397-b14c-1e6753ddb9b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36757123-391e-4397-b14c-1e6753ddb9b0}, !- Handle
  Schedule Day 5,                         !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {856bb32c-fb38-4838-b997-ebd6019957ee}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {43775f89-77ed-41a5-bef1-471f77dcf471}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43775f89-77ed-41a5-bef1-471f77dcf471}, !- Handle
  Schedule Day 6,                         !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7462abf8-37ff-4548-9577-fe7dc801a5b4}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {bf526643-6c9c-47b2-846a-466c26879c52}, !- Schedule Type Limits Name
  {e214057e-7dc5-4057-8285-28d07f36f1f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e214057e-7dc5-4057-8285-28d07f36f1f1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {bf526643-6c9c-47b2-846a-466c26879c52}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {79c1a063-acaa-417a-a006-715b03c61ff2}, !- Handle
  Node 272,                               !- Name
  {8f146106-2de9-4727-ae4c-635ae7248707}, !- Inlet Port
  {058e2d58-b9b8-42ce-8b89-d63fd51e6dc0}; !- Outlet Port

OS:Connection,
  {e873aece-7fbf-4de1-8959-b56babbb2a91}, !- Handle
  {c02416f7-16a5-4a34-93ea-1f559e2deb76}, !- Name
  {4bcbde20-5489-4309-8656-7ed275301d32}, !- Source Object
  3,                                      !- Outlet Port
  {f66af3e6-8225-4727-9434-d40daff5c66f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8f146106-2de9-4727-ae4c-635ae7248707}, !- Handle
  {20e9426b-b28e-42be-8c31-5d92442ace04}, !- Name
  {f66af3e6-8225-4727-9434-d40daff5c66f}, !- Source Object
  32,                                     !- Outlet Port
  {79c1a063-acaa-417a-a006-715b03c61ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058e2d58-b9b8-42ce-8b89-d63fd51e6dc0}, !- Handle
  {bd8ac73b-6c9a-4908-b6fc-584e9774a97e}, !- Name
  {79c1a063-acaa-417a-a006-715b03c61ff2}, !- Source Object
  3,                                      !- Outlet Port
  {1089427d-ec98-407c-b59f-365f179258eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b1c4d715-c2e1-4baa-bbdf-f7a930cb705a}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {1094e663-3e89-429e-95bd-0c78202a7d93}, !- Inlet Node Name
  {dde3db25-01a8-4137-92df-036c0fdb97b9}; !- Outlet Node Name

OS:Node,
  {22c2b636-3d40-4a7c-9514-e8aa2dea838f}, !- Handle
  Node 273,                               !- Name
  {78932a5f-24fa-41d1-a5de-b58418188933}, !- Inlet Port
  {1094e663-3e89-429e-95bd-0c78202a7d93}; !- Outlet Port

OS:Connection,
  {78932a5f-24fa-41d1-a5de-b58418188933}, !- Handle
  {a0c7107d-4eab-4b74-9851-e7d97590a1fa}, !- Name
  {77ed746b-f0bf-4b9b-8b7c-5ab841beb284}, !- Source Object
  4,                                      !- Outlet Port
  {22c2b636-3d40-4a7c-9514-e8aa2dea838f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efb63f61-6e61-4e48-acd7-0440b5e9b9ef}, !- Handle
  Node 274,                               !- Name
  {dde3db25-01a8-4137-92df-036c0fdb97b9}, !- Inlet Port
  {798c6a6b-c47b-4321-be37-76f563a279cd}; !- Outlet Port

OS:Connection,
  {1094e663-3e89-429e-95bd-0c78202a7d93}, !- Handle
  {2e9af42c-4cc6-41b1-a47b-c802ff72219e}, !- Name
  {22c2b636-3d40-4a7c-9514-e8aa2dea838f}, !- Source Object
  3,                                      !- Outlet Port
  {b1c4d715-c2e1-4baa-bbdf-f7a930cb705a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde3db25-01a8-4137-92df-036c0fdb97b9}, !- Handle
  {741574c3-c94e-418d-b2df-e215822857a2}, !- Name
  {b1c4d715-c2e1-4baa-bbdf-f7a930cb705a}, !- Source Object
  3,                                      !- Outlet Port
  {efb63f61-6e61-4e48-acd7-0440b5e9b9ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798c6a6b-c47b-4321-be37-76f563a279cd}, !- Handle
  {336dedf5-9421-44e2-b43b-934e7908a261}, !- Name
  {efb63f61-6e61-4e48-acd7-0440b5e9b9ef}, !- Source Object
  3,                                      !- Outlet Port
  {1089427d-ec98-407c-b59f-365f179258eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bfde4eaa-51ac-4084-a18e-b12ab4d73812}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {ce258f9e-302a-41e3-a7e9-1e427e721772}, !- Inlet Node Name
  {e678639f-d529-4048-a6cd-f46248ba85f5}; !- Outlet Node Name

OS:Node,
  {b77fb32f-4a5e-4a18-9362-0f5347d52de3}, !- Handle
  Node 275,                               !- Name
  {e678639f-d529-4048-a6cd-f46248ba85f5}, !- Inlet Port
  {726235db-132b-4728-a4f6-97fa5f463eb7}; !- Outlet Port

OS:Connection,
  {ce258f9e-302a-41e3-a7e9-1e427e721772}, !- Handle
  {fe2ca298-2cd6-4ab5-ad11-defcbe48a74b}, !- Name
  {dde688f2-a64e-4103-8ba4-fcc40ddbd457}, !- Source Object
  3,                                      !- Outlet Port
  {bfde4eaa-51ac-4084-a18e-b12ab4d73812}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e678639f-d529-4048-a6cd-f46248ba85f5}, !- Handle
  {873dd2c7-7785-42cd-9ddc-676e181dea9d}, !- Name
  {bfde4eaa-51ac-4084-a18e-b12ab4d73812}, !- Source Object
  3,                                      !- Outlet Port
  {b77fb32f-4a5e-4a18-9362-0f5347d52de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {726235db-132b-4728-a4f6-97fa5f463eb7}, !- Handle
  {d4849dfc-7e38-4c7d-a4cc-45889f6448b6}, !- Name
  {b77fb32f-4a5e-4a18-9362-0f5347d52de3}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {864445af-cf4e-478d-abfe-6457bbf3bd7f}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {908e8459-cf56-47b9-8057-b38971cc32ee}, !- Inlet Node Name
  {4616874c-91a2-4ce9-bcd7-247e1c4c96cf}; !- Outlet Node Name

OS:Node,
  {c672304a-a2a9-4b24-8174-b80919628382}, !- Handle
  Node 276,                               !- Name
  {d6f7c1cc-0b4a-4bf9-bb46-6f5075df1b28}, !- Inlet Port
  {908e8459-cf56-47b9-8057-b38971cc32ee}; !- Outlet Port

OS:Connection,
  {d6f7c1cc-0b4a-4bf9-bb46-6f5075df1b28}, !- Handle
  {b61f1ad3-0563-49d8-b919-61117f8316d8}, !- Name
  {1089427d-ec98-407c-b59f-365f179258eb}, !- Source Object
  2,                                      !- Outlet Port
  {c672304a-a2a9-4b24-8174-b80919628382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908e8459-cf56-47b9-8057-b38971cc32ee}, !- Handle
  {47c388af-479e-463a-8a58-f4555cb08a67}, !- Name
  {c672304a-a2a9-4b24-8174-b80919628382}, !- Source Object
  3,                                      !- Outlet Port
  {864445af-cf4e-478d-abfe-6457bbf3bd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4616874c-91a2-4ce9-bcd7-247e1c4c96cf}, !- Handle
  {ff677570-a60e-4745-98ce-96e5a6c256d7}, !- Name
  {864445af-cf4e-478d-abfe-6457bbf3bd7f}, !- Source Object
  3,                                      !- Outlet Port
  {67ece11e-2865-450e-a6c9-80faa849a8d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5287fbe0-ecf6-4a7d-8f80-5ca0435582bd}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {911c011d-7811-46bd-9c7c-754875756638}, !- Inlet Node Name
  {c33b65e7-ab89-4e31-8014-e5a960d6974d}; !- Outlet Node Name

OS:Node,
  {36729792-f218-463c-b3e5-079b7ff228e2}, !- Handle
  Node 277,                               !- Name
  {f31ed19f-8234-4efc-9475-b7f4726a2dfe}, !- Inlet Port
  {911c011d-7811-46bd-9c7c-754875756638}; !- Outlet Port

OS:Connection,
  {f31ed19f-8234-4efc-9475-b7f4726a2dfe}, !- Handle
  {02fba6cb-56b4-4e52-8a51-98aeb6c22d96}, !- Name
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Source Object
  2,                                      !- Outlet Port
  {36729792-f218-463c-b3e5-079b7ff228e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {911c011d-7811-46bd-9c7c-754875756638}, !- Handle
  {1ce094b3-96ad-4165-86fc-d6964a534b78}, !- Name
  {36729792-f218-463c-b3e5-079b7ff228e2}, !- Source Object
  3,                                      !- Outlet Port
  {5287fbe0-ecf6-4a7d-8f80-5ca0435582bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33b65e7-ab89-4e31-8014-e5a960d6974d}, !- Handle
  {0924b278-4f74-424f-8d21-4a844505ed66}, !- Name
  {5287fbe0-ecf6-4a7d-8f80-5ca0435582bd}, !- Source Object
  3,                                      !- Outlet Port
  {1e096ed6-a65b-4f59-b82e-c646beb22305}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8ed84382-6a58-4be4-ac58-6c6bf4955341}, !- Handle
  Water Use Connections 1,                !- Name
  {30ac490e-fae5-44fe-84f7-cb053b0d2a68}, !- Inlet Node Name
  {d828d3b5-1287-4bf5-a20d-3752ef1ce524}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2d8c5c5f-0b7f-4204-8944-cdff4e174715}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {17b6f364-6653-4dc2-a502-eaa364656d7b}, !- Handle
  Core_bottom Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {ad2fc9ad-81a8-438c-bc3b-8cdf499d7715}, !- Target Temperature Schedule Name
  {4073ac24-b212-439e-8b0e-4844e61b1ac1}, !- Sensible Fraction Schedule Name
  {5c7ad55a-e1ac-4822-a180-56c16bfb8476}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4073ac24-b212-439e-8b0e-4844e61b1ac1}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {64696e80-c908-454b-864e-969a76e384ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64696e80-c908-454b-864e-969a76e384ce}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c7ad55a-e1ac-4822-a180-56c16bfb8476}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {80c87ae3-3892-4f80-86d6-c663906dc307}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80c87ae3-3892-4f80-86d6-c663906dc307}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad2fc9ad-81a8-438c-bc3b-8cdf499d7715}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {757993ea-ed36-4fd5-ba6f-3b5aeb58039c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {757993ea-ed36-4fd5-ba6f-3b5aeb58039c}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2d8c5c5f-0b7f-4204-8944-cdff4e174715}, !- Handle
  Core_bottom Service Water Use 0.95gal/min, !- Name
  {17b6f364-6653-4dc2-a502-eaa364656d7b}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f98afe8b-db1c-452f-933e-096d6196fa65}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  {42887213-df12-41b5-ac26-5a25af785c31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42887213-df12-41b5-ac26-5a25af785c31}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {31223fc2-11be-43f4-8b92-194fa6e3fdf0}, !- Handle
  Schedule Rule 20,                       !- Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2c320005-3680-4ab1-8436-9f9f2af5a156}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2c320005-3680-4ab1-8436-9f9f2af5a156}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {805524ea-2e78-45b2-b3b7-1f8e0eeb5ff0}, !- Handle
  Schedule Rule 21,                       !- Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {270cbe69-9db4-4acf-b8da-2744fdd1dd64}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {270cbe69-9db4-4acf-b8da-2744fdd1dd64}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {06ba3bf0-eefd-4091-ba34-814f05c6eb02}, !- Handle
  Schedule Rule 22,                       !- Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e36c2926-e927-49b3-8915-da3fbd9294de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e36c2926-e927-49b3-8915-da3fbd9294de}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {3878cdd6-c18a-48c8-996e-83a6ed5a5115}, !- Handle
  Node 278,                               !- Name
  {b9e5cadb-0eeb-4691-8bfa-ccf611590578}, !- Inlet Port
  {30ac490e-fae5-44fe-84f7-cb053b0d2a68}; !- Outlet Port

OS:Connection,
  {b9e5cadb-0eeb-4691-8bfa-ccf611590578}, !- Handle
  {eca7ea91-1085-413b-a1a1-dce79b67bc1e}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  4,                                      !- Outlet Port
  {3878cdd6-c18a-48c8-996e-83a6ed5a5115}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a25c8417-49a9-4012-970e-3cace376ff94}, !- Handle
  Node 279,                               !- Name
  {d828d3b5-1287-4bf5-a20d-3752ef1ce524}, !- Inlet Port
  {b3591603-645c-4343-b90f-0b51d5440f76}; !- Outlet Port

OS:Connection,
  {30ac490e-fae5-44fe-84f7-cb053b0d2a68}, !- Handle
  {d5e24134-61d4-409d-8f6c-040d0fe101da}, !- Name
  {3878cdd6-c18a-48c8-996e-83a6ed5a5115}, !- Source Object
  3,                                      !- Outlet Port
  {8ed84382-6a58-4be4-ac58-6c6bf4955341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d828d3b5-1287-4bf5-a20d-3752ef1ce524}, !- Handle
  {7622e431-9591-4c77-a018-a772e92bf148}, !- Name
  {8ed84382-6a58-4be4-ac58-6c6bf4955341}, !- Source Object
  3,                                      !- Outlet Port
  {a25c8417-49a9-4012-970e-3cace376ff94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3591603-645c-4343-b90f-0b51d5440f76}, !- Handle
  {1ab948e6-c059-45a1-97c2-759f7cd20a94}, !- Name
  {a25c8417-49a9-4012-970e-3cace376ff94}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b15ee705-c601-47b3-85a4-095901268af3}, !- Handle
  Water Use Connections 2,                !- Name
  {d814ca81-c3b8-40cc-a49c-91a4ee1a718b}, !- Inlet Node Name
  {91bf796b-0b55-4654-a201-3395ac0a32bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e7c7c3e-1cc0-49d3-940d-35e3d4fa7bca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4234e9dc-89e5-4085-8d09-1a8fed6a776b}, !- Handle
  Core_mid Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {e229b7fa-37f0-4587-a674-944cf4a02a3f}, !- Target Temperature Schedule Name
  {cf3c16fb-ec7e-4aa3-8153-fc35fb15046a}, !- Sensible Fraction Schedule Name
  {f2889461-64b8-45a5-8c65-a25ac66b9f0e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf3c16fb-ec7e-4aa3-8153-fc35fb15046a}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e765a0ec-aa3b-44b1-8c3c-aff5d0cd97c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e765a0ec-aa3b-44b1-8c3c-aff5d0cd97c8}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2889461-64b8-45a5-8c65-a25ac66b9f0e}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {49fc053b-da3e-4a65-b5a6-a5a608445735}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49fc053b-da3e-4a65-b5a6-a5a608445735}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e229b7fa-37f0-4587-a674-944cf4a02a3f}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9912926b-6227-4287-8445-6f9b64393f88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9912926b-6227-4287-8445-6f9b64393f88}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e7c7c3e-1cc0-49d3-940d-35e3d4fa7bca}, !- Handle
  Core_mid Service Water Use 0.95gal/min, !- Name
  {4234e9dc-89e5-4085-8d09-1a8fed6a776b}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2e6b3a3b-b80d-4f05-9c24-04e1150632f1}, !- Handle
  Node 280,                               !- Name
  {19b97629-558e-46b2-81bd-4b75ae627af8}, !- Inlet Port
  {d814ca81-c3b8-40cc-a49c-91a4ee1a718b}; !- Outlet Port

OS:Connection,
  {19b97629-558e-46b2-81bd-4b75ae627af8}, !- Handle
  {5b0db22b-1c19-4880-8abb-b7812c4c0942}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  5,                                      !- Outlet Port
  {2e6b3a3b-b80d-4f05-9c24-04e1150632f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0dcde0b-3ca5-446f-a4c9-dbee56784170}, !- Handle
  Node 281,                               !- Name
  {91bf796b-0b55-4654-a201-3395ac0a32bf}, !- Inlet Port
  {0bc99d4e-5883-4649-89d3-8c6d22ee5908}; !- Outlet Port

OS:Connection,
  {d814ca81-c3b8-40cc-a49c-91a4ee1a718b}, !- Handle
  {70b3001f-bcc6-4b95-885a-8ee3609bc1bb}, !- Name
  {2e6b3a3b-b80d-4f05-9c24-04e1150632f1}, !- Source Object
  3,                                      !- Outlet Port
  {b15ee705-c601-47b3-85a4-095901268af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91bf796b-0b55-4654-a201-3395ac0a32bf}, !- Handle
  {95c1940e-a8e2-40d7-bed1-823ac484e1b3}, !- Name
  {b15ee705-c601-47b3-85a4-095901268af3}, !- Source Object
  3,                                      !- Outlet Port
  {e0dcde0b-3ca5-446f-a4c9-dbee56784170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bc99d4e-5883-4649-89d3-8c6d22ee5908}, !- Handle
  {2c063d0f-b626-4ff5-8ed7-438ad91fa030}, !- Name
  {e0dcde0b-3ca5-446f-a4c9-dbee56784170}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4fa8aa9f-125c-4c64-a92d-bde38280f238}, !- Handle
  Water Use Connections 3,                !- Name
  {4e0afbf2-6961-4d4a-9620-0a498cce328d}, !- Inlet Node Name
  {28a4c34a-658c-4403-9f46-5fe05ce7c739}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b420ace-cb99-4da5-a607-7b826aa283cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3a32d2a4-e4ea-4f51-8ae0-98183db52f8c}, !- Handle
  Core_top Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {ef6d3936-97d9-475f-a19e-e956f71441c9}, !- Target Temperature Schedule Name
  {39afaa2a-6ec0-47ea-a6d5-d925a428b194}, !- Sensible Fraction Schedule Name
  {e2e38d4d-a81a-478c-bd7a-bb75d6612301}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {39afaa2a-6ec0-47ea-a6d5-d925a428b194}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {87bef350-3179-4471-8136-2472413f6e36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87bef350-3179-4471-8136-2472413f6e36}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2e38d4d-a81a-478c-bd7a-bb75d6612301}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f63ddc9c-ab05-4fb8-99d3-5b7aa24c20e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f63ddc9c-ab05-4fb8-99d3-5b7aa24c20e6}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef6d3936-97d9-475f-a19e-e956f71441c9}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fb5a98a-239f-4ebc-82ab-8ee54dc35db3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fb5a98a-239f-4ebc-82ab-8ee54dc35db3}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b420ace-cb99-4da5-a607-7b826aa283cc}, !- Handle
  Core_top Service Water Use 0.95gal/min, !- Name
  {3a32d2a4-e4ea-4f51-8ae0-98183db52f8c}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {153415f2-facf-42da-801f-07246e82cb06}, !- Handle
  Node 282,                               !- Name
  {6623f5f8-fb69-4047-98aa-81c33137b52d}, !- Inlet Port
  {4e0afbf2-6961-4d4a-9620-0a498cce328d}; !- Outlet Port

OS:Connection,
  {6623f5f8-fb69-4047-98aa-81c33137b52d}, !- Handle
  {dd90703f-4326-4ec7-8d13-3d96c35f6fb2}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  6,                                      !- Outlet Port
  {153415f2-facf-42da-801f-07246e82cb06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d44f41d4-221d-45ed-8bd3-9efc876fd4e4}, !- Handle
  Node 283,                               !- Name
  {28a4c34a-658c-4403-9f46-5fe05ce7c739}, !- Inlet Port
  {c9b72285-8831-4faa-9438-054fbc0ac4a4}; !- Outlet Port

OS:Connection,
  {4e0afbf2-6961-4d4a-9620-0a498cce328d}, !- Handle
  {e304d52f-e7e7-41ca-89d2-d4aff6482c26}, !- Name
  {153415f2-facf-42da-801f-07246e82cb06}, !- Source Object
  3,                                      !- Outlet Port
  {4fa8aa9f-125c-4c64-a92d-bde38280f238}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28a4c34a-658c-4403-9f46-5fe05ce7c739}, !- Handle
  {a1e99e4a-5b4b-4de5-9e60-e38942df4514}, !- Name
  {4fa8aa9f-125c-4c64-a92d-bde38280f238}, !- Source Object
  3,                                      !- Outlet Port
  {d44f41d4-221d-45ed-8bd3-9efc876fd4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b72285-8831-4faa-9438-054fbc0ac4a4}, !- Handle
  {8663f9e1-9c25-483d-9fa0-e0ebf0f440d8}, !- Name
  {d44f41d4-221d-45ed-8bd3-9efc876fd4e4}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {074d4c7a-78ba-4319-8a16-21ab497abfe0}, !- Handle
  Water Use Connections 4,                !- Name
  {2f0444ba-4c47-47a5-97e7-0fd38b39bd31}, !- Inlet Node Name
  {ed67521d-7cbd-47f0-9efc-3e4a28ece6d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ebe7db08-9a56-4c3b-8571-c3ac0850a071}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f923664f-90a0-4e6d-85a1-64a8d1f2ed17}, !- Handle
  Datacenter_basement_zn_6 Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87303728009577e-05,                   !- Peak Flow Rate {m3/s}
  {e3ea8766-82a1-49f8-87b6-eb9e6890ed12}, !- Target Temperature Schedule Name
  {69eae86f-8051-41fd-b43e-a61879f54ef9}, !- Sensible Fraction Schedule Name
  {bc72ebcc-3498-4fd0-99b3-74b0afae521b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69eae86f-8051-41fd-b43e-a61879f54ef9}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bc5eed20-0e99-42d7-acfd-5070c6d3b75d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc5eed20-0e99-42d7-acfd-5070c6d3b75d}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc72ebcc-3498-4fd0-99b3-74b0afae521b}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8061009-754e-4b3e-a800-a4848ec9c0b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8061009-754e-4b3e-a800-a4848ec9c0b4}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3ea8766-82a1-49f8-87b6-eb9e6890ed12}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af2d0616-7e0e-437d-a926-cac628ef3ded}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af2d0616-7e0e-437d-a926-cac628ef3ded}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ebe7db08-9a56-4c3b-8571-c3ac0850a071}, !- Handle
  Datacenter_basement_zn_6 Service Water Use 0.3gal/min, !- Name
  {f923664f-90a0-4e6d-85a1-64a8d1f2ed17}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {594fa379-0a9b-40d9-8941-88f7a6cae4b0}, !- Handle
  Node 284,                               !- Name
  {ecec3f2a-263a-4ee1-a987-8853c330844d}, !- Inlet Port
  {2f0444ba-4c47-47a5-97e7-0fd38b39bd31}; !- Outlet Port

OS:Connection,
  {ecec3f2a-263a-4ee1-a987-8853c330844d}, !- Handle
  {6d0d0883-25c0-43df-9b6c-f2527cf1706b}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  7,                                      !- Outlet Port
  {594fa379-0a9b-40d9-8941-88f7a6cae4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcba46b3-dcc6-426b-8222-365d6018659c}, !- Handle
  Node 285,                               !- Name
  {ed67521d-7cbd-47f0-9efc-3e4a28ece6d1}, !- Inlet Port
  {53f679c2-3cd2-41ca-8d17-a3cc2b802e3c}; !- Outlet Port

OS:Connection,
  {2f0444ba-4c47-47a5-97e7-0fd38b39bd31}, !- Handle
  {06e7a8e2-1ecf-440d-9401-30c40f209a4b}, !- Name
  {594fa379-0a9b-40d9-8941-88f7a6cae4b0}, !- Source Object
  3,                                      !- Outlet Port
  {074d4c7a-78ba-4319-8a16-21ab497abfe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed67521d-7cbd-47f0-9efc-3e4a28ece6d1}, !- Handle
  {fb1fe3c1-52b2-4da4-843e-5d7e98ab7077}, !- Name
  {074d4c7a-78ba-4319-8a16-21ab497abfe0}, !- Source Object
  3,                                      !- Outlet Port
  {bcba46b3-dcc6-426b-8222-365d6018659c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53f679c2-3cd2-41ca-8d17-a3cc2b802e3c}, !- Handle
  {e2b9d51b-a1d3-4c03-9727-4cea2d151fd2}, !- Name
  {bcba46b3-dcc6-426b-8222-365d6018659c}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {78d379cf-0853-4230-8fd9-5de0b46246e5}, !- Handle
  Water Use Connections 5,                !- Name
  {e3f72c9a-c82d-41da-9513-d3293bbf36e1}, !- Inlet Node Name
  {398e9ab1-bd3b-415d-8f81-0ce0aa9e5187}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c60be6d-0bfc-4e0c-aab8-c5fb222835d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2a7e515-4652-43f0-a550-9bc292d7494d}, !- Handle
  Datacenter_bot_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {8481874c-820b-4888-a12c-e59a76d44a1b}, !- Target Temperature Schedule Name
  {104b7e92-cee9-429d-aca0-b35c843e4e43}, !- Sensible Fraction Schedule Name
  {67ebb576-5ef3-429e-a5ec-8ae9164653c4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {104b7e92-cee9-429d-aca0-b35c843e4e43}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e568254d-eae8-4e23-b7d3-4f1d9fdbac77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e568254d-eae8-4e23-b7d3-4f1d9fdbac77}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {67ebb576-5ef3-429e-a5ec-8ae9164653c4}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8d39279-1aa2-4045-9fa3-86ca6cba8312}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8d39279-1aa2-4045-9fa3-86ca6cba8312}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8481874c-820b-4888-a12c-e59a76d44a1b}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4887978d-9c61-443e-b8bb-05f99b627063}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4887978d-9c61-443e-b8bb-05f99b627063}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8c60be6d-0bfc-4e0c-aab8-c5fb222835d0}, !- Handle
  Datacenter_bot_zn_6 Service Water Use 0.01gal/min, !- Name
  {e2a7e515-4652-43f0-a550-9bc292d7494d}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9e8771ef-61ff-459e-84ec-4d05ee7cd9a4}, !- Handle
  Node 286,                               !- Name
  {f2abfa2c-dc45-4a69-adfe-c260483ab8ca}, !- Inlet Port
  {e3f72c9a-c82d-41da-9513-d3293bbf36e1}; !- Outlet Port

OS:Connection,
  {f2abfa2c-dc45-4a69-adfe-c260483ab8ca}, !- Handle
  {c9560a86-6d7a-45f5-b3ed-b24c366e66f4}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  8,                                      !- Outlet Port
  {9e8771ef-61ff-459e-84ec-4d05ee7cd9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0688f328-0d2b-4ef1-9a27-1f4bb3a53363}, !- Handle
  Node 287,                               !- Name
  {398e9ab1-bd3b-415d-8f81-0ce0aa9e5187}, !- Inlet Port
  {191d065c-fd41-4dbe-8d8e-bc2f7fbc2adb}; !- Outlet Port

OS:Connection,
  {e3f72c9a-c82d-41da-9513-d3293bbf36e1}, !- Handle
  {b6a61112-eb63-44a7-a795-d1246c679df8}, !- Name
  {9e8771ef-61ff-459e-84ec-4d05ee7cd9a4}, !- Source Object
  3,                                      !- Outlet Port
  {78d379cf-0853-4230-8fd9-5de0b46246e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {398e9ab1-bd3b-415d-8f81-0ce0aa9e5187}, !- Handle
  {a9f12b43-eb8e-4ec3-897f-9ac78358b991}, !- Name
  {78d379cf-0853-4230-8fd9-5de0b46246e5}, !- Source Object
  3,                                      !- Outlet Port
  {0688f328-0d2b-4ef1-9a27-1f4bb3a53363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {191d065c-fd41-4dbe-8d8e-bc2f7fbc2adb}, !- Handle
  {d24cdb93-03c7-4e67-971a-40e768d526a7}, !- Name
  {0688f328-0d2b-4ef1-9a27-1f4bb3a53363}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {08f5c34c-0730-4a64-972e-e5888a427673}, !- Handle
  Water Use Connections 6,                !- Name
  {8d4cc9b4-16cd-4a15-b9b7-bba8ec61e279}, !- Inlet Node Name
  {083d782e-7727-4d45-a2f7-2ce418ca9fe6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {632eed58-90bc-4b98-9072-b18314167cd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a5971b69-5133-4b49-8403-bdc7bc5b4600}, !- Handle
  Datacenter_mid_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {5fc203dd-7c28-480c-bc9c-4d59e24abb59}, !- Target Temperature Schedule Name
  {ffe0fcdc-d8c6-4a9a-aab2-17a7e5b5f869}, !- Sensible Fraction Schedule Name
  {69bd625e-0ac2-4ed3-a2a5-897dbd9dd2b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ffe0fcdc-d8c6-4a9a-aab2-17a7e5b5f869}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea8a1840-4356-4d52-b4a0-b6877ad977fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea8a1840-4356-4d52-b4a0-b6877ad977fe}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69bd625e-0ac2-4ed3-a2a5-897dbd9dd2b5}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e775ba8-0032-4882-8448-485fb3b292de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e775ba8-0032-4882-8448-485fb3b292de}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5fc203dd-7c28-480c-bc9c-4d59e24abb59}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9e5743e7-23f7-48b6-abd9-565bf909ead1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e5743e7-23f7-48b6-abd9-565bf909ead1}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {632eed58-90bc-4b98-9072-b18314167cd7}, !- Handle
  Datacenter_mid_zn_6 Service Water Use 0.01gal/min, !- Name
  {a5971b69-5133-4b49-8403-bdc7bc5b4600}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cfe81254-cde3-45e6-a104-2167330aca9f}, !- Handle
  Node 288,                               !- Name
  {52adecf5-5c45-4d44-88d8-962839c230eb}, !- Inlet Port
  {8d4cc9b4-16cd-4a15-b9b7-bba8ec61e279}; !- Outlet Port

OS:Connection,
  {52adecf5-5c45-4d44-88d8-962839c230eb}, !- Handle
  {67302f19-c293-4811-bc90-f8d0dcc097d9}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  9,                                      !- Outlet Port
  {cfe81254-cde3-45e6-a104-2167330aca9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72ff6d52-9706-48d1-83ed-328785a6cd38}, !- Handle
  Node 289,                               !- Name
  {083d782e-7727-4d45-a2f7-2ce418ca9fe6}, !- Inlet Port
  {d994e0b6-21af-47a3-8281-0aadc2567643}; !- Outlet Port

OS:Connection,
  {8d4cc9b4-16cd-4a15-b9b7-bba8ec61e279}, !- Handle
  {753dbfeb-31ea-481a-8ad4-87930111f18c}, !- Name
  {cfe81254-cde3-45e6-a104-2167330aca9f}, !- Source Object
  3,                                      !- Outlet Port
  {08f5c34c-0730-4a64-972e-e5888a427673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {083d782e-7727-4d45-a2f7-2ce418ca9fe6}, !- Handle
  {7eab07b9-fdf4-4823-993c-3da4c3d50ad6}, !- Name
  {08f5c34c-0730-4a64-972e-e5888a427673}, !- Source Object
  3,                                      !- Outlet Port
  {72ff6d52-9706-48d1-83ed-328785a6cd38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d994e0b6-21af-47a3-8281-0aadc2567643}, !- Handle
  {d3d175ec-6f37-455e-9ff9-8ed0e15877e6}, !- Name
  {72ff6d52-9706-48d1-83ed-328785a6cd38}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {dcf9b2a7-dc8d-4f2e-b0cd-63d12b7f8306}, !- Handle
  Water Use Connections 7,                !- Name
  {89d3182c-1ac9-4141-b392-eeacafc0ede2}, !- Inlet Node Name
  {2a0488e9-8d9c-4622-9490-367ea28dc691}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4974ebf5-c7aa-4050-b616-bcf29453d34b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {33da4caf-74b8-44fa-b505-bb53162b4997}, !- Handle
  Datacenter_top_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {52a1c6c6-d9c6-4d86-b6fb-2e33d7f5d837}, !- Target Temperature Schedule Name
  {eb8e28f3-8b45-4352-9570-dac22909a6a2}, !- Sensible Fraction Schedule Name
  {349c9ddb-ddcf-4b36-a440-f7269ea4a377}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eb8e28f3-8b45-4352-9570-dac22909a6a2}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d49c3820-3e90-428e-a260-7bb36f2d43e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d49c3820-3e90-428e-a260-7bb36f2d43e6}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {349c9ddb-ddcf-4b36-a440-f7269ea4a377}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {363e00d6-c8e0-4cb3-a4fa-c8ae394bb15b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {363e00d6-c8e0-4cb3-a4fa-c8ae394bb15b}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {52a1c6c6-d9c6-4d86-b6fb-2e33d7f5d837}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {112af565-5e71-40e8-b88a-1b0231640c07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {112af565-5e71-40e8-b88a-1b0231640c07}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4974ebf5-c7aa-4050-b616-bcf29453d34b}, !- Handle
  Datacenter_top_zn_6 Service Water Use 0.01gal/min, !- Name
  {33da4caf-74b8-44fa-b505-bb53162b4997}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13f34056-dc8b-4582-988f-254f9195a0ce}, !- Handle
  Node 290,                               !- Name
  {d47934ab-453d-4ed8-a855-be15b82b946c}, !- Inlet Port
  {89d3182c-1ac9-4141-b392-eeacafc0ede2}; !- Outlet Port

OS:Connection,
  {d47934ab-453d-4ed8-a855-be15b82b946c}, !- Handle
  {9a658358-f78a-449b-a153-2e5c02bd88a6}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  10,                                     !- Outlet Port
  {13f34056-dc8b-4582-988f-254f9195a0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85d95ae1-cacd-41ca-a33f-339805bdeadd}, !- Handle
  Node 291,                               !- Name
  {2a0488e9-8d9c-4622-9490-367ea28dc691}, !- Inlet Port
  {ab2143fe-b21d-421f-b0ff-f80362d466d2}; !- Outlet Port

OS:Connection,
  {89d3182c-1ac9-4141-b392-eeacafc0ede2}, !- Handle
  {f3a8c9a9-cebc-4dfd-abec-596788613731}, !- Name
  {13f34056-dc8b-4582-988f-254f9195a0ce}, !- Source Object
  3,                                      !- Outlet Port
  {dcf9b2a7-dc8d-4f2e-b0cd-63d12b7f8306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0488e9-8d9c-4622-9490-367ea28dc691}, !- Handle
  {ff1629ed-6173-4baf-9fad-e24eea4a5102}, !- Name
  {dcf9b2a7-dc8d-4f2e-b0cd-63d12b7f8306}, !- Source Object
  3,                                      !- Outlet Port
  {85d95ae1-cacd-41ca-a33f-339805bdeadd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab2143fe-b21d-421f-b0ff-f80362d466d2}, !- Handle
  {3a9837c9-fccb-46fa-9987-247d43553630}, !- Name
  {85d95ae1-cacd-41ca-a33f-339805bdeadd}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {446fe1e0-af63-4246-aafd-9f994e1215ef}, !- Handle
  Water Use Connections 8,                !- Name
  {f835410f-f134-4157-91b5-2fb792877f47}, !- Inlet Node Name
  {f3d33763-9f8f-451f-b9dc-9309c401fd88}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b600a87c-1d74-4e5a-b2e6-9610f05c90b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a22c291c-deda-453f-8833-864a1a67eed0}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {81a1b150-d0fa-48dc-90fd-bf2c5be13012}, !- Target Temperature Schedule Name
  {24669593-e64b-4d6e-a9a0-554d4c250222}, !- Sensible Fraction Schedule Name
  {a6b2a035-4242-4017-8ab8-be241d3d06b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24669593-e64b-4d6e-a9a0-554d4c250222}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7ed73b6-52c1-46d5-b846-e5424f491fec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7ed73b6-52c1-46d5-b846-e5424f491fec}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6b2a035-4242-4017-8ab8-be241d3d06b5}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a94de70-49e2-4466-a1d8-da6b3b6a220c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a94de70-49e2-4466-a1d8-da6b3b6a220c}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81a1b150-d0fa-48dc-90fd-bf2c5be13012}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {992f075c-f3f9-4e21-bbf7-8bca15bff1e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {992f075c-f3f9-4e21-bbf7-8bca15bff1e8}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b600a87c-1d74-4e5a-b2e6-9610f05c90b4}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.12gal/min, !- Name
  {a22c291c-deda-453f-8833-864a1a67eed0}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf1702ca-002d-407c-9523-ec5d7d8502ae}, !- Handle
  Node 292,                               !- Name
  {8290e907-e2cd-4ad6-a3d6-aa31976599b7}, !- Inlet Port
  {f835410f-f134-4157-91b5-2fb792877f47}; !- Outlet Port

OS:Connection,
  {8290e907-e2cd-4ad6-a3d6-aa31976599b7}, !- Handle
  {cbf2d73a-6704-4921-9fb6-c132ef43b9b2}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  11,                                     !- Outlet Port
  {cf1702ca-002d-407c-9523-ec5d7d8502ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {312b0433-347d-4413-92a4-a11c3cb41f8c}, !- Handle
  Node 293,                               !- Name
  {f3d33763-9f8f-451f-b9dc-9309c401fd88}, !- Inlet Port
  {ad4f3142-9489-4f69-9b38-3a40155d3a44}; !- Outlet Port

OS:Connection,
  {f835410f-f134-4157-91b5-2fb792877f47}, !- Handle
  {46575592-aee4-4e61-8c7f-78d5b286e474}, !- Name
  {cf1702ca-002d-407c-9523-ec5d7d8502ae}, !- Source Object
  3,                                      !- Outlet Port
  {446fe1e0-af63-4246-aafd-9f994e1215ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d33763-9f8f-451f-b9dc-9309c401fd88}, !- Handle
  {bae304f5-5f7c-4e3a-84be-31633708e66b}, !- Name
  {446fe1e0-af63-4246-aafd-9f994e1215ef}, !- Source Object
  3,                                      !- Outlet Port
  {312b0433-347d-4413-92a4-a11c3cb41f8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad4f3142-9489-4f69-9b38-3a40155d3a44}, !- Handle
  {46c89b3f-c5f1-4346-8c59-7dc31d4c2b4a}, !- Name
  {312b0433-347d-4413-92a4-a11c3cb41f8c}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8dac0fab-fe95-4f36-b49a-64aa40b47154}, !- Handle
  Water Use Connections 9,                !- Name
  {18301b76-8440-4686-9d90-cfd2b1400d56}, !- Inlet Node Name
  {354d3df4-c72d-412a-9001-e7b062684567}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f8b6aa2-1002-4020-9790-1dacea4d78a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {edcc959d-a739-4b07-907a-875e1d24c180}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {3b472b99-ba84-4465-a3c2-03b78ec1f8fe}, !- Target Temperature Schedule Name
  {f99832ff-9bed-481d-82e5-9a4fdc6b6fb5}, !- Sensible Fraction Schedule Name
  {7ef11d37-9e60-43f9-9e43-f3c8f10ff0bd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f99832ff-9bed-481d-82e5-9a4fdc6b6fb5}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db79be55-d52b-4726-9ec2-d4bde55fc314}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db79be55-d52b-4726-9ec2-d4bde55fc314}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ef11d37-9e60-43f9-9e43-f3c8f10ff0bd}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51c17b21-0fcf-4312-a7ed-3f71bead3f16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51c17b21-0fcf-4312-a7ed-3f71bead3f16}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b472b99-ba84-4465-a3c2-03b78ec1f8fe}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {93445a7a-9d1f-4c8b-b327-b51685a7729c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93445a7a-9d1f-4c8b-b327-b51685a7729c}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8f8b6aa2-1002-4020-9790-1dacea4d78a5}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.08gal/min, !- Name
  {edcc959d-a739-4b07-907a-875e1d24c180}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dec5950d-e209-417b-84c2-f0ad938e8231}, !- Handle
  Node 294,                               !- Name
  {ce0367d9-f459-40f4-bc44-88e6c2ec8887}, !- Inlet Port
  {18301b76-8440-4686-9d90-cfd2b1400d56}; !- Outlet Port

OS:Connection,
  {ce0367d9-f459-40f4-bc44-88e6c2ec8887}, !- Handle
  {a221c55c-e2ca-4599-8612-e3c8590b151c}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  12,                                     !- Outlet Port
  {dec5950d-e209-417b-84c2-f0ad938e8231}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94c87ebc-415c-4c45-a3dd-ca31cfab61ec}, !- Handle
  Node 295,                               !- Name
  {354d3df4-c72d-412a-9001-e7b062684567}, !- Inlet Port
  {3e14e878-2229-4519-aaf9-92e3ea140cac}; !- Outlet Port

OS:Connection,
  {18301b76-8440-4686-9d90-cfd2b1400d56}, !- Handle
  {7c391631-b04d-4ce9-a9f9-3504e24f51de}, !- Name
  {dec5950d-e209-417b-84c2-f0ad938e8231}, !- Source Object
  3,                                      !- Outlet Port
  {8dac0fab-fe95-4f36-b49a-64aa40b47154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354d3df4-c72d-412a-9001-e7b062684567}, !- Handle
  {7f5cacc9-ddcf-4fe3-972c-98a615d07950}, !- Name
  {8dac0fab-fe95-4f36-b49a-64aa40b47154}, !- Source Object
  3,                                      !- Outlet Port
  {94c87ebc-415c-4c45-a3dd-ca31cfab61ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e14e878-2229-4519-aaf9-92e3ea140cac}, !- Handle
  {82c4c335-bf13-464b-bb52-bdad6883e4f4}, !- Name
  {94c87ebc-415c-4c45-a3dd-ca31cfab61ec}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {542169c3-eac6-4a6d-9867-90ec3ff0ac30}, !- Handle
  Water Use Connections 10,               !- Name
  {6e6b0c05-5ac2-43c5-a838-c04e0decf994}, !- Inlet Node Name
  {50c0e12b-77cb-4e15-ac46-44339c08784b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c983028d-4805-4177-bd53-cf84395539f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9abf2d3c-c70b-413f-8cb3-ade611ebbd0f}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {ed845a51-09d8-476f-9b0e-99de790ecd1f}, !- Target Temperature Schedule Name
  {26ca362f-fe80-41c9-99b5-81d09f8e2a88}, !- Sensible Fraction Schedule Name
  {64c617d6-484a-4527-93d3-972807b508d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {26ca362f-fe80-41c9-99b5-81d09f8e2a88}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67ba7f7c-b514-49e1-acb1-b60bf6f9a992}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67ba7f7c-b514-49e1-acb1-b60bf6f9a992}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64c617d6-484a-4527-93d3-972807b508d6}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {692c5af7-c42a-417e-88c5-8077b45513c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {692c5af7-c42a-417e-88c5-8077b45513c5}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed845a51-09d8-476f-9b0e-99de790ecd1f}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b43cb21f-2962-41d0-8154-6aaef8914aeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b43cb21f-2962-41d0-8154-6aaef8914aeb}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c983028d-4805-4177-bd53-cf84395539f0}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.12gal/min, !- Name
  {9abf2d3c-c70b-413f-8cb3-ade611ebbd0f}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b0f5f3bb-8101-4fe4-985b-960e0cb6a081}, !- Handle
  Node 296,                               !- Name
  {20a36c23-0093-42d8-8b62-8e0ed6d29060}, !- Inlet Port
  {6e6b0c05-5ac2-43c5-a838-c04e0decf994}; !- Outlet Port

OS:Connection,
  {20a36c23-0093-42d8-8b62-8e0ed6d29060}, !- Handle
  {143c1a18-ffd1-4b25-8e84-f6691769d9ed}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  13,                                     !- Outlet Port
  {b0f5f3bb-8101-4fe4-985b-960e0cb6a081}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {819110d5-428d-4593-bc19-5e2aca2ce09b}, !- Handle
  Node 297,                               !- Name
  {50c0e12b-77cb-4e15-ac46-44339c08784b}, !- Inlet Port
  {2fb48142-f108-4c2d-985c-174b01ef8482}; !- Outlet Port

OS:Connection,
  {6e6b0c05-5ac2-43c5-a838-c04e0decf994}, !- Handle
  {a19def74-8d92-4c1f-9326-4da57bd3f4b7}, !- Name
  {b0f5f3bb-8101-4fe4-985b-960e0cb6a081}, !- Source Object
  3,                                      !- Outlet Port
  {542169c3-eac6-4a6d-9867-90ec3ff0ac30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c0e12b-77cb-4e15-ac46-44339c08784b}, !- Handle
  {c426081c-d0a9-4954-b01d-236e120cc25d}, !- Name
  {542169c3-eac6-4a6d-9867-90ec3ff0ac30}, !- Source Object
  3,                                      !- Outlet Port
  {819110d5-428d-4593-bc19-5e2aca2ce09b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fb48142-f108-4c2d-985c-174b01ef8482}, !- Handle
  {a1a965ed-a5e7-4be0-b1ae-4a80e9ddb731}, !- Name
  {819110d5-428d-4593-bc19-5e2aca2ce09b}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {27b9398d-63bd-488d-80eb-10df350b122a}, !- Handle
  Water Use Connections 11,               !- Name
  {ba4960ca-cfe9-49b0-9304-f07bc5102df0}, !- Inlet Node Name
  {751ffb50-b021-4bb9-a66c-85ebab5292f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {87c0c3c9-4732-4044-9cb6-0528018fd1e8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86073bdd-5887-4e62-a7d6-96faf01e0e28}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {db8e8e09-2958-46aa-a32a-7bcde8945aa6}, !- Target Temperature Schedule Name
  {37735b2d-b82e-4fdb-8bd6-262c9c2d19bd}, !- Sensible Fraction Schedule Name
  {d05b34b4-d572-4847-9fca-dbe8a3c09040}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {37735b2d-b82e-4fdb-8bd6-262c9c2d19bd}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ae7d44c-7792-406f-925b-6e77de2af862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ae7d44c-7792-406f-925b-6e77de2af862}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d05b34b4-d572-4847-9fca-dbe8a3c09040}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b72dc121-a2e4-4139-bbcf-fca338f33caf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b72dc121-a2e4-4139-bbcf-fca338f33caf}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {db8e8e09-2958-46aa-a32a-7bcde8945aa6}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {68ef0174-c18a-4f90-8fab-d9e61708a522}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68ef0174-c18a-4f90-8fab-d9e61708a522}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {87c0c3c9-4732-4044-9cb6-0528018fd1e8}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.08gal/min, !- Name
  {86073bdd-5887-4e62-a7d6-96faf01e0e28}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5519a971-c42e-4758-a676-7deac173e69c}, !- Handle
  Node 298,                               !- Name
  {865d55d8-c3f1-4881-bdc2-d7c7cb4cf9bf}, !- Inlet Port
  {ba4960ca-cfe9-49b0-9304-f07bc5102df0}; !- Outlet Port

OS:Connection,
  {865d55d8-c3f1-4881-bdc2-d7c7cb4cf9bf}, !- Handle
  {2bd07bf7-b8a3-4d95-9de7-aa2b2bba1055}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  14,                                     !- Outlet Port
  {5519a971-c42e-4758-a676-7deac173e69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {578f0955-3044-421c-8c29-45191fc6eacd}, !- Handle
  Node 299,                               !- Name
  {751ffb50-b021-4bb9-a66c-85ebab5292f0}, !- Inlet Port
  {5415dca2-3967-4f7f-affc-eef07b34d31b}; !- Outlet Port

OS:Connection,
  {ba4960ca-cfe9-49b0-9304-f07bc5102df0}, !- Handle
  {0c6628ca-3c86-427d-81db-202b0eede2b4}, !- Name
  {5519a971-c42e-4758-a676-7deac173e69c}, !- Source Object
  3,                                      !- Outlet Port
  {27b9398d-63bd-488d-80eb-10df350b122a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751ffb50-b021-4bb9-a66c-85ebab5292f0}, !- Handle
  {e9e56996-d545-456f-ba65-3faf8dd2922e}, !- Name
  {27b9398d-63bd-488d-80eb-10df350b122a}, !- Source Object
  3,                                      !- Outlet Port
  {578f0955-3044-421c-8c29-45191fc6eacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5415dca2-3967-4f7f-affc-eef07b34d31b}, !- Handle
  {7a711bdd-8701-4519-99fa-f5e26a5a7673}, !- Name
  {578f0955-3044-421c-8c29-45191fc6eacd}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b24c4996-9dd1-486e-9f44-fec262f4fc80}, !- Handle
  Water Use Connections 12,               !- Name
  {a29c041c-1b7a-47a3-ba89-16fd01c027f1}, !- Inlet Node Name
  {9d585702-784f-42cf-928c-cf9e43c169af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {75a99c03-5f3a-4ff6-ad82-d57de2468440}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6fea97e7-14ca-493c-a3d7-0c3067f41b55}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {0e9fc715-4453-4e8d-a2b2-dcf1b7415523}, !- Target Temperature Schedule Name
  {f24f0baa-8c6b-4519-85c7-f47d648fdc7f}, !- Sensible Fraction Schedule Name
  {2f765ea2-6fa3-4ef1-8194-ca4b3b9381a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f24f0baa-8c6b-4519-85c7-f47d648fdc7f}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3100dbf4-d2c0-4572-82d1-aa4fbb087e34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3100dbf4-d2c0-4572-82d1-aa4fbb087e34}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2f765ea2-6fa3-4ef1-8194-ca4b3b9381a0}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9caf26ed-6c2a-4968-867a-7cb6f54027d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9caf26ed-6c2a-4968-867a-7cb6f54027d9}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0e9fc715-4453-4e8d-a2b2-dcf1b7415523}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7375660-eb26-4ce4-aaaf-141f2db3671c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7375660-eb26-4ce4-aaaf-141f2db3671c}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {75a99c03-5f3a-4ff6-ad82-d57de2468440}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.12gal/min, !- Name
  {6fea97e7-14ca-493c-a3d7-0c3067f41b55}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db248143-3938-4927-9949-a8e7f860f1f1}, !- Handle
  Node 300,                               !- Name
  {3c3f7579-4cc3-4ef6-b24a-32b75ec14632}, !- Inlet Port
  {a29c041c-1b7a-47a3-ba89-16fd01c027f1}; !- Outlet Port

OS:Connection,
  {3c3f7579-4cc3-4ef6-b24a-32b75ec14632}, !- Handle
  {2ea813c3-1ac6-4ddf-a01d-825f53e9a9c9}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  15,                                     !- Outlet Port
  {db248143-3938-4927-9949-a8e7f860f1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4c1be21-5948-4eb9-8473-654fedcc6694}, !- Handle
  Node 301,                               !- Name
  {9d585702-784f-42cf-928c-cf9e43c169af}, !- Inlet Port
  {602194e9-a6ac-4fc4-8091-14c7f7cc23b4}; !- Outlet Port

OS:Connection,
  {a29c041c-1b7a-47a3-ba89-16fd01c027f1}, !- Handle
  {440cf654-2cca-4f91-8ea9-114563aade7e}, !- Name
  {db248143-3938-4927-9949-a8e7f860f1f1}, !- Source Object
  3,                                      !- Outlet Port
  {b24c4996-9dd1-486e-9f44-fec262f4fc80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d585702-784f-42cf-928c-cf9e43c169af}, !- Handle
  {23a73beb-3201-4cb7-9b72-a34d670f9828}, !- Name
  {b24c4996-9dd1-486e-9f44-fec262f4fc80}, !- Source Object
  3,                                      !- Outlet Port
  {e4c1be21-5948-4eb9-8473-654fedcc6694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {602194e9-a6ac-4fc4-8091-14c7f7cc23b4}, !- Handle
  {d75ac25c-199c-4286-9215-955d8561477e}, !- Name
  {e4c1be21-5948-4eb9-8473-654fedcc6694}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f3776562-7a20-4b50-8470-42861dba8dca}, !- Handle
  Water Use Connections 13,               !- Name
  {eca51e03-601b-4e19-b47f-221e206df951}, !- Inlet Node Name
  {c58f65f1-7256-40b2-980f-aba0fa1b46a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f9b472e-9729-44ec-a1cb-4d6f5dd0601b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {82188cac-5a52-46ff-89e1-eb7bfd7a569f}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {cb34865e-d573-48b2-93f2-19359898fce6}, !- Target Temperature Schedule Name
  {f92b12cd-ed2d-42af-8caa-f8bae26c698e}, !- Sensible Fraction Schedule Name
  {2e2257e6-9ce7-405e-87c1-9d883590b2a9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f92b12cd-ed2d-42af-8caa-f8bae26c698e}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42acc9af-495d-47f6-aee8-e57d3980612b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42acc9af-495d-47f6-aee8-e57d3980612b}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e2257e6-9ce7-405e-87c1-9d883590b2a9}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a33d566-c547-4580-ba65-005789d23b26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a33d566-c547-4580-ba65-005789d23b26}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb34865e-d573-48b2-93f2-19359898fce6}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {254d6923-a36d-4ad5-95cd-d320459f4989}; !- Default Day Schedule Name

OS:Schedule:Day,
  {254d6923-a36d-4ad5-95cd-d320459f4989}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f9b472e-9729-44ec-a1cb-4d6f5dd0601b}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.08gal/min, !- Name
  {82188cac-5a52-46ff-89e1-eb7bfd7a569f}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {08dc160a-8009-4704-8bb1-addbe03cec85}, !- Handle
  Node 302,                               !- Name
  {64073cff-7000-460c-b481-5d0223db456e}, !- Inlet Port
  {eca51e03-601b-4e19-b47f-221e206df951}; !- Outlet Port

OS:Connection,
  {64073cff-7000-460c-b481-5d0223db456e}, !- Handle
  {938aea94-2949-4bd2-a7dd-2189af802454}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  16,                                     !- Outlet Port
  {08dc160a-8009-4704-8bb1-addbe03cec85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc3faf39-731c-4462-8924-08e9d28d15ac}, !- Handle
  Node 303,                               !- Name
  {c58f65f1-7256-40b2-980f-aba0fa1b46a3}, !- Inlet Port
  {211ffff7-ed39-4327-aa42-5c5bb6d81d1d}; !- Outlet Port

OS:Connection,
  {eca51e03-601b-4e19-b47f-221e206df951}, !- Handle
  {d4fceea6-b15f-4748-9716-2585d4cb2e77}, !- Name
  {08dc160a-8009-4704-8bb1-addbe03cec85}, !- Source Object
  3,                                      !- Outlet Port
  {f3776562-7a20-4b50-8470-42861dba8dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58f65f1-7256-40b2-980f-aba0fa1b46a3}, !- Handle
  {d920af95-2d83-4bf4-9cdc-4dc90e729aa8}, !- Name
  {f3776562-7a20-4b50-8470-42861dba8dca}, !- Source Object
  3,                                      !- Outlet Port
  {cc3faf39-731c-4462-8924-08e9d28d15ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {211ffff7-ed39-4327-aa42-5c5bb6d81d1d}, !- Handle
  {0735f935-80bf-4676-9c53-db8a5850894c}, !- Name
  {cc3faf39-731c-4462-8924-08e9d28d15ac}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd619400-714b-497e-b474-a5772282e40a}, !- Handle
  Water Use Connections 14,               !- Name
  {7eddb084-558d-437d-9c58-947ac55ae893}, !- Inlet Node Name
  {330becae-206a-4e48-bd93-e01d0b83ad11}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0d7b0c2-2e16-4573-b5b1-b96b37037a73}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac9da7c5-d1ce-4d01-a298-c4ba82b69f97}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {6937659b-2d38-49e1-b47c-e6a248d9c7bb}, !- Target Temperature Schedule Name
  {5e75a553-e48c-40d1-8547-adf2340a1f36}, !- Sensible Fraction Schedule Name
  {55129e24-b6fb-43f7-aefa-a6dc1b238464}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5e75a553-e48c-40d1-8547-adf2340a1f36}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e07e3c98-b323-44d2-b938-1b5f62b6e4a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e07e3c98-b323-44d2-b938-1b5f62b6e4a8}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {55129e24-b6fb-43f7-aefa-a6dc1b238464}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2db3b0d-95f4-48dc-843e-23cf2077def7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2db3b0d-95f4-48dc-843e-23cf2077def7}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6937659b-2d38-49e1-b47c-e6a248d9c7bb}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {83fa8c23-3c45-41b6-ba1e-dc3a5ce60204}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83fa8c23-3c45-41b6-ba1e-dc3a5ce60204}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0d7b0c2-2e16-4573-b5b1-b96b37037a73}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.12gal/min, !- Name
  {ac9da7c5-d1ce-4d01-a298-c4ba82b69f97}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1d250a87-cd64-4587-ae9c-a663a469bab5}, !- Handle
  Node 304,                               !- Name
  {0e2c0214-28a6-42c9-a084-9bf711fd7ab0}, !- Inlet Port
  {7eddb084-558d-437d-9c58-947ac55ae893}; !- Outlet Port

OS:Connection,
  {0e2c0214-28a6-42c9-a084-9bf711fd7ab0}, !- Handle
  {14a5f762-ece4-4feb-85ce-70be7eb4cc3d}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  17,                                     !- Outlet Port
  {1d250a87-cd64-4587-ae9c-a663a469bab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c50f9ead-85ae-4914-bbc6-f8b0e146fd28}, !- Handle
  Node 305,                               !- Name
  {330becae-206a-4e48-bd93-e01d0b83ad11}, !- Inlet Port
  {04f17ca6-90d7-47b4-869d-6d39d1f336b7}; !- Outlet Port

OS:Connection,
  {7eddb084-558d-437d-9c58-947ac55ae893}, !- Handle
  {b433c323-c62e-4fc6-8849-19f4f0a5b36d}, !- Name
  {1d250a87-cd64-4587-ae9c-a663a469bab5}, !- Source Object
  3,                                      !- Outlet Port
  {cd619400-714b-497e-b474-a5772282e40a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330becae-206a-4e48-bd93-e01d0b83ad11}, !- Handle
  {c9d17198-8de5-4435-b005-39a86ac5aa08}, !- Name
  {cd619400-714b-497e-b474-a5772282e40a}, !- Source Object
  3,                                      !- Outlet Port
  {c50f9ead-85ae-4914-bbc6-f8b0e146fd28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f17ca6-90d7-47b4-869d-6d39d1f336b7}, !- Handle
  {98965930-0b69-4975-8e84-af723405519d}, !- Name
  {c50f9ead-85ae-4914-bbc6-f8b0e146fd28}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bec01bbd-9f59-483a-9e0e-909c87c0696b}, !- Handle
  Water Use Connections 15,               !- Name
  {e8c4e7cd-5055-487b-8e8b-7e8a29080c5d}, !- Inlet Node Name
  {a0324261-0482-4d7e-bcc5-3b20bacd9022}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb2ac143-a26d-421a-8ea2-3dbcd34b28c8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d7f2d2a7-bde0-49fb-a79a-2d2a20077a2e}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {e2711396-f8f5-410c-8511-4cf4e013e206}, !- Target Temperature Schedule Name
  {a0d37ad0-1c88-4241-8243-a885b1a17bc5}, !- Sensible Fraction Schedule Name
  {7fd7144e-2b6b-475b-93ea-76699964304d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0d37ad0-1c88-4241-8243-a885b1a17bc5}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {73a7146c-16c3-4c4e-8f68-17cfadb45143}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73a7146c-16c3-4c4e-8f68-17cfadb45143}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fd7144e-2b6b-475b-93ea-76699964304d}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2bb3ee4c-751a-4fc0-9db8-e7a88a3a1e19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bb3ee4c-751a-4fc0-9db8-e7a88a3a1e19}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2711396-f8f5-410c-8511-4cf4e013e206}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4cfc503-812a-43ce-8b70-f5a601316763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4cfc503-812a-43ce-8b70-f5a601316763}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb2ac143-a26d-421a-8ea2-3dbcd34b28c8}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.08gal/min, !- Name
  {d7f2d2a7-bde0-49fb-a79a-2d2a20077a2e}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a5ba952-0ea9-4e40-8684-4eb6b96c8484}, !- Handle
  Node 306,                               !- Name
  {529b0c1f-8b10-4815-aaa4-063680c65ea3}, !- Inlet Port
  {e8c4e7cd-5055-487b-8e8b-7e8a29080c5d}; !- Outlet Port

OS:Connection,
  {529b0c1f-8b10-4815-aaa4-063680c65ea3}, !- Handle
  {403506c5-443a-4940-9d6f-b989dac1fe49}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  18,                                     !- Outlet Port
  {6a5ba952-0ea9-4e40-8684-4eb6b96c8484}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc1d1cb7-7f60-4061-a745-19c42b84d293}, !- Handle
  Node 307,                               !- Name
  {a0324261-0482-4d7e-bcc5-3b20bacd9022}, !- Inlet Port
  {4610ae1b-a5a4-4c63-be9d-367f298ef956}; !- Outlet Port

OS:Connection,
  {e8c4e7cd-5055-487b-8e8b-7e8a29080c5d}, !- Handle
  {b00359c2-9c46-4e97-8520-1da3ed4c5789}, !- Name
  {6a5ba952-0ea9-4e40-8684-4eb6b96c8484}, !- Source Object
  3,                                      !- Outlet Port
  {bec01bbd-9f59-483a-9e0e-909c87c0696b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0324261-0482-4d7e-bcc5-3b20bacd9022}, !- Handle
  {a5946c57-4b65-4838-9fe0-c1f7eef8a5e8}, !- Name
  {bec01bbd-9f59-483a-9e0e-909c87c0696b}, !- Source Object
  3,                                      !- Outlet Port
  {fc1d1cb7-7f60-4061-a745-19c42b84d293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4610ae1b-a5a4-4c63-be9d-367f298ef956}, !- Handle
  {97eb4a9f-c61b-4062-8493-f2c5da6ce90a}, !- Name
  {fc1d1cb7-7f60-4061-a745-19c42b84d293}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78f125d3-2bea-44ae-8edc-715f437bd70c}, !- Handle
  Water Use Connections 16,               !- Name
  {c3126342-26a7-4962-a1c4-ad4489d26acb}, !- Inlet Node Name
  {94ee2835-2792-4778-b8f2-f270c51d28e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6dede543-2507-42f9-a3c2-d528bc11a096}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {431b5cdc-6667-4f21-98c4-6a517187e207}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {583445ca-0a38-4bfe-b6e6-ceb907cf869d}, !- Target Temperature Schedule Name
  {b58571a0-892d-4c3e-ada4-5b15bedd1846}, !- Sensible Fraction Schedule Name
  {ed678e99-bc57-4a4a-9787-a7766309ff85}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b58571a0-892d-4c3e-ada4-5b15bedd1846}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28f7c327-2589-4f1e-8749-c69247cc0a93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28f7c327-2589-4f1e-8749-c69247cc0a93}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed678e99-bc57-4a4a-9787-a7766309ff85}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4bfd872b-cce0-4f47-8384-292156244489}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bfd872b-cce0-4f47-8384-292156244489}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {583445ca-0a38-4bfe-b6e6-ceb907cf869d}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {12c4e98b-3bff-4367-8b33-b97ea010b13a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12c4e98b-3bff-4367-8b33-b97ea010b13a}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6dede543-2507-42f9-a3c2-d528bc11a096}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.12gal/min, !- Name
  {431b5cdc-6667-4f21-98c4-6a517187e207}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd0f0ab5-28de-4f74-96cd-b16eb7d0cec4}, !- Handle
  Node 308,                               !- Name
  {537394f2-f12f-471d-820c-c3764f37d613}, !- Inlet Port
  {c3126342-26a7-4962-a1c4-ad4489d26acb}; !- Outlet Port

OS:Connection,
  {537394f2-f12f-471d-820c-c3764f37d613}, !- Handle
  {08d9d7dc-3cf4-44bf-9505-ea7a73b65108}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  19,                                     !- Outlet Port
  {fd0f0ab5-28de-4f74-96cd-b16eb7d0cec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d272623d-8ada-4fcc-b677-ae9933cc94cd}, !- Handle
  Node 309,                               !- Name
  {94ee2835-2792-4778-b8f2-f270c51d28e4}, !- Inlet Port
  {bb1232f8-3d12-40a3-9d22-399cf385b6c4}; !- Outlet Port

OS:Connection,
  {c3126342-26a7-4962-a1c4-ad4489d26acb}, !- Handle
  {78d6694f-6aa7-462a-9149-5c2937accd00}, !- Name
  {fd0f0ab5-28de-4f74-96cd-b16eb7d0cec4}, !- Source Object
  3,                                      !- Outlet Port
  {78f125d3-2bea-44ae-8edc-715f437bd70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94ee2835-2792-4778-b8f2-f270c51d28e4}, !- Handle
  {db688aea-bb2e-43eb-b973-a6647df21511}, !- Name
  {78f125d3-2bea-44ae-8edc-715f437bd70c}, !- Source Object
  3,                                      !- Outlet Port
  {d272623d-8ada-4fcc-b677-ae9933cc94cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1232f8-3d12-40a3-9d22-399cf385b6c4}, !- Handle
  {f09d85d3-9900-41df-ad4d-edcc1d90b654}, !- Name
  {d272623d-8ada-4fcc-b677-ae9933cc94cd}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f62dc34b-7b8d-49d0-a14e-e54274c3b575}, !- Handle
  Water Use Connections 17,               !- Name
  {67a7750d-54d6-49c6-8108-46536b2818ed}, !- Inlet Node Name
  {f1afbfdd-3e48-4f2d-a771-9e9a32f95897}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f52ac2a-0012-4eb0-9f21-2aa59b3ea8be}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2e2df02-6552-498c-bdb7-9adcb6a00b1c}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {dacc675c-e45a-43de-89b0-e0ec15a21e57}, !- Target Temperature Schedule Name
  {eee75028-aed8-48a6-b2b2-ec53cbcd2dfd}, !- Sensible Fraction Schedule Name
  {0323733e-5ec1-45ad-ad90-96dea6ddca46}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eee75028-aed8-48a6-b2b2-ec53cbcd2dfd}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e705b2b-e4fd-4424-94ff-b6cd12e1d821}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e705b2b-e4fd-4424-94ff-b6cd12e1d821}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0323733e-5ec1-45ad-ad90-96dea6ddca46}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c678968-2dd9-4b4f-85cf-0ed39a631b55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c678968-2dd9-4b4f-85cf-0ed39a631b55}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dacc675c-e45a-43de-89b0-e0ec15a21e57}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89c21ae8-b082-4543-966d-0851730b104c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89c21ae8-b082-4543-966d-0851730b104c}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2f52ac2a-0012-4eb0-9f21-2aa59b3ea8be}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.08gal/min, !- Name
  {e2e2df02-6552-498c-bdb7-9adcb6a00b1c}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {987c6411-762c-48f2-8fea-afbe2dc2e0ca}, !- Handle
  Node 310,                               !- Name
  {9aaa4ea6-5379-4f50-9285-34e258a53a17}, !- Inlet Port
  {67a7750d-54d6-49c6-8108-46536b2818ed}; !- Outlet Port

OS:Connection,
  {9aaa4ea6-5379-4f50-9285-34e258a53a17}, !- Handle
  {c0ec1bc6-606b-410b-9ad3-f0c923882bc3}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  20,                                     !- Outlet Port
  {987c6411-762c-48f2-8fea-afbe2dc2e0ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7279708f-25e4-4b64-a9bc-d31e4480f966}, !- Handle
  Node 311,                               !- Name
  {f1afbfdd-3e48-4f2d-a771-9e9a32f95897}, !- Inlet Port
  {7a2b3e45-66dc-40da-9ffb-8e7b2f732d74}; !- Outlet Port

OS:Connection,
  {67a7750d-54d6-49c6-8108-46536b2818ed}, !- Handle
  {b3477e66-708b-4d65-961a-d7a7e005ff6e}, !- Name
  {987c6411-762c-48f2-8fea-afbe2dc2e0ca}, !- Source Object
  3,                                      !- Outlet Port
  {f62dc34b-7b8d-49d0-a14e-e54274c3b575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1afbfdd-3e48-4f2d-a771-9e9a32f95897}, !- Handle
  {3fe25ed3-156d-41c3-94a5-e9881d1e3d21}, !- Name
  {f62dc34b-7b8d-49d0-a14e-e54274c3b575}, !- Source Object
  3,                                      !- Outlet Port
  {7279708f-25e4-4b64-a9bc-d31e4480f966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a2b3e45-66dc-40da-9ffb-8e7b2f732d74}, !- Handle
  {f5e9fb6f-4e5c-450c-a5a2-96ac69290a87}, !- Name
  {7279708f-25e4-4b64-a9bc-d31e4480f966}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b6001d6-b0d6-4143-99c0-f32102db1896}, !- Handle
  Water Use Connections 18,               !- Name
  {9af3d397-51d7-4813-a18e-b533b65afea7}, !- Inlet Node Name
  {a0855a68-5127-4993-8a41-e9ee77d3e82b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82a1a381-3440-41b2-8c98-b6d32f25a370}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79a23dca-8034-40bf-bf61-3bfa59bc520f}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {9bedf258-db8d-4351-aba7-1ae647644f60}, !- Target Temperature Schedule Name
  {9f76768d-6148-48a7-94a5-15b5d357a991}, !- Sensible Fraction Schedule Name
  {45bbecbb-c448-4652-92ac-746c95816ba6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f76768d-6148-48a7-94a5-15b5d357a991}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c956a76f-195d-44d7-a61e-fe783c6254e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c956a76f-195d-44d7-a61e-fe783c6254e9}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45bbecbb-c448-4652-92ac-746c95816ba6}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6defefeb-e809-4348-97e2-c69a12ad43f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6defefeb-e809-4348-97e2-c69a12ad43f9}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bedf258-db8d-4351-aba7-1ae647644f60}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5519f6d6-3574-4f32-9c12-a19de03f110f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5519f6d6-3574-4f32-9c12-a19de03f110f}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {82a1a381-3440-41b2-8c98-b6d32f25a370}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.12gal/min, !- Name
  {79a23dca-8034-40bf-bf61-3bfa59bc520f}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bb98d8d4-43e6-4f9c-ab4b-92c3e069d8c9}, !- Handle
  Node 312,                               !- Name
  {b33331aa-36b7-4383-b57a-d707c33335fb}, !- Inlet Port
  {9af3d397-51d7-4813-a18e-b533b65afea7}; !- Outlet Port

OS:Connection,
  {b33331aa-36b7-4383-b57a-d707c33335fb}, !- Handle
  {561a873e-a00a-40a5-b74b-1f9e85b6025b}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  21,                                     !- Outlet Port
  {bb98d8d4-43e6-4f9c-ab4b-92c3e069d8c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06c6c4de-9138-4ff1-b10a-23962d9a945a}, !- Handle
  Node 313,                               !- Name
  {a0855a68-5127-4993-8a41-e9ee77d3e82b}, !- Inlet Port
  {bd9ee57e-c8e3-4791-85c0-b5b191389c63}; !- Outlet Port

OS:Connection,
  {9af3d397-51d7-4813-a18e-b533b65afea7}, !- Handle
  {fe33a3f7-3bf4-4bd1-9585-2670488d01ab}, !- Name
  {bb98d8d4-43e6-4f9c-ab4b-92c3e069d8c9}, !- Source Object
  3,                                      !- Outlet Port
  {8b6001d6-b0d6-4143-99c0-f32102db1896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0855a68-5127-4993-8a41-e9ee77d3e82b}, !- Handle
  {fde80388-7761-4c25-b245-785be0bf184e}, !- Name
  {8b6001d6-b0d6-4143-99c0-f32102db1896}, !- Source Object
  3,                                      !- Outlet Port
  {06c6c4de-9138-4ff1-b10a-23962d9a945a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd9ee57e-c8e3-4791-85c0-b5b191389c63}, !- Handle
  {fccef5a2-51c9-4a90-a688-e3a700c209a0}, !- Name
  {06c6c4de-9138-4ff1-b10a-23962d9a945a}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83683ebf-25de-4451-b72c-20043b2a193b}, !- Handle
  Water Use Connections 19,               !- Name
  {c085aee5-2ca6-422f-be52-a158f847a6c5}, !- Inlet Node Name
  {6812eb50-964f-4bb5-a63a-67be6c5752e2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ac2d30f-7a64-49d0-a996-652f1eee03e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3c02142e-c558-4cb8-a772-720367ac791b}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {af654d28-ef33-4d96-89cc-a88dae327443}, !- Target Temperature Schedule Name
  {d9e16929-4483-4463-be16-bcd0494c33c0}, !- Sensible Fraction Schedule Name
  {91078b48-4866-4d23-8481-b471cda1d8f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d9e16929-4483-4463-be16-bcd0494c33c0}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0fe0200f-5fa9-47e1-ab4e-e023f71ed09e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fe0200f-5fa9-47e1-ab4e-e023f71ed09e}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {91078b48-4866-4d23-8481-b471cda1d8f2}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b39f53dc-1000-4fef-bf75-757ca3efa53b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b39f53dc-1000-4fef-bf75-757ca3efa53b}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af654d28-ef33-4d96-89cc-a88dae327443}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eafac33a-b25a-4cdc-9845-f638fbc4b5a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eafac33a-b25a-4cdc-9845-f638fbc4b5a8}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ac2d30f-7a64-49d0-a996-652f1eee03e5}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.08gal/min, !- Name
  {3c02142e-c558-4cb8-a772-720367ac791b}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {f98afe8b-db1c-452f-933e-096d6196fa65}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ddc0ecb2-839b-487e-b055-e9a579d93100}, !- Handle
  Node 314,                               !- Name
  {b93e4d5f-ba77-4ec5-93c2-116a39f421e8}, !- Inlet Port
  {c085aee5-2ca6-422f-be52-a158f847a6c5}; !- Outlet Port

OS:Connection,
  {b93e4d5f-ba77-4ec5-93c2-116a39f421e8}, !- Handle
  {662bf973-a6bb-4fc0-bfcb-9c5e0639666f}, !- Name
  {fd3a57a1-4ff6-4785-8a9d-85290d2b40c9}, !- Source Object
  22,                                     !- Outlet Port
  {ddc0ecb2-839b-487e-b055-e9a579d93100}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {221ee3b6-432b-4ca2-b5ff-589ac9ff65ac}, !- Handle
  Node 315,                               !- Name
  {6812eb50-964f-4bb5-a63a-67be6c5752e2}, !- Inlet Port
  {6bf9f77f-583a-4ac6-a2ab-27ac711c12bb}; !- Outlet Port

OS:Connection,
  {c085aee5-2ca6-422f-be52-a158f847a6c5}, !- Handle
  {c764d9f4-d4a0-466a-8e81-2e1707814cc1}, !- Name
  {ddc0ecb2-839b-487e-b055-e9a579d93100}, !- Source Object
  3,                                      !- Outlet Port
  {83683ebf-25de-4451-b72c-20043b2a193b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6812eb50-964f-4bb5-a63a-67be6c5752e2}, !- Handle
  {e84720e3-6fbf-4d36-a747-9b656fc7634e}, !- Name
  {83683ebf-25de-4451-b72c-20043b2a193b}, !- Source Object
  3,                                      !- Outlet Port
  {221ee3b6-432b-4ca2-b5ff-589ac9ff65ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf9f77f-583a-4ac6-a2ab-27ac711c12bb}, !- Handle
  {6c4697f7-5692-4c32-83a0-a8e51e9c3e98}, !- Name
  {221ee3b6-432b-4ca2-b5ff-589ac9ff65ac}, !- Source Object
  3,                                      !- Outlet Port
  {a6cee40b-84eb-4152-b26b-492d03c26ca8}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {13aa1ccb-8546-424a-a89c-42a3f3bdd3f9}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {2b482b4a-24ee-46d1-9a56-ece1cdbad567}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Constant,
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Handle
  Always Off Discrete,                    !- Name
  {636e7724-efce-48d7-bb2e-75305503ed74}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {636e7724-efce-48d7-bb2e-75305503ed74}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {907dc976-eed3-4b1a-8a02-1e3eb4b1333c}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {1cecf2d1-628b-4bce-8460-55807799ae5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cecf2d1-628b-4bce-8460-55807799ae5a}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {06486f23-6a35-453f-a68c-bec219a13029}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {907dc976-eed3-4b1a-8a02-1e3eb4b1333c}, !- Schedule Name
  {b39430dc-84a8-49fc-bda7-e87fea79351a}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {1d95e193-3308-4590-8e0b-2b83cfc94e2b}, !- Handle
  sys_4|mixed|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {fc6122f1-fc52-4c60-9395-2e1852339960}, !- Availability Schedule
  {1a430e62-affd-4804-8465-19c5a187ae15}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6b25d4c6-1c53-4403-981c-4148f3726a5b}, !- Supply Side Inlet Node Name
  {2d754d70-b870-4cb8-a58a-77a106467752}, !- Demand Side Outlet Node Name
  {ef0353ae-de29-4584-810c-c4cd17f0e2e4}, !- Demand Side Inlet Node A
  {7e02a245-6075-4402-a4b7-8ea47e7b8982}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {40b7ffb7-a81b-4c51-a4b6-1f1b2f762ec4}, !- Demand Mixer Name
  {f0acb813-602c-428e-b1eb-442f8e268024}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6e6bc7b5-21dc-47a0-bbe8-30e31d1146ba}, !- Handle
  Node 2,                                 !- Name
  {6b25d4c6-1c53-4403-981c-4148f3726a5b}, !- Inlet Port
  {89972160-a5dd-4529-8030-ba62d423bf27}; !- Outlet Port

OS:Node,
  {b39430dc-84a8-49fc-bda7-e87fea79351a}, !- Handle
  Node 3,                                 !- Name
  {4321147d-be4d-4b5d-b4b5-2347f33a6fb8}, !- Inlet Port
  {7e02a245-6075-4402-a4b7-8ea47e7b8982}; !- Outlet Port

OS:Connection,
  {6b25d4c6-1c53-4403-981c-4148f3726a5b}, !- Handle
  {c6f25f41-119d-42d4-91a0-38e71cac810b}, !- Name
  {1d95e193-3308-4590-8e0b-2b83cfc94e2b}, !- Source Object
  8,                                      !- Outlet Port
  {6e6bc7b5-21dc-47a0-bbe8-30e31d1146ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e02a245-6075-4402-a4b7-8ea47e7b8982}, !- Handle
  {ee913062-edf7-4503-9593-2b29bd52c25c}, !- Name
  {b39430dc-84a8-49fc-bda7-e87fea79351a}, !- Source Object
  3,                                      !- Outlet Port
  {1d95e193-3308-4590-8e0b-2b83cfc94e2b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ed4c66a6-5e9f-4bcf-ae94-83425fef95a8}, !- Handle
  Node 5,                                 !- Name
  {ef0353ae-de29-4584-810c-c4cd17f0e2e4}, !- Inlet Port
  {ab6e8da4-c263-4c5b-9b34-f7066168401d}; !- Outlet Port

OS:Node,
  {d231ae19-e5aa-4c96-ac35-ba3b1862c789}, !- Handle
  Node 6,                                 !- Name
  {20d1c58e-3470-48da-ac47-2be9eea639cb}, !- Inlet Port
  {2d754d70-b870-4cb8-a58a-77a106467752}; !- Outlet Port

OS:Node,
  {e5f67c1c-c0b6-414c-9e4c-8f35bcf3d024}, !- Handle
  Node 8,                                 !- Name
  {3b4560c7-4dc0-499b-a5c1-e6ee539fc0e9}, !- Inlet Port
  {ec956da7-f676-4800-9e88-d9b9f50c7e9b}; !- Outlet Port

OS:Connection,
  {ef0353ae-de29-4584-810c-c4cd17f0e2e4}, !- Handle
  {17cdf151-a931-4193-861f-50842dd9e9eb}, !- Name
  {1d95e193-3308-4590-8e0b-2b83cfc94e2b}, !- Source Object
  10,                                     !- Outlet Port
  {ed4c66a6-5e9f-4bcf-ae94-83425fef95a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d754d70-b870-4cb8-a58a-77a106467752}, !- Handle
  {de46a885-b591-4c83-9721-0b6feba3f4fe}, !- Name
  {d231ae19-e5aa-4c96-ac35-ba3b1862c789}, !- Source Object
  3,                                      !- Outlet Port
  {1d95e193-3308-4590-8e0b-2b83cfc94e2b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0acb813-602c-428e-b1eb-442f8e268024}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ab6e8da4-c263-4c5b-9b34-f7066168401d}, !- Inlet Node Name
  {59a2c02e-f370-4fc5-bffc-e82b7be341b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {40b7ffb7-a81b-4c51-a4b6-1f1b2f762ec4}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {20d1c58e-3470-48da-ac47-2be9eea639cb}, !- Outlet Node Name
  {d231ae75-07ee-4d66-80de-f89d7619a7a9}; !- Inlet Node Name 1

OS:Connection,
  {ab6e8da4-c263-4c5b-9b34-f7066168401d}, !- Handle
  {8a25ba8e-2b59-40d2-a739-416876f8f531}, !- Name
  {ed4c66a6-5e9f-4bcf-ae94-83425fef95a8}, !- Source Object
  3,                                      !- Outlet Port
  {f0acb813-602c-428e-b1eb-442f8e268024}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d1c58e-3470-48da-ac47-2be9eea639cb}, !- Handle
  {25bafb6f-c4f2-4f97-8a05-0b3d31c09795}, !- Name
  {40b7ffb7-a81b-4c51-a4b6-1f1b2f762ec4}, !- Source Object
  2,                                      !- Outlet Port
  {d231ae19-e5aa-4c96-ac35-ba3b1862c789}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10670578-1e92-4ef9-998b-3c9330b04535}, !- Handle
  {1d95e193-3308-4590-8e0b-2b83cfc94e2b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1a430e62-affd-4804-8465-19c5a187ae15}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a1c34656-cced-478b-a883-8040a867f3af}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5201102b-f085-4934-af82-b1085df38cd7}, !- Handle
  System Supply Fan,                      !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f29662a2-d7ac-46b4-87df-952fb481c776}, !- Air Inlet Node Name
  {4321147d-be4d-4b5d-b4b5-2347f33a6fb8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {9c4abc37-77b5-4c8c-8d5c-913958e245cc}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 74kBtu/hr 4.73COP, !- Name
  {0a35a64b-9dd1-40f6-9ea6-1742a7d83286}, !- Indoor Air Inlet Node Name
  {7ab0ea8d-6fd9-4c3e-84ee-7e800e8888b6}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  21827.806640625,                        !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {8683c13c-3801-40cf-b66e-901390aa1ebe}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {160c5158-a2e2-44a6-880e-e3dfbef15445}; !- Speed Data List

OS:Curve:Quadratic,
  {254b689f-0583-492e-896e-51ae192d4833}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {160c5158-a2e2-44a6-880e-e3dfbef15445}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {ef16d758-5824-4c3c-a402-7637e6dd0a2a}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {ef16d758-5824-4c3c-a402-7637e6dd0a2a}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.73,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {fee93886-ad1d-47e0-b395-48223638ba49}, !- Total Cooling Capacity Function of Temperature Curve Name
  {01735709-e117-4f3a-9a2c-d341336903dc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {b1bd232c-e370-43d3-99ef-a6e71b995ab2}, !- Energy Input Ratio Function of Temperature Curve Name
  {aa619fe5-3436-4a7a-a0b6-91435f88dcf5}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {58a72cd4-6faa-4412-acb7-cc9ba22591b9}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4f21dadf-9d30-4591-ba36-63be43494a24}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa97efc9-266b-4c48-8e11-19d041db42f1}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4377f611-888f-4a79-a068-80f0aa33b048}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c147ec9b-d7f4-4a1f-97c8-504ba65aeda7}, !- Handle
  CoilHeatingElectric,                    !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {65c3ec47-f921-4547-a312-f4e40dba16de}, !- Air Inlet Node Name
  {8f9b0fd4-fdb9-4303-8424-ea909732c218}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {97c79db9-cf31-4722-ad81-76c3b7ee70a0}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 74kBtu/hr 4.62COP, !- Name
  {7c2d406f-e23b-4252-b18d-bbc6d0e4f60c}, !- Indoor Air Inlet Node Name
  {61117f41-94f5-42fb-b208-f8fbc781f106}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  21827.806640625,                        !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {f8a9434c-3878-45f0-aaa6-986035534067}, !- Energy Part Load Fraction Curve Name
  {8ca14300-881d-42f5-b1d4-582be5bfc220}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {ff5ce2e3-a162-4e81-ad72-88be9f3163c2}; !- Speed Data List

OS:Curve:Quadratic,
  {c49bdb88-c0d7-4443-96d4-369e90ba102b}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {ff5ce2e3-a162-4e81-ad72-88be9f3163c2}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {c53e8c17-4f4f-4d3b-b6ca-f16bb3dddc53}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {c53e8c17-4f4f-4d3b-b6ca-f16bb3dddc53}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.62,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {1262a101-1c6b-44a7-a560-2b27f4afe310}, !- Heating Capacity Function of Temperature Curve Name
  {75b8b9bb-e4ae-4ac1-8d41-77597aa96902}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {0a9d74c3-cc8f-4723-adac-29edb69ab608}, !- Energy Input Ratio Function of Temperature Curve Name
  {457ca9fc-17c5-4c16-8b54-2a933482d29a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {48f91649-a718-4193-8d9f-00800a3bf1b0}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {aeead8d0-a490-43ab-ba11-ec0c8992595f}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb058781-1830-4831-a4c2-ab01dd789074}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {40c92d87-8fae-4a82-8921-3190571ec28a}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {8ca14300-881d-42f5-b1d4-582be5bfc220}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {3aac762c-32fe-432b-b305-de077d8f7fcf}, !- Handle
  Node 9,                                 !- Name
  {7ab0ea8d-6fd9-4c3e-84ee-7e800e8888b6}, !- Inlet Port
  {7c2d406f-e23b-4252-b18d-bbc6d0e4f60c}; !- Outlet Port

OS:Connection,
  {7ab0ea8d-6fd9-4c3e-84ee-7e800e8888b6}, !- Handle
  {8a353cce-d919-4db5-a504-1081359d4cee}, !- Name
  {9c4abc37-77b5-4c8c-8d5c-913958e245cc}, !- Source Object
  3,                                      !- Outlet Port
  {3aac762c-32fe-432b-b305-de077d8f7fcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2d406f-e23b-4252-b18d-bbc6d0e4f60c}, !- Handle
  {5a891e3d-6857-457f-99d9-a44b169095ee}, !- Name
  {3aac762c-32fe-432b-b305-de077d8f7fcf}, !- Source Object
  3,                                      !- Outlet Port
  {97c79db9-cf31-4722-ad81-76c3b7ee70a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f796c56c-c0d9-4818-8cb9-119c6b24633f}, !- Handle
  Node 11,                                !- Name
  {61117f41-94f5-42fb-b208-f8fbc781f106}, !- Inlet Port
  {65c3ec47-f921-4547-a312-f4e40dba16de}; !- Outlet Port

OS:Connection,
  {61117f41-94f5-42fb-b208-f8fbc781f106}, !- Handle
  {f4698d83-2727-4140-ad4c-8259187001b8}, !- Name
  {97c79db9-cf31-4722-ad81-76c3b7ee70a0}, !- Source Object
  3,                                      !- Outlet Port
  {f796c56c-c0d9-4818-8cb9-119c6b24633f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65c3ec47-f921-4547-a312-f4e40dba16de}, !- Handle
  {ec8e4a5b-f4ec-4355-a921-6cdbf41a10da}, !- Name
  {f796c56c-c0d9-4818-8cb9-119c6b24633f}, !- Source Object
  3,                                      !- Outlet Port
  {c147ec9b-d7f4-4a1f-97c8-504ba65aeda7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {845281cd-36fb-4daf-8d8f-b4107fcf8b31}, !- Handle
  Node 12,                                !- Name
  {8f9b0fd4-fdb9-4303-8424-ea909732c218}, !- Inlet Port
  {f29662a2-d7ac-46b4-87df-952fb481c776}; !- Outlet Port

OS:Connection,
  {8f9b0fd4-fdb9-4303-8424-ea909732c218}, !- Handle
  {2dd1b881-d406-4a6c-a5cd-e21ee9d72fd9}, !- Name
  {c147ec9b-d7f4-4a1f-97c8-504ba65aeda7}, !- Source Object
  6,                                      !- Outlet Port
  {845281cd-36fb-4daf-8d8f-b4107fcf8b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f29662a2-d7ac-46b4-87df-952fb481c776}, !- Handle
  {9b01468e-45ed-48c8-bbc6-7ee7550ea26b}, !- Name
  {845281cd-36fb-4daf-8d8f-b4107fcf8b31}, !- Source Object
  3,                                      !- Outlet Port
  {5201102b-f085-4934-af82-b1085df38cd7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4321147d-be4d-4b5d-b4b5-2347f33a6fb8}, !- Handle
  {49d1ad83-ed30-4a79-befe-0cdb615f6b96}, !- Name
  {5201102b-f085-4934-af82-b1085df38cd7}, !- Source Object
  9,                                      !- Outlet Port
  {b39430dc-84a8-49fc-bda7-e87fea79351a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eaac5838-1b91-4488-b8de-1eae5321908d}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fc6122f1-fc52-4c60-9395-2e1852339960}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {27301d18-80d0-4323-a1df-080047edefc4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {27301d18-80d0-4323-a1df-080047edefc4}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bd953acb-3efc-465c-8b3f-50c0e225928e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {eaac5838-1b91-4488-b8de-1eae5321908d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b9863db0-9fcb-4529-90ee-fe96f54285f6}, !- Mixed Air Node Name
  {dd4ec42b-5acc-456e-8d2b-08a5e1fc3436}, !- Outdoor Air Stream Node Name
  {a1dc7c69-6f1e-42a1-919e-901ac4d24ded}, !- Relief Air Stream Node Name
  {89972160-a5dd-4529-8030-ba62d423bf27}; !- Return Air Stream Node Name

OS:Node,
  {b3722151-d115-48e2-9059-3111b969f901}, !- Handle
  Node 14,                                !- Name
  ,                                       !- Inlet Port
  {71584430-0f55-48e1-abf7-7f7c130dfcd2}; !- Outlet Port

OS:Node,
  {4e9929f4-53b5-403c-91ed-c7d409fab3e9}, !- Handle
  Node 15,                                !- Name
  {8c7e9244-a40d-4b22-ba74-4c73abcb6b28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ffa04c92-3f94-46b8-98f5-b64a9adb9748}, !- Handle
  Node 17,                                !- Name
  {b9863db0-9fcb-4529-90ee-fe96f54285f6}, !- Inlet Port
  {0a35a64b-9dd1-40f6-9ea6-1742a7d83286}; !- Outlet Port

OS:Connection,
  {89972160-a5dd-4529-8030-ba62d423bf27}, !- Handle
  {9a0c5a0d-bef7-41c2-8cd1-c0fd63ffc3e2}, !- Name
  {6e6bc7b5-21dc-47a0-bbe8-30e31d1146ba}, !- Source Object
  3,                                      !- Outlet Port
  {bd953acb-3efc-465c-8b3f-50c0e225928e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b9863db0-9fcb-4529-90ee-fe96f54285f6}, !- Handle
  {d87479f5-c0a1-45b5-8a8c-e06a913c55e0}, !- Name
  {bd953acb-3efc-465c-8b3f-50c0e225928e}, !- Source Object
  5,                                      !- Outlet Port
  {ffa04c92-3f94-46b8-98f5-b64a9adb9748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a35a64b-9dd1-40f6-9ea6-1742a7d83286}, !- Handle
  {4711a849-ab3e-41d8-bc0e-41b45fc9e85d}, !- Name
  {ffa04c92-3f94-46b8-98f5-b64a9adb9748}, !- Source Object
  3,                                      !- Outlet Port
  {9c4abc37-77b5-4c8c-8d5c-913958e245cc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7acb6b64-3227-410f-a66c-a6a53ddf14b5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {392b635f-5364-46b5-a4f7-fcb2c8a2419a}, !- Air Inlet Node Name
  {3b4560c7-4dc0-499b-a5c1-e6ee539fc0e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50fcac3b-d6e3-4620-aa99-176b558b05be}, !- Handle
  Node 18,                                !- Name
  {b0014227-46af-4873-9765-4b566a2adcec}, !- Inlet Port
  {d231ae75-07ee-4d66-80de-f89d7619a7a9}; !- Outlet Port

OS:Connection,
  {ec956da7-f676-4800-9e88-d9b9f50c7e9b}, !- Handle
  {df20a807-082c-46f1-b5c6-039f6b44d947}, !- Name
  {e5f67c1c-c0b6-414c-9e4c-8f35bcf3d024}, !- Source Object
  3,                                      !- Outlet Port
  {214b5bba-dce7-4f5e-b3ad-52f8d27f7517}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0014227-46af-4873-9765-4b566a2adcec}, !- Handle
  {3eb73a9d-b6c6-4f4e-92e2-7cbc7bf4cc49}, !- Name
  {6966b36d-1067-41b6-a1ab-7ee1b8405d4b}, !- Source Object
  3,                                      !- Outlet Port
  {50fcac3b-d6e3-4620-aa99-176b558b05be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d231ae75-07ee-4d66-80de-f89d7619a7a9}, !- Handle
  {cbebe36b-80d9-45a2-a995-854e16f4b1c5}, !- Name
  {50fcac3b-d6e3-4620-aa99-176b558b05be}, !- Source Object
  3,                                      !- Outlet Port
  {40b7ffb7-a81b-4c51-a4b6-1f1b2f762ec4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {654806a8-93de-4ee9-8b67-04404b731ead}, !- Handle
  Node 20,                                !- Name
  {59a2c02e-f370-4fc5-bffc-e82b7be341b7}, !- Inlet Port
  {392b635f-5364-46b5-a4f7-fcb2c8a2419a}; !- Outlet Port

OS:Connection,
  {59a2c02e-f370-4fc5-bffc-e82b7be341b7}, !- Handle
  {329c5abb-4dfa-4fd0-b688-d83b86a7685f}, !- Name
  {f0acb813-602c-428e-b1eb-442f8e268024}, !- Source Object
  3,                                      !- Outlet Port
  {654806a8-93de-4ee9-8b67-04404b731ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {392b635f-5364-46b5-a4f7-fcb2c8a2419a}, !- Handle
  {76af01de-8370-408a-aed7-318ebdb106da}, !- Name
  {654806a8-93de-4ee9-8b67-04404b731ead}, !- Source Object
  3,                                      !- Outlet Port
  {7acb6b64-3227-410f-a66c-a6a53ddf14b5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b4560c7-4dc0-499b-a5c1-e6ee539fc0e9}, !- Handle
  {5c437e61-5130-403a-9a95-3010c6432380}, !- Name
  {7acb6b64-3227-410f-a66c-a6a53ddf14b5}, !- Source Object
  4,                                      !- Outlet Port
  {e5f67c1c-c0b6-414c-9e4c-8f35bcf3d024}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {12b5755e-3a96-4461-9a38-9ef33e2d2044}, !- Handle
  Makeup-Air Unit Supply Air Temp 1,      !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {021bb155-c024-4d65-8dec-b77620a1f401}; !- Default Day Schedule Name

OS:Schedule:Day,
  {021bb155-c024-4d65-8dec-b77620a1f401}, !- Handle
  Makeup Air Unit Supply Air Temp Default 1, !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {509b4b58-451a-43e2-9b8c-28a139fc198a}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {12b5755e-3a96-4461-9a38-9ef33e2d2044}, !- Schedule Name
  {ed25f76d-3d26-491b-a7da-7fd8239dc7c0}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {20833eed-6f23-479f-8743-2d138066085a}, !- Handle
  sys_6|mixed|shr>erv|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {3b1047c9-0336-4a29-aca6-00f112972e86}, !- Availability Schedule
  {46972c05-1848-4726-98b6-7afff30382c7}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {816058c5-f4ce-489c-a5ea-33d3ced7bae7}, !- Supply Side Inlet Node Name
  {d0332618-aef1-45d9-9304-92650953eeaf}, !- Demand Side Outlet Node Name
  {bde03277-616c-4584-9a93-a4339ce46632}, !- Demand Side Inlet Node A
  {d3fd5686-7393-4281-8ceb-45fdc0952e49}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {39b1c1cc-eafe-4e09-8ee5-3a0fb9104039}, !- Demand Mixer Name
  {250a61e4-3086-42c3-9a8b-f5345d4df719}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4ceb0b1a-c180-4903-80e7-101e374af4e1}, !- Handle
  Node 21,                                !- Name
  {816058c5-f4ce-489c-a5ea-33d3ced7bae7}, !- Inlet Port
  {ef9ebfdf-7bf9-400f-adbd-33946f2c9a31}; !- Outlet Port

OS:Node,
  {ed25f76d-3d26-491b-a7da-7fd8239dc7c0}, !- Handle
  Node 23,                                !- Name
  {5c187ae6-8e20-4137-864c-4bf2581368b6}, !- Inlet Port
  {d3fd5686-7393-4281-8ceb-45fdc0952e49}; !- Outlet Port

OS:Connection,
  {816058c5-f4ce-489c-a5ea-33d3ced7bae7}, !- Handle
  {14b5810a-841a-4ba6-8ef9-3742b1f82f90}, !- Name
  {20833eed-6f23-479f-8743-2d138066085a}, !- Source Object
  8,                                      !- Outlet Port
  {4ceb0b1a-c180-4903-80e7-101e374af4e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3fd5686-7393-4281-8ceb-45fdc0952e49}, !- Handle
  {a1967ad7-10f3-41d7-b43c-af59659054a4}, !- Name
  {ed25f76d-3d26-491b-a7da-7fd8239dc7c0}, !- Source Object
  3,                                      !- Outlet Port
  {20833eed-6f23-479f-8743-2d138066085a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f0c5f2d8-e42c-4069-934d-c6c70d38b923}, !- Handle
  Node 24,                                !- Name
  {bde03277-616c-4584-9a93-a4339ce46632}, !- Inlet Port
  {de27bae4-ae78-4440-9d29-1787dfc24883}; !- Outlet Port

OS:Node,
  {7932652c-a3c9-42a3-b45b-88bc54895e6d}, !- Handle
  Node 26,                                !- Name
  {d3be4427-53ef-4707-b982-6aeeaeacc386}, !- Inlet Port
  {d0332618-aef1-45d9-9304-92650953eeaf}; !- Outlet Port

OS:Node,
  {f03c3762-d328-43fc-936e-ebc9e94bb66e}, !- Handle
  Node 27,                                !- Name
  {82c580a0-fd54-4c0a-886b-d118f57b4f61}, !- Inlet Port
  {ee1469b6-be09-4759-a544-cf711291f39f}; !- Outlet Port

OS:Connection,
  {bde03277-616c-4584-9a93-a4339ce46632}, !- Handle
  {6747e4cd-695c-4d9e-bc55-07cdc9d5c665}, !- Name
  {20833eed-6f23-479f-8743-2d138066085a}, !- Source Object
  10,                                     !- Outlet Port
  {f0c5f2d8-e42c-4069-934d-c6c70d38b923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0332618-aef1-45d9-9304-92650953eeaf}, !- Handle
  {8bf55fad-577e-413a-84b5-93b031e39c52}, !- Name
