  {7932652c-a3c9-42a3-b45b-88bc54895e6d}, !- Source Object
  3,                                      !- Outlet Port
  {20833eed-6f23-479f-8743-2d138066085a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {250a61e4-3086-42c3-9a8b-f5345d4df719}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {de27bae4-ae78-4440-9d29-1787dfc24883}, !- Inlet Node Name
  {9b6a4c6c-b8ee-4960-9528-b9499a57224a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {39b1c1cc-eafe-4e09-8ee5-3a0fb9104039}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d3be4427-53ef-4707-b982-6aeeaeacc386}, !- Outlet Node Name
  {e02b5613-6143-4731-a0a1-43c2a4cad0a5}; !- Inlet Node Name 1

OS:Connection,
  {de27bae4-ae78-4440-9d29-1787dfc24883}, !- Handle
  {4d996708-8755-48c0-a646-5e7ac352c6ac}, !- Name
  {f0c5f2d8-e42c-4069-934d-c6c70d38b923}, !- Source Object
  3,                                      !- Outlet Port
  {250a61e4-3086-42c3-9a8b-f5345d4df719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3be4427-53ef-4707-b982-6aeeaeacc386}, !- Handle
  {e48e67a3-2435-4aa7-8883-ceb66da6223e}, !- Name
  {39b1c1cc-eafe-4e09-8ee5-3a0fb9104039}, !- Source Object
  2,                                      !- Outlet Port
  {7932652c-a3c9-42a3-b45b-88bc54895e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4853538b-fa33-4d4a-bd98-cffb0d688e31}, !- Handle
  {20833eed-6f23-479f-8743-2d138066085a}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {46972c05-1848-4726-98b6-7afff30382c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {2f76a9a8-b6df-4319-adf9-17b578a6b3bd}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {074dfbcd-a9e2-4867-81b1-1be63789e842}, !- Handle
  System Supply Fan 1,                    !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1f8ce61e-a2bc-434c-a889-d8cdb6c83258}, !- Air Inlet Node Name
  {5c187ae6-8e20-4137-864c-4bf2581368b6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {182b9f8c-cc72-429e-bff6-29aac1cbcef6}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 1 30kBtu/hr 4.11COP, !- Name
  {380dd8a8-4c8c-49d1-ae98-6cc4a74d5ebf}, !- Indoor Air Inlet Node Name
  {4145c1f6-6a94-47f6-a2bb-b216a95dce75}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  8718.8857421875,                        !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {900e1afa-6697-489f-ba6b-a6ceb470e2d8}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {7f8aab58-add2-4004-aa24-071a041b8ff5}; !- Speed Data List

OS:Curve:Quadratic,
  {19eb8ca4-f649-46b0-8ef1-b231bb2215b1}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {7f8aab58-add2-4004-aa24-071a041b8ff5}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 1, !- Name
  {ef2ffb65-7fd2-4081-b589-cc2fd248ec43}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {ef2ffb65-7fd2-4081-b589-cc2fd248ec43}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.11,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {fee93886-ad1d-47e0-b395-48223638ba49}, !- Total Cooling Capacity Function of Temperature Curve Name
  {01735709-e117-4f3a-9a2c-d341336903dc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {b1bd232c-e370-43d3-99ef-a6e71b995ab2}, !- Energy Input Ratio Function of Temperature Curve Name
  {aa619fe5-3436-4a7a-a0b6-91435f88dcf5}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {141cc71a-5af9-45d8-8ab1-f1f4826b88c2}, !- Handle
  Curve Biquadratic 5,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e3944bd8-ffb1-402f-9b99-e9c2dfca4d83}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b129ea4d-3357-4cdd-bbe3-460f44d1746b}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {71fbd807-fb54-473a-bc09-01d12182e17b}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2a280175-6350-44ec-9f4a-9fc947eda3b6}, !- Handle
  CoilHeatingElectric 1,                  !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ac4cbc67-c0a4-4363-a3e0-bf4d3f6032d6}, !- Air Inlet Node Name
  {5738e9e0-c280-4805-8327-2cf4bd3fc9d7}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {4e7fb55c-f425-4527-8d6b-d054b3c362b9}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 1 30kBtu/hr 3.95COP, !- Name
  {fe86ccf2-2658-409b-b38d-ad01dfd35112}, !- Indoor Air Inlet Node Name
  {67c4d4e0-95d5-4150-8fe5-4ad266adbf27}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  8718.8857421875,                        !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {798ef9c5-14e5-4199-aeb2-40336c63984d}, !- Energy Part Load Fraction Curve Name
  {0c012eb0-bce7-4a9c-8581-05cd67cc085a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {f5d906f8-6f47-43db-9f6d-c6a5f4a67457}; !- Speed Data List

OS:Curve:Quadratic,
  {c50bf2be-b39a-4532-aa5f-d7dadca5ce99}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {f5d906f8-6f47-43db-9f6d-c6a5f4a67457}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 1, !- Name
  {b3fcdedf-5e19-4460-a2c2-ed89f314b392}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {b3fcdedf-5e19-4460-a2c2-ed89f314b392}, !- Handle
  Coil Heating DX Variable Speed Speed Data 2, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.95,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {1262a101-1c6b-44a7-a560-2b27f4afe310}, !- Heating Capacity Function of Temperature Curve Name
  {75b8b9bb-e4ae-4ac1-8d41-77597aa96902}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {0a9d74c3-cc8f-4723-adac-29edb69ab608}, !- Energy Input Ratio Function of Temperature Curve Name
  {457ca9fc-17c5-4c16-8b54-2a933482d29a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {49eda418-f8a1-4f55-a544-b9eea2a0663b}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {57b47d98-17b6-4bf8-8fea-cd92d8ec739a}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {63c8c0b2-244c-44eb-9726-f6342e44c207}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {897ab755-3f8f-46ea-b475-5745dc0fb542}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {0c012eb0-bce7-4a9c-8581-05cd67cc085a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {3ddb42f4-7ea8-4dd3-a567-b975fb988e8f}, !- Handle
  Node 29,                                !- Name
  {4145c1f6-6a94-47f6-a2bb-b216a95dce75}, !- Inlet Port
  {fe86ccf2-2658-409b-b38d-ad01dfd35112}; !- Outlet Port

OS:Connection,
  {4145c1f6-6a94-47f6-a2bb-b216a95dce75}, !- Handle
  {fe319bad-6820-4072-a629-7c475abd2649}, !- Name
  {182b9f8c-cc72-429e-bff6-29aac1cbcef6}, !- Source Object
  3,                                      !- Outlet Port
  {3ddb42f4-7ea8-4dd3-a567-b975fb988e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe86ccf2-2658-409b-b38d-ad01dfd35112}, !- Handle
  {982c9cd6-52a4-4e58-b651-a63b271279ad}, !- Name
  {3ddb42f4-7ea8-4dd3-a567-b975fb988e8f}, !- Source Object
  3,                                      !- Outlet Port
  {4e7fb55c-f425-4527-8d6b-d054b3c362b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e498dfa-9209-4c2b-8e46-341252659522}, !- Handle
  Node 30,                                !- Name
  {67c4d4e0-95d5-4150-8fe5-4ad266adbf27}, !- Inlet Port
  {ac4cbc67-c0a4-4363-a3e0-bf4d3f6032d6}; !- Outlet Port

OS:Connection,
  {67c4d4e0-95d5-4150-8fe5-4ad266adbf27}, !- Handle
  {21662e9e-edcf-4880-941b-8e867952847c}, !- Name
  {4e7fb55c-f425-4527-8d6b-d054b3c362b9}, !- Source Object
  3,                                      !- Outlet Port
  {7e498dfa-9209-4c2b-8e46-341252659522}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4cbc67-c0a4-4363-a3e0-bf4d3f6032d6}, !- Handle
  {a754792f-fe89-4a50-bf37-ece1435690ee}, !- Name
  {7e498dfa-9209-4c2b-8e46-341252659522}, !- Source Object
  3,                                      !- Outlet Port
  {2a280175-6350-44ec-9f4a-9fc947eda3b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d98ad5e2-39db-4b50-83d3-24ede0bbbcd2}, !- Handle
  Node 32,                                !- Name
  {5738e9e0-c280-4805-8327-2cf4bd3fc9d7}, !- Inlet Port
  {1f8ce61e-a2bc-434c-a889-d8cdb6c83258}; !- Outlet Port

OS:Connection,
  {5738e9e0-c280-4805-8327-2cf4bd3fc9d7}, !- Handle
  {41b32221-2a14-427d-a6df-507202888377}, !- Name
  {2a280175-6350-44ec-9f4a-9fc947eda3b6}, !- Source Object
  6,                                      !- Outlet Port
  {d98ad5e2-39db-4b50-83d3-24ede0bbbcd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f8ce61e-a2bc-434c-a889-d8cdb6c83258}, !- Handle
  {bfb80cf4-547d-456e-818a-8936a7d80f62}, !- Name
  {d98ad5e2-39db-4b50-83d3-24ede0bbbcd2}, !- Source Object
  3,                                      !- Outlet Port
  {074dfbcd-a9e2-4867-81b1-1be63789e842}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5c187ae6-8e20-4137-864c-4bf2581368b6}, !- Handle
  {fa76bdf2-45a4-4c50-9f01-2cda0d562dcf}, !- Name
  {074dfbcd-a9e2-4867-81b1-1be63789e842}, !- Source Object
  9,                                      !- Outlet Port
  {ed25f76d-3d26-491b-a7da-7fd8239dc7c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9374b2e1-d79b-447b-b178-927caa1806f9}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3b1047c9-0336-4a29-aca6-00f112972e86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fc35cc56-83d0-494b-b5a5-3a4fa8a22a21}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fc35cc56-83d0-494b-b5a5-3a4fa8a22a21}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {288b6b17-b320-4a97-9b78-83ae0263b0f5}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {9374b2e1-d79b-447b-b178-927caa1806f9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {167b688a-98dd-4d43-b0b6-8ed6e131268c}, !- Mixed Air Node Name
  {c6efe231-9a43-4e32-9a08-55da842d81d5}, !- Outdoor Air Stream Node Name
  {4239aa2a-1396-4617-b508-496b3318e87a}, !- Relief Air Stream Node Name
  {ef9ebfdf-7bf9-400f-adbd-33946f2c9a31}; !- Return Air Stream Node Name

OS:Node,
  {a610b1ee-6905-42e3-af18-6ae0b24dd88b}, !- Handle
  Node 33,                                !- Name
  ,                                       !- Inlet Port
  {c4a166de-ecf1-4e4e-acab-6b48f6f5b562}; !- Outlet Port

OS:Node,
  {b1f6d89d-3781-4e15-82cd-2552af0b6db0}, !- Handle
  Node 35,                                !- Name
  {794e220f-f394-4988-a03a-0b6fe872114f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ec892e7a-cf71-4b54-8661-79e73820e4be}, !- Handle
  Node 36,                                !- Name
  {167b688a-98dd-4d43-b0b6-8ed6e131268c}, !- Inlet Port
  {380dd8a8-4c8c-49d1-ae98-6cc4a74d5ebf}; !- Outlet Port

OS:Connection,
  {ef9ebfdf-7bf9-400f-adbd-33946f2c9a31}, !- Handle
  {f8fbb5e1-fe72-48c6-992f-02d9a853c06d}, !- Name
  {4ceb0b1a-c180-4903-80e7-101e374af4e1}, !- Source Object
  3,                                      !- Outlet Port
  {288b6b17-b320-4a97-9b78-83ae0263b0f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {167b688a-98dd-4d43-b0b6-8ed6e131268c}, !- Handle
  {ca988a7b-9587-4111-b5f4-8b1466cb3728}, !- Name
  {288b6b17-b320-4a97-9b78-83ae0263b0f5}, !- Source Object
  5,                                      !- Outlet Port
  {ec892e7a-cf71-4b54-8661-79e73820e4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380dd8a8-4c8c-49d1-ae98-6cc4a74d5ebf}, !- Handle
  {5fdda83f-220d-4be6-be2d-6bd11c2deb98}, !- Name
  {ec892e7a-cf71-4b54-8661-79e73820e4be}, !- Source Object
  3,                                      !- Outlet Port
  {182b9f8c-cc72-429e-bff6-29aac1cbcef6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0cf9fe0f-9e35-4d70-bb55-f9af207417d3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {381d171e-c4d6-47e2-bfe9-c80b0f17d1f8}, !- Air Inlet Node Name
  {82c580a0-fd54-4c0a-886b-d118f57b4f61}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb15e560-32b2-46ad-b353-e51155df5304}, !- Handle
  Node 38,                                !- Name
  {165bcc3c-4197-48eb-a9b8-50c6bc5d19e3}, !- Inlet Port
  {e02b5613-6143-4731-a0a1-43c2a4cad0a5}; !- Outlet Port

OS:Connection,
  {ee1469b6-be09-4759-a544-cf711291f39f}, !- Handle
  {7fb8d48d-c428-4b17-8309-bd7d50f0d3e1}, !- Name
  {f03c3762-d328-43fc-936e-ebc9e94bb66e}, !- Source Object
  3,                                      !- Outlet Port
  {b37906f6-91fa-41eb-9355-d75346259a46}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {165bcc3c-4197-48eb-a9b8-50c6bc5d19e3}, !- Handle
  {0edb13c6-094e-4eec-a488-d3afb47df740}, !- Name
  {053bd904-56c3-454d-a942-88e728b08415}, !- Source Object
  3,                                      !- Outlet Port
  {fb15e560-32b2-46ad-b353-e51155df5304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e02b5613-6143-4731-a0a1-43c2a4cad0a5}, !- Handle
  {b4f74390-99ff-4d7b-b517-1719b4b5f27a}, !- Name
  {fb15e560-32b2-46ad-b353-e51155df5304}, !- Source Object
  3,                                      !- Outlet Port
  {39b1c1cc-eafe-4e09-8ee5-3a0fb9104039}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad2bc796-7b34-4e0d-b719-c4f2e9e2c966}, !- Handle
  Node 39,                                !- Name
  {9b6a4c6c-b8ee-4960-9528-b9499a57224a}, !- Inlet Port
  {381d171e-c4d6-47e2-bfe9-c80b0f17d1f8}; !- Outlet Port

OS:Connection,
  {9b6a4c6c-b8ee-4960-9528-b9499a57224a}, !- Handle
  {12faecf2-fbea-4e0a-8a3c-6a83e81fd441}, !- Name
  {250a61e4-3086-42c3-9a8b-f5345d4df719}, !- Source Object
  3,                                      !- Outlet Port
  {ad2bc796-7b34-4e0d-b719-c4f2e9e2c966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {381d171e-c4d6-47e2-bfe9-c80b0f17d1f8}, !- Handle
  {91f59473-4792-475b-a7d2-9b8085b9708f}, !- Name
  {ad2bc796-7b34-4e0d-b719-c4f2e9e2c966}, !- Source Object
  3,                                      !- Outlet Port
  {0cf9fe0f-9e35-4d70-bb55-f9af207417d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82c580a0-fd54-4c0a-886b-d118f57b4f61}, !- Handle
  {f0a581d4-18f3-46cf-8a79-8041b5089062}, !- Name
  {0cf9fe0f-9e35-4d70-bb55-f9af207417d3}, !- Source Object
  4,                                      !- Outlet Port
  {f03c3762-d328-43fc-936e-ebc9e94bb66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d7d5b43b-3f62-4cfd-a281-8e693d1f4764}, !- Handle
  Makeup-Air Unit Supply Air Temp 2,      !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {d4cb32cb-b662-4e0d-bb42-019f270a7c45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4cb32cb-b662-4e0d-bb42-019f270a7c45}, !- Handle
  Makeup Air Unit Supply Air Temp Default 2, !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {cbe4f4d1-dcd5-4830-9532-445bdc7dd76d}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {d7d5b43b-3f62-4cfd-a281-8e693d1f4764}, !- Schedule Name
  {7f404c3c-4869-4226-9c28-f3d6de7950c3}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {0cc87500-236c-4f56-a4f5-234612742332}, !- Handle
  sys_6|mixed|shr>erv|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {0cec8a22-6153-42d0-a015-cfffeeab0d0e}, !- Availability Schedule
  {abc92759-b2c6-4b46-89be-2a1feaef794c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07b89576-e9c5-4240-b714-41f278c35f7a}, !- Supply Side Inlet Node Name
  {eab51534-f73c-4237-9439-bd6457fa83c0}, !- Demand Side Outlet Node Name
  {8aa0adde-eff7-476c-8802-17ef165d9b51}, !- Demand Side Inlet Node A
  {3b9ae672-cade-4ed7-858e-9b2d3272abe0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {97cd0ac6-4ff9-418b-acfe-c46db838c37a}, !- Demand Mixer Name
  {6cb4fceb-31e7-4168-bfc9-45c3c0bf7ca0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b7dd2d8c-db23-419a-8795-9ec61e503ead}, !- Handle
  Node 41,                                !- Name
  {07b89576-e9c5-4240-b714-41f278c35f7a}, !- Inlet Port
  {20701a24-c161-49ae-bcdb-5ab99695008c}; !- Outlet Port

OS:Node,
  {7f404c3c-4869-4226-9c28-f3d6de7950c3}, !- Handle
  Node 42,                                !- Name
  {c3fc1e41-5e9c-4069-a967-0f8af0add064}, !- Inlet Port
  {3b9ae672-cade-4ed7-858e-9b2d3272abe0}; !- Outlet Port

OS:Connection,
  {07b89576-e9c5-4240-b714-41f278c35f7a}, !- Handle
  {9b567631-a65c-4896-b692-05d6c13805f6}, !- Name
  {0cc87500-236c-4f56-a4f5-234612742332}, !- Source Object
  8,                                      !- Outlet Port
  {b7dd2d8c-db23-419a-8795-9ec61e503ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9ae672-cade-4ed7-858e-9b2d3272abe0}, !- Handle
  {df6130b7-4c99-4483-b1cb-a15c60bc4b60}, !- Name
  {7f404c3c-4869-4226-9c28-f3d6de7950c3}, !- Source Object
  3,                                      !- Outlet Port
  {0cc87500-236c-4f56-a4f5-234612742332}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5a23f3a1-ed40-4b9e-8ab8-3d2bfb73054b}, !- Handle
  Node 44,                                !- Name
  {8aa0adde-eff7-476c-8802-17ef165d9b51}, !- Inlet Port
  {851cfa37-78d4-4767-8698-9c0d6ee80a86}; !- Outlet Port

OS:Node,
  {30371a60-15de-4c9b-9e71-fdcad9b4cf9c}, !- Handle
  Node 45,                                !- Name
  {641c57a2-0014-4b63-b07b-7013aff60b51}, !- Inlet Port
  {eab51534-f73c-4237-9439-bd6457fa83c0}; !- Outlet Port

OS:Node,
  {dd7bc035-c576-419f-bc8f-8449e64647e5}, !- Handle
  Node 47,                                !- Name
  {087b139d-39ba-4305-ae40-be84c65c5a7e}, !- Inlet Port
  {cb0ed00f-9cfd-449f-988a-e0af287a5dcc}; !- Outlet Port

OS:Connection,
  {8aa0adde-eff7-476c-8802-17ef165d9b51}, !- Handle
  {ae810f10-5223-4e9b-8bed-b8511eb7a4ce}, !- Name
  {0cc87500-236c-4f56-a4f5-234612742332}, !- Source Object
  10,                                     !- Outlet Port
  {5a23f3a1-ed40-4b9e-8ab8-3d2bfb73054b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab51534-f73c-4237-9439-bd6457fa83c0}, !- Handle
  {dcdf477d-91f4-4c76-aad5-a6a1fe99f705}, !- Name
  {30371a60-15de-4c9b-9e71-fdcad9b4cf9c}, !- Source Object
  3,                                      !- Outlet Port
  {0cc87500-236c-4f56-a4f5-234612742332}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6cb4fceb-31e7-4168-bfc9-45c3c0bf7ca0}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {851cfa37-78d4-4767-8698-9c0d6ee80a86}, !- Inlet Node Name
  {fef478fd-90d4-46be-99b1-1bc4a69be3aa}, !- Outlet Node Name 1
  {06179c01-1bdc-4ccb-915c-112242642067}, !- Outlet Node Name 2
  {a2aa7bdd-40c8-4343-ba9b-882ea8eed546}, !- Outlet Node Name 3
  {a50d31a8-1545-45d7-9f73-bee0d1e7586e}, !- Outlet Node Name 4
  {ea48f900-0aad-476e-95be-c26d2fde9155}, !- Outlet Node Name 5
  {06b59f42-e9c8-4c9c-97df-68dddeb5af20}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {97cd0ac6-4ff9-418b-acfe-c46db838c37a}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {641c57a2-0014-4b63-b07b-7013aff60b51}, !- Outlet Node Name
  {0f977942-40ad-4d30-aaed-d32b0ac1540b}, !- Inlet Node Name 1
  {a0b718c4-9303-4611-ab6d-80ca0b52e07b}, !- Inlet Node Name 2
  {4c17a5aa-ae89-4a04-a683-a5be3dbc8806}, !- Inlet Node Name 3
  {1966389f-c308-4462-94db-5bee28ad4ef4}, !- Inlet Node Name 4
  {489b223a-ee3f-4d71-b4c9-0a96124b61d0}, !- Inlet Node Name 5
  {66010991-101b-471f-a43a-3833f0661a67}; !- Inlet Node Name 6

OS:Connection,
  {851cfa37-78d4-4767-8698-9c0d6ee80a86}, !- Handle
  {509ab780-3c2a-4c3f-8713-453b6b695c86}, !- Name
  {5a23f3a1-ed40-4b9e-8ab8-3d2bfb73054b}, !- Source Object
  3,                                      !- Outlet Port
  {6cb4fceb-31e7-4168-bfc9-45c3c0bf7ca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {641c57a2-0014-4b63-b07b-7013aff60b51}, !- Handle
  {63fb40f3-bc10-4721-8c4e-1ee2c5d4da2f}, !- Name
  {97cd0ac6-4ff9-418b-acfe-c46db838c37a}, !- Source Object
  2,                                      !- Outlet Port
  {30371a60-15de-4c9b-9e71-fdcad9b4cf9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {27af2306-8b8b-409a-b00c-6b7c8a63298d}, !- Handle
  {0cc87500-236c-4f56-a4f5-234612742332}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {abc92759-b2c6-4b46-89be-2a1feaef794c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {faf88b21-46f0-462a-95cc-4e81946a87f5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6b575674-61bb-4bf3-ad16-d7b6fa999af5}, !- Handle
  System Supply Fan 2,                    !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a5aa3063-b7e9-4b08-99e6-9f32632efc8b}, !- Air Inlet Node Name
  {c3fc1e41-5e9c-4069-a967-0f8af0add064}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {afb19b6e-be10-4cdc-872e-43af29aa8bc8}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 2 135kBtu/hr 3.68COP, !- Name
  {a8efc805-f05d-4d1c-abcb-df132cabcebc}, !- Indoor Air Inlet Node Name
  {be9e6afa-7921-4455-91e8-637c90338a84}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  39641.609375,                           !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {c6c8c100-f947-46e5-8f32-6a085fd18937}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {8fba917b-d0e7-448f-8014-44ed8ff8770e}; !- Speed Data List

OS:Curve:Quadratic,
  {4af82277-ac56-44a0-b3bc-759c5d974afa}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {8fba917b-d0e7-448f-8014-44ed8ff8770e}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 2, !- Name
  {5b7e0529-8455-48d9-9012-05c34e0ad1bc}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {5b7e0529-8455-48d9-9012-05c34e0ad1bc}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 3, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.68,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {fee93886-ad1d-47e0-b395-48223638ba49}, !- Total Cooling Capacity Function of Temperature Curve Name
  {01735709-e117-4f3a-9a2c-d341336903dc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {b1bd232c-e370-43d3-99ef-a6e71b995ab2}, !- Energy Input Ratio Function of Temperature Curve Name
  {aa619fe5-3436-4a7a-a0b6-91435f88dcf5}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {39f91324-51bb-4155-850a-4fdba0a8a411}, !- Handle
  Curve Biquadratic 9,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {db6921ab-982c-483e-b873-dda004bb7b8d}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {19de3a08-1051-48b5-a854-aa201d2f9071}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {29711816-8804-4e7a-99e7-9a7345a7f0fe}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {8ba3e24e-8d20-4fb8-9235-dc0759004ea9}, !- Handle
  CoilHeatingElectric 2,                  !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1023f18c-1132-4685-b4be-2665df24916d}, !- Air Inlet Node Name
  {34dbe813-b595-4ddc-b565-194222deec5a}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {2b0ceb65-4788-4f49-9ff2-bbc417707318}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 2 135kBtu/hr 4.24COP, !- Name
  {075a59e6-a5c0-41be-91db-8a6f828e6d11}, !- Indoor Air Inlet Node Name
  {c2664e5a-31ef-404d-834e-870768d7a845}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  39641.609375,                           !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {62850487-151a-4faa-9a27-ff4244201cf9}, !- Energy Part Load Fraction Curve Name
  {434a7481-8061-417a-965a-8d28bf121afb}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {cc45cc69-41f6-4c74-8bc9-2482516d642e}; !- Speed Data List

OS:Curve:Quadratic,
  {d2cff810-6c63-4a99-aa32-853b28ccd4e1}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {cc45cc69-41f6-4c74-8bc9-2482516d642e}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 2, !- Name
  {b2b20170-9d1b-4f01-9faa-3a1cd5aa3bec}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {b2b20170-9d1b-4f01-9faa-3a1cd5aa3bec}, !- Handle
  Coil Heating DX Variable Speed Speed Data 3, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.24,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {1262a101-1c6b-44a7-a560-2b27f4afe310}, !- Heating Capacity Function of Temperature Curve Name
  {75b8b9bb-e4ae-4ac1-8d41-77597aa96902}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {0a9d74c3-cc8f-4723-adac-29edb69ab608}, !- Energy Input Ratio Function of Temperature Curve Name
  {457ca9fc-17c5-4c16-8b54-2a933482d29a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {8e473cf1-3784-41e4-83f8-8a3a1831a076}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f7c5c82a-d500-481b-9928-7bde060b0a11}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee59202d-7a88-486a-a9b6-8c8f58efe400}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {002916d5-84fa-48f0-b4fb-a1844b29c44d}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {434a7481-8061-417a-965a-8d28bf121afb}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {f275c001-1b6f-47be-aac0-30d87abfb16a}, !- Handle
  Node 48,                                !- Name
  {be9e6afa-7921-4455-91e8-637c90338a84}, !- Inlet Port
  {075a59e6-a5c0-41be-91db-8a6f828e6d11}; !- Outlet Port

OS:Connection,
  {be9e6afa-7921-4455-91e8-637c90338a84}, !- Handle
  {629bf39b-3d5a-4d81-814f-3d4928340b5a}, !- Name
  {afb19b6e-be10-4cdc-872e-43af29aa8bc8}, !- Source Object
  3,                                      !- Outlet Port
  {f275c001-1b6f-47be-aac0-30d87abfb16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {075a59e6-a5c0-41be-91db-8a6f828e6d11}, !- Handle
  {11490722-7635-4790-a483-edd7a5a4a55f}, !- Name
  {f275c001-1b6f-47be-aac0-30d87abfb16a}, !- Source Object
  3,                                      !- Outlet Port
  {2b0ceb65-4788-4f49-9ff2-bbc417707318}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d351d276-2fda-4bb6-920c-4ba8887aa229}, !- Handle
  Node 50,                                !- Name
  {c2664e5a-31ef-404d-834e-870768d7a845}, !- Inlet Port
  {1023f18c-1132-4685-b4be-2665df24916d}; !- Outlet Port

OS:Connection,
  {c2664e5a-31ef-404d-834e-870768d7a845}, !- Handle
  {c59d6cbf-3f49-42ee-95e9-2ff76b8cdaec}, !- Name
  {2b0ceb65-4788-4f49-9ff2-bbc417707318}, !- Source Object
  3,                                      !- Outlet Port
  {d351d276-2fda-4bb6-920c-4ba8887aa229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1023f18c-1132-4685-b4be-2665df24916d}, !- Handle
  {3b83011a-efab-4499-9bcd-811b90c51125}, !- Name
  {d351d276-2fda-4bb6-920c-4ba8887aa229}, !- Source Object
  3,                                      !- Outlet Port
  {8ba3e24e-8d20-4fb8-9235-dc0759004ea9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {807052bf-a3d6-4f68-ada4-373cfe57172c}, !- Handle
  Node 51,                                !- Name
  {34dbe813-b595-4ddc-b565-194222deec5a}, !- Inlet Port
  {a5aa3063-b7e9-4b08-99e6-9f32632efc8b}; !- Outlet Port

OS:Connection,
  {34dbe813-b595-4ddc-b565-194222deec5a}, !- Handle
  {f51d1e45-6f50-4b43-b281-c350c6c2ab4f}, !- Name
  {8ba3e24e-8d20-4fb8-9235-dc0759004ea9}, !- Source Object
  6,                                      !- Outlet Port
  {807052bf-a3d6-4f68-ada4-373cfe57172c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5aa3063-b7e9-4b08-99e6-9f32632efc8b}, !- Handle
  {298d6429-3c04-4003-b33c-36266a305af7}, !- Name
  {807052bf-a3d6-4f68-ada4-373cfe57172c}, !- Source Object
  3,                                      !- Outlet Port
  {6b575674-61bb-4bf3-ad16-d7b6fa999af5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c3fc1e41-5e9c-4069-a967-0f8af0add064}, !- Handle
  {9ae467b9-74ef-4e86-9b26-6ef4a3620ed1}, !- Name
  {6b575674-61bb-4bf3-ad16-d7b6fa999af5}, !- Source Object
  9,                                      !- Outlet Port
  {7f404c3c-4869-4226-9c28-f3d6de7950c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {47bcce26-236f-4831-a747-7c0421f241ab}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0cec8a22-6153-42d0-a015-cfffeeab0d0e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d301b711-f0fd-482e-8412-34d5440de5d9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d301b711-f0fd-482e-8412-34d5440de5d9}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b72adfaa-7c93-455b-ad37-aab15605c1c4}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {47bcce26-236f-4831-a747-7c0421f241ab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6b7814e-1378-495e-8863-301683d5724b}, !- Mixed Air Node Name
  {c76af166-5b21-4e37-8f2b-79d2549a8ac1}, !- Outdoor Air Stream Node Name
  {5606c08a-87f0-4e8b-9584-e8254ede9b78}, !- Relief Air Stream Node Name
  {20701a24-c161-49ae-bcdb-5ab99695008c}; !- Return Air Stream Node Name

OS:Node,
  {e4159e0e-6d56-43e6-8370-a1ee29ffb669}, !- Handle
  Node 53,                                !- Name
  ,                                       !- Inlet Port
  {f5170da1-0ab0-494b-a755-3d396b829db6}; !- Outlet Port

OS:Node,
  {a59b9442-6114-47ad-9580-7634e76a785d}, !- Handle
  Node 54,                                !- Name
  {620f8d3e-aca2-4f07-8876-e231d63c17a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {7f76266b-f2b4-444c-a1dd-7ac96a36d8da}, !- Handle
  Node 56,                                !- Name
  {d6b7814e-1378-495e-8863-301683d5724b}, !- Inlet Port
  {a8efc805-f05d-4d1c-abcb-df132cabcebc}; !- Outlet Port

OS:Connection,
  {20701a24-c161-49ae-bcdb-5ab99695008c}, !- Handle
  {b64cb765-77b0-402a-b59a-1f4f16a6ea91}, !- Name
  {b7dd2d8c-db23-419a-8795-9ec61e503ead}, !- Source Object
  3,                                      !- Outlet Port
  {b72adfaa-7c93-455b-ad37-aab15605c1c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d6b7814e-1378-495e-8863-301683d5724b}, !- Handle
  {79c50179-21aa-4cfe-b597-5df9888f081b}, !- Name
  {b72adfaa-7c93-455b-ad37-aab15605c1c4}, !- Source Object
  5,                                      !- Outlet Port
  {7f76266b-f2b4-444c-a1dd-7ac96a36d8da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8efc805-f05d-4d1c-abcb-df132cabcebc}, !- Handle
  {6b19421a-fc29-4281-b8aa-d6852beb4607}, !- Name
  {7f76266b-f2b4-444c-a1dd-7ac96a36d8da}, !- Source Object
  3,                                      !- Outlet Port
  {afb19b6e-be10-4cdc-872e-43af29aa8bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8203e193-a824-48ee-afbe-e088e21ae3f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {90faf49b-5ea9-4e49-bd61-32c3755c5c2c}, !- Air Inlet Node Name
  {087b139d-39ba-4305-ae40-be84c65c5a7e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0139d02d-ecda-4967-b268-3372b2337e57}, !- Handle
  Node 57,                                !- Name
  {8f6fcfdc-df8d-44fb-88e7-3bec9a8dd0dd}, !- Inlet Port
  {0f977942-40ad-4d30-aaed-d32b0ac1540b}; !- Outlet Port

OS:Connection,
  {cb0ed00f-9cfd-449f-988a-e0af287a5dcc}, !- Handle
  {4e1a5632-94e8-4d39-a82e-d14f20e6478d}, !- Name
  {dd7bc035-c576-419f-bc8f-8449e64647e5}, !- Source Object
  3,                                      !- Outlet Port
  {f1d61f62-cca3-47b0-bae6-469480bc8965}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f6fcfdc-df8d-44fb-88e7-3bec9a8dd0dd}, !- Handle
  {d4ee7ca0-147a-4c2a-aeda-c023decdcd86}, !- Name
  {d32b6790-4ec8-40da-8ffa-fc1f21bc0bf6}, !- Source Object
  3,                                      !- Outlet Port
  {0139d02d-ecda-4967-b268-3372b2337e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f977942-40ad-4d30-aaed-d32b0ac1540b}, !- Handle
  {6ac1d6fd-b8eb-4d92-976a-10f986150e2f}, !- Name
  {0139d02d-ecda-4967-b268-3372b2337e57}, !- Source Object
  3,                                      !- Outlet Port
  {97cd0ac6-4ff9-418b-acfe-c46db838c37a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7b813a2-7f26-4bd8-98fa-94b70fb5d3b8}, !- Handle
  Node 59,                                !- Name
  {fef478fd-90d4-46be-99b1-1bc4a69be3aa}, !- Inlet Port
  {90faf49b-5ea9-4e49-bd61-32c3755c5c2c}; !- Outlet Port

OS:Connection,
  {fef478fd-90d4-46be-99b1-1bc4a69be3aa}, !- Handle
  {17b0bd0b-3098-4088-8f41-030f4d94b3b7}, !- Name
  {6cb4fceb-31e7-4168-bfc9-45c3c0bf7ca0}, !- Source Object
  3,                                      !- Outlet Port
  {f7b813a2-7f26-4bd8-98fa-94b70fb5d3b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90faf49b-5ea9-4e49-bd61-32c3755c5c2c}, !- Handle
  {f6433e16-fdbb-40e4-919a-4a34646ab140}, !- Name
  {f7b813a2-7f26-4bd8-98fa-94b70fb5d3b8}, !- Source Object
  3,                                      !- Outlet Port
  {8203e193-a824-48ee-afbe-e088e21ae3f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {087b139d-39ba-4305-ae40-be84c65c5a7e}, !- Handle
  {f9c135c8-c604-4a66-9555-0f79861bde7b}, !- Name
  {8203e193-a824-48ee-afbe-e088e21ae3f6}, !- Source Object
  4,                                      !- Outlet Port
  {dd7bc035-c576-419f-bc8f-8449e64647e5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9086ccc1-bc2e-4ad6-a9db-6ce3258ceaf4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {4451af8c-a11d-4d7e-9880-81042116d4b9}, !- Air Inlet Node Name
  {85ee23a3-39cb-4117-a1b8-82357867f93a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dd4b1fbc-5b89-4c23-83b4-e6e0a70e0c9e}, !- Handle
  Node 60,                                !- Name
  {85ee23a3-39cb-4117-a1b8-82357867f93a}, !- Inlet Port
  {4c893c29-adcd-43c9-8b2a-606cae3159c6}; !- Outlet Port

OS:Node,
  {75074df6-cb9f-446c-a56a-071dfd4b8042}, !- Handle
  Node 62,                                !- Name
  {dce724a0-636c-47e6-8211-fd10c33158e1}, !- Inlet Port
  {a0b718c4-9303-4611-ab6d-80ca0b52e07b}; !- Outlet Port

OS:Connection,
  {4c893c29-adcd-43c9-8b2a-606cae3159c6}, !- Handle
  {d5f2135e-db0e-4b0d-a341-62d677017520}, !- Name
  {dd4b1fbc-5b89-4c23-83b4-e6e0a70e0c9e}, !- Source Object
  3,                                      !- Outlet Port
  {1cdaa650-05df-4c12-bd02-fe0a9fa689f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dce724a0-636c-47e6-8211-fd10c33158e1}, !- Handle
  {38dcfbb8-64f4-41fe-87b1-eca43b123f40}, !- Name
  {5ede1c03-6f1f-451d-9129-42540de9dbc2}, !- Source Object
  3,                                      !- Outlet Port
  {75074df6-cb9f-446c-a56a-071dfd4b8042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0b718c4-9303-4611-ab6d-80ca0b52e07b}, !- Handle
  {a42d5a4d-2d8c-47fb-9c27-2be7f96db2d1}, !- Name
  {75074df6-cb9f-446c-a56a-071dfd4b8042}, !- Source Object
  3,                                      !- Outlet Port
  {97cd0ac6-4ff9-418b-acfe-c46db838c37a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0ea0e33f-2ce3-4537-9f42-8206738ea606}, !- Handle
  Node 63,                                !- Name
  {06179c01-1bdc-4ccb-915c-112242642067}, !- Inlet Port
  {4451af8c-a11d-4d7e-9880-81042116d4b9}; !- Outlet Port

OS:Connection,
  {06179c01-1bdc-4ccb-915c-112242642067}, !- Handle
  {c601d5fb-e704-41b6-a8ad-33dc5756ae7e}, !- Name
  {6cb4fceb-31e7-4168-bfc9-45c3c0bf7ca0}, !- Source Object
  4,                                      !- Outlet Port
  {0ea0e33f-2ce3-4537-9f42-8206738ea606}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4451af8c-a11d-4d7e-9880-81042116d4b9}, !- Handle
  {fd47ae6f-b1cd-4e06-bf99-b7cad002dd21}, !- Name
  {0ea0e33f-2ce3-4537-9f42-8206738ea606}, !- Source Object
  3,                                      !- Outlet Port
  {9086ccc1-bc2e-4ad6-a9db-6ce3258ceaf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85ee23a3-39cb-4117-a1b8-82357867f93a}, !- Handle
  {e9ca3f69-c74d-4f76-b9b1-007e040f2cec}, !- Name
  {9086ccc1-bc2e-4ad6-a9db-6ce3258ceaf4}, !- Source Object
  4,                                      !- Outlet Port
  {dd4b1fbc-5b89-4c23-83b4-e6e0a70e0c9e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {54b5467e-e5dc-4049-8018-fc8d26bd568e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {5a5a5fd1-0c50-4e05-bdfd-a85fc049e5bc}, !- Air Inlet Node Name
  {d334e4a1-82a6-49d9-bb72-54b811ef365d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e65fe303-a545-40a1-9aa1-7c8830eb3917}, !- Handle
  Node 65,                                !- Name
  {d334e4a1-82a6-49d9-bb72-54b811ef365d}, !- Inlet Port
  {fe32b47c-87c5-44e3-8350-218eb6d469a4}; !- Outlet Port

OS:Node,
  {562c2e6a-6fa2-48ac-9644-585b7149f6a7}, !- Handle
  Node 66,                                !- Name
  {eb81ddbc-d005-4ff6-90c3-d01c70b790f9}, !- Inlet Port
  {4c17a5aa-ae89-4a04-a683-a5be3dbc8806}; !- Outlet Port

OS:Connection,
  {fe32b47c-87c5-44e3-8350-218eb6d469a4}, !- Handle
  {494fa9cd-d950-4697-81db-5762996176f1}, !- Name
  {e65fe303-a545-40a1-9aa1-7c8830eb3917}, !- Source Object
  3,                                      !- Outlet Port
  {a3bec8ac-cfa0-4d8b-be3b-0e905ab2f243}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb81ddbc-d005-4ff6-90c3-d01c70b790f9}, !- Handle
  {1608f10f-9700-4dfc-a16d-fbf0636d31bf}, !- Name
  {a6409944-d99e-4bfe-a2e8-40148b8188ea}, !- Source Object
  3,                                      !- Outlet Port
  {562c2e6a-6fa2-48ac-9644-585b7149f6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c17a5aa-ae89-4a04-a683-a5be3dbc8806}, !- Handle
  {4a98c59a-2288-4234-bc9f-918d59a5f136}, !- Name
  {562c2e6a-6fa2-48ac-9644-585b7149f6a7}, !- Source Object
  3,                                      !- Outlet Port
  {97cd0ac6-4ff9-418b-acfe-c46db838c37a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {da8c228a-8cf2-4c73-bd65-26d40ae17055}, !- Handle
  Node 68,                                !- Name
  {a2aa7bdd-40c8-4343-ba9b-882ea8eed546}, !- Inlet Port
  {5a5a5fd1-0c50-4e05-bdfd-a85fc049e5bc}; !- Outlet Port

OS:Connection,
  {a2aa7bdd-40c8-4343-ba9b-882ea8eed546}, !- Handle
  {0911647b-cb18-48ab-ba76-26a1e9232a28}, !- Name
  {6cb4fceb-31e7-4168-bfc9-45c3c0bf7ca0}, !- Source Object
  5,                                      !- Outlet Port
  {da8c228a-8cf2-4c73-bd65-26d40ae17055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5a5fd1-0c50-4e05-bdfd-a85fc049e5bc}, !- Handle
  {5f8ef616-47c3-4060-a279-1a867b846dcb}, !- Name
  {da8c228a-8cf2-4c73-bd65-26d40ae17055}, !- Source Object
  3,                                      !- Outlet Port
  {54b5467e-e5dc-4049-8018-fc8d26bd568e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d334e4a1-82a6-49d9-bb72-54b811ef365d}, !- Handle
  {9716fa5f-aefb-4b79-85ff-11832cde04ad}, !- Name
  {54b5467e-e5dc-4049-8018-fc8d26bd568e}, !- Source Object
  4,                                      !- Outlet Port
  {e65fe303-a545-40a1-9aa1-7c8830eb3917}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f2efe01a-57c3-4b83-8adb-8d729e15e28a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {8e6f7edc-422b-4c33-afec-b3971f3da5c6}, !- Air Inlet Node Name
  {d032f6ef-2ab7-4d89-9461-152b364173df}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fcfd2978-d930-4896-a91e-f04c0ceebd2d}, !- Handle
  Node 69,                                !- Name
  {d032f6ef-2ab7-4d89-9461-152b364173df}, !- Inlet Port
  {31123102-7eaf-422f-b641-4721dcef7a83}; !- Outlet Port

OS:Node,
  {c722cdfe-158f-4976-81a0-d2a5c5c601ae}, !- Handle
  Node 70,                                !- Name
  {01d174ce-1e3c-4cd9-ba2a-0ebb72a549da}, !- Inlet Port
  {1966389f-c308-4462-94db-5bee28ad4ef4}; !- Outlet Port

OS:Connection,
  {31123102-7eaf-422f-b641-4721dcef7a83}, !- Handle
  {a6bee8da-84bc-493c-b391-15c41d20dbe1}, !- Name
  {fcfd2978-d930-4896-a91e-f04c0ceebd2d}, !- Source Object
  3,                                      !- Outlet Port
  {e9a5f909-a8be-4254-900a-8ecd16841f16}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01d174ce-1e3c-4cd9-ba2a-0ebb72a549da}, !- Handle
  {1405869a-5197-4a7e-ae9a-f2708ee217ff}, !- Name
  {60b27886-8be6-4c73-b8ec-b3b7ede6a42c}, !- Source Object
  3,                                      !- Outlet Port
  {c722cdfe-158f-4976-81a0-d2a5c5c601ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1966389f-c308-4462-94db-5bee28ad4ef4}, !- Handle
  {19abc98d-0ae8-4278-8315-cde2688e6d41}, !- Name
  {c722cdfe-158f-4976-81a0-d2a5c5c601ae}, !- Source Object
  3,                                      !- Outlet Port
  {97cd0ac6-4ff9-418b-acfe-c46db838c37a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8298e843-c203-4a4b-8e9a-91de91e9e4d5}, !- Handle
  Node 71,                                !- Name
  {a50d31a8-1545-45d7-9f73-bee0d1e7586e}, !- Inlet Port
  {8e6f7edc-422b-4c33-afec-b3971f3da5c6}; !- Outlet Port

OS:Connection,
  {a50d31a8-1545-45d7-9f73-bee0d1e7586e}, !- Handle
  {34052d6b-45c3-4a3d-98b2-1a6d6d652222}, !- Name
  {6cb4fceb-31e7-4168-bfc9-45c3c0bf7ca0}, !- Source Object
  6,                                      !- Outlet Port
  {8298e843-c203-4a4b-8e9a-91de91e9e4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6f7edc-422b-4c33-afec-b3971f3da5c6}, !- Handle
  {894f92aa-d5e5-4dc3-8ec5-6dfb2c807238}, !- Name
  {8298e843-c203-4a4b-8e9a-91de91e9e4d5}, !- Source Object
  3,                                      !- Outlet Port
  {f2efe01a-57c3-4b83-8adb-8d729e15e28a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d032f6ef-2ab7-4d89-9461-152b364173df}, !- Handle
  {a81fe9bd-1cdd-46eb-aab6-3cf448701366}, !- Name
  {f2efe01a-57c3-4b83-8adb-8d729e15e28a}, !- Source Object
  4,                                      !- Outlet Port
  {fcfd2978-d930-4896-a91e-f04c0ceebd2d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6cbc357a-c2cf-4b6e-8b50-a2c165933393}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {d9d21dff-541c-4e69-8a1c-4b3d1d47a432}, !- Air Inlet Node Name
  {1b48e3e1-42c1-41aa-bc97-561536acfd69}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a008d91f-2d31-452d-a4e1-5ff6c5fb2ac6}, !- Handle
  Node 72,                                !- Name
  {1b48e3e1-42c1-41aa-bc97-561536acfd69}, !- Inlet Port
  {116ae26c-ffb6-49f8-921c-554952f7fb7b}; !- Outlet Port

OS:Node,
  {6b7dc343-db1e-4191-bc59-ec528071d542}, !- Handle
  Node 73,                                !- Name
  {9b78ac74-a8e6-441b-ab77-b2583cb3387b}, !- Inlet Port
  {489b223a-ee3f-4d71-b4c9-0a96124b61d0}; !- Outlet Port

OS:Connection,
  {116ae26c-ffb6-49f8-921c-554952f7fb7b}, !- Handle
  {558c78d4-8d72-486b-9544-c924a143157e}, !- Name
  {a008d91f-2d31-452d-a4e1-5ff6c5fb2ac6}, !- Source Object
  3,                                      !- Outlet Port
  {bf090de7-a61c-433f-98ac-a0adeb53c410}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b78ac74-a8e6-441b-ab77-b2583cb3387b}, !- Handle
  {62b06bac-ad2e-4e85-b3cd-fdb69bb2c5ed}, !- Name
  {e991a764-9682-45bb-8f0c-63b23ca89d16}, !- Source Object
  3,                                      !- Outlet Port
  {6b7dc343-db1e-4191-bc59-ec528071d542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489b223a-ee3f-4d71-b4c9-0a96124b61d0}, !- Handle
  {4ae17cf5-872f-4558-960f-32754f3738e8}, !- Name
  {6b7dc343-db1e-4191-bc59-ec528071d542}, !- Source Object
  3,                                      !- Outlet Port
  {97cd0ac6-4ff9-418b-acfe-c46db838c37a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0d5bc7c5-328a-4240-b208-5400efcc87f4}, !- Handle
  Node 74,                                !- Name
  {ea48f900-0aad-476e-95be-c26d2fde9155}, !- Inlet Port
  {d9d21dff-541c-4e69-8a1c-4b3d1d47a432}; !- Outlet Port

OS:Connection,
  {ea48f900-0aad-476e-95be-c26d2fde9155}, !- Handle
  {b4b321dc-7a53-46e7-8fde-a13ece6e6ec2}, !- Name
  {6cb4fceb-31e7-4168-bfc9-45c3c0bf7ca0}, !- Source Object
  7,                                      !- Outlet Port
  {0d5bc7c5-328a-4240-b208-5400efcc87f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d21dff-541c-4e69-8a1c-4b3d1d47a432}, !- Handle
  {e4719b38-dedc-43af-898f-68ae4a5f244c}, !- Name
  {0d5bc7c5-328a-4240-b208-5400efcc87f4}, !- Source Object
  3,                                      !- Outlet Port
  {6cbc357a-c2cf-4b6e-8b50-a2c165933393}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1b48e3e1-42c1-41aa-bc97-561536acfd69}, !- Handle
  {89cd18fa-bec0-426b-b27b-844701293226}, !- Name
  {6cbc357a-c2cf-4b6e-8b50-a2c165933393}, !- Source Object
  4,                                      !- Outlet Port
  {a008d91f-2d31-452d-a4e1-5ff6c5fb2ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {631af5b8-8d35-4e45-aaa4-5612a8843fdc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {9eb95e85-988e-4a72-bde2-26b64a975cfb}, !- Air Inlet Node Name
  {5afa3b89-df68-4c6d-bb60-2e66ca450317}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {02ff2a52-a5fb-49e5-85eb-abd7afe658f9}, !- Handle
  Node 75,                                !- Name
  {5afa3b89-df68-4c6d-bb60-2e66ca450317}, !- Inlet Port
  {7e0a8bc1-767d-4112-b10a-c82ac0b053fe}; !- Outlet Port

OS:Node,
  {b8d84cd3-00a4-4e27-bbec-e28259b0ef72}, !- Handle
  Node 76,                                !- Name
  {3e193cdc-cb4c-47ed-a210-10a74bd0fa50}, !- Inlet Port
  {66010991-101b-471f-a43a-3833f0661a67}; !- Outlet Port

OS:Connection,
  {7e0a8bc1-767d-4112-b10a-c82ac0b053fe}, !- Handle
  {693d7010-a1d2-4f5a-a334-d32dec19e621}, !- Name
  {02ff2a52-a5fb-49e5-85eb-abd7afe658f9}, !- Source Object
  3,                                      !- Outlet Port
  {bc4fa342-0f4b-4ab5-b64a-d8b01ca927b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e193cdc-cb4c-47ed-a210-10a74bd0fa50}, !- Handle
  {f9d0a5cd-03e4-4ea3-ba24-5e94be9f456f}, !- Name
  {09e9db72-3382-4696-9105-27a16cbf9156}, !- Source Object
  3,                                      !- Outlet Port
  {b8d84cd3-00a4-4e27-bbec-e28259b0ef72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66010991-101b-471f-a43a-3833f0661a67}, !- Handle
  {f000e2ee-09ee-4b88-a965-089be89e505d}, !- Name
  {b8d84cd3-00a4-4e27-bbec-e28259b0ef72}, !- Source Object
  3,                                      !- Outlet Port
  {97cd0ac6-4ff9-418b-acfe-c46db838c37a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {53834028-9b3a-42ea-8330-8f15ff720d0d}, !- Handle
  Node 77,                                !- Name
  {06b59f42-e9c8-4c9c-97df-68dddeb5af20}, !- Inlet Port
  {9eb95e85-988e-4a72-bde2-26b64a975cfb}; !- Outlet Port

OS:Connection,
  {06b59f42-e9c8-4c9c-97df-68dddeb5af20}, !- Handle
  {82411625-be5f-4742-b144-ba5b7360e7fa}, !- Name
  {6cb4fceb-31e7-4168-bfc9-45c3c0bf7ca0}, !- Source Object
  8,                                      !- Outlet Port
  {53834028-9b3a-42ea-8330-8f15ff720d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eb95e85-988e-4a72-bde2-26b64a975cfb}, !- Handle
  {c8e60ce4-e0bd-43fc-b1e3-545796005b2f}, !- Name
  {53834028-9b3a-42ea-8330-8f15ff720d0d}, !- Source Object
  3,                                      !- Outlet Port
  {631af5b8-8d35-4e45-aaa4-5612a8843fdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5afa3b89-df68-4c6d-bb60-2e66ca450317}, !- Handle
  {bfee6ba3-e73e-4602-a5f5-19bef1e28f36}, !- Name
  {631af5b8-8d35-4e45-aaa4-5612a8843fdc}, !- Source Object
  4,                                      !- Outlet Port
  {02ff2a52-a5fb-49e5-85eb-abd7afe658f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ef3f6bb1-a80b-43c1-a14c-de063a943f0e}, !- Handle
  Makeup-Air Unit Supply Air Temp 3,      !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {b4632082-853d-4532-b05c-eb8bf9f8d1a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4632082-853d-4532-b05c-eb8bf9f8d1a0}, !- Handle
  Makeup Air Unit Supply Air Temp Default 3, !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ce939f25-7e4f-4827-95e4-0cdfd5374a0b}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {ef3f6bb1-a80b-43c1-a14c-de063a943f0e}, !- Schedule Name
  {1b5df923-2fcd-4c39-bf71-3de1f713ed33}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {b4442b38-0e7d-4a64-9f27-f36ed86a94cb}, !- Handle
  sys_6|mixed|shr>erv|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 2, !- Name
  ,                                       !- Controller List Name
  {a7950a27-e497-4a55-a4a1-5cf3f9e774b6}, !- Availability Schedule
  {3d37bf16-99c7-499e-9d69-7930d79e18ea}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d7e10a26-b0d7-4be4-b442-ffc1582e80e9}, !- Supply Side Inlet Node Name
  {dec88c87-7f34-4284-b253-4d2c1269a48e}, !- Demand Side Outlet Node Name
  {ea0c76b7-a580-4a87-b01d-c0d1435382b5}, !- Demand Side Inlet Node A
  {96d7196c-6cc7-40de-b50c-1850064b318d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1fbaea4e-f9da-4e13-b3ca-141efde131e0}, !- Demand Mixer Name
  {0a6846f2-1f1e-4203-a115-ba118e7d3658}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e264c7ea-1e1a-4894-844e-f36ec30ff2e2}, !- Handle
  Node 78,                                !- Name
  {d7e10a26-b0d7-4be4-b442-ffc1582e80e9}, !- Inlet Port
  {db60d866-b9b3-4623-92e4-bc58008d0a77}; !- Outlet Port

OS:Node,
  {1b5df923-2fcd-4c39-bf71-3de1f713ed33}, !- Handle
  Node 79,                                !- Name
  {efff4fd7-cf05-4a90-8a3e-e116d6ef7c30}, !- Inlet Port
  {96d7196c-6cc7-40de-b50c-1850064b318d}; !- Outlet Port

OS:Connection,
  {d7e10a26-b0d7-4be4-b442-ffc1582e80e9}, !- Handle
  {c6487ee4-378a-49af-9611-70b36beea420}, !- Name
  {b4442b38-0e7d-4a64-9f27-f36ed86a94cb}, !- Source Object
  8,                                      !- Outlet Port
  {e264c7ea-1e1a-4894-844e-f36ec30ff2e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d7196c-6cc7-40de-b50c-1850064b318d}, !- Handle
  {4acc7905-822d-4273-8c9d-8eeb511c7353}, !- Name
  {1b5df923-2fcd-4c39-bf71-3de1f713ed33}, !- Source Object
  3,                                      !- Outlet Port
  {b4442b38-0e7d-4a64-9f27-f36ed86a94cb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {4449243c-682a-4d77-8dee-3e033d9e55e6}, !- Handle
  Node 80,                                !- Name
  {ea0c76b7-a580-4a87-b01d-c0d1435382b5}, !- Inlet Port
  {f7cc792e-e41c-4a13-a2cb-2f10663e4ad2}; !- Outlet Port

OS:Node,
  {26a120c5-2d31-4729-9316-25071275700d}, !- Handle
  Node 81,                                !- Name
  {64c8a7b9-cc3f-4317-96fb-e56b16ab7422}, !- Inlet Port
  {dec88c87-7f34-4284-b253-4d2c1269a48e}; !- Outlet Port

OS:Node,
  {c68b5c83-1460-4dcc-93bd-1df801eb801f}, !- Handle
  Node 82,                                !- Name
  {6b241ea7-0110-47d9-a9f2-0c2146a3da2c}, !- Inlet Port
  {e9019409-c6c5-4b88-81bc-bdfa09365305}; !- Outlet Port

OS:Connection,
  {ea0c76b7-a580-4a87-b01d-c0d1435382b5}, !- Handle
  {9d148d29-a4a7-4c69-aede-0f5a0eb67e5a}, !- Name
  {b4442b38-0e7d-4a64-9f27-f36ed86a94cb}, !- Source Object
  10,                                     !- Outlet Port
  {4449243c-682a-4d77-8dee-3e033d9e55e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec88c87-7f34-4284-b253-4d2c1269a48e}, !- Handle
  {24b08466-6245-47f0-9bbf-76bb5caf343f}, !- Name
  {26a120c5-2d31-4729-9316-25071275700d}, !- Source Object
  3,                                      !- Outlet Port
  {b4442b38-0e7d-4a64-9f27-f36ed86a94cb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0a6846f2-1f1e-4203-a115-ba118e7d3658}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f7cc792e-e41c-4a13-a2cb-2f10663e4ad2}, !- Inlet Node Name
  {ab95cd26-239c-4679-bef4-89c0d899f2f7}, !- Outlet Node Name 1
  {7e8a32cc-4399-42fa-8c0d-60645d8adfca}, !- Outlet Node Name 2
  {1cc765d6-8447-4413-9632-c51a01e4b4e7}, !- Outlet Node Name 3
  {d4d2156f-13f7-4c8f-bc98-312863ae8aab}, !- Outlet Node Name 4
  {3ad472e2-02a1-4635-85f7-ef14166be8c0}, !- Outlet Node Name 5
  {ecc00fdc-d7db-47a4-be3e-7e8d7c13453c}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {1fbaea4e-f9da-4e13-b3ca-141efde131e0}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {64c8a7b9-cc3f-4317-96fb-e56b16ab7422}, !- Outlet Node Name
  {68a2a9ca-377d-4611-950e-4876b3a55f18}, !- Inlet Node Name 1
  {470becc3-9261-44a9-af65-6b465c81cb71}, !- Inlet Node Name 2
  {f2837026-5a7e-4960-83ec-e6603d074267}, !- Inlet Node Name 3
  {b80f4588-b504-4470-9249-e6ade5fb33e2}, !- Inlet Node Name 4
  {9cae2885-911d-4204-a820-ead4ab8c82c1}, !- Inlet Node Name 5
  {dc09fd42-f46b-461a-b19f-4b773976a7bf}; !- Inlet Node Name 6

OS:Connection,
  {f7cc792e-e41c-4a13-a2cb-2f10663e4ad2}, !- Handle
  {0f5064ff-5d9b-4555-892d-fd4f13012c20}, !- Name
  {4449243c-682a-4d77-8dee-3e033d9e55e6}, !- Source Object
  3,                                      !- Outlet Port
  {0a6846f2-1f1e-4203-a115-ba118e7d3658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c8a7b9-cc3f-4317-96fb-e56b16ab7422}, !- Handle
  {7f2221bf-d4b3-42eb-a646-c793a851616e}, !- Name
  {1fbaea4e-f9da-4e13-b3ca-141efde131e0}, !- Source Object
  2,                                      !- Outlet Port
  {26a120c5-2d31-4729-9316-25071275700d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {77f62e6f-6bb7-4213-afd5-38faccf18524}, !- Handle
  {b4442b38-0e7d-4a64-9f27-f36ed86a94cb}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3d37bf16-99c7-499e-9d69-7930d79e18ea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {c990415b-f183-4133-9810-27bc5397f1dc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ca9f64f9-d69c-49b8-b2e6-b69a0349efd5}, !- Handle
  System Supply Fan 3,                    !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8ee0ee47-2fe0-45b1-80c0-b5c0e587286c}, !- Air Inlet Node Name
  {efff4fd7-cf05-4a90-8a3e-e116d6ef7c30}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {952a36f7-12e9-4661-acfe-2adea104f561}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 3 1353kBtu/hr 3.76COP, !- Name
  {4169d918-6f55-4961-b752-f4101627af85}, !- Indoor Air Inlet Node Name
  {e06f0e6c-dc30-49d6-a3cb-da00e502f6e1}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  396416.125,                             !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {3669defa-1036-4a5d-b1a0-032e2bf4e303}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {40718171-29fe-4a22-8e65-6a2f1b91dc59}; !- Speed Data List

OS:Curve:Quadratic,
  {79073c8b-8da6-4a43-aaf6-036fba27a849}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {40718171-29fe-4a22-8e65-6a2f1b91dc59}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 3, !- Name
  {096fc0ba-6ef2-43bd-bcd0-042fc42eeb67}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {096fc0ba-6ef2-43bd-bcd0-042fc42eeb67}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 4, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.76,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {fee93886-ad1d-47e0-b395-48223638ba49}, !- Total Cooling Capacity Function of Temperature Curve Name
  {01735709-e117-4f3a-9a2c-d341336903dc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {b1bd232c-e370-43d3-99ef-a6e71b995ab2}, !- Energy Input Ratio Function of Temperature Curve Name
  {aa619fe5-3436-4a7a-a0b6-91435f88dcf5}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {3a28f347-4288-4397-8941-50b5c705e5d8}, !- Handle
  Curve Biquadratic 13,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d1d77676-5554-4eb3-8281-a7533f2bbddc}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {147b05c7-a364-40f3-a9cf-3b8447d1edcd}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3c1624ef-e21b-4999-a99a-80318e4cd91c}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ed5163b0-9857-469e-83c3-552ee760bab2}, !- Handle
  CoilHeatingElectric 3,                  !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9e54bad3-fa0f-42ae-b0c5-8bde62821001}, !- Air Inlet Node Name
  {76b3b869-4152-4482-ba7e-d9c462b3852c}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {5be53118-c841-444b-a354-bca12409630b}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 3 1353kBtu/hr 3.88COP, !- Name
  {d51adf7e-1df2-4501-a0eb-bbbc23b41513}, !- Indoor Air Inlet Node Name
  {c733ffeb-fc2c-41db-8fa7-5e2181b599f5}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  396416.125,                             !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {6ee711eb-fa89-4bc4-8a02-d6afc79779ef}, !- Energy Part Load Fraction Curve Name
  {e6a7daa6-8c5e-45c0-8b3d-12f6cd61e01a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {87599063-7aaa-43c5-baaf-30ba625f6ca3}; !- Speed Data List

OS:Curve:Quadratic,
  {8badb3ae-1aa5-4c2f-8b4b-da2caea3952e}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {87599063-7aaa-43c5-baaf-30ba625f6ca3}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 3, !- Name
  {5f22bd64-91f5-45d1-95d6-47d916bdd17b}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {5f22bd64-91f5-45d1-95d6-47d916bdd17b}, !- Handle
  Coil Heating DX Variable Speed Speed Data 4, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.88,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {1262a101-1c6b-44a7-a560-2b27f4afe310}, !- Heating Capacity Function of Temperature Curve Name
  {75b8b9bb-e4ae-4ac1-8d41-77597aa96902}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {0a9d74c3-cc8f-4723-adac-29edb69ab608}, !- Energy Input Ratio Function of Temperature Curve Name
  {457ca9fc-17c5-4c16-8b54-2a933482d29a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {53fa5231-977f-467c-97a8-01c7350b34d7}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4f800565-7bb3-42ef-88b7-2cfabd501a00}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d45b87fc-6508-4cdc-8ec9-6fa964332c3d}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d04d6813-138a-4f35-8456-f1b2127d69b1}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {e6a7daa6-8c5e-45c0-8b3d-12f6cd61e01a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 3, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {1a5295e0-5520-4293-9ffc-e4cdb73b3ff5}, !- Handle
  Node 83,                                !- Name
  {e06f0e6c-dc30-49d6-a3cb-da00e502f6e1}, !- Inlet Port
  {d51adf7e-1df2-4501-a0eb-bbbc23b41513}; !- Outlet Port

OS:Connection,
  {e06f0e6c-dc30-49d6-a3cb-da00e502f6e1}, !- Handle
  {57bf30ee-2197-4bc8-b9dd-4bcd45615b06}, !- Name
  {952a36f7-12e9-4661-acfe-2adea104f561}, !- Source Object
  3,                                      !- Outlet Port
  {1a5295e0-5520-4293-9ffc-e4cdb73b3ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51adf7e-1df2-4501-a0eb-bbbc23b41513}, !- Handle
  {60616e02-29af-4c26-aeed-0b679fc26f07}, !- Name
  {1a5295e0-5520-4293-9ffc-e4cdb73b3ff5}, !- Source Object
  3,                                      !- Outlet Port
  {5be53118-c841-444b-a354-bca12409630b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4904648-7f7d-43aa-b9ad-3726587ba9b6}, !- Handle
  Node 84,                                !- Name
  {c733ffeb-fc2c-41db-8fa7-5e2181b599f5}, !- Inlet Port
  {9e54bad3-fa0f-42ae-b0c5-8bde62821001}; !- Outlet Port

OS:Connection,
  {c733ffeb-fc2c-41db-8fa7-5e2181b599f5}, !- Handle
  {7753d327-3ecc-4d68-86a1-220fea621ac4}, !- Name
  {5be53118-c841-444b-a354-bca12409630b}, !- Source Object
  3,                                      !- Outlet Port
  {c4904648-7f7d-43aa-b9ad-3726587ba9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e54bad3-fa0f-42ae-b0c5-8bde62821001}, !- Handle
  {17ac55aa-302b-40a5-9585-4e3cea18ddba}, !- Name
  {c4904648-7f7d-43aa-b9ad-3726587ba9b6}, !- Source Object
  3,                                      !- Outlet Port
  {ed5163b0-9857-469e-83c3-552ee760bab2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {99bb3d0a-856d-480c-8516-55dbd8e1e2ec}, !- Handle
  Node 85,                                !- Name
  {76b3b869-4152-4482-ba7e-d9c462b3852c}, !- Inlet Port
  {8ee0ee47-2fe0-45b1-80c0-b5c0e587286c}; !- Outlet Port

OS:Connection,
  {76b3b869-4152-4482-ba7e-d9c462b3852c}, !- Handle
  {f320259b-ca36-48f2-8e7e-37fdc62e8a5b}, !- Name
  {ed5163b0-9857-469e-83c3-552ee760bab2}, !- Source Object
  6,                                      !- Outlet Port
  {99bb3d0a-856d-480c-8516-55dbd8e1e2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee0ee47-2fe0-45b1-80c0-b5c0e587286c}, !- Handle
  {e06f7533-d18e-4e95-87bc-a08eef93de67}, !- Name
  {99bb3d0a-856d-480c-8516-55dbd8e1e2ec}, !- Source Object
  3,                                      !- Outlet Port
  {ca9f64f9-d69c-49b8-b2e6-b69a0349efd5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {efff4fd7-cf05-4a90-8a3e-e116d6ef7c30}, !- Handle
  {cebe75d5-6087-4d79-8218-7a8676c52e9c}, !- Name
  {ca9f64f9-d69c-49b8-b2e6-b69a0349efd5}, !- Source Object
  9,                                      !- Outlet Port
  {1b5df923-2fcd-4c39-bf71-3de1f713ed33}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ee56a04f-9f2b-42f1-b0d4-d0093390d0ef}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a7950a27-e497-4a55-a4a1-5cf3f9e774b6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {05eaaca9-c81f-4666-b3af-d11493d966a9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {05eaaca9-c81f-4666-b3af-d11493d966a9}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c822e28f-061d-4fa6-90ef-692a03aa0805}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {ee56a04f-9f2b-42f1-b0d4-d0093390d0ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7c1a160b-9d93-42a0-ac07-ac0eeb351292}, !- Mixed Air Node Name
  {0bf65b03-ed53-4016-8ab7-4ab2911b8731}, !- Outdoor Air Stream Node Name
  {9fdcc881-0d96-4e28-97f6-9f5479cd0e3f}, !- Relief Air Stream Node Name
  {db60d866-b9b3-4623-92e4-bc58008d0a77}; !- Return Air Stream Node Name

OS:Node,
  {bb02fcf5-500a-42cd-8d4e-323afc6d1dcc}, !- Handle
  Node 86,                                !- Name
  ,                                       !- Inlet Port
  {791f9f8c-5205-475f-bc3d-d0299456269e}; !- Outlet Port

OS:Node,
  {e3527c65-3b1a-49e5-b35d-1cabdcece8bc}, !- Handle
  Node 87,                                !- Name
  {3e51ea2c-4982-4c54-8e73-5d3b37b282d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {0c28093f-185e-4db7-9de5-5388b6925505}, !- Handle
  Node 88,                                !- Name
  {7c1a160b-9d93-42a0-ac07-ac0eeb351292}, !- Inlet Port
  {4169d918-6f55-4961-b752-f4101627af85}; !- Outlet Port

OS:Connection,
  {db60d866-b9b3-4623-92e4-bc58008d0a77}, !- Handle
  {f4e0990d-71d7-47b7-a691-d327827ffeac}, !- Name
  {e264c7ea-1e1a-4894-844e-f36ec30ff2e2}, !- Source Object
  3,                                      !- Outlet Port
  {c822e28f-061d-4fa6-90ef-692a03aa0805}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7c1a160b-9d93-42a0-ac07-ac0eeb351292}, !- Handle
  {f57f81ee-9059-4433-9ea2-f7c54065c8d2}, !- Name
  {c822e28f-061d-4fa6-90ef-692a03aa0805}, !- Source Object
  5,                                      !- Outlet Port
  {0c28093f-185e-4db7-9de5-5388b6925505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4169d918-6f55-4961-b752-f4101627af85}, !- Handle
  {88beb170-096d-495c-b45b-6dafef8474ef}, !- Name
  {0c28093f-185e-4db7-9de5-5388b6925505}, !- Source Object
  3,                                      !- Outlet Port
  {952a36f7-12e9-4661-acfe-2adea104f561}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a391325-d49a-420f-8255-4a7269d10dc5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {25b0abb4-4e1d-4068-9217-41f3e8e8afe8}, !- Air Inlet Node Name
  {6b241ea7-0110-47d9-a9f2-0c2146a3da2c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {504c6218-f248-4963-a7e0-ba8d13afd506}, !- Handle
  Node 89,                                !- Name
  {f8066197-54fe-4cb6-b959-1c10425f939a}, !- Inlet Port
  {68a2a9ca-377d-4611-950e-4876b3a55f18}; !- Outlet Port

OS:Connection,
  {e9019409-c6c5-4b88-81bc-bdfa09365305}, !- Handle
  {775fc872-0ede-4965-ac99-a7ae3414595b}, !- Name
  {c68b5c83-1460-4dcc-93bd-1df801eb801f}, !- Source Object
  3,                                      !- Outlet Port
  {2eed2d5f-ffc9-45dc-89ea-4fbb33c421c4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8066197-54fe-4cb6-b959-1c10425f939a}, !- Handle
  {509c2c90-049c-4060-b300-30637670f4ca}, !- Name
  {2f95a4fa-3d74-4ebc-a839-85ef5f404dc1}, !- Source Object
  3,                                      !- Outlet Port
  {504c6218-f248-4963-a7e0-ba8d13afd506}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68a2a9ca-377d-4611-950e-4876b3a55f18}, !- Handle
  {62463422-a6d8-44c5-ad2d-a6d1e33955de}, !- Name
  {504c6218-f248-4963-a7e0-ba8d13afd506}, !- Source Object
  3,                                      !- Outlet Port
  {1fbaea4e-f9da-4e13-b3ca-141efde131e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d730c9d5-199c-49f4-8d66-15b108880f88}, !- Handle
  Node 90,                                !- Name
  {ab95cd26-239c-4679-bef4-89c0d899f2f7}, !- Inlet Port
  {25b0abb4-4e1d-4068-9217-41f3e8e8afe8}; !- Outlet Port

OS:Connection,
  {ab95cd26-239c-4679-bef4-89c0d899f2f7}, !- Handle
  {a95ddcce-439f-412b-a36f-15294889187c}, !- Name
  {0a6846f2-1f1e-4203-a115-ba118e7d3658}, !- Source Object
  3,                                      !- Outlet Port
  {d730c9d5-199c-49f4-8d66-15b108880f88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25b0abb4-4e1d-4068-9217-41f3e8e8afe8}, !- Handle
  {19697a91-97fe-4515-99dd-898c42d87cb4}, !- Name
  {d730c9d5-199c-49f4-8d66-15b108880f88}, !- Source Object
  3,                                      !- Outlet Port
  {4a391325-d49a-420f-8255-4a7269d10dc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6b241ea7-0110-47d9-a9f2-0c2146a3da2c}, !- Handle
  {195a82fe-cac7-495a-bb45-e87845ba3c7c}, !- Name
  {4a391325-d49a-420f-8255-4a7269d10dc5}, !- Source Object
  4,                                      !- Outlet Port
  {c68b5c83-1460-4dcc-93bd-1df801eb801f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1fc2d8e7-6fb1-4ac3-8c7a-19c1378df43f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {6411cad1-3df6-47a7-8c68-3808808f4192}, !- Air Inlet Node Name
  {cb0974ca-c369-46a2-a967-b1fac9223614}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {232db74f-9cf1-457d-8d07-0a1c0aa973c5}, !- Handle
  Node 91,                                !- Name
  {cb0974ca-c369-46a2-a967-b1fac9223614}, !- Inlet Port
  {4b7e02d9-aea7-41b2-b180-5a8f11ce1cd2}; !- Outlet Port

OS:Node,
  {9349c3f9-2af3-48a7-8b18-9196dd4d9c55}, !- Handle
  Node 92,                                !- Name
  {5e783ac0-d787-4b38-8f24-6766ae62d266}, !- Inlet Port
  {470becc3-9261-44a9-af65-6b465c81cb71}; !- Outlet Port

OS:Connection,
  {4b7e02d9-aea7-41b2-b180-5a8f11ce1cd2}, !- Handle
  {f6bd15fb-b8ce-4e53-a407-bb735b6b8e7d}, !- Name
  {232db74f-9cf1-457d-8d07-0a1c0aa973c5}, !- Source Object
  3,                                      !- Outlet Port
  {f6159076-bb45-4e5a-9c07-de1eb5e6f323}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e783ac0-d787-4b38-8f24-6766ae62d266}, !- Handle
  {239f8f16-5354-4158-a501-25e3e0c76f9b}, !- Name
  {585f1335-c02f-4009-8752-f230304aaef7}, !- Source Object
  3,                                      !- Outlet Port
  {9349c3f9-2af3-48a7-8b18-9196dd4d9c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470becc3-9261-44a9-af65-6b465c81cb71}, !- Handle
  {2f362487-a466-433a-87b1-6ba4102c82d6}, !- Name
  {9349c3f9-2af3-48a7-8b18-9196dd4d9c55}, !- Source Object
  3,                                      !- Outlet Port
  {1fbaea4e-f9da-4e13-b3ca-141efde131e0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {79847b92-c64e-4b98-83e4-1fc117c8e02d}, !- Handle
  Node 93,                                !- Name
  {7e8a32cc-4399-42fa-8c0d-60645d8adfca}, !- Inlet Port
  {6411cad1-3df6-47a7-8c68-3808808f4192}; !- Outlet Port

OS:Connection,
  {7e8a32cc-4399-42fa-8c0d-60645d8adfca}, !- Handle
  {d9494fdf-6ab7-4c73-b93b-e85075864d22}, !- Name
  {0a6846f2-1f1e-4203-a115-ba118e7d3658}, !- Source Object
  4,                                      !- Outlet Port
  {79847b92-c64e-4b98-83e4-1fc117c8e02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6411cad1-3df6-47a7-8c68-3808808f4192}, !- Handle
  {9c9c83a8-4682-4d92-9bc0-1b9607ef4090}, !- Name
  {79847b92-c64e-4b98-83e4-1fc117c8e02d}, !- Source Object
  3,                                      !- Outlet Port
  {1fc2d8e7-6fb1-4ac3-8c7a-19c1378df43f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb0974ca-c369-46a2-a967-b1fac9223614}, !- Handle
  {643cfecf-24e7-4c92-9c8a-498e8e6b0c25}, !- Name
  {1fc2d8e7-6fb1-4ac3-8c7a-19c1378df43f}, !- Source Object
  4,                                      !- Outlet Port
  {232db74f-9cf1-457d-8d07-0a1c0aa973c5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {848f1710-d5ab-4bca-80f0-6cee7033387e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {f14fce81-60c8-4630-ae6c-bb63f50df60b}, !- Air Inlet Node Name
  {9b266e43-724e-43f5-bf34-e7db8d7f2c3d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c7786801-c133-4917-926a-71ddac84da72}, !- Handle
  Node 94,                                !- Name
  {9b266e43-724e-43f5-bf34-e7db8d7f2c3d}, !- Inlet Port
  {1e63aa48-e4aa-4f22-a84d-e95a2294fc22}; !- Outlet Port

OS:Node,
  {1c198d90-82b3-45f0-b504-0f66c2ff4689}, !- Handle
  Node 95,                                !- Name
  {e0fab2ed-a886-4378-aba2-12497f238db1}, !- Inlet Port
  {f2837026-5a7e-4960-83ec-e6603d074267}; !- Outlet Port

OS:Connection,
  {1e63aa48-e4aa-4f22-a84d-e95a2294fc22}, !- Handle
  {11996284-a8f5-4b5d-95ba-755907edd445}, !- Name
  {c7786801-c133-4917-926a-71ddac84da72}, !- Source Object
  3,                                      !- Outlet Port
  {91fe4c1b-75f3-43d5-b199-731689bb3960}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0fab2ed-a886-4378-aba2-12497f238db1}, !- Handle
  {701dec9a-4fde-4d5e-a2dc-3e3bfbe9cecf}, !- Name
  {e504b0f6-7c35-4ba6-92fd-1d833b2f4edb}, !- Source Object
  3,                                      !- Outlet Port
  {1c198d90-82b3-45f0-b504-0f66c2ff4689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2837026-5a7e-4960-83ec-e6603d074267}, !- Handle
  {077427e0-32cc-45a7-aef0-90950ee6ed1f}, !- Name
  {1c198d90-82b3-45f0-b504-0f66c2ff4689}, !- Source Object
  3,                                      !- Outlet Port
  {1fbaea4e-f9da-4e13-b3ca-141efde131e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {58794a0f-57fa-442a-bea3-44ddf451ff5a}, !- Handle
  Node 96,                                !- Name
  {1cc765d6-8447-4413-9632-c51a01e4b4e7}, !- Inlet Port
  {f14fce81-60c8-4630-ae6c-bb63f50df60b}; !- Outlet Port

OS:Connection,
  {1cc765d6-8447-4413-9632-c51a01e4b4e7}, !- Handle
  {f32c8c13-28be-4160-b633-123a4c47cef4}, !- Name
  {0a6846f2-1f1e-4203-a115-ba118e7d3658}, !- Source Object
  5,                                      !- Outlet Port
  {58794a0f-57fa-442a-bea3-44ddf451ff5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14fce81-60c8-4630-ae6c-bb63f50df60b}, !- Handle
  {8d663360-14ad-43dd-8990-e1f686453388}, !- Name
  {58794a0f-57fa-442a-bea3-44ddf451ff5a}, !- Source Object
  3,                                      !- Outlet Port
  {848f1710-d5ab-4bca-80f0-6cee7033387e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b266e43-724e-43f5-bf34-e7db8d7f2c3d}, !- Handle
  {98f3c25e-894f-4fa6-847b-7768cdcfe9db}, !- Name
  {848f1710-d5ab-4bca-80f0-6cee7033387e}, !- Source Object
  4,                                      !- Outlet Port
  {c7786801-c133-4917-926a-71ddac84da72}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {82b26a58-5c99-47fa-947e-59aa56067d6c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {bb49db4e-baaf-4fdc-a600-76ff60d69142}, !- Air Inlet Node Name
  {7b9d259a-3857-4b2b-a44b-65001e6611b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cfb80d3a-3d30-4a57-a4e2-16ff90325fe9}, !- Handle
  Node 97,                                !- Name
  {7b9d259a-3857-4b2b-a44b-65001e6611b2}, !- Inlet Port
  {27757e12-a68d-4f4b-817a-354b0f12d7be}; !- Outlet Port

OS:Node,
  {f0c02f72-abb1-4e94-93b6-d23c8caf8330}, !- Handle
  Node 98,                                !- Name
  {32082868-6fb2-4d46-a5f7-15eb83bad8a2}, !- Inlet Port
  {b80f4588-b504-4470-9249-e6ade5fb33e2}; !- Outlet Port

OS:Connection,
  {27757e12-a68d-4f4b-817a-354b0f12d7be}, !- Handle
  {b2c737af-1902-4623-8d56-4430bb2b08dc}, !- Name
  {cfb80d3a-3d30-4a57-a4e2-16ff90325fe9}, !- Source Object
  3,                                      !- Outlet Port
  {576860e9-9977-46bf-a54f-f7ecefdebcb6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32082868-6fb2-4d46-a5f7-15eb83bad8a2}, !- Handle
  {09fa63fb-6d49-466f-b695-a35509f37a08}, !- Name
  {ec84bd9d-d360-4f96-aebd-a69c2d6cbabe}, !- Source Object
  3,                                      !- Outlet Port
  {f0c02f72-abb1-4e94-93b6-d23c8caf8330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80f4588-b504-4470-9249-e6ade5fb33e2}, !- Handle
  {838f5d8f-a0b3-4084-bbae-3493e502bf8d}, !- Name
  {f0c02f72-abb1-4e94-93b6-d23c8caf8330}, !- Source Object
  3,                                      !- Outlet Port
  {1fbaea4e-f9da-4e13-b3ca-141efde131e0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88987bde-e9cd-4a70-b963-45b2f5c8345c}, !- Handle
  Node 99,                                !- Name
  {d4d2156f-13f7-4c8f-bc98-312863ae8aab}, !- Inlet Port
  {bb49db4e-baaf-4fdc-a600-76ff60d69142}; !- Outlet Port

OS:Connection,
  {d4d2156f-13f7-4c8f-bc98-312863ae8aab}, !- Handle
  {95d21256-05f6-40b7-a336-1edf60f2feaf}, !- Name
  {0a6846f2-1f1e-4203-a115-ba118e7d3658}, !- Source Object
  6,                                      !- Outlet Port
  {88987bde-e9cd-4a70-b963-45b2f5c8345c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb49db4e-baaf-4fdc-a600-76ff60d69142}, !- Handle
  {7b86acce-0789-4f7d-908a-18f512e86bf9}, !- Name
  {88987bde-e9cd-4a70-b963-45b2f5c8345c}, !- Source Object
  3,                                      !- Outlet Port
  {82b26a58-5c99-47fa-947e-59aa56067d6c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b9d259a-3857-4b2b-a44b-65001e6611b2}, !- Handle
  {c41ce5c1-19ca-45a0-8210-ae3fa7051cb3}, !- Name
  {82b26a58-5c99-47fa-947e-59aa56067d6c}, !- Source Object
  4,                                      !- Outlet Port
  {cfb80d3a-3d30-4a57-a4e2-16ff90325fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f23f4371-2cc3-4e79-a9e0-a4412bb56ff3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {055dc540-4548-4f16-9783-093d321e9e9c}, !- Air Inlet Node Name
  {abf2eac2-437e-4056-8ba4-eba4ebb8d74b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b66ea6d2-f1a7-49e2-ab52-b99273591945}, !- Handle
  Node 100,                               !- Name
  {abf2eac2-437e-4056-8ba4-eba4ebb8d74b}, !- Inlet Port
  {a36e9384-f149-4699-8f59-14bb3fd6fab9}; !- Outlet Port

OS:Node,
  {2a3b8474-fed8-4e6e-86a2-9828dda0f745}, !- Handle
  Node 101,                               !- Name
  {34ff4738-d92a-450a-ab57-33ccfe0a4f17}, !- Inlet Port
  {9cae2885-911d-4204-a820-ead4ab8c82c1}; !- Outlet Port

OS:Connection,
  {a36e9384-f149-4699-8f59-14bb3fd6fab9}, !- Handle
  {a5189384-5eac-4cc3-b050-2ae08966e940}, !- Name
  {b66ea6d2-f1a7-49e2-ab52-b99273591945}, !- Source Object
  3,                                      !- Outlet Port
  {daacca30-11c7-43e6-bf8b-01149f31bca4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34ff4738-d92a-450a-ab57-33ccfe0a4f17}, !- Handle
  {02509518-35c1-45a7-a7e7-3e4d72cfe81d}, !- Name
  {9cb81378-4ce6-4f0f-abe8-a031ababd8d4}, !- Source Object
  3,                                      !- Outlet Port
  {2a3b8474-fed8-4e6e-86a2-9828dda0f745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cae2885-911d-4204-a820-ead4ab8c82c1}, !- Handle
  {2f810b3e-f24f-4cd8-aaad-27242c06010d}, !- Name
  {2a3b8474-fed8-4e6e-86a2-9828dda0f745}, !- Source Object
  3,                                      !- Outlet Port
  {1fbaea4e-f9da-4e13-b3ca-141efde131e0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c33f315e-333f-4913-bff2-466e71968c93}, !- Handle
  Node 102,                               !- Name
  {3ad472e2-02a1-4635-85f7-ef14166be8c0}, !- Inlet Port
  {055dc540-4548-4f16-9783-093d321e9e9c}; !- Outlet Port

OS:Connection,
  {3ad472e2-02a1-4635-85f7-ef14166be8c0}, !- Handle
  {7c648e53-90c3-470a-9b27-111dce424111}, !- Name
  {0a6846f2-1f1e-4203-a115-ba118e7d3658}, !- Source Object
  7,                                      !- Outlet Port
  {c33f315e-333f-4913-bff2-466e71968c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {055dc540-4548-4f16-9783-093d321e9e9c}, !- Handle
  {47e0bf2f-37f9-48dc-bf37-6e25b0f0c8e9}, !- Name
  {c33f315e-333f-4913-bff2-466e71968c93}, !- Source Object
  3,                                      !- Outlet Port
  {f23f4371-2cc3-4e79-a9e0-a4412bb56ff3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {abf2eac2-437e-4056-8ba4-eba4ebb8d74b}, !- Handle
  {123664f8-e4ed-4633-80f5-3755643b5983}, !- Name
  {f23f4371-2cc3-4e79-a9e0-a4412bb56ff3}, !- Source Object
  4,                                      !- Outlet Port
  {b66ea6d2-f1a7-49e2-ab52-b99273591945}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b6fbdb4f-f541-42e7-b6f4-37c6f8570148}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {cf291620-7a0a-470d-9aa1-91676af3445a}, !- Air Inlet Node Name
  {583bb383-8626-4287-a272-4fbf5a6ebd7f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d728116b-0b82-4670-8964-0d61b0a44fbb}, !- Handle
  Node 103,                               !- Name
  {583bb383-8626-4287-a272-4fbf5a6ebd7f}, !- Inlet Port
  {bbb1475b-5758-40f0-927a-fed046b0d7c0}; !- Outlet Port

OS:Node,
  {0e70f759-3a5a-4e23-a6d6-fe3ae4c36a1b}, !- Handle
  Node 104,                               !- Name
  {ae3222d6-4ff6-42cf-85a0-8685b2372d04}, !- Inlet Port
  {dc09fd42-f46b-461a-b19f-4b773976a7bf}; !- Outlet Port

OS:Connection,
  {bbb1475b-5758-40f0-927a-fed046b0d7c0}, !- Handle
  {3e286d4f-1fd8-463f-be9e-1f8419bf22c8}, !- Name
  {d728116b-0b82-4670-8964-0d61b0a44fbb}, !- Source Object
  3,                                      !- Outlet Port
  {b3eb0740-5ac6-442d-9f48-85bd53f0c022}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae3222d6-4ff6-42cf-85a0-8685b2372d04}, !- Handle
  {7b3d0330-64c2-49bc-a62e-a83845ef1523}, !- Name
  {5775fbd4-112b-4310-98dc-1b2e2455d420}, !- Source Object
  3,                                      !- Outlet Port
  {0e70f759-3a5a-4e23-a6d6-fe3ae4c36a1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc09fd42-f46b-461a-b19f-4b773976a7bf}, !- Handle
  {15595666-d0f6-44aa-ba60-dd0fca5107c6}, !- Name
  {0e70f759-3a5a-4e23-a6d6-fe3ae4c36a1b}, !- Source Object
  3,                                      !- Outlet Port
  {1fbaea4e-f9da-4e13-b3ca-141efde131e0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2a076fc8-2b6b-4fe4-b7a1-b2321d7afeb4}, !- Handle
  Node 105,                               !- Name
  {ecc00fdc-d7db-47a4-be3e-7e8d7c13453c}, !- Inlet Port
  {cf291620-7a0a-470d-9aa1-91676af3445a}; !- Outlet Port

OS:Connection,
  {ecc00fdc-d7db-47a4-be3e-7e8d7c13453c}, !- Handle
  {a7015b41-7067-4c30-a804-0046e75b2d84}, !- Name
  {0a6846f2-1f1e-4203-a115-ba118e7d3658}, !- Source Object
  8,                                      !- Outlet Port
  {2a076fc8-2b6b-4fe4-b7a1-b2321d7afeb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf291620-7a0a-470d-9aa1-91676af3445a}, !- Handle
  {ea4a70cb-fa4b-406c-8dfc-1ae2e6c0352f}, !- Name
  {2a076fc8-2b6b-4fe4-b7a1-b2321d7afeb4}, !- Source Object
  3,                                      !- Outlet Port
  {b6fbdb4f-f541-42e7-b6f4-37c6f8570148}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {583bb383-8626-4287-a272-4fbf5a6ebd7f}, !- Handle
  {ce29e403-38d0-406c-add6-fa8130059292}, !- Name
  {b6fbdb4f-f541-42e7-b6f4-37c6f8570148}, !- Source Object
  4,                                      !- Outlet Port
  {d728116b-0b82-4670-8964-0d61b0a44fbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {826792ce-10d1-476c-b934-9621bfed4f7a}, !- Handle
  Makeup-Air Unit Supply Air Temp 4,      !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  {cb4d7304-8540-41bc-bad6-71b8b9a14d1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb4d7304-8540-41bc-bad6-71b8b9a14d1b}, !- Handle
  Makeup Air Unit Supply Air Temp Default 4, !- Name
  {c0ee4f57-e808-443f-b5b8-83e32459d949}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {1a9a03ad-fdd0-43ad-9ef8-d7e7be4a2b2d}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {826792ce-10d1-476c-b934-9621bfed4f7a}, !- Schedule Name
  {d8d0ad01-5a5c-456b-b72d-961ff4b4514c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {ba79795e-5a0b-4020-9dae-882165c493da}, !- Handle
  sys_6|mixed|shr>erv|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 3, !- Name
  ,                                       !- Controller List Name
  {cd9c193d-b538-45c4-bda8-5a96df3833c5}, !- Availability Schedule
  {8a5ee2db-982e-4a4e-949e-1c6caff8ee53}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d586af9a-e00c-4581-83b8-fd76c310b151}, !- Supply Side Inlet Node Name
  {525d757c-e448-4199-b6ac-af0974d0349f}, !- Demand Side Outlet Node Name
  {2de9c5e7-cffe-408f-9ae0-9232122f7737}, !- Demand Side Inlet Node A
  {471d7c04-67b5-49cb-8122-6198c3b8e1ff}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {92db80fe-a562-44fd-abef-6c94550c37c3}, !- Demand Mixer Name
  {1364dd47-c204-4bae-89c8-f0489e0093b1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {08503966-ebe9-427c-adfc-795f38de85c2}, !- Handle
  Node 106,                               !- Name
  {d586af9a-e00c-4581-83b8-fd76c310b151}, !- Inlet Port
  {de271c82-e204-4e85-bc8d-d948e6451529}; !- Outlet Port

OS:Node,
  {d8d0ad01-5a5c-456b-b72d-961ff4b4514c}, !- Handle
  Node 107,                               !- Name
  {5f5fee24-2f91-4455-8060-e96f704fbf37}, !- Inlet Port
  {471d7c04-67b5-49cb-8122-6198c3b8e1ff}; !- Outlet Port

OS:Connection,
  {d586af9a-e00c-4581-83b8-fd76c310b151}, !- Handle
  {a779522a-f109-476b-abf9-68f02742da80}, !- Name
  {ba79795e-5a0b-4020-9dae-882165c493da}, !- Source Object
  8,                                      !- Outlet Port
  {08503966-ebe9-427c-adfc-795f38de85c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471d7c04-67b5-49cb-8122-6198c3b8e1ff}, !- Handle
  {f3b8e02f-2f0a-49d7-a5d5-a90e3302d72f}, !- Name
  {d8d0ad01-5a5c-456b-b72d-961ff4b4514c}, !- Source Object
  3,                                      !- Outlet Port
  {ba79795e-5a0b-4020-9dae-882165c493da}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {9095fa4e-5301-4dac-844d-78b1e844524e}, !- Handle
  Node 108,                               !- Name
  {2de9c5e7-cffe-408f-9ae0-9232122f7737}, !- Inlet Port
  {507ad4fe-3562-4b97-9bba-3aae6919e811}; !- Outlet Port

OS:Node,
  {9e655189-d39a-4626-b03f-ba3cc01e333a}, !- Handle
  Node 109,                               !- Name
  {d02625cf-c5b5-450c-ba5e-261d9dd75bf1}, !- Inlet Port
  {525d757c-e448-4199-b6ac-af0974d0349f}; !- Outlet Port

OS:Node,
  {92b48820-2358-402a-b414-94a0abd05622}, !- Handle
  Node 110,                               !- Name
  {a26415e4-a76f-4ad4-9129-a2314642e3c5}, !- Inlet Port
  {0a8a47a1-d064-4436-a30c-62821c677dda}; !- Outlet Port

OS:Connection,
  {2de9c5e7-cffe-408f-9ae0-9232122f7737}, !- Handle
  {6c56e203-ad52-4382-9472-54ea0f3ece3d}, !- Name
  {ba79795e-5a0b-4020-9dae-882165c493da}, !- Source Object
  10,                                     !- Outlet Port
  {9095fa4e-5301-4dac-844d-78b1e844524e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {525d757c-e448-4199-b6ac-af0974d0349f}, !- Handle
  {77fe313d-01e5-47a7-abf4-dbad0eb492df}, !- Name
  {9e655189-d39a-4626-b03f-ba3cc01e333a}, !- Source Object
  3,                                      !- Outlet Port
  {ba79795e-5a0b-4020-9dae-882165c493da}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1364dd47-c204-4bae-89c8-f0489e0093b1}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {507ad4fe-3562-4b97-9bba-3aae6919e811}, !- Inlet Node Name
  {b2debb1c-9932-4ffe-b54e-5cb6b70acd1e}, !- Outlet Node Name 1
  {f23b3471-465d-40c0-80a3-bd1bda13267f}, !- Outlet Node Name 2
  {9415ff1c-30d4-45a9-832d-af6f5746f2df}, !- Outlet Node Name 3
  {2933dee1-840b-451c-bd00-2ff456ffa5b7}, !- Outlet Node Name 4
  {3875b4b2-262a-4f1b-a6d1-b36f54fb8243}, !- Outlet Node Name 5
  {df548a30-1da1-416a-ac31-524646c846ae}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {92db80fe-a562-44fd-abef-6c94550c37c3}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {d02625cf-c5b5-450c-ba5e-261d9dd75bf1}, !- Outlet Node Name
  {23e51e34-8d80-4efd-ae3f-3c1fe1d06253}, !- Inlet Node Name 1
  {5820f88f-5ca1-4cbf-b1c3-a8a05b1d7cae}, !- Inlet Node Name 2
  {4c182e6d-7eb9-4a5e-bf86-8195f2182222}, !- Inlet Node Name 3
  {ffd95cf9-06ca-493f-9f9d-2726d4165196}, !- Inlet Node Name 4
  {1288736e-28fd-4df3-a8f1-cf898679af38}, !- Inlet Node Name 5
  {90447daa-ddf6-4b8b-a5cd-79ad9b824181}; !- Inlet Node Name 6

OS:Connection,
  {507ad4fe-3562-4b97-9bba-3aae6919e811}, !- Handle
  {09cf14a8-9559-4378-9ba6-e1c0b282d24a}, !- Name
  {9095fa4e-5301-4dac-844d-78b1e844524e}, !- Source Object
  3,                                      !- Outlet Port
  {1364dd47-c204-4bae-89c8-f0489e0093b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d02625cf-c5b5-450c-ba5e-261d9dd75bf1}, !- Handle
  {d9cd7a55-05a6-469c-98ca-1f7c490fe561}, !- Name
  {92db80fe-a562-44fd-abef-6c94550c37c3}, !- Source Object
  2,                                      !- Outlet Port
  {9e655189-d39a-4626-b03f-ba3cc01e333a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d742ef3b-9b75-49bf-b7fd-13e525077dc6}, !- Handle
  {ba79795e-5a0b-4020-9dae-882165c493da}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8a5ee2db-982e-4a4e-949e-1c6caff8ee53}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {96f5ce83-2025-4316-8a22-823cbaecf43b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a62de509-b120-4e18-8037-320accc6cd46}, !- Handle
  System Supply Fan 4,                    !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1cd73c4d-777a-4c5e-b8e8-21ea04c9e804}, !- Air Inlet Node Name
  {5f5fee24-2f91-4455-8060-e96f704fbf37}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {f7121e4d-f169-4cfa-bd49-1825a101f378}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 4 135kBtu/hr 3.68COP, !- Name
  {022f293c-bc35-457b-8f9f-f54713830877}, !- Indoor Air Inlet Node Name
  {8f7a98f5-f9e1-4043-bb2a-ee83a0033989}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  39641.609375,                           !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {8901e18b-b1de-47cb-9cc4-bea0861456bd}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {3b63d4f6-5dd1-4405-802d-94cb540ee340}; !- Speed Data List

OS:Curve:Quadratic,
  {d6172a7a-4307-4a26-8e96-07d1ce73d73f}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {3b63d4f6-5dd1-4405-802d-94cb540ee340}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 4, !- Name
  {770242bc-c0fe-44d9-826d-94e72fcdd310}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {770242bc-c0fe-44d9-826d-94e72fcdd310}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 5, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.68,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {fee93886-ad1d-47e0-b395-48223638ba49}, !- Total Cooling Capacity Function of Temperature Curve Name
  {01735709-e117-4f3a-9a2c-d341336903dc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {b1bd232c-e370-43d3-99ef-a6e71b995ab2}, !- Energy Input Ratio Function of Temperature Curve Name
  {aa619fe5-3436-4a7a-a0b6-91435f88dcf5}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {fac8c6a9-16de-4632-81a9-74c33b1b819e}, !- Handle
  Curve Biquadratic 17,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {48b54de8-f952-4d62-aab0-d5a15a942d94}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {31dde48c-8d17-4828-b8d9-1ef803e2b256}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f207bfa4-380a-4a36-b2cb-77d60f27f5c1}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5d2dd2bc-2ae8-4990-99c6-5a1719fd55e6}, !- Handle
  CoilHeatingElectric 4,                  !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cda92879-6930-4508-8567-be07b1e6d9b2}, !- Air Inlet Node Name
  {632d7f2a-2b34-413c-9299-4f91cbf666fe}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {6eb779ac-49a8-45e1-bdbe-0ba10b609dbc}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 4 135kBtu/hr 4.24COP, !- Name
  {eb5ccaa5-3bdc-418e-8224-4a7c92a0ae42}, !- Indoor Air Inlet Node Name
  {b7a55745-ff33-4a08-a312-6071881e367a}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  39641.609375,                           !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {c349d1e5-2b61-454e-918d-cf09968c9973}, !- Energy Part Load Fraction Curve Name
  {8769b004-bc4f-4263-a100-0f113896e8de}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {0b6bb258-7739-403f-8af0-396b02d70872}; !- Speed Data List

OS:Curve:Quadratic,
  {c52b276b-8790-476e-a7bf-6ceea5a2a6e2}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {0b6bb258-7739-403f-8af0-396b02d70872}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 4, !- Name
  {22ad3231-08d3-4397-815d-74389c9d0002}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {22ad3231-08d3-4397-815d-74389c9d0002}, !- Handle
  Coil Heating DX Variable Speed Speed Data 5, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.24,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {1262a101-1c6b-44a7-a560-2b27f4afe310}, !- Heating Capacity Function of Temperature Curve Name
  {75b8b9bb-e4ae-4ac1-8d41-77597aa96902}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {0a9d74c3-cc8f-4723-adac-29edb69ab608}, !- Energy Input Ratio Function of Temperature Curve Name
  {457ca9fc-17c5-4c16-8b54-2a933482d29a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {dbca99b8-ca15-4af1-98c7-69868c215839}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {27712ab9-6168-400e-be90-0bc48df664dd}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {640ce7dd-a9cc-4341-be27-0afb53e4e5d3}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {950f265a-26f2-4b4d-b023-f90659794106}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {8769b004-bc4f-4263-a100-0f113896e8de}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 4, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {1131b1dd-98ba-425e-a0e5-18f13667f859}, !- Handle
  Node 111,                               !- Name
  {8f7a98f5-f9e1-4043-bb2a-ee83a0033989}, !- Inlet Port
  {eb5ccaa5-3bdc-418e-8224-4a7c92a0ae42}; !- Outlet Port

OS:Connection,
  {8f7a98f5-f9e1-4043-bb2a-ee83a0033989}, !- Handle
  {f277e07f-7711-4b8b-9e9d-e286566d3b32}, !- Name
  {f7121e4d-f169-4cfa-bd49-1825a101f378}, !- Source Object
  3,                                      !- Outlet Port
  {1131b1dd-98ba-425e-a0e5-18f13667f859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5ccaa5-3bdc-418e-8224-4a7c92a0ae42}, !- Handle
  {7879abb2-6f53-4376-8216-f513b974024f}, !- Name
  {1131b1dd-98ba-425e-a0e5-18f13667f859}, !- Source Object
  3,                                      !- Outlet Port
  {6eb779ac-49a8-45e1-bdbe-0ba10b609dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04dad071-f31b-4955-b492-b23e7e45b328}, !- Handle
  Node 112,                               !- Name
  {b7a55745-ff33-4a08-a312-6071881e367a}, !- Inlet Port
  {cda92879-6930-4508-8567-be07b1e6d9b2}; !- Outlet Port

OS:Connection,
  {b7a55745-ff33-4a08-a312-6071881e367a}, !- Handle
  {6bde0e69-13bc-46f2-b44a-14bcfd043d50}, !- Name
  {6eb779ac-49a8-45e1-bdbe-0ba10b609dbc}, !- Source Object
  3,                                      !- Outlet Port
  {04dad071-f31b-4955-b492-b23e7e45b328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda92879-6930-4508-8567-be07b1e6d9b2}, !- Handle
  {400f9366-7acb-4202-a5c2-7644d042828a}, !- Name
  {04dad071-f31b-4955-b492-b23e7e45b328}, !- Source Object
  3,                                      !- Outlet Port
  {5d2dd2bc-2ae8-4990-99c6-5a1719fd55e6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {255215d6-b2ae-4370-9d7f-e0fe97583bb2}, !- Handle
  Node 113,                               !- Name
  {632d7f2a-2b34-413c-9299-4f91cbf666fe}, !- Inlet Port
  {1cd73c4d-777a-4c5e-b8e8-21ea04c9e804}; !- Outlet Port

OS:Connection,
  {632d7f2a-2b34-413c-9299-4f91cbf666fe}, !- Handle
  {df331b9f-f2cc-4720-86b8-2d50fd1a6614}, !- Name
  {5d2dd2bc-2ae8-4990-99c6-5a1719fd55e6}, !- Source Object
  6,                                      !- Outlet Port
  {255215d6-b2ae-4370-9d7f-e0fe97583bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd73c4d-777a-4c5e-b8e8-21ea04c9e804}, !- Handle
  {8cf427fa-6867-4526-9926-b38cc47cdfdd}, !- Name
  {255215d6-b2ae-4370-9d7f-e0fe97583bb2}, !- Source Object
  3,                                      !- Outlet Port
  {a62de509-b120-4e18-8037-320accc6cd46}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f5fee24-2f91-4455-8060-e96f704fbf37}, !- Handle
  {f2aa2ecb-c5c4-4b28-8e8d-79a940c453e0}, !- Name
  {a62de509-b120-4e18-8037-320accc6cd46}, !- Source Object
  9,                                      !- Outlet Port
  {d8d0ad01-5a5c-456b-b72d-961ff4b4514c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8d4150b7-52d1-4f28-8b60-788c29f4fbb0}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cd9c193d-b538-45c4-bda8-5a96df3833c5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1f55579c-3559-427d-8767-bf800bdeff5d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1f55579c-3559-427d-8767-bf800bdeff5d}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5f1dff95-0805-4e70-aa7e-a7f61203f5de}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {8d4150b7-52d1-4f28-8b60-788c29f4fbb0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {78ab70a9-932f-4866-8d08-012882c44966}, !- Mixed Air Node Name
  {79f2fb7e-8fd7-44a2-a7eb-5dc6620cf6c1}, !- Outdoor Air Stream Node Name
  {d2991d21-a5fc-445f-aa06-5fa646f56236}, !- Relief Air Stream Node Name
  {de271c82-e204-4e85-bc8d-d948e6451529}; !- Return Air Stream Node Name

OS:Node,
  {8936ffb5-d9a9-42b7-8055-c6b18dbb53ae}, !- Handle
  Node 114,                               !- Name
  ,                                       !- Inlet Port
  {1d101965-81ce-4371-893d-7195cfa96ef6}; !- Outlet Port

OS:Node,
  {8fee0d01-de29-4154-8518-45653dcb5163}, !- Handle
  Node 115,                               !- Name
  {1987a6f7-7151-474a-a1dd-b1adcc9cfa1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {034f20ed-8cbc-4fc3-85c9-35ed82b3416f}, !- Handle
  Node 116,                               !- Name
  {78ab70a9-932f-4866-8d08-012882c44966}, !- Inlet Port
  {022f293c-bc35-457b-8f9f-f54713830877}; !- Outlet Port

OS:Connection,
  {de271c82-e204-4e85-bc8d-d948e6451529}, !- Handle
  {0b320bc6-6fab-4081-8f39-aa7c60451567}, !- Name
  {08503966-ebe9-427c-adfc-795f38de85c2}, !- Source Object
  3,                                      !- Outlet Port
  {5f1dff95-0805-4e70-aa7e-a7f61203f5de}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {78ab70a9-932f-4866-8d08-012882c44966}, !- Handle
  {4d9ff4fc-8fe8-405f-8eab-6fe3c383966c}, !- Name
  {5f1dff95-0805-4e70-aa7e-a7f61203f5de}, !- Source Object
  5,                                      !- Outlet Port
  {034f20ed-8cbc-4fc3-85c9-35ed82b3416f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022f293c-bc35-457b-8f9f-f54713830877}, !- Handle
  {f87103d9-b22d-48bf-b062-eb915551faeb}, !- Name
  {034f20ed-8cbc-4fc3-85c9-35ed82b3416f}, !- Source Object
  3,                                      !- Outlet Port
  {f7121e4d-f169-4cfa-bd49-1825a101f378}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {338818e9-db2e-40cd-b7b0-64a13bd85943}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {98a32490-bd3f-4f3c-b30b-56e3780f8d42}, !- Air Inlet Node Name
  {a26415e4-a76f-4ad4-9129-a2314642e3c5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4d24f26c-9fea-4464-8c29-e41ae9115f03}, !- Handle
  Node 117,                               !- Name
  {bc06c414-9c9e-46c9-9fdf-e7066f9d3604}, !- Inlet Port
  {23e51e34-8d80-4efd-ae3f-3c1fe1d06253}; !- Outlet Port

OS:Connection,
  {0a8a47a1-d064-4436-a30c-62821c677dda}, !- Handle
  {e71a28b2-4c8b-4192-a011-5a633aa61787}, !- Name
  {92b48820-2358-402a-b414-94a0abd05622}, !- Source Object
  3,                                      !- Outlet Port
  {386dd47d-a5cb-4bee-a1ef-b3a66216fc03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc06c414-9c9e-46c9-9fdf-e7066f9d3604}, !- Handle
  {e4168971-5657-4f0c-b52f-1f338e7063d1}, !- Name
  {ce89270f-ca36-44f8-b578-5da617781842}, !- Source Object
  3,                                      !- Outlet Port
  {4d24f26c-9fea-4464-8c29-e41ae9115f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23e51e34-8d80-4efd-ae3f-3c1fe1d06253}, !- Handle
  {351cb421-ecf7-41d1-b9b1-5de03b0fbcd6}, !- Name
  {4d24f26c-9fea-4464-8c29-e41ae9115f03}, !- Source Object
  3,                                      !- Outlet Port
  {92db80fe-a562-44fd-abef-6c94550c37c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc21ec5f-351f-4466-8754-4d403936b3a7}, !- Handle
  Node 118,                               !- Name
  {b2debb1c-9932-4ffe-b54e-5cb6b70acd1e}, !- Inlet Port
  {98a32490-bd3f-4f3c-b30b-56e3780f8d42}; !- Outlet Port

OS:Connection,
  {b2debb1c-9932-4ffe-b54e-5cb6b70acd1e}, !- Handle
  {1ef94a12-ad0d-4a9d-bdec-9b410c4c7463}, !- Name
  {1364dd47-c204-4bae-89c8-f0489e0093b1}, !- Source Object
  3,                                      !- Outlet Port
  {dc21ec5f-351f-4466-8754-4d403936b3a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a32490-bd3f-4f3c-b30b-56e3780f8d42}, !- Handle
  {5318f88b-5fb0-4564-b8ab-ef5a7c9feaeb}, !- Name
  {dc21ec5f-351f-4466-8754-4d403936b3a7}, !- Source Object
  3,                                      !- Outlet Port
  {338818e9-db2e-40cd-b7b0-64a13bd85943}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a26415e4-a76f-4ad4-9129-a2314642e3c5}, !- Handle
  {88e3a68c-6b2f-4d50-9499-ad4fd8a0366f}, !- Name
  {338818e9-db2e-40cd-b7b0-64a13bd85943}, !- Source Object
  4,                                      !- Outlet Port
  {92b48820-2358-402a-b414-94a0abd05622}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {adc67cbe-58cc-418c-80a5-8b0e6298edd0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {63b01d6a-af6a-45be-be17-6a36914c3e28}, !- Air Inlet Node Name
  {b708da7e-54eb-4f65-96d9-4ef19dff9119}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e87a16dd-7fc5-4206-9471-e791818614c1}, !- Handle
  Node 119,                               !- Name
  {b708da7e-54eb-4f65-96d9-4ef19dff9119}, !- Inlet Port
  {cb61ce86-ca74-4136-903e-25b92a369c09}; !- Outlet Port

OS:Node,
  {8f39f37d-9918-4dc6-a44c-56541f019a33}, !- Handle
  Node 120,                               !- Name
  {9c941374-e28a-48fe-a8e3-7bea29aaa437}, !- Inlet Port
  {5820f88f-5ca1-4cbf-b1c3-a8a05b1d7cae}; !- Outlet Port

OS:Connection,
  {cb61ce86-ca74-4136-903e-25b92a369c09}, !- Handle
  {c43f63cd-83ab-4f6b-a2c9-1c1080bfb38a}, !- Name
  {e87a16dd-7fc5-4206-9471-e791818614c1}, !- Source Object
  3,                                      !- Outlet Port
  {96cfe327-28e6-406a-b7c2-1cebc078cc36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c941374-e28a-48fe-a8e3-7bea29aaa437}, !- Handle
  {0f61eb9e-8fc7-4da5-854b-e245f5de5d45}, !- Name
  {c2d02345-7e6c-4793-a969-9686c3087656}, !- Source Object
  3,                                      !- Outlet Port
  {8f39f37d-9918-4dc6-a44c-56541f019a33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5820f88f-5ca1-4cbf-b1c3-a8a05b1d7cae}, !- Handle
  {5b50d779-8dfc-426e-9add-fcba0f2cf47b}, !- Name
  {8f39f37d-9918-4dc6-a44c-56541f019a33}, !- Source Object
  3,                                      !- Outlet Port
  {92db80fe-a562-44fd-abef-6c94550c37c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c09aa370-5be6-4455-87a3-3634f5e4feab}, !- Handle
  Node 121,                               !- Name
  {f23b3471-465d-40c0-80a3-bd1bda13267f}, !- Inlet Port
  {63b01d6a-af6a-45be-be17-6a36914c3e28}; !- Outlet Port

OS:Connection,
  {f23b3471-465d-40c0-80a3-bd1bda13267f}, !- Handle
  {c38d288e-cdca-4db1-81f3-343ea0972c17}, !- Name
  {1364dd47-c204-4bae-89c8-f0489e0093b1}, !- Source Object
  4,                                      !- Outlet Port
  {c09aa370-5be6-4455-87a3-3634f5e4feab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63b01d6a-af6a-45be-be17-6a36914c3e28}, !- Handle
  {b3bb412f-a384-4dda-9c56-d2899bc3c5bb}, !- Name
  {c09aa370-5be6-4455-87a3-3634f5e4feab}, !- Source Object
  3,                                      !- Outlet Port
  {adc67cbe-58cc-418c-80a5-8b0e6298edd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b708da7e-54eb-4f65-96d9-4ef19dff9119}, !- Handle
  {42ef90da-65b3-4855-a916-6b3a662417ea}, !- Name
  {adc67cbe-58cc-418c-80a5-8b0e6298edd0}, !- Source Object
  4,                                      !- Outlet Port
  {e87a16dd-7fc5-4206-9471-e791818614c1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {48995211-2c7a-4cb8-8a1e-9f639df15f94}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {6387c6ab-6d5e-4317-8521-599889b71b27}, !- Air Inlet Node Name
  {b4d9abe9-dd21-4053-8c59-ad1f798faa63}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a485b27-4d1f-4f15-abad-1542c73b65a4}, !- Handle
  Node 122,                               !- Name
  {b4d9abe9-dd21-4053-8c59-ad1f798faa63}, !- Inlet Port
  {c12cf66a-fb1f-4cea-bca7-13b33c9df847}; !- Outlet Port

OS:Node,
  {da723948-4f85-409d-867e-a6a3a443e761}, !- Handle
  Node 123,                               !- Name
  {cc46d04e-13dd-4eee-86dc-26a173c620fb}, !- Inlet Port
  {4c182e6d-7eb9-4a5e-bf86-8195f2182222}; !- Outlet Port

OS:Connection,
  {c12cf66a-fb1f-4cea-bca7-13b33c9df847}, !- Handle
  {286181b3-86a2-4fee-934f-ae75f149e29a}, !- Name
  {2a485b27-4d1f-4f15-abad-1542c73b65a4}, !- Source Object
  3,                                      !- Outlet Port
  {5a4f827b-2bef-420c-84ac-93f822b5f29f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc46d04e-13dd-4eee-86dc-26a173c620fb}, !- Handle
  {3a801098-3375-449d-aa9e-54ea85a9bb4f}, !- Name
  {2708aa0d-9442-4a63-9573-36c4fc2f8285}, !- Source Object
  3,                                      !- Outlet Port
  {da723948-4f85-409d-867e-a6a3a443e761}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c182e6d-7eb9-4a5e-bf86-8195f2182222}, !- Handle
  {04064535-4157-4e6f-a2ba-07941193c1d0}, !- Name
  {da723948-4f85-409d-867e-a6a3a443e761}, !- Source Object
  3,                                      !- Outlet Port
  {92db80fe-a562-44fd-abef-6c94550c37c3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e6fda03c-9ae4-4037-8b33-ecac9542ab72}, !- Handle
  Node 124,                               !- Name
  {9415ff1c-30d4-45a9-832d-af6f5746f2df}, !- Inlet Port
  {6387c6ab-6d5e-4317-8521-599889b71b27}; !- Outlet Port

OS:Connection,
  {9415ff1c-30d4-45a9-832d-af6f5746f2df}, !- Handle
  {38f3b725-f558-49fd-bb6b-1e31b55b7dbe}, !- Name
  {1364dd47-c204-4bae-89c8-f0489e0093b1}, !- Source Object
  5,                                      !- Outlet Port
  {e6fda03c-9ae4-4037-8b33-ecac9542ab72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6387c6ab-6d5e-4317-8521-599889b71b27}, !- Handle
  {dc4103db-3914-41e4-98e5-f69728425eb2}, !- Name
  {e6fda03c-9ae4-4037-8b33-ecac9542ab72}, !- Source Object
  3,                                      !- Outlet Port
  {48995211-2c7a-4cb8-8a1e-9f639df15f94}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b4d9abe9-dd21-4053-8c59-ad1f798faa63}, !- Handle
  {8c71b7e7-8891-4a0d-bff1-f286987d150b}, !- Name
  {48995211-2c7a-4cb8-8a1e-9f639df15f94}, !- Source Object
  4,                                      !- Outlet Port
  {2a485b27-4d1f-4f15-abad-1542c73b65a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4e71a7c3-e4e4-4d99-a7d2-f9a726d87b86}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {f137cbad-46fb-4a54-b814-5d3398a0ae1d}, !- Air Inlet Node Name
  {d9a73c59-835a-489e-a241-bef1a6642763}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dc574b30-8c46-410d-8240-db4bf897b555}, !- Handle
  Node 125,                               !- Name
  {d9a73c59-835a-489e-a241-bef1a6642763}, !- Inlet Port
  {e3bd0883-e214-4bea-bc20-4205ae3d7eb7}; !- Outlet Port

OS:Node,
  {12891cd1-4100-449b-b54b-95832fc8ddd7}, !- Handle
  Node 126,                               !- Name
  {30f8fe76-dfcc-4d07-8e4c-8b33fbfed509}, !- Inlet Port
  {ffd95cf9-06ca-493f-9f9d-2726d4165196}; !- Outlet Port

OS:Connection,
  {e3bd0883-e214-4bea-bc20-4205ae3d7eb7}, !- Handle
  {29bb62ed-3c24-42c1-9aaa-d35aa6c17339}, !- Name
  {dc574b30-8c46-410d-8240-db4bf897b555}, !- Source Object
  3,                                      !- Outlet Port
  {72889ba9-dd1f-4d1a-bdad-f610a0240cfa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30f8fe76-dfcc-4d07-8e4c-8b33fbfed509}, !- Handle
  {d91ab9b5-a0e4-423a-bc43-c3a615672cec}, !- Name
  {260e8cdb-d299-4bad-b64f-8e71b70f56bb}, !- Source Object
  3,                                      !- Outlet Port
  {12891cd1-4100-449b-b54b-95832fc8ddd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd95cf9-06ca-493f-9f9d-2726d4165196}, !- Handle
  {dc35372b-da48-4a65-8a5f-c44c8a7f56a8}, !- Name
  {12891cd1-4100-449b-b54b-95832fc8ddd7}, !- Source Object
  3,                                      !- Outlet Port
  {92db80fe-a562-44fd-abef-6c94550c37c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f3e034dc-27c1-4c7e-bee9-a6fa17fb3d17}, !- Handle
  Node 127,                               !- Name
  {2933dee1-840b-451c-bd00-2ff456ffa5b7}, !- Inlet Port
  {f137cbad-46fb-4a54-b814-5d3398a0ae1d}; !- Outlet Port

OS:Connection,
  {2933dee1-840b-451c-bd00-2ff456ffa5b7}, !- Handle
  {3512587a-586c-4fef-869a-d2246c16546b}, !- Name
  {1364dd47-c204-4bae-89c8-f0489e0093b1}, !- Source Object
  6,                                      !- Outlet Port
  {f3e034dc-27c1-4c7e-bee9-a6fa17fb3d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f137cbad-46fb-4a54-b814-5d3398a0ae1d}, !- Handle
  {e9a95dd1-2257-44e3-ab88-2fc47032765a}, !- Name
  {f3e034dc-27c1-4c7e-bee9-a6fa17fb3d17}, !- Source Object
  3,                                      !- Outlet Port
  {4e71a7c3-e4e4-4d99-a7d2-f9a726d87b86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d9a73c59-835a-489e-a241-bef1a6642763}, !- Handle
  {ae466d2c-f0e1-4aac-a2b5-4c912d26f042}, !- Name
  {4e71a7c3-e4e4-4d99-a7d2-f9a726d87b86}, !- Source Object
  4,                                      !- Outlet Port
  {dc574b30-8c46-410d-8240-db4bf897b555}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1bc1c5c2-933b-4234-89a8-8ee0d161f9f7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {8e4bd646-1e74-427e-9649-015c5b7681e3}, !- Air Inlet Node Name
  {59b4a26e-0203-4833-989a-5d913e7b2080}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {47c48bcf-7353-48fc-99d4-3f03b0158aa9}, !- Handle
  Node 128,                               !- Name
  {59b4a26e-0203-4833-989a-5d913e7b2080}, !- Inlet Port
  {c110382b-32ae-4cd2-8a17-e8747e1dc800}; !- Outlet Port

OS:Node,
  {8a40d229-f114-4078-b898-cef5279e76d3}, !- Handle
  Node 129,                               !- Name
  {cac22f44-16ad-4132-a30d-f4d00125f6e5}, !- Inlet Port
  {1288736e-28fd-4df3-a8f1-cf898679af38}; !- Outlet Port

OS:Connection,
  {c110382b-32ae-4cd2-8a17-e8747e1dc800}, !- Handle
  {057a9c47-baaf-49d7-b71b-75fcce1ffd53}, !- Name
  {47c48bcf-7353-48fc-99d4-3f03b0158aa9}, !- Source Object
  3,                                      !- Outlet Port
  {2872a786-25a7-4450-b7f6-e96f27c67d6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cac22f44-16ad-4132-a30d-f4d00125f6e5}, !- Handle
  {98e351ac-16d2-4bba-9952-d486a88e4842}, !- Name
  {c187dbd1-94db-4b00-8842-1255fa8a084f}, !- Source Object
  3,                                      !- Outlet Port
  {8a40d229-f114-4078-b898-cef5279e76d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1288736e-28fd-4df3-a8f1-cf898679af38}, !- Handle
  {a6f1ba22-8dd0-4c10-8975-53cd81e9f882}, !- Name
  {8a40d229-f114-4078-b898-cef5279e76d3}, !- Source Object
  3,                                      !- Outlet Port
  {92db80fe-a562-44fd-abef-6c94550c37c3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1bc5d7cc-4bc6-4095-9808-11e511e55c4f}, !- Handle
  Node 130,                               !- Name
  {3875b4b2-262a-4f1b-a6d1-b36f54fb8243}, !- Inlet Port
  {8e4bd646-1e74-427e-9649-015c5b7681e3}; !- Outlet Port

OS:Connection,
  {3875b4b2-262a-4f1b-a6d1-b36f54fb8243}, !- Handle
  {bff960d1-e33e-411b-a1e1-64c89eb2e20a}, !- Name
  {1364dd47-c204-4bae-89c8-f0489e0093b1}, !- Source Object
  7,                                      !- Outlet Port
  {1bc5d7cc-4bc6-4095-9808-11e511e55c4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4bd646-1e74-427e-9649-015c5b7681e3}, !- Handle
  {cb6c8fe9-1225-4d8d-954d-2f9101b0f3dc}, !- Name
  {1bc5d7cc-4bc6-4095-9808-11e511e55c4f}, !- Source Object
  3,                                      !- Outlet Port
  {1bc1c5c2-933b-4234-89a8-8ee0d161f9f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {59b4a26e-0203-4833-989a-5d913e7b2080}, !- Handle
  {6b47aaac-5679-432e-9380-a5493f980144}, !- Name
  {1bc1c5c2-933b-4234-89a8-8ee0d161f9f7}, !- Source Object
  4,                                      !- Outlet Port
  {47c48bcf-7353-48fc-99d4-3f03b0158aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fbe07edd-6b3a-492d-8a87-895a2bb7c7ae}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {1ad946ae-ec5f-4b19-8c83-0a507b500a1a}, !- Air Inlet Node Name
  {d7ce8f39-309f-40b9-bd79-938b1f293ab9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cf2f5375-aef7-4835-ac1d-4809bebea115}, !- Handle
  Node 131,                               !- Name
  {d7ce8f39-309f-40b9-bd79-938b1f293ab9}, !- Inlet Port
  {ee9bcca9-4a4d-45cd-bb2a-74dc63fe3b61}; !- Outlet Port

OS:Node,
  {c685bc6f-ac0e-41d7-90d9-e19b4bf0e09e}, !- Handle
  Node 132,                               !- Name
  {c22aa993-7fac-407c-99d6-50f1974736f7}, !- Inlet Port
  {90447daa-ddf6-4b8b-a5cd-79ad9b824181}; !- Outlet Port

OS:Connection,
  {ee9bcca9-4a4d-45cd-bb2a-74dc63fe3b61}, !- Handle
  {84ac4cc1-bbaf-4e2b-85a5-ecbb52df909a}, !- Name
  {cf2f5375-aef7-4835-ac1d-4809bebea115}, !- Source Object
  3,                                      !- Outlet Port
  {337535c3-aeee-48d3-9a4a-8c851374e485}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c22aa993-7fac-407c-99d6-50f1974736f7}, !- Handle
  {c9926668-032c-4bef-94d6-e7ffd4262203}, !- Name
  {72037ca1-d16a-4db5-8e48-c2252ed74f35}, !- Source Object
  3,                                      !- Outlet Port
  {c685bc6f-ac0e-41d7-90d9-e19b4bf0e09e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90447daa-ddf6-4b8b-a5cd-79ad9b824181}, !- Handle
  {b581a354-7489-4c5e-aad7-1075bb84a2b8}, !- Name
  {c685bc6f-ac0e-41d7-90d9-e19b4bf0e09e}, !- Source Object
  3,                                      !- Outlet Port
  {92db80fe-a562-44fd-abef-6c94550c37c3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1e353fe3-771a-46f8-8aa3-49b6527216be}, !- Handle
  Node 133,                               !- Name
  {df548a30-1da1-416a-ac31-524646c846ae}, !- Inlet Port
  {1ad946ae-ec5f-4b19-8c83-0a507b500a1a}; !- Outlet Port

OS:Connection,
  {df548a30-1da1-416a-ac31-524646c846ae}, !- Handle
  {ef3437cc-88b4-4dc5-b48b-e282c3ef6ca9}, !- Name
  {1364dd47-c204-4bae-89c8-f0489e0093b1}, !- Source Object
  8,                                      !- Outlet Port
  {1e353fe3-771a-46f8-8aa3-49b6527216be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad946ae-ec5f-4b19-8c83-0a507b500a1a}, !- Handle
  {87691d62-4c0e-4b72-8ad7-8581400f6ba8}, !- Name
  {1e353fe3-771a-46f8-8aa3-49b6527216be}, !- Source Object
  3,                                      !- Outlet Port
  {fbe07edd-6b3a-492d-8a87-895a2bb7c7ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7ce8f39-309f-40b9-bd79-938b1f293ab9}, !- Handle
  {a8b31cc0-e7e6-4b58-b5df-26e1657404c4}, !- Name
  {fbe07edd-6b3a-492d-8a87-895a2bb7c7ae}, !- Source Object
  4,                                      !- Outlet Port
  {cf2f5375-aef7-4835-ac1d-4809bebea115}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {a6536670-8f12-4ece-9d60-0d28ad1c3862}, !- Handle
  VRF Outdoor Unit 7554kBtu/hr 3.88COP,   !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  2213881.89124793,                       !- Gross Rated Total Cooling Capacity {W}
  3.76,                                   !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {d9ad166f-42c7-4c1b-bf83-3583bd1dabd2}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {59b61e10-17b0-423d-93bc-5818774f919b}, !- Cooling Capacity Ratio Boundary Curve Name
  {4ae91209-01ee-4dcb-9108-8b3f043519ee}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {d878e9e0-c7f7-414d-93dc-21c1b1b553c1}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {70a35618-ee1c-4194-b817-d0ada2d7a523}, !- Cooling Energy Input Ratio Boundary Curve Name
  {ba39e1a8-2e8e-4856-ac47-939b031ca271}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {6bd16c64-3cec-4e15-84a6-f741e98781d4}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {ffbdc89e-4385-4e89-99aa-d994bd281526}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {d00c87cf-7fff-46e6-a9fb-40eee88c33fd}, !- Cooling Combination Ratio Correction Factor Curve Name
  {37cb7779-6ddc-40e0-9f9d-79d79a9d4f73}, !- Cooling Part-Load Fraction Correlation Curve Name
  2213881.89124793,                       !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.88,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {3c771ef9-035d-497e-9be1-a8affb35b392}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {7e8a478e-9fd8-4bbe-93f5-f61e7a2c3c59}, !- Heating Capacity Ratio Boundary Curve Name
  {c34bed09-cf11-48b8-b26d-22ee536a6a39}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {dc64952e-5234-48e9-a81c-c39dcfa36900}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {ccd5047b-b259-4982-b2a2-7a75829b4ff9}, !- Heating Energy Input Ratio Boundary Curve Name
  {05b5a8f6-e5b1-4152-93e4-ca4252b29e56}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {e525267d-ab95-459e-938d-fa908ce989ca}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {8e088b30-129a-4763-b0ff-4901665fd9de}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {ad4c4294-f53a-423a-9c8e-16ddf714b0f4}, !- Heating Combination Ratio Correction Factor Curve Name
  {b52fac85-f6d4-4862-a9af-55ad690ae349}, !- Heating Part-Load Fraction Correlation Curve Name
  0.5,                                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  ThermostatOffsetPriority,               !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {9b913580-0bc7-447d-ba94-e516a69ecee7}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  80.5843446562893,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  1e-06,                                  !- Vertical Height used for Piping Correction Factor {m}
  {8bd099e1-d0db-489d-a4a7-d11a680ea744}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.00019231,                            !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  80.5843446562893,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {d99fefb2-860e-4406-ad2f-3941a938199a}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  -0.00019231,                            !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0.001,                                  !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {03dc809e-d223-49aa-bd17-07cc78f6e710}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -5,                                     !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  26.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.15,                                   !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  1,                                      !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.15,                                   !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {b4cf01ff-f35a-494e-8ff9-2b237aec0ff6}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {c62c92f3-cf63-474c-a383-88d6cc7a573a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {103a4c11-c0cd-4037-990e-0ee02b432933}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {95064b68-eef5-4650-ab7a-672a0c7a13b9}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {3f0a7bbe-4388-4088-9d3e-00ff0c14d387}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce85eb39-57fc-4a1a-a13b-f78408415869}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {30df7eb5-b8d2-439f-ae12-b97bbad5b8a1}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b3f0b16d-dd2d-4584-a8ab-be8ed7023830}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8400ff16-3f17-4506-a949-129b7a3a81e3}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {27b65b92-0053-4b5c-a9dc-134cd690372f}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c3ee131-63df-420d-b173-70b0281a15c8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {6c3958d8-627b-4a13-8616-c3755a429709}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {28612a8c-6034-46cb-b70e-a1a1de170e38}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {731c5bdf-70e1-49e2-81aa-69fc5c9f7a25}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {729b3e21-b517-4235-a74b-61f014814cb4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {94dd0366-01a4-4318-bae8-1b394d1b75c4}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {0c564bb5-e4a0-4cf9-b0a7-f25bea30b899}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {50bb192c-ccf6-48a8-855f-5337fbf00ac8}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e0e7a8f2-d819-4bbd-b5bf-07335caf644a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {11aa96d0-1cc2-4757-87dd-b6ae7024d376}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {9b913580-0bc7-447d-ba94-e516a69ecee7}, !- Handle
  {12aa0292-e6de-4854-8be9-ec75fcf8c802}, !- Name
  {1ec477e8-ea37-4b4c-b10f-58815975f455}, !- Model Object 1
  {c684a253-821c-486b-baa5-dc7972c6fbd9}, !- Model Object 2
  {f71dfb2e-5ef6-4a58-afb6-a733dded4af7}, !- Model Object 3
  {cff01419-d492-41ab-99bb-004e9d967541}, !- Model Object 4
  {9423081c-0b37-4db0-ba15-d68cd53d7838}, !- Model Object 5
  {5db84ccf-33a5-4863-97aa-1913f0007bc8}, !- Model Object 6
  {413d9372-52c1-4420-a277-4de75e656904}, !- Model Object 7
  {91512cde-f937-45d4-b9f9-adf9a6278426}, !- Model Object 8
  {19c7112e-469c-4ad8-9d34-3b90ad3d6cb8}, !- Model Object 9
  {ce84019e-0764-4830-912a-e427f2e88cd0}, !- Model Object 10
  {c752139a-bf0c-4f57-8e66-8492d52ad531}, !- Model Object 11
  {a7817844-448a-4184-8af0-11ec9cd59e08}, !- Model Object 12
  {9d7200c3-fd2a-4831-b213-a76b12dc6a04}, !- Model Object 13
  {0d501511-6dc1-4160-9c19-08909765f1d0}, !- Model Object 14
  {21dfd824-17dd-465b-b6b2-084c6f9a3689}, !- Model Object 15
  {b4d947a8-cf61-45fd-84f0-e10028538840}, !- Model Object 16
  {97a27622-4cb0-4ad3-b864-3e8ae2b2f16a}, !- Model Object 17
  {27baf40c-b184-46c6-bbdc-0071cc7469ba}, !- Model Object 18
  {07fca320-6e7d-4f29-bd90-24c27cad3090}, !- Model Object 19
  {7a3df4c0-1a60-4028-8a3c-24511d19cbf8}; !- Model Object 20

OS:Table:MultiVariableLookup,
  {03dc809e-d223-49aa-bd17-07cc78f6e710}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 5, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Fan:OnOff,
  {471bfe47-e8b5-4801-ad5a-30ad9f8d4a27}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1e6aa65-5bf4-43c4-a508-2ab9ea7f1a5b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f8d0578e-8d01-4c15-9380-971123b01129}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f1e6aa65-5bf4-43c4-a508-2ab9ea7f1a5b}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f8d0578e-8d01-4c15-9380-971123b01129}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9a1504ec-10ca-4661-88f0-b3e3b30020fc}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {ad3a4618-42fa-44da-8005-15fc8ec711da}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cbe9b033-87b4-4b10-99f1-7beef9d1b903}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {ad3a4618-42fa-44da-8005-15fc8ec711da}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {cbe9b033-87b4-4b10-99f1-7beef9d1b903}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {9ff53993-e98f-4c17-b957-a402ca87eaca}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f10c6203-1b6d-4066-8e1c-9efdef4fcbbb}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {d70dc6db-f145-42e3-99da-604ac07cd3ea}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f10c6203-1b6d-4066-8e1c-9efdef4fcbbb}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {d70dc6db-f145-42e3-99da-604ac07cd3ea}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1ec477e8-ea37-4b4c-b10f-58815975f455}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {109c5c11-68d5-404d-99ed-5800f3c9db35}, !- Terminal Unit Air Inlet Node
  {fe0ea0b5-1233-4f7b-be04-0612f7eae952}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {471bfe47-e8b5-4801-ad5a-30ad9f8d4a27}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9a1504ec-10ca-4661-88f0-b3e3b30020fc}, !- Cooling Coil
  {9ff53993-e98f-4c17-b957-a402ca87eaca}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {c23836df-0b9b-4b10-8608-7893cccb78df}, !- Handle
  Node 134,                               !- Name
  {d1b860b2-d472-408e-83ec-302499f04b6b}, !- Inlet Port
  {109c5c11-68d5-404d-99ed-5800f3c9db35}; !- Outlet Port

OS:Connection,
  {d1b860b2-d472-408e-83ec-302499f04b6b}, !- Handle
  {c178cbf0-a573-4e32-ab88-ef6425d92225}, !- Name
  {add27d21-9f8c-4730-9132-1aeeae8dcea5}, !- Source Object
  3,                                      !- Outlet Port
  {c23836df-0b9b-4b10-8608-7893cccb78df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109c5c11-68d5-404d-99ed-5800f3c9db35}, !- Handle
  {5a33977f-1aa1-4320-a831-0fc896b00bc2}, !- Name
  {c23836df-0b9b-4b10-8608-7893cccb78df}, !- Source Object
  3,                                      !- Outlet Port
  {1ec477e8-ea37-4b4c-b10f-58815975f455}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2b5efb86-2958-4c6d-92b8-115feecfb8b1}, !- Handle
  Node 135,                               !- Name
  {fe0ea0b5-1233-4f7b-be04-0612f7eae952}, !- Inlet Port
  {b3fd6e4a-f8a4-4f2d-9b83-fd70a116c875}; !- Outlet Port

OS:Connection,
  {b3fd6e4a-f8a4-4f2d-9b83-fd70a116c875}, !- Handle
  {fdb85d52-b0a7-4d63-870c-36a190f2b640}, !- Name
  {2b5efb86-2958-4c6d-92b8-115feecfb8b1}, !- Source Object
  3,                                      !- Outlet Port
  {214b5bba-dce7-4f5e-b3ad-52f8d27f7517}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fe0ea0b5-1233-4f7b-be04-0612f7eae952}, !- Handle
  {f89d4201-9fe4-400e-aa8e-99ff44277a65}, !- Name
  {1ec477e8-ea37-4b4c-b10f-58815975f455}, !- Source Object
  4,                                      !- Outlet Port
  {2b5efb86-2958-4c6d-92b8-115feecfb8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f455665d-40f3-433e-8211-8fbca4a36aed}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {306b1d1c-5281-4af7-b257-689d2c6800de}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {99282385-a75e-4a52-b1df-acd61e91ad52}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {6255e2e1-103b-4e70-a2a8-3aea3b2c4310}, !- Air Inlet Node Name
  {32827d27-8b50-43e8-a1ca-b0fd8dc6f90c}, !- Air Outlet Node Name
  {f455665d-40f3-433e-8211-8fbca4a36aed}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {306b1d1c-5281-4af7-b257-689d2c6800de}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2d3d873d-16ee-4ac1-a21a-a5c8fd376af2}, !- Handle
  Node 136,                               !- Name
  {1948714c-3aa0-4d05-81a6-03184c2d99d6}, !- Inlet Port
  {6255e2e1-103b-4e70-a2a8-3aea3b2c4310}; !- Outlet Port

OS:Connection,
  {1948714c-3aa0-4d05-81a6-03184c2d99d6}, !- Handle
  {20f27628-783b-4415-a00a-9ac008037864}, !- Name
  {add27d21-9f8c-4730-9132-1aeeae8dcea5}, !- Source Object
  4,                                      !- Outlet Port
  {2d3d873d-16ee-4ac1-a21a-a5c8fd376af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6255e2e1-103b-4e70-a2a8-3aea3b2c4310}, !- Handle
  {11cc397c-ffbb-4c20-8b14-16a058ace708}, !- Name
  {2d3d873d-16ee-4ac1-a21a-a5c8fd376af2}, !- Source Object
  3,                                      !- Outlet Port
  {99282385-a75e-4a52-b1df-acd61e91ad52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b375b5cd-c729-4ebd-86a3-5a4d72dc2899}, !- Handle
  Node 137,                               !- Name
  {32827d27-8b50-43e8-a1ca-b0fd8dc6f90c}, !- Inlet Port
  {89b1034e-6f58-463a-9894-ad18a06a998c}; !- Outlet Port

OS:Connection,
  {89b1034e-6f58-463a-9894-ad18a06a998c}, !- Handle
  {c27c0fbc-e977-4d3d-84d5-a48b3f2a9c6a}, !- Name
  {b375b5cd-c729-4ebd-86a3-5a4d72dc2899}, !- Source Object
  3,                                      !- Outlet Port
  {214b5bba-dce7-4f5e-b3ad-52f8d27f7517}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {32827d27-8b50-43e8-a1ca-b0fd8dc6f90c}, !- Handle
  {4336b06f-2e15-4e7c-aa64-d15677b02a5e}, !- Name
  {99282385-a75e-4a52-b1df-acd61e91ad52}, !- Source Object
  4,                                      !- Outlet Port
  {b375b5cd-c729-4ebd-86a3-5a4d72dc2899}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b02b9d94-6042-45a4-922a-fee596d79e1b}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f321a79-7868-4ba8-83c9-1830fb0062c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac34d1ee-4e41-480b-b517-1fa90e1d8fde}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f321a79-7868-4ba8-83c9-1830fb0062c1}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac34d1ee-4e41-480b-b517-1fa90e1d8fde}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {82af0407-8286-4064-8fce-e1dd511fa180}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b953b101-5dba-4e70-976c-855a9771f7cc}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {08c29cae-0e91-4c78-856f-991a019a547e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {b953b101-5dba-4e70-976c-855a9771f7cc}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {08c29cae-0e91-4c78-856f-991a019a547e}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {e9f6795b-50c6-4d4c-95e8-6baa205983bb}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e07e8b9c-9f4d-4a48-b1df-2d7c7ea9d965}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {44b6c7c0-68b7-4570-b174-77a8a5c1a3a8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e07e8b9c-9f4d-4a48-b1df-2d7c7ea9d965}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {44b6c7c0-68b7-4570-b174-77a8a5c1a3a8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c684a253-821c-486b-baa5-dc7972c6fbd9}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {7aa6db1e-dbb4-4e4b-be83-934682ef4aa5}, !- Terminal Unit Air Inlet Node
  {729e26ee-0fd9-49fa-83da-9ee3e60293e8}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b02b9d94-6042-45a4-922a-fee596d79e1b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {82af0407-8286-4064-8fce-e1dd511fa180}, !- Cooling Coil
  {e9f6795b-50c6-4d4c-95e8-6baa205983bb}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {7f122377-7877-4730-b407-e27b6c89b02c}, !- Handle
  Node 138,                               !- Name
  {02d14990-2046-4c33-a04c-61a85874db3b}, !- Inlet Port
  {7aa6db1e-dbb4-4e4b-be83-934682ef4aa5}; !- Outlet Port

OS:Connection,
  {02d14990-2046-4c33-a04c-61a85874db3b}, !- Handle
  {97f8df79-4d29-4add-ae9f-7b1c45a1b2be}, !- Name
  {08be9c03-c4b7-4b54-b834-89fb01072a94}, !- Source Object
  3,                                      !- Outlet Port
  {7f122377-7877-4730-b407-e27b6c89b02c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa6db1e-dbb4-4e4b-be83-934682ef4aa5}, !- Handle
  {0c068b61-fa70-4288-8073-4c91a1b68c00}, !- Name
  {7f122377-7877-4730-b407-e27b6c89b02c}, !- Source Object
  3,                                      !- Outlet Port
  {c684a253-821c-486b-baa5-dc7972c6fbd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebd390ee-854b-4b6e-a928-492fbdf325f9}, !- Handle
  Node 139,                               !- Name
  {729e26ee-0fd9-49fa-83da-9ee3e60293e8}, !- Inlet Port
  {53b7463e-d5a0-4aae-8763-ecca39ba41aa}; !- Outlet Port

OS:Connection,
  {53b7463e-d5a0-4aae-8763-ecca39ba41aa}, !- Handle
  {766ebb7a-b571-4ebf-9d4b-f2d29fa24d4c}, !- Name
  {ebd390ee-854b-4b6e-a928-492fbdf325f9}, !- Source Object
  3,                                      !- Outlet Port
  {b37906f6-91fa-41eb-9355-d75346259a46}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {729e26ee-0fd9-49fa-83da-9ee3e60293e8}, !- Handle
  {f4478ff3-f22b-42a4-ae66-7123fdda41d4}, !- Name
  {c684a253-821c-486b-baa5-dc7972c6fbd9}, !- Source Object
  4,                                      !- Outlet Port
  {ebd390ee-854b-4b6e-a928-492fbdf325f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {680d6234-a3fd-4ecc-a72f-1d799ad7518f}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {db41d3ab-1d6d-4dae-b899-28ed8e0b4a5e}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {50ce0a72-980d-4e6c-9598-6bd12c9b4901}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {6eacfa04-43b0-4ecb-a026-b6f967158907}, !- Air Inlet Node Name
  {81f961de-6877-404e-9944-ba22f24164c6}, !- Air Outlet Node Name
  {680d6234-a3fd-4ecc-a72f-1d799ad7518f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {db41d3ab-1d6d-4dae-b899-28ed8e0b4a5e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a3cc5167-3fba-4c20-821a-0f1b2f72017f}, !- Handle
  Node 140,                               !- Name
  {4b933ce1-838a-4f44-8e50-1bbc72ac649f}, !- Inlet Port
  {6eacfa04-43b0-4ecb-a026-b6f967158907}; !- Outlet Port

OS:Connection,
  {4b933ce1-838a-4f44-8e50-1bbc72ac649f}, !- Handle
  {0ce638be-19d2-4eaf-9a75-12c8036f3711}, !- Name
  {08be9c03-c4b7-4b54-b834-89fb01072a94}, !- Source Object
  4,                                      !- Outlet Port
  {a3cc5167-3fba-4c20-821a-0f1b2f72017f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eacfa04-43b0-4ecb-a026-b6f967158907}, !- Handle
  {9023b079-cce9-4e91-873a-8c42663efaf5}, !- Name
  {a3cc5167-3fba-4c20-821a-0f1b2f72017f}, !- Source Object
  3,                                      !- Outlet Port
  {50ce0a72-980d-4e6c-9598-6bd12c9b4901}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1275b94f-2040-4734-852c-b93402d9d3a3}, !- Handle
  Node 141,                               !- Name
  {81f961de-6877-404e-9944-ba22f24164c6}, !- Inlet Port
  {f244dc8a-19d9-480c-9851-33edabe5c862}; !- Outlet Port

OS:Connection,
  {f244dc8a-19d9-480c-9851-33edabe5c862}, !- Handle
  {b1d9145f-e669-42d2-9696-c343ffae9509}, !- Name
  {1275b94f-2040-4734-852c-b93402d9d3a3}, !- Source Object
  3,                                      !- Outlet Port
  {b37906f6-91fa-41eb-9355-d75346259a46}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81f961de-6877-404e-9944-ba22f24164c6}, !- Handle
  {68445dda-8737-4d62-a036-157447ff58ad}, !- Name
  {50ce0a72-980d-4e6c-9598-6bd12c9b4901}, !- Source Object
  4,                                      !- Outlet Port
  {1275b94f-2040-4734-852c-b93402d9d3a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0107a9f9-099c-4550-8fed-3417f8fbfa7a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b5a72b41-2b71-48d1-8d0f-083172213e1d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63b40b97-b575-4b16-8a3f-28cf4ba71238}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b5a72b41-2b71-48d1-8d0f-083172213e1d}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63b40b97-b575-4b16-8a3f-28cf4ba71238}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e8ef0eed-df04-4a3b-b05d-b571706cf833}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {bc4071f4-e666-4373-8cde-1dd383dc3d17}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {2ee1d40a-441a-48e7-896d-7449ec023c40}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {bc4071f4-e666-4373-8cde-1dd383dc3d17}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2ee1d40a-441a-48e7-896d-7449ec023c40}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {c6578de2-b52e-4794-9ee2-2adc4fb84012}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {cb4b9847-e979-4469-aa4d-1fe0e2179d9b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {dcd495a6-0767-4f33-84bd-26aa91c658a5}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {cb4b9847-e979-4469-aa4d-1fe0e2179d9b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {dcd495a6-0767-4f33-84bd-26aa91c658a5}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f71dfb2e-5ef6-4a58-afb6-a733dded4af7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {b241ff42-0492-4f1c-8a50-e5506503b294}, !- Terminal Unit Air Inlet Node
  {92f3953b-851b-4352-81af-2dd4a86001f2}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {0107a9f9-099c-4550-8fed-3417f8fbfa7a}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e8ef0eed-df04-4a3b-b05d-b571706cf833}, !- Cooling Coil
  {c6578de2-b52e-4794-9ee2-2adc4fb84012}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {f72187de-3435-44e4-81b4-e9a29881f16f}, !- Handle
  Node 142,                               !- Name
  {35500eb0-5c1d-4e5c-bc6d-c2c9e49748f6}, !- Inlet Port
  {b241ff42-0492-4f1c-8a50-e5506503b294}; !- Outlet Port

OS:Connection,
  {35500eb0-5c1d-4e5c-bc6d-c2c9e49748f6}, !- Handle
  {cbde7640-0e0a-4e46-af31-44de2ef86c02}, !- Name
  {716ae8f5-7430-4553-8a7b-ba2819998b94}, !- Source Object
  3,                                      !- Outlet Port
  {f72187de-3435-44e4-81b4-e9a29881f16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b241ff42-0492-4f1c-8a50-e5506503b294}, !- Handle
  {7264d16a-66d2-4bd7-a17a-d5fa8e0a1a6b}, !- Name
  {f72187de-3435-44e4-81b4-e9a29881f16f}, !- Source Object
  3,                                      !- Outlet Port
  {f71dfb2e-5ef6-4a58-afb6-a733dded4af7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ccccafb6-19ce-4fdc-939f-d07e39fbb846}, !- Handle
  Node 143,                               !- Name
  {92f3953b-851b-4352-81af-2dd4a86001f2}, !- Inlet Port
  {30e206a0-c4cb-42a5-a311-a7fc9f972dae}; !- Outlet Port

OS:Connection,
  {30e206a0-c4cb-42a5-a311-a7fc9f972dae}, !- Handle
  {c22ac8f2-0227-4b90-9743-2b7a6475c5a8}, !- Name
  {ccccafb6-19ce-4fdc-939f-d07e39fbb846}, !- Source Object
  3,                                      !- Outlet Port
  {1cdaa650-05df-4c12-bd02-fe0a9fa689f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {92f3953b-851b-4352-81af-2dd4a86001f2}, !- Handle
  {f786a63e-ad1b-431e-92b4-7114a1523673}, !- Name
  {f71dfb2e-5ef6-4a58-afb6-a733dded4af7}, !- Source Object
  4,                                      !- Outlet Port
  {ccccafb6-19ce-4fdc-939f-d07e39fbb846}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {08dead70-89e2-403e-8f53-3684c1cec783}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d295a375-5412-4a5a-9151-07f0cee25bce}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {b423f2e5-cf4f-48f2-8fa4-575d7fc9d813}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {29a423e1-ddd1-4d31-8b04-9f3c16267cda}, !- Air Inlet Node Name
  {f0c08b79-42b3-425a-a23d-25ce13f5a39b}, !- Air Outlet Node Name
  {08dead70-89e2-403e-8f53-3684c1cec783}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d295a375-5412-4a5a-9151-07f0cee25bce}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a65d688e-5c74-48df-932b-9464c50f6c33}, !- Handle
  Node 144,                               !- Name
  {fa48e047-aca5-4d7a-9695-0eb17f684b4e}, !- Inlet Port
  {29a423e1-ddd1-4d31-8b04-9f3c16267cda}; !- Outlet Port

OS:Connection,
  {fa48e047-aca5-4d7a-9695-0eb17f684b4e}, !- Handle
  {6b5bdbf5-cb9b-419a-a9d9-9cca6a060358}, !- Name
  {716ae8f5-7430-4553-8a7b-ba2819998b94}, !- Source Object
  4,                                      !- Outlet Port
  {a65d688e-5c74-48df-932b-9464c50f6c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a423e1-ddd1-4d31-8b04-9f3c16267cda}, !- Handle
  {bc09c76e-6381-41c6-b45f-64709aad3cc5}, !- Name
  {a65d688e-5c74-48df-932b-9464c50f6c33}, !- Source Object
  3,                                      !- Outlet Port
  {b423f2e5-cf4f-48f2-8fa4-575d7fc9d813}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {91907343-d4bb-40ea-b6ea-77cc8d9c4875}, !- Handle
  Node 145,                               !- Name
  {f0c08b79-42b3-425a-a23d-25ce13f5a39b}, !- Inlet Port
  {a181b2db-eb96-440c-a803-b66e2a7ce9a7}; !- Outlet Port

OS:Connection,
  {a181b2db-eb96-440c-a803-b66e2a7ce9a7}, !- Handle
  {b8ad6a57-5404-4169-bab6-f6ed40262eb6}, !- Name
  {91907343-d4bb-40ea-b6ea-77cc8d9c4875}, !- Source Object
  3,                                      !- Outlet Port
  {1cdaa650-05df-4c12-bd02-fe0a9fa689f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0c08b79-42b3-425a-a23d-25ce13f5a39b}, !- Handle
  {a999b1a7-d7e8-46e4-b521-ad726116b4be}, !- Name
  {b423f2e5-cf4f-48f2-8fa4-575d7fc9d813}, !- Source Object
  4,                                      !- Outlet Port
  {91907343-d4bb-40ea-b6ea-77cc8d9c4875}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a1c4484c-0a88-465f-bac2-3d17c1b37d8e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed65e21d-342b-4437-a0e0-403704d17eda}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4f868c14-9d7e-412d-b112-dc40fc4aa167}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ed65e21d-342b-4437-a0e0-403704d17eda}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4f868c14-9d7e-412d-b112-dc40fc4aa167}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a3798b5a-1072-425b-abfa-8d90292281d4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {00a6aed3-7b7e-4699-b997-6dff91c16174}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {56256af8-9a90-4e43-a9ed-89669f29aa8c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {00a6aed3-7b7e-4699-b997-6dff91c16174}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {56256af8-9a90-4e43-a9ed-89669f29aa8c}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {da049037-d794-4bb4-9a8a-d5c751f5a5dd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {e6e34706-9499-4a21-997e-b943344c1053}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6ae6482f-631b-47a6-86e6-125e4d9100c9}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {e6e34706-9499-4a21-997e-b943344c1053}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6ae6482f-631b-47a6-86e6-125e4d9100c9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {cff01419-d492-41ab-99bb-004e9d967541}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {cdb1042e-3371-47d8-956d-2bcb22b1b9a5}, !- Terminal Unit Air Inlet Node
  {7e3905c3-e67b-4933-8a1d-b353d58e3a53}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a1c4484c-0a88-465f-bac2-3d17c1b37d8e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a3798b5a-1072-425b-abfa-8d90292281d4}, !- Cooling Coil
  {da049037-d794-4bb4-9a8a-d5c751f5a5dd}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {1171a9ba-a42c-4188-83b4-6708cf503147}, !- Handle
  Node 146,                               !- Name
  {97c7656c-45f4-4b8b-8995-c748b98e992c}, !- Inlet Port
  {cdb1042e-3371-47d8-956d-2bcb22b1b9a5}; !- Outlet Port

OS:Connection,
  {97c7656c-45f4-4b8b-8995-c748b98e992c}, !- Handle
  {b9c309e5-7a22-42c9-9136-91b708c5b9d3}, !- Name
  {ccc5bb06-7e59-4773-aa94-b42dc2457eba}, !- Source Object
  3,                                      !- Outlet Port
  {1171a9ba-a42c-4188-83b4-6708cf503147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdb1042e-3371-47d8-956d-2bcb22b1b9a5}, !- Handle
  {1a2cfa5c-9125-4df6-97e7-d63deceb894a}, !- Name
  {1171a9ba-a42c-4188-83b4-6708cf503147}, !- Source Object
  3,                                      !- Outlet Port
  {cff01419-d492-41ab-99bb-004e9d967541}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa0ec500-f6e8-419d-94bb-43772bfc6aa0}, !- Handle
  Node 147,                               !- Name
  {7e3905c3-e67b-4933-8a1d-b353d58e3a53}, !- Inlet Port
  {b8e3d183-2c15-4b5b-be8c-06daf7feae9b}; !- Outlet Port

OS:Connection,
  {b8e3d183-2c15-4b5b-be8c-06daf7feae9b}, !- Handle
  {df22eeb3-d351-4959-bdf7-e6271c255e1e}, !- Name
  {aa0ec500-f6e8-419d-94bb-43772bfc6aa0}, !- Source Object
  3,                                      !- Outlet Port
  {bc4fa342-0f4b-4ab5-b64a-d8b01ca927b0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e3905c3-e67b-4933-8a1d-b353d58e3a53}, !- Handle
  {75b5bf22-eb63-4a28-9009-479e264685ed}, !- Name
  {cff01419-d492-41ab-99bb-004e9d967541}, !- Source Object
  4,                                      !- Outlet Port
  {aa0ec500-f6e8-419d-94bb-43772bfc6aa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a1030316-6ff2-4de2-87f5-d710f939c5cd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {666f2735-8bdf-4d64-8645-72c488e5fc83}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {7e2672e9-670a-4d92-a22e-c83522225ebd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {6269bb22-8633-4fd1-887e-aa38d3597f9e}, !- Air Inlet Node Name
  {8026ffcf-b5b3-4d9a-8a29-11d0104920b7}, !- Air Outlet Node Name
  {a1030316-6ff2-4de2-87f5-d710f939c5cd}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {666f2735-8bdf-4d64-8645-72c488e5fc83}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {200ebf7a-8d41-4204-95d8-2458ec6fcb4b}, !- Handle
  Node 148,                               !- Name
  {e9929fca-fdf1-44f3-b6b2-068e4f33c05c}, !- Inlet Port
  {6269bb22-8633-4fd1-887e-aa38d3597f9e}; !- Outlet Port

OS:Connection,
  {e9929fca-fdf1-44f3-b6b2-068e4f33c05c}, !- Handle
  {8e3ac132-e2d6-4ecb-8329-543d54fcd894}, !- Name
  {ccc5bb06-7e59-4773-aa94-b42dc2457eba}, !- Source Object
  4,                                      !- Outlet Port
  {200ebf7a-8d41-4204-95d8-2458ec6fcb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6269bb22-8633-4fd1-887e-aa38d3597f9e}, !- Handle
  {af8388c6-6f2f-42cd-95b8-6b3667e2e95f}, !- Name
  {200ebf7a-8d41-4204-95d8-2458ec6fcb4b}, !- Source Object
  3,                                      !- Outlet Port
  {7e2672e9-670a-4d92-a22e-c83522225ebd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e751d472-3f27-476e-b556-e883d496852f}, !- Handle
  Node 149,                               !- Name
  {8026ffcf-b5b3-4d9a-8a29-11d0104920b7}, !- Inlet Port
  {9b699bc2-05ad-4fb0-aaa1-74554324375f}; !- Outlet Port

OS:Connection,
  {9b699bc2-05ad-4fb0-aaa1-74554324375f}, !- Handle
  {c22f72e4-141b-414d-af42-fa65d9a1a58b}, !- Name
  {e751d472-3f27-476e-b556-e883d496852f}, !- Source Object
  3,                                      !- Outlet Port
  {bc4fa342-0f4b-4ab5-b64a-d8b01ca927b0}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8026ffcf-b5b3-4d9a-8a29-11d0104920b7}, !- Handle
  {ccd602c2-d543-453d-8349-51dc9a940b24}, !- Name
  {7e2672e9-670a-4d92-a22e-c83522225ebd}, !- Source Object
  4,                                      !- Outlet Port
  {e751d472-3f27-476e-b556-e883d496852f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e794b0b9-29d9-4256-a813-5b83d0a35c30}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {544abe59-33bf-432c-84aa-fc07ddbe9a70}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf620022-b4f7-421b-914f-47f5d457dd9b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {544abe59-33bf-432c-84aa-fc07ddbe9a70}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf620022-b4f7-421b-914f-47f5d457dd9b}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d1f04e79-c93f-44a9-847d-e150039f7c82}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {424479b3-d573-483d-9e6e-1c5812258d56}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6d8d8b35-3bec-400c-80f7-d131b755aafb}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {424479b3-d573-483d-9e6e-1c5812258d56}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {6d8d8b35-3bec-400c-80f7-d131b755aafb}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {873e988d-8861-4f53-8558-0a6dd8f98204}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {ab197606-1ec9-475a-bab3-05da3aac9696}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {700e1c97-a421-4cbc-baa4-0f68de7e2379}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {ab197606-1ec9-475a-bab3-05da3aac9696}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {700e1c97-a421-4cbc-baa4-0f68de7e2379}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9423081c-0b37-4db0-ba15-d68cd53d7838}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {7f3da9fb-5d66-4f23-94dc-f6576f3eb5e4}, !- Terminal Unit Air Inlet Node
  {197f4a77-0ef3-4157-9a75-0991a38e30c1}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e794b0b9-29d9-4256-a813-5b83d0a35c30}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d1f04e79-c93f-44a9-847d-e150039f7c82}, !- Cooling Coil
  {873e988d-8861-4f53-8558-0a6dd8f98204}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {e2b74223-7035-457a-a39e-898cfb79e78a}, !- Handle
  Node 150,                               !- Name
  {a7307c9f-8799-4a8b-ae32-64f8f2956e72}, !- Inlet Port
  {7f3da9fb-5d66-4f23-94dc-f6576f3eb5e4}; !- Outlet Port

OS:Connection,
  {a7307c9f-8799-4a8b-ae32-64f8f2956e72}, !- Handle
  {6074e588-403f-49a3-8165-08ab8e4f99e6}, !- Name
  {f01dd918-a8eb-403d-9244-011c9c084c01}, !- Source Object
  3,                                      !- Outlet Port
  {e2b74223-7035-457a-a39e-898cfb79e78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f3da9fb-5d66-4f23-94dc-f6576f3eb5e4}, !- Handle
  {27cf3741-3905-4783-aa91-78034f32e39f}, !- Name
  {e2b74223-7035-457a-a39e-898cfb79e78a}, !- Source Object
  3,                                      !- Outlet Port
  {9423081c-0b37-4db0-ba15-d68cd53d7838}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {09c06694-d0b2-4e64-993e-655151a238ce}, !- Handle
  Node 151,                               !- Name
  {197f4a77-0ef3-4157-9a75-0991a38e30c1}, !- Inlet Port
  {1792af18-e688-4fb5-8ea3-5af85882e079}; !- Outlet Port

OS:Connection,
  {1792af18-e688-4fb5-8ea3-5af85882e079}, !- Handle
  {bcae5557-c4d7-4a14-bdda-b0863a2babbb}, !- Name
  {09c06694-d0b2-4e64-993e-655151a238ce}, !- Source Object
  3,                                      !- Outlet Port
  {e9a5f909-a8be-4254-900a-8ecd16841f16}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {197f4a77-0ef3-4157-9a75-0991a38e30c1}, !- Handle
  {34beac94-808c-44c9-ba77-15c9c3dfdfbf}, !- Name
  {9423081c-0b37-4db0-ba15-d68cd53d7838}, !- Source Object
  4,                                      !- Outlet Port
  {09c06694-d0b2-4e64-993e-655151a238ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9d8ad835-640a-48a2-9e0f-a33bd1c0347f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5e3f86aa-ab50-443b-aee0-b27b45b10e54}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {13b6cd67-94f0-4ce8-b263-2615840de1a2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {026887d4-f4a4-4744-87e8-59dcbdcb042b}, !- Air Inlet Node Name
  {e631bbf4-20c5-49fe-bb81-916d3862c89f}, !- Air Outlet Node Name
  {9d8ad835-640a-48a2-9e0f-a33bd1c0347f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {5e3f86aa-ab50-443b-aee0-b27b45b10e54}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9cc9e919-de37-49e0-a292-6b6d96530406}, !- Handle
  Node 152,                               !- Name
  {375e9cf7-192c-4aa3-a8c0-fa8508359a8b}, !- Inlet Port
  {026887d4-f4a4-4744-87e8-59dcbdcb042b}; !- Outlet Port

OS:Connection,
  {375e9cf7-192c-4aa3-a8c0-fa8508359a8b}, !- Handle
  {8bfdee7c-c812-4553-baac-ff4d1aa8dc1a}, !- Name
  {f01dd918-a8eb-403d-9244-011c9c084c01}, !- Source Object
  4,                                      !- Outlet Port
  {9cc9e919-de37-49e0-a292-6b6d96530406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026887d4-f4a4-4744-87e8-59dcbdcb042b}, !- Handle
  {fb834fbf-eb3c-415a-9fe7-78db74ba103a}, !- Name
  {9cc9e919-de37-49e0-a292-6b6d96530406}, !- Source Object
  3,                                      !- Outlet Port
  {13b6cd67-94f0-4ce8-b263-2615840de1a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c75cccad-9d42-481a-9840-ccdf701f06de}, !- Handle
  Node 153,                               !- Name
  {e631bbf4-20c5-49fe-bb81-916d3862c89f}, !- Inlet Port
  {755293d5-f808-4539-bcd6-83d1ebb4174d}; !- Outlet Port

OS:Connection,
  {755293d5-f808-4539-bcd6-83d1ebb4174d}, !- Handle
  {29e2ce41-e6d0-452f-8607-771254cf09a1}, !- Name
  {c75cccad-9d42-481a-9840-ccdf701f06de}, !- Source Object
  3,                                      !- Outlet Port
  {e9a5f909-a8be-4254-900a-8ecd16841f16}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e631bbf4-20c5-49fe-bb81-916d3862c89f}, !- Handle
  {291f3b91-c866-4989-a358-8f0575b3b649}, !- Name
  {13b6cd67-94f0-4ce8-b263-2615840de1a2}, !- Source Object
  4,                                      !- Outlet Port
  {c75cccad-9d42-481a-9840-ccdf701f06de}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6a8660bf-6b0f-4c6a-9aff-d268eaeb61ba}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ac658d7d-7436-4ea3-b0ea-0f8a0a0d6a3a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6a508366-0f7c-40f4-8be9-9188ae1c09f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ac658d7d-7436-4ea3-b0ea-0f8a0a0d6a3a}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6a508366-0f7c-40f4-8be9-9188ae1c09f6}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {abe6217e-32b5-424c-b9d8-4db806818b33}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {5eba5036-4533-4017-b8b1-4dec290abf7f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {468bfbdd-60c6-49e3-a3fa-b1698c760c2f}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {5eba5036-4533-4017-b8b1-4dec290abf7f}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {468bfbdd-60c6-49e3-a3fa-b1698c760c2f}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {79262572-7ef4-4ea7-bec8-4e4ad7b73e54}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f9f7d774-8f55-4072-b104-c494c8cd5584}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {2e7503eb-80ec-4926-84a0-c90d189448bd}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f9f7d774-8f55-4072-b104-c494c8cd5584}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {2e7503eb-80ec-4926-84a0-c90d189448bd}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {5db84ccf-33a5-4863-97aa-1913f0007bc8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {48708e1b-d7d6-436c-b2a3-6a43c1834ebe}, !- Terminal Unit Air Inlet Node
  {38019227-a800-4b0b-854d-30452fcb9f75}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {6a8660bf-6b0f-4c6a-9aff-d268eaeb61ba}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {abe6217e-32b5-424c-b9d8-4db806818b33}, !- Cooling Coil
  {79262572-7ef4-4ea7-bec8-4e4ad7b73e54}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {dc80bb11-caf1-4bf1-bf00-7df350118fc9}, !- Handle
  Node 154,                               !- Name
  {19d671d1-30f0-4d41-8795-a81a1681a7e6}, !- Inlet Port
  {48708e1b-d7d6-436c-b2a3-6a43c1834ebe}; !- Outlet Port

OS:Connection,
  {19d671d1-30f0-4d41-8795-a81a1681a7e6}, !- Handle
  {98cd1926-8012-4687-a6d3-a262d08089b4}, !- Name
  {5df7c7bf-5b9d-4486-b299-94c34ea3487b}, !- Source Object
  3,                                      !- Outlet Port
  {dc80bb11-caf1-4bf1-bf00-7df350118fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48708e1b-d7d6-436c-b2a3-6a43c1834ebe}, !- Handle
  {936d2b88-1159-410c-bac7-302fe258399c}, !- Name
  {dc80bb11-caf1-4bf1-bf00-7df350118fc9}, !- Source Object
  3,                                      !- Outlet Port
  {5db84ccf-33a5-4863-97aa-1913f0007bc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3ac17bd-59eb-4d67-b379-9bc64ed72094}, !- Handle
  Node 155,                               !- Name
  {38019227-a800-4b0b-854d-30452fcb9f75}, !- Inlet Port
  {1e2b64a3-dbf4-4069-a196-497d798a57ef}; !- Outlet Port

OS:Connection,
  {1e2b64a3-dbf4-4069-a196-497d798a57ef}, !- Handle
  {19b7d652-e446-4b34-8626-83538d65d257}, !- Name
  {e3ac17bd-59eb-4d67-b379-9bc64ed72094}, !- Source Object
  3,                                      !- Outlet Port
  {bf090de7-a61c-433f-98ac-a0adeb53c410}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {38019227-a800-4b0b-854d-30452fcb9f75}, !- Handle
  {0f7a86a1-43d4-4b84-ab91-b9a9e73752b6}, !- Name
  {5db84ccf-33a5-4863-97aa-1913f0007bc8}, !- Source Object
  4,                                      !- Outlet Port
  {e3ac17bd-59eb-4d67-b379-9bc64ed72094}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {42287b09-6d15-49ae-9b72-b2eca3d3bbcb}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c09de08b-fab3-42b6-8f19-e8577361cde3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {03a300b5-cd5a-4023-ae2b-c8871e26012b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {acf4ec7a-6caf-4e57-88d7-b3e5ef4cdbfa}, !- Air Inlet Node Name
  {8e4ce1a6-f1dd-4706-8651-8d82872ed5be}, !- Air Outlet Node Name
  {42287b09-6d15-49ae-9b72-b2eca3d3bbcb}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {c09de08b-fab3-42b6-8f19-e8577361cde3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {1a2cf0c2-f445-4de7-9cdf-86f66ba90805}, !- Handle
  Node 156,                               !- Name
  {4585ab7b-a417-40fe-9f42-16fc4ac13365}, !- Inlet Port
  {acf4ec7a-6caf-4e57-88d7-b3e5ef4cdbfa}; !- Outlet Port

OS:Connection,
  {4585ab7b-a417-40fe-9f42-16fc4ac13365}, !- Handle
  {4a17cbe6-5d76-4610-8f0a-b7b1a30c4e7c}, !- Name
  {5df7c7bf-5b9d-4486-b299-94c34ea3487b}, !- Source Object
  4,                                      !- Outlet Port
  {1a2cf0c2-f445-4de7-9cdf-86f66ba90805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acf4ec7a-6caf-4e57-88d7-b3e5ef4cdbfa}, !- Handle
  {52f44805-2624-4122-8d92-c1dedd526bab}, !- Name
  {1a2cf0c2-f445-4de7-9cdf-86f66ba90805}, !- Source Object
  3,                                      !- Outlet Port
  {03a300b5-cd5a-4023-ae2b-c8871e26012b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a1dc413-9055-4ce9-bc68-abed96175f11}, !- Handle
  Node 157,                               !- Name
  {8e4ce1a6-f1dd-4706-8651-8d82872ed5be}, !- Inlet Port
  {70c2540b-02b9-4596-bedf-1add5662dcfe}; !- Outlet Port

OS:Connection,
  {70c2540b-02b9-4596-bedf-1add5662dcfe}, !- Handle
  {9e1037e8-25dc-4415-8240-e35df86cdc60}, !- Name
  {7a1dc413-9055-4ce9-bc68-abed96175f11}, !- Source Object
  3,                                      !- Outlet Port
  {bf090de7-a61c-433f-98ac-a0adeb53c410}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8e4ce1a6-f1dd-4706-8651-8d82872ed5be}, !- Handle
  {f22a7a0c-a650-4264-9e5c-e9a952d52d92}, !- Name
  {03a300b5-cd5a-4023-ae2b-c8871e26012b}, !- Source Object
  4,                                      !- Outlet Port
  {7a1dc413-9055-4ce9-bc68-abed96175f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b1a396af-ffc5-4af4-860b-8212635819ed}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b8deb06f-759f-40b0-a8bc-69a5e72c7037}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {101e9980-c9c3-4400-909a-197509ac1a81}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b8deb06f-759f-40b0-a8bc-69a5e72c7037}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {101e9980-c9c3-4400-909a-197509ac1a81}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a9cb5481-3ded-4596-98a5-689b62b116e7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {7750fed7-8049-45a3-9f7d-cf0756a54383}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {c88a8eda-2847-4323-87e9-da4b0ae0436e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7750fed7-8049-45a3-9f7d-cf0756a54383}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {c88a8eda-2847-4323-87e9-da4b0ae0436e}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {aae845eb-66cd-40c8-9f0a-9ca2eecea153}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {b07b16cd-cbed-4ae4-b26b-23eb5f824fef}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e0b29323-ee89-45ce-9fbd-469fe5c10be0}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {b07b16cd-cbed-4ae4-b26b-23eb5f824fef}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e0b29323-ee89-45ce-9fbd-469fe5c10be0}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {413d9372-52c1-4420-a277-4de75e656904}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {249d2fd8-96ce-4365-a21c-a6cf94631619}, !- Terminal Unit Air Inlet Node
  {5c3ef8d2-d7ce-4b3d-99d1-a1bccd00b0d2}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b1a396af-ffc5-4af4-860b-8212635819ed}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a9cb5481-3ded-4596-98a5-689b62b116e7}, !- Cooling Coil
  {aae845eb-66cd-40c8-9f0a-9ca2eecea153}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {41bcec32-64fd-4e26-b77a-0edafa8113c9}, !- Handle
  Node 158,                               !- Name
  {0e1a5669-4be2-49a2-8e9f-1ba4b9e19ca2}, !- Inlet Port
  {249d2fd8-96ce-4365-a21c-a6cf94631619}; !- Outlet Port

OS:Connection,
  {0e1a5669-4be2-49a2-8e9f-1ba4b9e19ca2}, !- Handle
  {9ad4d530-d03e-4868-85d4-b36bd2b14540}, !- Name
  {74058639-8fd1-4777-9ad9-a987738ea3b8}, !- Source Object
  3,                                      !- Outlet Port
  {41bcec32-64fd-4e26-b77a-0edafa8113c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {249d2fd8-96ce-4365-a21c-a6cf94631619}, !- Handle
  {9e9b1f09-c074-4792-bcbb-470a5c40d936}, !- Name
  {41bcec32-64fd-4e26-b77a-0edafa8113c9}, !- Source Object
  3,                                      !- Outlet Port
  {413d9372-52c1-4420-a277-4de75e656904}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc2b2ae6-b630-4504-b410-0ae218f7276a}, !- Handle
  Node 159,                               !- Name
  {5c3ef8d2-d7ce-4b3d-99d1-a1bccd00b0d2}, !- Inlet Port
  {5e540cd1-17ef-41b2-af0f-b1d81bbf7cc7}; !- Outlet Port

OS:Connection,
  {5e540cd1-17ef-41b2-af0f-b1d81bbf7cc7}, !- Handle
  {c5403adf-2473-45b3-9c57-06dbfcb0852e}, !- Name
  {dc2b2ae6-b630-4504-b410-0ae218f7276a}, !- Source Object
  3,                                      !- Outlet Port
  {a3bec8ac-cfa0-4d8b-be3b-0e905ab2f243}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5c3ef8d2-d7ce-4b3d-99d1-a1bccd00b0d2}, !- Handle
  {3d00fbee-5200-4c72-9440-8388544bdea5}, !- Name
  {413d9372-52c1-4420-a277-4de75e656904}, !- Source Object
  4,                                      !- Outlet Port
  {dc2b2ae6-b630-4504-b410-0ae218f7276a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {acb7eab2-4b23-44d5-aa05-7255d3059619}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1fcb02ab-6ebc-4c1b-a2b3-ef77bf4628eb}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {474ef2ee-85e6-428d-8616-9aeb245ed723}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {931680db-8d75-4af2-8969-b47ec39948e5}, !- Air Inlet Node Name
  {baf27bca-1736-41a1-aee0-25c781cabd73}, !- Air Outlet Node Name
  {acb7eab2-4b23-44d5-aa05-7255d3059619}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {1fcb02ab-6ebc-4c1b-a2b3-ef77bf4628eb}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {ebaf8579-08ae-49bd-aadd-626ace28a1c9}, !- Handle
  Node 160,                               !- Name
  {666d88ff-261a-4456-a8aa-9d36aa9417f1}, !- Inlet Port
  {931680db-8d75-4af2-8969-b47ec39948e5}; !- Outlet Port

OS:Connection,
  {666d88ff-261a-4456-a8aa-9d36aa9417f1}, !- Handle
  {2f6e3ab6-0980-4b60-8b75-db116c3c47f5}, !- Name
  {74058639-8fd1-4777-9ad9-a987738ea3b8}, !- Source Object
  4,                                      !- Outlet Port
  {ebaf8579-08ae-49bd-aadd-626ace28a1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {931680db-8d75-4af2-8969-b47ec39948e5}, !- Handle
  {6ee1326b-1449-4cc4-bfc1-0b20d0eb97a7}, !- Name
  {ebaf8579-08ae-49bd-aadd-626ace28a1c9}, !- Source Object
  3,                                      !- Outlet Port
  {474ef2ee-85e6-428d-8616-9aeb245ed723}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cda74046-39be-4eab-9a94-b4ecdf295d1b}, !- Handle
  Node 161,                               !- Name
  {baf27bca-1736-41a1-aee0-25c781cabd73}, !- Inlet Port
  {46beab7d-29ef-4997-a232-9117ffa36204}; !- Outlet Port

OS:Connection,
  {46beab7d-29ef-4997-a232-9117ffa36204}, !- Handle
  {4796e1e6-3d22-42c5-a191-d175bf792e62}, !- Name
  {cda74046-39be-4eab-9a94-b4ecdf295d1b}, !- Source Object
  3,                                      !- Outlet Port
  {a3bec8ac-cfa0-4d8b-be3b-0e905ab2f243}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {baf27bca-1736-41a1-aee0-25c781cabd73}, !- Handle
  {c6250491-7638-464d-8228-0bf7df73f2e7}, !- Name
  {474ef2ee-85e6-428d-8616-9aeb245ed723}, !- Source Object
  4,                                      !- Outlet Port
  {cda74046-39be-4eab-9a94-b4ecdf295d1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {74592d59-934a-4724-a4c1-35d4c047c75e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f17ba148-a6a1-4a4d-ad5f-665f2e209ab4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce50f849-c9eb-4370-aa18-ee9b97712c52}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f17ba148-a6a1-4a4d-ad5f-665f2e209ab4}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce50f849-c9eb-4370-aa18-ee9b97712c52}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d6907132-abdc-4766-88b3-189a7ad2fcf5}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0723a1e7-c468-4b18-9f6d-33894e2c9b85}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {1c77a270-eb8c-412b-8318-9a5b5ed6c37b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0723a1e7-c468-4b18-9f6d-33894e2c9b85}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {1c77a270-eb8c-412b-8318-9a5b5ed6c37b}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {2eeb10dd-02ad-42dd-8f04-afecc6c9dab9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {028389a5-0f5f-4b97-a500-8e78f2a4fb27}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e9db9de8-cb66-4fca-8d56-9f695fb8abbf}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {028389a5-0f5f-4b97-a500-8e78f2a4fb27}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e9db9de8-cb66-4fca-8d56-9f695fb8abbf}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {91512cde-f937-45d4-b9f9-adf9a6278426}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {e3d78b78-02b5-4c6f-b16e-9f9820b7eec3}, !- Terminal Unit Air Inlet Node
  {df6934d6-66f7-42e1-899d-291fc4648ce9}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {74592d59-934a-4724-a4c1-35d4c047c75e}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d6907132-abdc-4766-88b3-189a7ad2fcf5}, !- Cooling Coil
  {2eeb10dd-02ad-42dd-8f04-afecc6c9dab9}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {92daedd3-42d6-4171-ab3f-93f27598b96d}, !- Handle
  Node 162,                               !- Name
  {cf430637-c3c4-48d1-ad55-03d7fd2a2b0c}, !- Inlet Port
  {e3d78b78-02b5-4c6f-b16e-9f9820b7eec3}; !- Outlet Port

OS:Connection,
  {cf430637-c3c4-48d1-ad55-03d7fd2a2b0c}, !- Handle
  {b13f3061-4967-47c9-8035-5d2fd9bbcb1d}, !- Name
  {a2b99787-fe8a-4b5e-b573-74f2ff0d99dc}, !- Source Object
  3,                                      !- Outlet Port
  {92daedd3-42d6-4171-ab3f-93f27598b96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3d78b78-02b5-4c6f-b16e-9f9820b7eec3}, !- Handle
  {3dc0ea83-21c6-4a8d-8d01-ad6138bac8b1}, !- Name
  {92daedd3-42d6-4171-ab3f-93f27598b96d}, !- Source Object
  3,                                      !- Outlet Port
  {91512cde-f937-45d4-b9f9-adf9a6278426}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66481bf9-d8d8-482c-8dc4-75fe25fa5776}, !- Handle
  Node 163,                               !- Name
  {df6934d6-66f7-42e1-899d-291fc4648ce9}, !- Inlet Port
  {2bea878d-cbb0-41b9-9c33-a1c23c8a613d}; !- Outlet Port

OS:Connection,
  {2bea878d-cbb0-41b9-9c33-a1c23c8a613d}, !- Handle
  {cb4b7ca0-9068-46d5-a1df-e45fe555ed2d}, !- Name
  {66481bf9-d8d8-482c-8dc4-75fe25fa5776}, !- Source Object
  3,                                      !- Outlet Port
  {f1d61f62-cca3-47b0-bae6-469480bc8965}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {df6934d6-66f7-42e1-899d-291fc4648ce9}, !- Handle
  {81b4c52c-ee3b-48c6-a9b0-249534ec2bf6}, !- Name
  {91512cde-f937-45d4-b9f9-adf9a6278426}, !- Source Object
  4,                                      !- Outlet Port
  {66481bf9-d8d8-482c-8dc4-75fe25fa5776}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5cb8db8e-aa6c-4fee-ad36-080b2a9e5787}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {153cf011-d1fc-42ad-9770-8f24ec6ddfac}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {87d8ebb8-dc90-481b-b15e-16d7512bb427}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {5dc516da-ad72-4247-a011-16d872903e75}, !- Air Inlet Node Name
  {25af421f-332e-41c1-a9b1-0a240ec3f17c}, !- Air Outlet Node Name
  {5cb8db8e-aa6c-4fee-ad36-080b2a9e5787}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {153cf011-d1fc-42ad-9770-8f24ec6ddfac}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {c6d8a3e0-1c78-4b58-9e05-8a10eeda1725}, !- Handle
  Node 164,                               !- Name
  {78011672-8b40-4732-ad79-18bb5f4e3885}, !- Inlet Port
  {5dc516da-ad72-4247-a011-16d872903e75}; !- Outlet Port

OS:Connection,
  {78011672-8b40-4732-ad79-18bb5f4e3885}, !- Handle
  {2ca9e41f-b909-44bb-9fad-acb7de21416a}, !- Name
  {a2b99787-fe8a-4b5e-b573-74f2ff0d99dc}, !- Source Object
  4,                                      !- Outlet Port
  {c6d8a3e0-1c78-4b58-9e05-8a10eeda1725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dc516da-ad72-4247-a011-16d872903e75}, !- Handle
  {86bf6781-1479-48c1-8a00-1ecbff651056}, !- Name
  {c6d8a3e0-1c78-4b58-9e05-8a10eeda1725}, !- Source Object
  3,                                      !- Outlet Port
  {87d8ebb8-dc90-481b-b15e-16d7512bb427}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f4bfa8d-2d51-4d20-a2cd-ee3963368d33}, !- Handle
  Node 165,                               !- Name
  {25af421f-332e-41c1-a9b1-0a240ec3f17c}, !- Inlet Port
  {ac78d26a-572b-45d7-8b47-7eb5611a5e8b}; !- Outlet Port

OS:Connection,
  {ac78d26a-572b-45d7-8b47-7eb5611a5e8b}, !- Handle
  {3259f131-7707-4993-90e0-1ed3d2f8bc40}, !- Name
  {6f4bfa8d-2d51-4d20-a2cd-ee3963368d33}, !- Source Object
  3,                                      !- Outlet Port
  {f1d61f62-cca3-47b0-bae6-469480bc8965}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {25af421f-332e-41c1-a9b1-0a240ec3f17c}, !- Handle
  {2740550a-8f09-44b4-8865-cdc6c354b28b}, !- Name
  {87d8ebb8-dc90-481b-b15e-16d7512bb427}, !- Source Object
  4,                                      !- Outlet Port
  {6f4bfa8d-2d51-4d20-a2cd-ee3963368d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d0714785-ff17-4136-b478-2702112080ce}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {24e76d14-122b-44ac-9c08-094356ecf78c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c63d5c2c-cd54-45c6-9847-42ecfe8fd81f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {24e76d14-122b-44ac-9c08-094356ecf78c}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c63d5c2c-cd54-45c6-9847-42ecfe8fd81f}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2d2059f9-2411-4656-b594-a571f5a1d896}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b79d5452-db07-49f8-8763-25ebe384a950}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {15d9235e-74de-48d6-ba55-a4bdd99ebf6a}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {b79d5452-db07-49f8-8763-25ebe384a950}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {15d9235e-74de-48d6-ba55-a4bdd99ebf6a}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {3a88d99a-3f79-41f3-8717-912b65d5bb75}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f6a071d3-af92-45c1-8fb3-6ee85d05a18f}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e0d869b3-c095-446d-b8cf-9a5ec5652c58}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f6a071d3-af92-45c1-8fb3-6ee85d05a18f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e0d869b3-c095-446d-b8cf-9a5ec5652c58}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {19c7112e-469c-4ad8-9d34-3b90ad3d6cb8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {8a975553-c902-41f0-87ad-2e02b23c2673}, !- Terminal Unit Air Inlet Node
  {5909afc8-6aa1-4001-b982-b45a744f641b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {d0714785-ff17-4136-b478-2702112080ce}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2d2059f9-2411-4656-b594-a571f5a1d896}, !- Cooling Coil
  {3a88d99a-3f79-41f3-8717-912b65d5bb75}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {848d1d59-5b7d-47d9-aaa7-896ebb580a69}, !- Handle
  Node 166,                               !- Name
  {3a0324da-2a83-4ea4-a8ec-ef6620c557da}, !- Inlet Port
  {8a975553-c902-41f0-87ad-2e02b23c2673}; !- Outlet Port

OS:Connection,
  {3a0324da-2a83-4ea4-a8ec-ef6620c557da}, !- Handle
  {770f1677-c8a4-4a8d-a116-e6ff2fb4f32a}, !- Name
  {21cbdc27-8288-4474-919e-b459df53ba8c}, !- Source Object
  3,                                      !- Outlet Port
  {848d1d59-5b7d-47d9-aaa7-896ebb580a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a975553-c902-41f0-87ad-2e02b23c2673}, !- Handle
  {205d24cb-70ea-4e84-a02a-3ec257625114}, !- Name
  {848d1d59-5b7d-47d9-aaa7-896ebb580a69}, !- Source Object
  3,                                      !- Outlet Port
  {19c7112e-469c-4ad8-9d34-3b90ad3d6cb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f12edafc-c1b8-46c0-9ad7-fed6ee65bc54}, !- Handle
  Node 167,                               !- Name
  {5909afc8-6aa1-4001-b982-b45a744f641b}, !- Inlet Port
  {299c2230-5d40-4541-b877-02b1fd674e15}; !- Outlet Port

OS:Connection,
  {299c2230-5d40-4541-b877-02b1fd674e15}, !- Handle
  {524deb8e-6e4e-4e1a-b437-6a7624dd5854}, !- Name
  {f12edafc-c1b8-46c0-9ad7-fed6ee65bc54}, !- Source Object
  3,                                      !- Outlet Port
  {2eed2d5f-ffc9-45dc-89ea-4fbb33c421c4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5909afc8-6aa1-4001-b982-b45a744f641b}, !- Handle
  {245e8951-c9c3-4b02-9b41-fefc36c7d69e}, !- Name
  {19c7112e-469c-4ad8-9d34-3b90ad3d6cb8}, !- Source Object
  4,                                      !- Outlet Port
  {f12edafc-c1b8-46c0-9ad7-fed6ee65bc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d53ec6c3-ecbe-4e7b-b5ea-c9dba4ec1696}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {eda3ae7e-4417-4ba4-800b-3791156f87e6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {70c2b35f-65d5-49b7-baba-3dcdd800657b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {7c473a65-fdeb-4373-992f-3ae8c8baaae4}, !- Air Inlet Node Name
  {bccba741-5c2b-4b3a-8323-5632d5d89f77}, !- Air Outlet Node Name
  {d53ec6c3-ecbe-4e7b-b5ea-c9dba4ec1696}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {eda3ae7e-4417-4ba4-800b-3791156f87e6}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {b756b111-d7d8-46dc-a669-0989620ba2f6}, !- Handle
  Node 168,                               !- Name
  {9a55b64e-0720-4bdf-a90f-ac2f766f77e6}, !- Inlet Port
  {7c473a65-fdeb-4373-992f-3ae8c8baaae4}; !- Outlet Port

OS:Connection,
  {9a55b64e-0720-4bdf-a90f-ac2f766f77e6}, !- Handle
  {7c3a1398-841a-4573-9b62-7ce14460bae6}, !- Name
  {21cbdc27-8288-4474-919e-b459df53ba8c}, !- Source Object
  4,                                      !- Outlet Port
  {b756b111-d7d8-46dc-a669-0989620ba2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c473a65-fdeb-4373-992f-3ae8c8baaae4}, !- Handle
  {240ff655-c07f-44ab-b902-8ed9bb050999}, !- Name
  {b756b111-d7d8-46dc-a669-0989620ba2f6}, !- Source Object
  3,                                      !- Outlet Port
  {70c2b35f-65d5-49b7-baba-3dcdd800657b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {14151979-1619-4a8f-9788-4700cd68f6eb}, !- Handle
  Node 169,                               !- Name
  {bccba741-5c2b-4b3a-8323-5632d5d89f77}, !- Inlet Port
  {594481ff-5300-4239-bda5-7b7cdf6e9bec}; !- Outlet Port

OS:Connection,
  {594481ff-5300-4239-bda5-7b7cdf6e9bec}, !- Handle
  {5b6e5ec4-dfc1-4f24-a48e-c296e04ede4c}, !- Name
  {14151979-1619-4a8f-9788-4700cd68f6eb}, !- Source Object
  3,                                      !- Outlet Port
  {2eed2d5f-ffc9-45dc-89ea-4fbb33c421c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bccba741-5c2b-4b3a-8323-5632d5d89f77}, !- Handle
  {8663f244-dea5-4a25-a442-ccbb770ea7f2}, !- Name
  {70c2b35f-65d5-49b7-baba-3dcdd800657b}, !- Source Object
  4,                                      !- Outlet Port
  {14151979-1619-4a8f-9788-4700cd68f6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c1c5aa02-f636-48b0-ad19-c87f5e3cdadf}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c904a8f8-3a98-4262-ae91-2d8f99e813ad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1d24d4e-f759-415b-bbad-a70d6580bac1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c904a8f8-3a98-4262-ae91-2d8f99e813ad}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1d24d4e-f759-415b-bbad-a70d6580bac1}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {9a750024-49d9-4607-89d9-485203b60c9c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {5ade995a-b567-4a9b-be25-90054b6fa2e7}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {b72d0e64-012c-43b0-b847-74264919522b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {5ade995a-b567-4a9b-be25-90054b6fa2e7}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {b72d0e64-012c-43b0-b847-74264919522b}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {158fa825-03cd-4fc1-90da-a7022fbf18b8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {8b34fd76-0c57-4dbc-9eee-82f7a8f2cda4}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ac0b18b4-84af-42f1-99bf-f53db478a56e}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {8b34fd76-0c57-4dbc-9eee-82f7a8f2cda4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ac0b18b4-84af-42f1-99bf-f53db478a56e}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {ce84019e-0764-4830-912a-e427f2e88cd0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {83433277-2f87-476f-b2ac-a2aef05e0d88}, !- Terminal Unit Air Inlet Node
  {c15b4ec7-fdad-4bf9-bf79-de42db97e755}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {c1c5aa02-f636-48b0-ad19-c87f5e3cdadf}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {9a750024-49d9-4607-89d9-485203b60c9c}, !- Cooling Coil
  {158fa825-03cd-4fc1-90da-a7022fbf18b8}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {1c2dc3cc-8da5-41ee-8a03-9a9ae336a9f7}, !- Handle
  Node 170,                               !- Name
  {0e67f906-8e9e-4908-9a81-390656ddb295}, !- Inlet Port
  {83433277-2f87-476f-b2ac-a2aef05e0d88}; !- Outlet Port

OS:Connection,
  {0e67f906-8e9e-4908-9a81-390656ddb295}, !- Handle
  {62f0815f-ddb8-4feb-b93b-66cb2c33d6b4}, !- Name
  {6f52ade1-5740-4663-8b33-71bc8c70780f}, !- Source Object
  3,                                      !- Outlet Port
  {1c2dc3cc-8da5-41ee-8a03-9a9ae336a9f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83433277-2f87-476f-b2ac-a2aef05e0d88}, !- Handle
  {ef5b9c86-d0f7-4596-8e33-21587857be92}, !- Name
  {1c2dc3cc-8da5-41ee-8a03-9a9ae336a9f7}, !- Source Object
  3,                                      !- Outlet Port
  {ce84019e-0764-4830-912a-e427f2e88cd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb6ad96e-5923-4d96-9933-972f23ada1c5}, !- Handle
  Node 171,                               !- Name
  {c15b4ec7-fdad-4bf9-bf79-de42db97e755}, !- Inlet Port
  {fc2ba513-3b55-4e00-8b27-a0216e66c2b0}; !- Outlet Port

OS:Connection,
  {fc2ba513-3b55-4e00-8b27-a0216e66c2b0}, !- Handle
  {23f70700-46ad-4287-9f9a-ddd9f2ecb509}, !- Name
  {cb6ad96e-5923-4d96-9933-972f23ada1c5}, !- Source Object
  3,                                      !- Outlet Port
  {f6159076-bb45-4e5a-9c07-de1eb5e6f323}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c15b4ec7-fdad-4bf9-bf79-de42db97e755}, !- Handle
  {744ca76e-a871-4de3-91ba-daccac2bfde5}, !- Name
  {ce84019e-0764-4830-912a-e427f2e88cd0}, !- Source Object
  4,                                      !- Outlet Port
  {cb6ad96e-5923-4d96-9933-972f23ada1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {27be50dd-e31c-48dd-9ae2-7debdc0211f2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b2716a13-c807-4859-bb03-9cc75668571b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {087b49ac-3449-4c29-ae57-3f75fc203f73}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {1d6dacb6-65d5-42ef-ab25-d0e74cd0f386}, !- Air Inlet Node Name
  {eb3217dd-18b0-46d3-b28c-1c15e0b8c621}, !- Air Outlet Node Name
  {27be50dd-e31c-48dd-9ae2-7debdc0211f2}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b2716a13-c807-4859-bb03-9cc75668571b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {ada51174-dd75-48f8-adc9-ed70971579f7}, !- Handle
  Node 172,                               !- Name
  {ff5cd70b-8f64-4ed6-b61d-dbb09d5ed26f}, !- Inlet Port
  {1d6dacb6-65d5-42ef-ab25-d0e74cd0f386}; !- Outlet Port

OS:Connection,
  {ff5cd70b-8f64-4ed6-b61d-dbb09d5ed26f}, !- Handle
  {02916252-daa8-4311-8783-2035d2886c7d}, !- Name
  {6f52ade1-5740-4663-8b33-71bc8c70780f}, !- Source Object
  4,                                      !- Outlet Port
  {ada51174-dd75-48f8-adc9-ed70971579f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6dacb6-65d5-42ef-ab25-d0e74cd0f386}, !- Handle
  {c3b5afa1-f990-426d-8b82-1971e9501497}, !- Name
  {ada51174-dd75-48f8-adc9-ed70971579f7}, !- Source Object
  3,                                      !- Outlet Port
  {087b49ac-3449-4c29-ae57-3f75fc203f73}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {076e8f97-f821-483a-aa64-bfd20ecdfedf}, !- Handle
  Node 173,                               !- Name
  {eb3217dd-18b0-46d3-b28c-1c15e0b8c621}, !- Inlet Port
  {2521db19-fca9-4700-85b0-0a30edb06372}; !- Outlet Port

OS:Connection,
  {2521db19-fca9-4700-85b0-0a30edb06372}, !- Handle
  {592833ff-9ce2-4506-bc04-fa68c903b710}, !- Name
  {076e8f97-f821-483a-aa64-bfd20ecdfedf}, !- Source Object
  3,                                      !- Outlet Port
  {f6159076-bb45-4e5a-9c07-de1eb5e6f323}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {eb3217dd-18b0-46d3-b28c-1c15e0b8c621}, !- Handle
  {492efd00-5f60-4e75-9675-d1d79bb8fcb6}, !- Name
  {087b49ac-3449-4c29-ae57-3f75fc203f73}, !- Source Object
  4,                                      !- Outlet Port
  {076e8f97-f821-483a-aa64-bfd20ecdfedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {325edf25-4e5e-41cc-9a69-def532d470a9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {206cdc4d-2e2c-46c1-b99b-5f4418bdda91}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe591edf-829f-4a59-aea0-84934da37b06}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {206cdc4d-2e2c-46c1-b99b-5f4418bdda91}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe591edf-829f-4a59-aea0-84934da37b06}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {1389f901-faaf-4f04-a874-ded2ca03bf5d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {c4da3c80-4b37-4cda-862d-4e787ab57dc3}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {96908199-279b-47b4-90cc-e3daec42b56b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {c4da3c80-4b37-4cda-862d-4e787ab57dc3}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {96908199-279b-47b4-90cc-e3daec42b56b}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1b6eadef-419e-4dbb-8c3d-6c23ae4e2f46}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0d36e44a-8d47-4b5d-a4cd-0a4c21705727}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {c785753b-6062-47fb-b1fd-cfb6da6bc1d8}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0d36e44a-8d47-4b5d-a4cd-0a4c21705727}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {c785753b-6062-47fb-b1fd-cfb6da6bc1d8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c752139a-bf0c-4f57-8e66-8492d52ad531}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {899fa87b-3c41-44cd-9d13-a300d9137842}, !- Terminal Unit Air Inlet Node
  {fdb858a1-c108-4e9d-8c64-9d997dbad7d7}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {325edf25-4e5e-41cc-9a69-def532d470a9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {1389f901-faaf-4f04-a874-ded2ca03bf5d}, !- Cooling Coil
  {1b6eadef-419e-4dbb-8c3d-6c23ae4e2f46}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {eabce00c-e6da-4631-b871-9fb24f6482cf}, !- Handle
  Node 174,                               !- Name
  {bf316d0c-3811-4d6e-b96a-242166100e50}, !- Inlet Port
  {899fa87b-3c41-44cd-9d13-a300d9137842}; !- Outlet Port

OS:Connection,
  {bf316d0c-3811-4d6e-b96a-242166100e50}, !- Handle
  {982200fa-f6ad-46b8-a92f-ba1771c9c5ff}, !- Name
  {7b1521cb-02f9-4dc0-96d4-5c6564ebd22c}, !- Source Object
  3,                                      !- Outlet Port
  {eabce00c-e6da-4631-b871-9fb24f6482cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {899fa87b-3c41-44cd-9d13-a300d9137842}, !- Handle
  {3a6bdd4f-33f9-4c6d-8210-9406d3651c12}, !- Name
  {eabce00c-e6da-4631-b871-9fb24f6482cf}, !- Source Object
  3,                                      !- Outlet Port
  {c752139a-bf0c-4f57-8e66-8492d52ad531}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcc2f926-e703-46dc-bf35-34c7171af437}, !- Handle
  Node 175,                               !- Name
  {fdb858a1-c108-4e9d-8c64-9d997dbad7d7}, !- Inlet Port
  {63f6ad37-2fa7-4492-a227-5001a271272e}; !- Outlet Port

OS:Connection,
  {63f6ad37-2fa7-4492-a227-5001a271272e}, !- Handle
  {78bf7ea8-4cce-4f55-9e66-246d9723a9fd}, !- Name
  {dcc2f926-e703-46dc-bf35-34c7171af437}, !- Source Object
  3,                                      !- Outlet Port
  {576860e9-9977-46bf-a54f-f7ecefdebcb6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fdb858a1-c108-4e9d-8c64-9d997dbad7d7}, !- Handle
  {f0d3945a-908f-48f0-8273-ea01a7e6a7b1}, !- Name
  {c752139a-bf0c-4f57-8e66-8492d52ad531}, !- Source Object
  4,                                      !- Outlet Port
  {dcc2f926-e703-46dc-bf35-34c7171af437}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {93232897-8c04-462e-ae37-901134dab9da}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f5a46fc6-2f25-4fda-b8c1-1158720060a2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {0b01589d-d8b0-4016-8b09-6a834e0775c6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {035826a2-aacf-4257-bb17-011a5a173bb4}, !- Air Inlet Node Name
  {274ad34a-b501-4938-8b42-5dcd8029bf99}, !- Air Outlet Node Name
  {93232897-8c04-462e-ae37-901134dab9da}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f5a46fc6-2f25-4fda-b8c1-1158720060a2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9736240b-f0b1-400a-83bc-dcc8a83880c6}, !- Handle
  Node 176,                               !- Name
  {3c7dcecf-046d-4a71-9bfa-ffb69f1df11a}, !- Inlet Port
  {035826a2-aacf-4257-bb17-011a5a173bb4}; !- Outlet Port

OS:Connection,
  {3c7dcecf-046d-4a71-9bfa-ffb69f1df11a}, !- Handle
  {1181421e-9708-4cda-806c-a172b373cca1}, !- Name
  {7b1521cb-02f9-4dc0-96d4-5c6564ebd22c}, !- Source Object
  4,                                      !- Outlet Port
  {9736240b-f0b1-400a-83bc-dcc8a83880c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {035826a2-aacf-4257-bb17-011a5a173bb4}, !- Handle
  {b16ff14f-da17-48c1-879e-37d407186d9a}, !- Name
  {9736240b-f0b1-400a-83bc-dcc8a83880c6}, !- Source Object
  3,                                      !- Outlet Port
  {0b01589d-d8b0-4016-8b09-6a834e0775c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3e6d4ec0-848d-41c9-b644-242ff95a6328}, !- Handle
  Node 177,                               !- Name
  {274ad34a-b501-4938-8b42-5dcd8029bf99}, !- Inlet Port
  {5ea90d57-3e54-4acd-9e50-033a50df4cf2}; !- Outlet Port

OS:Connection,
  {5ea90d57-3e54-4acd-9e50-033a50df4cf2}, !- Handle
  {20fa52ec-38e0-4ff1-80a9-7e0919b00bec}, !- Name
  {3e6d4ec0-848d-41c9-b644-242ff95a6328}, !- Source Object
  3,                                      !- Outlet Port
  {576860e9-9977-46bf-a54f-f7ecefdebcb6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {274ad34a-b501-4938-8b42-5dcd8029bf99}, !- Handle
  {7fcee790-8847-431e-a392-2dd7abd5174d}, !- Name
  {0b01589d-d8b0-4016-8b09-6a834e0775c6}, !- Source Object
  4,                                      !- Outlet Port
  {3e6d4ec0-848d-41c9-b644-242ff95a6328}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1a354809-77ad-41ea-8b80-404d18bb6b7f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3616f64-af12-44d7-9744-7bac8421d11b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b18b614b-b6e0-4218-a012-62e1f8e61a20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3616f64-af12-44d7-9744-7bac8421d11b}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b18b614b-b6e0-4218-a012-62e1f8e61a20}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {70c8c51d-8ae4-46ff-b1bc-da6fbc969396}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {71772d82-6eee-4fd4-9d07-2da082d5ee5e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {28c0af7f-406a-4047-ac2e-e5dd7e9a4942}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {71772d82-6eee-4fd4-9d07-2da082d5ee5e}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {28c0af7f-406a-4047-ac2e-e5dd7e9a4942}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {03b90453-902c-439c-b877-3a3c6ad501a2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c8220f45-9bec-4340-bf5c-1446d56ff70d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {9c7ad6de-aac3-4ce1-802d-94b28a03c46a}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c8220f45-9bec-4340-bf5c-1446d56ff70d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {9c7ad6de-aac3-4ce1-802d-94b28a03c46a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {a7817844-448a-4184-8af0-11ec9cd59e08}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {f2aa92a1-631e-44cf-9924-a8de2f9909b6}, !- Terminal Unit Air Inlet Node
  {18fdeec7-f147-421c-90f2-edee4a8b647b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1a354809-77ad-41ea-8b80-404d18bb6b7f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {70c8c51d-8ae4-46ff-b1bc-da6fbc969396}, !- Cooling Coil
  {03b90453-902c-439c-b877-3a3c6ad501a2}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {28cd2010-f0b0-48b8-ada2-53779887b450}, !- Handle
  Node 178,                               !- Name
  {c28ea0a8-5f2b-4384-9efb-2b23bd44e046}, !- Inlet Port
  {f2aa92a1-631e-44cf-9924-a8de2f9909b6}; !- Outlet Port

OS:Connection,
  {c28ea0a8-5f2b-4384-9efb-2b23bd44e046}, !- Handle
  {8327bffc-d554-4f04-bceb-3f261694875f}, !- Name
  {53a8e14b-8124-4833-ad25-f10afefc92a0}, !- Source Object
  3,                                      !- Outlet Port
  {28cd2010-f0b0-48b8-ada2-53779887b450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2aa92a1-631e-44cf-9924-a8de2f9909b6}, !- Handle
  {34efdaa3-84c7-44ba-b682-e086cf6ed7e2}, !- Name
  {28cd2010-f0b0-48b8-ada2-53779887b450}, !- Source Object
  3,                                      !- Outlet Port
  {a7817844-448a-4184-8af0-11ec9cd59e08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af21cc45-f8cb-45ed-b527-49a21054a4e0}, !- Handle
  Node 179,                               !- Name
  {18fdeec7-f147-421c-90f2-edee4a8b647b}, !- Inlet Port
  {e75e5834-7d71-426d-98c6-590a86d793c6}; !- Outlet Port

OS:Connection,
  {e75e5834-7d71-426d-98c6-590a86d793c6}, !- Handle
  {777fef90-8701-49bc-99ff-5980575a6309}, !- Name
  {af21cc45-f8cb-45ed-b527-49a21054a4e0}, !- Source Object
  3,                                      !- Outlet Port
  {91fe4c1b-75f3-43d5-b199-731689bb3960}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {18fdeec7-f147-421c-90f2-edee4a8b647b}, !- Handle
  {b7f541b1-ef67-44b9-93d1-6c2a056a4277}, !- Name
  {a7817844-448a-4184-8af0-11ec9cd59e08}, !- Source Object
  4,                                      !- Outlet Port
  {af21cc45-f8cb-45ed-b527-49a21054a4e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8b63e4fe-e56f-4763-af23-a0405fbea221}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {eec2120c-9c35-4436-acec-bfd0bd97bffe}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {48ad049b-1242-464a-b317-6d53fbf28dd1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {0938ce81-f2c9-485a-8feb-d59564f5a9ab}, !- Air Inlet Node Name
  {f0bb13b9-b9eb-454c-89d1-3e5d53f727a3}, !- Air Outlet Node Name
  {8b63e4fe-e56f-4763-af23-a0405fbea221}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {eec2120c-9c35-4436-acec-bfd0bd97bffe}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {8f2eb5b3-6244-45cf-989d-22c74073e558}, !- Handle
  Node 180,                               !- Name
  {d666a605-9eb3-4be0-abd7-f62afc2a737b}, !- Inlet Port
  {0938ce81-f2c9-485a-8feb-d59564f5a9ab}; !- Outlet Port

OS:Connection,
  {d666a605-9eb3-4be0-abd7-f62afc2a737b}, !- Handle
  {b3f1bc36-9529-44d3-a2f6-914ad736bf2a}, !- Name
  {53a8e14b-8124-4833-ad25-f10afefc92a0}, !- Source Object
  4,                                      !- Outlet Port
  {8f2eb5b3-6244-45cf-989d-22c74073e558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0938ce81-f2c9-485a-8feb-d59564f5a9ab}, !- Handle
  {60d95242-83b4-4bca-8c4f-d2ff9d49e147}, !- Name
  {8f2eb5b3-6244-45cf-989d-22c74073e558}, !- Source Object
  3,                                      !- Outlet Port
  {48ad049b-1242-464a-b317-6d53fbf28dd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b262ddc-7b6d-4393-ada8-1dd644b1d61a}, !- Handle
  Node 181,                               !- Name
  {f0bb13b9-b9eb-454c-89d1-3e5d53f727a3}, !- Inlet Port
