  {3468389f-15bf-4363-85a2-5e651c804152}; !- Outlet Port

OS:Connection,
  {3468389f-15bf-4363-85a2-5e651c804152}, !- Handle
  {bee36eda-ac93-498c-aa8a-43133da78652}, !- Name
  {6b262ddc-7b6d-4393-ada8-1dd644b1d61a}, !- Source Object
  3,                                      !- Outlet Port
  {91fe4c1b-75f3-43d5-b199-731689bb3960}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f0bb13b9-b9eb-454c-89d1-3e5d53f727a3}, !- Handle
  {7f8fb0d4-4031-4e41-8345-209cf2cad5fa}, !- Name
  {48ad049b-1242-464a-b317-6d53fbf28dd1}, !- Source Object
  4,                                      !- Outlet Port
  {6b262ddc-7b6d-4393-ada8-1dd644b1d61a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6d2024ce-179e-4363-ba2d-d26f49863eb6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e019ac9d-3bd3-487f-b367-fe63ea0c7f35}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dfd398ce-0748-410f-8a9e-1c3dfb551cf0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e019ac9d-3bd3-487f-b367-fe63ea0c7f35}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dfd398ce-0748-410f-8a9e-1c3dfb551cf0}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4286fee2-ea18-496a-ad15-e32c150ffef4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {6c4c9943-8446-45ca-9e0b-2c4954608f19}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {da66875a-d097-4b3a-b8ad-2a32b7c117e8}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {6c4c9943-8446-45ca-9e0b-2c4954608f19}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {da66875a-d097-4b3a-b8ad-2a32b7c117e8}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {5089838a-f0c6-451a-9b9d-cacf3335d5c7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a0efe38d-f075-4d2e-b589-b3450036d7fe}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {91bd738b-31f4-47fe-a436-357c50c56f55}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {a0efe38d-f075-4d2e-b589-b3450036d7fe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {91bd738b-31f4-47fe-a436-357c50c56f55}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {9d7200c3-fd2a-4831-b213-a76b12dc6a04}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {8c1a107e-1350-4bb2-9e03-5d61e9d02521}, !- Terminal Unit Air Inlet Node
  {355ec009-57e4-46f9-98de-a6e6b8b23806}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {6d2024ce-179e-4363-ba2d-d26f49863eb6}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4286fee2-ea18-496a-ad15-e32c150ffef4}, !- Cooling Coil
  {5089838a-f0c6-451a-9b9d-cacf3335d5c7}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {3940c48e-5670-4c58-85b8-55fca98fab82}, !- Handle
  Node 182,                               !- Name
  {c98d83f8-fabb-48f2-bd5c-942efee47324}, !- Inlet Port
  {8c1a107e-1350-4bb2-9e03-5d61e9d02521}; !- Outlet Port

OS:Connection,
  {c98d83f8-fabb-48f2-bd5c-942efee47324}, !- Handle
  {71e85321-cbba-49a5-aaaa-4c99a56ec585}, !- Name
  {aa95c6c5-11ca-49b0-bdec-173f0ab24d91}, !- Source Object
  3,                                      !- Outlet Port
  {3940c48e-5670-4c58-85b8-55fca98fab82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1a107e-1350-4bb2-9e03-5d61e9d02521}, !- Handle
  {22ecb997-9bdf-4d98-acc5-d3f39982d03c}, !- Name
  {3940c48e-5670-4c58-85b8-55fca98fab82}, !- Source Object
  3,                                      !- Outlet Port
  {9d7200c3-fd2a-4831-b213-a76b12dc6a04}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da300f7c-f3de-40f4-bd26-bc5e6d23a763}, !- Handle
  Node 183,                               !- Name
  {355ec009-57e4-46f9-98de-a6e6b8b23806}, !- Inlet Port
  {ade81e8b-faf9-4cc3-af33-498db2ca6e8c}; !- Outlet Port

OS:Connection,
  {ade81e8b-faf9-4cc3-af33-498db2ca6e8c}, !- Handle
  {a7035748-e921-4c11-b2cb-e7c5d3740b65}, !- Name
  {da300f7c-f3de-40f4-bd26-bc5e6d23a763}, !- Source Object
  3,                                      !- Outlet Port
  {daacca30-11c7-43e6-bf8b-01149f31bca4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {355ec009-57e4-46f9-98de-a6e6b8b23806}, !- Handle
  {b9d6193e-0bb8-43ae-80f9-1eb18a80b0ec}, !- Name
  {9d7200c3-fd2a-4831-b213-a76b12dc6a04}, !- Source Object
  4,                                      !- Outlet Port
  {da300f7c-f3de-40f4-bd26-bc5e6d23a763}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b2f78256-99a9-4fa6-98ca-cb8afee49324}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {845e513e-3f72-453b-89f2-74148c1c9b32}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d583de3c-b364-4e1d-98dd-6dfec7fd291b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {bba23941-3a5a-4f10-aff4-9b28ad4e74e9}, !- Air Inlet Node Name
  {490a1c2d-ae4f-4d0c-b6f8-aeffbd4ac41f}, !- Air Outlet Node Name
  {b2f78256-99a9-4fa6-98ca-cb8afee49324}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {845e513e-3f72-453b-89f2-74148c1c9b32}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {f3e0fe25-662f-4c79-878f-ecd0831e8d08}, !- Handle
  Node 184,                               !- Name
  {d4edb7e5-b322-4c01-8f46-eea127f9581d}, !- Inlet Port
  {bba23941-3a5a-4f10-aff4-9b28ad4e74e9}; !- Outlet Port

OS:Connection,
  {d4edb7e5-b322-4c01-8f46-eea127f9581d}, !- Handle
  {00cbdf4d-ddb4-4f89-a9b8-ba15e5db0a7b}, !- Name
  {aa95c6c5-11ca-49b0-bdec-173f0ab24d91}, !- Source Object
  4,                                      !- Outlet Port
  {f3e0fe25-662f-4c79-878f-ecd0831e8d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bba23941-3a5a-4f10-aff4-9b28ad4e74e9}, !- Handle
  {958bbe58-5ae1-45a6-abfa-e23f8f3413d4}, !- Name
  {f3e0fe25-662f-4c79-878f-ecd0831e8d08}, !- Source Object
  3,                                      !- Outlet Port
  {d583de3c-b364-4e1d-98dd-6dfec7fd291b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {928d61a7-bdb3-4d55-82c5-d8c97be6667a}, !- Handle
  Node 185,                               !- Name
  {490a1c2d-ae4f-4d0c-b6f8-aeffbd4ac41f}, !- Inlet Port
  {8672278e-d053-4d86-8389-873a939b69a2}; !- Outlet Port

OS:Connection,
  {8672278e-d053-4d86-8389-873a939b69a2}, !- Handle
  {774adae2-86aa-4da4-8534-ac6661449da3}, !- Name
  {928d61a7-bdb3-4d55-82c5-d8c97be6667a}, !- Source Object
  3,                                      !- Outlet Port
  {daacca30-11c7-43e6-bf8b-01149f31bca4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {490a1c2d-ae4f-4d0c-b6f8-aeffbd4ac41f}, !- Handle
  {7dd75edc-f408-4800-a8a8-eed5396713db}, !- Name
  {d583de3c-b364-4e1d-98dd-6dfec7fd291b}, !- Source Object
  4,                                      !- Outlet Port
  {928d61a7-bdb3-4d55-82c5-d8c97be6667a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4f57ef4f-537f-4aed-9405-80dbb9371620}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {875136f4-c13d-4d49-b713-01e41db6cfae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {03ce0563-40dc-4a51-ba3e-32339d3d45cb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {875136f4-c13d-4d49-b713-01e41db6cfae}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {03ce0563-40dc-4a51-ba3e-32339d3d45cb}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {de9cc94b-9553-45f1-aed6-5bfacc56854e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {7d8ab343-4990-44a9-bcee-9dd13b398de1}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {836f68f2-b5cd-4649-b800-36263f69e2ca}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7d8ab343-4990-44a9-bcee-9dd13b398de1}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {836f68f2-b5cd-4649-b800-36263f69e2ca}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {da73e26d-f866-43c9-b0e6-6cfef5e95b8b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {4966255f-131e-4c02-94db-765af60b13ff}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {20cefb53-f22d-4eb8-b89e-650eaa282a17}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {4966255f-131e-4c02-94db-765af60b13ff}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {20cefb53-f22d-4eb8-b89e-650eaa282a17}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0d501511-6dc1-4160-9c19-08909765f1d0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {58f62527-e6f0-4295-a6f0-6438aa2f7198}, !- Terminal Unit Air Inlet Node
  {77a82354-39e6-4e5d-a29d-52e250bbbd94}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {4f57ef4f-537f-4aed-9405-80dbb9371620}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {de9cc94b-9553-45f1-aed6-5bfacc56854e}, !- Cooling Coil
  {da73e26d-f866-43c9-b0e6-6cfef5e95b8b}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {52bbf409-68ce-4c21-9ac9-accc64a33a06}, !- Handle
  Node 186,                               !- Name
  {0ea2eacc-d83d-482e-bd12-345900ef8408}, !- Inlet Port
  {58f62527-e6f0-4295-a6f0-6438aa2f7198}; !- Outlet Port

OS:Connection,
  {0ea2eacc-d83d-482e-bd12-345900ef8408}, !- Handle
  {f776cd09-c9e2-4163-b7a8-8ace09f5fd48}, !- Name
  {f0e80bcb-4270-439c-9262-eb8491aaac93}, !- Source Object
  3,                                      !- Outlet Port
  {52bbf409-68ce-4c21-9ac9-accc64a33a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f62527-e6f0-4295-a6f0-6438aa2f7198}, !- Handle
  {ece7c741-2203-4b45-b9d0-dcd471022b6d}, !- Name
  {52bbf409-68ce-4c21-9ac9-accc64a33a06}, !- Source Object
  3,                                      !- Outlet Port
  {0d501511-6dc1-4160-9c19-08909765f1d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f60a161e-92d7-486e-aaee-27deb4d26d3e}, !- Handle
  Node 187,                               !- Name
  {77a82354-39e6-4e5d-a29d-52e250bbbd94}, !- Inlet Port
  {8b05f09b-627c-4d78-a650-6044c53cca00}; !- Outlet Port

OS:Connection,
  {8b05f09b-627c-4d78-a650-6044c53cca00}, !- Handle
  {875f7dc2-5407-4b35-93fc-2296d0e7258b}, !- Name
  {f60a161e-92d7-486e-aaee-27deb4d26d3e}, !- Source Object
  3,                                      !- Outlet Port
  {b3eb0740-5ac6-442d-9f48-85bd53f0c022}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {77a82354-39e6-4e5d-a29d-52e250bbbd94}, !- Handle
  {9d3040f0-a21e-443b-8e72-3d21c06a58b1}, !- Name
  {0d501511-6dc1-4160-9c19-08909765f1d0}, !- Source Object
  4,                                      !- Outlet Port
  {f60a161e-92d7-486e-aaee-27deb4d26d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3dce6df7-e3ae-455c-9522-2956503cf572}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a59d35bf-c7b5-46ac-bec9-7a9394605fd3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {87654955-909e-4048-85c2-960db2e4e0b8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {6cbcea71-88ae-4d93-b12c-3e361487af47}, !- Air Inlet Node Name
  {75395b29-3a11-4db2-afaa-d44b0bda309c}, !- Air Outlet Node Name
  {3dce6df7-e3ae-455c-9522-2956503cf572}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {a59d35bf-c7b5-46ac-bec9-7a9394605fd3}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {51b6d98c-380c-4911-aa64-9fc1a93b9873}, !- Handle
  Node 188,                               !- Name
  {d62b1e04-db35-4c08-b68f-9da011b4d705}, !- Inlet Port
  {6cbcea71-88ae-4d93-b12c-3e361487af47}; !- Outlet Port

OS:Connection,
  {d62b1e04-db35-4c08-b68f-9da011b4d705}, !- Handle
  {ce2ff375-5541-4f51-aa21-7ea61c797928}, !- Name
  {f0e80bcb-4270-439c-9262-eb8491aaac93}, !- Source Object
  4,                                      !- Outlet Port
  {51b6d98c-380c-4911-aa64-9fc1a93b9873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbcea71-88ae-4d93-b12c-3e361487af47}, !- Handle
  {11c163d8-c5a5-44d0-9955-497d92d0c5c1}, !- Name
  {51b6d98c-380c-4911-aa64-9fc1a93b9873}, !- Source Object
  3,                                      !- Outlet Port
  {87654955-909e-4048-85c2-960db2e4e0b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbc44fa8-4ba4-4aed-9863-b2020293326c}, !- Handle
  Node 189,                               !- Name
  {75395b29-3a11-4db2-afaa-d44b0bda309c}, !- Inlet Port
  {27eff399-44c3-43ba-9d96-8fafe9520b56}; !- Outlet Port

OS:Connection,
  {27eff399-44c3-43ba-9d96-8fafe9520b56}, !- Handle
  {c8efd788-1f80-42dd-a64a-5332a6119981}, !- Name
  {bbc44fa8-4ba4-4aed-9863-b2020293326c}, !- Source Object
  3,                                      !- Outlet Port
  {b3eb0740-5ac6-442d-9f48-85bd53f0c022}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {75395b29-3a11-4db2-afaa-d44b0bda309c}, !- Handle
  {c870b78f-0462-4e56-9ac7-f7c52dd2dba5}, !- Name
  {87654955-909e-4048-85c2-960db2e4e0b8}, !- Source Object
  4,                                      !- Outlet Port
  {bbc44fa8-4ba4-4aed-9863-b2020293326c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {cac237d8-2be7-4382-97f4-3bd9469912f9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6a55af6d-3c1e-448a-8e71-d71c1ecc6d21}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5da6d563-a913-4b67-b706-ac5f057b6dba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6a55af6d-3c1e-448a-8e71-d71c1ecc6d21}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5da6d563-a913-4b67-b706-ac5f057b6dba}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4f054061-1188-4c62-9ab6-ce2103f81181}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {1b6c2cca-6f5b-4379-be43-f3dd3544c8fd}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f1f55b79-f3cf-4a75-9ab7-7a0c2f440995}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {1b6c2cca-6f5b-4379-be43-f3dd3544c8fd}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f1f55b79-f3cf-4a75-9ab7-7a0c2f440995}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {71d67e87-42b8-4ac1-9df5-d26c789463a8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {31a25e9d-946d-43bc-a3f2-94a2e648ad21}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e0b682f0-1aaf-40d2-b73c-0e18f72bd54c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {31a25e9d-946d-43bc-a3f2-94a2e648ad21}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e0b682f0-1aaf-40d2-b73c-0e18f72bd54c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {21dfd824-17dd-465b-b6b2-084c6f9a3689}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {33d2f03d-fe6b-4f97-b385-4508b96be984}, !- Terminal Unit Air Inlet Node
  {a753b5c0-8802-4049-a358-ea96dfbee1c2}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {cac237d8-2be7-4382-97f4-3bd9469912f9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4f054061-1188-4c62-9ab6-ce2103f81181}, !- Cooling Coil
  {71d67e87-42b8-4ac1-9df5-d26c789463a8}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {3c4905e8-b585-44e3-9ca2-6629f1a6e28d}, !- Handle
  Node 190,                               !- Name
  {250d8dfa-2bb8-442d-8384-e8597d60fdb9}, !- Inlet Port
  {33d2f03d-fe6b-4f97-b385-4508b96be984}; !- Outlet Port

OS:Connection,
  {250d8dfa-2bb8-442d-8384-e8597d60fdb9}, !- Handle
  {9695c76e-9092-408f-bfa6-9b0199c3b33c}, !- Name
  {9046aadb-cc3b-4691-9f9d-a7a30cf82886}, !- Source Object
  3,                                      !- Outlet Port
  {3c4905e8-b585-44e3-9ca2-6629f1a6e28d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33d2f03d-fe6b-4f97-b385-4508b96be984}, !- Handle
  {66ff1d6e-7820-4b2f-8a6f-d9866773cd31}, !- Name
  {3c4905e8-b585-44e3-9ca2-6629f1a6e28d}, !- Source Object
  3,                                      !- Outlet Port
  {21dfd824-17dd-465b-b6b2-084c6f9a3689}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf879eca-c51d-4c45-890f-1719b7e88b89}, !- Handle
  Node 191,                               !- Name
  {a753b5c0-8802-4049-a358-ea96dfbee1c2}, !- Inlet Port
  {da46d8cf-2935-47eb-8269-6896f595b8cf}; !- Outlet Port

OS:Connection,
  {da46d8cf-2935-47eb-8269-6896f595b8cf}, !- Handle
  {c89863d5-af2e-46a0-8090-4bfc71607881}, !- Name
  {cf879eca-c51d-4c45-890f-1719b7e88b89}, !- Source Object
  3,                                      !- Outlet Port
  {337535c3-aeee-48d3-9a4a-8c851374e485}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a753b5c0-8802-4049-a358-ea96dfbee1c2}, !- Handle
  {3f501aa9-f999-42f9-aaf8-27f1563e3d97}, !- Name
  {21dfd824-17dd-465b-b6b2-084c6f9a3689}, !- Source Object
  4,                                      !- Outlet Port
  {cf879eca-c51d-4c45-890f-1719b7e88b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9d161ada-e77b-49f4-88f8-1e8b830b73e0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b566d862-85d7-4397-b397-272f812d13ec}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {fd1c0d38-b907-414b-820a-321243bb3311}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {87dc8fd0-e197-4503-9eb5-e26943957b9d}, !- Air Inlet Node Name
  {5e807fa0-612f-4c6f-91b5-036fd26ecd10}, !- Air Outlet Node Name
  {9d161ada-e77b-49f4-88f8-1e8b830b73e0}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b566d862-85d7-4397-b397-272f812d13ec}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2089fbc8-d2ff-44cc-9165-39937d707c6c}, !- Handle
  Node 192,                               !- Name
  {c5959aed-0743-4298-81a8-82cfff23b5c7}, !- Inlet Port
  {87dc8fd0-e197-4503-9eb5-e26943957b9d}; !- Outlet Port

OS:Connection,
  {c5959aed-0743-4298-81a8-82cfff23b5c7}, !- Handle
  {4a19c71e-1976-4f8b-94b7-4b3d588d2a5b}, !- Name
  {9046aadb-cc3b-4691-9f9d-a7a30cf82886}, !- Source Object
  4,                                      !- Outlet Port
  {2089fbc8-d2ff-44cc-9165-39937d707c6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87dc8fd0-e197-4503-9eb5-e26943957b9d}, !- Handle
  {333dd5ac-e74f-4d8f-8667-ec9ed80b4c8d}, !- Name
  {2089fbc8-d2ff-44cc-9165-39937d707c6c}, !- Source Object
  3,                                      !- Outlet Port
  {fd1c0d38-b907-414b-820a-321243bb3311}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c62c34c-b267-45b3-9a84-3963f652a279}, !- Handle
  Node 193,                               !- Name
  {5e807fa0-612f-4c6f-91b5-036fd26ecd10}, !- Inlet Port
  {fcc4edeb-4ddb-4e90-964e-991e71c68281}; !- Outlet Port

OS:Connection,
  {fcc4edeb-4ddb-4e90-964e-991e71c68281}, !- Handle
  {dfe5e803-7840-4458-8361-c59127078f63}, !- Name
  {9c62c34c-b267-45b3-9a84-3963f652a279}, !- Source Object
  3,                                      !- Outlet Port
  {337535c3-aeee-48d3-9a4a-8c851374e485}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5e807fa0-612f-4c6f-91b5-036fd26ecd10}, !- Handle
  {6e21f8ef-0061-4de0-b090-d12eef6bfd67}, !- Name
  {fd1c0d38-b907-414b-820a-321243bb3311}, !- Source Object
  4,                                      !- Outlet Port
  {9c62c34c-b267-45b3-9a84-3963f652a279}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {567fe535-c68a-4dde-9caa-1e118a16c8eb}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3d48f72b-c72e-442b-adbe-d050d80da416}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {26a99e8f-78dd-4df5-967c-885119512531}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3d48f72b-c72e-442b-adbe-d050d80da416}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {26a99e8f-78dd-4df5-967c-885119512531}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {44ae3290-bd53-420f-a841-b38fd9300430}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f907ebd9-c083-44cc-8f5d-35941455f4f8}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {36a9488d-7f43-4655-aeff-308ff8338eee}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f907ebd9-c083-44cc-8f5d-35941455f4f8}, !- Handle
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {36a9488d-7f43-4655-aeff-308ff8338eee}, !- Handle
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {75887dd8-cd6c-4876-95b7-1bba0a0a22a6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {900c0dc6-8f6f-4f1b-b1a3-f684cb293cda}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ab3e7a43-aa75-4cfc-85e3-246992cb363c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {900c0dc6-8f6f-4f1b-b1a3-f684cb293cda}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ab3e7a43-aa75-4cfc-85e3-246992cb363c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {b4d947a8-cf61-45fd-84f0-e10028538840}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {2cb299e3-54f5-4a5c-bddf-2ca55bcce145}, !- Terminal Unit Air Inlet Node
  {59a1e2fd-3fc3-4f3a-96da-0883d75e1c27}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {567fe535-c68a-4dde-9caa-1e118a16c8eb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {44ae3290-bd53-420f-a841-b38fd9300430}, !- Cooling Coil
  {75887dd8-cd6c-4876-95b7-1bba0a0a22a6}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {0b62b493-4846-4dbf-b3ad-d7c710a75971}, !- Handle
  Node 194,                               !- Name
  {9273d214-ce03-41a2-9cdd-94f4255cb164}, !- Inlet Port
  {2cb299e3-54f5-4a5c-bddf-2ca55bcce145}; !- Outlet Port

OS:Connection,
  {9273d214-ce03-41a2-9cdd-94f4255cb164}, !- Handle
  {a8162823-7094-4003-9083-e3ab05ff4272}, !- Name
  {012887f3-d6b4-4493-8089-7aa8624d2327}, !- Source Object
  3,                                      !- Outlet Port
  {0b62b493-4846-4dbf-b3ad-d7c710a75971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cb299e3-54f5-4a5c-bddf-2ca55bcce145}, !- Handle
  {8164a099-65a6-489d-bd9a-9d87b3ca3e17}, !- Name
  {0b62b493-4846-4dbf-b3ad-d7c710a75971}, !- Source Object
  3,                                      !- Outlet Port
  {b4d947a8-cf61-45fd-84f0-e10028538840}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92d5dbbd-31aa-4f20-8fe4-e9c2bb2b3bd3}, !- Handle
  Node 195,                               !- Name
  {59a1e2fd-3fc3-4f3a-96da-0883d75e1c27}, !- Inlet Port
  {236eea88-14f0-4c22-8150-e229ac97dd1e}; !- Outlet Port

OS:Connection,
  {236eea88-14f0-4c22-8150-e229ac97dd1e}, !- Handle
  {e8c8a3a9-3b7b-4249-95f9-f25277c09750}, !- Name
  {92d5dbbd-31aa-4f20-8fe4-e9c2bb2b3bd3}, !- Source Object
  3,                                      !- Outlet Port
  {96cfe327-28e6-406a-b7c2-1cebc078cc36}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {59a1e2fd-3fc3-4f3a-96da-0883d75e1c27}, !- Handle
  {91c5ea78-a114-4c37-bcf2-032523514f3d}, !- Name
  {b4d947a8-cf61-45fd-84f0-e10028538840}, !- Source Object
  4,                                      !- Outlet Port
  {92d5dbbd-31aa-4f20-8fe4-e9c2bb2b3bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5d0d4930-7e32-4f34-9acd-783da2a7704f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {29639229-4500-4eb8-8ea1-25bcc15d6566}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {df5fc58c-bbc2-463b-b442-5102946df874}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {f98e661f-1b19-4d61-9f71-e1101959c168}, !- Air Inlet Node Name
  {6ab70928-7b7e-4af3-8f22-864bbaece4c8}, !- Air Outlet Node Name
  {5d0d4930-7e32-4f34-9acd-783da2a7704f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {29639229-4500-4eb8-8ea1-25bcc15d6566}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {87687527-a063-4d2e-9454-e24962dd62e6}, !- Handle
  Node 196,                               !- Name
  {800ab68f-1353-450a-a6cf-60f678daff87}, !- Inlet Port
  {f98e661f-1b19-4d61-9f71-e1101959c168}; !- Outlet Port

OS:Connection,
  {800ab68f-1353-450a-a6cf-60f678daff87}, !- Handle
  {5a43dcb0-378f-405d-bf64-b4332b537992}, !- Name
  {012887f3-d6b4-4493-8089-7aa8624d2327}, !- Source Object
  4,                                      !- Outlet Port
  {87687527-a063-4d2e-9454-e24962dd62e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98e661f-1b19-4d61-9f71-e1101959c168}, !- Handle
  {35285cdb-7d56-44b1-a595-c1610ccfd894}, !- Name
  {87687527-a063-4d2e-9454-e24962dd62e6}, !- Source Object
  3,                                      !- Outlet Port
  {df5fc58c-bbc2-463b-b442-5102946df874}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e26b201-36c3-4901-8318-c870f55b5d16}, !- Handle
  Node 197,                               !- Name
  {6ab70928-7b7e-4af3-8f22-864bbaece4c8}, !- Inlet Port
  {8478e7eb-89b4-4fc5-bd23-ae15bc37a2d6}; !- Outlet Port

OS:Connection,
  {8478e7eb-89b4-4fc5-bd23-ae15bc37a2d6}, !- Handle
  {f3bb9d35-46ef-49cc-a72a-8c0d6475260c}, !- Name
  {4e26b201-36c3-4901-8318-c870f55b5d16}, !- Source Object
  3,                                      !- Outlet Port
  {96cfe327-28e6-406a-b7c2-1cebc078cc36}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6ab70928-7b7e-4af3-8f22-864bbaece4c8}, !- Handle
  {78331f7f-647d-473c-b31c-2d8fe45988ac}, !- Name
  {df5fc58c-bbc2-463b-b442-5102946df874}, !- Source Object
  4,                                      !- Outlet Port
  {4e26b201-36c3-4901-8318-c870f55b5d16}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9d971d4a-69cd-4472-857f-f57aa8e6646f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b79adbfe-7bdd-408b-ae31-25c2b444026d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b1f218c-fec7-4f32-8f13-429a292b3cfd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b79adbfe-7bdd-408b-ae31-25c2b444026d}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b1f218c-fec7-4f32-8f13-429a292b3cfd}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4bcb40e0-841b-41a3-bded-52ca81709955}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {5775d7a8-95b2-4120-a621-7467804b53c6}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ec30500d-713d-4097-9ee4-846edab65b2a}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {5775d7a8-95b2-4120-a621-7467804b53c6}, !- Handle
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {ec30500d-713d-4097-9ee4-846edab65b2a}, !- Handle
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6c56e044-2e98-49c4-b5f0-4fce620efba0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {97a0823d-cd8d-4858-b1a0-1bd6947d959d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {3a729eb6-41c7-4fd5-bdfe-491f1d48dc60}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {97a0823d-cd8d-4858-b1a0-1bd6947d959d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {3a729eb6-41c7-4fd5-bdfe-491f1d48dc60}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {97a27622-4cb0-4ad3-b864-3e8ae2b2f16a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {10c48505-7c3c-45bc-a539-cdf3758cbee5}, !- Terminal Unit Air Inlet Node
  {c5b34913-cba8-40ee-be60-3b509cd2cf1b}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {9d971d4a-69cd-4472-857f-f57aa8e6646f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4bcb40e0-841b-41a3-bded-52ca81709955}, !- Cooling Coil
  {6c56e044-2e98-49c4-b5f0-4fce620efba0}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {ca8f9ce8-c532-4930-9353-bde6f5aa85ca}, !- Handle
  Node 198,                               !- Name
  {90834b78-c870-43e1-b476-20d272ebbcaa}, !- Inlet Port
  {10c48505-7c3c-45bc-a539-cdf3758cbee5}; !- Outlet Port

OS:Connection,
  {90834b78-c870-43e1-b476-20d272ebbcaa}, !- Handle
  {afd0743d-e926-4539-9190-050706426cff}, !- Name
  {378919e3-9393-4b59-9eb9-054ca5674aff}, !- Source Object
  3,                                      !- Outlet Port
  {ca8f9ce8-c532-4930-9353-bde6f5aa85ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10c48505-7c3c-45bc-a539-cdf3758cbee5}, !- Handle
  {4c346b5c-bb06-415e-af31-5b8bbe8f0b66}, !- Name
  {ca8f9ce8-c532-4930-9353-bde6f5aa85ca}, !- Source Object
  3,                                      !- Outlet Port
  {97a27622-4cb0-4ad3-b864-3e8ae2b2f16a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11ce8e37-d119-4014-b1f7-5bdb7996398f}, !- Handle
  Node 199,                               !- Name
  {c5b34913-cba8-40ee-be60-3b509cd2cf1b}, !- Inlet Port
  {a3d41fc4-dfc0-472c-a8ec-857c44b82629}; !- Outlet Port

OS:Connection,
  {a3d41fc4-dfc0-472c-a8ec-857c44b82629}, !- Handle
  {9296f318-aa44-41b7-8db6-c32bbc66db54}, !- Name
  {11ce8e37-d119-4014-b1f7-5bdb7996398f}, !- Source Object
  3,                                      !- Outlet Port
  {2872a786-25a7-4450-b7f6-e96f27c67d6a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c5b34913-cba8-40ee-be60-3b509cd2cf1b}, !- Handle
  {e91c545e-c4c2-4776-a033-10dee3ffb57b}, !- Name
  {97a27622-4cb0-4ad3-b864-3e8ae2b2f16a}, !- Source Object
  4,                                      !- Outlet Port
  {11ce8e37-d119-4014-b1f7-5bdb7996398f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {95e3d3bb-6743-4c0f-ba60-fe32d6203592}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {12856043-e106-484a-8ead-b7060490aeef}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {52195181-96a3-4ec4-b0b1-7365ce87950c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {aa4ad003-428e-4267-9a9a-e756e6cfe028}, !- Air Inlet Node Name
  {8dbf1b7d-ba01-47a0-bed9-7281048331cd}, !- Air Outlet Node Name
  {95e3d3bb-6743-4c0f-ba60-fe32d6203592}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {12856043-e106-484a-8ead-b7060490aeef}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2467d34f-3299-4c26-9288-edeb608c40bb}, !- Handle
  Node 200,                               !- Name
  {929ae7d8-50ee-42f1-8671-6072fdd02b78}, !- Inlet Port
  {aa4ad003-428e-4267-9a9a-e756e6cfe028}; !- Outlet Port

OS:Connection,
  {929ae7d8-50ee-42f1-8671-6072fdd02b78}, !- Handle
  {d311a34b-8ef0-4eed-9cdc-dfc3d850786d}, !- Name
  {378919e3-9393-4b59-9eb9-054ca5674aff}, !- Source Object
  4,                                      !- Outlet Port
  {2467d34f-3299-4c26-9288-edeb608c40bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4ad003-428e-4267-9a9a-e756e6cfe028}, !- Handle
  {476dbf59-6c97-48d8-a931-3c48f0eb42f0}, !- Name
  {2467d34f-3299-4c26-9288-edeb608c40bb}, !- Source Object
  3,                                      !- Outlet Port
  {52195181-96a3-4ec4-b0b1-7365ce87950c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45a7e0a2-8422-4aaa-93a3-3d6477fcad87}, !- Handle
  Node 201,                               !- Name
  {8dbf1b7d-ba01-47a0-bed9-7281048331cd}, !- Inlet Port
  {4126edf1-e74d-425c-9b2f-bb59b5a5701e}; !- Outlet Port

OS:Connection,
  {4126edf1-e74d-425c-9b2f-bb59b5a5701e}, !- Handle
  {58693b3c-b154-4b56-9afb-9fc232a98220}, !- Name
  {45a7e0a2-8422-4aaa-93a3-3d6477fcad87}, !- Source Object
  3,                                      !- Outlet Port
  {2872a786-25a7-4450-b7f6-e96f27c67d6a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8dbf1b7d-ba01-47a0-bed9-7281048331cd}, !- Handle
  {215f4a63-f4a9-4afb-92a6-bc549000a38f}, !- Name
  {52195181-96a3-4ec4-b0b1-7365ce87950c}, !- Source Object
  4,                                      !- Outlet Port
  {45a7e0a2-8422-4aaa-93a3-3d6477fcad87}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {09b19702-7ab2-485c-8369-42d8beb229e8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8dd036e-3de8-4ef5-83cf-9e4d802dafae}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe8f9a3a-adee-4b66-9f88-364d1438e369}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d8dd036e-3de8-4ef5-83cf-9e4d802dafae}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe8f9a3a-adee-4b66-9f88-364d1438e369}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b34fe5ad-1613-475d-b8d0-b3fd2bee8ace}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {b45f424c-9d6f-4ad7-a10b-733579370948}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3d25af5c-540b-41bc-b9e9-7e9fd1ada5ed}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {b45f424c-9d6f-4ad7-a10b-733579370948}, !- Handle
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {3d25af5c-540b-41bc-b9e9-7e9fd1ada5ed}, !- Handle
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a6788af1-d2a3-4927-9975-1fc230131a3e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2716de04-ad27-4237-9d3b-0b6963041656}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {a8370b99-2ab0-4635-ba8e-733e20733f7d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2716de04-ad27-4237-9d3b-0b6963041656}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {a8370b99-2ab0-4635-ba8e-733e20733f7d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {27baf40c-b184-46c6-bbdc-0071cc7469ba}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {df7c8b76-2d84-423b-afec-684165fc50b2}, !- Terminal Unit Air Inlet Node
  {a8aa6768-2f5e-431b-94c3-5f7c22270e03}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {09b19702-7ab2-485c-8369-42d8beb229e8}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b34fe5ad-1613-475d-b8d0-b3fd2bee8ace}, !- Cooling Coil
  {a6788af1-d2a3-4927-9975-1fc230131a3e}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {1646d718-a8e6-4f66-90a7-2ae038075976}, !- Handle
  Node 202,                               !- Name
  {fda72403-70d3-4e25-bc8f-54bef764006c}, !- Inlet Port
  {df7c8b76-2d84-423b-afec-684165fc50b2}; !- Outlet Port

OS:Connection,
  {fda72403-70d3-4e25-bc8f-54bef764006c}, !- Handle
  {47ee2199-1bba-4dcf-88aa-63aa925189a4}, !- Name
  {ee3c85c6-b81b-4587-b795-b0034a1fd8a8}, !- Source Object
  3,                                      !- Outlet Port
  {1646d718-a8e6-4f66-90a7-2ae038075976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df7c8b76-2d84-423b-afec-684165fc50b2}, !- Handle
  {f98d4eb7-f32c-4a6f-b961-f95609702923}, !- Name
  {1646d718-a8e6-4f66-90a7-2ae038075976}, !- Source Object
  3,                                      !- Outlet Port
  {27baf40c-b184-46c6-bbdc-0071cc7469ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9568e79c-16fd-4062-9bf3-41188fbc5814}, !- Handle
  Node 203,                               !- Name
  {a8aa6768-2f5e-431b-94c3-5f7c22270e03}, !- Inlet Port
  {759742e8-1b5b-442c-8db3-221601cc80da}; !- Outlet Port

OS:Connection,
  {759742e8-1b5b-442c-8db3-221601cc80da}, !- Handle
  {9c7f4ccc-e656-4c52-941d-b1d5f429050f}, !- Name
  {9568e79c-16fd-4062-9bf3-41188fbc5814}, !- Source Object
  3,                                      !- Outlet Port
  {386dd47d-a5cb-4bee-a1ef-b3a66216fc03}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a8aa6768-2f5e-431b-94c3-5f7c22270e03}, !- Handle
  {8346d84d-0f8f-4de2-a59b-88e055738535}, !- Name
  {27baf40c-b184-46c6-bbdc-0071cc7469ba}, !- Source Object
  4,                                      !- Outlet Port
  {9568e79c-16fd-4062-9bf3-41188fbc5814}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4a673887-d678-4aa4-abfc-2f4e52a554ab}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5bbf7254-1a1a-4a80-ad29-f9f95defcf18}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {07005a91-dbc8-411c-b0b6-9fa895c92035}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {7c43d12b-2d1e-43af-8292-1ccfdde46e46}, !- Air Inlet Node Name
  {a7520ca7-19f9-42a0-9d28-626f23f3e01e}, !- Air Outlet Node Name
  {4a673887-d678-4aa4-abfc-2f4e52a554ab}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {5bbf7254-1a1a-4a80-ad29-f9f95defcf18}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {ac2dc29c-6e6a-4f0e-82b5-7b25be9ee48b}, !- Handle
  Node 204,                               !- Name
  {235dca38-a56f-4384-b96f-cd2935e10f62}, !- Inlet Port
  {7c43d12b-2d1e-43af-8292-1ccfdde46e46}; !- Outlet Port

OS:Connection,
  {235dca38-a56f-4384-b96f-cd2935e10f62}, !- Handle
  {0d123f5f-cff5-4557-8200-1483e3df877e}, !- Name
  {ee3c85c6-b81b-4587-b795-b0034a1fd8a8}, !- Source Object
  4,                                      !- Outlet Port
  {ac2dc29c-6e6a-4f0e-82b5-7b25be9ee48b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c43d12b-2d1e-43af-8292-1ccfdde46e46}, !- Handle
  {2acdc690-7fb1-4a37-8889-3a88ac1b3735}, !- Name
  {ac2dc29c-6e6a-4f0e-82b5-7b25be9ee48b}, !- Source Object
  3,                                      !- Outlet Port
  {07005a91-dbc8-411c-b0b6-9fa895c92035}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e5d9ac6-95f0-4585-82a9-10151f2c1c3b}, !- Handle
  Node 205,                               !- Name
  {a7520ca7-19f9-42a0-9d28-626f23f3e01e}, !- Inlet Port
  {0d495733-da12-4d47-a512-06ab40708d25}; !- Outlet Port

OS:Connection,
  {0d495733-da12-4d47-a512-06ab40708d25}, !- Handle
  {9756d300-b551-4eb6-b193-912d5006d7c4}, !- Name
  {9e5d9ac6-95f0-4585-82a9-10151f2c1c3b}, !- Source Object
  3,                                      !- Outlet Port
  {386dd47d-a5cb-4bee-a1ef-b3a66216fc03}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a7520ca7-19f9-42a0-9d28-626f23f3e01e}, !- Handle
  {e020190e-a79d-40a6-b379-cf8d94f79c17}, !- Name
  {07005a91-dbc8-411c-b0b6-9fa895c92035}, !- Source Object
  4,                                      !- Outlet Port
  {9e5d9ac6-95f0-4585-82a9-10151f2c1c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8f19e9f2-507e-4545-8079-3195073685ae}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e15ee15-bce7-4988-8a9d-315ebcfb5cbd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ab8becb2-b9ac-4894-a180-83cc1f4eb84d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5e15ee15-bce7-4988-8a9d-315ebcfb5cbd}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ab8becb2-b9ac-4894-a180-83cc1f4eb84d}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {02ed724a-a027-4f42-9d7e-8416309137d9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {f8102264-b8f4-4feb-b49d-d8ca9c57a1c0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4d55a940-a6bd-4e27-97dc-1211715466f0}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {f8102264-b8f4-4feb-b49d-d8ca9c57a1c0}, !- Handle
  VRFTUCoolCapFT 18,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4d55a940-a6bd-4e27-97dc-1211715466f0}, !- Handle
  VRFACCoolCapFFF 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {71fb2f1b-dc95-4275-a152-f6b64f578fd1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6446b6de-f6a5-49ca-bff2-6b5fb30db3d1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {25b6e352-8793-4b39-86ac-235da1a3db0b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6446b6de-f6a5-49ca-bff2-6b5fb30db3d1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {25b6e352-8793-4b39-86ac-235da1a3db0b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {07fca320-6e7d-4f29-bd90-24c27cad3090}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {4ed833a3-744b-4e89-ac73-a38d39d6310c}, !- Terminal Unit Air Inlet Node
  {5b0c402b-0e8e-4ef2-8d99-8d05e6349979}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {8f19e9f2-507e-4545-8079-3195073685ae}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {02ed724a-a027-4f42-9d7e-8416309137d9}, !- Cooling Coil
  {71fb2f1b-dc95-4275-a152-f6b64f578fd1}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {0fb66bd8-29d2-4831-a74c-811bcb10928f}, !- Handle
  Node 206,                               !- Name
  {7db91904-168a-4a88-b8d4-2a788d9e5500}, !- Inlet Port
  {4ed833a3-744b-4e89-ac73-a38d39d6310c}; !- Outlet Port

OS:Connection,
  {7db91904-168a-4a88-b8d4-2a788d9e5500}, !- Handle
  {4fbb813f-91ce-4f31-bb75-51e98852b09a}, !- Name
  {595cfa70-5d16-4d65-b191-fac5009ff79d}, !- Source Object
  3,                                      !- Outlet Port
  {0fb66bd8-29d2-4831-a74c-811bcb10928f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ed833a3-744b-4e89-ac73-a38d39d6310c}, !- Handle
  {10f4636c-a279-431a-b729-ec9a3f4bea8c}, !- Name
  {0fb66bd8-29d2-4831-a74c-811bcb10928f}, !- Source Object
  3,                                      !- Outlet Port
  {07fca320-6e7d-4f29-bd90-24c27cad3090}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1874f48a-528b-475e-90d3-2b3d1e3c39c6}, !- Handle
  Node 207,                               !- Name
  {5b0c402b-0e8e-4ef2-8d99-8d05e6349979}, !- Inlet Port
  {be9fae83-0890-4d19-9f1a-3964f276f924}; !- Outlet Port

OS:Connection,
  {be9fae83-0890-4d19-9f1a-3964f276f924}, !- Handle
  {9d03c13c-4fab-44e4-8673-dfe2e20c35e6}, !- Name
  {1874f48a-528b-475e-90d3-2b3d1e3c39c6}, !- Source Object
  3,                                      !- Outlet Port
  {72889ba9-dd1f-4d1a-bdad-f610a0240cfa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5b0c402b-0e8e-4ef2-8d99-8d05e6349979}, !- Handle
  {2b06e131-439f-48e8-90a3-2a5ce057f1e6}, !- Name
  {07fca320-6e7d-4f29-bd90-24c27cad3090}, !- Source Object
  4,                                      !- Outlet Port
  {1874f48a-528b-475e-90d3-2b3d1e3c39c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {39cbfbea-6e03-494b-9221-d421b55c4fbe}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {18435720-263c-4eb6-ae55-9ac60d12fb0a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {3fdeb7f4-3aec-4225-afdd-afd578a041ce}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {cb8776d8-3bbc-4424-9f87-1d7b7e7694c1}, !- Air Inlet Node Name
  {97270285-e4c2-4817-a2d5-8f2afacaeabd}, !- Air Outlet Node Name
  {39cbfbea-6e03-494b-9221-d421b55c4fbe}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {18435720-263c-4eb6-ae55-9ac60d12fb0a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {79467c34-7c1c-4b19-bafd-ea36aaddadb6}, !- Handle
  Node 208,                               !- Name
  {6ab79097-4e7c-4fb7-a15c-f97ce637d232}, !- Inlet Port
  {cb8776d8-3bbc-4424-9f87-1d7b7e7694c1}; !- Outlet Port

OS:Connection,
  {6ab79097-4e7c-4fb7-a15c-f97ce637d232}, !- Handle
  {edea4099-1a04-43a0-8d3b-fcdb16dbcc1e}, !- Name
  {595cfa70-5d16-4d65-b191-fac5009ff79d}, !- Source Object
  4,                                      !- Outlet Port
  {79467c34-7c1c-4b19-bafd-ea36aaddadb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb8776d8-3bbc-4424-9f87-1d7b7e7694c1}, !- Handle
  {c466a4b6-b27e-4f2a-82e6-16d2f1d7d7cb}, !- Name
  {79467c34-7c1c-4b19-bafd-ea36aaddadb6}, !- Source Object
  3,                                      !- Outlet Port
  {3fdeb7f4-3aec-4225-afdd-afd578a041ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {461d442a-026c-44cb-b3fa-da26655a901e}, !- Handle
  Node 209,                               !- Name
  {97270285-e4c2-4817-a2d5-8f2afacaeabd}, !- Inlet Port
  {95a609f4-2a7c-4cdd-982a-1ae6fce2c413}; !- Outlet Port

OS:Connection,
  {95a609f4-2a7c-4cdd-982a-1ae6fce2c413}, !- Handle
  {e35c587c-a024-483b-975d-08e8ba779c02}, !- Name
  {461d442a-026c-44cb-b3fa-da26655a901e}, !- Source Object
  3,                                      !- Outlet Port
  {72889ba9-dd1f-4d1a-bdad-f610a0240cfa}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {97270285-e4c2-4817-a2d5-8f2afacaeabd}, !- Handle
  {346dfdc3-4ef9-46dc-b21d-2d74818775ae}, !- Name
  {3fdeb7f4-3aec-4225-afdd-afd578a041ce}, !- Source Object
  4,                                      !- Outlet Port
  {461d442a-026c-44cb-b3fa-da26655a901e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f2f581af-7c7a-4da8-a15b-e3206a288bd4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 VRF Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {224e3712-5d48-4aae-9ba3-cce39cd91c63}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {de71f36c-fb80-41db-8712-b7bb59de8748}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {224e3712-5d48-4aae-9ba3-cce39cd91c63}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {de71f36c-fb80-41db-8712-b7bb59de8748}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {2502c65e-11a5-46ac-a54f-3d42a7092798}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 VRF Clg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {cb6b78c3-65e8-4f6e-ac9e-0f896de27e86}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {27c65328-f21c-4d71-b1c1-abab0b01999e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {cb6b78c3-65e8-4f6e-ac9e-0f896de27e86}, !- Handle
  VRFTUCoolCapFT 19,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {27c65328-f21c-4d71-b1c1-abab0b01999e}, !- Handle
  VRFACCoolCapFFF 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {958edc75-4523-4450-b57c-aa7d2540d126}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 VRF Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {968ffc94-039f-4252-9be9-5f4e8837e8af}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e25298b2-56f2-4a23-98bd-abf0577d265b}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {968ffc94-039f-4252-9be9-5f4e8837e8af}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 19, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e25298b2-56f2-4a23-98bd-abf0577d265b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 19, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7a3df4c0-1a60-4028-8a3c-24511d19cbf8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 VRF Indoor Unit, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Terminal Unit Availability schedule
  {50fb73b1-277f-4e9e-84aa-d66fd490b646}, !- Terminal Unit Air Inlet Node
  {f4bcc130-8b0c-408b-8979-c3a7572ea8c7}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3a2e6f50-d103-45e3-a6d7-640262124f84}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {f2f581af-7c7a-4da8-a15b-e3206a288bd4}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {2502c65e-11a5-46ac-a54f-3d42a7092798}, !- Cooling Coil
  {958edc75-4523-4450-b57c-aa7d2540d126}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {88032738-eb10-41fb-8072-49f6d17031b1}, !- Handle
  Node 210,                               !- Name
  {e5c22c8a-a42a-4476-9858-09e34e1e01bd}, !- Inlet Port
  {50fb73b1-277f-4e9e-84aa-d66fd490b646}; !- Outlet Port

OS:Connection,
  {e5c22c8a-a42a-4476-9858-09e34e1e01bd}, !- Handle
  {9993f019-edc2-4f9c-b4b8-c58a00b36ec8}, !- Name
  {8ec67e02-a08f-466d-8b85-ba286f01ea3f}, !- Source Object
  3,                                      !- Outlet Port
  {88032738-eb10-41fb-8072-49f6d17031b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50fb73b1-277f-4e9e-84aa-d66fd490b646}, !- Handle
  {ff1bcbef-a522-4474-9953-af8cb2087651}, !- Name
  {88032738-eb10-41fb-8072-49f6d17031b1}, !- Source Object
  3,                                      !- Outlet Port
  {7a3df4c0-1a60-4028-8a3c-24511d19cbf8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {81595e06-653f-4ddb-83fc-b97c1beadb02}, !- Handle
  Node 211,                               !- Name
  {f4bcc130-8b0c-408b-8979-c3a7572ea8c7}, !- Inlet Port
  {b53cd418-17a8-4ae6-88f2-8624843c436a}; !- Outlet Port

OS:Connection,
  {b53cd418-17a8-4ae6-88f2-8624843c436a}, !- Handle
  {8e8857d4-9e0a-4bd2-a372-c2b8ea188572}, !- Name
  {81595e06-653f-4ddb-83fc-b97c1beadb02}, !- Source Object
  3,                                      !- Outlet Port
  {5a4f827b-2bef-420c-84ac-93f822b5f29f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f4bcc130-8b0c-408b-8979-c3a7572ea8c7}, !- Handle
  {39b11c14-2b81-4c33-9539-a70928b7ed5e}, !- Name
  {7a3df4c0-1a60-4028-8a3c-24511d19cbf8}, !- Source Object
  4,                                      !- Outlet Port
  {81595e06-653f-4ddb-83fc-b97c1beadb02}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5a1c6e2a-fc9d-4626-9af6-150748fad60f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Unit Heater Fan, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c189a506-8976-43db-a33a-aca6c448e415}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Unit Heater Htg Coil, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {8d3bd313-c76f-4990-a10d-551bfbae087c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Unit Heater, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule Name
  {7866f90a-19f7-4505-9c0b-ade31e05a1bd}, !- Air Inlet Node Name
  {322bf0fc-caeb-4fad-93dd-cc55321f3359}, !- Air Outlet Node Name
  {5a1c6e2a-fc9d-4626-9af6-150748fad60f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {c189a506-8976-43db-a33a-aca6c448e415}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {1f5b4724-3a00-4d84-803b-e81d355b24fd}, !- Handle
  Node 212,                               !- Name
  {3fdf69e5-9f06-4d6e-9ef5-1f7fae79850f}, !- Inlet Port
  {7866f90a-19f7-4505-9c0b-ade31e05a1bd}; !- Outlet Port

OS:Connection,
  {3fdf69e5-9f06-4d6e-9ef5-1f7fae79850f}, !- Handle
  {7c7cd3cb-c0d2-4c58-81a7-12f86834ad20}, !- Name
  {8ec67e02-a08f-466d-8b85-ba286f01ea3f}, !- Source Object
  4,                                      !- Outlet Port
  {1f5b4724-3a00-4d84-803b-e81d355b24fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7866f90a-19f7-4505-9c0b-ade31e05a1bd}, !- Handle
  {3b568d6e-d75d-4e4b-88be-738fd57df744}, !- Name
  {1f5b4724-3a00-4d84-803b-e81d355b24fd}, !- Source Object
  3,                                      !- Outlet Port
  {8d3bd313-c76f-4990-a10d-551bfbae087c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {008c9f90-09a2-4de8-981b-ba595ebb04e3}, !- Handle
  Node 213,                               !- Name
  {322bf0fc-caeb-4fad-93dd-cc55321f3359}, !- Inlet Port
  {2937f075-738b-4c94-b37a-4e4688556a5c}; !- Outlet Port

OS:Connection,
  {2937f075-738b-4c94-b37a-4e4688556a5c}, !- Handle
  {af759647-335f-43c9-981a-5d89aa7e4791}, !- Name
  {008c9f90-09a2-4de8-981b-ba595ebb04e3}, !- Source Object
  3,                                      !- Outlet Port
  {5a4f827b-2bef-420c-84ac-93f822b5f29f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {322bf0fc-caeb-4fad-93dd-cc55321f3359}, !- Handle
  {5d2864ed-4433-427a-bd40-6f6dedba8b7e}, !- Name
  {8d3bd313-c76f-4990-a10d-551bfbae087c}, !- Source Object
  4,                                      !- Outlet Port
  {008c9f90-09a2-4de8-981b-ba595ebb04e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a7739c04-068c-4ab2-a727-777b83cf39b1}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {bb257fa9-6ce9-42a1-8d02-52b4d0335f0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb257fa9-6ce9-42a1-8d02-52b4d0335f0b}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a1c34656-cced-478b-a883-8040a867f3af}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c6b1cca1-f0f1-4073-bc3d-bb1185640841}, !- Control Zone or Zone List Name
  {2b9adea1-3600-46e8-acc3-7aa6fa7dff92}, !- Cooling Control Zone or Zone List Name
  {8e716e8e-3f64-4b5f-95ea-35e43d9b0f2c}, !- Heating Control Zone or Zone List Name
  {42270de3-4cb7-4077-a4c2-9b654565a67e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c6b1cca1-f0f1-4073-bc3d-bb1185640841}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {2b9adea1-3600-46e8-acc3-7aa6fa7dff92}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8e716e8e-3f64-4b5f-95ea-35e43d9b0f2c}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {42270de3-4cb7-4077-a4c2-9b654565a67e}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fc6122f1-fc52-4c60-9395-2e1852339960}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  {68c4c69c-785b-4708-aad2-adc2e371057d}, !- Default Day Schedule Name
  {688c157b-9a41-4839-b49a-dd227be91cbd}, !- Summer Design Day Schedule Name
  {cbae25d1-dab4-4a98-8c3a-8863dc55a74c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68c4c69c-785b-4708-aad2-adc2e371057d}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {b8418855-8fb1-42f5-9f86-674eaea7791e}, !- Handle
  {fc6122f1-fc52-4c60-9395-2e1852339960}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.902183614624489,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:14:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:14:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fdee6e68-ea63-41d4-8892-3d56f7cd417c}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cbae25d1-dab4-4a98-8c3a-8863dc55a74c}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0ccc6ae-d312-4039-8504-6de05618c638}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {688c157b-9a41-4839-b49a-dd227be91cbd}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0fe5b89e-e2f9-446d-ae6f-350bb7eb4e84}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {fc6122f1-fc52-4c60-9395-2e1852339960}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbaef2d5-caa5-4cc9-b06b-1049b6183f0d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbaef2d5-caa5-4cc9-b06b-1049b6183f0d}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {61da2987-a30b-43fc-92e3-63f5ab3153ea}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {71584430-0f55-48e1-abf7-7f7c130dfcd2}, !- Supply Air Inlet Node
  {d50a2af1-a0e6-4bab-9752-50c9b37b1cd9}, !- Supply Air Outlet Node
  {87a531eb-4376-475b-8fcc-ab980891e685}, !- Exhaust Air Inlet Node
  {8c7e9244-a40d-4b22-ba74-4c73abcb6b28}, !- Exhaust Air Outlet Node
  657.843925054951,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {26253ce1-0fd1-4ceb-a771-29a79406bfed}, !- Handle
  Node 215,                               !- Name
  {d50a2af1-a0e6-4bab-9752-50c9b37b1cd9}, !- Inlet Port
  {dd4ec42b-5acc-456e-8d2b-08a5e1fc3436}; !- Outlet Port

OS:Connection,
  {71584430-0f55-48e1-abf7-7f7c130dfcd2}, !- Handle
  {c75c50c3-f226-40ff-9f4e-57bb56da978b}, !- Name
  {b3722151-d115-48e2-9059-3111b969f901}, !- Source Object
  3,                                      !- Outlet Port
  {61da2987-a30b-43fc-92e3-63f5ab3153ea}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d50a2af1-a0e6-4bab-9752-50c9b37b1cd9}, !- Handle
  {d65f145f-a67b-4f01-87d9-f8614b354ae3}, !- Name
  {61da2987-a30b-43fc-92e3-63f5ab3153ea}, !- Source Object
  13,                                     !- Outlet Port
  {26253ce1-0fd1-4ceb-a771-29a79406bfed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd4ec42b-5acc-456e-8d2b-08a5e1fc3436}, !- Handle
  {254cd9e0-8260-4167-bc9e-a42600b36831}, !- Name
  {26253ce1-0fd1-4ceb-a771-29a79406bfed}, !- Source Object
  3,                                      !- Outlet Port
  {bd953acb-3efc-465c-8b3f-50c0e225928e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {36079685-3c6a-41c9-b016-4af6e49b63d7}, !- Handle
  Node 216,                               !- Name
  {a1dc7c69-6f1e-42a1-919e-901ac4d24ded}, !- Inlet Port
  {87a531eb-4376-475b-8fcc-ab980891e685}; !- Outlet Port

OS:Connection,
  {a1dc7c69-6f1e-42a1-919e-901ac4d24ded}, !- Handle
  {f0b336ea-c385-4648-a358-53c2ef8eb8d2}, !- Name
  {bd953acb-3efc-465c-8b3f-50c0e225928e}, !- Source Object
  7,                                      !- Outlet Port
  {36079685-3c6a-41c9-b016-4af6e49b63d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a531eb-4376-475b-8fcc-ab980891e685}, !- Handle
  {8c1a16da-e28a-4d7b-8468-6f6334c30d50}, !- Name
  {36079685-3c6a-41c9-b016-4af6e49b63d7}, !- Source Object
  3,                                      !- Outlet Port
  {61da2987-a30b-43fc-92e3-63f5ab3153ea}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8c7e9244-a40d-4b22-ba74-4c73abcb6b28}, !- Handle
  {9274c31d-2130-4b84-b8d7-9410a9f79026}, !- Name
  {61da2987-a30b-43fc-92e3-63f5ab3153ea}, !- Source Object
  15,                                     !- Outlet Port
  {4e9929f4-53b5-403c-91ed-c7d409fab3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ec5d3252-568e-4136-8bd4-bd476e808079}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ffa04c92-3f94-46b8-98f5-b64a9adb9748}, !- Reference Setpoint Node Name
  {ffa04c92-3f94-46b8-98f5-b64a9adb9748}, !- Mixed Air Stream Node Name
  {b3722151-d115-48e2-9059-3111b969f901}, !- Outdoor Air Stream Node Name
  {6e6bc7b5-21dc-47a0-bbe8-30e31d1146ba}, !- Return Air Stream Node Name
  {26253ce1-0fd1-4ceb-a771-29a79406bfed}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {2f76a9a8-b6df-4319-adf9-17b578a6b3bd}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e106cdf5-0ef4-43b2-92a8-6a4e2ec2a1da}, !- Control Zone or Zone List Name
  {0bf21949-20ac-4f16-aeb2-1a92aea66db8}, !- Cooling Control Zone or Zone List Name
  {25978e9d-8774-4de5-a23c-c54dc0ae1478}, !- Heating Control Zone or Zone List Name
  {869f160b-1a82-413c-a903-f6afe4f166c5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e106cdf5-0ef4-43b2-92a8-6a4e2ec2a1da}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {0bf21949-20ac-4f16-aeb2-1a92aea66db8}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {25978e9d-8774-4de5-a23c-c54dc0ae1478}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {869f160b-1a82-413c-a903-f6afe4f166c5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3b1047c9-0336-4a29-aca6-00f112972e86}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  {eb5ae4c8-ee90-491a-9545-5712d8ae79fc}, !- Default Day Schedule Name
  {a50489f9-13b7-4bf5-b4bb-b9b2502a6c99}, !- Summer Design Day Schedule Name
  {840ff813-528e-4bb7-acf9-c52aae9fde77}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb5ae4c8-ee90-491a-9545-5712d8ae79fc}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {858564fa-be42-40e2-8da4-02734e448d4b}, !- Handle
  {3b1047c9-0336-4a29-aca6-00f112972e86}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.198210559234802,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:14:30 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:14:30 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {45ac8eb4-2d2b-4924-bb02-d0cf7be90dab}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {840ff813-528e-4bb7-acf9-c52aae9fde77}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {08e117b9-59e0-4af4-af29-7109d86e8832}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a50489f9-13b7-4bf5-b4bb-b9b2502a6c99}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01db62b9-7d7b-42a2-b09b-584d8d5d31de}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {3b1047c9-0336-4a29-aca6-00f112972e86}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7e57a679-389b-4ede-b958-1938e42b8f30}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e57a679-389b-4ede-b958-1938e42b8f30}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {db1c9ce7-a55c-4073-b2d2-f9f7ebf2df92}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| ERV, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c4a166de-ecf1-4e4e-acab-6b48f6f5b562}, !- Supply Air Inlet Node
  {45bd17a1-d6cf-470a-8dbb-b2f2a731dc16}, !- Supply Air Outlet Node
  {85436022-bd61-4cdc-95eb-d261c705d802}, !- Exhaust Air Inlet Node
  {794e220f-f394-4988-a03a-0b6fe872114f}, !- Exhaust Air Outlet Node
  292.796810422557,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {21557f71-0f8a-405e-a06d-8f3d68b974d4}, !- Handle
  Node 217,                               !- Name
  {45bd17a1-d6cf-470a-8dbb-b2f2a731dc16}, !- Inlet Port
  {c6efe231-9a43-4e32-9a08-55da842d81d5}; !- Outlet Port

OS:Connection,
  {c4a166de-ecf1-4e4e-acab-6b48f6f5b562}, !- Handle
  {5b4a8587-ca78-40f7-bf2a-4c06254dde24}, !- Name
  {a610b1ee-6905-42e3-af18-6ae0b24dd88b}, !- Source Object
  3,                                      !- Outlet Port
  {db1c9ce7-a55c-4073-b2d2-f9f7ebf2df92}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {45bd17a1-d6cf-470a-8dbb-b2f2a731dc16}, !- Handle
  {92fffa12-a78c-4522-acb6-35409bdd38a6}, !- Name
  {db1c9ce7-a55c-4073-b2d2-f9f7ebf2df92}, !- Source Object
  13,                                     !- Outlet Port
  {21557f71-0f8a-405e-a06d-8f3d68b974d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6efe231-9a43-4e32-9a08-55da842d81d5}, !- Handle
  {9b918db6-aa98-4124-a421-c2158d1ad3b8}, !- Name
  {21557f71-0f8a-405e-a06d-8f3d68b974d4}, !- Source Object
  3,                                      !- Outlet Port
  {288b6b17-b320-4a97-9b78-83ae0263b0f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f83daea4-4fa3-428e-a65b-cc7e95b5c1bc}, !- Handle
  Node 218,                               !- Name
  {4239aa2a-1396-4617-b508-496b3318e87a}, !- Inlet Port
  {85436022-bd61-4cdc-95eb-d261c705d802}; !- Outlet Port

OS:Connection,
  {4239aa2a-1396-4617-b508-496b3318e87a}, !- Handle
  {fc484edc-72cc-47dd-8168-3389d94248eb}, !- Name
  {288b6b17-b320-4a97-9b78-83ae0263b0f5}, !- Source Object
  7,                                      !- Outlet Port
  {f83daea4-4fa3-428e-a65b-cc7e95b5c1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85436022-bd61-4cdc-95eb-d261c705d802}, !- Handle
  {1cafce7d-d575-4194-b74f-4e73deeeac1b}, !- Name
  {f83daea4-4fa3-428e-a65b-cc7e95b5c1bc}, !- Source Object
  3,                                      !- Outlet Port
  {db1c9ce7-a55c-4073-b2d2-f9f7ebf2df92}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {794e220f-f394-4988-a03a-0b6fe872114f}, !- Handle
  {3580183b-15a7-4913-b24a-7e415451c350}, !- Name
  {db1c9ce7-a55c-4073-b2d2-f9f7ebf2df92}, !- Source Object
  15,                                     !- Outlet Port
  {b1f6d89d-3781-4e15-82cd-2552af0b6db0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d4cd5449-a3e6-4073-acde-04f76393d3c2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ec892e7a-cf71-4b54-8661-79e73820e4be}, !- Reference Setpoint Node Name
  {ec892e7a-cf71-4b54-8661-79e73820e4be}, !- Mixed Air Stream Node Name
  {a610b1ee-6905-42e3-af18-6ae0b24dd88b}, !- Outdoor Air Stream Node Name
  {4ceb0b1a-c180-4903-80e7-101e374af4e1}, !- Return Air Stream Node Name
  {21557f71-0f8a-405e-a06d-8f3d68b974d4}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {faf88b21-46f0-462a-95cc-4e81946a87f5}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d73f56f8-2286-4ae3-b474-a629a0e7ff2a}, !- Control Zone or Zone List Name
  {f062481f-7bb2-4132-ba15-c05c4b935838}, !- Cooling Control Zone or Zone List Name
  {bb9e8513-f0fe-4ba9-bd30-c5aa68be4e0a}, !- Heating Control Zone or Zone List Name
  {77226223-a5cb-4218-86eb-59b0e2ae237f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d73f56f8-2286-4ae3-b474-a629a0e7ff2a}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {f062481f-7bb2-4132-ba15-c05c4b935838}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bb9e8513-f0fe-4ba9-bd30-c5aa68be4e0a}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {77226223-a5cb-4218-86eb-59b0e2ae237f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0cec8a22-6153-42d0-a015-cfffeeab0d0e}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  {83abb95e-c575-4a8e-9b4b-a6f9026550b5}, !- Default Day Schedule Name
  {a63d15ba-3dec-4080-b1fb-bd368b3cabba}, !- Summer Design Day Schedule Name
  {b3b92e3b-67c8-4fc9-b0a9-7da83ff7bc51}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83abb95e-c575-4a8e-9b4b-a6f9026550b5}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bef7a512-17d5-44e9-9751-f76fe511572b}, !- Handle
  {0cec8a22-6153-42d0-a015-cfffeeab0d0e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:14:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:14:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d3590b93-c9d5-4187-9f47-d3c6580ae952}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3b92e3b-67c8-4fc9-b0a9-7da83ff7bc51}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1ceaf97-96bd-4049-ac92-eb3c496096eb}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a63d15ba-3dec-4080-b1fb-bd368b3cabba}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ebc45e9a-58b3-42a2-85ec-1d44e79d5106}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday Rule, !- Name
  {0cec8a22-6153-42d0-a015-cfffeeab0d0e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35b68259-6c94-475d-958d-0c56d44845ae}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35b68259-6c94-475d-958d-0c56d44845ae}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3a09fff3-437d-46f1-bffe-72566ef725b6}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 1 ERV, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f5170da1-0ab0-494b-a755-3d396b829db6}, !- Supply Air Inlet Node
  {86654122-838c-4ddb-9332-954dd698008a}, !- Supply Air Outlet Node
  {f88bd81c-3970-4397-9bcb-a5a21fd79574}, !- Exhaust Air Inlet Node
  {620f8d3e-aca2-4f07-8876-e231d63c17a7}, !- Exhaust Air Outlet Node
  1153.90903758374,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c94e57b1-a119-4de3-99a0-5bdcfd0ae12a}, !- Handle
  Node 219,                               !- Name
  {86654122-838c-4ddb-9332-954dd698008a}, !- Inlet Port
  {c76af166-5b21-4e37-8f2b-79d2549a8ac1}; !- Outlet Port

OS:Connection,
  {f5170da1-0ab0-494b-a755-3d396b829db6}, !- Handle
  {c6febdf0-d32d-4be7-80a3-e1df1926043c}, !- Name
  {e4159e0e-6d56-43e6-8370-a1ee29ffb669}, !- Source Object
  3,                                      !- Outlet Port
  {3a09fff3-437d-46f1-bffe-72566ef725b6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {86654122-838c-4ddb-9332-954dd698008a}, !- Handle
  {daee304d-f571-493a-a969-1fb3b9dd07f5}, !- Name
  {3a09fff3-437d-46f1-bffe-72566ef725b6}, !- Source Object
  13,                                     !- Outlet Port
  {c94e57b1-a119-4de3-99a0-5bdcfd0ae12a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c76af166-5b21-4e37-8f2b-79d2549a8ac1}, !- Handle
  {269296f9-b9a9-49fe-8371-07edc79056a4}, !- Name
  {c94e57b1-a119-4de3-99a0-5bdcfd0ae12a}, !- Source Object
  3,                                      !- Outlet Port
  {b72adfaa-7c93-455b-ad37-aab15605c1c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {00d98848-9a72-4360-99fd-0e2c498c8206}, !- Handle
  Node 220,                               !- Name
  {5606c08a-87f0-4e8b-9584-e8254ede9b78}, !- Inlet Port
  {f88bd81c-3970-4397-9bcb-a5a21fd79574}; !- Outlet Port

OS:Connection,
  {5606c08a-87f0-4e8b-9584-e8254ede9b78}, !- Handle
  {e1f18183-ef42-4890-8f72-28bddee28136}, !- Name
  {b72adfaa-7c93-455b-ad37-aab15605c1c4}, !- Source Object
  7,                                      !- Outlet Port
  {00d98848-9a72-4360-99fd-0e2c498c8206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f88bd81c-3970-4397-9bcb-a5a21fd79574}, !- Handle
  {6bcbc35e-96bd-4964-a697-4195d787de81}, !- Name
  {00d98848-9a72-4360-99fd-0e2c498c8206}, !- Source Object
  3,                                      !- Outlet Port
  {3a09fff3-437d-46f1-bffe-72566ef725b6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {620f8d3e-aca2-4f07-8876-e231d63c17a7}, !- Handle
  {7302736c-2117-44da-b938-00e8813db5d9}, !- Name
  {3a09fff3-437d-46f1-bffe-72566ef725b6}, !- Source Object
  15,                                     !- Outlet Port
  {a59b9442-6114-47ad-9580-7634e76a785d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {97e9fa03-700d-4c81-9892-fdb88133a6ba}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7f76266b-f2b4-444c-a1dd-7ac96a36d8da}, !- Reference Setpoint Node Name
  {7f76266b-f2b4-444c-a1dd-7ac96a36d8da}, !- Mixed Air Stream Node Name
  {e4159e0e-6d56-43e6-8370-a1ee29ffb669}, !- Outdoor Air Stream Node Name
  {b7dd2d8c-db23-419a-8795-9ec61e503ead}, !- Return Air Stream Node Name
  {c94e57b1-a119-4de3-99a0-5bdcfd0ae12a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {c990415b-f183-4133-9810-27bc5397f1dc}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {41fb3448-7656-42cb-a832-2c24b8ab5758}, !- Control Zone or Zone List Name
  {1edb60a7-6661-4d86-a80e-b129c670ca33}, !- Cooling Control Zone or Zone List Name
  {0525f084-1be9-4e58-a6aa-e38a5e90e892}, !- Heating Control Zone or Zone List Name
  {8db66651-fd6d-4e2f-83d2-460485cc524b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {41fb3448-7656-42cb-a832-2c24b8ab5758}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {1edb60a7-6661-4d86-a80e-b129c670ca33}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0525f084-1be9-4e58-a6aa-e38a5e90e892}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8db66651-fd6d-4e2f-83d2-460485cc524b}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a7950a27-e497-4a55-a4a1-5cf3f9e774b6}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  {592d5b1d-3ab7-4120-a024-5736e686ad7e}, !- Default Day Schedule Name
  {874bb61d-85cd-4d78-9f28-c00ed3dd9aa7}, !- Summer Design Day Schedule Name
  {29300930-ac33-4b00-9692-b36b7cd3de3e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {592d5b1d-3ab7-4120-a024-5736e686ad7e}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Default, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ca1fb1ad-a52e-41ef-901f-615c82abf7cf}, !- Handle
  {a7950a27-e497-4a55-a4a1-5cf3f9e774b6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:14:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:14:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5a686f66-fbc6-41a2-9aee-b7a63de650f0}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29300930-ac33-4b00-9692-b36b7cd3de3e}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Winter Design Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83021e55-5cfb-41cd-9f9e-d2f8627891fb}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {874bb61d-85cd-4d78-9f28-c00ed3dd9aa7}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Summer Design Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cc435008-7f4d-4f90-9fc9-e94312820bed}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday Rule, !- Name
  {a7950a27-e497-4a55-a4a1-5cf3f9e774b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {07c00362-3687-4eb1-a951-e1759de5ce28}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {07c00362-3687-4eb1-a951-e1759de5ce28}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {848d1adc-2811-495c-b2ed-c211e53c8f1d}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 2 ERV, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {791f9f8c-5205-475f-bc3d-d0299456269e}, !- Supply Air Inlet Node
  {2cf3d7f2-0c28-4c71-b37c-77eb9392febc}, !- Supply Air Outlet Node
  {6175326a-4300-4120-b7dd-b6bfa7d34bc4}, !- Exhaust Air Inlet Node
  {3e51ea2c-4982-4c54-8e73-5d3b37b282d6}, !- Exhaust Air Outlet Node
  11089.0903758374,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7572011c-e0f1-4082-b080-fb23ceec28cb}, !- Handle
  Node 221,                               !- Name
  {2cf3d7f2-0c28-4c71-b37c-77eb9392febc}, !- Inlet Port
  {0bf65b03-ed53-4016-8ab7-4ab2911b8731}; !- Outlet Port

OS:Connection,
  {791f9f8c-5205-475f-bc3d-d0299456269e}, !- Handle
  {61328dc3-3a85-40fb-90ea-6d36cb8db39e}, !- Name
  {bb02fcf5-500a-42cd-8d4e-323afc6d1dcc}, !- Source Object
  3,                                      !- Outlet Port
  {848d1adc-2811-495c-b2ed-c211e53c8f1d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {2cf3d7f2-0c28-4c71-b37c-77eb9392febc}, !- Handle
  {1a353016-89d5-46a1-8377-448e82fa62c4}, !- Name
  {848d1adc-2811-495c-b2ed-c211e53c8f1d}, !- Source Object
  13,                                     !- Outlet Port
  {7572011c-e0f1-4082-b080-fb23ceec28cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf65b03-ed53-4016-8ab7-4ab2911b8731}, !- Handle
  {748dfce0-5846-4017-93bb-88ca7a902045}, !- Name
  {7572011c-e0f1-4082-b080-fb23ceec28cb}, !- Source Object
  3,                                      !- Outlet Port
  {c822e28f-061d-4fa6-90ef-692a03aa0805}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f6e4ec4-6e41-45a1-986f-b3e7ca9134b9}, !- Handle
  Node 222,                               !- Name
  {9fdcc881-0d96-4e28-97f6-9f5479cd0e3f}, !- Inlet Port
  {6175326a-4300-4120-b7dd-b6bfa7d34bc4}; !- Outlet Port

OS:Connection,
  {9fdcc881-0d96-4e28-97f6-9f5479cd0e3f}, !- Handle
  {9c3c99c1-5981-4ed3-91fd-67bedcc92d25}, !- Name
  {c822e28f-061d-4fa6-90ef-692a03aa0805}, !- Source Object
  7,                                      !- Outlet Port
  {9f6e4ec4-6e41-45a1-986f-b3e7ca9134b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6175326a-4300-4120-b7dd-b6bfa7d34bc4}, !- Handle
  {36f6732c-be6d-45dc-aa57-6a30831c7df4}, !- Name
  {9f6e4ec4-6e41-45a1-986f-b3e7ca9134b9}, !- Source Object
  3,                                      !- Outlet Port
  {848d1adc-2811-495c-b2ed-c211e53c8f1d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3e51ea2c-4982-4c54-8e73-5d3b37b282d6}, !- Handle
  {086e88be-2c44-4d14-81eb-a1e12f27f1b8}, !- Name
  {848d1adc-2811-495c-b2ed-c211e53c8f1d}, !- Source Object
  15,                                     !- Outlet Port
  {e3527c65-3b1a-49e5-b35d-1cabdcece8bc}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a4e08f1f-5678-4826-b6f6-26f54a6fb980}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0c28093f-185e-4db7-9de5-5388b6925505}, !- Reference Setpoint Node Name
  {0c28093f-185e-4db7-9de5-5388b6925505}, !- Mixed Air Stream Node Name
  {bb02fcf5-500a-42cd-8d4e-323afc6d1dcc}, !- Outdoor Air Stream Node Name
  {e264c7ea-1e1a-4894-844e-f36ec30ff2e2}, !- Return Air Stream Node Name
  {7572011c-e0f1-4082-b080-fb23ceec28cb}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {c0f265e8-ef22-4045-85f3-9a5dec797661}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e7dba163-5ca1-44f3-80ce-67f6b0bcd46f}, !- Handle
  sys6mixedshrnoneshccashpscccashpssfvvzhbezcnonesrfvv2HtgSch0, !- Name
  {e8919e1a-41ee-4bf9-8eea-6d476c00165d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b4fc1359-d1bb-4e82-a6ad-72774bcec9bd}, !- Handle
  sys6mixedshrnoneshccashpscccashpssfvvzhbezcnonesrfvv2ClgSch0, !- Name
  {23e7db6c-16c3-4000-954d-f1806b0a0631}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {882c335f-ede6-4b93-9f10-96de64ddedfa}, !- Handle
  sys6mixedshrnoneshccashpscccashpssfvvzhbezcnonesrfvv2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {c0f265e8-ef22-4045-85f3-9a5dec797661}<23.9 && {c0f265e8-ef22-4045-85f3-9a5dec797661}>1.7, !- Program Line 1
  SET {b4fc1359-d1bb-4e82-a6ad-72774bcec9bd} = 29.4, !- Program Line 2
  SET {e7dba163-5ca1-44f3-80ce-67f6b0bcd46f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {c0f265e8-ef22-4045-85f3-9a5dec797661}<23.9 && {c0f265e8-ef22-4045-85f3-9a5dec797661}>1.7, !- Program Line 4
  SET {b4fc1359-d1bb-4e82-a6ad-72774bcec9bd} = 29.4, !- Program Line 5
  SET {e7dba163-5ca1-44f3-80ce-67f6b0bcd46f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {c0f265e8-ef22-4045-85f3-9a5dec797661}<23.9 && {c0f265e8-ef22-4045-85f3-9a5dec797661}>1.7, !- Program Line 7
  SET {b4fc1359-d1bb-4e82-a6ad-72774bcec9bd} = 29.4, !- Program Line 8
  SET {e7dba163-5ca1-44f3-80ce-67f6b0bcd46f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {c0f265e8-ef22-4045-85f3-9a5dec797661}<23.9 && {c0f265e8-ef22-4045-85f3-9a5dec797661}>1.7, !- Program Line 10
  SET {b4fc1359-d1bb-4e82-a6ad-72774bcec9bd} = 29.4, !- Program Line 11
  SET {e7dba163-5ca1-44f3-80ce-67f6b0bcd46f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b4fc1359-d1bb-4e82-a6ad-72774bcec9bd} = NULL, !- Program Line 14
  SET {e7dba163-5ca1-44f3-80ce-67f6b0bcd46f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ee35bc05-9f36-4abd-bb21-d88b75469550}, !- Handle
  sys6mixedshrnoneshccashpscccashpssfvvzhbezcnonesrfvv2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {882c335f-ede6-4b93-9f10-96de64ddedfa}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {96f5ce83-2025-4316-8a22-823cbaecf43b}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d6d4d425-e92a-443e-bb80-02cc1f245bd4}, !- Control Zone or Zone List Name
  {73f17bff-e2d8-4358-baa8-99040bf4cc0b}, !- Cooling Control Zone or Zone List Name
  {4031875b-040e-4464-a985-90c469cce28e}, !- Heating Control Zone or Zone List Name
  {6c024e76-994a-4045-b656-bfe2f81e65d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d6d4d425-e92a-443e-bb80-02cc1f245bd4}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {73f17bff-e2d8-4358-baa8-99040bf4cc0b}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4031875b-040e-4464-a985-90c469cce28e}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6c024e76-994a-4045-b656-bfe2f81e65d8}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {cd9c193d-b538-45c4-bda8-5a96df3833c5}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  {45775536-6e99-4d85-b959-ebfb9caec15e}, !- Default Day Schedule Name
  {0ae5caee-bc4d-4efa-b626-d7e76b27125d}, !- Summer Design Day Schedule Name
  {13dbc213-bb4a-4b66-9437-15b3491b4ca8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45775536-6e99-4d85-b959-ebfb9caec15e}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Default, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {11eb55fa-66be-47f1-ab7c-9e21f20efc29}, !- Handle
  {cd9c193d-b538-45c4-bda8-5a96df3833c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:14:31 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:14:31 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a9be9b65-6944-4756-9bfb-6f3927947146}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13dbc213-bb4a-4b66-9437-15b3491b4ca8}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Winter Design Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {081a17fe-a93d-40dd-a036-8480c03374df}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ae5caee-bc4d-4efa-b626-d7e76b27125d}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Summer Design Day, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {39ea5291-6e05-4e04-b79b-0865fd650ca6}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Sunday Rule, !- Name
  {cd9c193d-b538-45c4-bda8-5a96df3833c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {95147699-a3b4-46c1-abaa-662c9319fa09}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95147699-a3b4-46c1-abaa-662c9319fa09}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Sunday, !- Name
  {6ff48e80-c4a0-4d1c-b066-e6493f1a5818}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e2a90f69-03e8-4dd5-952f-2e007e1e7d5f}, !- Handle
  sys_6|mixed|shr>none|sh>ccashp|sc>ccashp|ssf>vv|zh>b-e|zc>none|srf>vv| 3 ERV, !- Name
  {78ec700d-5006-46cb-ac98-17ef7cf01e76}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1d101965-81ce-4371-893d-7195cfa96ef6}, !- Supply Air Inlet Node
  {1cd21dc0-4869-46a7-a520-c8bb60d990aa}, !- Supply Air Outlet Node
  {f8b1c936-5dca-49d5-9b53-bc7cca082377}, !- Exhaust Air Inlet Node
  {1987a6f7-7151-474a-a1dd-b1adcc9cfa1c}, !- Exhaust Air Outlet Node
  1153.90903758374,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {22483681-caa0-4cb4-bf22-7f2400f864f5}, !- Handle
  Node 223,                               !- Name
  {1cd21dc0-4869-46a7-a520-c8bb60d990aa}, !- Inlet Port
  {79f2fb7e-8fd7-44a2-a7eb-5dc6620cf6c1}; !- Outlet Port

OS:Connection,
  {1d101965-81ce-4371-893d-7195cfa96ef6}, !- Handle
  {876daacb-99f5-4ae1-8efb-4ebb8694a06a}, !- Name
  {8936ffb5-d9a9-42b7-8055-c6b18dbb53ae}, !- Source Object
  3,                                      !- Outlet Port
  {e2a90f69-03e8-4dd5-952f-2e007e1e7d5f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1cd21dc0-4869-46a7-a520-c8bb60d990aa}, !- Handle
  {8715bd22-18a4-4395-8920-924bf0ce5bbf}, !- Name
  {e2a90f69-03e8-4dd5-952f-2e007e1e7d5f}, !- Source Object
  13,                                     !- Outlet Port
  {22483681-caa0-4cb4-bf22-7f2400f864f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79f2fb7e-8fd7-44a2-a7eb-5dc6620cf6c1}, !- Handle
  {bf543367-51a9-4284-aa9c-68d09724918e}, !- Name
  {22483681-caa0-4cb4-bf22-7f2400f864f5}, !- Source Object
  3,                                      !- Outlet Port
  {5f1dff95-0805-4e70-aa7e-a7f61203f5de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {27f71884-08a4-4b44-ab4d-5a6dbe7e8c12}, !- Handle
  Node 224,                               !- Name
  {d2991d21-a5fc-445f-aa06-5fa646f56236}, !- Inlet Port
  {f8b1c936-5dca-49d5-9b53-bc7cca082377}; !- Outlet Port

OS:Connection,
  {d2991d21-a5fc-445f-aa06-5fa646f56236}, !- Handle
  {fc79654e-a55f-48fa-a4ef-aa64ec889834}, !- Name
  {5f1dff95-0805-4e70-aa7e-a7f61203f5de}, !- Source Object
  7,                                      !- Outlet Port
  {27f71884-08a4-4b44-ab4d-5a6dbe7e8c12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b1c936-5dca-49d5-9b53-bc7cca082377}, !- Handle
  {348a28d4-da07-4b62-8231-c2c70d8e3563}, !- Name
  {27f71884-08a4-4b44-ab4d-5a6dbe7e8c12}, !- Source Object
  3,                                      !- Outlet Port
  {e2a90f69-03e8-4dd5-952f-2e007e1e7d5f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1987a6f7-7151-474a-a1dd-b1adcc9cfa1c}, !- Handle
  {fec6fc84-ec98-4e63-87f2-c0355a40f1f0}, !- Name
  {e2a90f69-03e8-4dd5-952f-2e007e1e7d5f}, !- Source Object
  15,                                     !- Outlet Port
  {8fee0d01-de29-4154-8518-45653dcb5163}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {82526f9c-2b15-4a67-9189-3783cef5ae79}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {034f20ed-8cbc-4fc3-85c9-35ed82b3416f}, !- Reference Setpoint Node Name
  {034f20ed-8cbc-4fc3-85c9-35ed82b3416f}, !- Mixed Air Stream Node Name
  {8936ffb5-d9a9-42b7-8055-c6b18dbb53ae}, !- Outdoor Air Stream Node Name
  {08503966-ebe9-427c-adfc-795f38de85c2}, !- Return Air Stream Node Name
  {22483681-caa0-4cb4-bf22-7f2400f864f5}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {5ea6866e-4a72-44ce-8597-c3def4c1731b}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fee93886-ad1d-47e0-b395-48223638ba49}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFT curve, !- Name
  0.041806043,                            !- Coefficient1 Constant
  0.064040587,                            !- Coefficient2 x
  -0.000556932,                           !- Coefficient3 x**2
  0.008407783,                            !- Coefficient4 y
  -0.00010814,                            !- Coefficient5 y**2
  -0.000333479,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01735709-e117-4f3a-9a2c-d341336903dc}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1bd232c-e370-43d3-99ef-a6e71b995ab2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFT curve, !- Name
  0.603439682,                            !- Coefficient1 Constant
  0.010825146,                            !- Coefficient2 x
  -0.000129701,                           !- Coefficient3 x**2
  -0.006870974,                           !- Coefficient4 y
  0.000288952,                            !- Coefficient5 y**2
  0.000152497,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa619fe5-3436-4a7a-a0b6-91435f88dcf5}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {8683c13c-3801-40cf-b66e-901390aa1ebe}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {900e1afa-6697-489f-ba6b-a6ceb470e2d8}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {c6c8c100-f947-46e5-8f32-6a085fd18937}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {3669defa-1036-4a5d-b1a0-032e2bf4e303}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 3, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {8901e18b-b1de-47cb-9cc4-bea0861456bd}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 4, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Curve:Biquadratic,
  {1262a101-1c6b-44a7-a560-2b27f4afe310}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFT curve, !- Name
  1.042427028,                            !- Coefficient1 Constant
  0.032023437,                            !- Coefficient2 x
  -0.00158028,                            !- Coefficient3 x**2
  0.025578062,                            !- Coefficient4 y
  -0.000168303,                           !- Coefficient5 y**2
  -0.001037712,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75b8b9bb-e4ae-4ac1-8d41-77597aa96902}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a9d74c3-cc8f-4723-adac-29edb69ab608}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFT curve, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {457ca9fc-17c5-4c16-8b54-2a933482d29a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {f8a9434c-3878-45f0-aaa6-986035534067}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {798ef9c5-14e5-4199-aeb2-40336c63984d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {62850487-151a-4faa-9a27-ff4244201cf9}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {6ee711eb-fa89-4bc4-8a02-d6afc79779ef}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 3, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {c349d1e5-2b61-454e-918d-cf09968c9973}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 4, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Curve:Biquadratic,
  {d9ad166f-42c7-4c1b-bf83-3583bd1dabd2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CCAPFT curve, !- Name
  0.00653214,                             !- Coefficient1 Constant
  0.070196324,                            !- Coefficient2 x
  -0.000779728,                           !- Coefficient3 x**2
  9.18264e-05,                            !- Coefficient4 y
  -3.53531e-06,                           !- Coefficient5 y**2
  -1.10985e-06,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  27.2;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {59b61e10-17b0-423d-93bc-5818774f919b}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFT Boundary curve, !- Name
  94.997,                                 !- Coefficient1 Constant
  -9.7363,                                !- Coefficient2 x
  0.4601,                                 !- Coefficient3 x**2
  -0.0075,                                !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ae91209-01ee-4dcb-9108-8b3f043519ee}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CCAPFT curve, !- Name
  0.024136088,                            !- Coefficient1 Constant
  0.068050178,                            !- Coefficient2 x
  -0.000323642,                           !- Coefficient3 x**2
  0.008051387,                            !- Coefficient4 y
  1.58197e-06,                            !- Coefficient5 y**2
  -0.000740208,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d878e9e0-c7f7-414d-93dc-21c1b1b553c1}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CEIRFT curve, !- Name
  0.637813476,                            !- Coefficient1 Constant
  0.00686888,                             !- Coefficient2 x
  -7.55358e-06,                           !- Coefficient3 x**2
  0.001963023,                            !- Coefficient4 y
  2.69677e-08,                            !- Coefficient5 y**2
  -2.49728e-05,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  27.2;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {70a35618-ee1c-4194-b817-d0ada2d7a523}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFT Boundary curve, !- Name
  94.997,                                 !- Coefficient1 Constant
  -9.7363,                                !- Coefficient2 x
  0.4601,                                 !- Coefficient3 x**2
  -0.0075,                                !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba39e1a8-2e8e-4856-ac47-939b031ca271}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CEIRFT curve, !- Name
  -0.133846528,                           !- Coefficient1 Constant
  0.034048364,                            !- Coefficient2 x
  -0.000437229,                           !- Coefficient3 x**2
  0.020590499,                            !- Coefficient4 y
  3.17958e-06,                            !- Coefficient5 y**2
  -0.000136501,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  22.7,                                   !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {6bd16c64-3cec-4e15-84a6-f741e98781d4}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CEIRFPLR curve, !- Name
  0.2021,                                 !- Coefficient1 Constant
  0.464,                                  !- Coefficient2 x
  0.4081,                                 !- Coefficient3 x**2
  -0.0723,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ffbdc89e-4385-4e89-99aa-d994bd281526}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CEIRFPLR curve, !- Name
  2.0857,                                 !- Coefficient1 Constant
  -3.1154,                                !- Coefficient2 x
  2.9151,                                 !- Coefficient3 x**2
  -0.8855,                                !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d00c87cf-7fff-46e6-a9fb-40eee88c33fd}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCR curve, !- Name
  0.6216,                                 !- Coefficient1 Constant
  0.4732,                                 !- Coefficient2 x
  -0.0952,                                !- Coefficient3 x**2
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {37cb7779-6ddc-40e0-9f9d-79d79a9d4f73}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit on-off CPLFFPLR curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {8bd099e1-d0db-489d-a4a7-d11a680ea744}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFPL curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  Biquadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  7.625,                                  !- Minimum Value of X1
  175.375,                                !- Maximum Value of X1
  0.5,                                    !- Minimum Value of X2
  1.3,                                    !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  ,                                       !- Input Unit Type for X1
  Dimensionless,                          !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  7.625,                                  !- Data 1
  0.5,                                    !- Data 2
  1,                                      !- Data 3
  7.625,                                  !- Data 4
  0.75,                                   !- Data 5
  1,                                      !- Data 6
  7.625,                                  !- Data 7
  1,                                      !- Data 8
  1,                                      !- Data 9
  7.625,                                  !- Data 10
  1.3,                                    !- Data 11
  1,                                      !- Data 12
  61,                                     !- Data 13
  0.5,                                    !- Data 14
  1,                                      !- Data 15
  61,                                     !- Data 16
  0.75,                                   !- Data 17
  1,                                      !- Data 18
  61,                                     !- Data 19
  1,                                      !- Data 20
  0.9075,                                 !- Data 21
  61,                                     !- Data 22
  1.3,                                    !- Data 23
  0.9025,                                 !- Data 24
  91.5,                                   !- Data 25
  0.5,                                    !- Data 26
  1,                                      !- Data 27
  91.5,                                   !- Data 28
  0.75,                                   !- Data 29
  0.955,                                  !- Data 30
  91.5,                                   !- Data 31
  1,                                      !- Data 32
  0.86,                                   !- Data 33
  91.5,                                   !- Data 34
  1.3,                                    !- Data 35
  0.855,                                  !- Data 36
  122,                                    !- Data 37
  0.5,                                    !- Data 38
  1,                                      !- Data 39
  122,                                    !- Data 40
  0.75,                                   !- Data 41
  0.905,                                  !- Data 42
  122,                                    !- Data 43
  1,                                      !- Data 44
  0.82,                                   !- Data 45
  122,                                    !- Data 46
  1.3,                                    !- Data 47
  0.81,                                   !- Data 48
  175.375,                                !- Data 49
  0.5,                                    !- Data 50
  1,                                      !- Data 51
  175.375,                                !- Data 52
  0.75,                                   !- Data 53
  0.83,                                   !- Data 54
  175.375,                                !- Data 55
  1,                                      !- Data 56
  0.76,                                   !- Data 57
  175.375,                                !- Data 58
  1.3,                                    !- Data 59
  0.74;                                   !- Data 60

OS:Curve:Biquadratic,
  {3c771ef9-035d-497e-9be1-a8affb35b392}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HCAPFT curve, !- Name
  1.29450313,                             !- Coefficient1 Constant
  0.002801032,                            !- Coefficient2 x
  5.16831e-05,                            !- Coefficient3 x**2
  0.021017135,                            !- Coefficient4 y
  -1.72877e-06,                           !- Coefficient5 y**2
  0.000190881,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  -8.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {7e8a478e-9fd8-4bbe-93f5-f61e7a2c3c59}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFT Boundary curve, !- Name
  -4.0154,                                !- Coefficient1 Constant
  0.3263,                                 !- Coefficient2 x
  -0.0406,                                !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  27.2;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {c34bed09-cf11-48b8-b26d-22ee536a6a39}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HCAPFT curve, !- Name
  1.164596543,                            !- Coefficient1 Constant
  0.022643713,                            !- Coefficient2 x
  -0.001438018,                           !- Coefficient3 x**2
  0.011600401,                            !- Coefficient4 y
  1.95695e-05,                            !- Coefficient5 y**2
  -0.000445733,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15.5;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {dc64952e-5234-48e9-a81c-c39dcfa36900}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HEIRFT curve, !- Name
  0.724383593,                            !- Coefficient1 Constant
  0.138267671,                            !- Coefficient2 x
  -0.003562635,                           !- Coefficient3 x**2
  0.008993764,                            !- Coefficient4 y
  4.16922e-06,                            !- Coefficient5 y**2
  -3.92283e-05,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  -8.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {ccd5047b-b259-4982-b2a2-7a75829b4ff9}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFT Boundary curve, !- Name
  -4.0154,                                !- Coefficient1 Constant
  0.3263,                                 !- Coefficient2 x
  -0.0406,                                !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  27.2;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {05b5a8f6-e5b1-4152-93e4-ca4252b29e56}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HEIRFT curve, !- Name
  1.841820542,                            !- Coefficient1 Constant
  -0.005579351,                           !- Coefficient2 x
  -0.001161211,                           !- Coefficient3 x**2
  -0.064427622,                           !- Coefficient4 y
  0.000476928,                            !- Coefficient5 y**2
  0.001540043,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15.5;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {e525267d-ab95-459e-938d-fa908ce989ca}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HEIRFPLR curve, !- Name
  -0.123,                                 !- Coefficient1 Constant
  1.8753,                                 !- Coefficient2 x
  -1.4444,                                !- Coefficient3 x**2
  0.6918,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8e088b30-129a-4763-b0ff-4901665fd9de}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HEIRFPLR curve, !- Name
  -8.0149,                                !- Coefficient1 Constant
  24.269,                                 !- Coefficient2 x
  -21.472,                                !- Coefficient3 x**2
  6.2179,                                 !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ad4c4294-f53a-423a-9c8e-16ddf714b0f4}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCR curve, !- Name
  0.9016,                                 !- Coefficient1 Constant
  0.1214,                                 !- Coefficient2 x
  -0.0229,                                !- Coefficient3 x**2
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b52fac85-f6d4-4862-a9af-55ad690ae349}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit on-off HPLFFPLR curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d99fefb2-860e-4406-ad2f-3941a938199a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFPL curve, !- Name
  1.007,                                  !- Coefficient1 Constant
  -0.0008,                                !- Coefficient2 x
  4e-06,                                  !- Coefficient3 x**2
  -1e-08,                                 !- Coefficient4 x**3
  7.625,                                  !- Minimum Value of x
  175.375;                                !- Maximum Value of x

OS:ClimateZones,
  {7ff9a2f6-c496-4956-8f3d-bc6348802a7d}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:ShadowCalculation,
  {45749ac9-a583-47b8-a4b1-8e34bc0c4dc5}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {5bd726cc-20af-4ded-80e2-cafe82fe0290}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {97a3d75d-8f8d-4383-8589-5db7eb1edf80}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {9eb75b33-9d4a-4686-bb1c-8a3b7fc4fb14}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {1de5b5ef-878b-4b1f-979f-85326bf702d8}, !- Handle
  {ea2ddb17-d840-4c3b-9832-4ca8fbc8de3f}; !- Construction Name

OS:StandardsInformation:Construction,
  {b162b111-c459-45ff-80fb-4fe71ac018a3}, !- Handle
  {3564e24f-9979-49d8-8f6f-422cefcc772f}; !- Construction Name

OS:StandardsInformation:Construction,
  {d9c376ae-5157-435a-90b0-329e3d381035}, !- Handle
  {6902629a-6495-429a-86a2-de4a42891407}; !- Construction Name

OS:StandardsInformation:Construction,
  {718f4415-b180-4ba9-9396-dbc409204f8a}, !- Handle
  {bc604b23-c1bf-4136-a294-4839a4779091}; !- Construction Name

OS:StandardsInformation:Construction,
  {6e52ce5f-0dbd-4d66-a868-c5959adb1e71}, !- Handle
  {e7af0552-3f12-4d31-aacc-df568018465e}; !- Construction Name

OS:StandardsInformation:Material,
  {3c848ab5-f8c3-4274-8663-b56d5c8578df}, !- Handle
  {539a7507-e455-4e9c-bf3f-c0aba20b3517}; !- Material Name

OS:StandardsInformation:Construction,
  {3b346a6d-9a60-46cd-a694-a7f912963110}, !- Handle
  {b9a2b2ad-711c-44a5-9d14-da3bb765f775}; !- Construction Name

OS:StandardsInformation:Construction,
  {971ebeed-2144-4e25-9b33-a4cb84d8acf3}, !- Handle
  {305e0f1e-8898-4a51-8f3c-0490d9fa3afc}; !- Construction Name

OS:StandardsInformation:Material,
  {bbd0e3f9-4454-4e01-b07b-5d48890af9fb}, !- Handle
  {1c232fd6-e9a8-4957-a9a2-9dd0ae2f3ee0}; !- Material Name

OS:StandardsInformation:Construction,
  {57a253af-5614-402c-a74f-bf2e574ddf8f}, !- Handle
  {df52c993-5dfa-456d-a0b8-f85d6ca323e9}; !- Construction Name

OS:StandardsInformation:Material,
  {b8626920-cc7e-4900-ab32-5a3eaa3a8f7c}, !- Handle
  {7bb17652-5e1b-4123-b6d5-49522e1a5b47}; !- Material Name

OS:StandardsInformation:Construction,
  {0f42d316-c460-42c9-b8e5-0f98141d557e}, !- Handle
  {efab1b5f-a10b-465f-a498-364c8d0d894b}; !- Construction Name

OS:StandardsInformation:Material,
  {e1ebfafc-66d3-4f06-a432-dfa28309d396}, !- Handle
  {c15707e6-215a-46ea-8f92-28fe176e79ac}; !- Material Name

OS:StandardsInformation:Material,
  {6207bd63-2851-47df-af01-e9563cfba0e7}, !- Handle
  {0f4fd682-259a-42fe-a208-404262902ae7}; !- Material Name

OS:StandardsInformation:Material,
  {e4b6cd30-fb1c-4d0e-9895-c8ee5a0bbfe2}, !- Handle
  {6d320786-6017-4ae1-9ead-777aaf34419e}; !- Material Name

