  g NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28300b96-ebc1-42f0-8027-ddde2d325ea1}, !- Handle
  g NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {9abb6a67-4697-4c5b-b8ef-16dc3a4a680e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fa19d62c-4959-4745-b728-aef98d0d4b8a}, !- Handle
  g NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {92bf5d49-c23c-4954-9ee8-4a9ef205367e}, !- Handle
  g NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3dc5576-beea-478c-8c1b-1745ad20cc37}, !- Handle
  g SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19012c19-7032-426d-920a-b4488ab42f98}, !- Handle
  g SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {4834aa70-7bab-448d-bb6a-90d87c21dd3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ac10f769-94bd-490e-a318-98d508206cdf}, !- Handle
  g SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956984, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b481b0bd-e020-409b-a2a4-76b8c047652e}, !- Handle
  g SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30d186ac-66ea-4c90-81b5-6937d088efee}, !- Handle
  g WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {76702075-4def-4826-896f-771ca21d6190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80865266986148,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {872c0282-18b4-4454-b589-9be0722ee308}, !- Handle
  g WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4a26e22-9620-4fc7-b1bf-c4956f799b6a}, !- Handle
  g WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {800f1f01-c603-4697-8707-59f3a4317865}, !- Handle
  m EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.0254, 1.80865268243218,    !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,             !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.80865268243218;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab6d18a0-31f6-4353-bd46-9719915ea02c}, !- Handle
  m EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7aa81d29-606b-48df-b1ae-d61c01ce4a30}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bd56ea6-03fe-43fd-862b-5309225b88d8}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea0e995f-f8a3-4d1b-bc24-0008c6c9aec0}, !- Handle
  m NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {981eeac8-ef49-40b8-8a38-0a3ff83cbc88}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a66b30cc-362b-41e0-8313-6c23494d85d1}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f53b652-e0a8-4147-9df1-5be27d65314b}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd08b676-0483-4bc3-924a-4ade16090b06}, !- Handle
  m SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f076cf8b-40e9-4d10-9b69-1a8b4c98c3cf}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0c788e4e-34fa-48fd-b8d4-e6d0966dd45b}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df3ebe34-beba-440c-b784-74530023aca4}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.650918, 1.80865268243218,          !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff386c85-faaa-4531-bda6-dda8ba2c097c}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31eb7ea5-6aa3-4c9e-a623-494be5c4a447}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3810c6f4-f272-4448-83d4-2062f74d6a81}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.0254, 1.80865268243218,    !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,             !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.80865268243218;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f5ffa3c3-420c-4e22-bd05-6d140099b578}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df2e1dea-ab7f-4018-a6fd-727121e9b0d6}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {584e394b-47a7-4a86-8679-ac5c4b3fc713}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {327d5395-61f6-4a69-909e-2255a63af156}, !- Handle
  t NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {990dee39-001a-4baa-a1c7-89e34efc07ca}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {051931ce-d98c-42e2-b7ef-e86bd4eb7acf}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95db6250-ef65-4264-8486-b1c584230fb0}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab318ea9-7437-44d3-b24b-a6d1e2a7d31e}, !- Handle
  t SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e104b83-12ac-48f2-97db-b5358129bd30}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {effaeb12-1e7d-416c-8604-a4702dba10ae}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb651eb8-163a-47ae-baa7-0007bc435016}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80865267760629,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865267760629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74b710b1-e96c-4d58-8487-93143a7bfb5a}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31af593c-e9ea-4524-8391-535066049123}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {34b866ed-8bcb-4a12-926c-36caa42173e4}, !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d41c5a38-f04b-4ca2-ad4f-a0794daadd6e}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  {dab51fb2-a64d-4dfe-b4c8-40fa509b2fd1}, !- Construction Name
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.4395081975442, 0.719625417477493, 3.047851, !- X,Y,Z Vertex 1 {m}
  26.4395081975442, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 2 {m}
  19.8878328024558, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 3 {m}
  19.8878328024558, 0.719625417477493, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3564ba93-3a11-45a8-a1de-77deddb97148}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dab51fb2-a64d-4dfe-b4c8-40fa509b2fd1}, !- Construction Name
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4daa5bcb-84df-4df3-be83-123beae58397}, !- Handle
  t Roof N2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dab51fb2-a64d-4dfe-b4c8-40fa509b2fd1}, !- Construction Name
  {2da5ffa2-72af-4994-b7c0-e0130ca16d87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd85824f-cc34-4e79-a19c-a2d756627da2}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dab51fb2-a64d-4dfe-b4c8-40fa509b2fd1}, !- Construction Name
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e0bca58-c38b-4975-9df8-fe317745ac70}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dab51fb2-a64d-4dfe-b4c8-40fa509b2fd1}, !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1aac54dc-62ce-4475-b94e-10dd5d668baa}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dab51fb2-a64d-4dfe-b4c8-40fa509b2fd1}, !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45a93b0e-3f79-4901-b926-c473dcade1e1}, !- Handle
  t Roof S2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dab51fb2-a64d-4dfe-b4c8-40fa509b2fd1}, !- Construction Name
  {46b91a49-d5cc-4a47-8849-e84d40345d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a40ac5ba-c10d-4f2a-9dd0-a9f7f7df413c}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dab51fb2-a64d-4dfe-b4c8-40fa509b2fd1}, !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d6fc6c5-c499-4ef9-a7d1-56e1a28c64f0}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {dab51fb2-a64d-4dfe-b4c8-40fa509b2fd1}, !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {61b975a3-048c-4aa4-b496-b5a9545fb1a6}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d645ebd-f278-4465-94ce-a3a531fe2f85}, !- Handle
  Space Function Dwelling units general Thermostat 24, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5d005f9-d9b6-4cec-85cc-005eb9df3e45}, !- Handle
  Space Function Dwelling units general Thermostat 25, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70f01de4-357c-4379-8033-061223d882a1}, !- Handle
  Space Function Dwelling units general Thermostat 26, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67ec81c6-eea4-4f13-a217-2e6e7fa60b8b}, !- Handle
  Space Function Dwelling units general Thermostat 27, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb053dd8-b58e-4820-87d6-a0a5a184f048}, !- Handle
  Space Function Dwelling units general Thermostat 28, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4a112db-5d14-4581-b707-5e2d33867e08}, !- Handle
  Space Function Dwelling units general Thermostat 29, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf9bc216-f312-427a-9c0f-93066a8d7209}, !- Handle
  Space Function Dwelling units general Thermostat 30, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1249bbf4-4747-4637-83a2-2c3e4bf07172}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a66eb7f6-cb9b-45cc-9f17-c53b520f3474}, !- Handle
  Space Function Dwelling units general Thermostat 31, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e13e4b88-9fc5-400d-aba2-0bfe38868fd2}, !- Handle
  Space Function Dwelling units general Thermostat 32, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8280a66-1c0f-44d4-a193-786d61f654c8}, !- Handle
  Space Function Dwelling units general Thermostat 33, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c425ba08-b5f8-4697-9c87-c7f07fb86c30}, !- Handle
  Space Function Dwelling units general Thermostat 34, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08795cc0-3f63-4780-b081-8f56af711684}, !- Handle
  Space Function Dwelling units general Thermostat 35, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dfa0219-11f7-4c67-82f0-5c8e3ee36d82}, !- Handle
  Space Function Dwelling units general Thermostat 36, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e51f164-a2ab-4f41-aa33-b12169b076f0}, !- Handle
  Space Function Dwelling units general Thermostat 37, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f468c2d9-46d6-4cd8-a2f5-f2b2ad2cb5b6}, !- Handle
  Space Function Dwelling units general Thermostat 38, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a7065cb-b710-464d-ad2f-8ad73246247a}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  {0026ed99-f038-4b0c-a72f-e47f9984dc81}, !- Heating Setpoint Temperature Schedule Name
  {57251f95-aa02-4a4d-840c-4e5b0935fea1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {302002a3-32c8-4548-b91f-91324438ac89}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed358dcd-ee24-4f2e-bb97-7ac48096624b}, !- Handle
  Space Function Dwelling units general Thermostat 39, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {329d2a5b-f5b9-45b9-9487-b05b1bc65549}, !- Handle
  Space Function Dwelling units general Thermostat 40, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb696c38-ea2f-4547-bc60-ae4c6f440d23}, !- Handle
  Space Function Dwelling units general Thermostat 41, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2024bac5-18d8-4757-a5d6-49453d608aaf}, !- Handle
  Space Function Dwelling units general Thermostat 42, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab8aa8c5-ddc8-4273-82bd-5752a1106e39}, !- Handle
  Space Function Dwelling units general Thermostat 43, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55ce11a7-376b-4faa-8999-89c2b8d6c456}, !- Handle
  Space Function Dwelling units general Thermostat 44, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c1a13a4-4f8a-4c05-bedf-6cf9d3b6dc67}, !- Handle
  Space Function Dwelling units general Thermostat 45, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f08e4df2-4c5d-4a39-b1b7-5eaaeea13a07}, !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc60d900-d183-4496-a277-dc1a45876a5d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0747f4b4-ede8-4e29-ab65-4fc33bf8355d}, !- Zone Air Inlet Port List
  {e2e9bf03-6419-4d76-87fb-21dac05d5d5e}, !- Zone Air Exhaust Port List
  {b405ec47-fadc-44e4-aa66-d98eecad9e70}, !- Zone Air Node Name
  {202c028e-8e00-42c1-9f61-da7bb51e0aeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2adc8689-ff7e-440e-b0d8-1ff7f0ffa451}, !- Group Rendering Name
  {b6955906-01b5-4315-a042-c0a9aeb2d110}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00ea0185-cb4c-402e-b666-4e92737d0989}, !- Handle
  Node 1,                                 !- Name
  {b405ec47-fadc-44e4-aa66-d98eecad9e70}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b405ec47-fadc-44e4-aa66-d98eecad9e70}, !- Handle
  {7b6058a2-8541-4a4f-8eef-7adacd63134f}, !- Name
  {cc60d900-d183-4496-a277-dc1a45876a5d}, !- Source Object
  11,                                     !- Outlet Port
  {00ea0185-cb4c-402e-b666-4e92737d0989}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0747f4b4-ede8-4e29-ab65-4fc33bf8355d}, !- Handle
  {8a16b742-991c-40dc-9d1b-2a390449ceff}, !- Name
  {cc60d900-d183-4496-a277-dc1a45876a5d}, !- HVAC Component
  {1205269c-1a48-4dbe-b656-97698cc7a023}, !- Port 1
  {50ab4fad-0b32-4004-a827-b17d27c6fe1a}, !- Port 2
  {0ce12f22-670a-44c5-91b5-262bf4d72591}; !- Port 3

OS:PortList,
  {e2e9bf03-6419-4d76-87fb-21dac05d5d5e}, !- Handle
  {cfc5ea47-d1f9-428a-b97b-f4cab94d5306}, !- Name
  {cc60d900-d183-4496-a277-dc1a45876a5d}, !- HVAC Component
  {28d84f84-a114-4d23-b2a4-f9fd051062cd}, !- Port 1
  {6463c26f-bd05-4024-9d19-657b611058ce}; !- Port 2

OS:PortList,
  {202c028e-8e00-42c1-9f61-da7bb51e0aeb}, !- Handle
  {8b6a682c-a2e4-42db-8c08-557001575e2f}, !- Name
  {cc60d900-d183-4496-a277-dc1a45876a5d}, !- HVAC Component
  {18920a15-1310-4250-ab60-fb5ca795edfb}; !- Port 1

OS:Sizing:Zone,
  {b551f6d9-f9a5-489a-9981-e2083b670106}, !- Handle
  {cc60d900-d183-4496-a277-dc1a45876a5d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5531447-6f81-4220-9b30-b073f9bea09d}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {cc60d900-d183-4496-a277-dc1a45876a5d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {645be4e8-2b40-49f1-a0da-d721f877f2d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1bbee244-acb8-4ece-b806-4ceeec9fabf4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5f07cb1e-c311-4f45-ac94-b8599cca8874}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b6955906-01b5-4315-a042-c0a9aeb2d110}, !- Handle
  Space Function Dwelling units general Thermostat 47, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af117a31-4d27-455b-9cf7-d6bfd43b40b7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae6c33fd-0dac-47be-a555-a1844257bb26}, !- Zone Air Inlet Port List
  {ec433704-1b48-4550-b273-4aae94aa758c}, !- Zone Air Exhaust Port List
  {aeb34370-d80c-4d58-8aca-7a85a48911c4}, !- Zone Air Node Name
  {fe242ed8-c32f-454f-bef6-40a70248b67b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b16e1af-dda8-4cff-a94c-3a26fd2157c5}, !- Group Rendering Name
  {856aa601-e187-4463-8f0b-71bf19e54a7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e07bb1a0-4093-48d9-9301-41f14b4df48e}, !- Handle
  Node 4,                                 !- Name
  {aeb34370-d80c-4d58-8aca-7a85a48911c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aeb34370-d80c-4d58-8aca-7a85a48911c4}, !- Handle
  {2d1e1d86-6ba4-4cb6-98b7-3d1f7f97bba4}, !- Name
  {af117a31-4d27-455b-9cf7-d6bfd43b40b7}, !- Source Object
  11,                                     !- Outlet Port
  {e07bb1a0-4093-48d9-9301-41f14b4df48e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae6c33fd-0dac-47be-a555-a1844257bb26}, !- Handle
  {ae807a72-e1f2-4276-8dbf-ae93daa0eeb0}, !- Name
  {af117a31-4d27-455b-9cf7-d6bfd43b40b7}, !- HVAC Component
  {94b8ae68-1f3e-42f7-9cce-0e28209013e1}, !- Port 1
  {55b62763-3820-47b5-8f9c-9aec95938f8a}, !- Port 2
  {b4aab121-4f06-4879-9501-e7a841c6a9c4}; !- Port 3

OS:PortList,
  {ec433704-1b48-4550-b273-4aae94aa758c}, !- Handle
  {1c04c2a9-4e07-4b1d-84d2-d9dc3131fde2}, !- Name
  {af117a31-4d27-455b-9cf7-d6bfd43b40b7}, !- HVAC Component
  {8ebab9e0-15d5-4124-af9c-68357c464634}, !- Port 1
  {ea3fcfa0-6173-45fc-945f-de69241d540f}; !- Port 2

OS:PortList,
  {fe242ed8-c32f-454f-bef6-40a70248b67b}, !- Handle
  {73e772d6-0cdf-47ad-97b6-1a57951938d9}, !- Name
  {af117a31-4d27-455b-9cf7-d6bfd43b40b7}, !- HVAC Component
  {c76f7d16-d388-49fc-b302-0d67fbd485d0}; !- Port 1

OS:Sizing:Zone,
  {2b7c186c-2477-41a7-b98e-77bb623480cc}, !- Handle
  {af117a31-4d27-455b-9cf7-d6bfd43b40b7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3392f174-f7e4-41a4-a2dc-18ff734fb1d7}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {af117a31-4d27-455b-9cf7-d6bfd43b40b7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b15c7b76-ba0c-4614-a380-b3376ce77610}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dbe76278-c42d-4dd6-8ef9-92ef0575da16}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0d4d1acb-ca34-4be2-aee4-a1e5a74b926a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {856aa601-e187-4463-8f0b-71bf19e54a7d}, !- Handle
  Space Function Dwelling units general Thermostat 48, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {db51a44c-5017-4a5e-bc20-dd5e55835c3d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b31b61e1-7c7c-4dde-acd7-116d52ffcf66}, !- Zone Air Inlet Port List
  {ef01c68c-ec9e-4ccd-9f52-16f79812c13f}, !- Zone Air Exhaust Port List
  {517cf900-4ee5-447c-a3f3-87ef8dcf0b01}, !- Zone Air Node Name
  {3292d54f-135d-4922-a6fb-3e22cf70a7c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ecad4325-0946-4d97-b781-e9224c59ff59}, !- Group Rendering Name
  {5f93f3df-4546-4140-b4b7-c8f6ca934efb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b582979a-f975-43b0-9079-2335eeab5673}, !- Handle
  Node 7,                                 !- Name
  {517cf900-4ee5-447c-a3f3-87ef8dcf0b01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {517cf900-4ee5-447c-a3f3-87ef8dcf0b01}, !- Handle
  {6c41bdfa-1942-44fa-8bae-a16c46bc2dd9}, !- Name
  {db51a44c-5017-4a5e-bc20-dd5e55835c3d}, !- Source Object
  11,                                     !- Outlet Port
  {b582979a-f975-43b0-9079-2335eeab5673}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b31b61e1-7c7c-4dde-acd7-116d52ffcf66}, !- Handle
  {12b7ac44-3a8f-4c87-b553-f0b8111bacbe}, !- Name
  {db51a44c-5017-4a5e-bc20-dd5e55835c3d}, !- HVAC Component
  {348f0779-5950-4a16-a1b5-c8f3c1be9168}, !- Port 1
  {eaacd9f4-ee2d-452d-8d5b-80f83a879ca1}, !- Port 2
  {9d717a98-7032-4e5a-b6a5-9ed2f9f0726a}; !- Port 3

OS:PortList,
  {ef01c68c-ec9e-4ccd-9f52-16f79812c13f}, !- Handle
  {612ad1b3-96ad-4739-90f4-0905211f1392}, !- Name
  {db51a44c-5017-4a5e-bc20-dd5e55835c3d}, !- HVAC Component
  {992fcec9-9280-439c-b119-82260dfeeb7b}, !- Port 1
  {5e06b357-ce98-4489-9afc-1442715c5d9b}; !- Port 2

OS:PortList,
  {3292d54f-135d-4922-a6fb-3e22cf70a7c1}, !- Handle
  {c6035112-fe1f-42fa-8bef-ea4f291d8233}, !- Name
  {db51a44c-5017-4a5e-bc20-dd5e55835c3d}, !- HVAC Component
  {e0a95a60-bc51-41b6-8cae-e11dbde55928}; !- Port 1

OS:Sizing:Zone,
  {30885dbc-00de-44ab-94ea-2c530a9830a4}, !- Handle
  {db51a44c-5017-4a5e-bc20-dd5e55835c3d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4180a5df-5b96-469b-b47c-9a25031aba52}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {db51a44c-5017-4a5e-bc20-dd5e55835c3d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {750f121f-f4de-4630-96b9-d071a2e52a81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0464b235-12f7-4283-9e56-d6c7843b98ce}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {76307afd-b930-4d31-8d7a-6d14d9941f12}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5f93f3df-4546-4140-b4b7-c8f6ca934efb}, !- Handle
  Space Function Dwelling units general Thermostat 49, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {652f8f99-adf4-4579-a5b2-06e2f734281f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e347c973-cd35-48c7-a062-8d0a8affe3b8}, !- Zone Air Inlet Port List
  {306fc381-6b8d-4193-a621-dfc41ebd872b}, !- Zone Air Exhaust Port List
  {401c4c03-ec1d-4553-8400-70ac29ae53ce}, !- Zone Air Node Name
  {520fb2de-f04d-4436-8bec-e0c3812116a0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d0068ad9-9697-409b-97fa-715f3f456964}, !- Group Rendering Name
  {1243826e-c17c-4e6a-9c76-d8948fc1137d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f486547a-0bd0-4686-8162-ed026e00326b}, !- Handle
  Node 10,                                !- Name
  {401c4c03-ec1d-4553-8400-70ac29ae53ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {401c4c03-ec1d-4553-8400-70ac29ae53ce}, !- Handle
  {06a63c6b-8017-4725-a249-8d9be2734cd6}, !- Name
  {652f8f99-adf4-4579-a5b2-06e2f734281f}, !- Source Object
  11,                                     !- Outlet Port
  {f486547a-0bd0-4686-8162-ed026e00326b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e347c973-cd35-48c7-a062-8d0a8affe3b8}, !- Handle
  {72702a1a-6c19-41a1-9e5d-3899081a1402}, !- Name
  {652f8f99-adf4-4579-a5b2-06e2f734281f}, !- HVAC Component
  {20736d57-003c-41d9-8bd5-9c48eb837e9a}, !- Port 1
  {00b967c5-e2cc-458a-a8cf-bc70d07996ec}, !- Port 2
  {fee8234b-0d27-41be-addb-4b03ec9dbea5}; !- Port 3

OS:PortList,
  {306fc381-6b8d-4193-a621-dfc41ebd872b}, !- Handle
  {67982daf-978f-43cf-ad4b-8ad643774d2a}, !- Name
  {652f8f99-adf4-4579-a5b2-06e2f734281f}, !- HVAC Component
  {cf334ebe-aeb4-408c-a528-7f188b9d382e}, !- Port 1
  {4ba31adf-f2ae-4d2c-9921-e1fcdad59427}; !- Port 2

OS:PortList,
  {520fb2de-f04d-4436-8bec-e0c3812116a0}, !- Handle
  {b91d0df9-0ffc-4aca-9196-19ed6d0046ea}, !- Name
  {652f8f99-adf4-4579-a5b2-06e2f734281f}, !- HVAC Component
  {f4a16be0-9035-4811-8fc4-75ee57fa001d}; !- Port 1

OS:Sizing:Zone,
  {663ce5db-a3f1-47cb-ba80-094216992202}, !- Handle
  {652f8f99-adf4-4579-a5b2-06e2f734281f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c9da9021-f142-459c-9f08-60cc505fc372}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {652f8f99-adf4-4579-a5b2-06e2f734281f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ef467cc-2139-4c98-9efd-75f822da0005}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {73ecf66b-50ca-4342-9e92-602bd76471bf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2b3040fb-da87-4d1b-89b7-92b92364db87}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1243826e-c17c-4e6a-9c76-d8948fc1137d}, !- Handle
  Space Function Dwelling units general Thermostat 50, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8fcec111-6892-4df0-832a-da774e0ca40e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6a8c6ba2-81b0-4256-af77-72651673f66d}, !- Zone Air Inlet Port List
  {3bf8e592-af9b-43f6-9f02-09c861834844}, !- Zone Air Exhaust Port List
  {05e1edd9-4714-42e7-b5f7-ee41dbdbf097}, !- Zone Air Node Name
  {fcac51fc-67c8-4d58-9078-edf09ad38695}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c3be991-70b2-49e9-acfb-6267e2c60767}, !- Group Rendering Name
  {8d0296f0-4f26-49f2-89fd-7b1c36969e92}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78feb1a8-c2c5-43ec-b800-8f5da6b0b3af}, !- Handle
  Node 13,                                !- Name
  {05e1edd9-4714-42e7-b5f7-ee41dbdbf097}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05e1edd9-4714-42e7-b5f7-ee41dbdbf097}, !- Handle
  {ca4967ea-3a0f-405a-8539-a3ad8fc985af}, !- Name
  {8fcec111-6892-4df0-832a-da774e0ca40e}, !- Source Object
  11,                                     !- Outlet Port
  {78feb1a8-c2c5-43ec-b800-8f5da6b0b3af}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6a8c6ba2-81b0-4256-af77-72651673f66d}, !- Handle
  {9b1e629f-3215-43af-865c-1434225bdeb2}, !- Name
  {8fcec111-6892-4df0-832a-da774e0ca40e}, !- HVAC Component
  {3050596b-5525-4607-9184-780d89589046}, !- Port 1
  {3b111174-51cc-4587-bf58-15684873dc8d}, !- Port 2
  {3d192f13-09a5-4179-ab65-e03c74d58a1c}; !- Port 3

OS:PortList,
  {3bf8e592-af9b-43f6-9f02-09c861834844}, !- Handle
  {c0cc1df8-5717-421c-882b-5f9cf63b5eaa}, !- Name
  {8fcec111-6892-4df0-832a-da774e0ca40e}, !- HVAC Component
  {836b4970-d2fa-4a1b-a5d4-cf6fc89f93d7}, !- Port 1
  {ae51399f-61a1-407f-ae5d-6c7c4371c6fc}; !- Port 2

OS:PortList,
  {fcac51fc-67c8-4d58-9078-edf09ad38695}, !- Handle
  {ae7876e6-35ed-4c76-8fb9-8d25f738cad4}, !- Name
  {8fcec111-6892-4df0-832a-da774e0ca40e}, !- HVAC Component
  {34f60d61-1cfd-4878-b33b-e0011e35bf84}; !- Port 1

OS:Sizing:Zone,
  {a730ad09-8e3c-49e5-8db7-f276e1610feb}, !- Handle
  {8fcec111-6892-4df0-832a-da774e0ca40e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0eaba9b8-d6f1-4601-9c10-c39252bd536b}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {8fcec111-6892-4df0-832a-da774e0ca40e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ba9f8f7-7993-474d-b271-f2c18c427ed3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6e0197ae-5ba5-45b2-a097-0381e973b954}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {15bbbeba-4ae6-42be-a969-67c52bd23f99}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8d0296f0-4f26-49f2-89fd-7b1c36969e92}, !- Handle
  Space Function Dwelling units general Thermostat 51, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0b7c9f8a-74b7-442d-a9ea-ca5e9686511c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {da57a112-b8e1-4a3e-ba49-ec9dffdf8ef9}, !- Zone Air Inlet Port List
  {5f215298-41e9-476b-b310-186f6b2d142e}, !- Zone Air Exhaust Port List
  {0c4ac6f4-18ec-4e08-95ae-0a6f41744cb8}, !- Zone Air Node Name
  {f60054a5-f483-4913-a69e-578216a94f0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c69a8a56-27b4-46bf-a7b7-dbf11f9b5bb7}, !- Group Rendering Name
  {921ed96e-9ad5-4809-b7b7-6bc1ed9b4cf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e74188e-be12-404c-95f5-1bb7104dc3ea}, !- Handle
  Node 16,                                !- Name
  {0c4ac6f4-18ec-4e08-95ae-0a6f41744cb8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c4ac6f4-18ec-4e08-95ae-0a6f41744cb8}, !- Handle
  {608eb5a2-649b-4230-b8ec-8e92c9d3f34f}, !- Name
  {0b7c9f8a-74b7-442d-a9ea-ca5e9686511c}, !- Source Object
  11,                                     !- Outlet Port
  {0e74188e-be12-404c-95f5-1bb7104dc3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {da57a112-b8e1-4a3e-ba49-ec9dffdf8ef9}, !- Handle
  {c0051f80-38ab-4b95-a9fe-147edc16565c}, !- Name
  {0b7c9f8a-74b7-442d-a9ea-ca5e9686511c}, !- HVAC Component
  {a1ab0dac-9449-4fa0-96a0-9f48efb17c7d}, !- Port 1
  {f15a7fe3-9c7e-4938-964f-0a0b33552884}, !- Port 2
  {4fb76aa3-230d-45c6-8796-362fb8d96335}; !- Port 3

OS:PortList,
  {5f215298-41e9-476b-b310-186f6b2d142e}, !- Handle
  {121945eb-a149-47e0-86bc-d70f0c46110a}, !- Name
  {0b7c9f8a-74b7-442d-a9ea-ca5e9686511c}, !- HVAC Component
  {3a5b1692-17b1-4a62-be0d-62f692c4d734}, !- Port 1
  {59ed8a55-d315-4c06-93c3-f1d71b3abfbb}; !- Port 2

OS:PortList,
  {f60054a5-f483-4913-a69e-578216a94f0f}, !- Handle
  {c44ef8bf-3aa7-4ed9-9b8f-f5e3b0e176c7}, !- Name
  {0b7c9f8a-74b7-442d-a9ea-ca5e9686511c}, !- HVAC Component
  {98b968ce-d96c-4f4c-8c53-33660d313ac4}; !- Port 1

OS:Sizing:Zone,
  {e4be3826-ebe7-49ba-b580-a50ed108d50b}, !- Handle
  {0b7c9f8a-74b7-442d-a9ea-ca5e9686511c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80343970-f89f-4798-8bf1-f509199e63d2}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0b7c9f8a-74b7-442d-a9ea-ca5e9686511c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a724f50-343e-438e-866c-a7e5a2197a4f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e387887c-bc44-4cef-a01e-8277c49421b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4a7a6c21-a0e0-46cf-96c2-d6b227194c72}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {921ed96e-9ad5-4809-b7b7-6bc1ed9b4cf0}, !- Handle
  Space Function Dwelling units general Thermostat 52, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b07d9008-aa3c-4b0a-9396-c528ec01fb8a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5808d55e-bee0-47cc-be27-6bc468f179ac}, !- Zone Air Inlet Port List
  {80364707-9f35-46a9-9ba1-8e447fc8a067}, !- Zone Air Exhaust Port List
  {0683a1fe-fc89-43f0-8c3c-619843773a16}, !- Zone Air Node Name
  {1d95540c-260a-422a-a683-c2060cddeeab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c01498e-c410-4e18-9ac4-6f8cbbc69db5}, !- Group Rendering Name
  {1324cd21-2128-4965-b66c-91ef859bcf51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c87cb84f-8364-40c3-a47c-76faa3d23668}, !- Handle
  Node 19,                                !- Name
  {0683a1fe-fc89-43f0-8c3c-619843773a16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0683a1fe-fc89-43f0-8c3c-619843773a16}, !- Handle
  {8e8ae8a2-392b-44c3-a352-c990fef4963e}, !- Name
  {b07d9008-aa3c-4b0a-9396-c528ec01fb8a}, !- Source Object
  11,                                     !- Outlet Port
  {c87cb84f-8364-40c3-a47c-76faa3d23668}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5808d55e-bee0-47cc-be27-6bc468f179ac}, !- Handle
  {2747dff9-6f25-4d8d-909e-329a95b0ecae}, !- Name
  {b07d9008-aa3c-4b0a-9396-c528ec01fb8a}, !- HVAC Component
  {cc0679be-7845-470e-94e5-dcc0e04b8192}, !- Port 1
  {1915a19b-6c05-48a1-84c2-879a3c8311e7}, !- Port 2
  {262204c4-9abe-4b37-931a-cc4ab0ed5a2f}; !- Port 3

OS:PortList,
  {80364707-9f35-46a9-9ba1-8e447fc8a067}, !- Handle
  {6e6d1d04-10b6-4360-8b13-646f443dd5b1}, !- Name
  {b07d9008-aa3c-4b0a-9396-c528ec01fb8a}, !- HVAC Component
  {ffc296cb-2a3f-438b-8c66-74d6dd1f879f}, !- Port 1
  {f2afe325-4d5e-4888-83a2-aed440b66dad}; !- Port 2

OS:PortList,
  {1d95540c-260a-422a-a683-c2060cddeeab}, !- Handle
  {b4414c04-2c48-4d02-9777-a94bf1999aa1}, !- Name
  {b07d9008-aa3c-4b0a-9396-c528ec01fb8a}, !- HVAC Component
  {a96e4f79-3cef-404d-b4f0-7689314f6b0d}; !- Port 1

OS:Sizing:Zone,
  {67060d5c-5f45-48f6-b876-a2fba2e8632b}, !- Handle
  {b07d9008-aa3c-4b0a-9396-c528ec01fb8a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0df152eb-405e-4261-9173-b718fcdeb7f0}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {b07d9008-aa3c-4b0a-9396-c528ec01fb8a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {131de3b3-3f85-4eba-8cdb-1bff69f33345}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d5a1b6be-7d55-4c8c-995b-b1e239082942}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d79a4517-3399-4d89-9de1-769caae1769d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1324cd21-2128-4965-b66c-91ef859bcf51}, !- Handle
  Space Function Dwelling units general Thermostat 53, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de9d644c-683f-4f9b-a140-4fd6c791b9fd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dd3a3154-defb-4b14-b923-aa7756110245}, !- Zone Air Inlet Port List
  {a8d083a1-ea98-4499-ae9c-5e10ddc70698}, !- Zone Air Exhaust Port List
  {f89fa398-3f68-444e-831c-ea1c0ba850ec}, !- Zone Air Node Name
  {7fd6ccbd-7701-4572-aa58-c0ca543f6e2a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {359ce6a4-c943-452c-a4fa-44d936524808}, !- Group Rendering Name
  {7045a992-0a03-46d0-a82d-8342253d3e0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5305a914-2533-4e70-a53a-9b42dae58994}, !- Handle
  Node 22,                                !- Name
  {f89fa398-3f68-444e-831c-ea1c0ba850ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f89fa398-3f68-444e-831c-ea1c0ba850ec}, !- Handle
  {fe224e5d-aa42-4ff0-be62-d2581185c41a}, !- Name
  {de9d644c-683f-4f9b-a140-4fd6c791b9fd}, !- Source Object
  11,                                     !- Outlet Port
  {5305a914-2533-4e70-a53a-9b42dae58994}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dd3a3154-defb-4b14-b923-aa7756110245}, !- Handle
  {dc51d386-ef5b-4188-a015-34cc9e0dc2f5}, !- Name
  {de9d644c-683f-4f9b-a140-4fd6c791b9fd}, !- HVAC Component
  {cd69ceda-01b8-4f88-9013-f57653659425}, !- Port 1
  {ef035c46-5c09-4f3a-9060-56a8571f414f}, !- Port 2
  {ce721a9d-e933-49c5-9e6c-1a0a7ed9b7a3}; !- Port 3

OS:PortList,
  {a8d083a1-ea98-4499-ae9c-5e10ddc70698}, !- Handle
  {0fe706da-8f74-41a1-980b-87af58ae098e}, !- Name
  {de9d644c-683f-4f9b-a140-4fd6c791b9fd}, !- HVAC Component
  {66d8b0ce-af7f-43a8-aa46-615a9ec8443f}, !- Port 1
  {404ba0d7-b272-4ab1-a7ab-c1cf3d334b81}; !- Port 2

OS:PortList,
  {7fd6ccbd-7701-4572-aa58-c0ca543f6e2a}, !- Handle
  {3fc96b2b-7cad-4e11-9e4f-f504e220acd1}, !- Name
  {de9d644c-683f-4f9b-a140-4fd6c791b9fd}, !- HVAC Component
  {48caf58a-8102-4ae4-afde-884e8ab2842c}; !- Port 1

OS:Sizing:Zone,
  {71b68a8a-9aae-463a-94b9-1f0ea9ecd9ca}, !- Handle
  {de9d644c-683f-4f9b-a140-4fd6c791b9fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b21c41e-3f23-4c19-88e8-af8fb119d494}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {de9d644c-683f-4f9b-a140-4fd6c791b9fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c9840ac-0f41-4474-8eca-de4c1e777a50}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d518b988-5506-4a36-b466-ba6b66039eb1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b1178fed-50f4-472d-a596-b00f035ee8a1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7045a992-0a03-46d0-a82d-8342253d3e0e}, !- Handle
  Space Function Dwelling units general Thermostat 54, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2c5ca1a0-b7f8-4ca6-aae3-49589f317cd5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d66c2b43-243e-4d78-be7f-472f8ba529b9}, !- Zone Air Inlet Port List
  {3c641723-b225-44b2-8507-d8ce89796e6a}, !- Zone Air Exhaust Port List
  {9c9ed719-863b-4ff5-8db8-1f809d63e34d}, !- Zone Air Node Name
  {983e0fc2-c9fe-46fb-98d6-1fa4541456d3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {febc47dc-83d2-41ab-bc14-6d5ace07ead5}, !- Group Rendering Name
  {42f70d4f-c733-4929-96b5-7c0fefee3fac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9fef262-eec5-4f64-b8be-8a52967f4336}, !- Handle
  Node 25,                                !- Name
  {9c9ed719-863b-4ff5-8db8-1f809d63e34d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c9ed719-863b-4ff5-8db8-1f809d63e34d}, !- Handle
  {a5e5a39b-aa7c-4bf1-9d9b-4077b9212bd1}, !- Name
  {2c5ca1a0-b7f8-4ca6-aae3-49589f317cd5}, !- Source Object
  11,                                     !- Outlet Port
  {d9fef262-eec5-4f64-b8be-8a52967f4336}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d66c2b43-243e-4d78-be7f-472f8ba529b9}, !- Handle
  {0eb9f0ed-db56-45dd-a476-08a1dc1e6992}, !- Name
  {2c5ca1a0-b7f8-4ca6-aae3-49589f317cd5}, !- HVAC Component
  {be6c1375-1766-47ec-a147-fcf6b76fce6e}, !- Port 1
  {7afce5e0-4171-4873-8eac-ff50765ba3f8}, !- Port 2
  {d8561fe3-47cd-4ced-84ef-0d12a802ba19}; !- Port 3

OS:PortList,
  {3c641723-b225-44b2-8507-d8ce89796e6a}, !- Handle
  {2b483eec-d7c4-4dbe-9a07-16b097695d9d}, !- Name
  {2c5ca1a0-b7f8-4ca6-aae3-49589f317cd5}, !- HVAC Component
  {d3adf866-f1a8-426a-81a7-9de41774ef5b}, !- Port 1
  {481d6965-a9b4-4085-8727-f56ffac14c21}; !- Port 2

OS:PortList,
  {983e0fc2-c9fe-46fb-98d6-1fa4541456d3}, !- Handle
  {f110a3e5-9fe3-4014-a2b2-c6812afa6cc3}, !- Name
  {2c5ca1a0-b7f8-4ca6-aae3-49589f317cd5}, !- HVAC Component
  {d87fc396-874c-438c-b71c-022d4ad6db92}; !- Port 1

OS:Sizing:Zone,
  {17c6863e-98d7-4dbe-bebf-b3b14cc0c24b}, !- Handle
  {2c5ca1a0-b7f8-4ca6-aae3-49589f317cd5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {294cf868-13d3-4f90-a792-81bc5920c5f8}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {2c5ca1a0-b7f8-4ca6-aae3-49589f317cd5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82acbf9f-14fb-4528-9777-4783657330e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0c74d0f-76e2-42f4-9054-417442bcb91a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {39d057fe-88c4-424b-916e-0001a4979518}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {42f70d4f-c733-4929-96b5-7c0fefee3fac}, !- Handle
  Space Function Dwelling units general Thermostat 55, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d0c3572-3640-410a-aea0-337195d16f58}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c0bbdee-482c-4da7-b589-70bffa2ba7c9}, !- Zone Air Inlet Port List
  {5df34d66-b4b4-4504-bad6-0489ad0c3451}, !- Zone Air Exhaust Port List
  {305402e1-04ee-43a9-8853-253b263c2036}, !- Zone Air Node Name
  {c5e7d57f-b968-45ee-809b-8e17d1a8b3f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20e62714-066b-47cb-a492-f9135aebac41}, !- Group Rendering Name
  {f53d2b30-f82a-4b57-ab14-f2b1aded8f17}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca6c1686-f597-4f71-a3fc-8efd3ea8f7dd}, !- Handle
  Node 28,                                !- Name
  {305402e1-04ee-43a9-8853-253b263c2036}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {305402e1-04ee-43a9-8853-253b263c2036}, !- Handle
  {e4565643-da09-4f86-a0ad-c205944d73d6}, !- Name
  {1d0c3572-3640-410a-aea0-337195d16f58}, !- Source Object
  11,                                     !- Outlet Port
  {ca6c1686-f597-4f71-a3fc-8efd3ea8f7dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c0bbdee-482c-4da7-b589-70bffa2ba7c9}, !- Handle
  {a21147fa-82b6-4e80-8fd8-229af4a4a6de}, !- Name
  {1d0c3572-3640-410a-aea0-337195d16f58}, !- HVAC Component
  {323f5a0c-cdb9-4b94-a49d-7d8136d6353b}, !- Port 1
  {fcedda81-fb06-4512-a82f-5b9fa807ac8f}, !- Port 2
  {cd8bb647-39f1-4870-831b-bcf615b8e2d0}; !- Port 3

OS:PortList,
  {5df34d66-b4b4-4504-bad6-0489ad0c3451}, !- Handle
  {7dede818-815a-42ae-b797-a96f9fc34f9b}, !- Name
  {1d0c3572-3640-410a-aea0-337195d16f58}, !- HVAC Component
  {6513272b-5fdf-47f6-bb3f-a073d3886b41}, !- Port 1
  {7e7c8419-7872-4417-9fb4-91682c0597f5}; !- Port 2

OS:PortList,
  {c5e7d57f-b968-45ee-809b-8e17d1a8b3f4}, !- Handle
  {3463f00f-7eb0-478a-ac09-679e851baf1c}, !- Name
  {1d0c3572-3640-410a-aea0-337195d16f58}, !- HVAC Component
  {8289025a-cf59-4657-a8df-2c4445660c4b}; !- Port 1

OS:Sizing:Zone,
  {a71c294c-1ae1-48c4-b463-1eabb0314c2f}, !- Handle
  {1d0c3572-3640-410a-aea0-337195d16f58}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d809b5a-a221-4151-aca2-82934b5fde81}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {1d0c3572-3640-410a-aea0-337195d16f58}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {719ca895-8320-48b8-ba00-aeeeced73ab1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {96365e85-49e2-467b-b491-a8707ee979f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {458507fe-2917-47c8-891a-550698f5b424}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f53d2b30-f82a-4b57-ab14-f2b1aded8f17}, !- Handle
  Space Function Dwelling units general Thermostat 56, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea4ce6fb-f3e9-4932-991d-73cdc7a1cb16}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cdb2124-56be-4a62-9b7f-aaad126a786d}, !- Zone Air Inlet Port List
  {c6cf24a2-0510-48e1-b036-1a8b6a985ee7}, !- Zone Air Exhaust Port List
  {c075f2ff-9038-4f4b-8e4d-2dfd5df01f51}, !- Zone Air Node Name
  {3167f082-cdc3-4deb-b568-6b72696cfc98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {79bb819e-da03-4faf-a94b-95d7d6335653}, !- Group Rendering Name
  {2bee86ca-f613-4f01-9467-2618871fdcb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f2d0016f-5937-4b80-aa67-d02ef0f4b580}, !- Handle
  Node 31,                                !- Name
  {c075f2ff-9038-4f4b-8e4d-2dfd5df01f51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c075f2ff-9038-4f4b-8e4d-2dfd5df01f51}, !- Handle
  {3d6ceae1-ffb3-4af1-aa25-e6c194bde771}, !- Name
  {ea4ce6fb-f3e9-4932-991d-73cdc7a1cb16}, !- Source Object
  11,                                     !- Outlet Port
  {f2d0016f-5937-4b80-aa67-d02ef0f4b580}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cdb2124-56be-4a62-9b7f-aaad126a786d}, !- Handle
  {8e5c35cc-b51f-4d46-ad7d-5a75b86bf438}, !- Name
  {ea4ce6fb-f3e9-4932-991d-73cdc7a1cb16}, !- HVAC Component
  {0deb6411-950d-4f29-9a20-0d20b9409c6c}, !- Port 1
  {a320a2c5-970a-4419-83f7-b56b65b75cb9}, !- Port 2
  {36988f32-0a22-4eeb-a1ac-1cd04fc21539}; !- Port 3

OS:PortList,
  {c6cf24a2-0510-48e1-b036-1a8b6a985ee7}, !- Handle
  {6e9b7c6a-ebb9-47d4-aa9a-27943617b6a6}, !- Name
  {ea4ce6fb-f3e9-4932-991d-73cdc7a1cb16}, !- HVAC Component
  {9c170de9-0d64-4bbe-9e1f-6771480c56fb}, !- Port 1
  {c36a72a3-ca70-4a21-9fef-10bedf71295e}; !- Port 2

OS:PortList,
  {3167f082-cdc3-4deb-b568-6b72696cfc98}, !- Handle
  {00ba4936-7d81-4d24-9680-123884399ae2}, !- Name
  {ea4ce6fb-f3e9-4932-991d-73cdc7a1cb16}, !- HVAC Component
  {919a2bd5-cd47-46dc-bc04-e799796e765b}; !- Port 1

OS:Sizing:Zone,
  {a09fbcad-d3e1-4aac-9f51-87be54b7538d}, !- Handle
  {ea4ce6fb-f3e9-4932-991d-73cdc7a1cb16}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {305c5d70-b90e-4f31-ab80-59ff127ee887}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {ea4ce6fb-f3e9-4932-991d-73cdc7a1cb16}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee9c4f6d-1ff9-4515-9b50-6d86f15a26f8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0ecdcc9a-b1a7-48cb-902d-d9d4a0a43715}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {659de65e-242b-45f7-a577-678888210245}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2bee86ca-f613-4f01-9467-2618871fdcb9}, !- Handle
  Space Function Dwelling units general Thermostat 57, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b130ba1f-8a7a-4e48-8499-2d8033e832de}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f41393b-805f-4c7c-831c-caedf94787bb}, !- Zone Air Inlet Port List
  {3eb30c35-31a3-4584-b39e-4b1b51f06a74}, !- Zone Air Exhaust Port List
  {9aeae210-9631-4b93-b81e-2faef3616303}, !- Zone Air Node Name
  {a3b0205d-d475-4f88-b194-3c63a95fe5f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2525c56d-330a-4b6b-8b57-127b0800ab57}, !- Group Rendering Name
  {e8c57743-c3fc-4b2b-88d3-94407e29b1fc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee9d49f8-863a-4b7b-86b0-68ff5150e4ba}, !- Handle
  Node 34,                                !- Name
  {9aeae210-9631-4b93-b81e-2faef3616303}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9aeae210-9631-4b93-b81e-2faef3616303}, !- Handle
  {ed9bcfaa-7886-4a00-a98d-6717d4beab92}, !- Name
  {b130ba1f-8a7a-4e48-8499-2d8033e832de}, !- Source Object
  11,                                     !- Outlet Port
  {ee9d49f8-863a-4b7b-86b0-68ff5150e4ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f41393b-805f-4c7c-831c-caedf94787bb}, !- Handle
  {56946e72-ebf9-4ce0-a104-a24f60d87e70}, !- Name
  {b130ba1f-8a7a-4e48-8499-2d8033e832de}, !- HVAC Component
  {97c3249f-0253-4070-a693-393782c6e62b}, !- Port 1
  {3f04a31e-7257-4fcc-8290-d5280a58a701}, !- Port 2
  {68ad6172-fc67-4f4e-9b52-f34ce691e650}; !- Port 3

OS:PortList,
  {3eb30c35-31a3-4584-b39e-4b1b51f06a74}, !- Handle
  {64ce1642-8bcb-4b5c-80e3-ee406f29cc81}, !- Name
  {b130ba1f-8a7a-4e48-8499-2d8033e832de}, !- HVAC Component
  {7b773faf-798e-4b33-a2dc-5529fba09e68}, !- Port 1
  {e30ae488-7e2d-474c-a82b-9745549d4fd2}; !- Port 2

OS:PortList,
  {a3b0205d-d475-4f88-b194-3c63a95fe5f3}, !- Handle
  {e0c1298b-6594-4bfb-901d-1812e1e15c86}, !- Name
  {b130ba1f-8a7a-4e48-8499-2d8033e832de}, !- HVAC Component
  {981ae839-17de-4c7d-bd95-23b33fe4f0ca}; !- Port 1

OS:Sizing:Zone,
  {bdfba6d0-ea23-45b3-9e82-c836c96db49c}, !- Handle
  {b130ba1f-8a7a-4e48-8499-2d8033e832de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {440864c3-01e4-4331-b1ed-4819c2b2bbc6}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {b130ba1f-8a7a-4e48-8499-2d8033e832de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8bf33813-634f-4ed8-a9fa-090ca1c1aea7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe4ff69d-4e85-4ca1-8bc4-c43bd18c6986}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {80768585-a657-493f-b479-d3e2932ded7d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e8c57743-c3fc-4b2b-88d3-94407e29b1fc}, !- Handle
  Space Function Dwelling units general Thermostat 58, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cc9c1c0b-24b3-4f15-b481-7a6cd6427661}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2afb52a1-6ca1-4f01-aad6-def856a7440c}, !- Zone Air Inlet Port List
  {2b683098-eb5b-4ff4-9e90-75de83ea321d}, !- Zone Air Exhaust Port List
  {e4eb0206-177c-4f06-92ea-509f41569e43}, !- Zone Air Node Name
  {ba812e14-81dd-415f-bec1-5610c1968c64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af374145-7712-43e7-aa9c-e7d76fad9b6a}, !- Group Rendering Name
  {b6c28723-78a8-4316-8127-8a57895e744a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {223d3adf-4244-4636-bb80-739799ed71db}, !- Handle
  Node 37,                                !- Name
  {e4eb0206-177c-4f06-92ea-509f41569e43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4eb0206-177c-4f06-92ea-509f41569e43}, !- Handle
  {92af3d7a-b42e-40b1-9015-af49eb76d489}, !- Name
  {cc9c1c0b-24b3-4f15-b481-7a6cd6427661}, !- Source Object
  11,                                     !- Outlet Port
  {223d3adf-4244-4636-bb80-739799ed71db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2afb52a1-6ca1-4f01-aad6-def856a7440c}, !- Handle
  {03bbc422-3f66-4a31-8e55-32a9bfba5d34}, !- Name
  {cc9c1c0b-24b3-4f15-b481-7a6cd6427661}, !- HVAC Component
  {7cea7095-b23a-4fac-92d2-03354aa5d629}, !- Port 1
  {1dbeb0c1-6cce-4cb8-9bdc-5a75f868754f}, !- Port 2
  {5ef1a0e3-8c9f-4f48-b194-93e36d07c2d2}; !- Port 3

OS:PortList,
  {2b683098-eb5b-4ff4-9e90-75de83ea321d}, !- Handle
  {317f07d5-8799-4473-9cb2-394b495bd1f5}, !- Name
  {cc9c1c0b-24b3-4f15-b481-7a6cd6427661}, !- HVAC Component
  {5bbd0447-07b5-4440-820b-b98638a5f0ad}, !- Port 1
  {cddd1f99-804c-4916-9cd3-a489131e6e70}; !- Port 2

OS:PortList,
  {ba812e14-81dd-415f-bec1-5610c1968c64}, !- Handle
  {a5455549-6fef-4c07-bc41-17a44bc22d18}, !- Name
  {cc9c1c0b-24b3-4f15-b481-7a6cd6427661}, !- HVAC Component
  {b9092e31-e7e1-4703-97e0-c874c5e304c3}; !- Port 1

OS:Sizing:Zone,
  {a2a69bca-ba23-417a-b531-a895fdfae1fa}, !- Handle
  {cc9c1c0b-24b3-4f15-b481-7a6cd6427661}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2d27250d-3f9e-4602-85ab-882e9a25f38a}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {cc9c1c0b-24b3-4f15-b481-7a6cd6427661}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {598b7932-b6ba-4e7a-8767-aa66bd6780c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3d5a20c8-724c-4d78-9c0e-aaf064a05c1f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9a99d372-947e-417a-9702-ddbbea6e3c56}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b6c28723-78a8-4316-8127-8a57895e744a}, !- Handle
  Space Function Dwelling units general Thermostat 59, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ade7b736-0f4e-4d83-a017-25e9c89426e3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {889deb40-dd66-4f59-8d01-36002dcd0069}, !- Zone Air Inlet Port List
  {753a5761-a8a4-4e61-ad54-090bdffd4c00}, !- Zone Air Exhaust Port List
  {e7efaf7c-ae8e-4b34-a3b6-b039d082b1b2}, !- Zone Air Node Name
  {b42f7abf-be27-48a7-b4de-ca4463129538}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15ab6df7-0d52-45db-8f73-43f7c99d46c3}, !- Group Rendering Name
  {5b11e234-778e-4c8e-95bc-b2f58826de3d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df982bb1-3802-44a7-9073-9dad88b20465}, !- Handle
  Node 40,                                !- Name
  {e7efaf7c-ae8e-4b34-a3b6-b039d082b1b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7efaf7c-ae8e-4b34-a3b6-b039d082b1b2}, !- Handle
  {e60a73e5-7240-4319-9752-a4660cd0ad3d}, !- Name
  {ade7b736-0f4e-4d83-a017-25e9c89426e3}, !- Source Object
  11,                                     !- Outlet Port
  {df982bb1-3802-44a7-9073-9dad88b20465}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {889deb40-dd66-4f59-8d01-36002dcd0069}, !- Handle
  {ac671086-eb69-4b3e-a4b3-4ea4230b925d}, !- Name
  {ade7b736-0f4e-4d83-a017-25e9c89426e3}, !- HVAC Component
  {2b3dbc50-3ee5-40ec-93c9-6a468aba1d68}, !- Port 1
  {a3067959-2e8e-4e5b-b37b-f7e63ea93d44}, !- Port 2
  {fc785cb9-ec95-4f85-a9f0-53aacbaae396}; !- Port 3

OS:PortList,
  {753a5761-a8a4-4e61-ad54-090bdffd4c00}, !- Handle
  {f61958f1-c252-4ddf-bf29-6404ad6b6789}, !- Name
  {ade7b736-0f4e-4d83-a017-25e9c89426e3}, !- HVAC Component
  {ee73307c-10a5-4bb4-bf49-486fe19496f2}, !- Port 1
  {85133e45-8006-4889-a941-a4ef622258d3}; !- Port 2

OS:PortList,
  {b42f7abf-be27-48a7-b4de-ca4463129538}, !- Handle
  {c936fa5f-5c6a-42aa-a3b9-0c121471c6b7}, !- Name
  {ade7b736-0f4e-4d83-a017-25e9c89426e3}, !- HVAC Component
  {7ab0c5b9-363d-4235-9712-cb618a1b22a3}; !- Port 1

OS:Sizing:Zone,
  {aaf484e2-9a36-4351-8e35-8b433e622bdf}, !- Handle
  {ade7b736-0f4e-4d83-a017-25e9c89426e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9cff14c6-871d-49b3-959d-ab4112e82997}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {ade7b736-0f4e-4d83-a017-25e9c89426e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ccc869a-49ae-40e1-b0b4-06d82b136ce1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7b4a9566-6063-4a50-9e98-2ec84ac75434}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ceec3a99-f069-4376-9c8c-4e060c61ced3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5b11e234-778e-4c8e-95bc-b2f58826de3d}, !- Handle
  Space Function Dwelling units general Thermostat 60, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {78284d97-fc7f-4a06-a64a-ed3cfc2642fb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1bdc007-4597-464c-b0a5-634d7eaadf07}, !- Zone Air Inlet Port List
  {c8dc531a-9bbd-42b9-85e4-a8d4d28c1971}, !- Zone Air Exhaust Port List
  {625a93c9-d9e7-49d3-b603-ec667aedfee6}, !- Zone Air Node Name
  {2eb7e0be-3f23-4b8d-826b-084c05eb699f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04deb0c0-e885-4a2d-af6f-f04f5538b83e}, !- Group Rendering Name
  {ce55c56c-f1fa-4dac-a662-8d9684f9f7a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {353d6a3c-61cf-469c-99b3-45ff243101cb}, !- Handle
  Node 43,                                !- Name
  {625a93c9-d9e7-49d3-b603-ec667aedfee6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {625a93c9-d9e7-49d3-b603-ec667aedfee6}, !- Handle
  {cff9229d-a7b2-4528-a4ba-8d46d7a42db4}, !- Name
  {78284d97-fc7f-4a06-a64a-ed3cfc2642fb}, !- Source Object
  11,                                     !- Outlet Port
  {353d6a3c-61cf-469c-99b3-45ff243101cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1bdc007-4597-464c-b0a5-634d7eaadf07}, !- Handle
  {ab265b8b-d6ed-4254-9aef-1c8677d534e2}, !- Name
  {78284d97-fc7f-4a06-a64a-ed3cfc2642fb}, !- HVAC Component
  {93fe3754-032a-4356-9de0-e581693de689}, !- Port 1
  {06303dae-beb7-40b0-8085-2a7274a771e9}, !- Port 2
  {7aa21a97-4068-40f4-acb9-29bcec6b8e61}; !- Port 3

OS:PortList,
  {c8dc531a-9bbd-42b9-85e4-a8d4d28c1971}, !- Handle
  {6e9c38c0-7496-4038-825a-4d20f95028c2}, !- Name
  {78284d97-fc7f-4a06-a64a-ed3cfc2642fb}, !- HVAC Component
  {2767dadc-1dc3-4bc5-a8eb-24d478fbcd48}, !- Port 1
  {65c2fd77-4879-45f0-becb-2b64096e5bf4}; !- Port 2

OS:PortList,
  {2eb7e0be-3f23-4b8d-826b-084c05eb699f}, !- Handle
  {7dbecad0-b378-4dac-b3b8-4fbd96fd37dc}, !- Name
  {78284d97-fc7f-4a06-a64a-ed3cfc2642fb}, !- HVAC Component
  {ebaba611-a828-4ffe-a0e6-af95193c5e47}; !- Port 1

OS:Sizing:Zone,
  {cb7f04a7-b4b8-45bf-b891-593c2dc66c70}, !- Handle
  {78284d97-fc7f-4a06-a64a-ed3cfc2642fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee5acafd-9a1d-46aa-9215-5acf599e16aa}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {78284d97-fc7f-4a06-a64a-ed3cfc2642fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e6075fec-1cc6-4dfa-9a34-344121faa841}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f4e97f86-4eab-483c-a5c5-447c17cafa15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8b129ba3-0be9-42c5-adf6-69fdfe0df8da}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {ce55c56c-f1fa-4dac-a662-8d9684f9f7a6}, !- Handle
  Space Function Dwelling units general Thermostat 61, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4fbe5e47-aa65-4e4e-9926-0496d516ca85}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2cb0ca3b-02bd-425b-ae49-4039e3d00971}, !- Zone Air Inlet Port List
  {56b9d3a3-96cd-48c0-91d9-4d298228ed95}, !- Zone Air Exhaust Port List
  {f1682950-454b-4c6a-aec7-9790d2843edd}, !- Zone Air Node Name
  {e2f10ce6-452a-46b7-bb8f-de31f812ad51}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {81165271-810d-4bf5-a300-0724368d6dcf}, !- Group Rendering Name
  {2c056cea-d102-42e1-bb38-0251f4b7aaee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f6896f7-8001-4cc7-9fa9-e2cabd9c6a75}, !- Handle
  Node 46,                                !- Name
  {f1682950-454b-4c6a-aec7-9790d2843edd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1682950-454b-4c6a-aec7-9790d2843edd}, !- Handle
  {1de272da-dbd7-4285-8b30-66a84ff67cd5}, !- Name
  {4fbe5e47-aa65-4e4e-9926-0496d516ca85}, !- Source Object
  11,                                     !- Outlet Port
  {9f6896f7-8001-4cc7-9fa9-e2cabd9c6a75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2cb0ca3b-02bd-425b-ae49-4039e3d00971}, !- Handle
  {5a4f3202-3d51-49f7-9fd8-20cee1976d55}, !- Name
  {4fbe5e47-aa65-4e4e-9926-0496d516ca85}, !- HVAC Component
  {45b20ce8-7c17-4dda-9705-60d3a7a45a38}, !- Port 1
  {f596997f-a6e9-4da6-adc7-105ea1d1d06b}, !- Port 2
  {c83cda6d-dbff-4f36-8faf-5263a4b5d259}; !- Port 3

OS:PortList,
  {56b9d3a3-96cd-48c0-91d9-4d298228ed95}, !- Handle
  {ebfa78b8-17fc-4a0f-894a-374e3d12636e}, !- Name
  {4fbe5e47-aa65-4e4e-9926-0496d516ca85}, !- HVAC Component
  {32d66627-7006-471d-829a-ef57a2f1413e}, !- Port 1
  {1d079b48-8c68-49d0-92e3-7bec95daf34b}; !- Port 2

OS:PortList,
  {e2f10ce6-452a-46b7-bb8f-de31f812ad51}, !- Handle
  {63e7949f-6f6d-4440-be14-5671d2f3e54b}, !- Name
  {4fbe5e47-aa65-4e4e-9926-0496d516ca85}, !- HVAC Component
  {5e47bde9-b4df-4e5a-83b9-71906cff0943}; !- Port 1

OS:Sizing:Zone,
  {0082fce1-6f15-4733-9346-82ce46f8bf34}, !- Handle
  {4fbe5e47-aa65-4e4e-9926-0496d516ca85}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c29e278e-6b8d-4f87-9e0a-dafa01f7b4ab}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {4fbe5e47-aa65-4e4e-9926-0496d516ca85}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c13af0d8-9f7f-487b-ab15-84a6a4883994}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e8abe0b1-c618-4dbc-973f-2cb07bf85c30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f7abeb08-3c39-417d-9a6e-9550c0b42ab5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2c056cea-d102-42e1-bb38-0251f4b7aaee}, !- Handle
  Space Function Dwelling units general Thermostat 62, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8d2fad4b-ac37-41f7-a8f9-22350904a9eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {49a66434-abeb-423b-9391-520be21366f4}, !- Zone Air Inlet Port List
  {d6c4d76b-aae7-4bdd-bd68-5922a2899a27}, !- Zone Air Exhaust Port List
  {401fd970-ada2-4e76-8157-1f4a18dc69d8}, !- Zone Air Node Name
  {451a623a-2768-4ba2-abd6-0b1ea688cb8f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c813e6ab-785c-4973-994c-c6720dfd1d0a}, !- Group Rendering Name
  {f5c3725f-2ce8-4232-bfa5-114f3d834ef6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {07033f94-5b70-4150-8e78-f5fd4c879ad6}, !- Handle
  Node 49,                                !- Name
  {401fd970-ada2-4e76-8157-1f4a18dc69d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {401fd970-ada2-4e76-8157-1f4a18dc69d8}, !- Handle
  {da20487e-a0c8-4a98-89dd-2afab63d4924}, !- Name
  {8d2fad4b-ac37-41f7-a8f9-22350904a9eb}, !- Source Object
  11,                                     !- Outlet Port
  {07033f94-5b70-4150-8e78-f5fd4c879ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {49a66434-abeb-423b-9391-520be21366f4}, !- Handle
  {32ef0623-2e71-49c9-8d9b-621f9fd23e96}, !- Name
  {8d2fad4b-ac37-41f7-a8f9-22350904a9eb}, !- HVAC Component
  {97afd991-45f3-4e30-b59c-a5a1a2437b77}, !- Port 1
  {b195fc00-395c-4f07-be12-e925855eca38}, !- Port 2
  {40a33a8c-330f-4493-b226-f07049751eba}; !- Port 3

OS:PortList,
  {d6c4d76b-aae7-4bdd-bd68-5922a2899a27}, !- Handle
  {d8523fff-4f9d-4e05-afbb-40fc4d98121b}, !- Name
  {8d2fad4b-ac37-41f7-a8f9-22350904a9eb}, !- HVAC Component
  {eb54a9ab-507d-4107-a854-7cfcf49cd84c}, !- Port 1
  {7f18fb24-719e-43a7-bf90-334bea47ea62}; !- Port 2

OS:PortList,
  {451a623a-2768-4ba2-abd6-0b1ea688cb8f}, !- Handle
  {4e09f288-087a-4b05-914e-03eee07a19fc}, !- Name
  {8d2fad4b-ac37-41f7-a8f9-22350904a9eb}, !- HVAC Component
  {6f559896-61be-415b-98ce-dd87b002e68c}; !- Port 1

OS:Sizing:Zone,
  {b79bc9a6-4520-4f24-bff4-9ad845c4a978}, !- Handle
  {8d2fad4b-ac37-41f7-a8f9-22350904a9eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f0414039-ad81-4ef1-bffa-5c0daf61b4f7}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {8d2fad4b-ac37-41f7-a8f9-22350904a9eb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9ffea488-7185-4ec8-9976-e104fc39850a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cb48444c-314e-417a-97f8-a97951d5c198}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {75bca093-9873-4a90-9dac-d3738fc9d57d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f5c3725f-2ce8-4232-bfa5-114f3d834ef6}, !- Handle
  Space Function Dwelling units general Thermostat 63, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1ad5d1d-b34b-4f16-8351-ab4fb943e192}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc82eee8-ad49-4282-afcf-4af3f90b1e40}, !- Zone Air Inlet Port List
  {439ec05f-1663-430d-87cc-d6cdbd9fc1a2}, !- Zone Air Exhaust Port List
  {41cec4e5-d186-4635-ae97-3017352e408c}, !- Zone Air Node Name
  {aa92009b-84c5-418a-ba6c-19fe991afa31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b4672c8-6723-40b4-aa2b-4e759dd8d636}, !- Group Rendering Name
  {462c337b-e233-4715-a326-39cb5a42e6ed}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4c21f733-3b22-4161-8008-5defbb4b51fd}, !- Handle
  Node 52,                                !- Name
  {41cec4e5-d186-4635-ae97-3017352e408c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41cec4e5-d186-4635-ae97-3017352e408c}, !- Handle
  {5cdae5de-3351-43cc-be00-42938d688c16}, !- Name
  {d1ad5d1d-b34b-4f16-8351-ab4fb943e192}, !- Source Object
  11,                                     !- Outlet Port
  {4c21f733-3b22-4161-8008-5defbb4b51fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc82eee8-ad49-4282-afcf-4af3f90b1e40}, !- Handle
  {ebd9375d-5c76-4dd2-8b5c-2055dda69d8b}, !- Name
  {d1ad5d1d-b34b-4f16-8351-ab4fb943e192}, !- HVAC Component
  {fcbd4346-dacc-4c8c-a583-0b1519a31ac5}, !- Port 1
  {922b03c6-164d-446f-a547-28e27d8e28bd}, !- Port 2
  {f04545bb-cbd5-4364-a09f-2e0c59dc18e7}; !- Port 3

OS:PortList,
  {439ec05f-1663-430d-87cc-d6cdbd9fc1a2}, !- Handle
  {fa6ef8e6-2fe0-4665-b90b-5f19a65c7853}, !- Name
  {d1ad5d1d-b34b-4f16-8351-ab4fb943e192}, !- HVAC Component
  {106469a6-f41e-45c5-8aaa-e76b7b29a9ad}, !- Port 1
  {83a84e9f-9e33-41bb-92d1-1da8cf63ac42}; !- Port 2

OS:PortList,
  {aa92009b-84c5-418a-ba6c-19fe991afa31}, !- Handle
  {9aa88030-f917-4678-a77a-449473db5e3f}, !- Name
  {d1ad5d1d-b34b-4f16-8351-ab4fb943e192}, !- HVAC Component
  {3321c476-c510-49cd-8501-e13574e19fa0}; !- Port 1

OS:Sizing:Zone,
  {83110b27-029e-46a6-a6d4-6323520d74fb}, !- Handle
  {d1ad5d1d-b34b-4f16-8351-ab4fb943e192}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e226ac48-5d42-4146-a897-832d9c235e4e}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {d1ad5d1d-b34b-4f16-8351-ab4fb943e192}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e58e83b-970f-453d-b71e-926cc8816a0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {987221e2-0f00-4bf8-bec7-808f4d94fb55}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {41d97481-6bb3-4308-bbff-8c327cfecb85}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {462c337b-e233-4715-a326-39cb5a42e6ed}, !- Handle
  Space Function Dwelling units general Thermostat 64, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b9b149d7-61da-4ec1-8be0-79e06202a6e7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e16a5c5-c85c-4bb7-8c85-5c7b30fc01d1}, !- Zone Air Inlet Port List
  {2887d383-3202-4569-b984-9fd86697a040}, !- Zone Air Exhaust Port List
  {07f47e9f-3853-4d79-b14d-aee353882353}, !- Zone Air Node Name
  {685567c8-a99c-495e-ad8f-18beb6abeda2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f65f9cf6-f06e-4db4-9d8b-6ad6b51cbf1d}, !- Group Rendering Name
  {dc92a0f3-8b17-4ca4-ba50-d7c75e5e2017}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f38f3d9-7f57-4666-b2d3-1ef8cf4cea4b}, !- Handle
  Node 55,                                !- Name
  {07f47e9f-3853-4d79-b14d-aee353882353}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07f47e9f-3853-4d79-b14d-aee353882353}, !- Handle
  {6b149c3c-27d4-4439-95cd-ad3b1680f8b7}, !- Name
  {b9b149d7-61da-4ec1-8be0-79e06202a6e7}, !- Source Object
  11,                                     !- Outlet Port
  {3f38f3d9-7f57-4666-b2d3-1ef8cf4cea4b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e16a5c5-c85c-4bb7-8c85-5c7b30fc01d1}, !- Handle
  {0882ab27-64b9-4ca6-8028-172d48f2cf11}, !- Name
  {b9b149d7-61da-4ec1-8be0-79e06202a6e7}, !- HVAC Component
  {da7dde59-d8ce-46fe-a15b-b37ef2ddf7a7}, !- Port 1
  {646351f2-2215-425e-ade1-1c86134393d6}, !- Port 2
  {89e62979-918e-42c9-acda-e8297fd5e5e3}; !- Port 3

OS:PortList,
  {2887d383-3202-4569-b984-9fd86697a040}, !- Handle
  {aadcbde1-e09b-4a14-b993-f65e256be8a8}, !- Name
  {b9b149d7-61da-4ec1-8be0-79e06202a6e7}, !- HVAC Component
  {fbaede93-8c6f-46fb-bcdc-3a14f644d357}, !- Port 1
  {569d5a8f-f89e-45fe-b5a9-261de62f14b0}; !- Port 2

OS:PortList,
  {685567c8-a99c-495e-ad8f-18beb6abeda2}, !- Handle
  {d886edfd-b017-49cf-b485-16cdd58223ae}, !- Name
  {b9b149d7-61da-4ec1-8be0-79e06202a6e7}, !- HVAC Component
  {6758793c-56d0-4884-bf66-f710e8bf8796}; !- Port 1

OS:Sizing:Zone,
  {09fdeea9-1142-49a3-9c29-e3f20bd6ffe9}, !- Handle
  {b9b149d7-61da-4ec1-8be0-79e06202a6e7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {21fec8ca-63de-45cb-8d1a-6f400a9ffafa}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {b9b149d7-61da-4ec1-8be0-79e06202a6e7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0adfc4f3-119d-49b8-b989-e37f3a27f56c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e34b667c-5270-47b0-bd7f-a6f7cea01c5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ed57bc78-f0df-43cc-83f5-1883e9bcb72d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {dc92a0f3-8b17-4ca4-ba50-d7c75e5e2017}, !- Handle
  Space Function Dwelling units general Thermostat 65, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b41629c7-7ffa-491c-b035-9ac9a717db4b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85afa668-d9c4-46f0-99ef-4befe8d9366f}, !- Zone Air Inlet Port List
  {79a8eea8-8165-4d87-99a0-1ff5690760f0}, !- Zone Air Exhaust Port List
  {18f40815-086d-40e8-b1f0-031d65acca0a}, !- Zone Air Node Name
  {39b84a8f-c73a-4a55-b614-aadfea5e7dbc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d16af5a8-d90f-4f4f-bb78-ce0ef6058d65}, !- Group Rendering Name
  {fb2dc2bb-8a44-4aba-9ba6-c9563773a1be}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b92bced9-4439-4f22-ad67-9eec6c110bb6}, !- Handle
  Node 58,                                !- Name
  {18f40815-086d-40e8-b1f0-031d65acca0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {18f40815-086d-40e8-b1f0-031d65acca0a}, !- Handle
  {c4f7da14-2b08-4d52-8afa-374eee874abe}, !- Name
  {b41629c7-7ffa-491c-b035-9ac9a717db4b}, !- Source Object
  11,                                     !- Outlet Port
  {b92bced9-4439-4f22-ad67-9eec6c110bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85afa668-d9c4-46f0-99ef-4befe8d9366f}, !- Handle
  {d6b23895-6d01-4d2b-9aa7-c115faf78754}, !- Name
  {b41629c7-7ffa-491c-b035-9ac9a717db4b}, !- HVAC Component
  {e84b1977-84bd-4426-bce6-08b338ad0584}, !- Port 1
  {5641d31c-1a61-4f72-96ec-5e9256ff1b75}, !- Port 2
  {35e7927f-8479-4cfc-a259-069ee747a354}; !- Port 3

OS:PortList,
  {79a8eea8-8165-4d87-99a0-1ff5690760f0}, !- Handle
  {b2f31387-d797-4229-8323-6343ccf73a61}, !- Name
  {b41629c7-7ffa-491c-b035-9ac9a717db4b}, !- HVAC Component
  {ab854b03-fcf8-4a2c-8ebd-7e1abbec5330}, !- Port 1
  {a206355d-0845-41cc-aff6-8c505094f455}; !- Port 2

OS:PortList,
  {39b84a8f-c73a-4a55-b614-aadfea5e7dbc}, !- Handle
  {b111f1fd-962d-478c-9a3b-3dda68614838}, !- Name
  {b41629c7-7ffa-491c-b035-9ac9a717db4b}, !- HVAC Component
  {3df34023-301a-4852-b01a-6b3f95fa4e69}; !- Port 1

OS:Sizing:Zone,
  {116189bb-7ff2-469f-9f3a-2b52e0e6e9a0}, !- Handle
  {b41629c7-7ffa-491c-b035-9ac9a717db4b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5627abca-2b50-47a1-a6d9-d0f05b94fae4}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {b41629c7-7ffa-491c-b035-9ac9a717db4b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61f0aabd-fd1f-49a4-a855-1a398befeb07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13c6b97f-cc55-49aa-83a3-0e0f1caecd2b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e4c10024-c3aa-4392-ab71-1800aedccc98}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {fb2dc2bb-8a44-4aba-9ba6-c9563773a1be}, !- Handle
  Space Function Dwelling units general Thermostat 66, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8bc9a35-2ba9-42f3-8425-e209ca6d560d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f3b6a1b-929f-4f2d-92ef-5a54c865b339}, !- Zone Air Inlet Port List
  {07867ac7-475f-4dcb-a5d9-a23d36da109f}, !- Zone Air Exhaust Port List
  {5b9474f4-4fa9-4060-b559-ae2821eb01da}, !- Zone Air Node Name
  {7f02d716-2163-4bf7-be2a-3599d3926de0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1c023328-4b67-4118-85ba-1a70e7f9328f}, !- Group Rendering Name
  {34bd42b2-0d93-4110-b790-c9b66e7de4e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {61750beb-b659-4072-b032-8a94d2476c95}, !- Handle
  Node 61,                                !- Name
  {5b9474f4-4fa9-4060-b559-ae2821eb01da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5b9474f4-4fa9-4060-b559-ae2821eb01da}, !- Handle
  {20e804d7-f0b2-48c6-8134-99fcabe8e672}, !- Name
  {c8bc9a35-2ba9-42f3-8425-e209ca6d560d}, !- Source Object
  11,                                     !- Outlet Port
  {61750beb-b659-4072-b032-8a94d2476c95}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f3b6a1b-929f-4f2d-92ef-5a54c865b339}, !- Handle
  {d1e1e35a-65a9-4555-bc6c-5c902579d233}, !- Name
  {c8bc9a35-2ba9-42f3-8425-e209ca6d560d}, !- HVAC Component
  {3c012d3d-3c20-446b-baaf-ac4a7fdc5026}, !- Port 1
  {97040af5-0859-4118-9364-65cfc6100557}, !- Port 2
  {b5ca6b1e-2991-48ba-86aa-e5af49ec7012}; !- Port 3

OS:PortList,
  {07867ac7-475f-4dcb-a5d9-a23d36da109f}, !- Handle
  {ebc2b0ed-12da-42aa-9d37-cf6e0d9836ea}, !- Name
  {c8bc9a35-2ba9-42f3-8425-e209ca6d560d}, !- HVAC Component
  {f2daf6c8-af0f-4375-9b45-aa98f8771c5a}, !- Port 1
  {716d0053-c8f3-467a-8edb-af281a8c7d19}; !- Port 2

OS:PortList,
  {7f02d716-2163-4bf7-be2a-3599d3926de0}, !- Handle
  {92c5adf1-70be-4293-bc70-5468ca9016e5}, !- Name
  {c8bc9a35-2ba9-42f3-8425-e209ca6d560d}, !- HVAC Component
  {4a92f624-f723-453a-bb1a-39fab5d6e54e}; !- Port 1

OS:Sizing:Zone,
  {3451b93e-4dfd-4408-9cb7-e671da99650c}, !- Handle
  {c8bc9a35-2ba9-42f3-8425-e209ca6d560d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3919f0ed-1f7a-4394-9da7-f6157907a80b}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {c8bc9a35-2ba9-42f3-8425-e209ca6d560d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c97b9d0c-e369-45b4-b7b7-a22c338517f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c3f4f8c3-f9f6-4a14-aebd-721aaee3a7ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {deea1953-68e0-426c-92fe-da97c2b22903}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {34bd42b2-0d93-4110-b790-c9b66e7de4e2}, !- Handle
  Space Function Dwelling units general Thermostat 67, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {198b9ffb-2814-42ed-90b6-650136827293}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd5cf68c-7f52-49b3-9ed6-f5bbbac56d07}, !- Zone Air Inlet Port List
  {b957d52a-18c6-4b43-9405-3ebf3b00448e}, !- Zone Air Exhaust Port List
  {c994d401-1fc6-4e71-bd72-e2824c48033b}, !- Zone Air Node Name
  {217f92a5-e5b8-4e73-9fb1-5882f6e28ac6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98d75163-5469-42cb-9727-33fa65a820dd}, !- Group Rendering Name
  {2c2c3138-e26c-4712-bcd0-7b0d1374f024}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d59b20f-d8b0-4fea-9905-efdaf5046944}, !- Handle
  Node 64,                                !- Name
  {c994d401-1fc6-4e71-bd72-e2824c48033b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c994d401-1fc6-4e71-bd72-e2824c48033b}, !- Handle
  {74ee4a51-e066-4fde-8ff3-4e4d39768179}, !- Name
  {198b9ffb-2814-42ed-90b6-650136827293}, !- Source Object
  11,                                     !- Outlet Port
  {6d59b20f-d8b0-4fea-9905-efdaf5046944}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd5cf68c-7f52-49b3-9ed6-f5bbbac56d07}, !- Handle
  {4a564738-817f-4f8e-98a7-884debb7d513}, !- Name
  {198b9ffb-2814-42ed-90b6-650136827293}, !- HVAC Component
  {1e59a3b6-5f2d-462f-9b1d-854459253b5e}, !- Port 1
  {7fb550ef-6037-4612-b06f-2e2ce0f8abf9}, !- Port 2
  {d7bfeab5-78c1-4677-8f2e-1657dbcd8528}; !- Port 3

OS:PortList,
  {b957d52a-18c6-4b43-9405-3ebf3b00448e}, !- Handle
  {9584c630-cd4d-43d5-a220-0827462fe2e9}, !- Name
  {198b9ffb-2814-42ed-90b6-650136827293}, !- HVAC Component
  {a03b5782-23f1-4df8-96d9-576de3f9eefb}, !- Port 1
  {aec832cc-881a-4d35-9a57-7ff917bc6f60}; !- Port 2

OS:PortList,
  {217f92a5-e5b8-4e73-9fb1-5882f6e28ac6}, !- Handle
  {d7d0e640-4f7c-498c-845e-465a2bca58a1}, !- Name
  {198b9ffb-2814-42ed-90b6-650136827293}, !- HVAC Component
  {04b40b47-3713-4397-b5b6-1397686ef4b3}; !- Port 1

OS:Sizing:Zone,
  {b09e7388-00a0-4ac4-ae70-8026559fda76}, !- Handle
  {198b9ffb-2814-42ed-90b6-650136827293}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee73b08d-abf4-430c-acd1-8167b14aaf5c}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {198b9ffb-2814-42ed-90b6-650136827293}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1761cc4-f8a8-4af6-8e5b-89735d4613b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3b7c7a77-9496-4735-aa1d-8a183b2e412f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {074c23b1-54d5-4934-bd69-118ef38877de}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2c2c3138-e26c-4712-bcd0-7b0d1374f024}, !- Handle
  Space Function Dwelling units general Thermostat 68, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dbd45641-6a98-431d-81fe-51701c7e9896}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77592854-f861-4212-80ba-ae2bb3af0ffd}, !- Zone Air Inlet Port List
  {33e23ad2-a621-45b5-ada9-b1899ea7e241}, !- Zone Air Exhaust Port List
  {b6b7b98c-c2f6-4d10-be35-4aadb4264d31}, !- Zone Air Node Name
  {168bcab8-25ae-47a1-9855-32eca66ca9a2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d221853-868c-4e47-9e66-d984096da917}, !- Group Rendering Name
  {157ea230-9bb6-4584-bc13-009b0416f8c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa2ac1ed-2095-4536-9553-09e89965134b}, !- Handle
  Node 67,                                !- Name
  {b6b7b98c-c2f6-4d10-be35-4aadb4264d31}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6b7b98c-c2f6-4d10-be35-4aadb4264d31}, !- Handle
  {9e5c61f7-728f-4eb8-9213-0aae7fefc396}, !- Name
  {dbd45641-6a98-431d-81fe-51701c7e9896}, !- Source Object
  11,                                     !- Outlet Port
  {fa2ac1ed-2095-4536-9553-09e89965134b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77592854-f861-4212-80ba-ae2bb3af0ffd}, !- Handle
  {71119d2a-03cf-4d19-a5e1-8bfa2803b01b}, !- Name
  {dbd45641-6a98-431d-81fe-51701c7e9896}, !- HVAC Component
  {5ac5177c-44c7-4bcc-b717-73fd64ac58c3}, !- Port 1
  {d6608c35-f12b-4175-831c-9b63f0dcbb1d}, !- Port 2
  {91077d7c-f155-4489-a181-c7397a1b4679}; !- Port 3

OS:PortList,
  {33e23ad2-a621-45b5-ada9-b1899ea7e241}, !- Handle
  {0301c8ce-4dd8-452e-934b-5de34bd6cf77}, !- Name
  {dbd45641-6a98-431d-81fe-51701c7e9896}, !- HVAC Component
  {2adbffdf-2164-4d72-99dd-1553f4a3fe85}, !- Port 1
  {f0e720e5-67c0-4136-9020-4d20bc4af247}; !- Port 2

OS:PortList,
  {168bcab8-25ae-47a1-9855-32eca66ca9a2}, !- Handle
  {6ae06c75-6eca-4710-89a6-fe2bac0883c3}, !- Name
  {dbd45641-6a98-431d-81fe-51701c7e9896}, !- HVAC Component
  {5ce2d763-4669-4e0c-b117-110a09f3d5fd}; !- Port 1

OS:Sizing:Zone,
  {1027a0ae-91a4-4cc1-abd5-08d0cd5e2ba1}, !- Handle
  {dbd45641-6a98-431d-81fe-51701c7e9896}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ba34fdf-c639-4db6-9c9b-714ada923304}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {dbd45641-6a98-431d-81fe-51701c7e9896}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33a63868-7208-4c97-85b8-f614ec789e25}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b9d0a158-2824-45db-b67f-2b3fa06e33eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {fa3f23da-c525-4528-ae92-44c8bdf3f3e0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {157ea230-9bb6-4584-bc13-009b0416f8c9}, !- Handle
  Space Function Dwelling units general Thermostat 69, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f616dd90-fa0e-40aa-85eb-1d5122a0a06d}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {478ee59a-e734-4406-b013-6a155911ac3f}, !- Zone Air Inlet Port List
  {081731d2-4fcf-4c38-8789-9ecbecda7b68}, !- Zone Air Exhaust Port List
  {f02d4b0c-7763-42a0-853c-d9c419f1d4b7}, !- Zone Air Node Name
  {9ae7eb46-48fa-46e6-af87-f30658b60baa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4881e1c7-d414-498a-98f8-f2da2ebe28d0}, !- Group Rendering Name
  {cd64e579-6f9b-4f62-a743-b0c8b12d8a14}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67470448-fbec-4040-a47f-348b5e47222e}, !- Handle
  Node 70,                                !- Name
  {f02d4b0c-7763-42a0-853c-d9c419f1d4b7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f02d4b0c-7763-42a0-853c-d9c419f1d4b7}, !- Handle
  {db323403-8366-4871-8206-f49a01a1929f}, !- Name
  {f616dd90-fa0e-40aa-85eb-1d5122a0a06d}, !- Source Object
  11,                                     !- Outlet Port
  {67470448-fbec-4040-a47f-348b5e47222e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {478ee59a-e734-4406-b013-6a155911ac3f}, !- Handle
  {d0684100-640d-4368-83ae-02b25a789916}, !- Name
  {f616dd90-fa0e-40aa-85eb-1d5122a0a06d}, !- HVAC Component
  {acdca1a9-034a-40d6-a0b6-7e51eb568087}, !- Port 1
  {a3730279-9830-400a-a8b4-2d96cd88c0f5}, !- Port 2
  {b177b13f-312d-471c-9edf-0059bb2f1e71}; !- Port 3

OS:PortList,
  {081731d2-4fcf-4c38-8789-9ecbecda7b68}, !- Handle
  {c1a8408b-9984-467e-8e26-b206b8ded3be}, !- Name
  {f616dd90-fa0e-40aa-85eb-1d5122a0a06d}, !- HVAC Component
  {30a5aba7-9329-4803-8f46-e69b7f9d5bac}, !- Port 1
  {4c3c8d8f-dacd-4124-838d-be0214dfbb46}; !- Port 2

OS:PortList,
  {9ae7eb46-48fa-46e6-af87-f30658b60baa}, !- Handle
  {a66bdc9f-30d9-486a-b455-9c345d1fa0a0}, !- Name
  {f616dd90-fa0e-40aa-85eb-1d5122a0a06d}, !- HVAC Component
  {de1d3a36-f9c7-4572-8d8d-d43799cc494a}; !- Port 1

OS:Sizing:Zone,
  {612d985f-0cc7-4612-825d-9f3fc94d29d4}, !- Handle
  {f616dd90-fa0e-40aa-85eb-1d5122a0a06d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a04e1dfe-7759-47d4-b6e2-a38978f8125f}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {f616dd90-fa0e-40aa-85eb-1d5122a0a06d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ec3ace9b-6f1f-4360-9b1f-574da4cd1047}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fc2dc630-d40d-409c-b0e8-0b0773493c69}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d2dd0c84-9e27-4d8f-aeee-9ee4bbe99532}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cd64e579-6f9b-4f62-a743-b0c8b12d8a14}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  {0026ed99-f038-4b0c-a72f-e47f9984dc81}, !- Heating Setpoint Temperature Schedule Name
  {57251f95-aa02-4a4d-840c-4e5b0935fea1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {57f35bdd-305d-48b4-a5d8-dcf5508c8b25}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3246974e-c55a-4845-8269-8b50692435cf}, !- Zone Air Inlet Port List
  {fa5a3d28-d621-4c46-98c0-4c7516327c37}, !- Zone Air Exhaust Port List
  {8158f175-1c4f-4d54-a769-79da2bf87345}, !- Zone Air Node Name
  {fb6757d8-3f63-4cab-9932-05631dc64ee6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc21db65-4eef-45a1-9ef7-b282bd3d87d6}, !- Group Rendering Name
  {4ef7af4b-465b-4242-8d6c-2fc34b36df50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {52ccb336-e695-4257-9687-855ba18bf904}, !- Handle
  Node 73,                                !- Name
  {8158f175-1c4f-4d54-a769-79da2bf87345}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8158f175-1c4f-4d54-a769-79da2bf87345}, !- Handle
  {8c105d77-ece3-4f04-a3f9-79b44e2ccc94}, !- Name
  {57f35bdd-305d-48b4-a5d8-dcf5508c8b25}, !- Source Object
  11,                                     !- Outlet Port
  {52ccb336-e695-4257-9687-855ba18bf904}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3246974e-c55a-4845-8269-8b50692435cf}, !- Handle
  {9413aaa9-c186-440f-810a-f896dde88cfc}, !- Name
  {57f35bdd-305d-48b4-a5d8-dcf5508c8b25}, !- HVAC Component
  {4c13bd95-be83-4b74-8fc4-0cdc9e99c128}, !- Port 1
  {4d278ed7-d7a9-498f-8136-88baefbf08ff}, !- Port 2
  {56ce5990-8e6d-43a7-a698-f7837781426a}; !- Port 3

OS:PortList,
  {fa5a3d28-d621-4c46-98c0-4c7516327c37}, !- Handle
  {b0575772-439d-42a6-abe5-56f864f46581}, !- Name
  {57f35bdd-305d-48b4-a5d8-dcf5508c8b25}, !- HVAC Component
  {c730d213-0a57-4ca4-935d-56aba5e6551c}, !- Port 1
  {32c8ca6a-c422-4cd1-82ec-9e01ffc83453}; !- Port 2

OS:PortList,
  {fb6757d8-3f63-4cab-9932-05631dc64ee6}, !- Handle
  {37d85dbd-bffa-4e89-b826-4791546d884d}, !- Name
  {57f35bdd-305d-48b4-a5d8-dcf5508c8b25}, !- HVAC Component
  {2543d9ce-35fa-40ea-a1f3-789c621e5dd7}; !- Port 1

OS:Sizing:Zone,
  {9c52fac1-d567-4d73-988e-8372da25d1be}, !- Handle
  {57f35bdd-305d-48b4-a5d8-dcf5508c8b25}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d7966f8-c732-4f5a-bd9e-d7e2913909b9}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {57f35bdd-305d-48b4-a5d8-dcf5508c8b25}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6ad3474f-2fe4-47cd-9b4b-77675bf5acd2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {665a0d4e-578d-4337-bcd8-9c0aabaaf77b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3d094be1-e4bc-4bfb-b02b-c848d095e62b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4ef7af4b-465b-4242-8d6c-2fc34b36df50}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6cbc03c-687e-499e-890a-d69d79450eb0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a87bb9d9-cd46-475a-bf4b-04c37909fc25}, !- Zone Air Inlet Port List
  {d47f363a-0e07-4405-893e-7c8ef0ee0c97}, !- Zone Air Exhaust Port List
  {c94d0716-5801-4919-ba54-78692f24e27d}, !- Zone Air Node Name
  {c4f8ec91-fc31-4c0d-9916-04beceec4304}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {446550ce-04d2-4775-9ddf-0f251e065f72}, !- Group Rendering Name
  {1b651069-7948-4432-9acf-8dd763aff50b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e04e5534-90c3-476e-8300-989e9e5d3b43}, !- Handle
  Node 76,                                !- Name
  {c94d0716-5801-4919-ba54-78692f24e27d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c94d0716-5801-4919-ba54-78692f24e27d}, !- Handle
  {cf22cea9-526c-4288-832d-1e6178926466}, !- Name
  {f6cbc03c-687e-499e-890a-d69d79450eb0}, !- Source Object
  11,                                     !- Outlet Port
  {e04e5534-90c3-476e-8300-989e9e5d3b43}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a87bb9d9-cd46-475a-bf4b-04c37909fc25}, !- Handle
  {a2936a15-0741-40bb-a157-659e153a3c5c}, !- Name
  {f6cbc03c-687e-499e-890a-d69d79450eb0}, !- HVAC Component
  {a85933b2-ab33-49c8-a950-9075fefb5449}, !- Port 1
  {b57f7841-751b-4f1a-8fc4-3e51955b0b75}, !- Port 2
  {e9554325-8a5e-416b-b0a8-d9ff58e27421}; !- Port 3

OS:PortList,
  {d47f363a-0e07-4405-893e-7c8ef0ee0c97}, !- Handle
  {a20df1e0-2c7a-4c9d-8571-9b3fbed01802}, !- Name
  {f6cbc03c-687e-499e-890a-d69d79450eb0}, !- HVAC Component
  {36e87833-9c82-4d0e-bb4b-54e89d74bad8}, !- Port 1
  {d7fcb805-7580-434a-a3e9-69231f4a1e5f}; !- Port 2

OS:PortList,
  {c4f8ec91-fc31-4c0d-9916-04beceec4304}, !- Handle
  {93593201-6a67-45e4-ba70-a265b371bf88}, !- Name
  {f6cbc03c-687e-499e-890a-d69d79450eb0}, !- HVAC Component
  {fac40d61-9958-4b51-bfc8-a4d51c8d6478}; !- Port 1

OS:Sizing:Zone,
  {75706c94-93d6-43fc-a785-757814bac6ff}, !- Handle
  {f6cbc03c-687e-499e-890a-d69d79450eb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5100421a-295f-4a10-9e54-e9739f304fa4}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {f6cbc03c-687e-499e-890a-d69d79450eb0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bab9f5f6-f10d-4e63-9aea-3f2926709c27}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {997ae2ca-f7e5-4c5f-bb86-40440bd50d70}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8c8ee821-ff52-4426-a698-a2904c4fc8d4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1b651069-7948-4432-9acf-8dd763aff50b}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b4cacb0f-b482-4f10-8287-47abfd086674}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {240dad2d-109d-4750-8cfd-864b0b9b7f13}, !- Zone Air Inlet Port List
  {3c2d091c-4a62-4580-9f85-819cbb31d4a0}, !- Zone Air Exhaust Port List
  {a67b1adb-e17a-4c39-be40-67219dfeb48b}, !- Zone Air Node Name
  {e254e03b-9083-4aa6-952e-31d27c9bbb02}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89bb2e39-39a5-4771-b6ec-8d84f377f9b0}, !- Group Rendering Name
  {6d823bd6-9ad4-474f-8a95-b54dd33a8bec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {864a9b94-e554-4018-b190-77c4ec124f18}, !- Handle
  Node 79,                                !- Name
  {a67b1adb-e17a-4c39-be40-67219dfeb48b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a67b1adb-e17a-4c39-be40-67219dfeb48b}, !- Handle
  {6078dec7-d851-49ef-a989-42facea9b690}, !- Name
  {b4cacb0f-b482-4f10-8287-47abfd086674}, !- Source Object
  11,                                     !- Outlet Port
  {864a9b94-e554-4018-b190-77c4ec124f18}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {240dad2d-109d-4750-8cfd-864b0b9b7f13}, !- Handle
  {022e8c5c-0f13-4e43-8a10-f82803839eb4}, !- Name
  {b4cacb0f-b482-4f10-8287-47abfd086674}, !- HVAC Component
  {3d3d6feb-ef3a-4e53-8951-63af2eeebaf1}, !- Port 1
  {80e8a233-96e9-4414-9932-ab86f82c1ab4}, !- Port 2
  {7eb47ab7-4b9c-494b-a75d-9e1eb90547dc}; !- Port 3

OS:PortList,
  {3c2d091c-4a62-4580-9f85-819cbb31d4a0}, !- Handle
  {4eb19d4b-0d6c-462e-aede-576093121642}, !- Name
  {b4cacb0f-b482-4f10-8287-47abfd086674}, !- HVAC Component
  {83a8d9f8-d4c7-4b56-8c18-a39781b02ea9}, !- Port 1
  {8b3a8fbe-027b-4bf7-b018-aaa01481594f}; !- Port 2

OS:PortList,
  {e254e03b-9083-4aa6-952e-31d27c9bbb02}, !- Handle
  {beac26d2-f0a2-4c00-afa2-9f619afda57b}, !- Name
  {b4cacb0f-b482-4f10-8287-47abfd086674}, !- HVAC Component
  {51d0ec5b-f903-4a03-8053-51e825fbd9b4}; !- Port 1

OS:Sizing:Zone,
  {7adb79e3-457f-4849-b339-53d7679ca34f}, !- Handle
  {b4cacb0f-b482-4f10-8287-47abfd086674}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55933f07-e2de-421d-9233-baf7151d25ff}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {b4cacb0f-b482-4f10-8287-47abfd086674}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {38a07cbb-6d5a-40e8-b192-db3371f99833}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d9c7d22-1d8f-4353-8717-3306a9434890}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {39f0e00d-c041-477b-86ca-032a89e8b2d8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6d823bd6-9ad4-474f-8a95-b54dd33a8bec}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  {4b1484db-53a6-4cf1-8dda-8d4c1006ea02}, !- Heating Setpoint Temperature Schedule Name
  {73152a8c-78f8-465f-b356-2444600334e3}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {4881e1c7-d414-498a-98f8-f2da2ebe28d0}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b16e1af-dda8-4cff-a94c-3a26fd2157c5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ecad4325-0946-4d97-b781-e9224c59ff59}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d0068ad9-9697-409b-97fa-715f3f456964}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20e62714-066b-47cb-a492-f9135aebac41}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f65f9cf6-f06e-4db4-9d8b-6ad6b51cbf1d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1c023328-4b67-4118-85ba-1a70e7f9328f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d221853-868c-4e47-9e66-d984096da917}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2adc8689-ff7e-440e-b0d8-1ff7f0ffa451}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c69a8a56-27b4-46bf-a7b7-dbf11f9b5bb7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {359ce6a4-c943-452c-a4fa-44d936524808}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79bb819e-da03-4faf-a94b-95d7d6335653}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {af374145-7712-43e7-aa9c-e7d76fad9b6a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04deb0c0-e885-4a2d-af6f-f04f5538b83e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {81165271-810d-4bf5-a300-0724368d6dcf}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5b4672c8-6723-40b4-aa2b-4e759dd8d636}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3c3be991-70b2-49e9-acfb-6267e2c60767}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c01498e-c410-4e18-9ac4-6f8cbbc69db5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {febc47dc-83d2-41ab-bc14-6d5ace07ead5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2525c56d-330a-4b6b-8b57-127b0800ab57}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {15ab6df7-0d52-45db-8f73-43f7c99d46c3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c813e6ab-785c-4973-994c-c6720dfd1d0a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d16af5a8-d90f-4f4f-bb78-ce0ef6058d65}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {98d75163-5469-42cb-9727-33fa65a820dd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc21db65-4eef-45a1-9ef7-b282bd3d87d6}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89bb2e39-39a5-4771-b6ec-8d84f377f9b0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {446550ce-04d2-4775-9ddf-0f251e065f72}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4721f8b7-d250-407e-9f5e-970dd019fe16}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 1, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6809f11a-b1ca-4ed4-8ea7-bf6c0116a52f}, !- Handle
  Space Function Corridor/Transition area other-sch-G 1, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8b07dfd-6f0c-45fe-86f1-4b967cf96534}, !- Handle
  Space Function Dwelling units general 1, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {866ab40c-fb2e-401e-a896-f567e8dd2ca1}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {5339802a-266c-4430-b1c1-b906d1d9c4e6}, !- Schedule Type Limits Name
  {3d9d2556-c14f-4081-8388-ebd69d7b230d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d9d2556-c14f-4081-8388-ebd69d7b230d}, !- Handle
  Schedule Day 3,                         !- Name
  {5339802a-266c-4430-b1c1-b906d1d9c4e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {845a5a6b-627c-460d-996f-f7fd1ba22dba}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {4c7fb207-bbc4-4d72-a767-f6d5640ffa2d}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {845a5a6b-627c-460d-996f-f7fd1ba22dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {b5d141de-9cd5-49db-866e-ffbdc642c8eb}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {845a5a6b-627c-460d-996f-f7fd1ba22dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {acbd2bf8-2dd5-44e1-b8bb-2739e6824012}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {845a5a6b-627c-460d-996f-f7fd1ba22dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {07e90dcd-ea91-4212-a152-abb9a8495afb}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {866ab40c-fb2e-401e-a896-f567e8dd2ca1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {16229f7e-eedc-4803-967d-5ee0bd906eb1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16229f7e-eedc-4803-967d-5ee0bd906eb1}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {5339802a-266c-4430-b1c1-b906d1d9c4e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {193c0f2b-44c1-48e6-9c2c-936e6a2bb8f8}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {866ab40c-fb2e-401e-a896-f567e8dd2ca1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {486d922c-b52a-41b3-92d4-7c48039a3317}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {486d922c-b52a-41b3-92d4-7c48039a3317}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {5339802a-266c-4430-b1c1-b906d1d9c4e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {42eeee31-2864-48c0-a14c-5bd899b18f89}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {866ab40c-fb2e-401e-a896-f567e8dd2ca1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c60ca73b-2123-4011-8c63-d8425f096aa2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c60ca73b-2123-4011-8c63-d8425f096aa2}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {5339802a-266c-4430-b1c1-b906d1d9c4e6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {58174c99-0554-4eb0-9f1e-f9d3fa31320d}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {62dc3c16-0702-46b7-9237-7d12f03f9e3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62dc3c16-0702-46b7-9237-7d12f03f9e3f}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5339802a-266c-4430-b1c1-b906d1d9c4e6}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {23e15ef0-f103-4d20-a4b5-5c752666c88b}, !- Handle
  {fe55823c-f953-4b54-b895-2d22f5eeb6b7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {0747f4b4-ede8-4e29-ab65-4fc33bf8355d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6af73b9b-ce60-4c5b-9f27-f632100e883b}, !- Handle
  {a2bf60f9-e551-4a00-bb31-a584aecc5196}, !- Name
  {202c028e-8e00-42c1-9f61-da7bb51e0aeb}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {94c97661-0b82-446f-9ded-4817c29fb917}, !- Handle
  Makeup-Air Unit Supply Air Temp 1,      !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {6c982803-ec8e-41ba-b5db-26a1fcb007a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c982803-ec8e-41ba-b5db-26a1fcb007a6}, !- Handle
  Makeup Air Unit Supply Air Temp Default 1, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {02ba21fe-5774-4863-9672-aed286fcb5b1}, !- Handle
  {2deea580-ac6f-418a-a641-4c17a1ce68b3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ae6c33fd-0dac-47be-a555-a1844257bb26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {730acf8d-0d4c-4ea2-bc0e-ae6141511ab5}, !- Handle
  {2c74f2cb-76aa-45f2-aa8b-ca922d78afb8}, !- Name
  {fe242ed8-c32f-454f-bef6-40a70248b67b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4e389977-e8b7-4bbd-81eb-5a4a659c9a63}, !- Handle
  Makeup-Air Unit Supply Air Temp 2,      !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {e83c9c08-9a37-41a1-93c0-e490e0bb6994}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e83c9c08-9a37-41a1-93c0-e490e0bb6994}, !- Handle
  Makeup Air Unit Supply Air Temp Default 2, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {5fd27c92-c888-4767-8782-03a698a32bdb}, !- Handle
  {32270bd2-11b2-438b-ba58-70fd23392593}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b31b61e1-7c7c-4dde-acd7-116d52ffcf66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b066d848-3469-4bc2-b1de-ed38bcd79435}, !- Handle
  {4563e879-4ecd-4538-995a-dfda57b40ab5}, !- Name
  {3292d54f-135d-4922-a6fb-3e22cf70a7c1}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6bc854ef-ac6a-40a3-9e12-f3197298e8c3}, !- Handle
  Makeup-Air Unit Supply Air Temp 3,      !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {f3fa706c-990f-4ee8-bee7-bc2224b7dc2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3fa706c-990f-4ee8-bee7-bc2224b7dc2b}, !- Handle
  Makeup Air Unit Supply Air Temp Default 3, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {de9c302d-eb7c-4d0e-bc2c-c2c86cc633a3}, !- Handle
  {5d0b0adb-7f3c-4fac-bad7-353587ea56f8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e347c973-cd35-48c7-a062-8d0a8affe3b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41419959-e3de-4f0f-9af5-ccde39ec6c9e}, !- Handle
  {a3acb4f2-126a-44e4-b430-16546c45f3ac}, !- Name
  {520fb2de-f04d-4436-8bec-e0c3812116a0}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {58377057-7645-4929-952c-82337b9d25df}, !- Handle
  Makeup-Air Unit Supply Air Temp 4,      !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {53404a51-ecbc-4558-978f-419331339e0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53404a51-ecbc-4558-978f-419331339e0d}, !- Handle
  Makeup Air Unit Supply Air Temp Default 4, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {98cbda61-16fd-4022-a609-e6454496e135}, !- Handle
  {74b175fe-301c-4c38-b1cf-41708bd3c80e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6a8c6ba2-81b0-4256-af77-72651673f66d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc2fab16-9bb1-4d8c-91f0-667b0ed1de2d}, !- Handle
  {2cb2b064-5021-466e-ad79-78a511376413}, !- Name
  {fcac51fc-67c8-4d58-9078-edf09ad38695}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {48a9ba45-e462-4f26-af7a-c934749a498f}, !- Handle
  Makeup-Air Unit Supply Air Temp 5,      !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {93377c2e-251f-40ea-815e-552a4d2446b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93377c2e-251f-40ea-815e-552a4d2446b1}, !- Handle
  Makeup Air Unit Supply Air Temp Default 5, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {638e2da3-39c0-4894-9116-0928d5dabbcb}, !- Handle
  {4f8ef032-b8bb-43fb-a5e8-c16efbcaae87}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {da57a112-b8e1-4a3e-ba49-ec9dffdf8ef9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {937611b2-9380-49ea-a85b-efdb97c060af}, !- Handle
  {895aa03a-33c3-43f0-b1ad-d701ac1eed63}, !- Name
  {f60054a5-f483-4913-a69e-578216a94f0f}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {46bbb72a-fbb6-4521-a122-81acce5c6334}, !- Handle
  Makeup-Air Unit Supply Air Temp 6,      !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {2ba2071e-6bee-45c2-b21e-0e3d4b5e0548}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ba2071e-6bee-45c2-b21e-0e3d4b5e0548}, !- Handle
  Makeup Air Unit Supply Air Temp Default 6, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {67ba05fb-f811-41f6-a706-dea82bc76592}, !- Handle
  {67d719d5-5905-49b3-b05b-1a7822212bd7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5808d55e-bee0-47cc-be27-6bc468f179ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fbcf4e0-48e6-4d8d-8088-84f8f884995c}, !- Handle
  {a86c5d06-f176-4abd-8d18-f95354a48810}, !- Name
  {1d95540c-260a-422a-a683-c2060cddeeab}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a64414b0-3953-442e-afb5-8160036c6b07}, !- Handle
  Makeup-Air Unit Supply Air Temp 7,      !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {e4184464-271e-4bfb-b1c6-dd0f54229f70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4184464-271e-4bfb-b1c6-dd0f54229f70}, !- Handle
  Makeup Air Unit Supply Air Temp Default 7, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {bd29ba8d-4985-4341-8042-99bf516f7f31}, !- Handle
  {2a185ccd-56d2-41d9-9422-3133235d48d6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {dd3a3154-defb-4b14-b923-aa7756110245}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93051eec-7450-4bb5-a014-99addb6d03d0}, !- Handle
  {9c226605-6ac4-489d-8cab-a28416aa7ad7}, !- Name
  {7fd6ccbd-7701-4572-aa58-c0ca543f6e2a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e53c7509-bbae-497f-b858-7e74c5ad7adc}, !- Handle
  Makeup-Air Unit Supply Air Temp 8,      !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {6de714f2-4007-4b74-9113-0da649fac005}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6de714f2-4007-4b74-9113-0da649fac005}, !- Handle
  Makeup Air Unit Supply Air Temp Default 8, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {43a17bdd-f882-452e-8dfe-e55efa7bfa1c}, !- Handle
  {a817bf41-4195-4c72-a569-b7169c274c5e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d66c2b43-243e-4d78-be7f-472f8ba529b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cbf7da0-81fc-4ec4-86d9-e8ee7db1ae83}, !- Handle
  {09eacaa8-57c0-405f-9cde-a707df0b68a7}, !- Name
  {983e0fc2-c9fe-46fb-98d6-1fa4541456d3}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2c19b6ef-489c-4c49-a9d3-45d058ff3e91}, !- Handle
  Makeup-Air Unit Supply Air Temp 9,      !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {4cfcf02c-ad64-49e5-be32-74e0aa178421}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cfcf02c-ad64-49e5-be32-74e0aa178421}, !- Handle
  Makeup Air Unit Supply Air Temp Default 9, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {bce569c4-74a6-49cb-9b38-2639aa8ec227}, !- Handle
  {470e0468-1c88-4285-9bd9-e34ba01375f6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4c0bbdee-482c-4da7-b589-70bffa2ba7c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a22f004d-ff47-4c76-8a49-189efc970f90}, !- Handle
  {a09979e2-b9f0-4996-93d8-5760acf18fa4}, !- Name
  {c5e7d57f-b968-45ee-809b-8e17d1a8b3f4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a8125f46-bc51-4522-ac81-d90a87f6be43}, !- Handle
  Makeup-Air Unit Supply Air Temp 10,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {e072af1e-c5c8-4c59-9cb3-c5d050ced165}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e072af1e-c5c8-4c59-9cb3-c5d050ced165}, !- Handle
  Makeup Air Unit Supply Air Temp Default 10, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {93103c15-071a-4e13-99e2-75d28d4c2ccb}, !- Handle
  {930f80e1-286d-4cef-a09b-bc8d437c054f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {9cdb2124-56be-4a62-9b7f-aaad126a786d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9db717a2-6990-4a6c-9b37-149dfbc80143}, !- Handle
  {93bae999-2560-468f-9612-e90e0480d96b}, !- Name
  {3167f082-cdc3-4deb-b568-6b72696cfc98}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ae81c527-26ae-4dd3-8093-7985fe3ea680}, !- Handle
  Makeup-Air Unit Supply Air Temp 11,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {41fb3d14-b321-4e01-aa86-7725c0e32a3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41fb3d14-b321-4e01-aa86-7725c0e32a3b}, !- Handle
  Makeup Air Unit Supply Air Temp Default 11, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {d92bf66c-87c2-4dfc-940e-0ef010d8886a}, !- Handle
  {e0da2416-830b-4a2a-bf0c-1df4b3e0ebf2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {1f41393b-805f-4c7c-831c-caedf94787bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8ca845a-b11f-4d04-a08d-4877f1d608fb}, !- Handle
  {9ee990f9-da1c-43c2-ac17-c1cf1c7cf708}, !- Name
  {a3b0205d-d475-4f88-b194-3c63a95fe5f3}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9f00304c-75fb-4aaf-8c21-5cb122bea17c}, !- Handle
  Makeup-Air Unit Supply Air Temp 12,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {dedf99b3-b597-4471-8490-5c9b0924ae05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dedf99b3-b597-4471-8490-5c9b0924ae05}, !- Handle
  Makeup Air Unit Supply Air Temp Default 12, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {39a2c921-59b4-49bf-ab75-b9abd07b4d79}, !- Handle
  {8cd0a916-9fd2-49e1-9aad-327e9d2f504c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2afb52a1-6ca1-4f01-aad6-def856a7440c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3947260-0786-49f8-af78-86203efacfd5}, !- Handle
  {5ac0856f-2e82-40f6-8858-953819625ed8}, !- Name
  {ba812e14-81dd-415f-bec1-5610c1968c64}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ee3369a9-9f42-495a-9fa3-89e575723baf}, !- Handle
  Makeup-Air Unit Supply Air Temp 13,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {85ca9767-8b36-4c51-b5db-ec08360736a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85ca9767-8b36-4c51-b5db-ec08360736a7}, !- Handle
  Makeup Air Unit Supply Air Temp Default 13, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {fec4a429-c214-4f3f-9d96-91c5eae8330c}, !- Handle
  {5762c681-1669-4efb-ae9b-fdd72f50ae34}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {889deb40-dd66-4f59-8d01-36002dcd0069}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {347c4e51-f678-4d26-9f2d-8d51e46840d3}, !- Handle
  {94893b7b-3f2a-440f-8fb3-a57c625961bc}, !- Name
  {b42f7abf-be27-48a7-b4de-ca4463129538}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {42e4a8c7-b061-4436-ae87-6d685febd13e}, !- Handle
  Makeup-Air Unit Supply Air Temp 14,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {f51f89f1-bdd8-40e3-98e2-253f0dd641f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f51f89f1-bdd8-40e3-98e2-253f0dd641f9}, !- Handle
  Makeup Air Unit Supply Air Temp Default 14, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {a7224cfb-301e-43be-b217-1ce02dfcf8d8}, !- Handle
  {f45396f6-56d1-43fc-9a92-1a333353a4f2}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c1bdc007-4597-464c-b0a5-634d7eaadf07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b1c0e7c-a0d8-450f-9b25-6d1cc09e9cb7}, !- Handle
  {1951defb-cf6e-4f0b-ba35-bf2d949cf9c4}, !- Name
  {2eb7e0be-3f23-4b8d-826b-084c05eb699f}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0984c8a8-00b2-4a3b-be18-ed8c7e42b66c}, !- Handle
  Makeup-Air Unit Supply Air Temp 15,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {a975fd02-d724-40cf-87f7-7eb0ef6f07b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a975fd02-d724-40cf-87f7-7eb0ef6f07b3}, !- Handle
  Makeup Air Unit Supply Air Temp Default 15, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {1e17d464-d836-45d5-a232-0a733f8b3f43}, !- Handle
  {d82859ed-235b-4790-a506-9aa51264b9cb}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2cb0ca3b-02bd-425b-ae49-4039e3d00971}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71ab86df-260e-4e13-9df4-3a281b8ed7b7}, !- Handle
  {0c2fbeb4-ae04-46b8-82c9-5fa124e775bb}, !- Name
  {e2f10ce6-452a-46b7-bb8f-de31f812ad51}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3af2f1f5-8580-49ce-9142-b702b66763cb}, !- Handle
  Makeup-Air Unit Supply Air Temp 16,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {57b3617f-dd4a-4d35-b3ef-f09b52528e15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57b3617f-dd4a-4d35-b3ef-f09b52528e15}, !- Handle
  Makeup Air Unit Supply Air Temp Default 16, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {67cbe897-6b2d-4cc4-93df-9d9e3a55fd53}, !- Handle
  {8411554b-a2b2-456d-87e6-05056d70a647}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {49a66434-abeb-423b-9391-520be21366f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {068602dc-6ec2-43e0-9988-5b9498989cdc}, !- Handle
  {5dda4fc2-60d2-42e2-823a-fffc71a349f1}, !- Name
  {451a623a-2768-4ba2-abd6-0b1ea688cb8f}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f5b594e0-ce2d-445d-8a45-a75592860e53}, !- Handle
  Makeup-Air Unit Supply Air Temp 17,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {b57e8358-0e1e-4343-920a-a60112407a16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b57e8358-0e1e-4343-920a-a60112407a16}, !- Handle
  Makeup Air Unit Supply Air Temp Default 17, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {e92605db-b26a-436f-9baf-b827c2e07afd}, !- Handle
  {cfae3fb9-420b-4bef-9b4e-b20e567da6b8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {cc82eee8-ad49-4282-afcf-4af3f90b1e40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdc557a9-93b2-46cb-87c8-d4d5c4df0512}, !- Handle
  {8514aa8b-a181-408b-9eb5-d5b2f6c2dd9c}, !- Name
  {aa92009b-84c5-418a-ba6c-19fe991afa31}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {704605c8-ea93-4db9-ac2b-3fe2597a15dc}, !- Handle
  Makeup-Air Unit Supply Air Temp 18,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {afcd4917-233b-4293-9778-f2a6cb1e63e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afcd4917-233b-4293-9778-f2a6cb1e63e8}, !- Handle
  Makeup Air Unit Supply Air Temp Default 18, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {ddb6f9c0-daf0-4b51-886c-b83ebdcdd4ef}, !- Handle
  {bf868abb-6837-4209-990a-07aaedb88bec}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7e16a5c5-c85c-4bb7-8c85-5c7b30fc01d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17635b92-6362-4586-b97d-db35dfad8a88}, !- Handle
  {839350ed-7a61-4a1a-bc2c-dd0a7d463ac2}, !- Name
  {685567c8-a99c-495e-ad8f-18beb6abeda2}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3dfc1084-be1a-4e3f-a7e3-6ba3a4c32651}, !- Handle
  Makeup-Air Unit Supply Air Temp 19,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {5da75f1e-0440-4673-abf6-ddebe55f02ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5da75f1e-0440-4673-abf6-ddebe55f02ea}, !- Handle
  Makeup Air Unit Supply Air Temp Default 19, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {8e3052c6-b965-4fb8-a567-3215e6978d5f}, !- Handle
  {382467e8-50b9-40d3-af70-9dccd280b773}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {85afa668-d9c4-46f0-99ef-4befe8d9366f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {87d8ba01-57fe-4693-9b2b-1fc2bd1c4242}, !- Handle
  {6ea360a7-ac8f-4b66-a6a4-956443256705}, !- Name
  {39b84a8f-c73a-4a55-b614-aadfea5e7dbc}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {aacdbded-263d-449c-8a30-8cebfd81ff23}, !- Handle
  Makeup-Air Unit Supply Air Temp 20,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {8de45b5a-e90c-4202-a5e9-d94b40c3a0ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8de45b5a-e90c-4202-a5e9-d94b40c3a0ad}, !- Handle
  Makeup Air Unit Supply Air Temp Default 20, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {32c670a9-901d-4afd-8d1e-317b0d027486}, !- Handle
  {47df1841-6b94-4a2e-8ceb-76d07a33ebe3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2f3b6a1b-929f-4f2d-92ef-5a54c865b339}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0e14aa2-cffe-4853-837e-261bcae26ac3}, !- Handle
  {794884ad-27cc-46b5-ab61-2e71e6062673}, !- Name
  {7f02d716-2163-4bf7-be2a-3599d3926de0}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a0db059f-acc9-4f58-b397-a21aadd3747c}, !- Handle
  Makeup-Air Unit Supply Air Temp 21,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {e44c373d-d2e9-4893-93ea-f07c29a2bbed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e44c373d-d2e9-4893-93ea-f07c29a2bbed}, !- Handle
  Makeup Air Unit Supply Air Temp Default 21, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {6c0c3d8f-4d5a-43c9-9c0b-055a7579fdf8}, !- Handle
  {04d6dfad-9d89-4add-9d7c-bf2994562d21}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {fd5cf68c-7f52-49b3-9ed6-f5bbbac56d07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82be3b32-2634-4ee7-ac1f-e7418739359b}, !- Handle
  {918851f4-ee7c-4926-8bf5-4ddf39bf6857}, !- Name
  {217f92a5-e5b8-4e73-9fb1-5882f6e28ac6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6173d0d6-a7a1-4cf1-b208-5f5ade7dfc98}, !- Handle
  Makeup-Air Unit Supply Air Temp 22,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {781764d8-cbc6-45af-858a-f0cfa5b4d5cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {781764d8-cbc6-45af-858a-f0cfa5b4d5cf}, !- Handle
  Makeup Air Unit Supply Air Temp Default 22, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Connection,
  {a46ec9f1-eccc-4856-a44f-139f07c0d344}, !- Handle
  {d3632131-e8f7-4690-8b17-6f31687ecbdd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {77592854-f861-4212-80ba-ae2bb3af0ffd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {698bc0ea-09e4-43a4-8d4f-8a0aeab77fde}, !- Handle
  {309d9310-fd48-4e86-8f89-c8109acfddeb}, !- Name
  {168bcab8-25ae-47a1-9855-32eca66ca9a2}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1123b06-edc6-41a0-9a24-7539c42f9c00}, !- Handle
  {0ec642f0-51d7-4eba-8144-13f1ff9060a1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {3246974e-c55a-4845-8269-8b50692435cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cb4a912-f4bf-416b-a01a-736eafa1b70d}, !- Handle
  {f04767ad-40c4-4240-9872-500d4a8301bc}, !- Name
  {fb6757d8-3f63-4cab-9932-05631dc64ee6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c15bc8-87c9-4f33-8841-093e38bec71d}, !- Handle
  {1d1ef7f6-74ae-495e-b69c-aedf51eacc67}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a87bb9d9-cd46-475a-bf4b-04c37909fc25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82db6786-6fab-408c-aaf7-dffababb2a37}, !- Handle
  {d7caac71-33dc-4c0d-97d1-9d7cb1178eb1}, !- Name
  {c4f8ec91-fc31-4c0d-9916-04beceec4304}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f21919a1-75ac-4464-baf7-c2243a128071}, !- Handle
  {2b4c7a9e-a8a4-4760-9b3e-2a87419b0b0f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {240dad2d-109d-4750-8cfd-864b0b9b7f13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbfd07f9-155f-4654-a865-b99cb4aa21c5}, !- Handle
  {b211b31c-b0f2-4183-a5ce-792670e58c1e}, !- Name
  {e254e03b-9083-4aa6-952e-31d27c9bbb02}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {621131cb-59d2-441c-b3e3-17ccef53fd72}, !- Handle
  {eeded5ee-501b-4582-a97b-f2cf5a60a425}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {478ee59a-e734-4406-b013-6a155911ac3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f571a85-f89a-460e-8d43-81734282d713}, !- Handle
  {3bac6e25-9c63-4b4e-bac8-0ba866321d65}, !- Name
  {9ae7eb46-48fa-46e6-af87-f30658b60baa}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {4d068102-7bc5-4272-a561-94f6d32055be}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cbc9fe83-88b8-455d-997f-53173bfa4b43}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {661eaf15-07a8-4130-b1e2-53cf5d6842a2}, !- Plant Side Inlet Node Name
  {3d358e8a-6c58-41b4-8ea8-093425d8be30}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {0e778a68-0299-4605-bf68-872220c57a38}, !- Demand Side Inlet Node Name
  {c890c8a7-4968-426a-9809-6ec8215a9eb5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {eaa79617-4f63-412c-b0af-5ab68fd96a42}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Demand Mixer Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Demand Splitter Name
  {890453e3-a4f3-4c0d-90c6-5e6a78249fac}, !- Supply Mixer Name
  {ce80bbec-db79-4f05-b64e-93f5d0b131b1}; !- Supply Splitter Name

OS:Node,
  {99fcf728-cbcf-4679-8fde-9b080884156e}, !- Handle
  Node 492,                               !- Name
  {661eaf15-07a8-4130-b1e2-53cf5d6842a2}, !- Inlet Port
  {c08abc88-73a9-4224-8752-490c91169de7}; !- Outlet Port

OS:Node,
  {cbc9fe83-88b8-455d-997f-53173bfa4b43}, !- Handle
  Node 493,                               !- Name
  {36cd389d-9411-4db7-9a0d-b9690d21c79c}, !- Inlet Port
  {3d358e8a-6c58-41b4-8ea8-093425d8be30}; !- Outlet Port

OS:Node,
  {e9fc459b-6825-4f21-af22-1221f387bdbc}, !- Handle
  Node 494,                               !- Name
  {8823c471-5692-4933-8937-f27daffee2f5}, !- Inlet Port
  {407224c2-ff0a-4e83-9c7e-7e22d4f5e738}; !- Outlet Port

OS:Connector:Mixer,
  {890453e3-a4f3-4c0d-90c6-5e6a78249fac}, !- Handle
  Connector Mixer 3,                      !- Name
  {959d26a2-df21-4967-8725-56f18b4f5ea4}, !- Outlet Branch Name
  {278e430c-2b88-4ea6-b488-95d0c0136fc1}, !- Inlet Branch Name 1
  {59f96176-7a81-4f22-a5ed-99703871a4df}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ce80bbec-db79-4f05-b64e-93f5d0b131b1}, !- Handle
  Connector Splitter 3,                   !- Name
  {8af52c14-336a-42a7-a575-bde849f75a29}, !- Inlet Branch Name
  {8823c471-5692-4933-8937-f27daffee2f5}, !- Outlet Branch Name 1
  {7bc7f737-5b56-4a46-863f-c0c8e368e0dd}; !- Outlet Branch Name 2

OS:Connection,
  {661eaf15-07a8-4130-b1e2-53cf5d6842a2}, !- Handle
  {a90e7f68-28af-4f59-9dc5-56e3a5ff17ce}, !- Name
  {4d068102-7bc5-4272-a561-94f6d32055be}, !- Source Object
  14,                                     !- Outlet Port
  {99fcf728-cbcf-4679-8fde-9b080884156e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8823c471-5692-4933-8937-f27daffee2f5}, !- Handle
  {77cd05c7-b90f-49f0-b295-7edb6a81198f}, !- Name
  {ce80bbec-db79-4f05-b64e-93f5d0b131b1}, !- Source Object
  3,                                      !- Outlet Port
  {e9fc459b-6825-4f21-af22-1221f387bdbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d358e8a-6c58-41b4-8ea8-093425d8be30}, !- Handle
  {6b36c46a-846a-4763-8e34-12b7ebd78490}, !- Name
  {cbc9fe83-88b8-455d-997f-53173bfa4b43}, !- Source Object
  3,                                      !- Outlet Port
  {4d068102-7bc5-4272-a561-94f6d32055be}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e5dd42c5-8b17-455a-9179-c64a2d580295}, !- Handle
  Node 495,                               !- Name
  {0e778a68-0299-4605-bf68-872220c57a38}, !- Inlet Port
  {98a91dad-8a99-4411-93ce-c970d6794846}; !- Outlet Port

OS:Node,
  {fbaf2b66-3cd7-44d5-baa3-4d6eb0a770d2}, !- Handle
  Node 496,                               !- Name
  {44e26f1f-82c2-4ff8-a2ca-163228decfbb}, !- Inlet Port
  {c890c8a7-4968-426a-9809-6ec8215a9eb5}; !- Outlet Port

OS:Node,
  {26c7b3bd-530f-4387-b5c1-3ff8e21eaaaa}, !- Handle
  Node 497,                               !- Name
  {f2edb61d-d150-4dbe-bc08-374264338062}, !- Inlet Port
  {244bf0cb-d67c-418d-9979-5859979cc6a6}; !- Outlet Port

OS:Connector:Mixer,
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Handle
  Connector Mixer 4,                      !- Name
  {707a9bbd-3ec3-46f4-8954-087a0f1a7fcd}, !- Outlet Branch Name
  {6053e9b3-855c-4544-be2d-03a0f1adc457}, !- Inlet Branch Name 1
  {c921b8e7-4397-414e-8065-8cf8528438b1}, !- Inlet Branch Name 2
  {6cb1f864-d71f-43f6-8253-7064c8a9b726}, !- Inlet Branch Name 3
  {ec1ff6ce-9942-439f-8229-b9ff3a7c4233}, !- Inlet Branch Name 4
  {1cad4ae0-6aff-4ecd-84b6-6a46fd41c9bf}, !- Inlet Branch Name 5
  {daeaa653-ea96-4531-8d1c-002e24fdf5e2}, !- Inlet Branch Name 6
  {de95918c-eea9-4e6b-bbdf-79eb95b28ebf}, !- Inlet Branch Name 7
  {1b412404-2aaa-493e-8083-2074f20a6901}, !- Inlet Branch Name 8
  {16aa289a-1079-4e48-a67c-eca52043b4de}, !- Inlet Branch Name 9
  {728a6d36-640f-484e-ba18-d034f7e4295c}, !- Inlet Branch Name 10
  {7ad76ab6-bfa6-4692-ac4c-f695c6008b83}, !- Inlet Branch Name 11
  {03433a1d-4037-4267-83e5-133401e95e0b}, !- Inlet Branch Name 12
  {22146a8b-5ec8-4066-8176-af4c6420c921}, !- Inlet Branch Name 13
  {25bb9252-2ccf-4b9a-bf7d-59c2b92fd13b}, !- Inlet Branch Name 14
  {91f3d9a4-cf1c-4ccc-a348-38d72ade90fe}, !- Inlet Branch Name 15
  {c4814cb2-d223-42b8-9862-8590e55e1fce}, !- Inlet Branch Name 16
  {d986cecd-cc12-423d-ad14-0c731f547642}, !- Inlet Branch Name 17
  {146eb75d-6af4-461d-965a-be6d92731241}, !- Inlet Branch Name 18
  {b62d243c-0283-401b-b19d-55b77ddf04f7}, !- Inlet Branch Name 19
  {fc92e21a-d5ec-4065-a736-92981b5e5779}, !- Inlet Branch Name 20
  {5d773b03-1ee8-439b-a207-f1f7ab976a20}, !- Inlet Branch Name 21
  {182f433d-d33f-431e-8469-97364ca8cac8}, !- Inlet Branch Name 22
  {1718c7b2-bb15-4f52-a85c-1091b0ae97d5}, !- Inlet Branch Name 23
  {8c1d6a6b-dc27-4018-9952-eb06c07aabf9}, !- Inlet Branch Name 24
  {75c0f46b-59c9-4adf-a6a8-06a6b7d26476}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Handle
  Connector Splitter 4,                   !- Name
  {98a91dad-8a99-4411-93ce-c970d6794846}, !- Inlet Branch Name
  {f2edb61d-d150-4dbe-bc08-374264338062}, !- Outlet Branch Name 1
  {ee6f7725-5703-44e2-8f3e-d88b76f0eb67}, !- Outlet Branch Name 2
  {ef731844-4601-478b-92fe-27e4ea81d536}, !- Outlet Branch Name 3
  {f7f4b83b-c324-4d7e-b867-fbaaf40336c6}, !- Outlet Branch Name 4
  {328ce4b6-93ce-47ad-a523-12599926dc31}, !- Outlet Branch Name 5
  {ffe21830-69c9-4df3-9e43-108eb95400d6}, !- Outlet Branch Name 6
  {777f0e45-dfce-4fb0-bfc6-dceb1f24447c}, !- Outlet Branch Name 7
  {29e6536c-26a6-4700-92fb-729ac11c61d7}, !- Outlet Branch Name 8
  {b3eb1051-fa6c-433c-9f39-f5a7228c67e1}, !- Outlet Branch Name 9
  {6007d4d3-67f2-4766-a2a4-bfd199e61ec7}, !- Outlet Branch Name 10
  {9bf025a3-47b2-4fa5-9607-006e57435f3e}, !- Outlet Branch Name 11
  {3edd7b2e-c77f-48c6-a1d6-7d79c76cd0c3}, !- Outlet Branch Name 12
  {16ae0335-2dd2-4edb-a93e-c0aee132daa7}, !- Outlet Branch Name 13
  {862a6d87-036d-4973-8b30-c3e12afdd0a8}, !- Outlet Branch Name 14
  {89ef308a-b384-4156-91e4-65c4185f3e6c}, !- Outlet Branch Name 15
  {4fc05bf6-e4b0-4d5e-a72f-4191e5b1a56f}, !- Outlet Branch Name 16
  {7f9b13a8-4098-49e1-8495-754c46a124cf}, !- Outlet Branch Name 17
  {2a07d508-f45a-4323-a41f-8528690afce0}, !- Outlet Branch Name 18
  {f9e895ad-1202-4edf-8a24-1ce2c9624753}, !- Outlet Branch Name 19
  {22c4d320-ea06-472d-9699-e760b9672a61}, !- Outlet Branch Name 20
  {bdc563dd-f505-4134-b382-126c29c00484}, !- Outlet Branch Name 21
  {1164b73a-9ce6-4e81-907e-5143e15e19db}, !- Outlet Branch Name 22
  {e31958f1-72af-41de-87bb-974477fac9b5}, !- Outlet Branch Name 23
  {fdc7520d-5878-4d0f-9cb6-1f5f0f2d3011}, !- Outlet Branch Name 24
  {7c130c7c-f483-4bab-bd56-be1a8dfda861}; !- Outlet Branch Name 25

OS:Connection,
  {0e778a68-0299-4605-bf68-872220c57a38}, !- Handle
  {a6c2f2b9-8e97-4b6b-a754-4b43a549a60d}, !- Name
  {4d068102-7bc5-4272-a561-94f6d32055be}, !- Source Object
  17,                                     !- Outlet Port
  {e5dd42c5-8b17-455a-9179-c64a2d580295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98a91dad-8a99-4411-93ce-c970d6794846}, !- Handle
  {606bef73-7a38-40a6-9a2d-a4a2007517a7}, !- Name
  {e5dd42c5-8b17-455a-9179-c64a2d580295}, !- Source Object
  3,                                      !- Outlet Port
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2edb61d-d150-4dbe-bc08-374264338062}, !- Handle
  {9b2cc798-2b65-40ef-98f1-21728db9fe8b}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  3,                                      !- Outlet Port
  {26c7b3bd-530f-4387-b5c1-3ff8e21eaaaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c890c8a7-4968-426a-9809-6ec8215a9eb5}, !- Handle
  {1b00ca92-8b8c-4477-a4e2-313fce02f2e0}, !- Name
  {fbaf2b66-3cd7-44d5-baa3-4d6eb0a770d2}, !- Source Object
  3,                                      !- Outlet Port
  {4d068102-7bc5-4272-a561-94f6d32055be}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {963f76d1-a362-4ea1-951a-ad2754322250}, !- Handle
  {4d068102-7bc5-4272-a561-94f6d32055be}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {eaa79617-4f63-412c-b0af-5ab68fd96a42}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {b4c7c2ff-67ef-4a08-b4e5-ffa6adab2f8d}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {105c83d6-83b6-4f9b-8679-32565e692c99}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b4c7c2ff-67ef-4a08-b4e5-ffa6adab2f8d}, !- Schedule Type Limits Name
  {efde9612-b19b-4fa5-a083-63e6564ec278}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efde9612-b19b-4fa5-a083-63e6564ec278}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b4c7c2ff-67ef-4a08-b4e5-ffa6adab2f8d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {216cb762-7216-42c6-8211-09be87e41687}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {105c83d6-83b6-4f9b-8679-32565e692c99}, !- Schedule Name
  {cbc9fe83-88b8-455d-997f-53173bfa4b43}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {8733c9f4-20ce-4f52-bdaa-2dc9b6e196ad}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {c08abc88-73a9-4224-8752-490c91169de7}, !- Inlet Node Name
  {57ca401a-158b-47e7-830c-c9be263fa088}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  156182.617310862,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {bb154abc-9838-40a0-b8af-6b0b42fae296}, !- Handle
  Node 498,                               !- Name
  {57ca401a-158b-47e7-830c-c9be263fa088}, !- Inlet Port
  {8af52c14-336a-42a7-a575-bde849f75a29}; !- Outlet Port

OS:Connection,
  {c08abc88-73a9-4224-8752-490c91169de7}, !- Handle
  {5631cf24-e97b-44ef-9c7a-ff359e2f058d}, !- Name
  {99fcf728-cbcf-4679-8fde-9b080884156e}, !- Source Object
  3,                                      !- Outlet Port
  {8733c9f4-20ce-4f52-bdaa-2dc9b6e196ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ca401a-158b-47e7-830c-c9be263fa088}, !- Handle
  {71fd4d36-e5cf-4290-b7bf-cf04f4acbb8c}, !- Name
  {8733c9f4-20ce-4f52-bdaa-2dc9b6e196ad}, !- Source Object
  3,                                      !- Outlet Port
  {bb154abc-9838-40a0-b8af-6b0b42fae296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af52c14-336a-42a7-a575-bde849f75a29}, !- Handle
  {0b3816ca-1cd2-4fb7-a4c2-52ee48f356f6}, !- Name
  {bb154abc-9838-40a0-b8af-6b0b42fae296}, !- Source Object
  3,                                      !- Outlet Port
  {ce80bbec-db79-4f05-b64e-93f5d0b131b1}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {313d01a9-500e-4a4e-b7b0-8a5669218fe5}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8dc2ecdd-3ef5-442c-904c-85a0347f3553}, !- Handle
  279gal NaturalGas Water Heater - 189kBtu/hr 0.809 Therm Eff, !- Name
  1.05755602164978,                       !- Tank Volume {m3}
  {105c83d6-83b6-4f9b-8679-32565e692c99}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  55257.3021312011,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.808801193881428,                      !- Heater Thermal Efficiency
  {3d229c80-6318-4819-8c8e-18e62f788798}, !- Part Load Factor Curve Name
  100.559131652632,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  100.559131652632,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8c303a01-2751-4b82-8987-acc4b1552cc1}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  12.505634470834,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  12.505634470834,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {407224c2-ff0a-4e83-9c7e-7e22d4f5e738}, !- Use Side Inlet Node Name
  {cde4ffa5-c855-4e60-8028-cd3cfa7ac820}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {14d5e8a9-32fe-4d91-99ec-da4eec405fe0}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {341d0e1a-1cfe-43bb-be66-13f1a862d209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {341d0e1a-1cfe-43bb-be66-13f1a862d209}, !- Handle
  Schedule Day 4,                         !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {31f16bf3-d6f9-4b33-aa7e-31f253e99e38}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {0e275a74-66dd-47f1-a4f4-52e62ffb4e5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e275a74-66dd-47f1-a4f4-52e62ffb4e5a}, !- Handle
  Schedule Day 5,                         !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c303a01-2751-4b82-8987-acc4b1552cc1}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {313d01a9-500e-4a4e-b7b0-8a5669218fe5}, !- Schedule Type Limits Name
  {f6e17301-944e-4914-8ca2-ecabf2e036df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6e17301-944e-4914-8ca2-ecabf2e036df}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {313d01a9-500e-4a4e-b7b0-8a5669218fe5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {02bab30a-6934-4bad-829b-fa0a94564eff}, !- Handle
  Node 499,                               !- Name
  {cde4ffa5-c855-4e60-8028-cd3cfa7ac820}, !- Inlet Port
  {278e430c-2b88-4ea6-b488-95d0c0136fc1}; !- Outlet Port

OS:Connection,
  {407224c2-ff0a-4e83-9c7e-7e22d4f5e738}, !- Handle
  {3824d27d-a498-4b03-91da-de268242406c}, !- Name
  {e9fc459b-6825-4f21-af22-1221f387bdbc}, !- Source Object
  3,                                      !- Outlet Port
  {8dc2ecdd-3ef5-442c-904c-85a0347f3553}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {cde4ffa5-c855-4e60-8028-cd3cfa7ac820}, !- Handle
  {bc07915a-cec2-494e-81e2-99e20810e1d5}, !- Name
  {8dc2ecdd-3ef5-442c-904c-85a0347f3553}, !- Source Object
  32,                                     !- Outlet Port
  {02bab30a-6934-4bad-829b-fa0a94564eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {278e430c-2b88-4ea6-b488-95d0c0136fc1}, !- Handle
  {df3304eb-073e-423e-9cb2-f97f244f9af1}, !- Name
  {02bab30a-6934-4bad-829b-fa0a94564eff}, !- Source Object
  3,                                      !- Outlet Port
  {890453e3-a4f3-4c0d-90c6-5e6a78249fac}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {46c0e57c-8fc9-4a0b-89b0-a637429ce981}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {16acbe12-1e96-444d-80b5-84283d371f93}, !- Inlet Node Name
  {9658559b-e91a-4c4f-94a0-88593f94a839}; !- Outlet Node Name

OS:Node,
  {24fca025-8b3e-4c65-8b4d-deb45a0e422d}, !- Handle
  Node 500,                               !- Name
  {7bc7f737-5b56-4a46-863f-c0c8e368e0dd}, !- Inlet Port
  {16acbe12-1e96-444d-80b5-84283d371f93}; !- Outlet Port

OS:Connection,
  {7bc7f737-5b56-4a46-863f-c0c8e368e0dd}, !- Handle
  {bd17b980-7da9-4fc5-8244-d07df1a84ffb}, !- Name
  {ce80bbec-db79-4f05-b64e-93f5d0b131b1}, !- Source Object
  4,                                      !- Outlet Port
  {24fca025-8b3e-4c65-8b4d-deb45a0e422d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc493bb2-58b4-4c46-af43-cafcf1cb2bb7}, !- Handle
  Node 501,                               !- Name
  {9658559b-e91a-4c4f-94a0-88593f94a839}, !- Inlet Port
  {59f96176-7a81-4f22-a5ed-99703871a4df}; !- Outlet Port

OS:Connection,
  {16acbe12-1e96-444d-80b5-84283d371f93}, !- Handle
  {62f74283-533c-4467-8ea4-dcd634422796}, !- Name
  {24fca025-8b3e-4c65-8b4d-deb45a0e422d}, !- Source Object
  3,                                      !- Outlet Port
  {46c0e57c-8fc9-4a0b-89b0-a637429ce981}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9658559b-e91a-4c4f-94a0-88593f94a839}, !- Handle
  {1bfb86f0-5866-4dbc-b5d4-bee6a33db99a}, !- Name
  {46c0e57c-8fc9-4a0b-89b0-a637429ce981}, !- Source Object
  3,                                      !- Outlet Port
  {dc493bb2-58b4-4c46-af43-cafcf1cb2bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f96176-7a81-4f22-a5ed-99703871a4df}, !- Handle
  {27079dba-abcc-4c12-912a-b4d8fff273ff}, !- Name
  {dc493bb2-58b4-4c46-af43-cafcf1cb2bb7}, !- Source Object
  3,                                      !- Outlet Port
  {890453e3-a4f3-4c0d-90c6-5e6a78249fac}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5b9ce906-27d9-4a16-9f97-da294266a8a0}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {244bf0cb-d67c-418d-9979-5859979cc6a6}, !- Inlet Node Name
  {bf54ac3e-a1b1-438c-ba63-adfe0c63bd19}; !- Outlet Node Name

OS:Node,
  {447186d9-c228-4f12-ad7b-bbef036ebd4e}, !- Handle
  Node 502,                               !- Name
  {bf54ac3e-a1b1-438c-ba63-adfe0c63bd19}, !- Inlet Port
  {6053e9b3-855c-4544-be2d-03a0f1adc457}; !- Outlet Port

OS:Connection,
  {244bf0cb-d67c-418d-9979-5859979cc6a6}, !- Handle
  {b382d9c3-dea1-46a0-8419-5b4987084bb8}, !- Name
  {26c7b3bd-530f-4387-b5c1-3ff8e21eaaaa}, !- Source Object
  3,                                      !- Outlet Port
  {5b9ce906-27d9-4a16-9f97-da294266a8a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf54ac3e-a1b1-438c-ba63-adfe0c63bd19}, !- Handle
  {2ab42cfb-a985-47fb-82b6-d77faae63b03}, !- Name
  {5b9ce906-27d9-4a16-9f97-da294266a8a0}, !- Source Object
  3,                                      !- Outlet Port
  {447186d9-c228-4f12-ad7b-bbef036ebd4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6053e9b3-855c-4544-be2d-03a0f1adc457}, !- Handle
  {7d3529ad-0871-4b8b-abe6-f42e055eefdb}, !- Name
  {447186d9-c228-4f12-ad7b-bbef036ebd4e}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {50a68314-5df7-4401-946f-4d0812cd781b}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {71f4fb9d-fdcb-413e-a5ac-d3809b8a689b}, !- Inlet Node Name
  {36cd389d-9411-4db7-9a0d-b9690d21c79c}; !- Outlet Node Name

OS:Node,
  {2ffc41e8-6f42-4461-8176-3f87c59af267}, !- Handle
  Node 503,                               !- Name
  {959d26a2-df21-4967-8725-56f18b4f5ea4}, !- Inlet Port
  {71f4fb9d-fdcb-413e-a5ac-d3809b8a689b}; !- Outlet Port

OS:Connection,
  {959d26a2-df21-4967-8725-56f18b4f5ea4}, !- Handle
  {d1d4db58-6939-4566-b2ca-b86912c8fee8}, !- Name
  {890453e3-a4f3-4c0d-90c6-5e6a78249fac}, !- Source Object
  2,                                      !- Outlet Port
  {2ffc41e8-6f42-4461-8176-3f87c59af267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f4fb9d-fdcb-413e-a5ac-d3809b8a689b}, !- Handle
  {6ea89832-2853-47fa-a5fa-44d91392a43e}, !- Name
  {2ffc41e8-6f42-4461-8176-3f87c59af267}, !- Source Object
  3,                                      !- Outlet Port
  {50a68314-5df7-4401-946f-4d0812cd781b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36cd389d-9411-4db7-9a0d-b9690d21c79c}, !- Handle
  {a504e8f9-9998-4208-8569-5c76f421360a}, !- Name
  {50a68314-5df7-4401-946f-4d0812cd781b}, !- Source Object
  3,                                      !- Outlet Port
  {cbc9fe83-88b8-455d-997f-53173bfa4b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d652268b-7a8d-41a8-8563-5add79cd50db}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {dc0124ca-c39f-4810-8dc3-3be806fefd1c}, !- Inlet Node Name
  {44e26f1f-82c2-4ff8-a2ca-163228decfbb}; !- Outlet Node Name

OS:Node,
  {73c1e621-e378-468d-b68d-bd0b06871ca6}, !- Handle
  Node 504,                               !- Name
  {707a9bbd-3ec3-46f4-8954-087a0f1a7fcd}, !- Inlet Port
  {dc0124ca-c39f-4810-8dc3-3be806fefd1c}; !- Outlet Port

OS:Connection,
  {707a9bbd-3ec3-46f4-8954-087a0f1a7fcd}, !- Handle
  {d5e232b8-ec9e-4ecb-9438-84620f233ef1}, !- Name
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Source Object
  2,                                      !- Outlet Port
  {73c1e621-e378-468d-b68d-bd0b06871ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc0124ca-c39f-4810-8dc3-3be806fefd1c}, !- Handle
  {8305273b-88e4-4196-80b9-59449539a068}, !- Name
  {73c1e621-e378-468d-b68d-bd0b06871ca6}, !- Source Object
  3,                                      !- Outlet Port
  {d652268b-7a8d-41a8-8563-5add79cd50db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44e26f1f-82c2-4ff8-a2ca-163228decfbb}, !- Handle
  {7e686d25-8cae-4c04-b712-b04db5fb682d}, !- Name
  {d652268b-7a8d-41a8-8563-5add79cd50db}, !- Source Object
  3,                                      !- Outlet Port
  {fbaf2b66-3cd7-44d5-baa3-4d6eb0a770d2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {515b7c71-b786-42f2-932c-6ab81341ad02}, !- Handle
  Water Use Connections 1,                !- Name
  {cb6c1fa6-9f54-4bd7-a88a-56171e902da3}, !- Inlet Node Name
  {7bb3eecf-64cc-42e5-b68d-0264fd247e81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ea7e203-052b-4fdf-8d4f-42cce95a31dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4f2b8596-3f48-4778-b474-a7ad7d5a6196}, !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {8ba5a318-a6f4-4e81-96a2-2086ad2211c6}, !- Target Temperature Schedule Name
  {99cd639f-9894-4d75-a482-bf308ad789e2}, !- Sensible Fraction Schedule Name
  {00c2ee0e-5de9-49b2-abbf-a40c9e4a9df7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {99cd639f-9894-4d75-a482-bf308ad789e2}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {eb88b431-98e7-4273-9239-b3e45ac0f45f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb88b431-98e7-4273-9239-b3e45ac0f45f}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {00c2ee0e-5de9-49b2-abbf-a40c9e4a9df7}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2268f7eb-9195-4a33-a10f-17f9244067cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2268f7eb-9195-4a33-a10f-17f9244067cc}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ba5a318-a6f4-4e81-96a2-2086ad2211c6}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {34918865-1b2d-46fe-8ec8-654b4b1edaa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34918865-1b2d-46fe-8ec8-654b4b1edaa1}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ea7e203-052b-4fdf-8d4f-42cce95a31dd}, !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {4f2b8596-3f48-4778-b474-a7ad7d5a6196}, !- Water Use Equipment Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {c2d7c4b3-dad9-4254-a3f0-2f15203e7a3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2d7c4b3-dad9-4254-a3f0-2f15203e7a3d}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {f79441e3-a6d5-480f-beea-f2d743c378ee}, !- Handle
  Schedule Rule 32,                       !- Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1f13f2ff-d9df-4545-b534-c0006b9a6423}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1f13f2ff-d9df-4545-b534-c0006b9a6423}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {c3bc0791-522f-4157-9883-9b114f6f3e3a}, !- Handle
  Schedule Rule 33,                       !- Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8a77ebc-7f63-474e-abe0-9e567571c0b0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8a77ebc-7f63-474e-abe0-9e567571c0b0}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {1d52beab-0b8d-48b4-9465-aeaf6236a624}, !- Handle
  Schedule Rule 34,                       !- Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3925102-57e4-4096-b34a-85cf7c3068d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3925102-57e4-4096-b34a-85cf7c3068d7}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {b97a2328-e8cc-41fb-8b2a-2839114223e7}, !- Handle
  Node 505,                               !- Name
  {ee6f7725-5703-44e2-8f3e-d88b76f0eb67}, !- Inlet Port
  {cb6c1fa6-9f54-4bd7-a88a-56171e902da3}; !- Outlet Port

OS:Connection,
  {ee6f7725-5703-44e2-8f3e-d88b76f0eb67}, !- Handle
  {1c76e8ca-d46d-4108-9e93-c6a3fb882594}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  4,                                      !- Outlet Port
  {b97a2328-e8cc-41fb-8b2a-2839114223e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3c59b5e-83dd-4ded-9dad-64306ea6274b}, !- Handle
  Node 506,                               !- Name
  {7bb3eecf-64cc-42e5-b68d-0264fd247e81}, !- Inlet Port
  {c921b8e7-4397-414e-8065-8cf8528438b1}; !- Outlet Port

OS:Connection,
  {cb6c1fa6-9f54-4bd7-a88a-56171e902da3}, !- Handle
  {1242463a-1f7d-44c0-8a1a-0c112e148cb9}, !- Name
  {b97a2328-e8cc-41fb-8b2a-2839114223e7}, !- Source Object
  3,                                      !- Outlet Port
  {515b7c71-b786-42f2-932c-6ab81341ad02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb3eecf-64cc-42e5-b68d-0264fd247e81}, !- Handle
  {99492e12-80c0-43ab-b7f8-d7de97374a76}, !- Name
  {515b7c71-b786-42f2-932c-6ab81341ad02}, !- Source Object
  3,                                      !- Outlet Port
  {a3c59b5e-83dd-4ded-9dad-64306ea6274b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c921b8e7-4397-414e-8065-8cf8528438b1}, !- Handle
  {ba09ec94-eef1-478a-bb89-a535dd402e08}, !- Name
  {a3c59b5e-83dd-4ded-9dad-64306ea6274b}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a59773fb-f381-4db7-aafa-3039e81edb72}, !- Handle
  Water Use Connections 2,                !- Name
  {b9403320-c0a5-49e9-8098-b67d3773c7f3}, !- Inlet Node Name
  {c0ff041e-3a94-47c0-a053-c93645144940}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d4ddb0bf-269d-4b6c-aac7-f76ed2dba4a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5a5f05a6-9e14-4131-8039-f0384bb13a70}, !- Handle
  G n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5393eef2-fe4c-4898-aee1-5223a091c1e7}, !- Target Temperature Schedule Name
  {b93eb5b7-6433-4cfe-9c23-231ddb88e119}, !- Sensible Fraction Schedule Name
  {2ad6131a-7acf-4af0-b84f-1a049d184c73}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b93eb5b7-6433-4cfe-9c23-231ddb88e119}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f044dbe1-a6d5-4be2-876d-d96a5b0beb64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f044dbe1-a6d5-4be2-876d-d96a5b0beb64}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ad6131a-7acf-4af0-b84f-1a049d184c73}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cb6b160c-7e54-4fee-8ac0-058dc049ad08}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb6b160c-7e54-4fee-8ac0-058dc049ad08}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5393eef2-fe4c-4898-aee1-5223a091c1e7}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {aa442ca1-f86b-4b02-bfbf-1d9bb2b8dd8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa442ca1-f86b-4b02-bfbf-1d9bb2b8dd8a}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d4ddb0bf-269d-4b6c-aac7-f76ed2dba4a9}, !- Handle
  G n2 apartment Service Water Use 0.15gal/min, !- Name
  {5a5f05a6-9e14-4131-8039-f0384bb13a70}, !- Water Use Equipment Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bd3491e6-580f-4833-b571-6b8d1bb63ee8}, !- Handle
  Node 507,                               !- Name
  {ef731844-4601-478b-92fe-27e4ea81d536}, !- Inlet Port
  {b9403320-c0a5-49e9-8098-b67d3773c7f3}; !- Outlet Port

OS:Connection,
  {ef731844-4601-478b-92fe-27e4ea81d536}, !- Handle
  {1d681070-2e86-4fe6-aac3-6d832750c46c}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  5,                                      !- Outlet Port
  {bd3491e6-580f-4833-b571-6b8d1bb63ee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc520aa0-d361-4240-a957-7107ad5f02b8}, !- Handle
  Node 508,                               !- Name
  {c0ff041e-3a94-47c0-a053-c93645144940}, !- Inlet Port
  {6cb1f864-d71f-43f6-8253-7064c8a9b726}; !- Outlet Port

OS:Connection,
  {b9403320-c0a5-49e9-8098-b67d3773c7f3}, !- Handle
  {d2f37442-7229-4016-875b-e28d3af43fb7}, !- Name
  {bd3491e6-580f-4833-b571-6b8d1bb63ee8}, !- Source Object
  3,                                      !- Outlet Port
  {a59773fb-f381-4db7-aafa-3039e81edb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0ff041e-3a94-47c0-a053-c93645144940}, !- Handle
  {cbc9e9e2-e038-46ec-9da2-43567d481d23}, !- Name
  {a59773fb-f381-4db7-aafa-3039e81edb72}, !- Source Object
  3,                                      !- Outlet Port
  {cc520aa0-d361-4240-a957-7107ad5f02b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb1f864-d71f-43f6-8253-7064c8a9b726}, !- Handle
  {4719b260-166c-49fa-b1b3-b4e0817d99b4}, !- Name
  {cc520aa0-d361-4240-a957-7107ad5f02b8}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1bd2ae75-1a96-4eba-b4ba-5293409ba38e}, !- Handle
  Water Use Connections 3,                !- Name
  {8fdec73b-22d7-4396-92d9-53691b4c728e}, !- Inlet Node Name
  {b2e052d4-0eb2-4e87-90f7-1e4224e25805}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {048bba57-336f-4ca6-92fa-ffcfd4d2ff60}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8ac45e7-2faf-4ef9-8cc9-6fdf4c1056e2}, !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {eb72f89d-3985-48f7-9a47-ee090d78e94d}, !- Target Temperature Schedule Name
  {6fae831e-69b7-4642-a597-560e243bf087}, !- Sensible Fraction Schedule Name
  {7b783e63-f114-406f-8856-f0f43687a19d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6fae831e-69b7-4642-a597-560e243bf087}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d079d56a-c4bd-4cfa-ab81-f246155a2bba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d079d56a-c4bd-4cfa-ab81-f246155a2bba}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b783e63-f114-406f-8856-f0f43687a19d}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e11265b-1d2a-4b0b-b17f-0afaba6fcd44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e11265b-1d2a-4b0b-b17f-0afaba6fcd44}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb72f89d-3985-48f7-9a47-ee090d78e94d}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {99f7091c-9494-4ab1-a90a-7d177301fa4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99f7091c-9494-4ab1-a90a-7d177301fa4a}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {048bba57-336f-4ca6-92fa-ffcfd4d2ff60}, !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {f8ac45e7-2faf-4ef9-8cc9-6fdf4c1056e2}, !- Water Use Equipment Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {022bf0e7-f1f9-4f51-8202-b3eb858ebacb}, !- Handle
  Node 509,                               !- Name
  {f7f4b83b-c324-4d7e-b867-fbaaf40336c6}, !- Inlet Port
  {8fdec73b-22d7-4396-92d9-53691b4c728e}; !- Outlet Port

OS:Connection,
  {f7f4b83b-c324-4d7e-b867-fbaaf40336c6}, !- Handle
  {30c1a6ff-cd83-45f3-bedf-f41311a903ec}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  6,                                      !- Outlet Port
  {022bf0e7-f1f9-4f51-8202-b3eb858ebacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6362b04f-0649-4116-a195-dce985e96798}, !- Handle
  Node 510,                               !- Name
  {b2e052d4-0eb2-4e87-90f7-1e4224e25805}, !- Inlet Port
  {ec1ff6ce-9942-439f-8229-b9ff3a7c4233}; !- Outlet Port

OS:Connection,
  {8fdec73b-22d7-4396-92d9-53691b4c728e}, !- Handle
  {a293f9eb-2659-4a7b-bd53-31630e2c01eb}, !- Name
  {022bf0e7-f1f9-4f51-8202-b3eb858ebacb}, !- Source Object
  3,                                      !- Outlet Port
  {1bd2ae75-1a96-4eba-b4ba-5293409ba38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e052d4-0eb2-4e87-90f7-1e4224e25805}, !- Handle
  {22ea2f71-2a64-4faa-97bd-5b14da32b690}, !- Name
  {1bd2ae75-1a96-4eba-b4ba-5293409ba38e}, !- Source Object
  3,                                      !- Outlet Port
  {6362b04f-0649-4116-a195-dce985e96798}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1ff6ce-9942-439f-8229-b9ff3a7c4233}, !- Handle
  {94724636-fe21-4a37-aa9d-f0b41836113c}, !- Name
  {6362b04f-0649-4116-a195-dce985e96798}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5809d234-d327-4473-95ad-8043dd3f9cf5}, !- Handle
  Water Use Connections 4,                !- Name
  {fa7273d2-1a33-4449-bcd9-aa366b102017}, !- Inlet Node Name
  {7fb981b5-657b-43c1-b896-b2a7df958526}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ef0cc7ba-9c8f-4d9e-a7d6-4d36766cc02a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14ecbebb-920b-4bc7-871e-33101b8ff286}, !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {e4cc1b13-8b5d-4d29-a157-3b2c46fc40cb}, !- Target Temperature Schedule Name
  {3d3ecfa9-acfb-4339-84cc-2081a4acb956}, !- Sensible Fraction Schedule Name
  {3c5f90ff-e630-4686-b5ab-6a272174f30d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d3ecfa9-acfb-4339-84cc-2081a4acb956}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3814d417-95ca-4c3a-813a-46a549604041}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3814d417-95ca-4c3a-813a-46a549604041}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c5f90ff-e630-4686-b5ab-6a272174f30d}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23a74597-4f0d-4c29-adbc-03954272a741}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23a74597-4f0d-4c29-adbc-03954272a741}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4cc1b13-8b5d-4d29-a157-3b2c46fc40cb}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1da7fb5b-3b29-40fc-92b0-faf484cb87e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1da7fb5b-3b29-40fc-92b0-faf484cb87e5}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ef0cc7ba-9c8f-4d9e-a7d6-4d36766cc02a}, !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {14ecbebb-920b-4bc7-871e-33101b8ff286}, !- Water Use Equipment Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {99af8658-34fc-4b15-a541-ea30e09e738f}, !- Handle
  Node 511,                               !- Name
  {328ce4b6-93ce-47ad-a523-12599926dc31}, !- Inlet Port
  {fa7273d2-1a33-4449-bcd9-aa366b102017}; !- Outlet Port

OS:Connection,
  {328ce4b6-93ce-47ad-a523-12599926dc31}, !- Handle
  {f32fb136-01f2-49de-899e-e863909590e8}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  7,                                      !- Outlet Port
  {99af8658-34fc-4b15-a541-ea30e09e738f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {686e94df-89b2-47e8-8bdd-7f78053178a1}, !- Handle
  Node 512,                               !- Name
  {7fb981b5-657b-43c1-b896-b2a7df958526}, !- Inlet Port
  {1cad4ae0-6aff-4ecd-84b6-6a46fd41c9bf}; !- Outlet Port

OS:Connection,
  {fa7273d2-1a33-4449-bcd9-aa366b102017}, !- Handle
  {94a14e77-22d0-4556-baf9-238c2950d8fb}, !- Name
  {99af8658-34fc-4b15-a541-ea30e09e738f}, !- Source Object
  3,                                      !- Outlet Port
  {5809d234-d327-4473-95ad-8043dd3f9cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb981b5-657b-43c1-b896-b2a7df958526}, !- Handle
  {453316ea-81f3-40f0-a964-39bdfcdb3cc9}, !- Name
  {5809d234-d327-4473-95ad-8043dd3f9cf5}, !- Source Object
  3,                                      !- Outlet Port
  {686e94df-89b2-47e8-8bdd-7f78053178a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cad4ae0-6aff-4ecd-84b6-6a46fd41c9bf}, !- Handle
  {f86c51d0-19e4-437b-aa18-114a67f8cf35}, !- Name
  {686e94df-89b2-47e8-8bdd-7f78053178a1}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d7a6c064-45e7-489a-a3ca-6b5ea7bd6dd0}, !- Handle
  Water Use Connections 5,                !- Name
  {7c6a9ede-eabe-40c1-a027-ca3854d81b7b}, !- Inlet Node Name
  {793eed68-26b5-4a4f-9e80-58bfc52b5845}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58f8ac82-7d8f-4ab7-9af5-cc463190d43d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c29770ec-81e0-429d-837d-5bfe1e72a3e5}, !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {d8af7764-221a-483d-a43f-290733212a03}, !- Target Temperature Schedule Name
  {e6b746b0-c7bf-47af-b31f-627ccb16f211}, !- Sensible Fraction Schedule Name
  {8ca59af2-a645-4b8b-8bb0-1a1ab7c86144}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e6b746b0-c7bf-47af-b31f-627ccb16f211}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e5e6951-c308-4e59-8d10-f0bca1c0c275}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e5e6951-c308-4e59-8d10-f0bca1c0c275}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ca59af2-a645-4b8b-8bb0-1a1ab7c86144}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f28d7cd-53ea-435b-9e20-dc51a747258d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f28d7cd-53ea-435b-9e20-dc51a747258d}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8af7764-221a-483d-a43f-290733212a03}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7596128-ebaa-4b2c-8f28-4b19dbfcb4b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7596128-ebaa-4b2c-8f28-4b19dbfcb4b7}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58f8ac82-7d8f-4ab7-9af5-cc463190d43d}, !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {c29770ec-81e0-429d-837d-5bfe1e72a3e5}, !- Water Use Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ec68d4e1-a212-4539-8e17-f03eb173b11e}, !- Handle
  Node 513,                               !- Name
  {ffe21830-69c9-4df3-9e43-108eb95400d6}, !- Inlet Port
  {7c6a9ede-eabe-40c1-a027-ca3854d81b7b}; !- Outlet Port

OS:Connection,
  {ffe21830-69c9-4df3-9e43-108eb95400d6}, !- Handle
  {985ca657-2f22-4b32-9aee-ceb5efa1975d}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  8,                                      !- Outlet Port
  {ec68d4e1-a212-4539-8e17-f03eb173b11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad600bc8-0b4b-4bf5-b3b5-bba727bc1156}, !- Handle
  Node 514,                               !- Name
  {793eed68-26b5-4a4f-9e80-58bfc52b5845}, !- Inlet Port
  {daeaa653-ea96-4531-8d1c-002e24fdf5e2}; !- Outlet Port

OS:Connection,
  {7c6a9ede-eabe-40c1-a027-ca3854d81b7b}, !- Handle
  {655fb503-9fca-487f-b957-b22f2084f0c6}, !- Name
  {ec68d4e1-a212-4539-8e17-f03eb173b11e}, !- Source Object
  3,                                      !- Outlet Port
  {d7a6c064-45e7-489a-a3ca-6b5ea7bd6dd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {793eed68-26b5-4a4f-9e80-58bfc52b5845}, !- Handle
  {842ce568-f891-47e3-ba62-e880f026a3b6}, !- Name
  {d7a6c064-45e7-489a-a3ca-6b5ea7bd6dd0}, !- Source Object
  3,                                      !- Outlet Port
  {ad600bc8-0b4b-4bf5-b3b5-bba727bc1156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daeaa653-ea96-4531-8d1c-002e24fdf5e2}, !- Handle
  {65179882-dd92-4a3a-810f-a578367c4fe3}, !- Name
  {ad600bc8-0b4b-4bf5-b3b5-bba727bc1156}, !- Source Object
