  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {55cbc6f2-8abb-4988-ad48-3ea410effdce}, !- Handle
  Water Use Connections 6,                !- Name
  {879c10ff-285c-420c-850b-4215ba7d10f2}, !- Inlet Node Name
  {c81c39c9-33cf-42ff-adc5-dd1e5c4f03a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c938f6d-3b4e-4843-af28-e139362f12e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2ce4770b-b423-444f-9ad4-45c6258b25be}, !- Handle
  G s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b1dfcb37-cd77-41d4-92fe-4267a6729af1}, !- Target Temperature Schedule Name
  {f3627e91-9223-49d3-9e1a-7fb94783be33}, !- Sensible Fraction Schedule Name
  {c70edd84-b4bf-4b7a-8c5e-9ea4d41b75bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3627e91-9223-49d3-9e1a-7fb94783be33}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36574701-d88a-488f-afac-c8a732971897}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36574701-d88a-488f-afac-c8a732971897}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c70edd84-b4bf-4b7a-8c5e-9ea4d41b75bb}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a93cb0d0-c98f-4acd-ad5c-fb4ef4173342}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a93cb0d0-c98f-4acd-ad5c-fb4ef4173342}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1dfcb37-cd77-41d4-92fe-4267a6729af1}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e03f8a16-c9b0-43a4-8bb9-21921f9fd8e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e03f8a16-c9b0-43a4-8bb9-21921f9fd8e6}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6c938f6d-3b4e-4843-af28-e139362f12e0}, !- Handle
  G s2 apartment Service Water Use 0.15gal/min, !- Name
  {2ce4770b-b423-444f-9ad4-45c6258b25be}, !- Water Use Equipment Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a3c4ba4-9050-494d-8b89-0dabff277637}, !- Handle
  Node 515,                               !- Name
  {777f0e45-dfce-4fb0-bfc6-dceb1f24447c}, !- Inlet Port
  {879c10ff-285c-420c-850b-4215ba7d10f2}; !- Outlet Port

OS:Connection,
  {777f0e45-dfce-4fb0-bfc6-dceb1f24447c}, !- Handle
  {95efee47-66c2-4859-9e40-3a35739ef76f}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  9,                                      !- Outlet Port
  {6a3c4ba4-9050-494d-8b89-0dabff277637}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60757d9c-5117-4458-8dc3-f22c0e617b96}, !- Handle
  Node 516,                               !- Name
  {c81c39c9-33cf-42ff-adc5-dd1e5c4f03a5}, !- Inlet Port
  {de95918c-eea9-4e6b-bbdf-79eb95b28ebf}; !- Outlet Port

OS:Connection,
  {879c10ff-285c-420c-850b-4215ba7d10f2}, !- Handle
  {f402fce2-0c1f-42e3-bd19-8daa06e72f4b}, !- Name
  {6a3c4ba4-9050-494d-8b89-0dabff277637}, !- Source Object
  3,                                      !- Outlet Port
  {55cbc6f2-8abb-4988-ad48-3ea410effdce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81c39c9-33cf-42ff-adc5-dd1e5c4f03a5}, !- Handle
  {f53dcb8c-0156-4475-bf46-8b3e016b3155}, !- Name
  {55cbc6f2-8abb-4988-ad48-3ea410effdce}, !- Source Object
  3,                                      !- Outlet Port
  {60757d9c-5117-4458-8dc3-f22c0e617b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de95918c-eea9-4e6b-bbdf-79eb95b28ebf}, !- Handle
  {45465156-8a34-4c5a-a30e-6bdb251704a2}, !- Name
  {60757d9c-5117-4458-8dc3-f22c0e617b96}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {46f6cf9e-3ad7-4d0d-9a0a-d91e618ab21e}, !- Handle
  Water Use Connections 7,                !- Name
  {55e5e873-98c5-4e22-bbad-916fb3f253e5}, !- Inlet Node Name
  {b42cb544-fda3-45e9-bfdc-a0d90e84ce60}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0071c2d6-6cc5-490a-a8f4-5ac12b34bb45}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa95e4f6-da24-4bb8-9af7-73068de30573}, !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {f9fb8ef2-6456-4f6c-9e51-a2c5abbd0300}, !- Target Temperature Schedule Name
  {7144a37b-556e-402c-ba73-3c3b29342c31}, !- Sensible Fraction Schedule Name
  {31be4e00-ba8b-4d77-871c-9bfeb9093b6e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7144a37b-556e-402c-ba73-3c3b29342c31}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5c227d2e-6d7d-470c-ad6b-db016aee81e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c227d2e-6d7d-470c-ad6b-db016aee81e9}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {31be4e00-ba8b-4d77-871c-9bfeb9093b6e}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2b1cbd9a-a4bd-49c3-a8d2-95172558dc3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b1cbd9a-a4bd-49c3-a8d2-95172558dc3f}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9fb8ef2-6456-4f6c-9e51-a2c5abbd0300}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c916ca81-a376-4daa-b5ec-8dec3d3bcb31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c916ca81-a376-4daa-b5ec-8dec3d3bcb31}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0071c2d6-6cc5-490a-a8f4-5ac12b34bb45}, !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {aa95e4f6-da24-4bb8-9af7-73068de30573}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e4fe4d03-8945-4d08-80ee-bd67ad9d7597}, !- Handle
  Node 517,                               !- Name
  {29e6536c-26a6-4700-92fb-729ac11c61d7}, !- Inlet Port
  {55e5e873-98c5-4e22-bbad-916fb3f253e5}; !- Outlet Port

OS:Connection,
  {29e6536c-26a6-4700-92fb-729ac11c61d7}, !- Handle
  {f56ba6c6-9cf8-4883-9ff8-57df6afda7fc}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  10,                                     !- Outlet Port
  {e4fe4d03-8945-4d08-80ee-bd67ad9d7597}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {155602f7-131b-4da4-859c-883b097188f1}, !- Handle
  Node 518,                               !- Name
  {b42cb544-fda3-45e9-bfdc-a0d90e84ce60}, !- Inlet Port
  {1b412404-2aaa-493e-8083-2074f20a6901}; !- Outlet Port

OS:Connection,
  {55e5e873-98c5-4e22-bbad-916fb3f253e5}, !- Handle
  {7ab461b9-2c7b-4d6c-b843-13c253ef1229}, !- Name
  {e4fe4d03-8945-4d08-80ee-bd67ad9d7597}, !- Source Object
  3,                                      !- Outlet Port
  {46f6cf9e-3ad7-4d0d-9a0a-d91e618ab21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b42cb544-fda3-45e9-bfdc-a0d90e84ce60}, !- Handle
  {623b035e-dd5e-49eb-8eba-d12c2cbb2210}, !- Name
  {46f6cf9e-3ad7-4d0d-9a0a-d91e618ab21e}, !- Source Object
  3,                                      !- Outlet Port
  {155602f7-131b-4da4-859c-883b097188f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b412404-2aaa-493e-8083-2074f20a6901}, !- Handle
  {3121cd24-ec01-4b15-99fd-39c313334e50}, !- Name
  {155602f7-131b-4da4-859c-883b097188f1}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9be1465-7a73-4d28-b05a-896ba1d7dda4}, !- Handle
  Water Use Connections 8,                !- Name
  {f82cc9fa-ae16-4c2d-8f49-6723e4558d8d}, !- Inlet Node Name
  {1d64bb29-b603-4425-946a-3e22f58af85e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fe66691-1fff-4054-9bbd-c4e686da7cfb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {23b626f3-e57e-4b1b-9f97-88e7f6d9e393}, !- Handle
  M n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {306f5638-5b7a-48fa-8541-368df2594e50}, !- Target Temperature Schedule Name
  {81b692f9-9184-4a54-9743-5797f8a58fb2}, !- Sensible Fraction Schedule Name
  {11cdd31c-4f0e-42b4-a929-9379b8e77c81}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81b692f9-9184-4a54-9743-5797f8a58fb2}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d2c07003-1947-445d-ac87-f014068bd0cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2c07003-1947-445d-ac87-f014068bd0cc}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {11cdd31c-4f0e-42b4-a929-9379b8e77c81}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cd757561-153a-4378-aa61-a3e8e98547da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd757561-153a-4378-aa61-a3e8e98547da}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {306f5638-5b7a-48fa-8541-368df2594e50}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1039f583-0ef0-4286-a4c2-da91ad900e49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1039f583-0ef0-4286-a4c2-da91ad900e49}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fe66691-1fff-4054-9bbd-c4e686da7cfb}, !- Handle
  M n1 apartment Service Water Use 0.15gal/min, !- Name
  {23b626f3-e57e-4b1b-9f97-88e7f6d9e393}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8006272c-5b6f-4fa7-b740-109728dc1651}, !- Handle
  Node 519,                               !- Name
  {b3eb1051-fa6c-433c-9f39-f5a7228c67e1}, !- Inlet Port
  {f82cc9fa-ae16-4c2d-8f49-6723e4558d8d}; !- Outlet Port

OS:Connection,
  {b3eb1051-fa6c-433c-9f39-f5a7228c67e1}, !- Handle
  {c40b8914-adc1-4e90-a4d5-b4922047dc73}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  11,                                     !- Outlet Port
  {8006272c-5b6f-4fa7-b740-109728dc1651}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4322a38b-057c-4566-b2e0-0820357b55f1}, !- Handle
  Node 520,                               !- Name
  {1d64bb29-b603-4425-946a-3e22f58af85e}, !- Inlet Port
  {16aa289a-1079-4e48-a67c-eca52043b4de}; !- Outlet Port

OS:Connection,
  {f82cc9fa-ae16-4c2d-8f49-6723e4558d8d}, !- Handle
  {6817806f-70ff-45c3-b40d-7fe539d5b26f}, !- Name
  {8006272c-5b6f-4fa7-b740-109728dc1651}, !- Source Object
  3,                                      !- Outlet Port
  {a9be1465-7a73-4d28-b05a-896ba1d7dda4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d64bb29-b603-4425-946a-3e22f58af85e}, !- Handle
  {faf9e095-3472-4ca0-a6ee-a321ab933133}, !- Name
  {a9be1465-7a73-4d28-b05a-896ba1d7dda4}, !- Source Object
  3,                                      !- Outlet Port
  {4322a38b-057c-4566-b2e0-0820357b55f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16aa289a-1079-4e48-a67c-eca52043b4de}, !- Handle
  {63ed25cc-33eb-43bd-b5c0-3da0f2335030}, !- Name
  {4322a38b-057c-4566-b2e0-0820357b55f1}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {953d9627-3231-4cfb-a815-6f6bd0ba15a0}, !- Handle
  Water Use Connections 9,                !- Name
  {90aa23b4-3b1d-4781-a0d8-43c819b042a9}, !- Inlet Node Name
  {d696be8a-042b-4ca2-9754-e36c81236139}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6701d052-c5c1-4687-a823-7eabc32128c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {33abd8ba-21b5-4578-bdf9-f83f17a8d13a}, !- Handle
  M n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {a5671c6d-0432-48c8-9aab-ba5eddeb3c4b}, !- Target Temperature Schedule Name
  {ff126aef-85ba-4cdb-8d9f-4a39b764083e}, !- Sensible Fraction Schedule Name
  {3f78dcb0-f1eb-42cf-9618-de7a1f4a88ff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff126aef-85ba-4cdb-8d9f-4a39b764083e}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {571b387a-9fba-4377-839d-aec75ad68741}; !- Default Day Schedule Name

OS:Schedule:Day,
  {571b387a-9fba-4377-839d-aec75ad68741}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f78dcb0-f1eb-42cf-9618-de7a1f4a88ff}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d11d9248-4457-45a2-83f8-bb212604b463}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d11d9248-4457-45a2-83f8-bb212604b463}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5671c6d-0432-48c8-9aab-ba5eddeb3c4b}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9308b3c0-db1b-4ea7-83ff-5413305684df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9308b3c0-db1b-4ea7-83ff-5413305684df}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6701d052-c5c1-4687-a823-7eabc32128c2}, !- Handle
  M n2 apartment Service Water Use 0.15gal/min, !- Name
  {33abd8ba-21b5-4578-bdf9-f83f17a8d13a}, !- Water Use Equipment Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a845027b-cd9e-4e25-b6ac-5faf25b3a2d4}, !- Handle
  Node 521,                               !- Name
  {6007d4d3-67f2-4766-a2a4-bfd199e61ec7}, !- Inlet Port
  {90aa23b4-3b1d-4781-a0d8-43c819b042a9}; !- Outlet Port

OS:Connection,
  {6007d4d3-67f2-4766-a2a4-bfd199e61ec7}, !- Handle
  {6f760f6c-220c-4923-8814-5a9125987913}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  12,                                     !- Outlet Port
  {a845027b-cd9e-4e25-b6ac-5faf25b3a2d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74cb3f3f-c3fc-4222-9cc3-8926160737d5}, !- Handle
  Node 522,                               !- Name
  {d696be8a-042b-4ca2-9754-e36c81236139}, !- Inlet Port
  {728a6d36-640f-484e-ba18-d034f7e4295c}; !- Outlet Port

OS:Connection,
  {90aa23b4-3b1d-4781-a0d8-43c819b042a9}, !- Handle
  {2f4a46de-054d-4ca6-a559-14d5441e6c77}, !- Name
  {a845027b-cd9e-4e25-b6ac-5faf25b3a2d4}, !- Source Object
  3,                                      !- Outlet Port
  {953d9627-3231-4cfb-a815-6f6bd0ba15a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d696be8a-042b-4ca2-9754-e36c81236139}, !- Handle
  {a38a5797-fb96-4457-b4f0-e053a7ee250e}, !- Name
  {953d9627-3231-4cfb-a815-6f6bd0ba15a0}, !- Source Object
  3,                                      !- Outlet Port
  {74cb3f3f-c3fc-4222-9cc3-8926160737d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728a6d36-640f-484e-ba18-d034f7e4295c}, !- Handle
  {4d222d73-f1fb-4646-9c70-3c8fc0f66cf3}, !- Name
  {74cb3f3f-c3fc-4222-9cc3-8926160737d5}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a2ee1b16-12f3-4ebf-88c3-74d36e3c2fdf}, !- Handle
  Water Use Connections 10,               !- Name
  {dedcb570-612e-42c9-8f98-3405456817e2}, !- Inlet Node Name
  {900fb052-b627-4eab-8c6a-bf533e84d64c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {84512296-f2e2-48ad-9133-16971f67c652}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b1ff0a7-e330-4c0f-b96c-95d0f7ec813d}, !- Handle
  M ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {21d37c22-ed22-45be-9500-75efc4775828}, !- Target Temperature Schedule Name
  {008e8cd8-00fe-4447-ba17-99e34c097a09}, !- Sensible Fraction Schedule Name
  {72d5a77d-9885-45b4-9521-45f02e42d8dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {008e8cd8-00fe-4447-ba17-99e34c097a09}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80b3f5ca-ce9f-4335-983c-2bd277016e2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80b3f5ca-ce9f-4335-983c-2bd277016e2d}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {72d5a77d-9885-45b4-9521-45f02e42d8dc}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {983cd63f-2af3-4337-934e-a6f41b7cfe01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {983cd63f-2af3-4337-934e-a6f41b7cfe01}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {21d37c22-ed22-45be-9500-75efc4775828}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6a6ec810-64b6-4de9-8af2-67ffcea1a05e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a6ec810-64b6-4de9-8af2-67ffcea1a05e}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {84512296-f2e2-48ad-9133-16971f67c652}, !- Handle
  M ne apartment Service Water Use 0.15gal/min, !- Name
  {7b1ff0a7-e330-4c0f-b96c-95d0f7ec813d}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b9f0e03-619e-485f-a939-5b1907c8bd76}, !- Handle
  Node 523,                               !- Name
  {9bf025a3-47b2-4fa5-9607-006e57435f3e}, !- Inlet Port
  {dedcb570-612e-42c9-8f98-3405456817e2}; !- Outlet Port

OS:Connection,
  {9bf025a3-47b2-4fa5-9607-006e57435f3e}, !- Handle
  {4d6874bb-107a-40a6-b2b3-b33e2a6bbe9e}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  13,                                     !- Outlet Port
  {6b9f0e03-619e-485f-a939-5b1907c8bd76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cbc538b-0668-4d19-b3b2-10f483203be7}, !- Handle
  Node 524,                               !- Name
  {900fb052-b627-4eab-8c6a-bf533e84d64c}, !- Inlet Port
  {7ad76ab6-bfa6-4692-ac4c-f695c6008b83}; !- Outlet Port

OS:Connection,
  {dedcb570-612e-42c9-8f98-3405456817e2}, !- Handle
  {2b47a0e4-0150-4f48-a5f1-ecacd8c67091}, !- Name
  {6b9f0e03-619e-485f-a939-5b1907c8bd76}, !- Source Object
  3,                                      !- Outlet Port
  {a2ee1b16-12f3-4ebf-88c3-74d36e3c2fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {900fb052-b627-4eab-8c6a-bf533e84d64c}, !- Handle
  {68aeaa5c-07a7-40f3-9e33-772ecb7c429c}, !- Name
  {a2ee1b16-12f3-4ebf-88c3-74d36e3c2fdf}, !- Source Object
  3,                                      !- Outlet Port
  {0cbc538b-0668-4d19-b3b2-10f483203be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad76ab6-bfa6-4692-ac4c-f695c6008b83}, !- Handle
  {ff4000d3-df71-4052-807e-2aef623c716e}, !- Name
  {0cbc538b-0668-4d19-b3b2-10f483203be7}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {49f418ae-278e-4be0-9d0d-7cb58e6389e7}, !- Handle
  Water Use Connections 11,               !- Name
  {f7f3006f-5a44-4bd1-96a2-77df8e01c5e4}, !- Inlet Node Name
  {45f96ced-3c6c-4c84-8426-b74dc37bd7be}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc07a4a2-58ef-4e89-93af-193ef109fc97}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf91e821-e7bc-4177-a10f-c4cb5014669a}, !- Handle
  M nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {7069e1c0-6e2b-403e-a0bd-1c158e20f476}, !- Target Temperature Schedule Name
  {f1a413b1-91df-4cfc-ac5a-076a1fcc952d}, !- Sensible Fraction Schedule Name
  {0c05ab0a-503a-461b-a25b-29f3cfb11c96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1a413b1-91df-4cfc-ac5a-076a1fcc952d}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2645d41b-3797-4790-8a29-c697ba56e308}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2645d41b-3797-4790-8a29-c697ba56e308}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c05ab0a-503a-461b-a25b-29f3cfb11c96}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bece5bf7-8278-49ac-974c-c6b309a2f9c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bece5bf7-8278-49ac-974c-c6b309a2f9c2}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7069e1c0-6e2b-403e-a0bd-1c158e20f476}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abf829b4-c367-429d-8e2f-99e252b2aa77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abf829b4-c367-429d-8e2f-99e252b2aa77}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc07a4a2-58ef-4e89-93af-193ef109fc97}, !- Handle
  M nw apartment Service Water Use 0.15gal/min, !- Name
  {cf91e821-e7bc-4177-a10f-c4cb5014669a}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e497cd23-469e-4441-85dd-d98f46cdbe68}, !- Handle
  Node 525,                               !- Name
  {3edd7b2e-c77f-48c6-a1d6-7d79c76cd0c3}, !- Inlet Port
  {f7f3006f-5a44-4bd1-96a2-77df8e01c5e4}; !- Outlet Port

OS:Connection,
  {3edd7b2e-c77f-48c6-a1d6-7d79c76cd0c3}, !- Handle
  {a3067775-d4af-42ad-9739-668505c378ea}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  14,                                     !- Outlet Port
  {e497cd23-469e-4441-85dd-d98f46cdbe68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34e584d1-fe32-48bf-b655-826ba248177a}, !- Handle
  Node 526,                               !- Name
  {45f96ced-3c6c-4c84-8426-b74dc37bd7be}, !- Inlet Port
  {03433a1d-4037-4267-83e5-133401e95e0b}; !- Outlet Port

OS:Connection,
  {f7f3006f-5a44-4bd1-96a2-77df8e01c5e4}, !- Handle
  {ccd6d78d-ae27-45fa-90d4-c158c952c5d2}, !- Name
  {e497cd23-469e-4441-85dd-d98f46cdbe68}, !- Source Object
  3,                                      !- Outlet Port
  {49f418ae-278e-4be0-9d0d-7cb58e6389e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f96ced-3c6c-4c84-8426-b74dc37bd7be}, !- Handle
  {b4e720a6-f3de-4c4c-9985-780ae6ebb1f2}, !- Name
  {49f418ae-278e-4be0-9d0d-7cb58e6389e7}, !- Source Object
  3,                                      !- Outlet Port
  {34e584d1-fe32-48bf-b655-826ba248177a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03433a1d-4037-4267-83e5-133401e95e0b}, !- Handle
  {ab1022b5-f2b5-46c6-89bc-cf9ac4f00469}, !- Name
  {34e584d1-fe32-48bf-b655-826ba248177a}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f52c4610-4bbc-4fc5-9ded-e805f201be65}, !- Handle
  Water Use Connections 12,               !- Name
  {e69e15ec-599a-414b-b73a-9613c1d62141}, !- Inlet Node Name
  {f68f9728-0d77-4690-9275-838e9315b4a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6ccf2e28-1449-430f-9f0e-796d65427cd0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e2ffb8c-1caa-4fbb-8b70-058f309467f4}, !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {a097d61f-319a-4c5d-801f-65bde0b55ff6}, !- Target Temperature Schedule Name
  {9ecec519-04ba-4e22-9000-e8cea5711fc3}, !- Sensible Fraction Schedule Name
  {953048bd-5dcf-4577-8b42-aee52ead16d6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ecec519-04ba-4e22-9000-e8cea5711fc3}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bdd8506a-e9f7-424f-993e-8cab86d13ba8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdd8506a-e9f7-424f-993e-8cab86d13ba8}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {953048bd-5dcf-4577-8b42-aee52ead16d6}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b10e62e8-ba00-42b7-9da6-1147058d83cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b10e62e8-ba00-42b7-9da6-1147058d83cd}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a097d61f-319a-4c5d-801f-65bde0b55ff6}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d55cd8e-3865-4cfc-9952-5923d32a6d67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d55cd8e-3865-4cfc-9952-5923d32a6d67}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6ccf2e28-1449-430f-9f0e-796d65427cd0}, !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {3e2ffb8c-1caa-4fbb-8b70-058f309467f4}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {80ad25b5-52ac-426c-8847-aa34d4a9a144}, !- Handle
  Node 527,                               !- Name
  {16ae0335-2dd2-4edb-a93e-c0aee132daa7}, !- Inlet Port
  {e69e15ec-599a-414b-b73a-9613c1d62141}; !- Outlet Port

OS:Connection,
  {16ae0335-2dd2-4edb-a93e-c0aee132daa7}, !- Handle
  {2d874025-a3d3-418f-b221-cf8e993e273a}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  15,                                     !- Outlet Port
  {80ad25b5-52ac-426c-8847-aa34d4a9a144}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16c2ff50-a872-47c9-992e-ec977ba6abfc}, !- Handle
  Node 528,                               !- Name
  {f68f9728-0d77-4690-9275-838e9315b4a0}, !- Inlet Port
  {22146a8b-5ec8-4066-8176-af4c6420c921}; !- Outlet Port

OS:Connection,
  {e69e15ec-599a-414b-b73a-9613c1d62141}, !- Handle
  {c1a002f2-ac22-41ce-9725-ffc0aaa715ab}, !- Name
  {80ad25b5-52ac-426c-8847-aa34d4a9a144}, !- Source Object
  3,                                      !- Outlet Port
  {f52c4610-4bbc-4fc5-9ded-e805f201be65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f68f9728-0d77-4690-9275-838e9315b4a0}, !- Handle
  {323b8b86-6b22-4361-b8e0-9f6e5f3a1d4f}, !- Name
  {f52c4610-4bbc-4fc5-9ded-e805f201be65}, !- Source Object
  3,                                      !- Outlet Port
  {16c2ff50-a872-47c9-992e-ec977ba6abfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22146a8b-5ec8-4066-8176-af4c6420c921}, !- Handle
  {04f50c33-c706-4f52-b1b1-1a950ee158ad}, !- Name
  {16c2ff50-a872-47c9-992e-ec977ba6abfc}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4974980f-30a9-439b-b659-4609bbbac04a}, !- Handle
  Water Use Connections 13,               !- Name
  {c0e09c14-a296-4e8f-872f-4afb552e3e14}, !- Inlet Node Name
  {871b8819-cde6-427a-b589-ee3298d7b676}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76acbd20-e5c2-4210-b4c5-7f1700e8eb5c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {813006d7-e346-47f6-b064-660cfc087ebc}, !- Handle
  M s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {6373cd83-d828-40c6-901f-b02f0ccdc6ae}, !- Target Temperature Schedule Name
  {7e7d0769-e5c4-4ec1-b4db-1d3cecf71258}, !- Sensible Fraction Schedule Name
  {d5d3b688-5db1-456b-83fe-3840a4165d4e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7e7d0769-e5c4-4ec1-b4db-1d3cecf71258}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40fc7294-0e00-42cf-8d83-d8f732fd997d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40fc7294-0e00-42cf-8d83-d8f732fd997d}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5d3b688-5db1-456b-83fe-3840a4165d4e}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb905543-27c0-4aad-8f46-ac23ff8ba3da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb905543-27c0-4aad-8f46-ac23ff8ba3da}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6373cd83-d828-40c6-901f-b02f0ccdc6ae}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d47ef130-9c56-47f6-a544-0cc4505b9fea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d47ef130-9c56-47f6-a544-0cc4505b9fea}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {76acbd20-e5c2-4210-b4c5-7f1700e8eb5c}, !- Handle
  M s2 apartment Service Water Use 0.15gal/min, !- Name
  {813006d7-e346-47f6-b064-660cfc087ebc}, !- Water Use Equipment Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9fb06f1-39ed-4fde-b728-b1f6e46fcec2}, !- Handle
  Node 529,                               !- Name
  {862a6d87-036d-4973-8b30-c3e12afdd0a8}, !- Inlet Port
  {c0e09c14-a296-4e8f-872f-4afb552e3e14}; !- Outlet Port

OS:Connection,
  {862a6d87-036d-4973-8b30-c3e12afdd0a8}, !- Handle
  {47f0e2f2-93e4-4a46-b318-801694eb07cf}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  16,                                     !- Outlet Port
  {c9fb06f1-39ed-4fde-b728-b1f6e46fcec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2cde9496-2d79-45e2-a3f4-a60711805686}, !- Handle
  Node 530,                               !- Name
  {871b8819-cde6-427a-b589-ee3298d7b676}, !- Inlet Port
  {25bb9252-2ccf-4b9a-bf7d-59c2b92fd13b}; !- Outlet Port

OS:Connection,
  {c0e09c14-a296-4e8f-872f-4afb552e3e14}, !- Handle
  {61f832b2-74bb-482b-9c29-45d923a73a0f}, !- Name
  {c9fb06f1-39ed-4fde-b728-b1f6e46fcec2}, !- Source Object
  3,                                      !- Outlet Port
  {4974980f-30a9-439b-b659-4609bbbac04a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871b8819-cde6-427a-b589-ee3298d7b676}, !- Handle
  {e4d5bccf-31ac-4cfd-8065-b81874082855}, !- Name
  {4974980f-30a9-439b-b659-4609bbbac04a}, !- Source Object
  3,                                      !- Outlet Port
  {2cde9496-2d79-45e2-a3f4-a60711805686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25bb9252-2ccf-4b9a-bf7d-59c2b92fd13b}, !- Handle
  {2dc4af24-aad6-4933-baa6-f5c06a2dd2ae}, !- Name
  {2cde9496-2d79-45e2-a3f4-a60711805686}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f83b95da-3232-4773-b976-97b3df9ff9c3}, !- Handle
  Water Use Connections 14,               !- Name
  {ec3b4564-c59b-449e-8ba4-6abe9c3fcbf9}, !- Inlet Node Name
  {aae81f59-cfb2-47ae-aa9b-ee1dae791301}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be749795-5997-4f76-8935-b0191c0754c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb1dd351-93cf-4c33-be00-2fb1b4e07d27}, !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {ceb8b5dd-3b64-47c0-a319-1f31c3414ce9}, !- Target Temperature Schedule Name
  {3874449a-970b-4de5-907a-425427afc913}, !- Sensible Fraction Schedule Name
  {125e0d61-16ac-46c3-bc55-169321ee3255}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3874449a-970b-4de5-907a-425427afc913}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {70d81bd4-1bbc-40db-aeac-6b118fe012b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70d81bd4-1bbc-40db-aeac-6b118fe012b1}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {125e0d61-16ac-46c3-bc55-169321ee3255}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {881e618b-b983-4fb5-b456-ece7c86ee208}; !- Default Day Schedule Name

OS:Schedule:Day,
  {881e618b-b983-4fb5-b456-ece7c86ee208}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ceb8b5dd-3b64-47c0-a319-1f31c3414ce9}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8588accc-2c56-490d-8853-3858e1e5f60d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8588accc-2c56-490d-8853-3858e1e5f60d}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be749795-5997-4f76-8935-b0191c0754c2}, !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {eb1dd351-93cf-4c33-be00-2fb1b4e07d27}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f50f3e76-b996-4800-aad8-22fcc0986fb2}, !- Handle
  Node 531,                               !- Name
  {89ef308a-b384-4156-91e4-65c4185f3e6c}, !- Inlet Port
  {ec3b4564-c59b-449e-8ba4-6abe9c3fcbf9}; !- Outlet Port

OS:Connection,
  {89ef308a-b384-4156-91e4-65c4185f3e6c}, !- Handle
  {cc7f7caf-cea8-456f-ab88-d18789ecf385}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  17,                                     !- Outlet Port
  {f50f3e76-b996-4800-aad8-22fcc0986fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54fb4d4a-d319-422b-accc-bb1156f3df05}, !- Handle
  Node 532,                               !- Name
  {aae81f59-cfb2-47ae-aa9b-ee1dae791301}, !- Inlet Port
  {91f3d9a4-cf1c-4ccc-a348-38d72ade90fe}; !- Outlet Port

OS:Connection,
  {ec3b4564-c59b-449e-8ba4-6abe9c3fcbf9}, !- Handle
  {174e4599-ee13-4c42-bab8-2b3ff6f9d39a}, !- Name
  {f50f3e76-b996-4800-aad8-22fcc0986fb2}, !- Source Object
  3,                                      !- Outlet Port
  {f83b95da-3232-4773-b976-97b3df9ff9c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae81f59-cfb2-47ae-aa9b-ee1dae791301}, !- Handle
  {a4306e3d-d7b6-402e-8680-31e1f1adfcdb}, !- Name
  {f83b95da-3232-4773-b976-97b3df9ff9c3}, !- Source Object
  3,                                      !- Outlet Port
  {54fb4d4a-d319-422b-accc-bb1156f3df05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91f3d9a4-cf1c-4ccc-a348-38d72ade90fe}, !- Handle
  {9458da4c-d8d6-4de1-a391-603aa3606ea1}, !- Name
  {54fb4d4a-d319-422b-accc-bb1156f3df05}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {266eab34-4aee-4ac4-bcc4-69ebc8475cfb}, !- Handle
  Water Use Connections 15,               !- Name
  {dafc5017-2697-4066-b4c1-5564190f4607}, !- Inlet Node Name
  {dea0b8e2-1ffd-49a0-ac1f-b74e23c200ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b62362e-0f89-49c8-9282-b04fe977da2d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbbbdf95-2f6a-4396-ad4a-9402f4ea0fcb}, !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {4d651253-cafd-4dc1-8925-560c1e2e6f63}, !- Target Temperature Schedule Name
  {26ea0535-0ce2-4cf5-8ce1-0d42a9a8cae5}, !- Sensible Fraction Schedule Name
  {63dab10c-dc95-43ee-9bf8-d6c8d36bbdbc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {26ea0535-0ce2-4cf5-8ce1-0d42a9a8cae5}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46b71c17-d5ed-43f6-9332-5a200c946449}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46b71c17-d5ed-43f6-9332-5a200c946449}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {63dab10c-dc95-43ee-9bf8-d6c8d36bbdbc}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {476246e4-4777-4c21-9f3e-5c5f97abef1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {476246e4-4777-4c21-9f3e-5c5f97abef1a}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d651253-cafd-4dc1-8925-560c1e2e6f63}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8455cb2-f84d-464e-a5a7-ff0286fcaf82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8455cb2-f84d-464e-a5a7-ff0286fcaf82}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b62362e-0f89-49c8-9282-b04fe977da2d}, !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {cbbbdf95-2f6a-4396-ad4a-9402f4ea0fcb}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a49e85f-6781-436c-be59-a9f6b6939f9b}, !- Handle
  Node 533,                               !- Name
  {4fc05bf6-e4b0-4d5e-a72f-4191e5b1a56f}, !- Inlet Port
  {dafc5017-2697-4066-b4c1-5564190f4607}; !- Outlet Port

OS:Connection,
  {4fc05bf6-e4b0-4d5e-a72f-4191e5b1a56f}, !- Handle
  {d8a7e331-4114-4712-b1d8-9ca2ad09dbb9}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  18,                                     !- Outlet Port
  {5a49e85f-6781-436c-be59-a9f6b6939f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d97d2bdc-451d-4a9b-8905-d4a8abd1c21d}, !- Handle
  Node 534,                               !- Name
  {dea0b8e2-1ffd-49a0-ac1f-b74e23c200ae}, !- Inlet Port
  {c4814cb2-d223-42b8-9862-8590e55e1fce}; !- Outlet Port

OS:Connection,
  {dafc5017-2697-4066-b4c1-5564190f4607}, !- Handle
  {d59359eb-7f3f-45af-b396-f13b55ac392f}, !- Name
  {5a49e85f-6781-436c-be59-a9f6b6939f9b}, !- Source Object
  3,                                      !- Outlet Port
  {266eab34-4aee-4ac4-bcc4-69ebc8475cfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea0b8e2-1ffd-49a0-ac1f-b74e23c200ae}, !- Handle
  {da4bea36-6f9c-4458-bfe2-6f7245b82b77}, !- Name
  {266eab34-4aee-4ac4-bcc4-69ebc8475cfb}, !- Source Object
  3,                                      !- Outlet Port
  {d97d2bdc-451d-4a9b-8905-d4a8abd1c21d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4814cb2-d223-42b8-9862-8590e55e1fce}, !- Handle
  {2f22a585-e91b-4de2-b76f-d4720a4c4a6e}, !- Name
  {d97d2bdc-451d-4a9b-8905-d4a8abd1c21d}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5825cae8-f28c-4819-8538-5a6dfdd8fdbc}, !- Handle
  Water Use Connections 16,               !- Name
  {017b026d-7de2-4c95-aec2-4de9e4c64dc0}, !- Inlet Node Name
  {869e034f-fb30-49ee-8b0f-24fe9711de9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52361a95-c80c-4531-b651-02add1952cfd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7855edca-15e2-47e1-964d-97ec8b1de873}, !- Handle
  Office Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21841228449256e-06,                   !- Peak Flow Rate {m3/s}
  {d8065883-2e09-4cd5-bc53-225b01c8a069}, !- Target Temperature Schedule Name
  {513d6610-da42-453a-9cff-7dd436d4da11}, !- Sensible Fraction Schedule Name
  {f6df4741-4c07-42b2-8893-7cc0e6f7b12d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {513d6610-da42-453a-9cff-7dd436d4da11}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {33999f18-e92e-466f-8ed0-c900d4065fc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33999f18-e92e-466f-8ed0-c900d4065fc2}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6df4741-4c07-42b2-8893-7cc0e6f7b12d}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {063f31f7-f56e-4694-a48f-bf055d4da018}; !- Default Day Schedule Name

OS:Schedule:Day,
  {063f31f7-f56e-4694-a48f-bf055d4da018}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8065883-2e09-4cd5-bc53-225b01c8a069}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60d0ca48-37f7-4115-8d89-6a94d77dd52a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60d0ca48-37f7-4115-8d89-6a94d77dd52a}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {52361a95-c80c-4531-b651-02add1952cfd}, !- Handle
  Office Service Water Use 0.07gal/min,   !- Name
  {7855edca-15e2-47e1-964d-97ec8b1de873}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {c754d877-757b-4b5f-a6c6-7db976f97cee}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c754d877-757b-4b5f-a6c6-7db976f97cee}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {c206728c-4bab-4b0e-a3cb-7d1712021ca9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c206728c-4bab-4b0e-a3cb-7d1712021ca9}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ee10d85d-d29e-4f70-bad3-5519175c3ce4}, !- Handle
  Schedule Rule 35,                       !- Name
  {c754d877-757b-4b5f-a6c6-7db976f97cee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cbfeeefb-8927-46be-a1fb-96122dbfa5ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbfeeefb-8927-46be-a1fb-96122dbfa5ea}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d1316e34-b782-4e10-ae9e-0da4cb82da1a}, !- Handle
  Schedule Rule 36,                       !- Name
  {c754d877-757b-4b5f-a6c6-7db976f97cee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {729b37f1-fd77-44cd-bb03-39fe2936cd34}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {729b37f1-fd77-44cd-bb03-39fe2936cd34}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {2aa26250-7b4e-4a5a-bf0e-1e4d7a2a852b}, !- Handle
  Schedule Rule 37,                       !- Name
  {c754d877-757b-4b5f-a6c6-7db976f97cee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e21eef27-e615-49fd-aa40-91e516a807ad}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e21eef27-e615-49fd-aa40-91e516a807ad}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {24f1309a-ba5a-4ab0-98d7-eceb5aa0a78b}, !- Handle
  Node 535,                               !- Name
  {7f9b13a8-4098-49e1-8495-754c46a124cf}, !- Inlet Port
  {017b026d-7de2-4c95-aec2-4de9e4c64dc0}; !- Outlet Port

OS:Connection,
  {7f9b13a8-4098-49e1-8495-754c46a124cf}, !- Handle
  {1738108b-f10b-476c-bb61-c904371e434a}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  19,                                     !- Outlet Port
  {24f1309a-ba5a-4ab0-98d7-eceb5aa0a78b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {937c906a-c338-48b3-8576-33723ba391e4}, !- Handle
  Node 536,                               !- Name
  {869e034f-fb30-49ee-8b0f-24fe9711de9f}, !- Inlet Port
  {d986cecd-cc12-423d-ad14-0c731f547642}; !- Outlet Port

OS:Connection,
  {017b026d-7de2-4c95-aec2-4de9e4c64dc0}, !- Handle
  {54174974-51db-4ec1-99ab-265783fcc382}, !- Name
  {24f1309a-ba5a-4ab0-98d7-eceb5aa0a78b}, !- Source Object
  3,                                      !- Outlet Port
  {5825cae8-f28c-4819-8538-5a6dfdd8fdbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {869e034f-fb30-49ee-8b0f-24fe9711de9f}, !- Handle
  {27960bd5-0a53-4f23-9a53-fa6aacd94c1c}, !- Name
  {5825cae8-f28c-4819-8538-5a6dfdd8fdbc}, !- Source Object
  3,                                      !- Outlet Port
  {937c906a-c338-48b3-8576-33723ba391e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d986cecd-cc12-423d-ad14-0c731f547642}, !- Handle
  {4617e803-5ad9-4ead-b66f-e7331edff22a}, !- Name
  {937c906a-c338-48b3-8576-33723ba391e4}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {887d24b8-88fd-49c3-8bf0-f8357141b04c}, !- Handle
  Water Use Connections 17,               !- Name
  {b9c50b13-7903-4aab-bfb1-98c5ba30e946}, !- Inlet Node Name
  {8851cefa-7b9c-49d5-a370-1ed8706df034}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {853e20ec-665f-48ae-ba83-af494cef1fd5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4bae2ece-c4e3-44a5-94e5-68e70ea3721b}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {c7f92fd7-3102-44dd-a09b-3cefe7383461}, !- Target Temperature Schedule Name
  {e85f7553-933b-4606-aae2-17d0bb178c13}, !- Sensible Fraction Schedule Name
  {5155e64d-6456-4918-b7de-05c777417d69}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e85f7553-933b-4606-aae2-17d0bb178c13}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {635b0d4f-57bf-4a56-86bd-5c5f25c6d701}; !- Default Day Schedule Name

OS:Schedule:Day,
  {635b0d4f-57bf-4a56-86bd-5c5f25c6d701}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5155e64d-6456-4918-b7de-05c777417d69}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8dd6adc-c289-474d-b63d-0b464eafb759}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8dd6adc-c289-474d-b63d-0b464eafb759}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7f92fd7-3102-44dd-a09b-3cefe7383461}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {19bebe87-c0b9-4f46-92d5-205dc28b1cb4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19bebe87-c0b9-4f46-92d5-205dc28b1cb4}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {853e20ec-665f-48ae-ba83-af494cef1fd5}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {4bae2ece-c4e3-44a5-94e5-68e70ea3721b}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5e781d8b-ecdb-4efa-9b48-0a3831ac5ff1}, !- Handle
  Node 537,                               !- Name
  {2a07d508-f45a-4323-a41f-8528690afce0}, !- Inlet Port
  {b9c50b13-7903-4aab-bfb1-98c5ba30e946}; !- Outlet Port

OS:Connection,
  {2a07d508-f45a-4323-a41f-8528690afce0}, !- Handle
  {d9f2cba9-af69-4190-86b6-349b4bd3b432}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  20,                                     !- Outlet Port
  {5e781d8b-ecdb-4efa-9b48-0a3831ac5ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {376ec045-3345-475c-b205-09b1e8b438fb}, !- Handle
  Node 538,                               !- Name
  {8851cefa-7b9c-49d5-a370-1ed8706df034}, !- Inlet Port
  {146eb75d-6af4-461d-965a-be6d92731241}; !- Outlet Port

OS:Connection,
  {b9c50b13-7903-4aab-bfb1-98c5ba30e946}, !- Handle
  {958e1d90-b746-4fe1-b7c4-274adb91eda1}, !- Name
  {5e781d8b-ecdb-4efa-9b48-0a3831ac5ff1}, !- Source Object
  3,                                      !- Outlet Port
  {887d24b8-88fd-49c3-8bf0-f8357141b04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8851cefa-7b9c-49d5-a370-1ed8706df034}, !- Handle
  {27a43a4a-efc6-4ca1-be33-e26160ce5da5}, !- Name
  {887d24b8-88fd-49c3-8bf0-f8357141b04c}, !- Source Object
  3,                                      !- Outlet Port
  {376ec045-3345-475c-b205-09b1e8b438fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146eb75d-6af4-461d-965a-be6d92731241}, !- Handle
  {a26147b4-9d9a-4cd9-883f-0781d5285204}, !- Name
  {376ec045-3345-475c-b205-09b1e8b438fb}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {45a9fb65-0018-48e0-a92a-42b1e05b971f}, !- Handle
  Water Use Connections 18,               !- Name
  {7900f43a-ae3c-4844-92ad-2e1f9d8509e5}, !- Inlet Node Name
  {a22941ab-dff4-4fea-9d8e-fb69a7bd3df9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7217ebfc-a0c0-4087-bd14-47391f128497}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6ee96fa1-07f7-4018-ad10-0660587eb982}, !- Handle
  T n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {81bc5cce-281b-4960-96b5-f7fab7292a86}, !- Target Temperature Schedule Name
  {17cc8191-cbb5-4247-a77f-c546e59258d5}, !- Sensible Fraction Schedule Name
  {ae0b8bf3-c8d3-479e-b9bb-eca30ff4b4a9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {17cc8191-cbb5-4247-a77f-c546e59258d5}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb27a40f-a153-4250-bffe-dd0cfbb05332}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb27a40f-a153-4250-bffe-dd0cfbb05332}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae0b8bf3-c8d3-479e-b9bb-eca30ff4b4a9}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d38d158-162f-4ef1-a436-a834cd962bba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d38d158-162f-4ef1-a436-a834cd962bba}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81bc5cce-281b-4960-96b5-f7fab7292a86}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97f1cf13-7e27-4bed-8500-767faa8ba76e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97f1cf13-7e27-4bed-8500-767faa8ba76e}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7217ebfc-a0c0-4087-bd14-47391f128497}, !- Handle
  T n2 apartment Service Water Use 0.15gal/min, !- Name
  {6ee96fa1-07f7-4018-ad10-0660587eb982}, !- Water Use Equipment Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7aca084-425d-47fc-adc1-83bf510d0d99}, !- Handle
  Node 539,                               !- Name
  {f9e895ad-1202-4edf-8a24-1ce2c9624753}, !- Inlet Port
  {7900f43a-ae3c-4844-92ad-2e1f9d8509e5}; !- Outlet Port

OS:Connection,
  {f9e895ad-1202-4edf-8a24-1ce2c9624753}, !- Handle
  {2e568f95-b784-457b-b441-396e218775b7}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  21,                                     !- Outlet Port
  {d7aca084-425d-47fc-adc1-83bf510d0d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36166c97-6da9-4027-840c-e0860865a87b}, !- Handle
  Node 540,                               !- Name
  {a22941ab-dff4-4fea-9d8e-fb69a7bd3df9}, !- Inlet Port
  {b62d243c-0283-401b-b19d-55b77ddf04f7}; !- Outlet Port

OS:Connection,
  {7900f43a-ae3c-4844-92ad-2e1f9d8509e5}, !- Handle
  {0171691c-ca09-40d5-a9c3-a77f0d8d9564}, !- Name
  {d7aca084-425d-47fc-adc1-83bf510d0d99}, !- Source Object
  3,                                      !- Outlet Port
  {45a9fb65-0018-48e0-a92a-42b1e05b971f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a22941ab-dff4-4fea-9d8e-fb69a7bd3df9}, !- Handle
  {b9372d43-1ab6-40ec-9756-88f92a3a7032}, !- Name
  {45a9fb65-0018-48e0-a92a-42b1e05b971f}, !- Source Object
  3,                                      !- Outlet Port
  {36166c97-6da9-4027-840c-e0860865a87b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b62d243c-0283-401b-b19d-55b77ddf04f7}, !- Handle
  {266afd18-4373-4eff-8c8f-64349f97fc98}, !- Name
  {36166c97-6da9-4027-840c-e0860865a87b}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ab5e7309-cb00-4800-8de6-e1c1e675af5c}, !- Handle
  Water Use Connections 19,               !- Name
  {db0dd43b-07a5-4b21-a4de-aaa2b6ac1ff6}, !- Inlet Node Name
  {6d3a405d-8e81-414c-99a1-e3595d3f2112}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28efca4b-ea8d-4f18-bd5c-48bd2707fa5a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aafe525c-5023-40d4-803e-c3684b68d6a9}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {f74f3e21-0667-4809-8ad6-51f57c63648b}, !- Target Temperature Schedule Name
  {3478d3b8-d0f0-419e-9011-d13a9e56dbdc}, !- Sensible Fraction Schedule Name
  {5e83bfcd-1d3a-4b87-942b-e06a0a3d02b4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3478d3b8-d0f0-419e-9011-d13a9e56dbdc}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28ddcf2d-940c-4171-8714-11ea889c26ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28ddcf2d-940c-4171-8714-11ea889c26ab}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5e83bfcd-1d3a-4b87-942b-e06a0a3d02b4}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21f6b319-a28f-4749-a53c-02a740d09b82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21f6b319-a28f-4749-a53c-02a740d09b82}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f74f3e21-0667-4809-8ad6-51f57c63648b}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fcd71e14-b4a7-4377-8c77-a9fe5db76172}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcd71e14-b4a7-4377-8c77-a9fe5db76172}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {28efca4b-ea8d-4f18-bd5c-48bd2707fa5a}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {aafe525c-5023-40d4-803e-c3684b68d6a9}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {975ad6f4-28e6-426e-bd77-103742fee6cd}, !- Handle
  Node 541,                               !- Name
  {22c4d320-ea06-472d-9699-e760b9672a61}, !- Inlet Port
  {db0dd43b-07a5-4b21-a4de-aaa2b6ac1ff6}; !- Outlet Port

OS:Connection,
  {22c4d320-ea06-472d-9699-e760b9672a61}, !- Handle
  {c45b6271-4559-42d3-bdc8-88dbf13283ac}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  22,                                     !- Outlet Port
  {975ad6f4-28e6-426e-bd77-103742fee6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b752b34-f483-450a-8a3f-fe005e4f5f38}, !- Handle
  Node 542,                               !- Name
  {6d3a405d-8e81-414c-99a1-e3595d3f2112}, !- Inlet Port
  {fc92e21a-d5ec-4065-a736-92981b5e5779}; !- Outlet Port

OS:Connection,
  {db0dd43b-07a5-4b21-a4de-aaa2b6ac1ff6}, !- Handle
  {4eebd515-0420-49c5-93f7-d961caa694b2}, !- Name
  {975ad6f4-28e6-426e-bd77-103742fee6cd}, !- Source Object
  3,                                      !- Outlet Port
  {ab5e7309-cb00-4800-8de6-e1c1e675af5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3a405d-8e81-414c-99a1-e3595d3f2112}, !- Handle
  {3eba822b-d68f-420d-bb4e-6f34815356b2}, !- Name
  {ab5e7309-cb00-4800-8de6-e1c1e675af5c}, !- Source Object
  3,                                      !- Outlet Port
  {8b752b34-f483-450a-8a3f-fe005e4f5f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc92e21a-d5ec-4065-a736-92981b5e5779}, !- Handle
  {251953a6-3c44-4d4f-9c62-6955134123c0}, !- Name
  {8b752b34-f483-450a-8a3f-fe005e4f5f38}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a910ad56-a54c-43c4-9af4-484b38c14c41}, !- Handle
  Water Use Connections 20,               !- Name
  {2255c2da-2025-4927-83a4-a3b3652f8416}, !- Inlet Node Name
  {90cf4079-569a-4d66-a1e1-7aca024e33a2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85f4a187-6e90-4315-8461-159f20d722b3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a1863781-e86a-43ea-9d8a-1713dbab2a84}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {aa553601-7508-457a-9325-bdadc5a89461}, !- Target Temperature Schedule Name
  {2e608880-996b-420f-867e-929c7d9a2240}, !- Sensible Fraction Schedule Name
  {4953e8f3-a380-41be-9130-19a13cfbb8e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2e608880-996b-420f-867e-929c7d9a2240}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {810660a8-4a3c-44ab-94a5-6100b8cdbfea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {810660a8-4a3c-44ab-94a5-6100b8cdbfea}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4953e8f3-a380-41be-9130-19a13cfbb8e9}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef0cda87-45b9-4eee-80a4-27d73a6fadee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef0cda87-45b9-4eee-80a4-27d73a6fadee}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa553601-7508-457a-9325-bdadc5a89461}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2993278-3811-479f-bf1a-54d6e036f7d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2993278-3811-479f-bf1a-54d6e036f7d3}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {85f4a187-6e90-4315-8461-159f20d722b3}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {a1863781-e86a-43ea-9d8a-1713dbab2a84}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7cc2be01-96e6-4c74-9007-5c3e0e7ef76e}, !- Handle
  Node 543,                               !- Name
  {bdc563dd-f505-4134-b382-126c29c00484}, !- Inlet Port
  {2255c2da-2025-4927-83a4-a3b3652f8416}; !- Outlet Port

OS:Connection,
  {bdc563dd-f505-4134-b382-126c29c00484}, !- Handle
  {7365fec0-1bf4-4105-b804-421b22d6d826}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  23,                                     !- Outlet Port
  {7cc2be01-96e6-4c74-9007-5c3e0e7ef76e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0d9e428-ce41-4dac-b868-9651f59bc6eb}, !- Handle
  Node 544,                               !- Name
  {90cf4079-569a-4d66-a1e1-7aca024e33a2}, !- Inlet Port
  {5d773b03-1ee8-439b-a207-f1f7ab976a20}; !- Outlet Port

OS:Connection,
  {2255c2da-2025-4927-83a4-a3b3652f8416}, !- Handle
  {baa7f65f-94dd-451f-b164-067dbb979c19}, !- Name
  {7cc2be01-96e6-4c74-9007-5c3e0e7ef76e}, !- Source Object
  3,                                      !- Outlet Port
  {a910ad56-a54c-43c4-9af4-484b38c14c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90cf4079-569a-4d66-a1e1-7aca024e33a2}, !- Handle
  {6ceb792b-575a-40d5-82d8-ec2026cd9476}, !- Name
  {a910ad56-a54c-43c4-9af4-484b38c14c41}, !- Source Object
  3,                                      !- Outlet Port
  {a0d9e428-ce41-4dac-b868-9651f59bc6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d773b03-1ee8-439b-a207-f1f7ab976a20}, !- Handle
  {7be56ad2-625c-4128-a895-a1d413bf4ede}, !- Name
  {a0d9e428-ce41-4dac-b868-9651f59bc6eb}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e43a8c26-bb7d-4133-9903-cc865ae1902a}, !- Handle
  Water Use Connections 21,               !- Name
  {4f031051-9e89-4045-9b11-01795464bbbe}, !- Inlet Node Name
  {8cf56177-d596-491b-819d-e8b4109d6533}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1c8ea78-afaa-402c-80e8-771a60d4e986}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {babca17f-931e-40bc-b3db-6a1bd8daf631}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {c94ea764-079a-403a-b654-e12ebb08befb}, !- Target Temperature Schedule Name
  {2547888d-c496-4c87-bd80-902cc4ba2b65}, !- Sensible Fraction Schedule Name
  {8d585833-ff8e-46ff-b04d-b4696991b7f8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2547888d-c496-4c87-bd80-902cc4ba2b65}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6c053fdb-151e-4d2d-b6b0-cb007155e43a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c053fdb-151e-4d2d-b6b0-cb007155e43a}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d585833-ff8e-46ff-b04d-b4696991b7f8}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {81082588-91d5-46c7-a563-c1811d6826af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81082588-91d5-46c7-a563-c1811d6826af}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c94ea764-079a-403a-b654-e12ebb08befb}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f313cc68-6681-42f3-9f94-3f6d426d4fed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f313cc68-6681-42f3-9f94-3f6d426d4fed}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b1c8ea78-afaa-402c-80e8-771a60d4e986}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {babca17f-931e-40bc-b3db-6a1bd8daf631}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {34bfbe7a-46de-495f-bbe6-2e8cf9dc4e7e}, !- Handle
  Node 545,                               !- Name
  {1164b73a-9ce6-4e81-907e-5143e15e19db}, !- Inlet Port
  {4f031051-9e89-4045-9b11-01795464bbbe}; !- Outlet Port

OS:Connection,
  {1164b73a-9ce6-4e81-907e-5143e15e19db}, !- Handle
  {2faa9f7b-b2ea-4ecc-91c7-87d703cb82b5}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  24,                                     !- Outlet Port
  {34bfbe7a-46de-495f-bbe6-2e8cf9dc4e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df8ed8cb-cea0-43e5-b911-7433838ed25d}, !- Handle
  Node 546,                               !- Name
  {8cf56177-d596-491b-819d-e8b4109d6533}, !- Inlet Port
  {182f433d-d33f-431e-8469-97364ca8cac8}; !- Outlet Port

OS:Connection,
  {4f031051-9e89-4045-9b11-01795464bbbe}, !- Handle
  {c80518e5-5794-431a-9e53-7a5a2284ba30}, !- Name
  {34bfbe7a-46de-495f-bbe6-2e8cf9dc4e7e}, !- Source Object
  3,                                      !- Outlet Port
  {e43a8c26-bb7d-4133-9903-cc865ae1902a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cf56177-d596-491b-819d-e8b4109d6533}, !- Handle
  {3fa69592-bac5-491d-b7fc-fb6f11377b49}, !- Name
  {e43a8c26-bb7d-4133-9903-cc865ae1902a}, !- Source Object
  3,                                      !- Outlet Port
  {df8ed8cb-cea0-43e5-b911-7433838ed25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {182f433d-d33f-431e-8469-97364ca8cac8}, !- Handle
  {e6693ad8-c6ed-49dd-848a-a7219967ddbc}, !- Name
  {df8ed8cb-cea0-43e5-b911-7433838ed25d}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40706138-a15c-48c1-8b8e-4f24e92e0684}, !- Handle
  Water Use Connections 22,               !- Name
  {7447c71e-ffde-4e44-b1ab-45d79d20e019}, !- Inlet Node Name
  {edd75d02-83c9-48ef-999b-1b19d5feee54}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f625fea9-681f-4276-a36e-181c29911cc7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {925f1056-26cc-4876-943d-831193487704}, !- Handle
  T s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {0ff127e7-79db-45b4-990b-beee743d17db}, !- Target Temperature Schedule Name
  {56d12b59-43fb-48ed-a926-efc69ced1459}, !- Sensible Fraction Schedule Name
  {1be4c9cf-a88d-4964-ab89-da3956a2020c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {56d12b59-43fb-48ed-a926-efc69ced1459}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {989f134e-d112-4650-b830-6d790e7b770d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {989f134e-d112-4650-b830-6d790e7b770d}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1be4c9cf-a88d-4964-ab89-da3956a2020c}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40dfd942-c761-4371-b7b7-b19c9333348b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40dfd942-c761-4371-b7b7-b19c9333348b}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ff127e7-79db-45b4-990b-beee743d17db}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6217eb76-1558-403d-81fa-5089b6c42d1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6217eb76-1558-403d-81fa-5089b6c42d1c}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f625fea9-681f-4276-a36e-181c29911cc7}, !- Handle
  T s2 apartment Service Water Use 0.15gal/min, !- Name
  {925f1056-26cc-4876-943d-831193487704}, !- Water Use Equipment Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b56ee9fc-8e53-4d92-82cd-8897175d6df6}, !- Handle
  Node 547,                               !- Name
  {e31958f1-72af-41de-87bb-974477fac9b5}, !- Inlet Port
  {7447c71e-ffde-4e44-b1ab-45d79d20e019}; !- Outlet Port

OS:Connection,
  {e31958f1-72af-41de-87bb-974477fac9b5}, !- Handle
  {b0778ac9-f8c2-477d-9345-2e63b0ff715e}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  25,                                     !- Outlet Port
  {b56ee9fc-8e53-4d92-82cd-8897175d6df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b30eea7-ce85-4b2d-ab5b-b0b7c45c929f}, !- Handle
  Node 548,                               !- Name
  {edd75d02-83c9-48ef-999b-1b19d5feee54}, !- Inlet Port
  {1718c7b2-bb15-4f52-a85c-1091b0ae97d5}; !- Outlet Port

OS:Connection,
  {7447c71e-ffde-4e44-b1ab-45d79d20e019}, !- Handle
  {ee2d87d2-f9e3-4416-a9f7-9473b676f39d}, !- Name
  {b56ee9fc-8e53-4d92-82cd-8897175d6df6}, !- Source Object
  3,                                      !- Outlet Port
  {40706138-a15c-48c1-8b8e-4f24e92e0684}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd75d02-83c9-48ef-999b-1b19d5feee54}, !- Handle
  {425e4af1-92c2-4bfc-81f5-656b47d1d62a}, !- Name
  {40706138-a15c-48c1-8b8e-4f24e92e0684}, !- Source Object
  3,                                      !- Outlet Port
  {8b30eea7-ce85-4b2d-ab5b-b0b7c45c929f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1718c7b2-bb15-4f52-a85c-1091b0ae97d5}, !- Handle
  {695c3a54-1ff7-47cf-a54b-3edfa8137f59}, !- Name
  {8b30eea7-ce85-4b2d-ab5b-b0b7c45c929f}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d4911523-6068-4a2f-9c65-99eb39a18c22}, !- Handle
  Water Use Connections 23,               !- Name
  {f1f8baf4-ee8d-469d-94c9-0aca5237b339}, !- Inlet Node Name
  {f52fb643-8058-41ac-8208-6f118de5416d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a301c71c-d82d-4de9-a376-bb9f2defa0d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {be6c07f5-ce9d-489e-ab90-cb4611e86bd3}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {c477101a-4e62-450e-aedd-eae6d1cc4b9e}, !- Target Temperature Schedule Name
  {089178a9-9a67-488a-9cff-b1120e5fb38e}, !- Sensible Fraction Schedule Name
  {18b368b2-2d54-43b2-a1b1-3137e3f50daf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {089178a9-9a67-488a-9cff-b1120e5fb38e}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {13707fca-c107-4636-b9d6-390c178da8fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13707fca-c107-4636-b9d6-390c178da8fc}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18b368b2-2d54-43b2-a1b1-3137e3f50daf}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b0aea854-60fe-49f1-aed6-42fb4a55f1f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0aea854-60fe-49f1-aed6-42fb4a55f1f9}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c477101a-4e62-450e-aedd-eae6d1cc4b9e}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {905d3b60-046a-4ca4-a099-ce3dbc1c2ac9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {905d3b60-046a-4ca4-a099-ce3dbc1c2ac9}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a301c71c-d82d-4de9-a376-bb9f2defa0d0}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {be6c07f5-ce9d-489e-ab90-cb4611e86bd3}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {94aa10e1-9a3a-4c8d-971e-8dd23416c09f}, !- Handle
  Node 549,                               !- Name
  {fdc7520d-5878-4d0f-9cb6-1f5f0f2d3011}, !- Inlet Port
  {f1f8baf4-ee8d-469d-94c9-0aca5237b339}; !- Outlet Port

OS:Connection,
  {fdc7520d-5878-4d0f-9cb6-1f5f0f2d3011}, !- Handle
  {ddb08dc4-5d12-4207-bb62-6727a9928db5}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  26,                                     !- Outlet Port
  {94aa10e1-9a3a-4c8d-971e-8dd23416c09f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e139c6cd-2407-4c51-a55c-f8b6d516f7f4}, !- Handle
  Node 550,                               !- Name
  {f52fb643-8058-41ac-8208-6f118de5416d}, !- Inlet Port
  {8c1d6a6b-dc27-4018-9952-eb06c07aabf9}; !- Outlet Port

OS:Connection,
  {f1f8baf4-ee8d-469d-94c9-0aca5237b339}, !- Handle
  {048fc594-dd8e-4596-a206-f76085fbbb72}, !- Name
  {94aa10e1-9a3a-4c8d-971e-8dd23416c09f}, !- Source Object
  3,                                      !- Outlet Port
  {d4911523-6068-4a2f-9c65-99eb39a18c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52fb643-8058-41ac-8208-6f118de5416d}, !- Handle
  {b8fbde82-72f6-45c6-851b-b1235da703b6}, !- Name
  {d4911523-6068-4a2f-9c65-99eb39a18c22}, !- Source Object
  3,                                      !- Outlet Port
  {e139c6cd-2407-4c51-a55c-f8b6d516f7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1d6a6b-dc27-4018-9952-eb06c07aabf9}, !- Handle
  {848d6bf7-4320-4908-838b-0a5fb3622b50}, !- Name
  {e139c6cd-2407-4c51-a55c-f8b6d516f7f4}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5f8daa4c-8000-466f-ab95-041a7c6eab8d}, !- Handle
  Water Use Connections 24,               !- Name
  {4718807e-9710-466a-b0e6-f531ff70419f}, !- Inlet Node Name
  {aecd1c01-d6b4-4048-98e1-f4bcb1a28e7c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68c02f6a-3996-47a8-992a-cc9d451168d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3195220b-8043-408c-871f-fc2693850ea8}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {516ff136-1517-431b-8d44-60e584d9ba86}, !- Target Temperature Schedule Name
  {8df95bca-9d3e-4278-9414-0ee615ed90e4}, !- Sensible Fraction Schedule Name
  {50721dd3-f356-4ced-9423-8a1f794faa0b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8df95bca-9d3e-4278-9414-0ee615ed90e4}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d718afd-8554-4085-9230-3346481a9ea5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d718afd-8554-4085-9230-3346481a9ea5}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {50721dd3-f356-4ced-9423-8a1f794faa0b}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {175a6c77-329a-459b-99d6-1083797692d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {175a6c77-329a-459b-99d6-1083797692d3}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {516ff136-1517-431b-8d44-60e584d9ba86}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abe700fd-e26c-4ec0-b5f4-4eaef5a8befd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abe700fd-e26c-4ec0-b5f4-4eaef5a8befd}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {68c02f6a-3996-47a8-992a-cc9d451168d0}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {3195220b-8043-408c-871f-fc2693850ea8}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {b0e4fbe7-2337-4d92-910a-1520bf875e7c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {59385e10-02c0-4160-9cb7-0f98b3ff5be3}, !- Handle
  Node 551,                               !- Name
  {7c130c7c-f483-4bab-bd56-be1a8dfda861}, !- Inlet Port
  {4718807e-9710-466a-b0e6-f531ff70419f}; !- Outlet Port

OS:Connection,
  {7c130c7c-f483-4bab-bd56-be1a8dfda861}, !- Handle
  {0616a7f7-01c7-4163-bf25-ed1a1016352f}, !- Name
  {3922b325-35bb-4a82-b2b0-9bca1ca1d609}, !- Source Object
  27,                                     !- Outlet Port
  {59385e10-02c0-4160-9cb7-0f98b3ff5be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54a622bf-4a83-4b34-9105-2a6b0ed7673d}, !- Handle
  Node 552,                               !- Name
  {aecd1c01-d6b4-4048-98e1-f4bcb1a28e7c}, !- Inlet Port
  {75c0f46b-59c9-4adf-a6a8-06a6b7d26476}; !- Outlet Port

OS:Connection,
  {4718807e-9710-466a-b0e6-f531ff70419f}, !- Handle
  {8ef9b4b1-54d5-4572-88e7-2262723e37df}, !- Name
  {59385e10-02c0-4160-9cb7-0f98b3ff5be3}, !- Source Object
  3,                                      !- Outlet Port
  {5f8daa4c-8000-466f-ab95-041a7c6eab8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aecd1c01-d6b4-4048-98e1-f4bcb1a28e7c}, !- Handle
  {e9fee291-82b2-411e-ae66-8e329d08b277}, !- Name
  {5f8daa4c-8000-466f-ab95-041a7c6eab8d}, !- Source Object
  3,                                      !- Outlet Port
  {54a622bf-4a83-4b34-9105-2a6b0ed7673d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75c0f46b-59c9-4adf-a6a8-06a6b7d26476}, !- Handle
  {0302c2a6-a057-414f-abe3-c4b771e29290}, !- Name
  {54a622bf-4a83-4b34-9105-2a6b0ed7673d}, !- Source Object
  3,                                      !- Outlet Port
  {55f713be-e969-49eb-8de3-e4a21c4d436c}, !- Target Object
  27;                                     !- Inlet Port

OS:Sizing:Parameters,
  {dd5ce346-22aa-4659-8896-b33a6a78da24}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {5ae06e68-5fcc-4ed0-8225-bdfef4faad33}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Constant,
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Handle
  Always Off Discrete,                    !- Name
  {9d6fbab0-4d37-4455-a27e-41b84c2564b9}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {9d6fbab0-4d37-4455-a27e-41b84c2564b9}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Ruleset,
  {7f201123-4e03-4d95-8d3d-f774ae7355be}, !- Handle
  Makeup-Air Unit Supply Air Temp 23,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {a37d1daa-6ab1-470d-b86a-60df43053b10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a37d1daa-6ab1-470d-b86a-60df43053b10}, !- Handle
  Makeup Air Unit Supply Air Temp Default 23, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {41dc9e34-ae67-4442-9260-471371aaa595}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {7f201123-4e03-4d95-8d3d-f774ae7355be}, !- Schedule Name
  {08775186-0f98-41d6-8db9-9832bad1b33f}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {531ff2e7-56bd-4ab8-9b0a-2c6403ad847c}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {3e1eb267-d4c7-4ac1-afd5-331c50a018c4}, !- Availability Schedule
  {44d36486-508c-481c-9faa-cee5134b6be9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bbfd8520-9349-4bb8-9e62-843212350a7e}, !- Supply Side Inlet Node Name
  {70d44e0b-b1cd-42eb-a3eb-46ef5e47fbd3}, !- Demand Side Outlet Node Name
  {70604e44-59f7-4c68-a166-d46197657a46}, !- Demand Side Inlet Node A
  {7553f6f6-9e61-45a2-bb8d-c400f71089c7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6b907a8d-5011-4fc3-a7bc-9706447e3ac0}, !- Demand Mixer Name
  {16b84168-0237-480f-8ceb-08b7229cc330}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a01cba65-5ebc-483d-9751-d862876b9591}, !- Handle
  Node 2,                                 !- Name
  {bbfd8520-9349-4bb8-9e62-843212350a7e}, !- Inlet Port
  {ba76db62-237c-4cff-a617-a4846934ce97}; !- Outlet Port

OS:Node,
  {08775186-0f98-41d6-8db9-9832bad1b33f}, !- Handle
  Node 3,                                 !- Name
  {c0e59ad5-44ac-43a0-b48d-cc31c165a7ad}, !- Inlet Port
  {7553f6f6-9e61-45a2-bb8d-c400f71089c7}; !- Outlet Port

OS:Connection,
  {bbfd8520-9349-4bb8-9e62-843212350a7e}, !- Handle
  {94459bc0-9f98-465f-ac9a-bd75e3c1fbc6}, !- Name
  {531ff2e7-56bd-4ab8-9b0a-2c6403ad847c}, !- Source Object
  8,                                      !- Outlet Port
  {a01cba65-5ebc-483d-9751-d862876b9591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7553f6f6-9e61-45a2-bb8d-c400f71089c7}, !- Handle
  {e68a3ab1-6933-46cd-9434-24e76d838305}, !- Name
  {08775186-0f98-41d6-8db9-9832bad1b33f}, !- Source Object
  3,                                      !- Outlet Port
  {531ff2e7-56bd-4ab8-9b0a-2c6403ad847c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {bdc45a26-5609-4455-8447-26ded2c7e50e}, !- Handle
  Node 5,                                 !- Name
  {70604e44-59f7-4c68-a166-d46197657a46}, !- Inlet Port
  {cedfe614-7b24-4992-8af1-f567c03d51b0}; !- Outlet Port

OS:Node,
  {dc7dc479-568e-4141-b06a-9ed750bc09cf}, !- Handle
  Node 6,                                 !- Name
  {eb8f52ac-a01b-4335-ad19-b3b88b820c4d}, !- Inlet Port
  {70d44e0b-b1cd-42eb-a3eb-46ef5e47fbd3}; !- Outlet Port

OS:Node,
  {9ea6a91b-d073-4eaf-b1ab-c120901dc182}, !- Handle
  Node 8,                                 !- Name
  {76f98987-e237-4897-855b-af3cf2ea108d}, !- Inlet Port
  {1205269c-1a48-4dbe-b656-97698cc7a023}; !- Outlet Port

OS:Connection,
  {70604e44-59f7-4c68-a166-d46197657a46}, !- Handle
  {f07e5eb8-1405-4694-90af-313b9bb78c53}, !- Name
  {531ff2e7-56bd-4ab8-9b0a-2c6403ad847c}, !- Source Object
  10,                                     !- Outlet Port
  {bdc45a26-5609-4455-8447-26ded2c7e50e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d44e0b-b1cd-42eb-a3eb-46ef5e47fbd3}, !- Handle
  {17babd56-396a-409a-a92a-02ed9ebb3307}, !- Name
  {dc7dc479-568e-4141-b06a-9ed750bc09cf}, !- Source Object
  3,                                      !- Outlet Port
  {531ff2e7-56bd-4ab8-9b0a-2c6403ad847c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {16b84168-0237-480f-8ceb-08b7229cc330}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {cedfe614-7b24-4992-8af1-f567c03d51b0}, !- Inlet Node Name
  {17286c09-0961-47e0-ac49-209113c1b3eb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6b907a8d-5011-4fc3-a7bc-9706447e3ac0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {eb8f52ac-a01b-4335-ad19-b3b88b820c4d}, !- Outlet Node Name
  {044eff04-99a2-4ded-a18f-82362f38fb03}; !- Inlet Node Name 1

OS:Connection,
  {cedfe614-7b24-4992-8af1-f567c03d51b0}, !- Handle
  {126971e9-3f25-4e82-ba2d-deaec5d382b9}, !- Name
  {bdc45a26-5609-4455-8447-26ded2c7e50e}, !- Source Object
  3,                                      !- Outlet Port
  {16b84168-0237-480f-8ceb-08b7229cc330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb8f52ac-a01b-4335-ad19-b3b88b820c4d}, !- Handle
  {a834cf85-2d37-49db-9ca8-6dbaec5fe72d}, !- Name
  {6b907a8d-5011-4fc3-a7bc-9706447e3ac0}, !- Source Object
  2,                                      !- Outlet Port
  {dc7dc479-568e-4141-b06a-9ed750bc09cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {41677de2-5acd-479d-9d61-fd2c9408cc05}, !- Handle
  {531ff2e7-56bd-4ab8-9b0a-2c6403ad847c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {44d36486-508c-481c-9faa-cee5134b6be9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a748c693-2523-4f9b-b1ab-230667002231}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {eb7fa5af-4faa-4784-9e35-ba184713fbf6}, !- Handle
  System Supply Fan,                      !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ddc81f0c-8d43-46f8-9945-7d809f9b7560}, !- Air Inlet Node Name
  {c0e59ad5-44ac-43a0-b48d-cc31c165a7ad}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {c459ae65-6127-4a11-a074-ebce4ae51f3a}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 6kBtu/hr 4.71COP, !- Name
  {6fc07ded-c306-427e-b50e-e4e772ec3d7b}, !- Indoor Air Inlet Node Name
  {a4193a0a-3897-4c8e-bab2-5a884ce27238}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {c0f2e89d-cba2-4294-b1e4-40fc82f1f9dc}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {0ffd42e1-d5f3-4886-990d-ce0b1eafd568}; !- Speed Data List

OS:Curve:Quadratic,
  {acb7524e-7ae7-41e1-8919-92684ff1f598}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {0ffd42e1-d5f3-4886-990d-ce0b1eafd568}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {503735ad-3166-422f-b18d-dcd9ad73b72a}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {503735ad-3166-422f-b18d-dcd9ad73b72a}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.71,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e95dac87-fba2-4a2a-9641-1dc4bce5d127}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e6c1e517-d184-4546-9b9c-1a1e981ce361}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {270280d9-2d1c-4499-a8f4-39f4d5e1c140}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9a40779b-1957-4e23-bd79-5e82d2ba96e4}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {e737e16b-3fe7-4390-bac5-d3cc0b617f25}, !- Handle
  CoilHeatingElectric,                    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {493aa230-c52c-4466-829f-75f6d07a8dea}, !- Air Inlet Node Name
  {25edb0f0-195b-4af4-a772-ca74d365bb4c}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {13677d59-e0f5-4667-8675-7642fb2f667a}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 6kBtu/hr 4.68COP, !- Name
  {ceb36718-0f87-4964-b288-f3c95c6affe8}, !- Indoor Air Inlet Node Name
  {9f2e9354-4af2-4ddd-8693-e7d39386e55b}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {efe9760a-1daf-42fa-90c5-ca2174229efe}, !- Energy Part Load Fraction Curve Name
  {9b050fca-fae1-46a8-a030-2c548dd7cf65}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {00dfafc6-3014-42ce-9fbe-35b3124b74a5}; !- Speed Data List

OS:Curve:Quadratic,
  {efbefac1-fafd-425e-a471-901a4afc6add}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {00dfafc6-3014-42ce-9fbe-35b3124b74a5}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {4d10bc3a-7e6d-4c09-8044-f78eeb8b7753}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {4d10bc3a-7e6d-4c09-8044-f78eeb8b7753}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {7c694bb4-4efb-4ee2-aa02-a2489d89d3bb}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {12198912-19f3-4740-b64c-28e252f65c36}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {99f563a1-ed78-419e-a342-5f3384709263}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0f7609d3-6b3a-4275-8f37-c3e757ad4ddf}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {9b050fca-fae1-46a8-a030-2c548dd7cf65}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {acdd1e56-38eb-439e-bf41-a1cddc072f1a}, !- Handle
  Node 9,                                 !- Name
  {a4193a0a-3897-4c8e-bab2-5a884ce27238}, !- Inlet Port
  {ceb36718-0f87-4964-b288-f3c95c6affe8}; !- Outlet Port

OS:Connection,
  {a4193a0a-3897-4c8e-bab2-5a884ce27238}, !- Handle
  {3d99d13f-f83f-4c45-8214-a975b28edce6}, !- Name
  {c459ae65-6127-4a11-a074-ebce4ae51f3a}, !- Source Object
  3,                                      !- Outlet Port
  {acdd1e56-38eb-439e-bf41-a1cddc072f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb36718-0f87-4964-b288-f3c95c6affe8}, !- Handle
  {8fb0bd9a-fc6a-41b6-a00d-2cdc53e7b516}, !- Name
  {acdd1e56-38eb-439e-bf41-a1cddc072f1a}, !- Source Object
  3,                                      !- Outlet Port
  {13677d59-e0f5-4667-8675-7642fb2f667a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da800586-eda0-4ce2-ad04-a531d6ea4e7d}, !- Handle
  Node 11,                                !- Name
  {9f2e9354-4af2-4ddd-8693-e7d39386e55b}, !- Inlet Port
  {493aa230-c52c-4466-829f-75f6d07a8dea}; !- Outlet Port

OS:Connection,
  {9f2e9354-4af2-4ddd-8693-e7d39386e55b}, !- Handle
  {f4c09cdc-c962-4300-9bc1-a673558f8152}, !- Name
  {13677d59-e0f5-4667-8675-7642fb2f667a}, !- Source Object
  3,                                      !- Outlet Port
  {da800586-eda0-4ce2-ad04-a531d6ea4e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {493aa230-c52c-4466-829f-75f6d07a8dea}, !- Handle
  {5020e5a8-f51e-4f4f-88f6-8509b4d6f00c}, !- Name
  {da800586-eda0-4ce2-ad04-a531d6ea4e7d}, !- Source Object
  3,                                      !- Outlet Port
  {e737e16b-3fe7-4390-bac5-d3cc0b617f25}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {88956929-99b7-489e-a569-30b89bf5eeb7}, !- Handle
  Node 12,                                !- Name
  {25edb0f0-195b-4af4-a772-ca74d365bb4c}, !- Inlet Port
  {ddc81f0c-8d43-46f8-9945-7d809f9b7560}; !- Outlet Port

OS:Connection,
  {25edb0f0-195b-4af4-a772-ca74d365bb4c}, !- Handle
  {e05a799b-75bc-403f-8ada-1167e84a6105}, !- Name
  {e737e16b-3fe7-4390-bac5-d3cc0b617f25}, !- Source Object
  6,                                      !- Outlet Port
  {88956929-99b7-489e-a569-30b89bf5eeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc81f0c-8d43-46f8-9945-7d809f9b7560}, !- Handle
  {9af707b5-d8bc-4293-8dea-791f940579c4}, !- Name
  {88956929-99b7-489e-a569-30b89bf5eeb7}, !- Source Object
  3,                                      !- Outlet Port
  {eb7fa5af-4faa-4784-9e35-ba184713fbf6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c0e59ad5-44ac-43a0-b48d-cc31c165a7ad}, !- Handle
  {27aac7c4-05db-4abc-a246-1e9947dd6dce}, !- Name
  {eb7fa5af-4faa-4784-9e35-ba184713fbf6}, !- Source Object
  9,                                      !- Outlet Port
  {08775186-0f98-41d6-8db9-9832bad1b33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {73aa5dbe-4fd3-4186-978a-333164ede32d}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3e1eb267-d4c7-4ac1-afd5-331c50a018c4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f20f2286-17f8-46eb-bb59-227f78b79aab}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f20f2286-17f8-46eb-bb59-227f78b79aab}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ffb4c3f1-0666-4b69-bc67-e1698541f61b}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {73aa5dbe-4fd3-4186-978a-333164ede32d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {757fd7d5-7389-42c6-afea-1c21023c1c4f}, !- Mixed Air Node Name
  {5a8e981e-b1cf-4228-a918-15c5e74ac94d}, !- Outdoor Air Stream Node Name
  {3f1334e4-a44d-4b92-8f25-1c55d2b29e59}, !- Relief Air Stream Node Name
  {ba76db62-237c-4cff-a617-a4846934ce97}; !- Return Air Stream Node Name

OS:Node,
  {15113fd4-a373-40fe-ad02-9b3aa9e52091}, !- Handle
  Node 14,                                !- Name
  ,                                       !- Inlet Port
  {92d2cbaa-7a53-49b1-91ac-c369a7b0c4b6}; !- Outlet Port

OS:Node,
  {d9640261-12c9-4990-83aa-d0a340aa47b6}, !- Handle
  Node 15,                                !- Name
  {2d5ea08e-0902-49bf-b7e7-6dea027b44bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {722aaee8-3c03-4e5b-87fe-247150520bba}, !- Handle
  Node 17,                                !- Name
  {757fd7d5-7389-42c6-afea-1c21023c1c4f}, !- Inlet Port
  {6fc07ded-c306-427e-b50e-e4e772ec3d7b}; !- Outlet Port

OS:Connection,
  {ba76db62-237c-4cff-a617-a4846934ce97}, !- Handle
  {61603cd9-bcfa-4534-9e42-fe056931afab}, !- Name
  {a01cba65-5ebc-483d-9751-d862876b9591}, !- Source Object
  3,                                      !- Outlet Port
  {ffb4c3f1-0666-4b69-bc67-e1698541f61b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {757fd7d5-7389-42c6-afea-1c21023c1c4f}, !- Handle
  {7d70139a-e8a5-45d5-8fbe-c7ea8092c95c}, !- Name
  {ffb4c3f1-0666-4b69-bc67-e1698541f61b}, !- Source Object
  5,                                      !- Outlet Port
  {722aaee8-3c03-4e5b-87fe-247150520bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc07ded-c306-427e-b50e-e4e772ec3d7b}, !- Handle
  {ee0e28cb-cf92-41e2-8b35-e5f2925cb989}, !- Name
  {722aaee8-3c03-4e5b-87fe-247150520bba}, !- Source Object
  3,                                      !- Outlet Port
  {c459ae65-6127-4a11-a074-ebce4ae51f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {645be4e8-2b40-49f1-a0da-d721f877f2d7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {da71b2cc-8d23-4ba5-828d-57315981924c}, !- Air Inlet Node Name
  {76f98987-e237-4897-855b-af3cf2ea108d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4cf137ed-4aa5-4e26-8971-b0eb328e4fbf}, !- Handle
  Node 18,                                !- Name
  {18920a15-1310-4250-ab60-fb5ca795edfb}, !- Inlet Port
  {044eff04-99a2-4ded-a18f-82362f38fb03}; !- Outlet Port

OS:Connection,
  {1205269c-1a48-4dbe-b656-97698cc7a023}, !- Handle
  {561a8cdc-d2da-4f57-884b-ce4a20e36c9a}, !- Name
  {9ea6a91b-d073-4eaf-b1ab-c120901dc182}, !- Source Object
  3,                                      !- Outlet Port
  {0747f4b4-ede8-4e29-ab65-4fc33bf8355d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18920a15-1310-4250-ab60-fb5ca795edfb}, !- Handle
  {fb187af5-439a-45c1-935e-b51b67de04b8}, !- Name
  {202c028e-8e00-42c1-9f61-da7bb51e0aeb}, !- Source Object
  3,                                      !- Outlet Port
  {4cf137ed-4aa5-4e26-8971-b0eb328e4fbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044eff04-99a2-4ded-a18f-82362f38fb03}, !- Handle
  {19bfff51-e95d-493e-a338-08d1f47fa8e1}, !- Name
  {4cf137ed-4aa5-4e26-8971-b0eb328e4fbf}, !- Source Object
  3,                                      !- Outlet Port
  {6b907a8d-5011-4fc3-a7bc-9706447e3ac0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d569347d-d1e6-4397-a3ce-93acd982b11a}, !- Handle
  Node 20,                                !- Name
  {17286c09-0961-47e0-ac49-209113c1b3eb}, !- Inlet Port
  {da71b2cc-8d23-4ba5-828d-57315981924c}; !- Outlet Port

OS:Connection,
  {17286c09-0961-47e0-ac49-209113c1b3eb}, !- Handle
  {042f7f14-5be8-41ae-9056-cc676d25d636}, !- Name
  {16b84168-0237-480f-8ceb-08b7229cc330}, !- Source Object
  3,                                      !- Outlet Port
  {d569347d-d1e6-4397-a3ce-93acd982b11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da71b2cc-8d23-4ba5-828d-57315981924c}, !- Handle
  {9435e8ed-2caf-473a-b551-b20b16235833}, !- Name
  {d569347d-d1e6-4397-a3ce-93acd982b11a}, !- Source Object
  3,                                      !- Outlet Port
  {645be4e8-2b40-49f1-a0da-d721f877f2d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76f98987-e237-4897-855b-af3cf2ea108d}, !- Handle
  {a20fde5d-7807-4a34-8b1a-48e96b18d52f}, !- Name
  {645be4e8-2b40-49f1-a0da-d721f877f2d7}, !- Source Object
  4,                                      !- Outlet Port
  {9ea6a91b-d073-4eaf-b1ab-c120901dc182}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4cd0c8eb-8885-4266-aba0-1ed13702fcc4}, !- Handle
  Makeup-Air Unit Supply Air Temp 24,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {820c8542-b6ff-4b6a-bd24-4277d9cc9499}; !- Default Day Schedule Name

OS:Schedule:Day,
  {820c8542-b6ff-4b6a-bd24-4277d9cc9499}, !- Handle
  Makeup Air Unit Supply Air Temp Default 24, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b52a46f6-78bf-4af7-bd96-0e83d8840ed1}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {4cd0c8eb-8885-4266-aba0-1ed13702fcc4}, !- Schedule Name
  {d7fbd71f-ad1a-4f77-a609-14276f4d75a2}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {584caa61-cdb5-4a9b-9495-e8da9561f9a8}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {f9d50740-312a-4b98-8ddc-c2f057015281}, !- Availability Schedule
  {22887d6c-eb1c-4e84-8a46-709f2564c417}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0c13912c-cbc7-4b71-afbb-1b92eb2854f9}, !- Supply Side Inlet Node Name
  {fae5002d-4312-42fd-90df-a0a9a4038ff2}, !- Demand Side Outlet Node Name
  {60051634-a5b2-47c3-9f08-20db23edba45}, !- Demand Side Inlet Node A
  {67f403f5-31e6-40b4-9133-781929826917}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d71e234c-efce-41b1-af3b-f8a87e49db74}, !- Demand Mixer Name
  {c6abd393-42c7-4015-918f-e0ae98bf50a7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4df7326a-ec2a-4dc6-aa00-9b8c7ae83e36}, !- Handle
  Node 21,                                !- Name
  {0c13912c-cbc7-4b71-afbb-1b92eb2854f9}, !- Inlet Port
  {b3f447d4-ee41-475b-8bca-deeafb63a231}; !- Outlet Port

OS:Node,
  {d7fbd71f-ad1a-4f77-a609-14276f4d75a2}, !- Handle
  Node 23,                                !- Name
  {34075915-1300-4fd5-9127-ad9c10796b01}, !- Inlet Port
  {67f403f5-31e6-40b4-9133-781929826917}; !- Outlet Port

OS:Connection,
  {0c13912c-cbc7-4b71-afbb-1b92eb2854f9}, !- Handle
  {c3b2016c-006c-4d68-ba94-b6eeb3e19212}, !- Name
  {584caa61-cdb5-4a9b-9495-e8da9561f9a8}, !- Source Object
  8,                                      !- Outlet Port
  {4df7326a-ec2a-4dc6-aa00-9b8c7ae83e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67f403f5-31e6-40b4-9133-781929826917}, !- Handle
  {350819d6-a35a-492c-af63-46e742c46e6e}, !- Name
  {d7fbd71f-ad1a-4f77-a609-14276f4d75a2}, !- Source Object
  3,                                      !- Outlet Port
  {584caa61-cdb5-4a9b-9495-e8da9561f9a8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {565e3b30-c6fd-4cb4-aac2-573b9eac1ff4}, !- Handle
  Node 24,                                !- Name
  {60051634-a5b2-47c3-9f08-20db23edba45}, !- Inlet Port
  {c16443fa-4ec2-4e7d-9af1-2e645ed0e9af}; !- Outlet Port

OS:Node,
  {436ad194-3aea-49b2-863c-7b0d93a01b4f}, !- Handle
  Node 26,                                !- Name
  {d683212f-bad0-4b1c-b3a3-367748341f18}, !- Inlet Port
  {fae5002d-4312-42fd-90df-a0a9a4038ff2}; !- Outlet Port

OS:Node,
  {3d09d95d-d26b-4251-94c2-cb7d027401ca}, !- Handle
  Node 27,                                !- Name
  {01d9927b-7f65-438f-8e09-0fbfd4fb22f1}, !- Inlet Port
  {94b8ae68-1f3e-42f7-9cce-0e28209013e1}; !- Outlet Port

OS:Connection,
  {60051634-a5b2-47c3-9f08-20db23edba45}, !- Handle
  {7e8834f1-dd7b-436c-b7a9-2712bbc8ac54}, !- Name
  {584caa61-cdb5-4a9b-9495-e8da9561f9a8}, !- Source Object
  10,                                     !- Outlet Port
  {565e3b30-c6fd-4cb4-aac2-573b9eac1ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae5002d-4312-42fd-90df-a0a9a4038ff2}, !- Handle
  {6742bc14-005a-43d2-8efc-f4f1374230a0}, !- Name
  {436ad194-3aea-49b2-863c-7b0d93a01b4f}, !- Source Object
  3,                                      !- Outlet Port
  {584caa61-cdb5-4a9b-9495-e8da9561f9a8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c6abd393-42c7-4015-918f-e0ae98bf50a7}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c16443fa-4ec2-4e7d-9af1-2e645ed0e9af}, !- Inlet Node Name
  {85882879-ce75-4a97-b6b4-ff2c2dfe7233}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d71e234c-efce-41b1-af3b-f8a87e49db74}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {d683212f-bad0-4b1c-b3a3-367748341f18}, !- Outlet Node Name
  {2c924db2-2ba1-4991-bb90-1b80388eff94}; !- Inlet Node Name 1

OS:Connection,
  {c16443fa-4ec2-4e7d-9af1-2e645ed0e9af}, !- Handle
  {63fbeca5-3ab4-49c5-88fc-b73431c4ec17}, !- Name
  {565e3b30-c6fd-4cb4-aac2-573b9eac1ff4}, !- Source Object
  3,                                      !- Outlet Port
  {c6abd393-42c7-4015-918f-e0ae98bf50a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d683212f-bad0-4b1c-b3a3-367748341f18}, !- Handle
  {569218f5-9096-4b1c-b24c-a0e871e596ea}, !- Name
  {d71e234c-efce-41b1-af3b-f8a87e49db74}, !- Source Object
  2,                                      !- Outlet Port
  {436ad194-3aea-49b2-863c-7b0d93a01b4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a9ed2257-7e0c-4d32-b1c9-0306d2b36b51}, !- Handle
  {584caa61-cdb5-4a9b-9495-e8da9561f9a8}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {22887d6c-eb1c-4e84-8a46-709f2564c417}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e7f9a75a-227e-492d-8fc5-707353e9df5b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bb6c4da9-55b6-4e6a-96f2-e027422d5dc1}, !- Handle
  System Supply Fan 1,                    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5bb77be6-6515-42f7-bb06-58cc8c1423a6}, !- Air Inlet Node Name
  {34075915-1300-4fd5-9127-ad9c10796b01}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {4d6e18d2-04b2-469a-b8a2-f0c93d1b0004}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 1 3kBtu/hr 5.58COP, !- Name
  {47cf5e42-2006-444d-ac3f-9ae71902c08c}, !- Indoor Air Inlet Node Name
  {bb7cacb4-191f-4909-8a70-55e3b90b48ab}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {dd143825-9a46-4bf1-91d3-ffb36268633e}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {382db5f0-8152-4ee2-9d67-2c4b94b2c2fe}; !- Speed Data List

OS:Curve:Quadratic,
  {ca2c39a2-5150-4897-8712-132b5692232b}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {382db5f0-8152-4ee2-9d67-2c4b94b2c2fe}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 1, !- Name
  {ea847d74-4f5d-47f2-8e56-b5a5e5eb6125}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {ea847d74-4f5d-47f2-8e56-b5a5e5eb6125}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {41f9b55c-894b-44a7-bade-700c8c7c1228}, !- Handle
  Curve Biquadratic 5,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {35145b51-ce01-426c-ba88-f63b4777d157}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {172d0186-4280-4525-a3a5-89530879a09b}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {bb1e0156-b56d-4bc5-8b97-162b03f4c0f7}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {fea1e16b-3495-43f4-9612-f8b1c18ec09e}, !- Handle
  CoilHeatingElectric 1,                  !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b04575ca-194a-40fd-a720-9eb4356f3344}, !- Air Inlet Node Name
  {7fd70f4d-36e0-421e-bb39-dbed319b1926}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {e2fa6db0-a671-4114-9bcc-3652fdb5a28a}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 1 3kBtu/hr 4.68COP, !- Name
  {449bc6c8-3b5c-49a3-ba10-99dae350fe7a}, !- Indoor Air Inlet Node Name
  {11c98da3-2562-4fac-8999-a184851e611a}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {341a712d-ad5f-4e96-ae48-c8c7c1ab1ab2}, !- Energy Part Load Fraction Curve Name
  {28f1f867-0b26-48b9-b06b-b0d9d35d6a95}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {a23bfb57-7452-45a5-8206-f278e888a60d}; !- Speed Data List

OS:Curve:Quadratic,
  {c9f10696-4320-4808-af0e-3334abe0e797}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {a23bfb57-7452-45a5-8206-f278e888a60d}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 1, !- Name
  {a6e80958-e11e-46ff-8ca6-d7af9050b8ff}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {a6e80958-e11e-46ff-8ca6-d7af9050b8ff}, !- Handle
  Coil Heating DX Variable Speed Speed Data 2, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {c5f93451-8600-4d5a-8ddc-f0756b65466c}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e537a0bd-1841-4258-81da-aca8965ce74f}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7af12b18-8042-4f6f-9491-d73539a35268}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9bd0a8e9-8425-42ce-a749-feafad9b367f}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {28f1f867-0b26-48b9-b06b-b0d9d35d6a95}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {f533ce3f-49b5-494d-975b-ce81f4e93c47}, !- Handle
  Node 29,                                !- Name
  {bb7cacb4-191f-4909-8a70-55e3b90b48ab}, !- Inlet Port
  {449bc6c8-3b5c-49a3-ba10-99dae350fe7a}; !- Outlet Port

OS:Connection,
  {bb7cacb4-191f-4909-8a70-55e3b90b48ab}, !- Handle
  {7e29f81f-9252-4b4f-882a-b612633e095a}, !- Name
  {4d6e18d2-04b2-469a-b8a2-f0c93d1b0004}, !- Source Object
  3,                                      !- Outlet Port
  {f533ce3f-49b5-494d-975b-ce81f4e93c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {449bc6c8-3b5c-49a3-ba10-99dae350fe7a}, !- Handle
  {e535d51f-bb3f-44bd-a6e8-c363db1011e5}, !- Name
  {f533ce3f-49b5-494d-975b-ce81f4e93c47}, !- Source Object
  3,                                      !- Outlet Port
  {e2fa6db0-a671-4114-9bcc-3652fdb5a28a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c61bb56-ab13-4de2-9635-09ab966cd41c}, !- Handle
  Node 30,                                !- Name
  {11c98da3-2562-4fac-8999-a184851e611a}, !- Inlet Port
  {b04575ca-194a-40fd-a720-9eb4356f3344}; !- Outlet Port

OS:Connection,
  {11c98da3-2562-4fac-8999-a184851e611a}, !- Handle
  {1911b689-c760-4380-8266-c34a4ddd5924}, !- Name
  {e2fa6db0-a671-4114-9bcc-3652fdb5a28a}, !- Source Object
  3,                                      !- Outlet Port
  {2c61bb56-ab13-4de2-9635-09ab966cd41c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04575ca-194a-40fd-a720-9eb4356f3344}, !- Handle
  {b7a3538a-5567-4961-aa71-7a28233cc914}, !- Name
  {2c61bb56-ab13-4de2-9635-09ab966cd41c}, !- Source Object
  3,                                      !- Outlet Port
  {fea1e16b-3495-43f4-9612-f8b1c18ec09e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {81b2bdaa-7173-4dd7-938e-55249a324e84}, !- Handle
  Node 32,                                !- Name
  {7fd70f4d-36e0-421e-bb39-dbed319b1926}, !- Inlet Port
  {5bb77be6-6515-42f7-bb06-58cc8c1423a6}; !- Outlet Port

OS:Connection,
  {7fd70f4d-36e0-421e-bb39-dbed319b1926}, !- Handle
  {df10eb6b-7eef-4ded-9f74-1f2534beb364}, !- Name
  {fea1e16b-3495-43f4-9612-f8b1c18ec09e}, !- Source Object
  6,                                      !- Outlet Port
  {81b2bdaa-7173-4dd7-938e-55249a324e84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb77be6-6515-42f7-bb06-58cc8c1423a6}, !- Handle
  {9851f789-9dc3-4269-a037-b118b9b1b842}, !- Name
  {81b2bdaa-7173-4dd7-938e-55249a324e84}, !- Source Object
  3,                                      !- Outlet Port
  {bb6c4da9-55b6-4e6a-96f2-e027422d5dc1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {34075915-1300-4fd5-9127-ad9c10796b01}, !- Handle
  {4f6b5f28-1904-476c-93e9-de5483761a34}, !- Name
  {bb6c4da9-55b6-4e6a-96f2-e027422d5dc1}, !- Source Object
  9,                                      !- Outlet Port
  {d7fbd71f-ad1a-4f77-a609-14276f4d75a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {429577ba-4732-4588-8350-805e7b5202ba}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f9d50740-312a-4b98-8ddc-c2f057015281}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aabb7299-19a7-474e-a140-695fe63cbd7e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aabb7299-19a7-474e-a140-695fe63cbd7e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {28e2044d-9276-403d-886b-b79cd95e5afb}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {429577ba-4732-4588-8350-805e7b5202ba}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {57a4f5dd-d9e6-468a-aa80-e7d7c8819e8a}, !- Mixed Air Node Name
  {3eeb8246-144f-416e-b842-df34f8193cf9}, !- Outdoor Air Stream Node Name
  {6b6892b9-673d-49b5-bf0d-0620f36a1ed7}, !- Relief Air Stream Node Name
  {b3f447d4-ee41-475b-8bca-deeafb63a231}; !- Return Air Stream Node Name

OS:Node,
  {8766a389-6395-45ea-be47-357b0eb8af8a}, !- Handle
  Node 33,                                !- Name
  ,                                       !- Inlet Port
  {73cb8212-82f2-411d-ac50-6972d6df1743}; !- Outlet Port

OS:Node,
  {fef8351a-f7a3-4865-94be-edd9a5a916c4}, !- Handle
  Node 35,                                !- Name
  {abfd4f6c-6954-4a3d-ac75-8f83e26c82de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {9d2f3c16-1aff-407b-a03f-bb8ac1307aa5}, !- Handle
  Node 36,                                !- Name
  {57a4f5dd-d9e6-468a-aa80-e7d7c8819e8a}, !- Inlet Port
  {47cf5e42-2006-444d-ac3f-9ae71902c08c}; !- Outlet Port

OS:Connection,
  {b3f447d4-ee41-475b-8bca-deeafb63a231}, !- Handle
  {4fa39055-d576-43bb-9f84-bd5bce98d28d}, !- Name
  {4df7326a-ec2a-4dc6-aa00-9b8c7ae83e36}, !- Source Object
  3,                                      !- Outlet Port
  {28e2044d-9276-403d-886b-b79cd95e5afb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {57a4f5dd-d9e6-468a-aa80-e7d7c8819e8a}, !- Handle
  {b63f7a1c-3caa-4423-8726-0102aad370ed}, !- Name
  {28e2044d-9276-403d-886b-b79cd95e5afb}, !- Source Object
  5,                                      !- Outlet Port
  {9d2f3c16-1aff-407b-a03f-bb8ac1307aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47cf5e42-2006-444d-ac3f-9ae71902c08c}, !- Handle
  {579d69ce-2c1b-4c26-9de2-ac14f1612ad4}, !- Name
  {9d2f3c16-1aff-407b-a03f-bb8ac1307aa5}, !- Source Object
  3,                                      !- Outlet Port
  {4d6e18d2-04b2-469a-b8a2-f0c93d1b0004}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b15c7b76-ba0c-4614-a380-b3376ce77610}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {11409887-8178-4710-a6a8-76cdc496f003}, !- Air Inlet Node Name
  {01d9927b-7f65-438f-8e09-0fbfd4fb22f1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7d953c48-8652-49d3-96f8-e648b97bc43d}, !- Handle
  Node 38,                                !- Name
  {c76f7d16-d388-49fc-b302-0d67fbd485d0}, !- Inlet Port
  {2c924db2-2ba1-4991-bb90-1b80388eff94}; !- Outlet Port

OS:Connection,
  {94b8ae68-1f3e-42f7-9cce-0e28209013e1}, !- Handle
  {71ef108b-192f-46af-a181-d29db6ee37cb}, !- Name
  {3d09d95d-d26b-4251-94c2-cb7d027401ca}, !- Source Object
  3,                                      !- Outlet Port
  {ae6c33fd-0dac-47be-a555-a1844257bb26}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c76f7d16-d388-49fc-b302-0d67fbd485d0}, !- Handle
  {d37fc0df-f6e1-46f0-960a-273df8752fc3}, !- Name
  {fe242ed8-c32f-454f-bef6-40a70248b67b}, !- Source Object
  3,                                      !- Outlet Port
  {7d953c48-8652-49d3-96f8-e648b97bc43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c924db2-2ba1-4991-bb90-1b80388eff94}, !- Handle
  {2ff9c031-d3e4-45ad-aafa-5c84ffc26896}, !- Name
  {7d953c48-8652-49d3-96f8-e648b97bc43d}, !- Source Object
  3,                                      !- Outlet Port
  {d71e234c-efce-41b1-af3b-f8a87e49db74}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {85870c98-66fb-4bdf-89fd-0797af8ec883}, !- Handle
  Node 39,                                !- Name
  {85882879-ce75-4a97-b6b4-ff2c2dfe7233}, !- Inlet Port
  {11409887-8178-4710-a6a8-76cdc496f003}; !- Outlet Port

OS:Connection,
  {85882879-ce75-4a97-b6b4-ff2c2dfe7233}, !- Handle
  {9954fc32-2853-4745-8a36-8ef9c8d7918a}, !- Name
  {c6abd393-42c7-4015-918f-e0ae98bf50a7}, !- Source Object
  3,                                      !- Outlet Port
  {85870c98-66fb-4bdf-89fd-0797af8ec883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11409887-8178-4710-a6a8-76cdc496f003}, !- Handle
  {cd046779-cabc-4d6b-a5ce-7203e0fba72a}, !- Name
  {85870c98-66fb-4bdf-89fd-0797af8ec883}, !- Source Object
  3,                                      !- Outlet Port
  {b15c7b76-ba0c-4614-a380-b3376ce77610}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01d9927b-7f65-438f-8e09-0fbfd4fb22f1}, !- Handle
  {35ce4fc7-11d4-4a90-9f35-b9187d9a7314}, !- Name
  {b15c7b76-ba0c-4614-a380-b3376ce77610}, !- Source Object
  4,                                      !- Outlet Port
  {3d09d95d-d26b-4251-94c2-cb7d027401ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8ab70a8a-052f-40ea-b182-0ebe33ac5fdd}, !- Handle
  Makeup-Air Unit Supply Air Temp 25,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {ac81dbb4-0531-44c3-9335-0af628073b7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac81dbb4-0531-44c3-9335-0af628073b7d}, !- Handle
  Makeup Air Unit Supply Air Temp Default 25, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {50ac1e70-ae80-432e-92e1-2b468409af19}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {8ab70a8a-052f-40ea-b182-0ebe33ac5fdd}, !- Schedule Name
  {0806b0fe-7120-4d50-bfcf-a28ce7f535ef}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {64469d48-38d0-4817-9597-fcbf5b22ba77}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {5bb78953-6c05-4164-bb81-eed48819d79c}, !- Availability Schedule
  {d5aa9464-6416-439c-b5e9-ac7288adc429}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a0ab85d2-05c3-46d5-9727-3690569a9ba7}, !- Supply Side Inlet Node Name
  {6132528d-90da-465a-9a27-8d334951b998}, !- Demand Side Outlet Node Name
  {460dde36-3585-4e65-b99a-275ac38be871}, !- Demand Side Inlet Node A
  {25803926-6f04-4287-af8c-81b85d1469b7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8db4966-605d-4dbf-a082-2357da038fb1}, !- Demand Mixer Name
  {a46d4f0f-1657-456e-bd8e-8421223f8288}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {27fcbabc-88a0-43d5-848c-49380599727e}, !- Handle
  Node 41,                                !- Name
  {a0ab85d2-05c3-46d5-9727-3690569a9ba7}, !- Inlet Port
  {05dd1e4b-e2e1-45ef-93fb-52aa495c546a}; !- Outlet Port

OS:Node,
  {0806b0fe-7120-4d50-bfcf-a28ce7f535ef}, !- Handle
  Node 42,                                !- Name
  {2c4eeedc-fd17-4ca7-9a4d-351b52a62ef6}, !- Inlet Port
  {25803926-6f04-4287-af8c-81b85d1469b7}; !- Outlet Port

OS:Connection,
  {a0ab85d2-05c3-46d5-9727-3690569a9ba7}, !- Handle
  {a37112c4-84e3-4baa-89bf-6999d7c2bb71}, !- Name
  {64469d48-38d0-4817-9597-fcbf5b22ba77}, !- Source Object
  8,                                      !- Outlet Port
  {27fcbabc-88a0-43d5-848c-49380599727e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25803926-6f04-4287-af8c-81b85d1469b7}, !- Handle
  {d0f5ac29-7cd8-48c6-ba06-a955a5c734c0}, !- Name
  {0806b0fe-7120-4d50-bfcf-a28ce7f535ef}, !- Source Object
  3,                                      !- Outlet Port
  {64469d48-38d0-4817-9597-fcbf5b22ba77}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {cdd76a5f-99bd-45f6-a47f-c888d793c183}, !- Handle
  Node 44,                                !- Name
  {460dde36-3585-4e65-b99a-275ac38be871}, !- Inlet Port
  {9441be3f-0585-441d-a790-e0ce4895e854}; !- Outlet Port

OS:Node,
  {8713c668-41d7-496b-b74e-5f0808d4d21e}, !- Handle
  Node 45,                                !- Name
  {45380424-4dfe-42f4-a3e6-b4028ef69f29}, !- Inlet Port
  {6132528d-90da-465a-9a27-8d334951b998}; !- Outlet Port

OS:Node,
  {cc2c2cb1-5ad5-47a4-8023-16fde306bfb9}, !- Handle
  Node 47,                                !- Name
  {3a5ecb92-b266-4629-a811-9247fd61e355}, !- Inlet Port
  {0deb6411-950d-4f29-9a20-0d20b9409c6c}; !- Outlet Port

OS:Connection,
  {460dde36-3585-4e65-b99a-275ac38be871}, !- Handle
  {b4af63b0-9ca0-4333-b86e-612d8f6e299d}, !- Name
  {64469d48-38d0-4817-9597-fcbf5b22ba77}, !- Source Object
  10,                                     !- Outlet Port
  {cdd76a5f-99bd-45f6-a47f-c888d793c183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6132528d-90da-465a-9a27-8d334951b998}, !- Handle
  {97102933-28d6-4c18-95ed-3d01b5b57c9b}, !- Name
  {8713c668-41d7-496b-b74e-5f0808d4d21e}, !- Source Object
  3,                                      !- Outlet Port
  {64469d48-38d0-4817-9597-fcbf5b22ba77}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a46d4f0f-1657-456e-bd8e-8421223f8288}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {9441be3f-0585-441d-a790-e0ce4895e854}, !- Inlet Node Name
  {10e451af-c9be-4b69-83ea-cbf128c927ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d8db4966-605d-4dbf-a082-2357da038fb1}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {45380424-4dfe-42f4-a3e6-b4028ef69f29}, !- Outlet Node Name
  {139fb5e0-4a76-4188-b27b-4421a4f26536}; !- Inlet Node Name 1

OS:Connection,
  {9441be3f-0585-441d-a790-e0ce4895e854}, !- Handle
  {a1020468-f410-4c04-b7ab-4cf546de4b3f}, !- Name
  {cdd76a5f-99bd-45f6-a47f-c888d793c183}, !- Source Object
  3,                                      !- Outlet Port
  {a46d4f0f-1657-456e-bd8e-8421223f8288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45380424-4dfe-42f4-a3e6-b4028ef69f29}, !- Handle
  {384a79b3-482f-49ef-9e33-04586d5358d2}, !- Name
  {d8db4966-605d-4dbf-a082-2357da038fb1}, !- Source Object
  2,                                      !- Outlet Port
  {8713c668-41d7-496b-b74e-5f0808d4d21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {07bb3445-3a56-4700-800b-86f8b3a9c1f6}, !- Handle
  {64469d48-38d0-4817-9597-fcbf5b22ba77}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d5aa9464-6416-439c-b5e9-ac7288adc429}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {f412ddc3-247b-452c-baeb-8c34ecc03bed}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {68327767-4e82-48b8-8b65-a4e572643548}, !- Handle
  System Supply Fan 2,                    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b79dae1b-1af4-43ad-8c93-35ffaa3f196f}, !- Air Inlet Node Name
  {2c4eeedc-fd17-4ca7-9a4d-351b52a62ef6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {c901e88a-a61b-45f9-b897-0ac3883d642c}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 2 6kBtu/hr 4.71COP, !- Name
  {73daf5c0-3f4c-4f50-9c36-5e188b6adb70}, !- Indoor Air Inlet Node Name
  {44c833b2-bc96-4a57-87af-9633bdbf8da6}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {fcfeb01a-446f-4459-8de0-38fc63fd294b}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {75d0b90c-ae23-45d4-8a2f-5495b1909f76}; !- Speed Data List

OS:Curve:Quadratic,
  {7c705792-22d0-4e80-920f-f19e010b621f}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {75d0b90c-ae23-45d4-8a2f-5495b1909f76}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 2, !- Name
  {7d8a43fa-4284-4147-af64-6590aa10c434}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {7d8a43fa-4284-4147-af64-6590aa10c434}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 3, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.71,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e8fbb5e1-eab4-4a57-a05b-caae3e00f744}, !- Handle
  Curve Biquadratic 9,                    !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {c0c9eff4-1d9b-47b5-9678-8ae7cbcd7ac5}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {17cc9595-d55c-4433-bde7-c422156669fc}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1173980e-f81a-4059-9b16-39811b0f1af1}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {473f2429-6eab-4cae-a8ae-fa0c24e65430}, !- Handle
  CoilHeatingElectric 2,                  !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f360fe9a-3abd-49e2-be14-0ea989d83100}, !- Air Inlet Node Name
  {33a6fde5-0e51-483e-b32d-eead054e41d7}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {07077873-81bb-48d8-8aeb-a977b43aca5c}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 2 6kBtu/hr 4.68COP, !- Name
  {934e4390-9c0a-4d31-9c0b-0d7311ad628a}, !- Indoor Air Inlet Node Name
  {00a7d141-b5ee-4049-b780-7bdc994d6b38}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {6ec41f05-dc88-4ec4-9783-39ebd62b867f}, !- Energy Part Load Fraction Curve Name
  {1ae22e89-fd31-43a4-bdeb-a5295b9a745a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {8394117e-bca4-4b24-9dad-dee4194f9907}; !- Speed Data List

OS:Curve:Quadratic,
  {5c80ad95-a14b-4dce-80e4-2b4880b298fd}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {8394117e-bca4-4b24-9dad-dee4194f9907}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 2, !- Name
  {2127040e-10d1-45ad-abf9-de60df553813}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {2127040e-10d1-45ad-abf9-de60df553813}, !- Handle
  Coil Heating DX Variable Speed Speed Data 3, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {80d8bc65-1034-49e0-abe4-8c140fd6ad53}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {887a1e2f-3af2-4c5c-baa6-7b500d712926}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5836262-a826-4b71-955e-b1a4149f9f37}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {80092091-71f6-40bb-a566-af44c4a7e1f9}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {1ae22e89-fd31-43a4-bdeb-a5295b9a745a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {ee2c9952-3abd-4752-b497-5f2566e5df51}, !- Handle
  Node 48,                                !- Name
  {44c833b2-bc96-4a57-87af-9633bdbf8da6}, !- Inlet Port
  {934e4390-9c0a-4d31-9c0b-0d7311ad628a}; !- Outlet Port

OS:Connection,
  {44c833b2-bc96-4a57-87af-9633bdbf8da6}, !- Handle
  {96437e21-877c-4af7-85ff-613ea383d829}, !- Name
  {c901e88a-a61b-45f9-b897-0ac3883d642c}, !- Source Object
  3,                                      !- Outlet Port
  {ee2c9952-3abd-4752-b497-5f2566e5df51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {934e4390-9c0a-4d31-9c0b-0d7311ad628a}, !- Handle
  {313e9d1d-5431-4cfd-94ac-b18c383ee86d}, !- Name
  {ee2c9952-3abd-4752-b497-5f2566e5df51}, !- Source Object
  3,                                      !- Outlet Port
  {07077873-81bb-48d8-8aeb-a977b43aca5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b3c6399-1c69-4e30-ac48-11c04b3b1b3e}, !- Handle
  Node 50,                                !- Name
  {00a7d141-b5ee-4049-b780-7bdc994d6b38}, !- Inlet Port
  {f360fe9a-3abd-49e2-be14-0ea989d83100}; !- Outlet Port

OS:Connection,
  {00a7d141-b5ee-4049-b780-7bdc994d6b38}, !- Handle
  {e7417bd0-0cd9-4e5b-a757-05090797a13b}, !- Name
  {07077873-81bb-48d8-8aeb-a977b43aca5c}, !- Source Object
  3,                                      !- Outlet Port
  {7b3c6399-1c69-4e30-ac48-11c04b3b1b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f360fe9a-3abd-49e2-be14-0ea989d83100}, !- Handle
  {6307759f-7708-4400-b0fb-b195d7f20910}, !- Name
  {7b3c6399-1c69-4e30-ac48-11c04b3b1b3e}, !- Source Object
  3,                                      !- Outlet Port
  {473f2429-6eab-4cae-a8ae-fa0c24e65430}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ffeba1c6-9199-4d43-ab4b-1954177a9b37}, !- Handle
  Node 51,                                !- Name
  {33a6fde5-0e51-483e-b32d-eead054e41d7}, !- Inlet Port
  {b79dae1b-1af4-43ad-8c93-35ffaa3f196f}; !- Outlet Port

OS:Connection,
  {33a6fde5-0e51-483e-b32d-eead054e41d7}, !- Handle
  {ecb29ff0-515a-4346-8148-0799a61eb701}, !- Name
  {473f2429-6eab-4cae-a8ae-fa0c24e65430}, !- Source Object
  6,                                      !- Outlet Port
  {ffeba1c6-9199-4d43-ab4b-1954177a9b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b79dae1b-1af4-43ad-8c93-35ffaa3f196f}, !- Handle
  {9e7d1f82-1c8f-4f45-8a27-8c75f5409350}, !- Name
  {ffeba1c6-9199-4d43-ab4b-1954177a9b37}, !- Source Object
  3,                                      !- Outlet Port
  {68327767-4e82-48b8-8b65-a4e572643548}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c4eeedc-fd17-4ca7-9a4d-351b52a62ef6}, !- Handle
  {60e44702-f480-4227-be7d-3d0b58d32df6}, !- Name
  {68327767-4e82-48b8-8b65-a4e572643548}, !- Source Object
  9,                                      !- Outlet Port
  {0806b0fe-7120-4d50-bfcf-a28ce7f535ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e4a69811-7026-4b57-a531-4896c54da788}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5bb78953-6c05-4164-bb81-eed48819d79c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a4bdc262-537d-42ec-876e-c7af0e2d7344}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a4bdc262-537d-42ec-876e-c7af0e2d7344}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {221716dd-52ef-4642-95ec-2c934a10a99f}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {e4a69811-7026-4b57-a531-4896c54da788}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {24c167b2-28ac-41c1-acee-e0d4c3badcdd}, !- Mixed Air Node Name
  {76be2bde-366a-45dc-a9d8-da627ba2ab1a}, !- Outdoor Air Stream Node Name
  {a08279da-c7e1-44f1-b324-ca7806e91eff}, !- Relief Air Stream Node Name
  {05dd1e4b-e2e1-45ef-93fb-52aa495c546a}; !- Return Air Stream Node Name

OS:Node,
  {7e54b2c3-0c22-4348-bd52-728f1e2f0247}, !- Handle
  Node 53,                                !- Name
  ,                                       !- Inlet Port
  {1aed3c67-8d73-430c-b225-98138f4219b5}; !- Outlet Port

OS:Node,
  {0cbf1d1b-d10b-4b72-9bec-ed7ffdc43475}, !- Handle
  Node 54,                                !- Name
  {5661e963-1b4e-4251-b343-217ea2102def}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {7aa76f79-44ad-4e38-bbee-3cf2087fbb7f}, !- Handle
  Node 56,                                !- Name
  {24c167b2-28ac-41c1-acee-e0d4c3badcdd}, !- Inlet Port
  {73daf5c0-3f4c-4f50-9c36-5e188b6adb70}; !- Outlet Port

OS:Connection,
  {05dd1e4b-e2e1-45ef-93fb-52aa495c546a}, !- Handle
  {b144de89-4e80-4195-a543-13756c8dac8d}, !- Name
  {27fcbabc-88a0-43d5-848c-49380599727e}, !- Source Object
  3,                                      !- Outlet Port
  {221716dd-52ef-4642-95ec-2c934a10a99f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {24c167b2-28ac-41c1-acee-e0d4c3badcdd}, !- Handle
  {3eefe2fe-bb36-447a-8f1a-e4f461355217}, !- Name
  {221716dd-52ef-4642-95ec-2c934a10a99f}, !- Source Object
  5,                                      !- Outlet Port
  {7aa76f79-44ad-4e38-bbee-3cf2087fbb7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73daf5c0-3f4c-4f50-9c36-5e188b6adb70}, !- Handle
  {f33a57fa-6261-4922-917a-37dec60931f1}, !- Name
  {7aa76f79-44ad-4e38-bbee-3cf2087fbb7f}, !- Source Object
  3,                                      !- Outlet Port
  {c901e88a-a61b-45f9-b897-0ac3883d642c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ee9c4f6d-1ff9-4515-9b50-6d86f15a26f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {9b13caba-381c-4bf1-b496-247eb905a336}, !- Air Inlet Node Name
  {3a5ecb92-b266-4629-a811-9247fd61e355}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac89b0c2-467e-4a70-9685-2b200db895f8}, !- Handle
  Node 57,                                !- Name
  {919a2bd5-cd47-46dc-bc04-e799796e765b}, !- Inlet Port
  {139fb5e0-4a76-4188-b27b-4421a4f26536}; !- Outlet Port

OS:Connection,
  {0deb6411-950d-4f29-9a20-0d20b9409c6c}, !- Handle
  {d8b8259e-a9fc-42a3-be1a-0477ca4725f9}, !- Name
  {cc2c2cb1-5ad5-47a4-8023-16fde306bfb9}, !- Source Object
  3,                                      !- Outlet Port
  {9cdb2124-56be-4a62-9b7f-aaad126a786d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {919a2bd5-cd47-46dc-bc04-e799796e765b}, !- Handle
  {7dbf0667-b45d-45b7-80ec-941c4f369e86}, !- Name
  {3167f082-cdc3-4deb-b568-6b72696cfc98}, !- Source Object
  3,                                      !- Outlet Port
  {ac89b0c2-467e-4a70-9685-2b200db895f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {139fb5e0-4a76-4188-b27b-4421a4f26536}, !- Handle
  {8a7b7a0d-3154-4bc0-ba56-38b7fdcc68ad}, !- Name
  {ac89b0c2-467e-4a70-9685-2b200db895f8}, !- Source Object
  3,                                      !- Outlet Port
  {d8db4966-605d-4dbf-a082-2357da038fb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b468d1b1-bf71-4825-8a63-031974b84597}, !- Handle
  Node 59,                                !- Name
  {10e451af-c9be-4b69-83ea-cbf128c927ee}, !- Inlet Port
  {9b13caba-381c-4bf1-b496-247eb905a336}; !- Outlet Port

OS:Connection,
  {10e451af-c9be-4b69-83ea-cbf128c927ee}, !- Handle
  {3bd7fa7d-e9f3-4fbc-a304-ea31d54ca8ee}, !- Name
  {a46d4f0f-1657-456e-bd8e-8421223f8288}, !- Source Object
  3,                                      !- Outlet Port
  {b468d1b1-bf71-4825-8a63-031974b84597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b13caba-381c-4bf1-b496-247eb905a336}, !- Handle
  {78bbd91c-d266-48f2-9667-044b51e95178}, !- Name
  {b468d1b1-bf71-4825-8a63-031974b84597}, !- Source Object
  3,                                      !- Outlet Port
  {ee9c4f6d-1ff9-4515-9b50-6d86f15a26f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a5ecb92-b266-4629-a811-9247fd61e355}, !- Handle
  {e29dafb1-2986-440a-bfc8-3c53490f2489}, !- Name
  {ee9c4f6d-1ff9-4515-9b50-6d86f15a26f8}, !- Source Object
  4,                                      !- Outlet Port
  {cc2c2cb1-5ad5-47a4-8023-16fde306bfb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d4894459-b943-4958-a6f6-406503f9dd6e}, !- Handle
  Makeup-Air Unit Supply Air Temp 26,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {3219139d-3789-4c55-aba1-67d5172c4eca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3219139d-3789-4c55-aba1-67d5172c4eca}, !- Handle
  Makeup Air Unit Supply Air Temp Default 26, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b940d719-8ef5-4c4f-a5f1-fa2ce0c0cf45}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {d4894459-b943-4958-a6f6-406503f9dd6e}, !- Schedule Name
  {bff50e4b-db1f-4848-a549-47f4569b13b3}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {578097d5-c015-44dc-9098-f91c5e1ad2b2}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {a5381a51-8833-42c9-9f24-277ac8303ec6}, !- Availability Schedule
  {cc072085-c200-4048-90f6-33714b96de57}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {62e81b69-5847-4d31-9523-81db82eab062}, !- Supply Side Inlet Node Name
  {fe0821c2-15d5-4014-9e56-de6d6aa285cf}, !- Demand Side Outlet Node Name
  {5aaf064f-e801-4b61-9aa9-ba991ddd80d2}, !- Demand Side Inlet Node A
  {0420d3fc-33ef-4052-82ba-48baeed9fa59}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9c72d253-bef2-4cf0-8de1-3bc9977d79d8}, !- Demand Mixer Name
  {4380f6fe-b82e-477e-b80b-21dfd04a07de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7cabe01b-69fb-46f7-923c-d4779a380c14}, !- Handle
  Node 60,                                !- Name
  {62e81b69-5847-4d31-9523-81db82eab062}, !- Inlet Port
  {b0d7eeaf-423a-4d4e-897e-454ba9639872}; !- Outlet Port

OS:Node,
  {bff50e4b-db1f-4848-a549-47f4569b13b3}, !- Handle
  Node 62,                                !- Name
  {38c9e621-516b-4937-bdc8-adb1dffcc3e2}, !- Inlet Port
  {0420d3fc-33ef-4052-82ba-48baeed9fa59}; !- Outlet Port

OS:Connection,
  {62e81b69-5847-4d31-9523-81db82eab062}, !- Handle
  {8a60a6a5-3c0d-43ee-8a45-7a9f0ffe93ef}, !- Name
  {578097d5-c015-44dc-9098-f91c5e1ad2b2}, !- Source Object
  8,                                      !- Outlet Port
  {7cabe01b-69fb-46f7-923c-d4779a380c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0420d3fc-33ef-4052-82ba-48baeed9fa59}, !- Handle
  {c99369f4-326b-4e49-bf2d-14e95d694380}, !- Name
  {bff50e4b-db1f-4848-a549-47f4569b13b3}, !- Source Object
  3,                                      !- Outlet Port
  {578097d5-c015-44dc-9098-f91c5e1ad2b2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a8813018-1ee2-41fd-a16b-dc28e74adb64}, !- Handle
  Node 63,                                !- Name
  {5aaf064f-e801-4b61-9aa9-ba991ddd80d2}, !- Inlet Port
  {10d8037f-ac25-4e17-ac4b-11ccb46c4acb}; !- Outlet Port

OS:Node,
  {3caa956c-42d8-4246-9867-6053896d97d3}, !- Handle
  Node 65,                                !- Name
  {1ec61752-9e7a-453b-9f3d-7839c4b2cdb3}, !- Inlet Port
  {fe0821c2-15d5-4014-9e56-de6d6aa285cf}; !- Outlet Port

OS:Node,
  {24492d06-6a24-44db-abae-476bd20b2204}, !- Handle
  Node 66,                                !- Name
  {2ac6039a-f1de-4e60-a741-3b6ca0fb44b6}, !- Inlet Port
  {97c3249f-0253-4070-a693-393782c6e62b}; !- Outlet Port

OS:Connection,
  {5aaf064f-e801-4b61-9aa9-ba991ddd80d2}, !- Handle
  {3b4604a4-d903-4da4-a9b9-6c2c247a49f9}, !- Name
  {578097d5-c015-44dc-9098-f91c5e1ad2b2}, !- Source Object
  10,                                     !- Outlet Port
  {a8813018-1ee2-41fd-a16b-dc28e74adb64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0821c2-15d5-4014-9e56-de6d6aa285cf}, !- Handle
  {b6f9fdee-f7f9-4c67-b07f-3e57b5c2160b}, !- Name
  {3caa956c-42d8-4246-9867-6053896d97d3}, !- Source Object
  3,                                      !- Outlet Port
  {578097d5-c015-44dc-9098-f91c5e1ad2b2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4380f6fe-b82e-477e-b80b-21dfd04a07de}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {10d8037f-ac25-4e17-ac4b-11ccb46c4acb}, !- Inlet Node Name
  {a147b4eb-773d-4b5e-8cea-f8c4965104db}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9c72d253-bef2-4cf0-8de1-3bc9977d79d8}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {1ec61752-9e7a-453b-9f3d-7839c4b2cdb3}, !- Outlet Node Name
  {3dafa831-1a47-468b-aa5e-35d54c639572}; !- Inlet Node Name 1

OS:Connection,
  {10d8037f-ac25-4e17-ac4b-11ccb46c4acb}, !- Handle
  {a2d8e958-5a64-4d7d-8f46-afdce42cbb5e}, !- Name
  {a8813018-1ee2-41fd-a16b-dc28e74adb64}, !- Source Object
  3,                                      !- Outlet Port
  {4380f6fe-b82e-477e-b80b-21dfd04a07de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ec61752-9e7a-453b-9f3d-7839c4b2cdb3}, !- Handle
  {d88f3733-c2ca-4479-97ee-1de68c5a5b74}, !- Name
  {9c72d253-bef2-4cf0-8de1-3bc9977d79d8}, !- Source Object
  2,                                      !- Outlet Port
  {3caa956c-42d8-4246-9867-6053896d97d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d85d82a1-9900-48ab-b2a7-7a7e3c041664}, !- Handle
  {578097d5-c015-44dc-9098-f91c5e1ad2b2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cc072085-c200-4048-90f6-33714b96de57}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {27eae4be-765c-451a-8ce8-a5445f8c6666}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e8e48f9b-4c85-4c49-9b86-b7dc78f3f1c3}, !- Handle
  System Supply Fan 3,                    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c5f07cae-4e25-4113-845b-8d4817dfc910}, !- Air Inlet Node Name
  {38c9e621-516b-4937-bdc8-adb1dffcc3e2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {82e4303a-6f68-4650-a9a0-b1927f4887c9}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 3 3kBtu/hr 5.58COP, !- Name
  {3caf7f07-2068-4ad1-979a-6158d66e9f6d}, !- Indoor Air Inlet Node Name
  {69e104ba-b7bf-44db-b501-fdc417e79292}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {d18c8cb9-6335-4282-9365-0abe3e77f763}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {2b640f76-2fa4-41dd-bc0e-77ae4b8d65e9}; !- Speed Data List

OS:Curve:Quadratic,
  {baa6f665-53c5-4680-88ae-86d4fc592d71}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {2b640f76-2fa4-41dd-bc0e-77ae4b8d65e9}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 3, !- Name
  {86854596-982d-4411-86d2-36996401e116}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {86854596-982d-4411-86d2-36996401e116}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 4, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e07b89bb-9dbf-487b-a9cf-f1074d73991b}, !- Handle
  Curve Biquadratic 13,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {084ded1d-b4eb-4be0-9eee-a820d88ee092}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {78621cc2-2c87-4e8f-8ecd-9db586f4122d}, !- Handle
  Curve Biquadratic 14,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9329c848-7f18-4685-8874-b41aea59db04}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {fa9a6938-0651-4a3a-add6-b7b8c4881863}, !- Handle
  CoilHeatingElectric 3,                  !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {387f5750-a9ea-4f37-a3d4-33c1c1c32a82}, !- Air Inlet Node Name
  {2a70f4a6-8b67-43ea-9d49-0ab70e8232c4}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {badea5f9-cea3-4f72-8cff-f1c28b9b32a9}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 3 3kBtu/hr 4.68COP, !- Name
  {c76cff13-d29c-4282-8bc7-e201bbafa2bc}, !- Indoor Air Inlet Node Name
  {0501c57f-7a94-491a-aed8-39da643dc993}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {8aca1d42-23a3-465a-88cb-c47d177f4447}, !- Energy Part Load Fraction Curve Name
  {0d1035f2-b5dc-4ef2-9874-149e427f5667}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {9b1e296a-d65a-48ac-b7fb-b2da5ab82574}; !- Speed Data List

OS:Curve:Quadratic,
  {8054c248-1e70-4f85-ab80-cc42bd7f9608}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {9b1e296a-d65a-48ac-b7fb-b2da5ab82574}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 3, !- Name
  {54a0c0a6-c048-4900-986c-090c1cf4d281}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {54a0c0a6-c048-4900-986c-090c1cf4d281}, !- Handle
  Coil Heating DX Variable Speed Speed Data 4, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {c8fa9cb5-1d8a-4a4e-8d1b-c86e4207a429}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {bf2af2e6-dfb7-43cc-98fd-56214d89b22c}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ea0fb47-7f92-4c05-92d0-b2aebf640914}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {882ac52d-d989-497e-8f53-90fecbddcd53}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {0d1035f2-b5dc-4ef2-9874-149e427f5667}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 3, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {af416cd9-31ab-4ed6-a2ea-4b9497fdc6cd}, !- Handle
  Node 68,                                !- Name
  {69e104ba-b7bf-44db-b501-fdc417e79292}, !- Inlet Port
  {c76cff13-d29c-4282-8bc7-e201bbafa2bc}; !- Outlet Port

OS:Connection,
  {69e104ba-b7bf-44db-b501-fdc417e79292}, !- Handle
  {0a436e14-ad0d-4ac1-a25d-eed04853132c}, !- Name
  {82e4303a-6f68-4650-a9a0-b1927f4887c9}, !- Source Object
  3,                                      !- Outlet Port
  {af416cd9-31ab-4ed6-a2ea-4b9497fdc6cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c76cff13-d29c-4282-8bc7-e201bbafa2bc}, !- Handle
  {1b02c279-00d0-439e-a348-a92ae595285e}, !- Name
  {af416cd9-31ab-4ed6-a2ea-4b9497fdc6cd}, !- Source Object
  3,                                      !- Outlet Port
  {badea5f9-cea3-4f72-8cff-f1c28b9b32a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f35db7bd-ceaf-48e4-815b-ca5c60862f93}, !- Handle
  Node 69,                                !- Name
  {0501c57f-7a94-491a-aed8-39da643dc993}, !- Inlet Port
  {387f5750-a9ea-4f37-a3d4-33c1c1c32a82}; !- Outlet Port

OS:Connection,
  {0501c57f-7a94-491a-aed8-39da643dc993}, !- Handle
  {ee91cfee-bdbb-48f7-aad9-c82a8168bf0b}, !- Name
  {badea5f9-cea3-4f72-8cff-f1c28b9b32a9}, !- Source Object
  3,                                      !- Outlet Port
  {f35db7bd-ceaf-48e4-815b-ca5c60862f93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {387f5750-a9ea-4f37-a3d4-33c1c1c32a82}, !- Handle
  {d76d9304-ed92-4b9c-85be-21dce4c1d0e1}, !- Name
  {f35db7bd-ceaf-48e4-815b-ca5c60862f93}, !- Source Object
  3,                                      !- Outlet Port
  {fa9a6938-0651-4a3a-add6-b7b8c4881863}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {28f9615c-528b-4ec4-bfb1-e268217e3a09}, !- Handle
  Node 71,                                !- Name
  {2a70f4a6-8b67-43ea-9d49-0ab70e8232c4}, !- Inlet Port
  {c5f07cae-4e25-4113-845b-8d4817dfc910}; !- Outlet Port

OS:Connection,
  {2a70f4a6-8b67-43ea-9d49-0ab70e8232c4}, !- Handle
  {7d5243ac-e16f-45a2-b547-ada266c6b0be}, !- Name
  {fa9a6938-0651-4a3a-add6-b7b8c4881863}, !- Source Object
  6,                                      !- Outlet Port
  {28f9615c-528b-4ec4-bfb1-e268217e3a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5f07cae-4e25-4113-845b-8d4817dfc910}, !- Handle
  {f14fce9f-4c11-4954-8447-1d20a614c6f3}, !- Name
  {28f9615c-528b-4ec4-bfb1-e268217e3a09}, !- Source Object
  3,                                      !- Outlet Port
  {e8e48f9b-4c85-4c49-9b86-b7dc78f3f1c3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38c9e621-516b-4937-bdc8-adb1dffcc3e2}, !- Handle
  {616781b4-ca16-4ebc-900a-810c60311286}, !- Name
  {e8e48f9b-4c85-4c49-9b86-b7dc78f3f1c3}, !- Source Object
  9,                                      !- Outlet Port
  {bff50e4b-db1f-4848-a549-47f4569b13b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d1100bbe-3c88-4870-b4f1-d8016493af88}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a5381a51-8833-42c9-9f24-277ac8303ec6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c54c71cb-4a7a-4c3d-ac6f-0a6f84d8fcec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c54c71cb-4a7a-4c3d-ac6f-0a6f84d8fcec}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cfd4eeb0-1c34-4e61-ba2d-8c135d2ea665}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {d1100bbe-3c88-4870-b4f1-d8016493af88}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f2525ea7-1035-4440-a9be-223e106858e1}, !- Mixed Air Node Name
  {d6a1b0d2-3327-4a6f-9f2b-3dfcc0ec66af}, !- Outdoor Air Stream Node Name
  {09549c58-d2ae-4b0d-8929-b350b7a2e341}, !- Relief Air Stream Node Name
  {b0d7eeaf-423a-4d4e-897e-454ba9639872}; !- Return Air Stream Node Name

OS:Node,
  {cff3d612-50a8-481b-a1ce-1779eac0a26c}, !- Handle
  Node 72,                                !- Name
  ,                                       !- Inlet Port
  {b6a21844-aa67-4862-b792-cdc00f1eeb47}; !- Outlet Port

OS:Node,
  {7c475d4a-8f93-4632-b761-96703aca98c4}, !- Handle
  Node 74,                                !- Name
  {c5690f93-755b-45d7-a9a3-00f1fc43b9c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {a8e46e75-a135-4905-bd26-620d3ff13427}, !- Handle
  Node 75,                                !- Name
  {f2525ea7-1035-4440-a9be-223e106858e1}, !- Inlet Port
  {3caf7f07-2068-4ad1-979a-6158d66e9f6d}; !- Outlet Port

OS:Connection,
  {b0d7eeaf-423a-4d4e-897e-454ba9639872}, !- Handle
  {540e0a4f-9084-4830-9bd1-8ece1ca1ee93}, !- Name
  {7cabe01b-69fb-46f7-923c-d4779a380c14}, !- Source Object
  3,                                      !- Outlet Port
  {cfd4eeb0-1c34-4e61-ba2d-8c135d2ea665}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2525ea7-1035-4440-a9be-223e106858e1}, !- Handle
  {065488c9-8817-4035-9888-f929e2011a0a}, !- Name
  {cfd4eeb0-1c34-4e61-ba2d-8c135d2ea665}, !- Source Object
  5,                                      !- Outlet Port
  {a8e46e75-a135-4905-bd26-620d3ff13427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3caf7f07-2068-4ad1-979a-6158d66e9f6d}, !- Handle
  {0dd525ec-76f5-493a-a0c3-679bc2e901c3}, !- Name
  {a8e46e75-a135-4905-bd26-620d3ff13427}, !- Source Object
  3,                                      !- Outlet Port
  {82e4303a-6f68-4650-a9a0-b1927f4887c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8bf33813-634f-4ed8-a9fa-090ca1c1aea7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {be5f236e-c70f-4c42-bfbd-0449096763eb}, !- Air Inlet Node Name
  {2ac6039a-f1de-4e60-a741-3b6ca0fb44b6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a0a72ad-d711-4af1-b8b9-cba105a21e67}, !- Handle
  Node 77,                                !- Name
  {981ae839-17de-4c7d-bd95-23b33fe4f0ca}, !- Inlet Port
  {3dafa831-1a47-468b-aa5e-35d54c639572}; !- Outlet Port

OS:Connection,
  {97c3249f-0253-4070-a693-393782c6e62b}, !- Handle
  {084c7a76-da06-44a1-9403-4fb27d7c344f}, !- Name
  {24492d06-6a24-44db-abae-476bd20b2204}, !- Source Object
  3,                                      !- Outlet Port
  {1f41393b-805f-4c7c-831c-caedf94787bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {981ae839-17de-4c7d-bd95-23b33fe4f0ca}, !- Handle
  {218684f6-7a67-4857-9dd1-e49e6d0ca123}, !- Name
  {a3b0205d-d475-4f88-b194-3c63a95fe5f3}, !- Source Object
  3,                                      !- Outlet Port
  {5a0a72ad-d711-4af1-b8b9-cba105a21e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dafa831-1a47-468b-aa5e-35d54c639572}, !- Handle
  {9c9dec49-9ea0-4fc5-b4ad-f4f72a87311f}, !- Name
  {5a0a72ad-d711-4af1-b8b9-cba105a21e67}, !- Source Object
  3,                                      !- Outlet Port
  {9c72d253-bef2-4cf0-8de1-3bc9977d79d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0f1ef542-c7f1-4e2f-9930-f42653764d44}, !- Handle
  Node 78,                                !- Name
  {a147b4eb-773d-4b5e-8cea-f8c4965104db}, !- Inlet Port
  {be5f236e-c70f-4c42-bfbd-0449096763eb}; !- Outlet Port

OS:Connection,
  {a147b4eb-773d-4b5e-8cea-f8c4965104db}, !- Handle
  {67af02e6-1ea0-4900-b1d2-9c27e68e8942}, !- Name
  {4380f6fe-b82e-477e-b80b-21dfd04a07de}, !- Source Object
  3,                                      !- Outlet Port
  {0f1ef542-c7f1-4e2f-9930-f42653764d44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5f236e-c70f-4c42-bfbd-0449096763eb}, !- Handle
  {6e0b80b5-61ba-46d0-8b42-ccc545877623}, !- Name
  {0f1ef542-c7f1-4e2f-9930-f42653764d44}, !- Source Object
  3,                                      !- Outlet Port
  {8bf33813-634f-4ed8-a9fa-090ca1c1aea7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2ac6039a-f1de-4e60-a741-3b6ca0fb44b6}, !- Handle
  {86b3987d-191d-40fa-bae2-5bb96bdd80d8}, !- Name
  {8bf33813-634f-4ed8-a9fa-090ca1c1aea7}, !- Source Object
  4,                                      !- Outlet Port
  {24492d06-6a24-44db-abae-476bd20b2204}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e69d3bf3-add8-419c-92d4-d1c4ccb9ca6e}, !- Handle
  Makeup-Air Unit Supply Air Temp 27,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {326104de-06d5-419e-9b0a-98c7c6f649cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {326104de-06d5-419e-9b0a-98c7c6f649cb}, !- Handle
  Makeup Air Unit Supply Air Temp Default 27, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {756927db-f0ab-4260-9ec3-5ca270335aad}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {e69d3bf3-add8-419c-92d4-d1c4ccb9ca6e}, !- Schedule Name
  {6382f946-b992-4def-9e2f-b62adcbfca13}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {6f80f28a-6123-43b1-9601-9368829e497a}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {55e0115a-10ce-44af-8433-dae486370e67}, !- Availability Schedule
  {e9a6884d-37d6-4e12-981e-3fafcaeb0c9a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cf7692b0-3ed9-4201-8b55-d5b0ecfe6cfd}, !- Supply Side Inlet Node Name
  {e915ef4b-e55d-4a12-bc95-c7b298530ab7}, !- Demand Side Outlet Node Name
  {8a7d38af-8bab-4ad9-8f8e-f2705256dcf9}, !- Demand Side Inlet Node A
  {9d9fda68-0813-4176-90a3-59cf4ee81f1a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ee7dbbe2-f222-446a-af96-2ddf1a14cf43}, !- Demand Mixer Name
  {75742490-efa1-427f-acbb-aea3aa7a3807}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {80f59fdd-3473-4069-b184-73c5e9626239}, !- Handle
  Node 80,                                !- Name
  {cf7692b0-3ed9-4201-8b55-d5b0ecfe6cfd}, !- Inlet Port
  {78f1727a-9493-4769-8c7f-57f998907044}; !- Outlet Port

OS:Node,
  {6382f946-b992-4def-9e2f-b62adcbfca13}, !- Handle
  Node 81,                                !- Name
  {ffc061a9-8bd8-4bc1-bace-e5e907374c1c}, !- Inlet Port
  {9d9fda68-0813-4176-90a3-59cf4ee81f1a}; !- Outlet Port

OS:Connection,
  {cf7692b0-3ed9-4201-8b55-d5b0ecfe6cfd}, !- Handle
  {9b8e3ce8-5006-4067-82cf-8a6bcb583e4d}, !- Name
  {6f80f28a-6123-43b1-9601-9368829e497a}, !- Source Object
  8,                                      !- Outlet Port
  {80f59fdd-3473-4069-b184-73c5e9626239}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9fda68-0813-4176-90a3-59cf4ee81f1a}, !- Handle
  {d43e0c5a-c37c-4eac-bc84-cf92848126a1}, !- Name
  {6382f946-b992-4def-9e2f-b62adcbfca13}, !- Source Object
  3,                                      !- Outlet Port
  {6f80f28a-6123-43b1-9601-9368829e497a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {98d9c620-57fe-4610-920d-eded4ada2c72}, !- Handle
  Node 82,                                !- Name
  {8a7d38af-8bab-4ad9-8f8e-f2705256dcf9}, !- Inlet Port
  {878d5a49-f4e3-448c-b848-f3d3001d30ea}; !- Outlet Port

OS:Node,
  {9b369e06-e4fb-461d-8d00-c1e401f8c550}, !- Handle
  Node 83,                                !- Name
  {5f32c42b-5aa3-4205-a71e-429262c12656}, !- Inlet Port
  {e915ef4b-e55d-4a12-bc95-c7b298530ab7}; !- Outlet Port

OS:Node,
  {f818a10e-9685-4766-80f2-079b6c3b20da}, !- Handle
  Node 84,                                !- Name
  {623ddecc-9840-4ff2-ac21-73136b9b340e}, !- Inlet Port
  {7cea7095-b23a-4fac-92d2-03354aa5d629}; !- Outlet Port

OS:Connection,
  {8a7d38af-8bab-4ad9-8f8e-f2705256dcf9}, !- Handle
  {fac66733-db88-44c9-bc10-febf6a6dd358}, !- Name
  {6f80f28a-6123-43b1-9601-9368829e497a}, !- Source Object
  10,                                     !- Outlet Port
  {98d9c620-57fe-4610-920d-eded4ada2c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e915ef4b-e55d-4a12-bc95-c7b298530ab7}, !- Handle
  {2eb8e666-93ce-404d-a304-a4fe00f18fa7}, !- Name
  {9b369e06-e4fb-461d-8d00-c1e401f8c550}, !- Source Object
  3,                                      !- Outlet Port
  {6f80f28a-6123-43b1-9601-9368829e497a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {75742490-efa1-427f-acbb-aea3aa7a3807}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {878d5a49-f4e3-448c-b848-f3d3001d30ea}, !- Inlet Node Name
  {a04c0ce1-ee28-4787-a1a1-166ea04d62d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ee7dbbe2-f222-446a-af96-2ddf1a14cf43}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {5f32c42b-5aa3-4205-a71e-429262c12656}, !- Outlet Node Name
  {9b76fa41-a749-4cdc-a5e6-906df021993b}; !- Inlet Node Name 1

OS:Connection,
  {878d5a49-f4e3-448c-b848-f3d3001d30ea}, !- Handle
  {729cd2a5-915a-489b-a648-5ab58e054d52}, !- Name
  {98d9c620-57fe-4610-920d-eded4ada2c72}, !- Source Object
  3,                                      !- Outlet Port
  {75742490-efa1-427f-acbb-aea3aa7a3807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f32c42b-5aa3-4205-a71e-429262c12656}, !- Handle
  {1ce82959-65dc-463b-a056-cddc43e0ea7c}, !- Name
  {ee7dbbe2-f222-446a-af96-2ddf1a14cf43}, !- Source Object
  2,                                      !- Outlet Port
  {9b369e06-e4fb-461d-8d00-c1e401f8c550}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80667122-70ac-4bd5-b498-84685a3cd075}, !- Handle
  {6f80f28a-6123-43b1-9601-9368829e497a}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e9a6884d-37d6-4e12-981e-3fafcaeb0c9a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {4d76326b-72e4-4a74-a06b-e998d7a59dfa}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e6126e1e-401c-4092-b3ee-e7aac3568184}, !- Handle
  System Supply Fan 4,                    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {20646a81-fc14-4311-a4d0-b40b1f9ab6e2}, !- Air Inlet Node Name
  {ffc061a9-8bd8-4bc1-bace-e5e907374c1c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {dbb15a10-8d3f-4a73-9b2d-60481baa5213}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 4 6kBtu/hr 4.71COP, !- Name
  {79774874-6aab-4103-bcd1-00300b8a6031}, !- Indoor Air Inlet Node Name
  {b2617765-a012-470a-bdd0-6bba668530ff}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {ec549a1d-c15c-4596-bc92-1cbfc5dcc0e2}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {045d1fff-017a-4c69-b79e-cabc8021307c}; !- Speed Data List

OS:Curve:Quadratic,
  {68e15de1-e08a-4835-83d4-cdf829219b32}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {045d1fff-017a-4c69-b79e-cabc8021307c}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 4, !- Name
  {35ee542a-10f7-4fac-a6a8-cdc2d637a3a2}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {35ee542a-10f7-4fac-a6a8-cdc2d637a3a2}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 5, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.71,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {c0c511e4-345f-4286-a6d8-4aa5656070fe}, !- Handle
  Curve Biquadratic 17,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e37c1510-75e2-432c-8608-ddc5582edb48}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f324672-f54c-4fca-91ba-1075324f18e9}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {145e9d2c-c4cb-4373-813f-8b1d4bfcbc66}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {95fabf54-67a5-4117-94e0-457fc65d8be0}, !- Handle
  CoilHeatingElectric 4,                  !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {741caf59-b4d4-4ee0-bca0-58ccf4f34bba}, !- Air Inlet Node Name
  {42bc461d-12cc-4cfe-a6a0-21062daa5343}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {b5a80f5a-38a4-48c0-9400-42f7352b3057}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 4 6kBtu/hr 4.68COP, !- Name
  {aeaaa159-cb2c-4f0a-8be3-a0204a1bca32}, !- Indoor Air Inlet Node Name
  {c47a7ab8-ce92-46f6-a496-3237e2c8f9c0}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {23546ec8-5a81-4c55-8c48-c39a3a36a7a3}, !- Energy Part Load Fraction Curve Name
  {625e60f2-a10b-44a8-8e7a-4a5ea691fc4f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {ee4ca2d2-3ba3-4230-adb2-a2e3b3c87b97}; !- Speed Data List

OS:Curve:Quadratic,
  {b7c0be28-46fd-4218-8a89-9502154b119c}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {ee4ca2d2-3ba3-4230-adb2-a2e3b3c87b97}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 4, !- Name
  {5975e840-f79e-4d90-b240-36979d760302}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {5975e840-f79e-4d90-b240-36979d760302}, !- Handle
  Coil Heating DX Variable Speed Speed Data 5, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e09ee399-8409-4e95-ac10-9abe3aa3f037}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {46a18c60-0ddb-4d20-8e47-cddcf4005001}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {077b2224-05b6-4062-b461-654fa6e9f8a1}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d27d939a-7b78-4cbb-9dd8-0b00b9fcf56a}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {625e60f2-a10b-44a8-8e7a-4a5ea691fc4f}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 4, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {5e0f5a79-d647-4d8c-b2f3-1b03413411c3}, !- Handle
  Node 85,                                !- Name
  {b2617765-a012-470a-bdd0-6bba668530ff}, !- Inlet Port
  {aeaaa159-cb2c-4f0a-8be3-a0204a1bca32}; !- Outlet Port

OS:Connection,
  {b2617765-a012-470a-bdd0-6bba668530ff}, !- Handle
  {c2201898-89f3-4463-bde6-54334213ccce}, !- Name
  {dbb15a10-8d3f-4a73-9b2d-60481baa5213}, !- Source Object
  3,                                      !- Outlet Port
  {5e0f5a79-d647-4d8c-b2f3-1b03413411c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeaaa159-cb2c-4f0a-8be3-a0204a1bca32}, !- Handle
  {8af1c169-9f07-42f3-80ed-7cc625439383}, !- Name
  {5e0f5a79-d647-4d8c-b2f3-1b03413411c3}, !- Source Object
  3,                                      !- Outlet Port
  {b5a80f5a-38a4-48c0-9400-42f7352b3057}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c6b5e77-3040-4bee-bcb4-28a12437052c}, !- Handle
  Node 86,                                !- Name
  {c47a7ab8-ce92-46f6-a496-3237e2c8f9c0}, !- Inlet Port
  {741caf59-b4d4-4ee0-bca0-58ccf4f34bba}; !- Outlet Port

OS:Connection,
  {c47a7ab8-ce92-46f6-a496-3237e2c8f9c0}, !- Handle
  {9dae836b-0f10-413c-866c-479139e2495c}, !- Name
  {b5a80f5a-38a4-48c0-9400-42f7352b3057}, !- Source Object
  3,                                      !- Outlet Port
  {4c6b5e77-3040-4bee-bcb4-28a12437052c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {741caf59-b4d4-4ee0-bca0-58ccf4f34bba}, !- Handle
  {4305cce8-a05c-472e-80c8-8bb9c48763d4}, !- Name
  {4c6b5e77-3040-4bee-bcb4-28a12437052c}, !- Source Object
  3,                                      !- Outlet Port
  {95fabf54-67a5-4117-94e0-457fc65d8be0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {96bba538-5770-4fad-9cc6-5714f86ad036}, !- Handle
  Node 87,                                !- Name
  {42bc461d-12cc-4cfe-a6a0-21062daa5343}, !- Inlet Port
  {20646a81-fc14-4311-a4d0-b40b1f9ab6e2}; !- Outlet Port

OS:Connection,
  {42bc461d-12cc-4cfe-a6a0-21062daa5343}, !- Handle
  {515d3c31-498f-4525-aff4-dfec329b3ea3}, !- Name
  {95fabf54-67a5-4117-94e0-457fc65d8be0}, !- Source Object
  6,                                      !- Outlet Port
  {96bba538-5770-4fad-9cc6-5714f86ad036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20646a81-fc14-4311-a4d0-b40b1f9ab6e2}, !- Handle
  {19c32cc3-8bb7-4c86-ab99-566303accbfc}, !- Name
  {96bba538-5770-4fad-9cc6-5714f86ad036}, !- Source Object
  3,                                      !- Outlet Port
  {e6126e1e-401c-4092-b3ee-e7aac3568184}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ffc061a9-8bd8-4bc1-bace-e5e907374c1c}, !- Handle
  {9274ca70-c6d6-44cc-b5c7-24b7b5e1fdf3}, !- Name
  {e6126e1e-401c-4092-b3ee-e7aac3568184}, !- Source Object
  9,                                      !- Outlet Port
  {6382f946-b992-4def-9e2f-b62adcbfca13}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {766fd5b4-35e2-4cb9-b928-1b13d64e770f}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {55e0115a-10ce-44af-8433-dae486370e67}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b64784cb-f7e9-4687-bec7-4490c7ad49fd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b64784cb-f7e9-4687-bec7-4490c7ad49fd}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3adbe5e2-a554-4ad6-b696-20fb1e44e4bf}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {766fd5b4-35e2-4cb9-b928-1b13d64e770f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a78701b2-e434-4339-9c88-0fc6f867e4e0}, !- Mixed Air Node Name
  {662c9cc5-9905-4156-b893-9ca053e09dd0}, !- Outdoor Air Stream Node Name
  {1e6e9c61-f863-4516-bb3e-752e0d8ec8dc}, !- Relief Air Stream Node Name
  {78f1727a-9493-4769-8c7f-57f998907044}; !- Return Air Stream Node Name

OS:Node,
  {e0c30e46-e346-4697-a34d-5deb75cc4013}, !- Handle
  Node 88,                                !- Name
  ,                                       !- Inlet Port
  {6dedf2ad-9461-4b81-91ba-7ffadec43628}; !- Outlet Port

OS:Node,
  {a6c5862d-6699-448d-9258-9e8bd525138d}, !- Handle
  Node 89,                                !- Name
  {15fdaf39-c52c-437d-bce3-42d79d55a074}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {6caec726-3630-4f49-b66d-ce39fd45ad43}, !- Handle
  Node 90,                                !- Name
  {a78701b2-e434-4339-9c88-0fc6f867e4e0}, !- Inlet Port
  {79774874-6aab-4103-bcd1-00300b8a6031}; !- Outlet Port

OS:Connection,
  {78f1727a-9493-4769-8c7f-57f998907044}, !- Handle
  {b0952c89-f1bb-4e26-bec5-14dce1e94938}, !- Name
  {80f59fdd-3473-4069-b184-73c5e9626239}, !- Source Object
  3,                                      !- Outlet Port
  {3adbe5e2-a554-4ad6-b696-20fb1e44e4bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a78701b2-e434-4339-9c88-0fc6f867e4e0}, !- Handle
  {73447df3-73e8-4764-a065-bcd3a5c3df90}, !- Name
  {3adbe5e2-a554-4ad6-b696-20fb1e44e4bf}, !- Source Object
  5,                                      !- Outlet Port
  {6caec726-3630-4f49-b66d-ce39fd45ad43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79774874-6aab-4103-bcd1-00300b8a6031}, !- Handle
  {1d42084c-0105-4a9e-85d8-c5ab9035fc73}, !- Name
  {6caec726-3630-4f49-b66d-ce39fd45ad43}, !- Source Object
  3,                                      !- Outlet Port
  {dbb15a10-8d3f-4a73-9b2d-60481baa5213}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {598b7932-b6ba-4e7a-8767-aa66bd6780c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {38517ba9-f336-4bb6-b301-42552ce7f800}, !- Air Inlet Node Name
  {623ddecc-9840-4ff2-ac21-73136b9b340e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {740e6364-07ff-4485-a44f-83e0745f6760}, !- Handle
  Node 91,                                !- Name
  {b9092e31-e7e1-4703-97e0-c874c5e304c3}, !- Inlet Port
  {9b76fa41-a749-4cdc-a5e6-906df021993b}; !- Outlet Port

OS:Connection,
  {7cea7095-b23a-4fac-92d2-03354aa5d629}, !- Handle
  {a2c9dec2-2c13-4b8a-88f8-39e1bee792c2}, !- Name
  {f818a10e-9685-4766-80f2-079b6c3b20da}, !- Source Object
  3,                                      !- Outlet Port
  {2afb52a1-6ca1-4f01-aad6-def856a7440c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9092e31-e7e1-4703-97e0-c874c5e304c3}, !- Handle
  {fabdd91b-92f1-4934-a292-39f7190ae263}, !- Name
  {ba812e14-81dd-415f-bec1-5610c1968c64}, !- Source Object
  3,                                      !- Outlet Port
  {740e6364-07ff-4485-a44f-83e0745f6760}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b76fa41-a749-4cdc-a5e6-906df021993b}, !- Handle
  {6deaa1ad-6f14-49e4-a191-0290124c3225}, !- Name
  {740e6364-07ff-4485-a44f-83e0745f6760}, !- Source Object
  3,                                      !- Outlet Port
  {ee7dbbe2-f222-446a-af96-2ddf1a14cf43}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8edf0e1-7dca-4792-a229-204ff67f8ad9}, !- Handle
  Node 92,                                !- Name
  {a04c0ce1-ee28-4787-a1a1-166ea04d62d5}, !- Inlet Port
  {38517ba9-f336-4bb6-b301-42552ce7f800}; !- Outlet Port

OS:Connection,
  {a04c0ce1-ee28-4787-a1a1-166ea04d62d5}, !- Handle
  {300bf7bf-5e4f-450e-a5e6-76f965c7b30c}, !- Name
  {75742490-efa1-427f-acbb-aea3aa7a3807}, !- Source Object
  3,                                      !- Outlet Port
  {b8edf0e1-7dca-4792-a229-204ff67f8ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38517ba9-f336-4bb6-b301-42552ce7f800}, !- Handle
  {4b648c54-4f5d-4f8f-9433-c263fb926d22}, !- Name
  {b8edf0e1-7dca-4792-a229-204ff67f8ad9}, !- Source Object
  3,                                      !- Outlet Port
  {598b7932-b6ba-4e7a-8767-aa66bd6780c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {623ddecc-9840-4ff2-ac21-73136b9b340e}, !- Handle
  {d54db7c0-5ef8-4a3b-9265-dac06fce8e6a}, !- Name
  {598b7932-b6ba-4e7a-8767-aa66bd6780c2}, !- Source Object
  4,                                      !- Outlet Port
  {f818a10e-9685-4766-80f2-079b6c3b20da}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f12369e0-d2ae-4faa-b2a5-e22a3b01dbbc}, !- Handle
  Makeup-Air Unit Supply Air Temp 28,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {1c3341c3-a066-4a9b-82fd-209eea2509ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c3341c3-a066-4a9b-82fd-209eea2509ab}, !- Handle
  Makeup Air Unit Supply Air Temp Default 28, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {40bc17fd-866d-4cf9-9a9b-8b7b2ef34d43}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {f12369e0-d2ae-4faa-b2a5-e22a3b01dbbc}, !- Schedule Name
  {0449ff0f-fcbd-4fcf-9adf-8ad5bceef27d}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {208b91c5-102e-4da8-9d5c-1310fa0f203c}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {b97b24a9-bdf2-4453-a376-cc28d3e4fafe}, !- Availability Schedule
  {40e854da-1cce-4413-98a9-90803c1ea84e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {99be1e15-b10b-49b6-be3c-0461421792fe}, !- Supply Side Inlet Node Name
  {47aaa8f5-4dbc-413b-aa37-24855a4f0734}, !- Demand Side Outlet Node Name
  {c3aa9629-deec-4c1a-b507-919218d65580}, !- Demand Side Inlet Node A
  {790bba5c-ef08-463c-9f1c-a34d9b5a6e06}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cdd471a1-81ad-435c-82e3-92210de8e290}, !- Demand Mixer Name
  {e004f130-d58f-4398-99c0-2a02ad211f25}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f22a7c03-337a-4fa4-840d-dbdc5eeda9d5}, !- Handle
  Node 93,                                !- Name
  {99be1e15-b10b-49b6-be3c-0461421792fe}, !- Inlet Port
  {72b89b69-2e5b-4d6e-b838-d7624091b710}; !- Outlet Port

OS:Node,
  {0449ff0f-fcbd-4fcf-9adf-8ad5bceef27d}, !- Handle
  Node 94,                                !- Name
  {e49aaace-17b7-4991-bace-8d459e72a545}, !- Inlet Port
  {790bba5c-ef08-463c-9f1c-a34d9b5a6e06}; !- Outlet Port

OS:Connection,
  {99be1e15-b10b-49b6-be3c-0461421792fe}, !- Handle
  {6635bbf8-74f4-4432-9ddb-0686bd33cbcc}, !- Name
  {208b91c5-102e-4da8-9d5c-1310fa0f203c}, !- Source Object
  8,                                      !- Outlet Port
  {f22a7c03-337a-4fa4-840d-dbdc5eeda9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790bba5c-ef08-463c-9f1c-a34d9b5a6e06}, !- Handle
  {b4d62a44-5d9e-4537-b857-b63a5eb62e63}, !- Name
  {0449ff0f-fcbd-4fcf-9adf-8ad5bceef27d}, !- Source Object
  3,                                      !- Outlet Port
  {208b91c5-102e-4da8-9d5c-1310fa0f203c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {325ec96e-a10b-491f-8621-6d710a05212f}, !- Handle
  Node 95,                                !- Name
  {c3aa9629-deec-4c1a-b507-919218d65580}, !- Inlet Port
  {342891d0-547c-4100-a500-253545bcc22b}; !- Outlet Port

OS:Node,
  {bf9cb783-4601-439e-85d6-2f2d627c6498}, !- Handle
  Node 96,                                !- Name
  {d402770a-523f-4eb8-9b49-33cbd9de4813}, !- Inlet Port
  {47aaa8f5-4dbc-413b-aa37-24855a4f0734}; !- Outlet Port

OS:Node,
  {41b50e58-80ca-4fed-874e-95b43db46770}, !- Handle
  Node 97,                                !- Name
  {5c1b5849-b396-4e65-8e3a-7a9d4f45c1fa}, !- Inlet Port
  {2b3dbc50-3ee5-40ec-93c9-6a468aba1d68}; !- Outlet Port

OS:Connection,
  {c3aa9629-deec-4c1a-b507-919218d65580}, !- Handle
  {0d4de485-abbe-47ee-9f92-79ed09860392}, !- Name
  {208b91c5-102e-4da8-9d5c-1310fa0f203c}, !- Source Object
  10,                                     !- Outlet Port
  {325ec96e-a10b-491f-8621-6d710a05212f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47aaa8f5-4dbc-413b-aa37-24855a4f0734}, !- Handle
  {c4bb214b-6dd0-435f-b5c8-c070bd878233}, !- Name
  {bf9cb783-4601-439e-85d6-2f2d627c6498}, !- Source Object
  3,                                      !- Outlet Port
  {208b91c5-102e-4da8-9d5c-1310fa0f203c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e004f130-d58f-4398-99c0-2a02ad211f25}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {342891d0-547c-4100-a500-253545bcc22b}, !- Inlet Node Name
  {c1bdf248-5b45-4415-819b-ee2f4287df38}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cdd471a1-81ad-435c-82e3-92210de8e290}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {d402770a-523f-4eb8-9b49-33cbd9de4813}, !- Outlet Node Name
  {2316d906-d756-4693-bb50-91cc1909fb1e}; !- Inlet Node Name 1

OS:Connection,
  {342891d0-547c-4100-a500-253545bcc22b}, !- Handle
  {2b961dcd-b63a-4401-b719-df2792c5ff89}, !- Name
  {325ec96e-a10b-491f-8621-6d710a05212f}, !- Source Object
  3,                                      !- Outlet Port
  {e004f130-d58f-4398-99c0-2a02ad211f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d402770a-523f-4eb8-9b49-33cbd9de4813}, !- Handle
  {d7f6f7a6-48c8-487c-8358-3f1b55159270}, !- Name
  {cdd471a1-81ad-435c-82e3-92210de8e290}, !- Source Object
  2,                                      !- Outlet Port
  {bf9cb783-4601-439e-85d6-2f2d627c6498}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0141d6d-e287-4118-9b71-8126bc18fab5}, !- Handle
  {208b91c5-102e-4da8-9d5c-1310fa0f203c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {40e854da-1cce-4413-98a9-90803c1ea84e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {cd1b647f-770b-41d7-8140-d2e6a05a6349}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e20e0f10-31e8-4dbf-b6c0-d77264e7c17c}, !- Handle
  System Supply Fan 5,                    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {efa299d4-f7b0-4e3a-bb30-88160258f965}, !- Air Inlet Node Name
  {e49aaace-17b7-4991-bace-8d459e72a545}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {240184e2-b368-4144-8e45-0345d55eccfb}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 5 3kBtu/hr 5.58COP, !- Name
  {6eb01e8e-45af-4c4f-ab92-722ab618c313}, !- Indoor Air Inlet Node Name
  {b78c86fa-1e65-4b66-93af-ef54607feb32}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {2285b1a3-5e92-4507-9d10-f5a78874bb8a}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {9a3b0d83-4734-444c-a240-fab4f0387983}; !- Speed Data List

OS:Curve:Quadratic,
  {ecc53f96-2581-42e2-ae41-08d16f7ebeb6}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {9a3b0d83-4734-444c-a240-fab4f0387983}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 5, !- Name
  {1581a10d-ef00-4f03-b041-a738fd7adae1}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {1581a10d-ef00-4f03-b041-a738fd7adae1}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 6, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {981e0fff-1065-4ba7-b6c1-cc077d8ca9dc}, !- Handle
  Curve Biquadratic 21,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {63787a3d-da4d-4f04-8c67-13a618f68407}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {10cb9da2-e5f9-4849-a96b-4d7b8e9d7e8f}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6a8d29d4-28c1-4e4d-9e56-cc30e516f539}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {b4477c3b-6026-4f43-9df0-84dcf1fd6417}, !- Handle
  CoilHeatingElectric 5,                  !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d7d847fc-cbf2-4f2e-9ee9-580aebca32f7}, !- Air Inlet Node Name
  {787806c2-bdfb-4bba-9be5-c92061505ad5}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {525eb5eb-501e-4b0e-a892-71018d250f82}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 5 3kBtu/hr 4.68COP, !- Name
  {0e42dc86-1fcc-4bf4-a7e5-1ad32ce31ba4}, !- Indoor Air Inlet Node Name
  {ffbea7ad-607f-4b6c-86ed-c70578fb9d59}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {126ace98-9efc-479a-8c3b-59bd6f4dbc71}, !- Energy Part Load Fraction Curve Name
  {8c59f8a1-f036-4752-a1d1-908b768faaf3}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {06c6dd0c-9452-4d48-992a-799520822a6a}; !- Speed Data List

OS:Curve:Quadratic,
  {512b8a2c-e5d0-4000-ac76-a537c54dcec6}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {06c6dd0c-9452-4d48-992a-799520822a6a}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 5, !- Name
  {074e43f1-c25c-41f6-ad86-b20c976fa062}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {074e43f1-c25c-41f6-ad86-b20c976fa062}, !- Handle
  Coil Heating DX Variable Speed Speed Data 6, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {d5c86559-f226-4ad3-bcc3-43b9bd5209e7}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2fcd04d7-3963-4224-aace-16e465b162a6}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab36a3dd-0b80-4222-8d61-08cde8ef3dfb}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e94a60bc-9b42-4951-862b-24fa0b448d59}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {8c59f8a1-f036-4752-a1d1-908b768faaf3}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 5, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {18797092-0b57-4305-9837-f9814ce3b27f}, !- Handle
  Node 98,                                !- Name
  {b78c86fa-1e65-4b66-93af-ef54607feb32}, !- Inlet Port
  {0e42dc86-1fcc-4bf4-a7e5-1ad32ce31ba4}; !- Outlet Port

OS:Connection,
  {b78c86fa-1e65-4b66-93af-ef54607feb32}, !- Handle
  {bbc8208d-2664-4c0b-9018-a55ee1f80b6a}, !- Name
  {240184e2-b368-4144-8e45-0345d55eccfb}, !- Source Object
  3,                                      !- Outlet Port
  {18797092-0b57-4305-9837-f9814ce3b27f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e42dc86-1fcc-4bf4-a7e5-1ad32ce31ba4}, !- Handle
  {4ea2b842-700a-45c1-944c-70e677f59b40}, !- Name
  {18797092-0b57-4305-9837-f9814ce3b27f}, !- Source Object
  3,                                      !- Outlet Port
  {525eb5eb-501e-4b0e-a892-71018d250f82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0aa834c9-7935-44d4-ba6a-829cd479b2d9}, !- Handle
  Node 99,                                !- Name
  {ffbea7ad-607f-4b6c-86ed-c70578fb9d59}, !- Inlet Port
  {d7d847fc-cbf2-4f2e-9ee9-580aebca32f7}; !- Outlet Port

OS:Connection,
  {ffbea7ad-607f-4b6c-86ed-c70578fb9d59}, !- Handle
  {13a3f276-56fc-4ce0-af13-08b2a668785d}, !- Name
  {525eb5eb-501e-4b0e-a892-71018d250f82}, !- Source Object
  3,                                      !- Outlet Port
  {0aa834c9-7935-44d4-ba6a-829cd479b2d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7d847fc-cbf2-4f2e-9ee9-580aebca32f7}, !- Handle
  {bfc474b6-f5a2-4604-b9f5-a78d2fecca33}, !- Name
  {0aa834c9-7935-44d4-ba6a-829cd479b2d9}, !- Source Object
  3,                                      !- Outlet Port
  {b4477c3b-6026-4f43-9df0-84dcf1fd6417}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d44498b7-3f74-47ef-85d8-3f2ecd589a3c}, !- Handle
  Node 100,                               !- Name
  {787806c2-bdfb-4bba-9be5-c92061505ad5}, !- Inlet Port
  {efa299d4-f7b0-4e3a-bb30-88160258f965}; !- Outlet Port

OS:Connection,
  {787806c2-bdfb-4bba-9be5-c92061505ad5}, !- Handle
  {cb8ceb62-48cc-40cb-8595-e00cb9c643f0}, !- Name
  {b4477c3b-6026-4f43-9df0-84dcf1fd6417}, !- Source Object
  6,                                      !- Outlet Port
  {d44498b7-3f74-47ef-85d8-3f2ecd589a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa299d4-f7b0-4e3a-bb30-88160258f965}, !- Handle
  {17e63cac-e9a0-4c38-9f09-f906ec21f6e9}, !- Name
  {d44498b7-3f74-47ef-85d8-3f2ecd589a3c}, !- Source Object
  3,                                      !- Outlet Port
  {e20e0f10-31e8-4dbf-b6c0-d77264e7c17c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e49aaace-17b7-4991-bace-8d459e72a545}, !- Handle
  {23a16c30-c3a0-4804-926c-c508214d4800}, !- Name
  {e20e0f10-31e8-4dbf-b6c0-d77264e7c17c}, !- Source Object
  9,                                      !- Outlet Port
  {0449ff0f-fcbd-4fcf-9adf-8ad5bceef27d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {195dcb36-5a83-4a68-8fb2-5a94c0d7e172}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b97b24a9-bdf2-4453-a376-cc28d3e4fafe}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4d60edf3-a002-468c-948f-8792dee24978}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4d60edf3-a002-468c-948f-8792dee24978}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {24f79177-37e3-4c6e-ae5e-ba62a179eb3d}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {195dcb36-5a83-4a68-8fb2-5a94c0d7e172}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fabbd755-beb1-43f6-a9f8-b03c84bd8e51}, !- Mixed Air Node Name
  {9a982ab1-e0d2-42f0-ab7a-c93a379caa8e}, !- Outdoor Air Stream Node Name
  {86a11b25-30bb-45f1-b019-23f37dabc7a8}, !- Relief Air Stream Node Name
  {72b89b69-2e5b-4d6e-b838-d7624091b710}; !- Return Air Stream Node Name

OS:Node,
  {9d0413d1-169d-4072-8cc5-5c76f13d2940}, !- Handle
  Node 101,                               !- Name
  ,                                       !- Inlet Port
  {f3778086-3481-4f33-b087-f2b0ed11912a}; !- Outlet Port

OS:Node,
  {1396bd1b-705d-4841-845f-3cc85b9d8d21}, !- Handle
  Node 102,                               !- Name
  {a12a20ff-cc11-430e-9455-3d32a20f3ec2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c07812bc-abb9-4ec9-8f92-46056252456c}, !- Handle
  Node 103,                               !- Name
  {fabbd755-beb1-43f6-a9f8-b03c84bd8e51}, !- Inlet Port
  {6eb01e8e-45af-4c4f-ab92-722ab618c313}; !- Outlet Port

OS:Connection,
  {72b89b69-2e5b-4d6e-b838-d7624091b710}, !- Handle
  {9fb8575a-c85a-4380-b36b-d680e46fb274}, !- Name
  {f22a7c03-337a-4fa4-840d-dbdc5eeda9d5}, !- Source Object
  3,                                      !- Outlet Port
  {24f79177-37e3-4c6e-ae5e-ba62a179eb3d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fabbd755-beb1-43f6-a9f8-b03c84bd8e51}, !- Handle
  {d638628f-9ed5-4c81-b67d-c61c0b670a72}, !- Name
  {24f79177-37e3-4c6e-ae5e-ba62a179eb3d}, !- Source Object
  5,                                      !- Outlet Port
  {c07812bc-abb9-4ec9-8f92-46056252456c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb01e8e-45af-4c4f-ab92-722ab618c313}, !- Handle
  {66046ebc-0afd-48a1-94ca-910921cf9e7b}, !- Name
  {c07812bc-abb9-4ec9-8f92-46056252456c}, !- Source Object
  3,                                      !- Outlet Port
  {240184e2-b368-4144-8e45-0345d55eccfb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0ccc869a-49ae-40e1-b0b4-06d82b136ce1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {2224048a-2c59-4a7f-aac8-7ff0da6c0fe3}, !- Air Inlet Node Name
  {5c1b5849-b396-4e65-8e3a-7a9d4f45c1fa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a9686b96-a336-43a4-b55d-4df89d0aa1ef}, !- Handle
  Node 104,                               !- Name
  {7ab0c5b9-363d-4235-9712-cb618a1b22a3}, !- Inlet Port
  {2316d906-d756-4693-bb50-91cc1909fb1e}; !- Outlet Port

OS:Connection,
  {2b3dbc50-3ee5-40ec-93c9-6a468aba1d68}, !- Handle
  {6f0fc36c-021c-4efb-9dcb-05d591543dbb}, !- Name
  {41b50e58-80ca-4fed-874e-95b43db46770}, !- Source Object
  3,                                      !- Outlet Port
  {889deb40-dd66-4f59-8d01-36002dcd0069}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7ab0c5b9-363d-4235-9712-cb618a1b22a3}, !- Handle
  {6ce04db1-6539-46ad-a0d4-6b0c444deae4}, !- Name
  {b42f7abf-be27-48a7-b4de-ca4463129538}, !- Source Object
  3,                                      !- Outlet Port
  {a9686b96-a336-43a4-b55d-4df89d0aa1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2316d906-d756-4693-bb50-91cc1909fb1e}, !- Handle
  {f284af98-fd6e-4490-bf04-c724011e7ddf}, !- Name
  {a9686b96-a336-43a4-b55d-4df89d0aa1ef}, !- Source Object
  3,                                      !- Outlet Port
  {cdd471a1-81ad-435c-82e3-92210de8e290}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {48534dc4-a4a7-4f0f-849a-7ec28b0cb3ca}, !- Handle
  Node 105,                               !- Name
  {c1bdf248-5b45-4415-819b-ee2f4287df38}, !- Inlet Port
  {2224048a-2c59-4a7f-aac8-7ff0da6c0fe3}; !- Outlet Port

OS:Connection,
  {c1bdf248-5b45-4415-819b-ee2f4287df38}, !- Handle
  {1372107c-5ba4-4bfe-9c90-1ec2aba6691e}, !- Name
  {e004f130-d58f-4398-99c0-2a02ad211f25}, !- Source Object
  3,                                      !- Outlet Port
  {48534dc4-a4a7-4f0f-849a-7ec28b0cb3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2224048a-2c59-4a7f-aac8-7ff0da6c0fe3}, !- Handle
  {4541830d-ae23-4580-8ae8-3bc49338c1d0}, !- Name
  {48534dc4-a4a7-4f0f-849a-7ec28b0cb3ca}, !- Source Object
  3,                                      !- Outlet Port
  {0ccc869a-49ae-40e1-b0b4-06d82b136ce1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c1b5849-b396-4e65-8e3a-7a9d4f45c1fa}, !- Handle
  {bc4072e9-17bc-47db-9baa-95370277eff0}, !- Name
  {0ccc869a-49ae-40e1-b0b4-06d82b136ce1}, !- Source Object
  4,                                      !- Outlet Port
  {41b50e58-80ca-4fed-874e-95b43db46770}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7ae050e9-a119-44d9-aa0d-c3b0cc2ec37c}, !- Handle
  Makeup-Air Unit Supply Air Temp 29,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {3502bab4-ef01-4eda-bde4-f121f1c1bbbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3502bab4-ef01-4eda-bde4-f121f1c1bbbd}, !- Handle
  Makeup Air Unit Supply Air Temp Default 29, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6c895525-6a94-469a-8b74-5785e04377a7}, !- Handle
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  {7ae050e9-a119-44d9-aa0d-c3b0cc2ec37c}, !- Schedule Name
  {a758f789-ec1d-4c11-82bf-8ad9be831dd5}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {c878e051-28ee-49ee-906d-583199b25bd7}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {fd7f2992-68b5-4e5a-a1f2-bf85d9fd2a56}, !- Availability Schedule
  {4b42deda-f0a2-4296-b54c-4fad06f0896b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1d9fe716-0884-4ac9-890b-963881b1dddc}, !- Supply Side Inlet Node Name
  {1c877ba7-5304-4896-8c8c-757f0b3c323f}, !- Demand Side Outlet Node Name
  {e51c243c-501f-41a0-aff5-fdc71b390abd}, !- Demand Side Inlet Node A
  {78b5347d-1c6e-438b-9576-9a8b2dd2ed85}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2ac2de29-5954-43d8-8cd5-2c1fd7ca72bd}, !- Demand Mixer Name
  {20b172a7-8d38-428f-9bdc-c9e2bd9d75f3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {06bdc97e-c369-430d-a9bb-13d4fcbecccf}, !- Handle
  Node 106,                               !- Name
  {1d9fe716-0884-4ac9-890b-963881b1dddc}, !- Inlet Port
  {a65fbffe-d77c-46e5-b0fe-39494542b942}; !- Outlet Port

OS:Node,
  {a758f789-ec1d-4c11-82bf-8ad9be831dd5}, !- Handle
  Node 107,                               !- Name
  {e53d0050-7bac-462a-afcd-a8f7c2dbbf48}, !- Inlet Port
  {78b5347d-1c6e-438b-9576-9a8b2dd2ed85}; !- Outlet Port

OS:Connection,
  {1d9fe716-0884-4ac9-890b-963881b1dddc}, !- Handle
  {07f7089a-006e-4309-80ca-adadfe1a2dda}, !- Name
  {c878e051-28ee-49ee-906d-583199b25bd7}, !- Source Object
  8,                                      !- Outlet Port
  {06bdc97e-c369-430d-a9bb-13d4fcbecccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78b5347d-1c6e-438b-9576-9a8b2dd2ed85}, !- Handle
  {75dddfcf-0270-4b05-89c2-d85cba9ccb25}, !- Name
  {a758f789-ec1d-4c11-82bf-8ad9be831dd5}, !- Source Object
  3,                                      !- Outlet Port
  {c878e051-28ee-49ee-906d-583199b25bd7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f00d352c-d504-4ddd-b7df-4df8fd30d0b3}, !- Handle
  Node 108,                               !- Name
  {e51c243c-501f-41a0-aff5-fdc71b390abd}, !- Inlet Port
  {adf0f4fa-a7b2-4bfc-bb6f-21c8ed1678a0}; !- Outlet Port

OS:Node,
  {432bc84b-65e3-4a49-8aa7-85077c32dfb4}, !- Handle
  Node 109,                               !- Name
  {8d3ca934-e087-4c32-99a6-282ac29d64c5}, !- Inlet Port
  {1c877ba7-5304-4896-8c8c-757f0b3c323f}; !- Outlet Port

OS:Node,
  {f8150842-f12d-48a8-b672-a1ee9994101f}, !- Handle
  Node 110,                               !- Name
  {f1ad0c86-2941-4cdf-b498-bd3cfe5272f6}, !- Inlet Port
  {93fe3754-032a-4356-9de0-e581693de689}; !- Outlet Port

OS:Connection,
  {e51c243c-501f-41a0-aff5-fdc71b390abd}, !- Handle
  {44ba9866-e536-457f-90b9-4e6d66b050cf}, !- Name
  {c878e051-28ee-49ee-906d-583199b25bd7}, !- Source Object
  10,                                     !- Outlet Port
  {f00d352c-d504-4ddd-b7df-4df8fd30d0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c877ba7-5304-4896-8c8c-757f0b3c323f}, !- Handle
  {729989f9-123b-49bd-b032-aac621116e50}, !- Name
  {432bc84b-65e3-4a49-8aa7-85077c32dfb4}, !- Source Object
  3,                                      !- Outlet Port
  {c878e051-28ee-49ee-906d-583199b25bd7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {20b172a7-8d38-428f-9bdc-c9e2bd9d75f3}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {adf0f4fa-a7b2-4bfc-bb6f-21c8ed1678a0}, !- Inlet Node Name
  {b3ce5ce5-e124-4609-b6be-711effb558fa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2ac2de29-5954-43d8-8cd5-2c1fd7ca72bd}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {8d3ca934-e087-4c32-99a6-282ac29d64c5}, !- Outlet Node Name
  {9e9d8a6c-4a6e-4d29-89cb-bdeeb6e7906d}; !- Inlet Node Name 1

OS:Connection,
  {adf0f4fa-a7b2-4bfc-bb6f-21c8ed1678a0}, !- Handle
  {c2c92b68-cbdc-40d9-aeed-2de2b72dfb7d}, !- Name
  {f00d352c-d504-4ddd-b7df-4df8fd30d0b3}, !- Source Object
  3,                                      !- Outlet Port
  {20b172a7-8d38-428f-9bdc-c9e2bd9d75f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d3ca934-e087-4c32-99a6-282ac29d64c5}, !- Handle
  {5bafb7b2-2589-4584-83bb-2502b0c4eb67}, !- Name
  {2ac2de29-5954-43d8-8cd5-2c1fd7ca72bd}, !- Source Object
  2,                                      !- Outlet Port
  {432bc84b-65e3-4a49-8aa7-85077c32dfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2761ae01-e1e7-4710-ad8f-4d1c4c5e86e2}, !- Handle
  {c878e051-28ee-49ee-906d-583199b25bd7}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4b42deda-f0a2-4296-b54c-4fad06f0896b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {db6c42d6-633a-4cfb-b90a-bd353c9f4712}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {692dd13d-a393-4b6f-af01-86bb3d783a71}, !- Handle
  System Supply Fan 6,                    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6b45fe64-f0a8-45e6-807a-def4ab5c6e4e}, !- Air Inlet Node Name
  {e53d0050-7bac-462a-afcd-a8f7c2dbbf48}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {e221fce6-d86a-4cca-bc43-75b6b871da45}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 6 6kBtu/hr 4.71COP, !- Name
  {67b41534-bd90-4e81-840c-fba72796625e}, !- Indoor Air Inlet Node Name
  {9e9e9d0d-2816-4414-b883-575b1027837b}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {f589e8a2-dfe4-4481-bfaf-e2de438fe476}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {14660947-d1c2-41bf-85e6-4fe0f49ec4fc}; !- Speed Data List

OS:Curve:Quadratic,
  {67bc592d-f192-438b-832f-6d4f8360df17}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {14660947-d1c2-41bf-85e6-4fe0f49ec4fc}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 6, !- Name
  {1cbf0c58-6f4b-4022-b8cb-79e44df52d70}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {1cbf0c58-6f4b-4022-b8cb-79e44df52d70}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 7, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.71,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {b88e6d0c-6421-4b31-b445-b35c71753e99}, !- Handle
  Curve Biquadratic 25,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {e087afed-ee24-456b-87e3-0d2d752c3fa7}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a423033-d26b-4324-b630-98867a74b1a8}, !- Handle
  Curve Biquadratic 26,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {dd02c13e-5521-4d45-be99-8291a9c1effd}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {939fa478-977d-4a09-aebf-100579a0388e}, !- Handle
  CoilHeatingElectric 6,                  !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d3f26eab-256b-4153-945e-e022428b7af0}, !- Air Inlet Node Name
  {cf3cf9d0-00b2-4327-92f6-7154b5544a5d}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {d8a4cb0e-51be-495d-a7c9-46e6b9569bf7}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 6 6kBtu/hr 4.68COP, !- Name
  {f2199d4a-7342-4fce-9fcb-a05304a9ad23}, !- Indoor Air Inlet Node Name
  {e3be4ccd-f234-49e3-8cdb-00e77181f3f2}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {8c820190-7cc4-4421-b63e-8e6e5fbeeac0}, !- Energy Part Load Fraction Curve Name
  {e63010df-50a6-4a99-9f1c-9c3596d92acf}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {61fc91c7-e4f0-4ef8-9d0e-aebcc6137911}; !- Speed Data List

OS:Curve:Quadratic,
  {d32ab8a0-3fe3-4c89-8d60-90ec27b4bba0}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {61fc91c7-e4f0-4ef8-9d0e-aebcc6137911}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 6, !- Name
  {d9e7c5f7-3606-48fe-aa44-27553454cba5}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {d9e7c5f7-3606-48fe-aa44-27553454cba5}, !- Handle
  Coil Heating DX Variable Speed Speed Data 7, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {0d5e8ab8-1314-451a-b7fe-e522bd67fae3}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ec0e82b8-9fc6-42a3-ae4d-a02e59ec080e}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dce15406-1bdf-48de-a8f2-445f2247f5f9}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f1a9d641-5aaf-4baf-b1e2-934ff50ff874}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {e63010df-50a6-4a99-9f1c-9c3596d92acf}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 6, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {2fe0b2a3-08ae-49dd-970d-88f221bc0f97}, !- Handle
  Node 111,                               !- Name
  {9e9e9d0d-2816-4414-b883-575b1027837b}, !- Inlet Port
  {f2199d4a-7342-4fce-9fcb-a05304a9ad23}; !- Outlet Port

OS:Connection,
  {9e9e9d0d-2816-4414-b883-575b1027837b}, !- Handle
  {fdd26fa6-7256-46da-be95-ec753ca08cf6}, !- Name
  {e221fce6-d86a-4cca-bc43-75b6b871da45}, !- Source Object
  3,                                      !- Outlet Port
  {2fe0b2a3-08ae-49dd-970d-88f221bc0f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2199d4a-7342-4fce-9fcb-a05304a9ad23}, !- Handle
  {260502b7-5cfc-4ef2-bb52-ed55358ca5f8}, !- Name
  {2fe0b2a3-08ae-49dd-970d-88f221bc0f97}, !- Source Object
  3,                                      !- Outlet Port
  {d8a4cb0e-51be-495d-a7c9-46e6b9569bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {667a67e0-17f2-4574-ad71-136dbf19b625}, !- Handle
  Node 112,                               !- Name
  {e3be4ccd-f234-49e3-8cdb-00e77181f3f2}, !- Inlet Port
  {d3f26eab-256b-4153-945e-e022428b7af0}; !- Outlet Port

OS:Connection,
  {e3be4ccd-f234-49e3-8cdb-00e77181f3f2}, !- Handle
  {82aa4daa-0bcf-4d1e-acb4-507a97d478fc}, !- Name
  {d8a4cb0e-51be-495d-a7c9-46e6b9569bf7}, !- Source Object
  3,                                      !- Outlet Port
  {667a67e0-17f2-4574-ad71-136dbf19b625}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f26eab-256b-4153-945e-e022428b7af0}, !- Handle
  {42d7c725-7756-4962-be7f-9f3604a8bd1f}, !- Name
  {667a67e0-17f2-4574-ad71-136dbf19b625}, !- Source Object
  3,                                      !- Outlet Port
  {939fa478-977d-4a09-aebf-100579a0388e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {df6ccc2e-dae5-4409-b915-c59b8ed66df4}, !- Handle
  Node 113,                               !- Name
  {cf3cf9d0-00b2-4327-92f6-7154b5544a5d}, !- Inlet Port
  {6b45fe64-f0a8-45e6-807a-def4ab5c6e4e}; !- Outlet Port

OS:Connection,
  {cf3cf9d0-00b2-4327-92f6-7154b5544a5d}, !- Handle
  {7b6126eb-c7b8-4300-9875-a6e64dcae2fb}, !- Name
  {939fa478-977d-4a09-aebf-100579a0388e}, !- Source Object
  6,                                      !- Outlet Port
  {df6ccc2e-dae5-4409-b915-c59b8ed66df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b45fe64-f0a8-45e6-807a-def4ab5c6e4e}, !- Handle
  {c563a54a-5704-4ebd-92bd-a0d99c1b2126}, !- Name
  {df6ccc2e-dae5-4409-b915-c59b8ed66df4}, !- Source Object
  3,                                      !- Outlet Port
  {692dd13d-a393-4b6f-af01-86bb3d783a71}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e53d0050-7bac-462a-afcd-a8f7c2dbbf48}, !- Handle
  {875d514d-8dc1-422e-9b48-f048b740c878}, !- Name
  {692dd13d-a393-4b6f-af01-86bb3d783a71}, !- Source Object
  9,                                      !- Outlet Port
  {a758f789-ec1d-4c11-82bf-8ad9be831dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8894db55-9dbc-4ce5-a511-8f96bf6095f2}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fd7f2992-68b5-4e5a-a1f2-bf85d9fd2a56}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {406d36d1-2e36-46ee-a825-af1270655bd2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {406d36d1-2e36-46ee-a825-af1270655bd2}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fe941c5f-eca3-41e2-acd6-f66a22c18c42}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {8894db55-9dbc-4ce5-a511-8f96bf6095f2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {157ff7c3-cd5b-4c4e-8b8d-15e5901f6372}, !- Mixed Air Node Name
  {7f8ce658-a880-44ed-9bc2-7a456b89f82c}, !- Outdoor Air Stream Node Name
  {46de2f25-ce29-416c-981a-34a755157555}, !- Relief Air Stream Node Name
  {a65fbffe-d77c-46e5-b0fe-39494542b942}; !- Return Air Stream Node Name

OS:Node,
  {dddd492c-d3e8-48df-9782-e3f38b7b94e9}, !- Handle
  Node 114,                               !- Name
  ,                                       !- Inlet Port
  {95689a14-dce3-460a-8327-17ef290e036d}; !- Outlet Port

OS:Node,
  {3c838fa8-b980-4654-aa68-6258613fd0f6}, !- Handle
  Node 115,                               !- Name
  {69ad20e9-fc1a-4b2a-b074-d73cfefe847f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {fc280db0-2883-4d62-a866-9c26b48da64e}, !- Handle
  Node 116,                               !- Name
  {157ff7c3-cd5b-4c4e-8b8d-15e5901f6372}, !- Inlet Port
  {67b41534-bd90-4e81-840c-fba72796625e}; !- Outlet Port

OS:Connection,
  {a65fbffe-d77c-46e5-b0fe-39494542b942}, !- Handle
  {fa9c375f-aee1-4091-9feb-d9e7507186ee}, !- Name
  {06bdc97e-c369-430d-a9bb-13d4fcbecccf}, !- Source Object
  3,                                      !- Outlet Port
  {fe941c5f-eca3-41e2-acd6-f66a22c18c42}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {157ff7c3-cd5b-4c4e-8b8d-15e5901f6372}, !- Handle
  {d6761779-dd61-4a28-8bbd-aefeef66ddfa}, !- Name
  {fe941c5f-eca3-41e2-acd6-f66a22c18c42}, !- Source Object
  5,                                      !- Outlet Port
  {fc280db0-2883-4d62-a866-9c26b48da64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b41534-bd90-4e81-840c-fba72796625e}, !- Handle
  {4fe8115f-09ff-46cb-9a7e-307e55aca935}, !- Name
  {fc280db0-2883-4d62-a866-9c26b48da64e}, !- Source Object
  3,                                      !- Outlet Port
  {e221fce6-d86a-4cca-bc43-75b6b871da45}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e6075fec-1cc6-4dfa-9a34-344121faa841}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {6c40e923-f02d-47d3-96a9-69e06bb8f86e}, !- Air Inlet Node Name
  {f1ad0c86-2941-4cdf-b498-bd3cfe5272f6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a84400c1-97d6-44f0-8757-ba07a2adec9b}, !- Handle
  Node 117,                               !- Name
  {ebaba611-a828-4ffe-a0e6-af95193c5e47}, !- Inlet Port
  {9e9d8a6c-4a6e-4d29-89cb-bdeeb6e7906d}; !- Outlet Port

OS:Connection,
  {93fe3754-032a-4356-9de0-e581693de689}, !- Handle
  {1a7a9798-8ab1-43dc-803b-cd8f3b32cf60}, !- Name
  {f8150842-f12d-48a8-b672-a1ee9994101f}, !- Source Object
  3,                                      !- Outlet Port
  {c1bdc007-4597-464c-b0a5-634d7eaadf07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebaba611-a828-4ffe-a0e6-af95193c5e47}, !- Handle
  {102e75e6-9329-4b6d-81d6-91464fcd7c76}, !- Name
  {2eb7e0be-3f23-4b8d-826b-084c05eb699f}, !- Source Object
  3,                                      !- Outlet Port
  {a84400c1-97d6-44f0-8757-ba07a2adec9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9d8a6c-4a6e-4d29-89cb-bdeeb6e7906d}, !- Handle
  {b8b995ee-33ac-4334-bcd1-fad3dad6eac3}, !- Name
  {a84400c1-97d6-44f0-8757-ba07a2adec9b}, !- Source Object
  3,                                      !- Outlet Port
  {2ac2de29-5954-43d8-8cd5-2c1fd7ca72bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f2329ee-1c62-4028-be73-6df8734ed58d}, !- Handle
  Node 118,                               !- Name
  {b3ce5ce5-e124-4609-b6be-711effb558fa}, !- Inlet Port
  {6c40e923-f02d-47d3-96a9-69e06bb8f86e}; !- Outlet Port

OS:Connection,
  {b3ce5ce5-e124-4609-b6be-711effb558fa}, !- Handle
  {fd30d682-e850-4a80-8c81-462f3c1298de}, !- Name
  {20b172a7-8d38-428f-9bdc-c9e2bd9d75f3}, !- Source Object
  3,                                      !- Outlet Port
  {3f2329ee-1c62-4028-be73-6df8734ed58d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c40e923-f02d-47d3-96a9-69e06bb8f86e}, !- Handle
  {f2c82f6d-880c-4313-ad69-e1da5c2db6c2}, !- Name
  {3f2329ee-1c62-4028-be73-6df8734ed58d}, !- Source Object
  3,                                      !- Outlet Port
  {e6075fec-1cc6-4dfa-9a34-344121faa841}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1ad0c86-2941-4cdf-b498-bd3cfe5272f6}, !- Handle
  {8761261c-b205-47eb-8002-29528612945a}, !- Name
  {e6075fec-1cc6-4dfa-9a34-344121faa841}, !- Source Object
  4,                                      !- Outlet Port
  {f8150842-f12d-48a8-b672-a1ee9994101f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e844bff3-5266-4063-9527-936b112b4f83}, !- Handle
  Makeup-Air Unit Supply Air Temp 30,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {f68b51f8-fd5e-41e2-a9d6-5d2d492c3f3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f68b51f8-fd5e-41e2-a9d6-5d2d492c3f3a}, !- Handle
  Makeup Air Unit Supply Air Temp Default 30, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a7cbc6c5-c6fe-4f6f-8f8e-94d44062e814}, !- Handle
  Setpoint Manager Scheduled 8,           !- Name
  Temperature,                            !- Control Variable
  {e844bff3-5266-4063-9527-936b112b4f83}, !- Schedule Name
  {027e19df-aeb5-40dc-b510-8b71c8244d49}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {d0714a7c-bc05-4322-9cc6-114ccdbb2b17}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {5403ba40-b72b-4b08-9095-8b82c12bd57f}, !- Availability Schedule
  {dbcdb601-656b-4b54-99e4-48f2f7f90384}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1ef40079-41b8-496f-9679-4e339b060300}, !- Supply Side Inlet Node Name
  {064fcc4f-4b13-4ee8-b17e-1e9ea34939f8}, !- Demand Side Outlet Node Name
  {c6257c10-44e3-42db-a43a-ead19803507d}, !- Demand Side Inlet Node A
  {03509a2a-9bc8-4f61-9045-bbacf6801aef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8160b3f7-9024-4602-95a9-186529524727}, !- Demand Mixer Name
  {a0fe0123-7bb9-452d-8861-1cebeb43dc4d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {95971b78-a1bd-410e-8305-b728e210bee6}, !- Handle
  Node 119,                               !- Name
  {1ef40079-41b8-496f-9679-4e339b060300}, !- Inlet Port
  {5126df38-ebb2-4a0f-a539-2d2eb93bd9d5}; !- Outlet Port

OS:Node,
  {027e19df-aeb5-40dc-b510-8b71c8244d49}, !- Handle
  Node 120,                               !- Name
  {d145dbb4-5617-4083-b0fc-0bfc5fa91226}, !- Inlet Port
  {03509a2a-9bc8-4f61-9045-bbacf6801aef}; !- Outlet Port

OS:Connection,
  {1ef40079-41b8-496f-9679-4e339b060300}, !- Handle
  {8b9b93e5-e26d-493e-a91d-99d0d2e6bb5d}, !- Name
  {d0714a7c-bc05-4322-9cc6-114ccdbb2b17}, !- Source Object
  8,                                      !- Outlet Port
  {95971b78-a1bd-410e-8305-b728e210bee6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03509a2a-9bc8-4f61-9045-bbacf6801aef}, !- Handle
  {db1f89e8-0e1e-4f32-a6aa-24cd59709732}, !- Name
  {027e19df-aeb5-40dc-b510-8b71c8244d49}, !- Source Object
  3,                                      !- Outlet Port
  {d0714a7c-bc05-4322-9cc6-114ccdbb2b17}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {27c485c9-0a6a-4468-9884-f8c30f78cd15}, !- Handle
  Node 121,                               !- Name
  {c6257c10-44e3-42db-a43a-ead19803507d}, !- Inlet Port
  {44462b25-3941-460e-8e40-e3b4966c20f0}; !- Outlet Port

OS:Node,
  {485cf539-b47b-48dc-8a4c-a44cc9fda134}, !- Handle
  Node 122,                               !- Name
  {b0130fcb-d714-4962-9cd5-466b687c9f85}, !- Inlet Port
  {064fcc4f-4b13-4ee8-b17e-1e9ea34939f8}; !- Outlet Port

OS:Node,
  {0b393ee8-e4ed-40a5-8a4f-2dfdf9948eab}, !- Handle
  Node 123,                               !- Name
  {f44b88af-fa91-40de-a750-276fdb7f58d0}, !- Inlet Port
  {45b20ce8-7c17-4dda-9705-60d3a7a45a38}; !- Outlet Port

OS:Connection,
  {c6257c10-44e3-42db-a43a-ead19803507d}, !- Handle
  {f5727cae-5f76-4513-8324-8059777d3a47}, !- Name
  {d0714a7c-bc05-4322-9cc6-114ccdbb2b17}, !- Source Object
  10,                                     !- Outlet Port
  {27c485c9-0a6a-4468-9884-f8c30f78cd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {064fcc4f-4b13-4ee8-b17e-1e9ea34939f8}, !- Handle
  {e5517d99-e95a-4d3e-95bc-142b6ecff176}, !- Name
  {485cf539-b47b-48dc-8a4c-a44cc9fda134}, !- Source Object
  3,                                      !- Outlet Port
  {d0714a7c-bc05-4322-9cc6-114ccdbb2b17}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a0fe0123-7bb9-452d-8861-1cebeb43dc4d}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {44462b25-3941-460e-8e40-e3b4966c20f0}, !- Inlet Node Name
  {3350723c-6862-4a2a-a61e-c297698db888}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8160b3f7-9024-4602-95a9-186529524727}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {b0130fcb-d714-4962-9cd5-466b687c9f85}, !- Outlet Node Name
  {26669048-b091-48e3-9c05-d3e9f78dc94f}; !- Inlet Node Name 1

OS:Connection,
  {44462b25-3941-460e-8e40-e3b4966c20f0}, !- Handle
  {1992a948-703f-4644-bbdb-f29fed7a3770}, !- Name
  {27c485c9-0a6a-4468-9884-f8c30f78cd15}, !- Source Object
  3,                                      !- Outlet Port
  {a0fe0123-7bb9-452d-8861-1cebeb43dc4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0130fcb-d714-4962-9cd5-466b687c9f85}, !- Handle
  {abedda12-cb35-4da0-ac68-c9942dbd42ff}, !- Name
  {8160b3f7-9024-4602-95a9-186529524727}, !- Source Object
  2,                                      !- Outlet Port
  {485cf539-b47b-48dc-8a4c-a44cc9fda134}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {056bee11-ae21-4d5c-b530-e3e19c02d996}, !- Handle
  {d0714a7c-bc05-4322-9cc6-114ccdbb2b17}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
