  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dbcdb601-656b-4b54-99e4-48f2f7f90384}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {e66e1a29-d6bb-4eca-a5dc-edfc98dcc69a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4bd56afe-d6c2-49f7-9443-aee43dda1edf}, !- Handle
  System Supply Fan 7,                    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0a2ab061-2e05-4e1f-9a49-7437beee25fe}, !- Air Inlet Node Name
  {d145dbb4-5617-4083-b0fc-0bfc5fa91226}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {814961d8-6790-4d25-9eb4-afb543216cd6}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 7 6kBtu/hr 4.71COP, !- Name
  {81fea6ab-0909-4aab-a206-7a190b8a9d96}, !- Indoor Air Inlet Node Name
  {6c589f6e-2813-4a31-b1f2-e1309ae73f2e}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {5964cefa-b3cb-4036-a237-ca100a55c12d}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {868cc6bf-0be3-4357-80a4-8ca83fefddf9}; !- Speed Data List

OS:Curve:Quadratic,
  {a2b63be3-c1d8-408a-b34a-12360c5aef11}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {868cc6bf-0be3-4357-80a4-8ca83fefddf9}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 7, !- Name
  {b4b04d3d-6f81-44a2-a37f-72a63c91ebf6}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {b4b04d3d-6f81-44a2-a37f-72a63c91ebf6}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 8, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.71,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {9b597a67-1a04-44d1-8497-d93573a1de91}, !- Handle
  Curve Biquadratic 29,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a42decd9-49ba-430b-acdd-0e2105fef542}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {054882e8-07e1-4fa1-b183-9b15bd6dc110}, !- Handle
  Curve Biquadratic 30,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ad4af2a5-004d-4491-be49-1597631abc77}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {f6cf156f-15d4-4884-a10a-8293e2742a7c}, !- Handle
  CoilHeatingElectric 7,                  !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9f25aa8a-e742-4ce8-a94c-64632fab8690}, !- Air Inlet Node Name
  {c7ae1b40-a03a-4c55-854f-808e4621d658}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {5f156e34-b436-4a52-9919-19455ffb6abd}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 7 6kBtu/hr 4.68COP, !- Name
  {00a82553-0ad9-4f68-8f87-2449329c60e6}, !- Indoor Air Inlet Node Name
  {db08de85-28a0-4440-84de-7223c0341dfb}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {22efdd8c-dc94-42a3-8a78-781f2b7f0a98}, !- Energy Part Load Fraction Curve Name
  {041b7c11-cbb7-4652-8541-2bc7b2bde2aa}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {0522c036-c7fd-4873-bffc-b38811b5f722}; !- Speed Data List

OS:Curve:Quadratic,
  {23a2a2e7-b9dc-4d96-ab8f-b6be29c4d98a}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {0522c036-c7fd-4873-bffc-b38811b5f722}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 7, !- Name
  {103f5b32-463a-42dd-98d5-795d89c0c3ff}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {103f5b32-463a-42dd-98d5-795d89c0c3ff}, !- Handle
  Coil Heating DX Variable Speed Speed Data 8, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {26911384-872c-4fac-8b95-8dbf08cf9276}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {66e76e03-341e-4ddb-93fa-cf4212da1cd1}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {edc9f6c9-2df9-4e88-a023-7cbfc0e5b1bc}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a4883cf5-3662-4606-a216-b3438446e83e}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {041b7c11-cbb7-4652-8541-2bc7b2bde2aa}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 7, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {46e6d1c9-a1c4-4abf-b4bc-6807560c622a}, !- Handle
  Node 124,                               !- Name
  {6c589f6e-2813-4a31-b1f2-e1309ae73f2e}, !- Inlet Port
  {00a82553-0ad9-4f68-8f87-2449329c60e6}; !- Outlet Port

OS:Connection,
  {6c589f6e-2813-4a31-b1f2-e1309ae73f2e}, !- Handle
  {e3d04000-640d-49f8-94db-11763eb30501}, !- Name
  {814961d8-6790-4d25-9eb4-afb543216cd6}, !- Source Object
  3,                                      !- Outlet Port
  {46e6d1c9-a1c4-4abf-b4bc-6807560c622a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a82553-0ad9-4f68-8f87-2449329c60e6}, !- Handle
  {b5aa0640-7678-4836-86ff-65c377247263}, !- Name
  {46e6d1c9-a1c4-4abf-b4bc-6807560c622a}, !- Source Object
  3,                                      !- Outlet Port
  {5f156e34-b436-4a52-9919-19455ffb6abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a97bc6ff-e624-45d4-9a75-64f1602a1aad}, !- Handle
  Node 125,                               !- Name
  {db08de85-28a0-4440-84de-7223c0341dfb}, !- Inlet Port
  {9f25aa8a-e742-4ce8-a94c-64632fab8690}; !- Outlet Port

OS:Connection,
  {db08de85-28a0-4440-84de-7223c0341dfb}, !- Handle
  {ba0951ff-1bdc-4559-9a67-155b9dca6ea7}, !- Name
  {5f156e34-b436-4a52-9919-19455ffb6abd}, !- Source Object
  3,                                      !- Outlet Port
  {a97bc6ff-e624-45d4-9a75-64f1602a1aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f25aa8a-e742-4ce8-a94c-64632fab8690}, !- Handle
  {743b174c-9a2e-4239-b46a-7ca81e070e88}, !- Name
  {a97bc6ff-e624-45d4-9a75-64f1602a1aad}, !- Source Object
  3,                                      !- Outlet Port
  {f6cf156f-15d4-4884-a10a-8293e2742a7c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0b0ee21f-6e1a-469f-9ecb-f518df08caf5}, !- Handle
  Node 126,                               !- Name
  {c7ae1b40-a03a-4c55-854f-808e4621d658}, !- Inlet Port
  {0a2ab061-2e05-4e1f-9a49-7437beee25fe}; !- Outlet Port

OS:Connection,
  {c7ae1b40-a03a-4c55-854f-808e4621d658}, !- Handle
  {b860e839-b725-4aeb-914d-9cc7c3753e89}, !- Name
  {f6cf156f-15d4-4884-a10a-8293e2742a7c}, !- Source Object
  6,                                      !- Outlet Port
  {0b0ee21f-6e1a-469f-9ecb-f518df08caf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2ab061-2e05-4e1f-9a49-7437beee25fe}, !- Handle
  {2c299ef5-d1fb-47f2-b8e7-de621a3e4efe}, !- Name
  {0b0ee21f-6e1a-469f-9ecb-f518df08caf5}, !- Source Object
  3,                                      !- Outlet Port
  {4bd56afe-d6c2-49f7-9443-aee43dda1edf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d145dbb4-5617-4083-b0fc-0bfc5fa91226}, !- Handle
  {8fee1492-0b05-49fa-8155-27ef0c8b0ebf}, !- Name
  {4bd56afe-d6c2-49f7-9443-aee43dda1edf}, !- Source Object
  9,                                      !- Outlet Port
  {027e19df-aeb5-40dc-b510-8b71c8244d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d04cd7f1-4f33-4c34-9eb7-3a6291c34788}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5403ba40-b72b-4b08-9095-8b82c12bd57f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e5124d62-ff99-42df-86f9-2c7edf51d6e6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e5124d62-ff99-42df-86f9-2c7edf51d6e6}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {01fe00c0-7b18-4855-8f25-f4f7100d606e}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {d04cd7f1-4f33-4c34-9eb7-3a6291c34788}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d20788bb-b55a-4188-aa66-0dc030388977}, !- Mixed Air Node Name
  {32368224-d54f-44c4-b2ba-64bc6bc0dc3f}, !- Outdoor Air Stream Node Name
  {c94125a2-c1b4-4ae3-a807-b0cf3ed8f7cc}, !- Relief Air Stream Node Name
  {5126df38-ebb2-4a0f-a539-2d2eb93bd9d5}; !- Return Air Stream Node Name

OS:Node,
  {d22e388f-8bce-46ee-ad98-02d09cae6901}, !- Handle
  Node 127,                               !- Name
  ,                                       !- Inlet Port
  {6703d687-1079-49a7-99ee-aee486c71ede}; !- Outlet Port

OS:Node,
  {3ea80539-2e98-4594-b4a6-74494500aa4a}, !- Handle
  Node 128,                               !- Name
  {f3ada7ce-5ed5-4afe-b2ef-18a44547fa07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {334d7635-fe60-43a6-95f8-8a2825c48134}, !- Handle
  Node 129,                               !- Name
  {d20788bb-b55a-4188-aa66-0dc030388977}, !- Inlet Port
  {81fea6ab-0909-4aab-a206-7a190b8a9d96}; !- Outlet Port

OS:Connection,
  {5126df38-ebb2-4a0f-a539-2d2eb93bd9d5}, !- Handle
  {533a3004-3079-4b00-bff2-fde54b4cf0e7}, !- Name
  {95971b78-a1bd-410e-8305-b728e210bee6}, !- Source Object
  3,                                      !- Outlet Port
  {01fe00c0-7b18-4855-8f25-f4f7100d606e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d20788bb-b55a-4188-aa66-0dc030388977}, !- Handle
  {927d7045-ce49-4b12-9750-7ade8df00be1}, !- Name
  {01fe00c0-7b18-4855-8f25-f4f7100d606e}, !- Source Object
  5,                                      !- Outlet Port
  {334d7635-fe60-43a6-95f8-8a2825c48134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81fea6ab-0909-4aab-a206-7a190b8a9d96}, !- Handle
  {0aae6c35-80a4-4787-b19d-ca2cd72150aa}, !- Name
  {334d7635-fe60-43a6-95f8-8a2825c48134}, !- Source Object
  3,                                      !- Outlet Port
  {814961d8-6790-4d25-9eb4-afb543216cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c13af0d8-9f7f-487b-ab15-84a6a4883994}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {9b4764ac-a8fd-4b90-9f5d-8b8391bc3791}, !- Air Inlet Node Name
  {f44b88af-fa91-40de-a750-276fdb7f58d0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {183ec0f1-c125-4f1d-93a8-c24e56986a52}, !- Handle
  Node 130,                               !- Name
  {5e47bde9-b4df-4e5a-83b9-71906cff0943}, !- Inlet Port
  {26669048-b091-48e3-9c05-d3e9f78dc94f}; !- Outlet Port

OS:Connection,
  {45b20ce8-7c17-4dda-9705-60d3a7a45a38}, !- Handle
  {8fc59ec3-4398-4917-9e87-3c1cfd5358d8}, !- Name
  {0b393ee8-e4ed-40a5-8a4f-2dfdf9948eab}, !- Source Object
  3,                                      !- Outlet Port
  {2cb0ca3b-02bd-425b-ae49-4039e3d00971}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e47bde9-b4df-4e5a-83b9-71906cff0943}, !- Handle
  {72e2143f-3d70-45c0-87d8-b0fc98d75e3c}, !- Name
  {e2f10ce6-452a-46b7-bb8f-de31f812ad51}, !- Source Object
  3,                                      !- Outlet Port
  {183ec0f1-c125-4f1d-93a8-c24e56986a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26669048-b091-48e3-9c05-d3e9f78dc94f}, !- Handle
  {f10ef69d-d06b-4ac5-b649-33039b85b16a}, !- Name
  {183ec0f1-c125-4f1d-93a8-c24e56986a52}, !- Source Object
  3,                                      !- Outlet Port
  {8160b3f7-9024-4602-95a9-186529524727}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {85c90c09-36b1-4c60-8037-ed16c71ee1f6}, !- Handle
  Node 131,                               !- Name
  {3350723c-6862-4a2a-a61e-c297698db888}, !- Inlet Port
  {9b4764ac-a8fd-4b90-9f5d-8b8391bc3791}; !- Outlet Port

OS:Connection,
  {3350723c-6862-4a2a-a61e-c297698db888}, !- Handle
  {2ff0a08a-eeb2-4820-aaa3-b6a1041db982}, !- Name
  {a0fe0123-7bb9-452d-8861-1cebeb43dc4d}, !- Source Object
  3,                                      !- Outlet Port
  {85c90c09-36b1-4c60-8037-ed16c71ee1f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b4764ac-a8fd-4b90-9f5d-8b8391bc3791}, !- Handle
  {96470533-a459-47d7-8549-8f977e176b33}, !- Name
  {85c90c09-36b1-4c60-8037-ed16c71ee1f6}, !- Source Object
  3,                                      !- Outlet Port
  {c13af0d8-9f7f-487b-ab15-84a6a4883994}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f44b88af-fa91-40de-a750-276fdb7f58d0}, !- Handle
  {9306561f-bc03-4e55-af4c-a2263778867c}, !- Name
  {c13af0d8-9f7f-487b-ab15-84a6a4883994}, !- Source Object
  4,                                      !- Outlet Port
  {0b393ee8-e4ed-40a5-8a4f-2dfdf9948eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fb487afb-27f7-4e79-8768-c219363e8d4a}, !- Handle
  Makeup-Air Unit Supply Air Temp 31,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {993f6f80-1df1-4fcf-8b67-0ad685112882}; !- Default Day Schedule Name

OS:Schedule:Day,
  {993f6f80-1df1-4fcf-8b67-0ad685112882}, !- Handle
  Makeup Air Unit Supply Air Temp Default 31, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {dfe21885-6e89-42a9-aab0-1e362dcb9d84}, !- Handle
  Setpoint Manager Scheduled 9,           !- Name
  Temperature,                            !- Control Variable
  {fb487afb-27f7-4e79-8768-c219363e8d4a}, !- Schedule Name
  {ea501bf9-d5ee-42c1-97b2-23fccbcde382}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {6a2fc9fd-e35d-44e9-8bde-8194dcb026a3}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {867fc70e-0980-4451-9836-f6bae6a46156}, !- Availability Schedule
  {404d6716-02f8-476b-851a-515df02b9a71}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13301c0e-5424-4143-ba1c-a46b75a0305e}, !- Supply Side Inlet Node Name
  {ead1ad52-8f67-450f-815b-258dd7ab25d2}, !- Demand Side Outlet Node Name
  {2e6c7737-6302-4f35-a3a0-0c7b20f34def}, !- Demand Side Inlet Node A
  {103faecc-0a42-4694-95c9-55588ebd6b0e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {058a60e2-b417-40f2-bf05-3ee238b34562}, !- Demand Mixer Name
  {e17b5cc4-29c6-4188-a425-b31d6a2cc68f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ea8e6128-5948-497a-a204-93324bcd2f5e}, !- Handle
  Node 132,                               !- Name
  {13301c0e-5424-4143-ba1c-a46b75a0305e}, !- Inlet Port
  {21862e69-2a4d-4d29-9cd0-7085d30d874a}; !- Outlet Port

OS:Node,
  {ea501bf9-d5ee-42c1-97b2-23fccbcde382}, !- Handle
  Node 133,                               !- Name
  {08a5d4b8-c273-45e7-aeb3-736df12f6ab8}, !- Inlet Port
  {103faecc-0a42-4694-95c9-55588ebd6b0e}; !- Outlet Port

OS:Connection,
  {13301c0e-5424-4143-ba1c-a46b75a0305e}, !- Handle
  {ea6523f1-f883-4930-ad74-5eb6908748f5}, !- Name
  {6a2fc9fd-e35d-44e9-8bde-8194dcb026a3}, !- Source Object
  8,                                      !- Outlet Port
  {ea8e6128-5948-497a-a204-93324bcd2f5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {103faecc-0a42-4694-95c9-55588ebd6b0e}, !- Handle
  {4629879f-da91-4383-9a3f-5c10203deb5b}, !- Name
  {ea501bf9-d5ee-42c1-97b2-23fccbcde382}, !- Source Object
  3,                                      !- Outlet Port
  {6a2fc9fd-e35d-44e9-8bde-8194dcb026a3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ad31835e-f089-468c-8e40-ab490d7347e4}, !- Handle
  Node 134,                               !- Name
  {2e6c7737-6302-4f35-a3a0-0c7b20f34def}, !- Inlet Port
  {619ff930-856f-4d13-9a29-c28800ea095d}; !- Outlet Port

OS:Node,
  {b9400f6e-0153-44ca-a1ce-464c1cde3b5d}, !- Handle
  Node 135,                               !- Name
  {eb56b221-56aa-4609-b9e1-b060f97b83e6}, !- Inlet Port
  {ead1ad52-8f67-450f-815b-258dd7ab25d2}; !- Outlet Port

OS:Node,
  {7291fcac-7b2d-4b7f-9730-b4dda70798ee}, !- Handle
  Node 136,                               !- Name
  {db665bc5-8371-4827-bd95-9177ad48fd27}, !- Inlet Port
  {97afd991-45f3-4e30-b59c-a5a1a2437b77}; !- Outlet Port

OS:Connection,
  {2e6c7737-6302-4f35-a3a0-0c7b20f34def}, !- Handle
  {86ed31fa-bfa3-4485-8653-a902634a0b1b}, !- Name
  {6a2fc9fd-e35d-44e9-8bde-8194dcb026a3}, !- Source Object
  10,                                     !- Outlet Port
  {ad31835e-f089-468c-8e40-ab490d7347e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead1ad52-8f67-450f-815b-258dd7ab25d2}, !- Handle
  {5303f552-19c4-4e8a-a6ff-e2bb571672a4}, !- Name
  {b9400f6e-0153-44ca-a1ce-464c1cde3b5d}, !- Source Object
  3,                                      !- Outlet Port
  {6a2fc9fd-e35d-44e9-8bde-8194dcb026a3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e17b5cc4-29c6-4188-a425-b31d6a2cc68f}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {619ff930-856f-4d13-9a29-c28800ea095d}, !- Inlet Node Name
  {6b65f249-fa79-4068-9311-e2ba6dd5d3f1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {058a60e2-b417-40f2-bf05-3ee238b34562}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {eb56b221-56aa-4609-b9e1-b060f97b83e6}, !- Outlet Node Name
  {f650b16b-e3ef-468f-9c92-ca41a8c75265}; !- Inlet Node Name 1

OS:Connection,
  {619ff930-856f-4d13-9a29-c28800ea095d}, !- Handle
  {84003dba-8829-48f9-9c0b-84b8d4fac6ad}, !- Name
  {ad31835e-f089-468c-8e40-ab490d7347e4}, !- Source Object
  3,                                      !- Outlet Port
  {e17b5cc4-29c6-4188-a425-b31d6a2cc68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb56b221-56aa-4609-b9e1-b060f97b83e6}, !- Handle
  {8cd291ec-7869-4358-88dc-6d6eb1554c79}, !- Name
  {058a60e2-b417-40f2-bf05-3ee238b34562}, !- Source Object
  2,                                      !- Outlet Port
  {b9400f6e-0153-44ca-a1ce-464c1cde3b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {805eb704-9ee0-4463-9dc6-da4b8021f0e2}, !- Handle
  {6a2fc9fd-e35d-44e9-8bde-8194dcb026a3}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {404d6716-02f8-476b-851a-515df02b9a71}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {746f3791-54d3-49c6-9348-90e12ef38216}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f782d208-e98d-4785-833d-41e7c327b1c6}, !- Handle
  System Supply Fan 8,                    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c5ce7f56-b84c-40ec-b1fd-0ee5b2a6135b}, !- Air Inlet Node Name
  {08a5d4b8-c273-45e7-aeb3-736df12f6ab8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {c9dc7937-dc15-4e45-8cb9-d9c4cc843af3}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 8 3kBtu/hr 5.58COP, !- Name
  {7ca99dd0-a4b2-407f-b8f3-936fd77e1aea}, !- Indoor Air Inlet Node Name
  {bd074b45-6dbc-4b87-83e3-a7b95a9dfcbf}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {f9eba96a-920e-40ef-bc3f-87c1d50770c2}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {6c144201-f674-4deb-97c0-41ef7c910485}; !- Speed Data List

OS:Curve:Quadratic,
  {55e53b41-de28-44d1-a5a5-9af989103f95}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {6c144201-f674-4deb-97c0-41ef7c910485}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 8, !- Name
  {a71866c4-b721-4760-afa3-75c1e73bdbd3}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {a71866c4-b721-4760-afa3-75c1e73bdbd3}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 9, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {91a91a46-67be-4dda-8443-14dd75748170}, !- Handle
  Curve Biquadratic 33,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {43bb7631-5eb3-41a5-a442-92ffbaee4786}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {df0c2519-3829-4bd8-b9f0-27e0cdf3f496}, !- Handle
  Curve Biquadratic 34,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {38801c82-7ea0-4f62-96d6-8b04877d921b}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ab8d1838-7447-4ee9-bbd8-14b482619874}, !- Handle
  CoilHeatingElectric 8,                  !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a9201fb2-340b-4437-afab-7f202c964b7c}, !- Air Inlet Node Name
  {02e3a4d4-50df-4f63-945e-652ffb44cf7a}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {d702fc50-e16d-458d-947f-89757167ba9c}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 8 3kBtu/hr 4.68COP, !- Name
  {6b5487a5-f51f-44d3-bd13-87b03c38445b}, !- Indoor Air Inlet Node Name
  {a3d2efc2-03e0-4788-a747-a101008e0f3e}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {5b8240ce-4b3a-42af-8437-f05fced87286}, !- Energy Part Load Fraction Curve Name
  {31ee89a0-6706-4f00-84a1-ae1fb8b2ec67}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {c50de138-ee62-4acf-8506-bf39957ba25e}; !- Speed Data List

OS:Curve:Quadratic,
  {64da7491-4f33-480a-9519-07bc6b337ed1}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {c50de138-ee62-4acf-8506-bf39957ba25e}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 8, !- Name
  {5ea94843-5d48-4980-92a2-577286ca657d}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {5ea94843-5d48-4980-92a2-577286ca657d}, !- Handle
  Coil Heating DX Variable Speed Speed Data 9, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {7d62a457-9969-470f-8439-519d72ef5560}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d93888e0-72d3-4197-bf4e-777c3a145ead}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {87f5c57a-cdbe-4eb0-ad93-589f6c1f1fc7}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7269ee0e-c97b-444d-bf84-f3f70a4999d5}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {31ee89a0-6706-4f00-84a1-ae1fb8b2ec67}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 8, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {591d5d19-ddaf-4076-9c99-fecda78acb98}, !- Handle
  Node 137,                               !- Name
  {bd074b45-6dbc-4b87-83e3-a7b95a9dfcbf}, !- Inlet Port
  {6b5487a5-f51f-44d3-bd13-87b03c38445b}; !- Outlet Port

OS:Connection,
  {bd074b45-6dbc-4b87-83e3-a7b95a9dfcbf}, !- Handle
  {4b69b979-6d84-460a-9de0-bc9d545e35c4}, !- Name
  {c9dc7937-dc15-4e45-8cb9-d9c4cc843af3}, !- Source Object
  3,                                      !- Outlet Port
  {591d5d19-ddaf-4076-9c99-fecda78acb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b5487a5-f51f-44d3-bd13-87b03c38445b}, !- Handle
  {0364fc29-370a-42c1-bd22-ec2edea54a57}, !- Name
  {591d5d19-ddaf-4076-9c99-fecda78acb98}, !- Source Object
  3,                                      !- Outlet Port
  {d702fc50-e16d-458d-947f-89757167ba9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {952a065d-430d-428c-bd87-6931954dbebd}, !- Handle
  Node 138,                               !- Name
  {a3d2efc2-03e0-4788-a747-a101008e0f3e}, !- Inlet Port
  {a9201fb2-340b-4437-afab-7f202c964b7c}; !- Outlet Port

OS:Connection,
  {a3d2efc2-03e0-4788-a747-a101008e0f3e}, !- Handle
  {c7e2fe46-5330-4990-be3e-81c2dd3613e2}, !- Name
  {d702fc50-e16d-458d-947f-89757167ba9c}, !- Source Object
  3,                                      !- Outlet Port
  {952a065d-430d-428c-bd87-6931954dbebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9201fb2-340b-4437-afab-7f202c964b7c}, !- Handle
  {72da8d96-330f-4880-9dcc-4e373ea1cde3}, !- Name
  {952a065d-430d-428c-bd87-6931954dbebd}, !- Source Object
  3,                                      !- Outlet Port
  {ab8d1838-7447-4ee9-bbd8-14b482619874}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c00ea06d-5e84-404d-8b00-1e279ad2b74e}, !- Handle
  Node 139,                               !- Name
  {02e3a4d4-50df-4f63-945e-652ffb44cf7a}, !- Inlet Port
  {c5ce7f56-b84c-40ec-b1fd-0ee5b2a6135b}; !- Outlet Port

OS:Connection,
  {02e3a4d4-50df-4f63-945e-652ffb44cf7a}, !- Handle
  {45867782-1d43-4093-bfe1-935f21ccabc6}, !- Name
  {ab8d1838-7447-4ee9-bbd8-14b482619874}, !- Source Object
  6,                                      !- Outlet Port
  {c00ea06d-5e84-404d-8b00-1e279ad2b74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ce7f56-b84c-40ec-b1fd-0ee5b2a6135b}, !- Handle
  {8c03bec0-86f5-426f-abb8-3d37bb823058}, !- Name
  {c00ea06d-5e84-404d-8b00-1e279ad2b74e}, !- Source Object
  3,                                      !- Outlet Port
  {f782d208-e98d-4785-833d-41e7c327b1c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08a5d4b8-c273-45e7-aeb3-736df12f6ab8}, !- Handle
  {2bb2378f-66cd-403a-b2af-4425d45a2676}, !- Name
  {f782d208-e98d-4785-833d-41e7c327b1c6}, !- Source Object
  9,                                      !- Outlet Port
  {ea501bf9-d5ee-42c1-97b2-23fccbcde382}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8f8f731d-23c1-433d-b3f5-36e890f41cd1}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {867fc70e-0980-4451-9836-f6bae6a46156}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5bac4813-97b0-4b34-bd0b-34cb3b2a190b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5bac4813-97b0-4b34-bd0b-34cb3b2a190b}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {02717f26-c650-4472-b0a4-1a644056ce88}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {8f8f731d-23c1-433d-b3f5-36e890f41cd1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {51e7eecf-2f0f-49ad-9fb1-b7bae66d17f4}, !- Mixed Air Node Name
  {9a44f0b9-9689-44d0-91ae-66ee2462d01e}, !- Outdoor Air Stream Node Name
  {23afbce2-af9a-4ea3-93bb-d04d8e1c76d2}, !- Relief Air Stream Node Name
  {21862e69-2a4d-4d29-9cd0-7085d30d874a}; !- Return Air Stream Node Name

OS:Node,
  {cb27259a-77fb-40f0-bc8a-abc48d739750}, !- Handle
  Node 140,                               !- Name
  ,                                       !- Inlet Port
  {81700254-02a0-49c6-8d3a-59b7fcbfee88}; !- Outlet Port

OS:Node,
  {4b7662f1-7e88-40a6-9d61-e2cc436097ca}, !- Handle
  Node 141,                               !- Name
  {0b2bf6f9-e2f4-422f-bd3a-0c5864501d86}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {73058198-53ee-4c30-9333-49e188fa10e6}, !- Handle
  Node 142,                               !- Name
  {51e7eecf-2f0f-49ad-9fb1-b7bae66d17f4}, !- Inlet Port
  {7ca99dd0-a4b2-407f-b8f3-936fd77e1aea}; !- Outlet Port

OS:Connection,
  {21862e69-2a4d-4d29-9cd0-7085d30d874a}, !- Handle
  {81d5f267-d52f-483e-9b82-ea4edfc4a4e8}, !- Name
  {ea8e6128-5948-497a-a204-93324bcd2f5e}, !- Source Object
  3,                                      !- Outlet Port
  {02717f26-c650-4472-b0a4-1a644056ce88}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {51e7eecf-2f0f-49ad-9fb1-b7bae66d17f4}, !- Handle
  {28467b38-b18e-49dc-86ec-f5d1ddb9425b}, !- Name
  {02717f26-c650-4472-b0a4-1a644056ce88}, !- Source Object
  5,                                      !- Outlet Port
  {73058198-53ee-4c30-9333-49e188fa10e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca99dd0-a4b2-407f-b8f3-936fd77e1aea}, !- Handle
  {104a435a-fd3f-4f8e-b287-e5557c4bfbd0}, !- Name
  {73058198-53ee-4c30-9333-49e188fa10e6}, !- Source Object
  3,                                      !- Outlet Port
  {c9dc7937-dc15-4e45-8cb9-d9c4cc843af3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ffea488-7185-4ec8-9976-e104fc39850a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {ae61311c-e232-44b9-8410-982aff3864cb}, !- Air Inlet Node Name
  {db665bc5-8371-4827-bd95-9177ad48fd27}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eed00658-e4ab-4aa6-9fa4-cf5b94f63242}, !- Handle
  Node 143,                               !- Name
  {6f559896-61be-415b-98ce-dd87b002e68c}, !- Inlet Port
  {f650b16b-e3ef-468f-9c92-ca41a8c75265}; !- Outlet Port

OS:Connection,
  {97afd991-45f3-4e30-b59c-a5a1a2437b77}, !- Handle
  {9ce2cb5c-e6bd-40cb-82ec-7549b40f72d3}, !- Name
  {7291fcac-7b2d-4b7f-9730-b4dda70798ee}, !- Source Object
  3,                                      !- Outlet Port
  {49a66434-abeb-423b-9391-520be21366f4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6f559896-61be-415b-98ce-dd87b002e68c}, !- Handle
  {c35a290d-db04-45d9-af40-4b4e80b1e575}, !- Name
  {451a623a-2768-4ba2-abd6-0b1ea688cb8f}, !- Source Object
  3,                                      !- Outlet Port
  {eed00658-e4ab-4aa6-9fa4-cf5b94f63242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f650b16b-e3ef-468f-9c92-ca41a8c75265}, !- Handle
  {596b858e-e701-4c97-891d-8bfcb1c8fd5d}, !- Name
  {eed00658-e4ab-4aa6-9fa4-cf5b94f63242}, !- Source Object
  3,                                      !- Outlet Port
  {058a60e2-b417-40f2-bf05-3ee238b34562}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ffca8cc2-d910-4a6a-a339-628a9697dc37}, !- Handle
  Node 144,                               !- Name
  {6b65f249-fa79-4068-9311-e2ba6dd5d3f1}, !- Inlet Port
  {ae61311c-e232-44b9-8410-982aff3864cb}; !- Outlet Port

OS:Connection,
  {6b65f249-fa79-4068-9311-e2ba6dd5d3f1}, !- Handle
  {3464d64c-f979-40b6-9d0d-55b95840c705}, !- Name
  {e17b5cc4-29c6-4188-a425-b31d6a2cc68f}, !- Source Object
  3,                                      !- Outlet Port
  {ffca8cc2-d910-4a6a-a339-628a9697dc37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae61311c-e232-44b9-8410-982aff3864cb}, !- Handle
  {eb266507-b16d-4d6f-bff3-3084c4a9f024}, !- Name
  {ffca8cc2-d910-4a6a-a339-628a9697dc37}, !- Source Object
  3,                                      !- Outlet Port
  {9ffea488-7185-4ec8-9976-e104fc39850a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db665bc5-8371-4827-bd95-9177ad48fd27}, !- Handle
  {ec9147dd-b041-4fc5-89dd-9e735c088d79}, !- Name
  {9ffea488-7185-4ec8-9976-e104fc39850a}, !- Source Object
  4,                                      !- Outlet Port
  {7291fcac-7b2d-4b7f-9730-b4dda70798ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d30056d9-df46-423a-8607-c9c4f3c45a2f}, !- Handle
  Makeup-Air Unit Supply Air Temp 32,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {59b1fcbc-de3c-4485-b3fb-a4f318b73d93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59b1fcbc-de3c-4485-b3fb-a4f318b73d93}, !- Handle
  Makeup Air Unit Supply Air Temp Default 32, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a3a27926-5e10-40f2-9600-77057766eefa}, !- Handle
  Setpoint Manager Scheduled 10,          !- Name
  Temperature,                            !- Control Variable
  {d30056d9-df46-423a-8607-c9c4f3c45a2f}, !- Schedule Name
  {ce43a8e9-3a58-4d83-8ea4-3bab52a874e6}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {65038dde-e8d6-4a2c-adcf-b4588b2b4945}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {41e0f2f7-f174-4bde-8b87-a3031b7f99ab}, !- Availability Schedule
  {782e97cd-e958-49fe-97a3-dc51b5e1ce2c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {56e85e81-4859-4751-986a-2a7ba8bd96b4}, !- Supply Side Inlet Node Name
  {a31a6d17-7557-42bc-9a7b-3fca6d4aa31d}, !- Demand Side Outlet Node Name
  {3f9ce63c-d199-4e23-a56e-ac44535f4cc7}, !- Demand Side Inlet Node A
  {6f406a41-9582-4e7c-af97-6ba4935207f9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {39c3ee71-9dcd-4317-b72a-523c279230e2}, !- Demand Mixer Name
  {7363d744-abce-4acc-bd0f-ca47149fd1a0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57f82957-1252-4496-80e5-d17073929746}, !- Handle
  Node 145,                               !- Name
  {56e85e81-4859-4751-986a-2a7ba8bd96b4}, !- Inlet Port
  {61a96ff1-409e-48e0-b9a5-33e4ee2c3a96}; !- Outlet Port

OS:Node,
  {ce43a8e9-3a58-4d83-8ea4-3bab52a874e6}, !- Handle
  Node 146,                               !- Name
  {797784a1-82dc-4dd6-8981-333b716abbdc}, !- Inlet Port
  {6f406a41-9582-4e7c-af97-6ba4935207f9}; !- Outlet Port

OS:Connection,
  {56e85e81-4859-4751-986a-2a7ba8bd96b4}, !- Handle
  {98293083-6629-4f90-abf4-74fae73a390a}, !- Name
  {65038dde-e8d6-4a2c-adcf-b4588b2b4945}, !- Source Object
  8,                                      !- Outlet Port
  {57f82957-1252-4496-80e5-d17073929746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f406a41-9582-4e7c-af97-6ba4935207f9}, !- Handle
  {ca789c3d-5054-4f38-8094-d919a2d525a4}, !- Name
  {ce43a8e9-3a58-4d83-8ea4-3bab52a874e6}, !- Source Object
  3,                                      !- Outlet Port
  {65038dde-e8d6-4a2c-adcf-b4588b2b4945}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ebdac7b2-0ed7-4b9c-a7ed-3fcb5a1f9d8b}, !- Handle
  Node 147,                               !- Name
  {3f9ce63c-d199-4e23-a56e-ac44535f4cc7}, !- Inlet Port
  {454352ed-73ec-49ad-aae7-fd2cd95924db}; !- Outlet Port

OS:Node,
  {5eb8c1cd-ac6c-45f4-988d-20fbc8afcf61}, !- Handle
  Node 148,                               !- Name
  {b002d89b-aa04-4ba3-9725-14e306a8e590}, !- Inlet Port
  {a31a6d17-7557-42bc-9a7b-3fca6d4aa31d}; !- Outlet Port

OS:Node,
  {1d170de3-fbd7-4183-bee2-e2b85b752f08}, !- Handle
  Node 149,                               !- Name
  {eae1ce11-7883-47c0-9d91-f61e2d8944ed}, !- Inlet Port
  {fcbd4346-dacc-4c8c-a583-0b1519a31ac5}; !- Outlet Port

OS:Connection,
  {3f9ce63c-d199-4e23-a56e-ac44535f4cc7}, !- Handle
  {fde915ac-1454-40f6-a183-e0260586b74e}, !- Name
  {65038dde-e8d6-4a2c-adcf-b4588b2b4945}, !- Source Object
  10,                                     !- Outlet Port
  {ebdac7b2-0ed7-4b9c-a7ed-3fcb5a1f9d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31a6d17-7557-42bc-9a7b-3fca6d4aa31d}, !- Handle
  {13979209-6923-4f70-a87b-4fb78f9a380c}, !- Name
  {5eb8c1cd-ac6c-45f4-988d-20fbc8afcf61}, !- Source Object
  3,                                      !- Outlet Port
  {65038dde-e8d6-4a2c-adcf-b4588b2b4945}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7363d744-abce-4acc-bd0f-ca47149fd1a0}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {454352ed-73ec-49ad-aae7-fd2cd95924db}, !- Inlet Node Name
  {f61687a4-053f-424d-b391-653be74f7468}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {39c3ee71-9dcd-4317-b72a-523c279230e2}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {b002d89b-aa04-4ba3-9725-14e306a8e590}, !- Outlet Node Name
  {8297a22d-7191-4f31-a6a0-1a54939f5401}; !- Inlet Node Name 1

OS:Connection,
  {454352ed-73ec-49ad-aae7-fd2cd95924db}, !- Handle
  {ac17fc95-8b18-42ca-b84b-bd97ad7707a5}, !- Name
  {ebdac7b2-0ed7-4b9c-a7ed-3fcb5a1f9d8b}, !- Source Object
  3,                                      !- Outlet Port
  {7363d744-abce-4acc-bd0f-ca47149fd1a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b002d89b-aa04-4ba3-9725-14e306a8e590}, !- Handle
  {851f1467-f97f-49a1-b22c-373959cac623}, !- Name
  {39c3ee71-9dcd-4317-b72a-523c279230e2}, !- Source Object
  2,                                      !- Outlet Port
  {5eb8c1cd-ac6c-45f4-988d-20fbc8afcf61}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {261e6b79-564d-4394-bd15-e96eb86af477}, !- Handle
  {65038dde-e8d6-4a2c-adcf-b4588b2b4945}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {782e97cd-e958-49fe-97a3-dc51b5e1ce2c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {7243eaa1-a0b8-4444-b926-ea9b33b5e73e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {518f5340-0a8d-4f5e-b400-f2cc9955385b}, !- Handle
  System Supply Fan 9,                    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fc23f2ba-2c38-4202-a8e1-ebed76dd0803}, !- Air Inlet Node Name
  {797784a1-82dc-4dd6-8981-333b716abbdc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {4f0d150f-a979-442c-bf98-7c382e475b98}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 9 6kBtu/hr 4.71COP, !- Name
  {d4a67f2d-aa7a-4b2e-b7f8-545b62a8ce6a}, !- Indoor Air Inlet Node Name
  {956caff3-f672-4016-be37-cbefa0ec0cff}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {ca66fc9e-237e-4b28-9445-d53a9a3c2fd7}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {345bc026-7c77-4d97-9cca-2dfb36fa4a27}; !- Speed Data List

OS:Curve:Quadratic,
  {b9523bb2-701e-4c0c-aeff-68642c3816ac}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {345bc026-7c77-4d97-9cca-2dfb36fa4a27}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 9, !- Name
  {0f53c7fa-6993-4bb3-8387-91e350e12c50}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {0f53c7fa-6993-4bb3-8387-91e350e12c50}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 10, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.71,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {65a5a9cc-636c-48b3-95c6-b77e73d92cf4}, !- Handle
  Curve Biquadratic 37,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ab80e6df-7880-427b-afd1-f97bc68c865e}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {88058f02-944d-4ff2-950f-931764ac86ab}, !- Handle
  Curve Biquadratic 38,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6d12c656-444d-4db3-9b35-491c632d890c}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {08bb28d3-c2a9-429d-895d-380662ece6c4}, !- Handle
  CoilHeatingElectric 9,                  !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {6b11a5da-ff81-4937-90f3-376cb6f8d232}, !- Air Inlet Node Name
  {177a651f-4744-4972-a7a1-bf082a79a266}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {d17e9f3a-808c-4c57-b4bb-7676ab9ca3fe}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 9 6kBtu/hr 4.68COP, !- Name
  {3de9807c-6c09-4627-99f3-9fb7f41da4c1}, !- Indoor Air Inlet Node Name
  {8330b08c-d2d5-40a8-9cf0-381693f833c4}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {3aced855-0e2e-4012-88e8-638456a200d1}, !- Energy Part Load Fraction Curve Name
  {ebdb5cbc-a2e6-4f75-97a7-04d598f1510a}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {1c2e8341-1ffc-4d36-ac9d-a3b2c80f5765}; !- Speed Data List

OS:Curve:Quadratic,
  {58d2bb24-4968-4c5c-a205-2a48a36e6a7c}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {1c2e8341-1ffc-4d36-ac9d-a3b2c80f5765}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 9, !- Name
  {d173e7a7-2e47-4fbb-a415-73a1a0142472}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {d173e7a7-2e47-4fbb-a415-73a1a0142472}, !- Handle
  Coil Heating DX Variable Speed Speed Data 10, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {9ff3c8e5-1ea2-42fb-8614-f60300f8dfd8}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b1f58f55-31f0-4783-90fb-e1e53973faef}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eefe88b3-d7c1-464a-8e67-66e04929835e}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {bfd7c6f1-1a14-4c2d-b744-e691c2ecbcdb}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {ebdb5cbc-a2e6-4f75-97a7-04d598f1510a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 9, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {7f2c03f1-066e-45a8-8d55-333082a56486}, !- Handle
  Node 150,                               !- Name
  {956caff3-f672-4016-be37-cbefa0ec0cff}, !- Inlet Port
  {3de9807c-6c09-4627-99f3-9fb7f41da4c1}; !- Outlet Port

OS:Connection,
  {956caff3-f672-4016-be37-cbefa0ec0cff}, !- Handle
  {b2f01ec6-c108-4510-bbc4-59060f6f798e}, !- Name
  {4f0d150f-a979-442c-bf98-7c382e475b98}, !- Source Object
  3,                                      !- Outlet Port
  {7f2c03f1-066e-45a8-8d55-333082a56486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de9807c-6c09-4627-99f3-9fb7f41da4c1}, !- Handle
  {3b6028e2-2b0e-485b-807c-4a5cdb8fa6aa}, !- Name
  {7f2c03f1-066e-45a8-8d55-333082a56486}, !- Source Object
  3,                                      !- Outlet Port
  {d17e9f3a-808c-4c57-b4bb-7676ab9ca3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69f28053-2d39-40d1-b93a-2137c2d3b9a1}, !- Handle
  Node 151,                               !- Name
  {8330b08c-d2d5-40a8-9cf0-381693f833c4}, !- Inlet Port
  {6b11a5da-ff81-4937-90f3-376cb6f8d232}; !- Outlet Port

OS:Connection,
  {8330b08c-d2d5-40a8-9cf0-381693f833c4}, !- Handle
  {d53f347c-e126-4a90-814b-a023c82cec7e}, !- Name
  {d17e9f3a-808c-4c57-b4bb-7676ab9ca3fe}, !- Source Object
  3,                                      !- Outlet Port
  {69f28053-2d39-40d1-b93a-2137c2d3b9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b11a5da-ff81-4937-90f3-376cb6f8d232}, !- Handle
  {91ad9eca-fb6a-4f21-a165-ebcfaded0aa8}, !- Name
  {69f28053-2d39-40d1-b93a-2137c2d3b9a1}, !- Source Object
  3,                                      !- Outlet Port
  {08bb28d3-c2a9-429d-895d-380662ece6c4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {389274d7-45be-4423-85d1-56774643f5fa}, !- Handle
  Node 152,                               !- Name
  {177a651f-4744-4972-a7a1-bf082a79a266}, !- Inlet Port
  {fc23f2ba-2c38-4202-a8e1-ebed76dd0803}; !- Outlet Port

OS:Connection,
  {177a651f-4744-4972-a7a1-bf082a79a266}, !- Handle
  {04aaf830-6144-49a6-9413-36a3ca5bf1d8}, !- Name
  {08bb28d3-c2a9-429d-895d-380662ece6c4}, !- Source Object
  6,                                      !- Outlet Port
  {389274d7-45be-4423-85d1-56774643f5fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc23f2ba-2c38-4202-a8e1-ebed76dd0803}, !- Handle
  {093c888e-e794-495b-9f53-9c0aae0d8061}, !- Name
  {389274d7-45be-4423-85d1-56774643f5fa}, !- Source Object
  3,                                      !- Outlet Port
  {518f5340-0a8d-4f5e-b400-f2cc9955385b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {797784a1-82dc-4dd6-8981-333b716abbdc}, !- Handle
  {a71af105-8a8e-403d-830d-eed5566e2cbe}, !- Name
  {518f5340-0a8d-4f5e-b400-f2cc9955385b}, !- Source Object
  9,                                      !- Outlet Port
  {ce43a8e9-3a58-4d83-8ea4-3bab52a874e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {93f067c0-dd3e-4c22-8edc-02bae8352a4f}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {41e0f2f7-f174-4bde-8b87-a3031b7f99ab}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7c26587f-50f4-4fc4-8740-57135584b582}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7c26587f-50f4-4fc4-8740-57135584b582}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eb2cbc7a-3e76-4457-a7be-da1a0a8df3ba}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {93f067c0-dd3e-4c22-8edc-02bae8352a4f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {650acc11-c1c9-4414-bd25-193c39af26be}, !- Mixed Air Node Name
  {aef3dfc2-0df3-4440-9287-6e5ffe578c64}, !- Outdoor Air Stream Node Name
  {e2bf150d-d196-4e80-be07-7c070c6b1b58}, !- Relief Air Stream Node Name
  {61a96ff1-409e-48e0-b9a5-33e4ee2c3a96}; !- Return Air Stream Node Name

OS:Node,
  {c5c37ec8-1439-4881-8294-c6e706cbb0b6}, !- Handle
  Node 153,                               !- Name
  ,                                       !- Inlet Port
  {2fe334aa-75ac-4268-8e07-080d8d7a756a}; !- Outlet Port

OS:Node,
  {6fdd4306-94e2-4537-9ce2-ae1cf1c02473}, !- Handle
  Node 154,                               !- Name
  {ea58bd0d-9574-4c46-a343-0c4bae54fe42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {9d95d2ad-990d-4557-8e21-b6bfdfa05c17}, !- Handle
  Node 155,                               !- Name
  {650acc11-c1c9-4414-bd25-193c39af26be}, !- Inlet Port
  {d4a67f2d-aa7a-4b2e-b7f8-545b62a8ce6a}; !- Outlet Port

OS:Connection,
  {61a96ff1-409e-48e0-b9a5-33e4ee2c3a96}, !- Handle
  {5ad64a1c-08be-4db3-a79c-a7b25906815a}, !- Name
  {57f82957-1252-4496-80e5-d17073929746}, !- Source Object
  3,                                      !- Outlet Port
  {eb2cbc7a-3e76-4457-a7be-da1a0a8df3ba}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {650acc11-c1c9-4414-bd25-193c39af26be}, !- Handle
  {7cb2d546-be5a-497c-a366-26745d50976e}, !- Name
  {eb2cbc7a-3e76-4457-a7be-da1a0a8df3ba}, !- Source Object
  5,                                      !- Outlet Port
  {9d95d2ad-990d-4557-8e21-b6bfdfa05c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4a67f2d-aa7a-4b2e-b7f8-545b62a8ce6a}, !- Handle
  {014988a2-925f-405d-a549-ff4fd7520832}, !- Name
  {9d95d2ad-990d-4557-8e21-b6bfdfa05c17}, !- Source Object
  3,                                      !- Outlet Port
  {4f0d150f-a979-442c-bf98-7c382e475b98}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e58e83b-970f-453d-b71e-926cc8816a0b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {f40b55a3-8c2c-4a08-bf88-1d80218824c4}, !- Air Inlet Node Name
  {eae1ce11-7883-47c0-9d91-f61e2d8944ed}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64324926-f357-4e60-b851-178157ff6b75}, !- Handle
  Node 156,                               !- Name
  {3321c476-c510-49cd-8501-e13574e19fa0}, !- Inlet Port
  {8297a22d-7191-4f31-a6a0-1a54939f5401}; !- Outlet Port

OS:Connection,
  {fcbd4346-dacc-4c8c-a583-0b1519a31ac5}, !- Handle
  {e8522fe9-5f14-44f8-aaf0-40c056c39e9a}, !- Name
  {1d170de3-fbd7-4183-bee2-e2b85b752f08}, !- Source Object
  3,                                      !- Outlet Port
  {cc82eee8-ad49-4282-afcf-4af3f90b1e40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3321c476-c510-49cd-8501-e13574e19fa0}, !- Handle
  {832d4937-b575-471b-9bb2-6f227c460822}, !- Name
  {aa92009b-84c5-418a-ba6c-19fe991afa31}, !- Source Object
  3,                                      !- Outlet Port
  {64324926-f357-4e60-b851-178157ff6b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8297a22d-7191-4f31-a6a0-1a54939f5401}, !- Handle
  {e45ed9b1-9ce9-466f-84b5-2e60945c78da}, !- Name
  {64324926-f357-4e60-b851-178157ff6b75}, !- Source Object
  3,                                      !- Outlet Port
  {39c3ee71-9dcd-4317-b72a-523c279230e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a2d96992-19ec-49b6-bade-17d050fe3bfd}, !- Handle
  Node 157,                               !- Name
  {f61687a4-053f-424d-b391-653be74f7468}, !- Inlet Port
  {f40b55a3-8c2c-4a08-bf88-1d80218824c4}; !- Outlet Port

OS:Connection,
  {f61687a4-053f-424d-b391-653be74f7468}, !- Handle
  {5a2720ac-6cce-465c-8fd6-ac8bd0defea4}, !- Name
  {7363d744-abce-4acc-bd0f-ca47149fd1a0}, !- Source Object
  3,                                      !- Outlet Port
  {a2d96992-19ec-49b6-bade-17d050fe3bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40b55a3-8c2c-4a08-bf88-1d80218824c4}, !- Handle
  {cb5cb88c-2760-44a5-a4fc-19d92c89fc85}, !- Name
  {a2d96992-19ec-49b6-bade-17d050fe3bfd}, !- Source Object
  3,                                      !- Outlet Port
  {8e58e83b-970f-453d-b71e-926cc8816a0b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eae1ce11-7883-47c0-9d91-f61e2d8944ed}, !- Handle
  {8c513a78-ccdf-47eb-8099-9df18533867f}, !- Name
  {8e58e83b-970f-453d-b71e-926cc8816a0b}, !- Source Object
  4,                                      !- Outlet Port
  {1d170de3-fbd7-4183-bee2-e2b85b752f08}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {6706d7fa-c4e0-450c-b28d-81f51ee7f84e}, !- Handle
  Makeup-Air Unit Supply Air Temp 33,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {8222f796-966c-4c13-b19d-61f5317e35e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8222f796-966c-4c13-b19d-61f5317e35e5}, !- Handle
  Makeup Air Unit Supply Air Temp Default 33, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c490d0ea-64c4-4866-8963-42f6e888c4f9}, !- Handle
  Setpoint Manager Scheduled 11,          !- Name
  Temperature,                            !- Control Variable
  {6706d7fa-c4e0-450c-b28d-81f51ee7f84e}, !- Schedule Name
  {58aec7e7-2519-40a7-9a7b-08244354c746}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {4cb82c91-5be4-4370-bf69-09402d310140}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {84fe43fe-1dbe-4907-8ea9-6da50b1b4d5e}, !- Availability Schedule
  {94c938de-d8b2-471d-a934-2e3610604b00}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {afd3c754-6ca8-43e7-be1a-5e8173763eca}, !- Supply Side Inlet Node Name
  {6c8ec657-6fb8-4aae-9990-c217a0d03f83}, !- Demand Side Outlet Node Name
  {8b3dcdf6-d14e-4fb5-ac96-d6b3ab4b67e7}, !- Demand Side Inlet Node A
  {002192db-7935-47f1-a132-f5c937fd14c0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c1e4dbe3-92ed-4df3-8a3b-1c5de9afbc4f}, !- Demand Mixer Name
  {1440cfa4-3bd0-4dea-bb36-de1d1b0077c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {12d6fdce-05c9-4e6b-b423-d7e115dc37c6}, !- Handle
  Node 158,                               !- Name
  {afd3c754-6ca8-43e7-be1a-5e8173763eca}, !- Inlet Port
  {ace75221-c3cb-4841-8d80-f2377378f844}; !- Outlet Port

OS:Node,
  {58aec7e7-2519-40a7-9a7b-08244354c746}, !- Handle
  Node 159,                               !- Name
  {6bb5d24c-7697-4746-ba26-cdc7f878ec10}, !- Inlet Port
  {002192db-7935-47f1-a132-f5c937fd14c0}; !- Outlet Port

OS:Connection,
  {afd3c754-6ca8-43e7-be1a-5e8173763eca}, !- Handle
  {ff7a45af-40cf-4ff1-9ffe-0411f9917504}, !- Name
  {4cb82c91-5be4-4370-bf69-09402d310140}, !- Source Object
  8,                                      !- Outlet Port
  {12d6fdce-05c9-4e6b-b423-d7e115dc37c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {002192db-7935-47f1-a132-f5c937fd14c0}, !- Handle
  {92a9ee6e-0b0a-4056-a582-b26a5d79cb28}, !- Name
  {58aec7e7-2519-40a7-9a7b-08244354c746}, !- Source Object
  3,                                      !- Outlet Port
  {4cb82c91-5be4-4370-bf69-09402d310140}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a82741f3-ba50-47ab-bb69-bda5f1b68055}, !- Handle
  Node 160,                               !- Name
  {8b3dcdf6-d14e-4fb5-ac96-d6b3ab4b67e7}, !- Inlet Port
  {355ad6d0-f6f0-430f-be38-4dda16d4575b}; !- Outlet Port

OS:Node,
  {fc270d36-84fd-46eb-ac18-afcab7b06e3a}, !- Handle
  Node 161,                               !- Name
  {10e8d840-6f1d-4165-8645-7e009f6d8f69}, !- Inlet Port
  {6c8ec657-6fb8-4aae-9990-c217a0d03f83}; !- Outlet Port

OS:Node,
  {fe8cbf82-0211-42fb-8f91-5a246ba42f1a}, !- Handle
  Node 162,                               !- Name
  {3ed110ff-bc5f-44d3-9760-2a85b823fcec}, !- Inlet Port
  {da7dde59-d8ce-46fe-a15b-b37ef2ddf7a7}; !- Outlet Port

OS:Connection,
  {8b3dcdf6-d14e-4fb5-ac96-d6b3ab4b67e7}, !- Handle
  {d0aa39c4-ad68-4e05-bfec-998319e5d9f2}, !- Name
  {4cb82c91-5be4-4370-bf69-09402d310140}, !- Source Object
  10,                                     !- Outlet Port
  {a82741f3-ba50-47ab-bb69-bda5f1b68055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c8ec657-6fb8-4aae-9990-c217a0d03f83}, !- Handle
  {9dc8ca37-9f21-4950-a22c-8f3458c16071}, !- Name
  {fc270d36-84fd-46eb-ac18-afcab7b06e3a}, !- Source Object
  3,                                      !- Outlet Port
  {4cb82c91-5be4-4370-bf69-09402d310140}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1440cfa4-3bd0-4dea-bb36-de1d1b0077c8}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {355ad6d0-f6f0-430f-be38-4dda16d4575b}, !- Inlet Node Name
  {7069425b-4be2-44bf-8630-cb85948b72aa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c1e4dbe3-92ed-4df3-8a3b-1c5de9afbc4f}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {10e8d840-6f1d-4165-8645-7e009f6d8f69}, !- Outlet Node Name
  {f3314c4e-ab26-4eb5-af0b-c64bfcc3ddbd}; !- Inlet Node Name 1

OS:Connection,
  {355ad6d0-f6f0-430f-be38-4dda16d4575b}, !- Handle
  {f36fb686-2ea8-4b0a-9779-bd658f4eda5e}, !- Name
  {a82741f3-ba50-47ab-bb69-bda5f1b68055}, !- Source Object
  3,                                      !- Outlet Port
  {1440cfa4-3bd0-4dea-bb36-de1d1b0077c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e8d840-6f1d-4165-8645-7e009f6d8f69}, !- Handle
  {04b61284-8234-467a-bb2f-0e85fe5504c0}, !- Name
  {c1e4dbe3-92ed-4df3-8a3b-1c5de9afbc4f}, !- Source Object
  2,                                      !- Outlet Port
  {fc270d36-84fd-46eb-ac18-afcab7b06e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {360d8e74-d3f5-490b-8324-d2ebd6a59c91}, !- Handle
  {4cb82c91-5be4-4370-bf69-09402d310140}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {94c938de-d8b2-471d-a934-2e3610604b00}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {00ba2a98-6489-43f5-9287-355c736856a3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a8192999-883a-4d8f-b899-17e3c23c6c56}, !- Handle
  System Supply Fan 10,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b6bdc000-a70e-406c-ac47-4f285ef7f09e}, !- Air Inlet Node Name
  {6bb5d24c-7697-4746-ba26-cdc7f878ec10}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {6020b608-7686-4cdf-a477-d3c26b17191d}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 10 3kBtu/hr 5.58COP, !- Name
  {5946e3ae-d822-4026-886d-494fbf35c607}, !- Indoor Air Inlet Node Name
  {72494599-ffdf-4504-b6d0-b8dc999c7630}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {12c7bfb2-03ea-42db-b056-4e46c3e45a0e}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {88164a44-25a8-46dc-9a19-1e75e950152b}; !- Speed Data List

OS:Curve:Quadratic,
  {44004583-1444-4df9-ac6d-f5e4f1f3273d}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {88164a44-25a8-46dc-9a19-1e75e950152b}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 10, !- Name
  {d00e02b4-ba20-4e98-b840-4504bf98b723}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {d00e02b4-ba20-4e98-b840-4504bf98b723}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 11, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {11b63f08-b899-4d37-9d4b-06bed829d709}, !- Handle
  Curve Biquadratic 41,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2eb5ee0f-db88-4f25-8a18-2a573a405d42}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {71a58701-ecce-462e-8ba5-9617076945ac}, !- Handle
  Curve Biquadratic 42,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d8f1136e-9d6b-47a2-b804-3dfc79d2041e}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7b452d95-e9dd-4c68-a3ac-fe2e6e8d8d75}, !- Handle
  CoilHeatingElectric 10,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {40b8ce0e-5f36-4a3d-b0f2-95c2f96b3c94}, !- Air Inlet Node Name
  {e5e510b2-97dd-4608-a199-e3179b429a75}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {a382d1bc-9ae3-4102-8204-b8a655767d9c}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 10 3kBtu/hr 4.68COP, !- Name
  {a02b187a-3f28-4b15-9a43-75a92923323e}, !- Indoor Air Inlet Node Name
  {1497c6c9-4a4a-4e6f-a082-d4c1359f5073}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {11aa1aee-26dc-454b-aff0-436cca15b3f2}, !- Energy Part Load Fraction Curve Name
  {d1451f55-9095-4f9f-a720-32295e06e750}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {a23e0598-b7d2-48c1-9bc3-37d17ee4f22a}; !- Speed Data List

OS:Curve:Quadratic,
  {2bb6e058-6636-4f11-b6b4-734299c9550c}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {a23e0598-b7d2-48c1-9bc3-37d17ee4f22a}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 10, !- Name
  {598be85d-e69f-42c9-8e49-121ab8e424dc}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {598be85d-e69f-42c9-8e49-121ab8e424dc}, !- Handle
  Coil Heating DX Variable Speed Speed Data 11, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {7d367cc4-729e-4de7-a640-d03d94175ab7}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f27c2837-b6f0-476e-b820-52ee6c86b4a0}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {59d53ae1-943b-41c1-b147-a1edcb4cdfcc}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {726b7e34-6a70-4e00-b37f-340c4c956fc2}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {d1451f55-9095-4f9f-a720-32295e06e750}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 10, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {4c272dab-2598-43fe-b1ff-5d9a7bc6c862}, !- Handle
  Node 163,                               !- Name
  {72494599-ffdf-4504-b6d0-b8dc999c7630}, !- Inlet Port
  {a02b187a-3f28-4b15-9a43-75a92923323e}; !- Outlet Port

OS:Connection,
  {72494599-ffdf-4504-b6d0-b8dc999c7630}, !- Handle
  {10988ff2-288e-47b1-acf1-bc0df295492f}, !- Name
  {6020b608-7686-4cdf-a477-d3c26b17191d}, !- Source Object
  3,                                      !- Outlet Port
  {4c272dab-2598-43fe-b1ff-5d9a7bc6c862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02b187a-3f28-4b15-9a43-75a92923323e}, !- Handle
  {f563341d-0154-4889-89f3-f15273f851dc}, !- Name
  {4c272dab-2598-43fe-b1ff-5d9a7bc6c862}, !- Source Object
  3,                                      !- Outlet Port
  {a382d1bc-9ae3-4102-8204-b8a655767d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e02b7ea-490e-4aeb-a959-4026d5d9f907}, !- Handle
  Node 164,                               !- Name
  {1497c6c9-4a4a-4e6f-a082-d4c1359f5073}, !- Inlet Port
  {40b8ce0e-5f36-4a3d-b0f2-95c2f96b3c94}; !- Outlet Port

OS:Connection,
  {1497c6c9-4a4a-4e6f-a082-d4c1359f5073}, !- Handle
  {a348fd30-033f-4158-b27b-9c7d37ad57d8}, !- Name
  {a382d1bc-9ae3-4102-8204-b8a655767d9c}, !- Source Object
  3,                                      !- Outlet Port
  {5e02b7ea-490e-4aeb-a959-4026d5d9f907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b8ce0e-5f36-4a3d-b0f2-95c2f96b3c94}, !- Handle
  {0164c8e2-097f-4ff0-9f26-942fac382d54}, !- Name
  {5e02b7ea-490e-4aeb-a959-4026d5d9f907}, !- Source Object
  3,                                      !- Outlet Port
  {7b452d95-e9dd-4c68-a3ac-fe2e6e8d8d75}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe4b57a7-bc50-472d-bc7b-759184cd669a}, !- Handle
  Node 165,                               !- Name
  {e5e510b2-97dd-4608-a199-e3179b429a75}, !- Inlet Port
  {b6bdc000-a70e-406c-ac47-4f285ef7f09e}; !- Outlet Port

OS:Connection,
  {e5e510b2-97dd-4608-a199-e3179b429a75}, !- Handle
  {f964680b-2536-4b07-b405-ffbe881888fc}, !- Name
  {7b452d95-e9dd-4c68-a3ac-fe2e6e8d8d75}, !- Source Object
  6,                                      !- Outlet Port
  {fe4b57a7-bc50-472d-bc7b-759184cd669a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6bdc000-a70e-406c-ac47-4f285ef7f09e}, !- Handle
  {2ea5bb82-57cf-44cf-a051-92c35d7e2aeb}, !- Name
  {fe4b57a7-bc50-472d-bc7b-759184cd669a}, !- Source Object
  3,                                      !- Outlet Port
  {a8192999-883a-4d8f-b899-17e3c23c6c56}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6bb5d24c-7697-4746-ba26-cdc7f878ec10}, !- Handle
  {9db8f2ee-bf7e-4978-b2c2-55eb2274f96f}, !- Name
  {a8192999-883a-4d8f-b899-17e3c23c6c56}, !- Source Object
  9,                                      !- Outlet Port
  {58aec7e7-2519-40a7-9a7b-08244354c746}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a4eb1419-7117-4499-bebb-25c427cffd64}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {84fe43fe-1dbe-4907-8ea9-6da50b1b4d5e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9be4db80-ca5b-47c9-8ba2-f3dce18ff30f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9be4db80-ca5b-47c9-8ba2-f3dce18ff30f}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {941814db-0092-4fc6-9d75-4cd16fdc3c43}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {a4eb1419-7117-4499-bebb-25c427cffd64}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f46025fd-c702-4d1e-808d-fcf0ace5968c}, !- Mixed Air Node Name
  {4e671958-7de8-4a3a-9438-c4a80cfbaae8}, !- Outdoor Air Stream Node Name
  {fe3254ff-6b50-455e-b8db-b6389319d528}, !- Relief Air Stream Node Name
  {ace75221-c3cb-4841-8d80-f2377378f844}; !- Return Air Stream Node Name

OS:Node,
  {a02450b1-3384-4890-8551-f9b85e131474}, !- Handle
  Node 166,                               !- Name
  ,                                       !- Inlet Port
  {6fffe09b-675a-441a-8b64-a78f6094101a}; !- Outlet Port

OS:Node,
  {72932bfe-643e-413d-873a-d808b0d3e995}, !- Handle
  Node 167,                               !- Name
  {5a352a29-967f-440e-a1d1-2cfdea182d3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {5257c9fe-6262-4b32-8117-57664fff5e87}, !- Handle
  Node 168,                               !- Name
  {f46025fd-c702-4d1e-808d-fcf0ace5968c}, !- Inlet Port
  {5946e3ae-d822-4026-886d-494fbf35c607}; !- Outlet Port

OS:Connection,
  {ace75221-c3cb-4841-8d80-f2377378f844}, !- Handle
  {eb66bb94-2744-4e16-9a03-23b93d970a6a}, !- Name
  {12d6fdce-05c9-4e6b-b423-d7e115dc37c6}, !- Source Object
  3,                                      !- Outlet Port
  {941814db-0092-4fc6-9d75-4cd16fdc3c43}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f46025fd-c702-4d1e-808d-fcf0ace5968c}, !- Handle
  {0a58ce2d-3472-436b-a999-464f77452a49}, !- Name
  {941814db-0092-4fc6-9d75-4cd16fdc3c43}, !- Source Object
  5,                                      !- Outlet Port
  {5257c9fe-6262-4b32-8117-57664fff5e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5946e3ae-d822-4026-886d-494fbf35c607}, !- Handle
  {d02064a6-0d76-4d78-a7cc-51ea1f9bf9c1}, !- Name
  {5257c9fe-6262-4b32-8117-57664fff5e87}, !- Source Object
  3,                                      !- Outlet Port
  {6020b608-7686-4cdf-a477-d3c26b17191d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0adfc4f3-119d-49b8-b989-e37f3a27f56c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {bcf88e13-2668-4833-bda9-fd4b4ee18137}, !- Air Inlet Node Name
  {3ed110ff-bc5f-44d3-9760-2a85b823fcec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1d6b3221-f804-430f-b3d2-74c7e83a5b11}, !- Handle
  Node 169,                               !- Name
  {6758793c-56d0-4884-bf66-f710e8bf8796}, !- Inlet Port
  {f3314c4e-ab26-4eb5-af0b-c64bfcc3ddbd}; !- Outlet Port

OS:Connection,
  {da7dde59-d8ce-46fe-a15b-b37ef2ddf7a7}, !- Handle
  {f6113f96-c588-4c9e-a585-9553df4540c4}, !- Name
  {fe8cbf82-0211-42fb-8f91-5a246ba42f1a}, !- Source Object
  3,                                      !- Outlet Port
  {7e16a5c5-c85c-4bb7-8c85-5c7b30fc01d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6758793c-56d0-4884-bf66-f710e8bf8796}, !- Handle
  {d4edd79c-1ee3-4e48-8b51-44faf414bad5}, !- Name
  {685567c8-a99c-495e-ad8f-18beb6abeda2}, !- Source Object
  3,                                      !- Outlet Port
  {1d6b3221-f804-430f-b3d2-74c7e83a5b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3314c4e-ab26-4eb5-af0b-c64bfcc3ddbd}, !- Handle
  {3c1d773b-90e0-419f-84d3-90c89dce9dcc}, !- Name
  {1d6b3221-f804-430f-b3d2-74c7e83a5b11}, !- Source Object
  3,                                      !- Outlet Port
  {c1e4dbe3-92ed-4df3-8a3b-1c5de9afbc4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0e87792c-c649-4fc0-a218-13c34568868f}, !- Handle
  Node 170,                               !- Name
  {7069425b-4be2-44bf-8630-cb85948b72aa}, !- Inlet Port
  {bcf88e13-2668-4833-bda9-fd4b4ee18137}; !- Outlet Port

OS:Connection,
  {7069425b-4be2-44bf-8630-cb85948b72aa}, !- Handle
  {fdbc82dc-7524-4f69-98ff-83c85714e627}, !- Name
  {1440cfa4-3bd0-4dea-bb36-de1d1b0077c8}, !- Source Object
  3,                                      !- Outlet Port
  {0e87792c-c649-4fc0-a218-13c34568868f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcf88e13-2668-4833-bda9-fd4b4ee18137}, !- Handle
  {2ce61a59-968d-407f-bcaf-a05a0bc347d9}, !- Name
  {0e87792c-c649-4fc0-a218-13c34568868f}, !- Source Object
  3,                                      !- Outlet Port
  {0adfc4f3-119d-49b8-b989-e37f3a27f56c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ed110ff-bc5f-44d3-9760-2a85b823fcec}, !- Handle
  {e88796ec-9af7-47ee-85b9-6f1df05ae2c5}, !- Name
  {0adfc4f3-119d-49b8-b989-e37f3a27f56c}, !- Source Object
  4,                                      !- Outlet Port
  {fe8cbf82-0211-42fb-8f91-5a246ba42f1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fe51023d-52fe-4844-b6cd-28857bfc3247}, !- Handle
  Makeup-Air Unit Supply Air Temp 34,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {8072d185-7ae7-48fb-96ea-43803f0fb02a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8072d185-7ae7-48fb-96ea-43803f0fb02a}, !- Handle
  Makeup Air Unit Supply Air Temp Default 34, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {49256888-fad3-47a8-9631-d0942874146a}, !- Handle
  Setpoint Manager Scheduled 12,          !- Name
  Temperature,                            !- Control Variable
  {fe51023d-52fe-4844-b6cd-28857bfc3247}, !- Schedule Name
  {2c1c9779-602f-4d21-a198-dc01443e7a24}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {e61da04c-15df-4768-9d05-7656ce24822e}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {d88fdfc1-3f0c-43c0-8748-c86e690064c7}, !- Availability Schedule
  {a072080f-3843-4c2f-820c-3fdf04b2db43}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e776603e-22e3-4aba-9a6f-5a8bb55b524c}, !- Supply Side Inlet Node Name
  {c5817e8c-a9ab-4950-b72c-e8d6a393f690}, !- Demand Side Outlet Node Name
  {dad03fdf-d8da-4f37-9379-410b0923e3cd}, !- Demand Side Inlet Node A
  {ab4ae00d-8988-4bf7-9978-b4de7f9f3e7b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a994072-32d2-4a16-8daa-87ec3411ca86}, !- Demand Mixer Name
  {8afe0ba2-d148-4a1a-b234-2de3d1ecd95d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b920f175-e4bc-40e6-a7e2-586d79439ebd}, !- Handle
  Node 171,                               !- Name
  {e776603e-22e3-4aba-9a6f-5a8bb55b524c}, !- Inlet Port
  {3e98878a-524f-4349-9fb8-f557df6d805c}; !- Outlet Port

OS:Node,
  {2c1c9779-602f-4d21-a198-dc01443e7a24}, !- Handle
  Node 172,                               !- Name
  {60204707-8c17-4a29-95ca-533d60a4d9e1}, !- Inlet Port
  {ab4ae00d-8988-4bf7-9978-b4de7f9f3e7b}; !- Outlet Port

OS:Connection,
  {e776603e-22e3-4aba-9a6f-5a8bb55b524c}, !- Handle
  {5b4cdb70-fdc4-4bb5-a565-2b61991b032e}, !- Name
  {e61da04c-15df-4768-9d05-7656ce24822e}, !- Source Object
  8,                                      !- Outlet Port
  {b920f175-e4bc-40e6-a7e2-586d79439ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4ae00d-8988-4bf7-9978-b4de7f9f3e7b}, !- Handle
  {f21f5ce7-ba93-435d-95e3-e109da468a8d}, !- Name
  {2c1c9779-602f-4d21-a198-dc01443e7a24}, !- Source Object
  3,                                      !- Outlet Port
  {e61da04c-15df-4768-9d05-7656ce24822e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {661746d5-0488-4d40-b826-32c064cf02f9}, !- Handle
  Node 173,                               !- Name
  {dad03fdf-d8da-4f37-9379-410b0923e3cd}, !- Inlet Port
  {ba5b96a8-9b62-4cc7-a266-01e594ed9ae2}; !- Outlet Port

OS:Node,
  {3883e4c5-b39e-4edb-9900-f16a008b6981}, !- Handle
  Node 174,                               !- Name
  {3f258676-6f1f-436c-a96b-23c35ec12634}, !- Inlet Port
  {c5817e8c-a9ab-4950-b72c-e8d6a393f690}; !- Outlet Port

OS:Node,
  {cb60d419-3cf2-4592-9dc4-9bd37fdfe7ff}, !- Handle
  Node 175,                               !- Name
  {85e1fb72-bce1-42fc-a6ae-ebc57cd31d9f}, !- Inlet Port
  {e84b1977-84bd-4426-bce6-08b338ad0584}; !- Outlet Port

OS:Connection,
  {dad03fdf-d8da-4f37-9379-410b0923e3cd}, !- Handle
  {aaa6404d-bf19-442f-a85c-d1cac0c5bc3e}, !- Name
  {e61da04c-15df-4768-9d05-7656ce24822e}, !- Source Object
  10,                                     !- Outlet Port
  {661746d5-0488-4d40-b826-32c064cf02f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5817e8c-a9ab-4950-b72c-e8d6a393f690}, !- Handle
  {d2634fce-7903-4c20-adc2-937dceafedb4}, !- Name
  {3883e4c5-b39e-4edb-9900-f16a008b6981}, !- Source Object
  3,                                      !- Outlet Port
  {e61da04c-15df-4768-9d05-7656ce24822e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8afe0ba2-d148-4a1a-b234-2de3d1ecd95d}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {ba5b96a8-9b62-4cc7-a266-01e594ed9ae2}, !- Inlet Node Name
  {ecb69161-9e78-4928-8076-2b6860de46a3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a994072-32d2-4a16-8daa-87ec3411ca86}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {3f258676-6f1f-436c-a96b-23c35ec12634}, !- Outlet Node Name
  {4aa9bee5-ded7-4f29-973d-11d080061984}; !- Inlet Node Name 1

OS:Connection,
  {ba5b96a8-9b62-4cc7-a266-01e594ed9ae2}, !- Handle
  {20117337-c697-46a2-944e-2f06ba28f30a}, !- Name
  {661746d5-0488-4d40-b826-32c064cf02f9}, !- Source Object
  3,                                      !- Outlet Port
  {8afe0ba2-d148-4a1a-b234-2de3d1ecd95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f258676-6f1f-436c-a96b-23c35ec12634}, !- Handle
  {cc9f6603-1723-4191-8a5f-dfdd1a4fefd6}, !- Name
  {8a994072-32d2-4a16-8daa-87ec3411ca86}, !- Source Object
  2,                                      !- Outlet Port
  {3883e4c5-b39e-4edb-9900-f16a008b6981}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8f6ceee4-1cb9-4c54-81fd-26aa723887f8}, !- Handle
  {e61da04c-15df-4768-9d05-7656ce24822e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a072080f-3843-4c2f-820c-3fdf04b2db43}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {dd8ee759-d3c2-438e-b07e-ff28dee65afe}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {bdfecba0-1499-422e-95d3-56ca2a803080}, !- Handle
  System Supply Fan 11,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {12a91504-b8ea-4797-9e72-8b1602d24188}, !- Air Inlet Node Name
  {60204707-8c17-4a29-95ca-533d60a4d9e1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {d56b62ee-69a6-482b-b7a5-9dbba93fe094}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 11 3kBtu/hr 5.58COP, !- Name
  {569bfbe6-8831-4d0b-a0ee-552d713cc595}, !- Indoor Air Inlet Node Name
  {81db4be7-4838-4107-8230-2f294e9b715b}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {ae48c8a9-2e6e-47d5-ad69-bbcfd7a0e264}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {fa089d62-1a15-4134-a51f-c12b51cac8c9}; !- Speed Data List

OS:Curve:Quadratic,
  {a06f66db-2058-4e91-bcba-24f04208576d}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {fa089d62-1a15-4134-a51f-c12b51cac8c9}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 11, !- Name
  {cddcbd64-b144-48bd-b43d-09760f15b514}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {cddcbd64-b144-48bd-b43d-09760f15b514}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 12, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e425561b-896b-4373-a0b9-6e5b443a0b43}, !- Handle
  Curve Biquadratic 45,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d23cd2a2-86fd-45db-bc04-e29293acf052}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2335989c-847c-497f-8853-fb861368caad}, !- Handle
  Curve Biquadratic 46,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {0690bfc5-6ad3-42ce-9541-8d0a908aab27}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5b041c18-010b-41d3-9af2-e22c95356bcb}, !- Handle
  CoilHeatingElectric 11,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7552c8eb-1edf-4c40-9a8a-d2068310c369}, !- Air Inlet Node Name
  {dbea2919-40d0-4e8e-87a9-977afbabac52}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {1b1af57f-1c50-42f4-aad0-679c42f29084}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 11 3kBtu/hr 4.68COP, !- Name
  {bb7e0793-6bda-4d65-a205-411f15220f5e}, !- Indoor Air Inlet Node Name
  {2f346729-fcca-4e5b-b49c-b20b2104daca}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {be2ce83d-dc92-4b07-9567-41809cc53f17}, !- Energy Part Load Fraction Curve Name
  {3368e3d6-2349-4d7a-a841-e2fce22ddf16}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {e421d1de-db1b-4720-80a6-8376d98e65c0}; !- Speed Data List

OS:Curve:Quadratic,
  {9ab81ce7-e378-4f65-868c-aadaf90629ae}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {e421d1de-db1b-4720-80a6-8376d98e65c0}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 11, !- Name
  {f4977296-a86f-4653-934c-d01222b2f096}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {f4977296-a86f-4653-934c-d01222b2f096}, !- Handle
  Coil Heating DX Variable Speed Speed Data 12, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {d2b3e24e-d3a2-4a1d-9993-fe7e49731acf}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2a4f672a-970e-49ed-915e-c1fd2b575ed2}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {636bbfe8-d7e0-424c-bd99-8e2eae61f6e8}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4d685a44-f767-4513-9c70-5ecefcbc23f7}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {3368e3d6-2349-4d7a-a841-e2fce22ddf16}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 11, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {a838d3b8-d828-46f3-aead-2fa629dbf590}, !- Handle
  Node 176,                               !- Name
  {81db4be7-4838-4107-8230-2f294e9b715b}, !- Inlet Port
  {bb7e0793-6bda-4d65-a205-411f15220f5e}; !- Outlet Port

OS:Connection,
  {81db4be7-4838-4107-8230-2f294e9b715b}, !- Handle
  {183803fa-6dc1-4657-b599-67bd2e4b6711}, !- Name
  {d56b62ee-69a6-482b-b7a5-9dbba93fe094}, !- Source Object
  3,                                      !- Outlet Port
  {a838d3b8-d828-46f3-aead-2fa629dbf590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb7e0793-6bda-4d65-a205-411f15220f5e}, !- Handle
  {ec904add-3709-445d-8c8c-7b44d6f989e2}, !- Name
  {a838d3b8-d828-46f3-aead-2fa629dbf590}, !- Source Object
  3,                                      !- Outlet Port
  {1b1af57f-1c50-42f4-aad0-679c42f29084}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39bb774b-806c-402d-9e0c-ff94af466694}, !- Handle
  Node 177,                               !- Name
  {2f346729-fcca-4e5b-b49c-b20b2104daca}, !- Inlet Port
  {7552c8eb-1edf-4c40-9a8a-d2068310c369}; !- Outlet Port

OS:Connection,
  {2f346729-fcca-4e5b-b49c-b20b2104daca}, !- Handle
  {17ce968b-b2e2-42b4-9c20-ee6bfd2c8bcd}, !- Name
  {1b1af57f-1c50-42f4-aad0-679c42f29084}, !- Source Object
  3,                                      !- Outlet Port
  {39bb774b-806c-402d-9e0c-ff94af466694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7552c8eb-1edf-4c40-9a8a-d2068310c369}, !- Handle
  {d1409d37-e93f-4668-9d9c-9ab599d959fa}, !- Name
  {39bb774b-806c-402d-9e0c-ff94af466694}, !- Source Object
  3,                                      !- Outlet Port
  {5b041c18-010b-41d3-9af2-e22c95356bcb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {285ecff9-918e-4011-a39d-403f13621ced}, !- Handle
  Node 178,                               !- Name
  {dbea2919-40d0-4e8e-87a9-977afbabac52}, !- Inlet Port
  {12a91504-b8ea-4797-9e72-8b1602d24188}; !- Outlet Port

OS:Connection,
  {dbea2919-40d0-4e8e-87a9-977afbabac52}, !- Handle
  {3009ec45-fb3d-4e59-aeca-e2ace06ba17e}, !- Name
  {5b041c18-010b-41d3-9af2-e22c95356bcb}, !- Source Object
  6,                                      !- Outlet Port
  {285ecff9-918e-4011-a39d-403f13621ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12a91504-b8ea-4797-9e72-8b1602d24188}, !- Handle
  {0b8a7c84-2e15-4c67-a90b-9ec2691d8b36}, !- Name
  {285ecff9-918e-4011-a39d-403f13621ced}, !- Source Object
  3,                                      !- Outlet Port
  {bdfecba0-1499-422e-95d3-56ca2a803080}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {60204707-8c17-4a29-95ca-533d60a4d9e1}, !- Handle
  {caa0cab1-524c-4501-967f-1b3eb3b268d6}, !- Name
  {bdfecba0-1499-422e-95d3-56ca2a803080}, !- Source Object
  9,                                      !- Outlet Port
  {2c1c9779-602f-4d21-a198-dc01443e7a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2e6bbaab-8b05-4e62-af98-4d404cbec389}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d88fdfc1-3f0c-43c0-8748-c86e690064c7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3be4c82e-70da-4673-8dbb-3fd8db05c31e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3be4c82e-70da-4673-8dbb-3fd8db05c31e}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {87b46700-af73-4217-8e7b-f4901b6e264d}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {2e6bbaab-8b05-4e62-af98-4d404cbec389}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {da95f09b-db1c-4d64-9872-49657ddf4dc2}, !- Mixed Air Node Name
  {2b252893-3683-4867-a88c-8d3a815ca16f}, !- Outdoor Air Stream Node Name
  {38b31cbe-a666-4bae-9f94-896a848dce0c}, !- Relief Air Stream Node Name
  {3e98878a-524f-4349-9fb8-f557df6d805c}; !- Return Air Stream Node Name

OS:Node,
  {01554c7c-2ebd-4e6b-8d89-ff2751227c0d}, !- Handle
  Node 179,                               !- Name
  ,                                       !- Inlet Port
  {940df500-b432-4ded-a650-b5ce08dd81ef}; !- Outlet Port

OS:Node,
  {44be5423-911b-40c5-8f82-da06e945844c}, !- Handle
  Node 180,                               !- Name
  {1003b913-bfba-4093-9782-b9c5a02968eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ba48ec2c-7224-4c11-93aa-e347166784a8}, !- Handle
  Node 181,                               !- Name
  {da95f09b-db1c-4d64-9872-49657ddf4dc2}, !- Inlet Port
  {569bfbe6-8831-4d0b-a0ee-552d713cc595}; !- Outlet Port

OS:Connection,
  {3e98878a-524f-4349-9fb8-f557df6d805c}, !- Handle
  {4ecb90a5-d812-453f-b91e-4f8c41c2cacb}, !- Name
  {b920f175-e4bc-40e6-a7e2-586d79439ebd}, !- Source Object
  3,                                      !- Outlet Port
  {87b46700-af73-4217-8e7b-f4901b6e264d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {da95f09b-db1c-4d64-9872-49657ddf4dc2}, !- Handle
  {d81fbb38-2793-4ac3-adc2-8de8c3c1bcad}, !- Name
  {87b46700-af73-4217-8e7b-f4901b6e264d}, !- Source Object
  5,                                      !- Outlet Port
  {ba48ec2c-7224-4c11-93aa-e347166784a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569bfbe6-8831-4d0b-a0ee-552d713cc595}, !- Handle
  {f9eb0b09-f698-4e56-9fd6-85516ae84a33}, !- Name
  {ba48ec2c-7224-4c11-93aa-e347166784a8}, !- Source Object
  3,                                      !- Outlet Port
  {d56b62ee-69a6-482b-b7a5-9dbba93fe094}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {61f0aabd-fd1f-49a4-a855-1a398befeb07}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {3c378aae-483a-4bab-a754-14df7e39a7aa}, !- Air Inlet Node Name
  {85e1fb72-bce1-42fc-a6ae-ebc57cd31d9f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {233b229f-0c51-4770-af7a-5aece221a628}, !- Handle
  Node 182,                               !- Name
  {3df34023-301a-4852-b01a-6b3f95fa4e69}, !- Inlet Port
  {4aa9bee5-ded7-4f29-973d-11d080061984}; !- Outlet Port

OS:Connection,
  {e84b1977-84bd-4426-bce6-08b338ad0584}, !- Handle
  {b1c4c8e0-db0d-4259-bb75-46f69f8d84f2}, !- Name
  {cb60d419-3cf2-4592-9dc4-9bd37fdfe7ff}, !- Source Object
  3,                                      !- Outlet Port
  {85afa668-d9c4-46f0-99ef-4befe8d9366f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3df34023-301a-4852-b01a-6b3f95fa4e69}, !- Handle
  {446c4425-d382-4c33-b80d-e3e22838809e}, !- Name
  {39b84a8f-c73a-4a55-b614-aadfea5e7dbc}, !- Source Object
  3,                                      !- Outlet Port
  {233b229f-0c51-4770-af7a-5aece221a628}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aa9bee5-ded7-4f29-973d-11d080061984}, !- Handle
  {fd8f4082-2ba6-4230-87af-a8972f212df9}, !- Name
  {233b229f-0c51-4770-af7a-5aece221a628}, !- Source Object
  3,                                      !- Outlet Port
  {8a994072-32d2-4a16-8daa-87ec3411ca86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab625259-e1ab-4b12-b395-a8e31025ed6c}, !- Handle
  Node 183,                               !- Name
  {ecb69161-9e78-4928-8076-2b6860de46a3}, !- Inlet Port
  {3c378aae-483a-4bab-a754-14df7e39a7aa}; !- Outlet Port

OS:Connection,
  {ecb69161-9e78-4928-8076-2b6860de46a3}, !- Handle
  {0d770844-f0f9-4c62-b508-b56eddf21684}, !- Name
  {8afe0ba2-d148-4a1a-b234-2de3d1ecd95d}, !- Source Object
  3,                                      !- Outlet Port
  {ab625259-e1ab-4b12-b395-a8e31025ed6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c378aae-483a-4bab-a754-14df7e39a7aa}, !- Handle
  {9c820b7c-cb02-4535-ba7f-793e77e22c8d}, !- Name
  {ab625259-e1ab-4b12-b395-a8e31025ed6c}, !- Source Object
  3,                                      !- Outlet Port
  {61f0aabd-fd1f-49a4-a855-1a398befeb07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85e1fb72-bce1-42fc-a6ae-ebc57cd31d9f}, !- Handle
  {4c47ff83-3037-47a5-ba3e-0bc24e97c45f}, !- Name
  {61f0aabd-fd1f-49a4-a855-1a398befeb07}, !- Source Object
  4,                                      !- Outlet Port
  {cb60d419-3cf2-4592-9dc4-9bd37fdfe7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {cb375094-b082-4c09-bba0-6798c1ca51ca}, !- Handle
  Makeup-Air Unit Supply Air Temp 35,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {6954de01-bc00-4532-9eb4-14a456d750ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6954de01-bc00-4532-9eb4-14a456d750ae}, !- Handle
  Makeup Air Unit Supply Air Temp Default 35, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f524719b-f399-4ee2-9abe-827cee4a49e9}, !- Handle
  Setpoint Manager Scheduled 13,          !- Name
  Temperature,                            !- Control Variable
  {cb375094-b082-4c09-bba0-6798c1ca51ca}, !- Schedule Name
  {4d4d3d2c-058c-4675-9c48-69cb05390392}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {347f43d4-03ad-417c-a80c-ec9802a950b2}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {e0fbec5a-c0f0-4f78-9d9b-d44631c00599}, !- Availability Schedule
  {27d86376-2907-4070-a1aa-afe23ea7ac6b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1c219b46-a61a-49e2-87dc-7725c4e11f5a}, !- Supply Side Inlet Node Name
  {9f0066e8-e90d-4317-9076-538ca830dd5e}, !- Demand Side Outlet Node Name
  {0cdc293d-055f-415a-a68d-0531050598f9}, !- Demand Side Inlet Node A
  {f074d340-6136-4536-9182-2075ef783a56}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9452fec3-f0da-4597-8c41-ab8b8afb0eb1}, !- Demand Mixer Name
  {d01d39c0-7e54-4521-9518-fc847f5b72c6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {50d33aa5-626b-4ba0-abf7-bd9177412c48}, !- Handle
  Node 184,                               !- Name
  {1c219b46-a61a-49e2-87dc-7725c4e11f5a}, !- Inlet Port
  {52411cd5-12f3-441e-9bfc-ff5a50aa361b}; !- Outlet Port

OS:Node,
  {4d4d3d2c-058c-4675-9c48-69cb05390392}, !- Handle
  Node 185,                               !- Name
  {407d3d0d-183e-4dd9-b3ca-670eea7dced2}, !- Inlet Port
  {f074d340-6136-4536-9182-2075ef783a56}; !- Outlet Port

OS:Connection,
  {1c219b46-a61a-49e2-87dc-7725c4e11f5a}, !- Handle
  {895172cb-80e7-4d05-b63a-908dc4b8d9ce}, !- Name
  {347f43d4-03ad-417c-a80c-ec9802a950b2}, !- Source Object
  8,                                      !- Outlet Port
  {50d33aa5-626b-4ba0-abf7-bd9177412c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f074d340-6136-4536-9182-2075ef783a56}, !- Handle
  {781843f6-9bdd-45a4-be46-4df9a1b50617}, !- Name
  {4d4d3d2c-058c-4675-9c48-69cb05390392}, !- Source Object
  3,                                      !- Outlet Port
  {347f43d4-03ad-417c-a80c-ec9802a950b2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3f413857-9ca6-4562-b77d-13e8601d921d}, !- Handle
  Node 186,                               !- Name
  {0cdc293d-055f-415a-a68d-0531050598f9}, !- Inlet Port
  {f21190da-975a-4126-b8b8-bad72c17dadb}; !- Outlet Port

OS:Node,
  {01f2abcb-6e57-4b56-beb6-47ac466e8483}, !- Handle
  Node 187,                               !- Name
  {36f0fe2a-78bf-4805-aef5-9c46bcc42980}, !- Inlet Port
  {9f0066e8-e90d-4317-9076-538ca830dd5e}; !- Outlet Port

OS:Node,
  {3216ebda-5099-4c00-9276-db1b5074c316}, !- Handle
  Node 188,                               !- Name
  {1c34654e-70be-4559-8e2a-1e071850e207}, !- Inlet Port
  {348f0779-5950-4a16-a1b5-c8f3c1be9168}; !- Outlet Port

OS:Connection,
  {0cdc293d-055f-415a-a68d-0531050598f9}, !- Handle
  {85770d31-e261-44bc-a04c-d433310094b0}, !- Name
  {347f43d4-03ad-417c-a80c-ec9802a950b2}, !- Source Object
  10,                                     !- Outlet Port
  {3f413857-9ca6-4562-b77d-13e8601d921d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0066e8-e90d-4317-9076-538ca830dd5e}, !- Handle
  {5d673eab-028f-41f9-9d1d-f00fc0fcb46e}, !- Name
  {01f2abcb-6e57-4b56-beb6-47ac466e8483}, !- Source Object
  3,                                      !- Outlet Port
  {347f43d4-03ad-417c-a80c-ec9802a950b2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d01d39c0-7e54-4521-9518-fc847f5b72c6}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {f21190da-975a-4126-b8b8-bad72c17dadb}, !- Inlet Node Name
  {5bbaa4a4-211d-4244-818a-df56e7e73693}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9452fec3-f0da-4597-8c41-ab8b8afb0eb1}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {36f0fe2a-78bf-4805-aef5-9c46bcc42980}, !- Outlet Node Name
  {ea3c6b54-c05d-4f0e-b92f-295af3094a96}; !- Inlet Node Name 1

OS:Connection,
  {f21190da-975a-4126-b8b8-bad72c17dadb}, !- Handle
  {ff699b0a-c6db-43ed-b43e-68e0969f6734}, !- Name
  {3f413857-9ca6-4562-b77d-13e8601d921d}, !- Source Object
  3,                                      !- Outlet Port
  {d01d39c0-7e54-4521-9518-fc847f5b72c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f0fe2a-78bf-4805-aef5-9c46bcc42980}, !- Handle
  {1434a470-3a04-4444-a6f6-d1fbb9bca322}, !- Name
  {9452fec3-f0da-4597-8c41-ab8b8afb0eb1}, !- Source Object
  2,                                      !- Outlet Port
  {01f2abcb-6e57-4b56-beb6-47ac466e8483}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14cdfc09-7e60-4201-8e3a-3cb3dd9237c0}, !- Handle
  {347f43d4-03ad-417c-a80c-ec9802a950b2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {27d86376-2907-4070-a1aa-afe23ea7ac6b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {4df90baa-ae05-46d5-9530-7ee6707aaea0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d6285c12-b817-4af2-87c5-c4caba5f77a5}, !- Handle
  System Supply Fan 12,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ce44c2b3-af25-44f8-8745-9e9a8f6bb4ed}, !- Air Inlet Node Name
  {407d3d0d-183e-4dd9-b3ca-670eea7dced2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {9eabdeeb-95ec-41b2-8013-c1ffcedeecc1}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 12 3kBtu/hr 5.58COP, !- Name
  {89283ac7-7908-4601-8cb9-02bcef77766b}, !- Indoor Air Inlet Node Name
  {3b147f32-e133-4bc8-904e-f96fcf9c9429}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {95ebcf77-fe5c-42e0-be31-dd989936f94a}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {ce4f96a7-61f4-4f91-a9c8-e50a9e91bef3}; !- Speed Data List

OS:Curve:Quadratic,
  {863d31fa-4373-43ef-a2ae-cc892d06ee6d}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {ce4f96a7-61f4-4f91-a9c8-e50a9e91bef3}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 12, !- Name
  {43db7390-42a8-4227-9edf-e77227c76ee0}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {43db7390-42a8-4227-9edf-e77227c76ee0}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 13, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {4e4b0e98-2987-4897-87a9-7729a9ca6bc0}, !- Handle
  Curve Biquadratic 49,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {35e274a1-bf64-4c6f-9cb4-059db3eb0d67}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9ac0a32-e87f-40e5-8219-61d421255fff}, !- Handle
  Curve Biquadratic 50,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {08797b6c-1a9b-460f-a39c-ec48ace80737}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {808e9708-459c-41cf-9c60-1c391827a681}, !- Handle
  CoilHeatingElectric 12,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d04c6118-5d26-42cd-a16e-b8027006e969}, !- Air Inlet Node Name
  {e93a7325-6069-40d2-954e-9841ad2e56ae}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {5a3c215e-5529-4f85-ba1c-54e3262720cd}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 12 3kBtu/hr 4.68COP, !- Name
  {ae38765d-0b85-4e4f-950b-81f0592b373b}, !- Indoor Air Inlet Node Name
  {63791cbd-c572-4b58-b858-fb7b42af9d00}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {e64e461b-a41d-463d-a181-ce9d5fed00a2}, !- Energy Part Load Fraction Curve Name
  {7d483588-21ec-467e-9a15-41d41511dd5d}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {41f6f72d-6d6c-4fa7-ae22-ee68f02e6698}; !- Speed Data List

OS:Curve:Quadratic,
  {6c448f11-be34-40b0-9e4d-e4bb506d24ac}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {41f6f72d-6d6c-4fa7-ae22-ee68f02e6698}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 12, !- Name
  {399367bd-a1ed-47e0-a9c5-419bc9b750c9}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {399367bd-a1ed-47e0-a9c5-419bc9b750c9}, !- Handle
  Coil Heating DX Variable Speed Speed Data 13, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {bedf1c8d-c911-46a0-ae06-4bbb30dad84a}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {adc89d6f-f517-4928-b9dc-354a91ddf617}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {18edc980-92a6-4d33-9147-19e01b7063f0}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {03d54fa8-1f65-40d3-92db-5d833124a2b4}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {7d483588-21ec-467e-9a15-41d41511dd5d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 12, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {ef9fdaf1-171d-4615-9082-48bbcbb2cb59}, !- Handle
  Node 189,                               !- Name
  {3b147f32-e133-4bc8-904e-f96fcf9c9429}, !- Inlet Port
  {ae38765d-0b85-4e4f-950b-81f0592b373b}; !- Outlet Port

OS:Connection,
  {3b147f32-e133-4bc8-904e-f96fcf9c9429}, !- Handle
  {65f5abc7-a1f4-4ca3-a7d6-4ba06d8df4f6}, !- Name
  {9eabdeeb-95ec-41b2-8013-c1ffcedeecc1}, !- Source Object
  3,                                      !- Outlet Port
  {ef9fdaf1-171d-4615-9082-48bbcbb2cb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae38765d-0b85-4e4f-950b-81f0592b373b}, !- Handle
  {4cb0749f-b11f-4f52-9ad9-74681bd339c9}, !- Name
  {ef9fdaf1-171d-4615-9082-48bbcbb2cb59}, !- Source Object
  3,                                      !- Outlet Port
  {5a3c215e-5529-4f85-ba1c-54e3262720cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76255d8c-ad40-460f-ae9d-3368bdca3bd0}, !- Handle
  Node 190,                               !- Name
  {63791cbd-c572-4b58-b858-fb7b42af9d00}, !- Inlet Port
  {d04c6118-5d26-42cd-a16e-b8027006e969}; !- Outlet Port

OS:Connection,
  {63791cbd-c572-4b58-b858-fb7b42af9d00}, !- Handle
  {2a76cfae-96a4-4cb7-a4c9-ace06cfd442b}, !- Name
  {5a3c215e-5529-4f85-ba1c-54e3262720cd}, !- Source Object
  3,                                      !- Outlet Port
  {76255d8c-ad40-460f-ae9d-3368bdca3bd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04c6118-5d26-42cd-a16e-b8027006e969}, !- Handle
  {65cfb34e-8644-4f00-8699-7aa3ad0dcdd7}, !- Name
  {76255d8c-ad40-460f-ae9d-3368bdca3bd0}, !- Source Object
  3,                                      !- Outlet Port
  {808e9708-459c-41cf-9c60-1c391827a681}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a4f58abc-b71c-454b-a40f-b99889b546a1}, !- Handle
  Node 191,                               !- Name
  {e93a7325-6069-40d2-954e-9841ad2e56ae}, !- Inlet Port
  {ce44c2b3-af25-44f8-8745-9e9a8f6bb4ed}; !- Outlet Port

OS:Connection,
  {e93a7325-6069-40d2-954e-9841ad2e56ae}, !- Handle
  {980f9cbb-6fe8-457a-b048-eb29b60930b4}, !- Name
  {808e9708-459c-41cf-9c60-1c391827a681}, !- Source Object
  6,                                      !- Outlet Port
  {a4f58abc-b71c-454b-a40f-b99889b546a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce44c2b3-af25-44f8-8745-9e9a8f6bb4ed}, !- Handle
  {713e7fbd-3523-4a39-9a1e-fa50b9557e06}, !- Name
  {a4f58abc-b71c-454b-a40f-b99889b546a1}, !- Source Object
  3,                                      !- Outlet Port
  {d6285c12-b817-4af2-87c5-c4caba5f77a5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {407d3d0d-183e-4dd9-b3ca-670eea7dced2}, !- Handle
  {be67ddb0-6bba-486d-86db-903d7d876fbe}, !- Name
  {d6285c12-b817-4af2-87c5-c4caba5f77a5}, !- Source Object
  9,                                      !- Outlet Port
  {4d4d3d2c-058c-4675-9c48-69cb05390392}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0abafa60-be6c-4816-a10d-9e03985fc2f0}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e0fbec5a-c0f0-4f78-9d9b-d44631c00599}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4161cdc8-3eb7-4856-9fe2-c0d7d50e1eb7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4161cdc8-3eb7-4856-9fe2-c0d7d50e1eb7}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c61e3173-b84b-496d-a482-97197cb04a5c}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {0abafa60-be6c-4816-a10d-9e03985fc2f0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fb7d9c92-a411-498b-9196-906d86674bb2}, !- Mixed Air Node Name
  {a4040662-da9f-46db-8756-cd6f656bcea2}, !- Outdoor Air Stream Node Name
  {73cd0b63-a28d-4c2f-b957-0f29b72c61ad}, !- Relief Air Stream Node Name
  {52411cd5-12f3-441e-9bfc-ff5a50aa361b}; !- Return Air Stream Node Name

OS:Node,
  {202d9036-e263-4f02-9e35-cfddfe4d7692}, !- Handle
  Node 192,                               !- Name
  ,                                       !- Inlet Port
  {d1d647a7-5ca5-4c40-8997-1c2c01f3ff68}; !- Outlet Port

OS:Node,
  {1c23791d-b0e3-4d87-b548-0c4cee2fb79a}, !- Handle
  Node 193,                               !- Name
  {ff6141f6-d12c-4747-aacf-4b3298fb397c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {7e027181-2fbe-47c6-9d5e-2af28dd99ee2}, !- Handle
  Node 194,                               !- Name
  {fb7d9c92-a411-498b-9196-906d86674bb2}, !- Inlet Port
  {89283ac7-7908-4601-8cb9-02bcef77766b}; !- Outlet Port

OS:Connection,
  {52411cd5-12f3-441e-9bfc-ff5a50aa361b}, !- Handle
  {91ddd081-1dba-4dac-ba7b-8c4b42c22ecc}, !- Name
  {50d33aa5-626b-4ba0-abf7-bd9177412c48}, !- Source Object
  3,                                      !- Outlet Port
  {c61e3173-b84b-496d-a482-97197cb04a5c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fb7d9c92-a411-498b-9196-906d86674bb2}, !- Handle
  {f5780d7a-9f1a-4b81-a536-be6302107025}, !- Name
  {c61e3173-b84b-496d-a482-97197cb04a5c}, !- Source Object
  5,                                      !- Outlet Port
  {7e027181-2fbe-47c6-9d5e-2af28dd99ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89283ac7-7908-4601-8cb9-02bcef77766b}, !- Handle
  {d526a9e4-06e6-4816-bd3d-a336e77d6685}, !- Name
  {7e027181-2fbe-47c6-9d5e-2af28dd99ee2}, !- Source Object
  3,                                      !- Outlet Port
  {9eabdeeb-95ec-41b2-8013-c1ffcedeecc1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {750f121f-f4de-4630-96b9-d071a2e52a81}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {dc4e0380-5b0c-4962-89cd-7042cfcba16f}, !- Air Inlet Node Name
  {1c34654e-70be-4559-8e2a-1e071850e207}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d231e9c5-04cb-4118-aaa1-7ac7d4f8e42b}, !- Handle
  Node 195,                               !- Name
  {e0a95a60-bc51-41b6-8cae-e11dbde55928}, !- Inlet Port
  {ea3c6b54-c05d-4f0e-b92f-295af3094a96}; !- Outlet Port

OS:Connection,
  {348f0779-5950-4a16-a1b5-c8f3c1be9168}, !- Handle
  {d5fa8b50-3bc8-4de2-90b8-48f93a88e650}, !- Name
  {3216ebda-5099-4c00-9276-db1b5074c316}, !- Source Object
  3,                                      !- Outlet Port
  {b31b61e1-7c7c-4dde-acd7-116d52ffcf66}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0a95a60-bc51-41b6-8cae-e11dbde55928}, !- Handle
  {5f97927e-4896-4b0f-b54d-93aa09a02f4f}, !- Name
  {3292d54f-135d-4922-a6fb-3e22cf70a7c1}, !- Source Object
  3,                                      !- Outlet Port
  {d231e9c5-04cb-4118-aaa1-7ac7d4f8e42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea3c6b54-c05d-4f0e-b92f-295af3094a96}, !- Handle
  {7e5c7da9-8ddd-4956-82c5-fb7f6e547616}, !- Name
  {d231e9c5-04cb-4118-aaa1-7ac7d4f8e42b}, !- Source Object
  3,                                      !- Outlet Port
  {9452fec3-f0da-4597-8c41-ab8b8afb0eb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47cf7f39-597f-4194-ae13-e4aeff304661}, !- Handle
  Node 196,                               !- Name
  {5bbaa4a4-211d-4244-818a-df56e7e73693}, !- Inlet Port
  {dc4e0380-5b0c-4962-89cd-7042cfcba16f}; !- Outlet Port

OS:Connection,
  {5bbaa4a4-211d-4244-818a-df56e7e73693}, !- Handle
  {b70150a4-856c-447e-9a6e-2938fa90464a}, !- Name
  {d01d39c0-7e54-4521-9518-fc847f5b72c6}, !- Source Object
  3,                                      !- Outlet Port
  {47cf7f39-597f-4194-ae13-e4aeff304661}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc4e0380-5b0c-4962-89cd-7042cfcba16f}, !- Handle
  {3025a6a2-18b3-4c69-aae6-1722a260e01c}, !- Name
  {47cf7f39-597f-4194-ae13-e4aeff304661}, !- Source Object
  3,                                      !- Outlet Port
  {750f121f-f4de-4630-96b9-d071a2e52a81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1c34654e-70be-4559-8e2a-1e071850e207}, !- Handle
  {1a2bf57b-801b-44ca-b129-68f9ae630b84}, !- Name
  {750f121f-f4de-4630-96b9-d071a2e52a81}, !- Source Object
  4,                                      !- Outlet Port
  {3216ebda-5099-4c00-9276-db1b5074c316}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ca97415d-550e-4d76-baf3-dbc945c0202b}, !- Handle
  Makeup-Air Unit Supply Air Temp 36,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {6498d8b7-1e60-43d3-9443-e36844abb0be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6498d8b7-1e60-43d3-9443-e36844abb0be}, !- Handle
  Makeup Air Unit Supply Air Temp Default 36, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {016e0bc9-2bf2-4201-b91b-e62d58c28409}, !- Handle
  Setpoint Manager Scheduled 14,          !- Name
  Temperature,                            !- Control Variable
  {ca97415d-550e-4d76-baf3-dbc945c0202b}, !- Schedule Name
  {9dc9cdbc-0101-48ff-a9c1-b232674b4d53}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {46b1fe00-9575-4485-b303-398b701b13a7}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {d4726b5b-06fa-464a-b8b1-cddb261023ca}, !- Availability Schedule
  {e15d1435-6f47-401f-95c9-690b1c9e0c5f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3de559f2-ac90-441f-9be7-3bc1a55c462f}, !- Supply Side Inlet Node Name
  {79433a5e-d04f-4ae7-b6e6-a875d6f488eb}, !- Demand Side Outlet Node Name
  {cd79f9df-1726-4f51-ac36-10dbc32c0438}, !- Demand Side Inlet Node A
  {c9eb053e-b136-4587-9d97-bdeb9308d29e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bf4fd82a-ef5d-4714-ab23-6686960f7826}, !- Demand Mixer Name
  {2f5ea010-a1d0-4fbc-888d-87e0d744492f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33cb4ffe-3d26-4abe-8b66-bb7e485a8762}, !- Handle
  Node 197,                               !- Name
  {3de559f2-ac90-441f-9be7-3bc1a55c462f}, !- Inlet Port
  {aa32e81e-b473-4a83-9e93-62482ef3933d}; !- Outlet Port

OS:Node,
  {9dc9cdbc-0101-48ff-a9c1-b232674b4d53}, !- Handle
  Node 198,                               !- Name
  {e400798f-fe60-48aa-958f-d49c27cfeb6f}, !- Inlet Port
  {c9eb053e-b136-4587-9d97-bdeb9308d29e}; !- Outlet Port

OS:Connection,
  {3de559f2-ac90-441f-9be7-3bc1a55c462f}, !- Handle
  {5ab245a5-05ff-4e12-8aaf-64d3e32f0fa2}, !- Name
  {46b1fe00-9575-4485-b303-398b701b13a7}, !- Source Object
  8,                                      !- Outlet Port
  {33cb4ffe-3d26-4abe-8b66-bb7e485a8762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9eb053e-b136-4587-9d97-bdeb9308d29e}, !- Handle
  {94ae04e9-860a-4ddd-9151-f0e1c98a0ed6}, !- Name
  {9dc9cdbc-0101-48ff-a9c1-b232674b4d53}, !- Source Object
  3,                                      !- Outlet Port
  {46b1fe00-9575-4485-b303-398b701b13a7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {33899739-9f1c-4f32-af4d-07a554c1aff4}, !- Handle
  Node 199,                               !- Name
  {cd79f9df-1726-4f51-ac36-10dbc32c0438}, !- Inlet Port
  {f893737b-1547-482a-8653-5e5a688e405f}; !- Outlet Port

OS:Node,
  {0666d3e0-b11e-4b04-a82c-4493f05ca507}, !- Handle
  Node 200,                               !- Name
  {ba07c950-6f5f-4cdd-bd9f-d2fa4f2d47e7}, !- Inlet Port
  {79433a5e-d04f-4ae7-b6e6-a875d6f488eb}; !- Outlet Port

OS:Node,
  {c33c7548-1a0e-4f07-949d-394bc80125f6}, !- Handle
  Node 201,                               !- Name
  {4c8834d2-26c2-4cbc-95ec-606f2daec9f7}, !- Inlet Port
  {3c012d3d-3c20-446b-baaf-ac4a7fdc5026}; !- Outlet Port

OS:Connection,
  {cd79f9df-1726-4f51-ac36-10dbc32c0438}, !- Handle
  {ad14776e-d931-4b21-86ff-2320865b4947}, !- Name
  {46b1fe00-9575-4485-b303-398b701b13a7}, !- Source Object
  10,                                     !- Outlet Port
  {33899739-9f1c-4f32-af4d-07a554c1aff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79433a5e-d04f-4ae7-b6e6-a875d6f488eb}, !- Handle
  {7df4b81f-a393-4787-af39-f2661b76206f}, !- Name
  {0666d3e0-b11e-4b04-a82c-4493f05ca507}, !- Source Object
  3,                                      !- Outlet Port
  {46b1fe00-9575-4485-b303-398b701b13a7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2f5ea010-a1d0-4fbc-888d-87e0d744492f}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {f893737b-1547-482a-8653-5e5a688e405f}, !- Inlet Node Name
  {f571aedd-fb72-4a4a-b288-e2aa189d5953}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bf4fd82a-ef5d-4714-ab23-6686960f7826}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {ba07c950-6f5f-4cdd-bd9f-d2fa4f2d47e7}, !- Outlet Node Name
  {6f0af10f-de25-43f0-9bf1-7c9cc38275ac}; !- Inlet Node Name 1

OS:Connection,
  {f893737b-1547-482a-8653-5e5a688e405f}, !- Handle
  {be3fd95d-f313-4526-b028-ea2483cb728b}, !- Name
  {33899739-9f1c-4f32-af4d-07a554c1aff4}, !- Source Object
  3,                                      !- Outlet Port
  {2f5ea010-a1d0-4fbc-888d-87e0d744492f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba07c950-6f5f-4cdd-bd9f-d2fa4f2d47e7}, !- Handle
  {86575047-2c41-4bbe-96c1-d900e97b0fe6}, !- Name
  {bf4fd82a-ef5d-4714-ab23-6686960f7826}, !- Source Object
  2,                                      !- Outlet Port
  {0666d3e0-b11e-4b04-a82c-4493f05ca507}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {18fab3d9-30fb-472b-8ca8-acd4355c45c3}, !- Handle
  {46b1fe00-9575-4485-b303-398b701b13a7}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e15d1435-6f47-401f-95c9-690b1c9e0c5f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {8bd28f98-9abc-4912-a426-bf9b232dd76a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {db22428a-7e06-4ae7-9673-8a8a8df19847}, !- Handle
  System Supply Fan 13,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {94bf31ba-70fa-4880-a63d-d2aaf5cb903f}, !- Air Inlet Node Name
  {e400798f-fe60-48aa-958f-d49c27cfeb6f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {459c0c56-729c-4e69-b36a-64e9100a4188}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 13 3kBtu/hr 5.58COP, !- Name
  {c9fbc2a4-7824-4b9c-8cde-d004b46c1141}, !- Indoor Air Inlet Node Name
  {4ed6fe85-532c-4acc-99bf-0ec5ea599f44}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {0d9fc52c-0495-446b-a4b8-606cd10f3bc5}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {c413b601-1ec6-4542-a928-c62187326702}; !- Speed Data List

OS:Curve:Quadratic,
  {9511474f-511f-4de8-b55c-6183dc676bcf}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {c413b601-1ec6-4542-a928-c62187326702}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 13, !- Name
  {c175d490-9bab-4b93-98d6-6708557af9a2}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {c175d490-9bab-4b93-98d6-6708557af9a2}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 14, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {2c0933bf-f93b-4e3b-b7b7-e66217bcd2e6}, !- Handle
  Curve Biquadratic 53,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {bb43578b-7839-41d8-a127-e198cda3ff27}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7411db08-b684-407c-88be-c1b154dc8323}, !- Handle
  Curve Biquadratic 54,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {674b3b6a-3349-4ca7-97b1-14798b35f763}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {d785da37-fb5e-4777-ac12-4485b4318974}, !- Handle
  CoilHeatingElectric 13,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f11ff522-9076-4d00-b4af-8985b8d6e2ec}, !- Air Inlet Node Name
  {e769ec63-2143-4e2d-8249-3b1fc457c48c}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {b394c270-6710-4f2c-bc0a-d38582b3fca6}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 13 3kBtu/hr 4.68COP, !- Name
  {42d4d0b9-06d8-4535-b96f-93007c403ef7}, !- Indoor Air Inlet Node Name
  {54faebe9-4b54-494e-a785-040c082d8b0b}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {7def2c0a-8e69-44f0-bcf5-347a34dfef69}, !- Energy Part Load Fraction Curve Name
  {b2970d75-0acb-4dd8-a89d-e9e0c974ad47}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {e72f99ba-5720-4e84-8ca6-478f5427283b}; !- Speed Data List

OS:Curve:Quadratic,
  {5770a674-1629-480b-b2b2-efcfeeff46d4}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {e72f99ba-5720-4e84-8ca6-478f5427283b}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 13, !- Name
  {4104fd77-8b60-433d-a2b1-ad8206b401d4}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {4104fd77-8b60-433d-a2b1-ad8206b401d4}, !- Handle
  Coil Heating DX Variable Speed Speed Data 14, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {0553aef1-238f-4bb1-ae74-eb2d8f5d177e}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f6ffc080-524d-40c1-a8ae-9b5de6faf988}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {748e9a04-79b4-42f8-a728-b863a4163583}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6b3d5429-4301-437c-9afa-3feffdf3c984}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {b2970d75-0acb-4dd8-a89d-e9e0c974ad47}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 13, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {81aaa680-d983-415e-8bcc-a44fd14111d1}, !- Handle
  Node 202,                               !- Name
  {4ed6fe85-532c-4acc-99bf-0ec5ea599f44}, !- Inlet Port
  {42d4d0b9-06d8-4535-b96f-93007c403ef7}; !- Outlet Port

OS:Connection,
  {4ed6fe85-532c-4acc-99bf-0ec5ea599f44}, !- Handle
  {df31674b-ca4b-4137-aabe-7ec53b2cc34e}, !- Name
  {459c0c56-729c-4e69-b36a-64e9100a4188}, !- Source Object
  3,                                      !- Outlet Port
  {81aaa680-d983-415e-8bcc-a44fd14111d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d4d0b9-06d8-4535-b96f-93007c403ef7}, !- Handle
  {03059a57-b8d0-4da5-8217-bb60fcb09aa3}, !- Name
  {81aaa680-d983-415e-8bcc-a44fd14111d1}, !- Source Object
  3,                                      !- Outlet Port
  {b394c270-6710-4f2c-bc0a-d38582b3fca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fdd1d90-ffb1-4532-b53b-0afc35f22fb3}, !- Handle
  Node 203,                               !- Name
  {54faebe9-4b54-494e-a785-040c082d8b0b}, !- Inlet Port
  {f11ff522-9076-4d00-b4af-8985b8d6e2ec}; !- Outlet Port

OS:Connection,
  {54faebe9-4b54-494e-a785-040c082d8b0b}, !- Handle
  {002ca28d-721e-4e92-b886-519efa3ddf09}, !- Name
  {b394c270-6710-4f2c-bc0a-d38582b3fca6}, !- Source Object
  3,                                      !- Outlet Port
  {7fdd1d90-ffb1-4532-b53b-0afc35f22fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f11ff522-9076-4d00-b4af-8985b8d6e2ec}, !- Handle
  {3461b4b5-92c8-4351-97de-51ea1a3fbfdb}, !- Name
  {7fdd1d90-ffb1-4532-b53b-0afc35f22fb3}, !- Source Object
  3,                                      !- Outlet Port
  {d785da37-fb5e-4777-ac12-4485b4318974}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1631bc57-4763-406e-bf74-a63aa37e9092}, !- Handle
  Node 204,                               !- Name
  {e769ec63-2143-4e2d-8249-3b1fc457c48c}, !- Inlet Port
  {94bf31ba-70fa-4880-a63d-d2aaf5cb903f}; !- Outlet Port

OS:Connection,
  {e769ec63-2143-4e2d-8249-3b1fc457c48c}, !- Handle
  {5fdb052a-1e4d-44fa-bdac-00388979c274}, !- Name
  {d785da37-fb5e-4777-ac12-4485b4318974}, !- Source Object
  6,                                      !- Outlet Port
  {1631bc57-4763-406e-bf74-a63aa37e9092}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94bf31ba-70fa-4880-a63d-d2aaf5cb903f}, !- Handle
  {42a8387c-8f75-4c7b-a1c8-0b1441f10741}, !- Name
  {1631bc57-4763-406e-bf74-a63aa37e9092}, !- Source Object
  3,                                      !- Outlet Port
  {db22428a-7e06-4ae7-9673-8a8a8df19847}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e400798f-fe60-48aa-958f-d49c27cfeb6f}, !- Handle
  {4757ff27-85fe-4378-8a0a-08a4dba03a06}, !- Name
  {db22428a-7e06-4ae7-9673-8a8a8df19847}, !- Source Object
  9,                                      !- Outlet Port
  {9dc9cdbc-0101-48ff-a9c1-b232674b4d53}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7f1f11ad-b6bd-42e4-ac34-cc0257bf7aa0}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d4726b5b-06fa-464a-b8b1-cddb261023ca}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5a2d10e2-d4a4-43e5-94c8-2b6c8edef735}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5a2d10e2-d4a4-43e5-94c8-2b6c8edef735}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {221d7909-fd89-422b-b815-d03e151cf80e}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {7f1f11ad-b6bd-42e4-ac34-cc0257bf7aa0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50999906-b9b5-4468-8bde-3d1059c9c1d6}, !- Mixed Air Node Name
  {e2505039-7b2b-4722-8ef0-b9af4ab157a3}, !- Outdoor Air Stream Node Name
  {36596e8a-8f1e-419c-9772-67d051115d69}, !- Relief Air Stream Node Name
  {aa32e81e-b473-4a83-9e93-62482ef3933d}; !- Return Air Stream Node Name

OS:Node,
  {f44f8ee5-5614-4d29-a105-a2d48cd9e7e1}, !- Handle
  Node 205,                               !- Name
  ,                                       !- Inlet Port
  {384e2ab5-e35d-476c-ad3c-c7fbb4f92f0e}; !- Outlet Port

OS:Node,
  {6627e385-42a7-4f94-9c41-9ec95c6d3a8d}, !- Handle
  Node 206,                               !- Name
  {3563016a-0389-4ac7-aa81-39dada111eab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c1d1a3b9-ec02-4b1d-b9ac-83aa71a618ac}, !- Handle
  Node 207,                               !- Name
  {50999906-b9b5-4468-8bde-3d1059c9c1d6}, !- Inlet Port
  {c9fbc2a4-7824-4b9c-8cde-d004b46c1141}; !- Outlet Port

OS:Connection,
  {aa32e81e-b473-4a83-9e93-62482ef3933d}, !- Handle
  {e8308074-80af-4555-bf06-bff6b1673e22}, !- Name
  {33cb4ffe-3d26-4abe-8b66-bb7e485a8762}, !- Source Object
  3,                                      !- Outlet Port
  {221d7909-fd89-422b-b815-d03e151cf80e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50999906-b9b5-4468-8bde-3d1059c9c1d6}, !- Handle
  {db2a7a84-36f1-44fe-8939-b001d303b382}, !- Name
  {221d7909-fd89-422b-b815-d03e151cf80e}, !- Source Object
  5,                                      !- Outlet Port
  {c1d1a3b9-ec02-4b1d-b9ac-83aa71a618ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9fbc2a4-7824-4b9c-8cde-d004b46c1141}, !- Handle
  {a98c6e3c-10bb-4ed6-9824-d391e5eff258}, !- Name
  {c1d1a3b9-ec02-4b1d-b9ac-83aa71a618ac}, !- Source Object
  3,                                      !- Outlet Port
  {459c0c56-729c-4e69-b36a-64e9100a4188}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c97b9d0c-e369-45b4-b7b7-a22c338517f3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {bf789e9b-bff7-49ef-aabb-f0793af0f9fc}, !- Air Inlet Node Name
  {4c8834d2-26c2-4cbc-95ec-606f2daec9f7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {52d1c071-6630-4db3-ba49-cc7098f300d9}, !- Handle
  Node 208,                               !- Name
  {4a92f624-f723-453a-bb1a-39fab5d6e54e}, !- Inlet Port
  {6f0af10f-de25-43f0-9bf1-7c9cc38275ac}; !- Outlet Port

OS:Connection,
  {3c012d3d-3c20-446b-baaf-ac4a7fdc5026}, !- Handle
  {2ce261b7-1d19-45eb-a148-92f475959795}, !- Name
  {c33c7548-1a0e-4f07-949d-394bc80125f6}, !- Source Object
  3,                                      !- Outlet Port
  {2f3b6a1b-929f-4f2d-92ef-5a54c865b339}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a92f624-f723-453a-bb1a-39fab5d6e54e}, !- Handle
  {48e78644-7000-4171-9786-40422e73d660}, !- Name
  {7f02d716-2163-4bf7-be2a-3599d3926de0}, !- Source Object
  3,                                      !- Outlet Port
  {52d1c071-6630-4db3-ba49-cc7098f300d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f0af10f-de25-43f0-9bf1-7c9cc38275ac}, !- Handle
  {e7e3b917-0dc5-46f9-8814-27dc3b54cd98}, !- Name
  {52d1c071-6630-4db3-ba49-cc7098f300d9}, !- Source Object
  3,                                      !- Outlet Port
  {bf4fd82a-ef5d-4714-ab23-6686960f7826}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f582666e-a7dd-46be-9a8b-f06b79ff5f68}, !- Handle
  Node 209,                               !- Name
  {f571aedd-fb72-4a4a-b288-e2aa189d5953}, !- Inlet Port
  {bf789e9b-bff7-49ef-aabb-f0793af0f9fc}; !- Outlet Port

OS:Connection,
  {f571aedd-fb72-4a4a-b288-e2aa189d5953}, !- Handle
  {d8df5d9a-8285-4184-bb49-47e468535062}, !- Name
  {2f5ea010-a1d0-4fbc-888d-87e0d744492f}, !- Source Object
  3,                                      !- Outlet Port
  {f582666e-a7dd-46be-9a8b-f06b79ff5f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf789e9b-bff7-49ef-aabb-f0793af0f9fc}, !- Handle
  {5408cddf-90bf-4796-9909-6fd8b7e030dc}, !- Name
  {f582666e-a7dd-46be-9a8b-f06b79ff5f68}, !- Source Object
  3,                                      !- Outlet Port
  {c97b9d0c-e369-45b4-b7b7-a22c338517f3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c8834d2-26c2-4cbc-95ec-606f2daec9f7}, !- Handle
  {bb0f57ed-8b81-41b8-9323-d33c07439eac}, !- Name
  {c97b9d0c-e369-45b4-b7b7-a22c338517f3}, !- Source Object
  4,                                      !- Outlet Port
  {c33c7548-1a0e-4f07-949d-394bc80125f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3655d595-fb27-403a-8314-51b79b6082eb}, !- Handle
  Makeup-Air Unit Supply Air Temp 37,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {827b055a-2d5d-49bc-98b8-b777092c203f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {827b055a-2d5d-49bc-98b8-b777092c203f}, !- Handle
  Makeup Air Unit Supply Air Temp Default 37, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8af283ef-30dc-4abb-9e21-b41aa63d41b2}, !- Handle
  Setpoint Manager Scheduled 15,          !- Name
  Temperature,                            !- Control Variable
  {3655d595-fb27-403a-8314-51b79b6082eb}, !- Schedule Name
  {de67eefd-e76e-481a-853d-f768651cb551}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {9a2df98f-06a5-4193-b917-1cf578d12932}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {4d4c887a-5314-413e-9830-367c89d3f116}, !- Availability Schedule
  {93abc3bb-4299-4a61-bbbd-86b324489e47}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b31c5728-722d-43f7-b969-a2b012ef7193}, !- Supply Side Inlet Node Name
  {ac4049c3-f75a-407b-9367-5544be632010}, !- Demand Side Outlet Node Name
  {6d836cd4-df47-48ff-818e-54dd84f3d891}, !- Demand Side Inlet Node A
  {59692451-d4b9-4d71-98cd-27fed397cb35}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7d9db6ee-d28a-4bbb-9aed-3f76c2173ee9}, !- Demand Mixer Name
  {12e57376-fbd6-4a49-81bc-0a0209e78191}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3f103252-95de-4b52-89f9-20f67d65f07d}, !- Handle
  Node 210,                               !- Name
  {b31c5728-722d-43f7-b969-a2b012ef7193}, !- Inlet Port
  {fd4576c6-e4b2-4b8a-8569-706a77db5d82}; !- Outlet Port

OS:Node,
  {de67eefd-e76e-481a-853d-f768651cb551}, !- Handle
  Node 211,                               !- Name
  {f3eea004-5c8b-4dfb-80ae-5b78c01bf094}, !- Inlet Port
  {59692451-d4b9-4d71-98cd-27fed397cb35}; !- Outlet Port

OS:Connection,
  {b31c5728-722d-43f7-b969-a2b012ef7193}, !- Handle
  {58469290-9683-44a8-8072-c3a8efb647fc}, !- Name
  {9a2df98f-06a5-4193-b917-1cf578d12932}, !- Source Object
  8,                                      !- Outlet Port
  {3f103252-95de-4b52-89f9-20f67d65f07d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59692451-d4b9-4d71-98cd-27fed397cb35}, !- Handle
  {c6a8329a-2a96-4cbd-aa84-bb433e850f9e}, !- Name
  {de67eefd-e76e-481a-853d-f768651cb551}, !- Source Object
  3,                                      !- Outlet Port
  {9a2df98f-06a5-4193-b917-1cf578d12932}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {d5588e45-6aa5-4af6-8eb1-bdd436fec793}, !- Handle
  Node 212,                               !- Name
  {6d836cd4-df47-48ff-818e-54dd84f3d891}, !- Inlet Port
  {37335c70-b8bf-4d82-b9b1-3ad043e4d8ec}; !- Outlet Port

OS:Node,
  {20d292ab-f5a6-4fbe-8a5a-a41995f59d88}, !- Handle
  Node 213,                               !- Name
  {50a72b64-f21b-4f22-9df9-85a1fcc82ade}, !- Inlet Port
  {ac4049c3-f75a-407b-9367-5544be632010}; !- Outlet Port

OS:Node,
  {d08398c6-b4bf-413a-b765-c0202a1ee732}, !- Handle
  Node 214,                               !- Name
  {9005667b-d22d-45a4-a1ad-4fa527577ab1}, !- Inlet Port
  {1e59a3b6-5f2d-462f-9b1d-854459253b5e}; !- Outlet Port

OS:Connection,
  {6d836cd4-df47-48ff-818e-54dd84f3d891}, !- Handle
  {f97e006f-d6dd-4e49-9c1c-1e7c557ecc77}, !- Name
  {9a2df98f-06a5-4193-b917-1cf578d12932}, !- Source Object
  10,                                     !- Outlet Port
  {d5588e45-6aa5-4af6-8eb1-bdd436fec793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4049c3-f75a-407b-9367-5544be632010}, !- Handle
  {edee2562-8331-48b5-a7fc-b93f61d066ec}, !- Name
  {20d292ab-f5a6-4fbe-8a5a-a41995f59d88}, !- Source Object
  3,                                      !- Outlet Port
  {9a2df98f-06a5-4193-b917-1cf578d12932}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {12e57376-fbd6-4a49-81bc-0a0209e78191}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {37335c70-b8bf-4d82-b9b1-3ad043e4d8ec}, !- Inlet Node Name
  {6f399ce7-fcd0-4a69-8c71-7b31b95f4349}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7d9db6ee-d28a-4bbb-9aed-3f76c2173ee9}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {50a72b64-f21b-4f22-9df9-85a1fcc82ade}, !- Outlet Node Name
  {58f2140b-d871-4b23-a817-6f21479dd3c7}; !- Inlet Node Name 1

OS:Connection,
  {37335c70-b8bf-4d82-b9b1-3ad043e4d8ec}, !- Handle
  {fead19a7-e8e1-4881-9b72-0b47e13430c1}, !- Name
  {d5588e45-6aa5-4af6-8eb1-bdd436fec793}, !- Source Object
  3,                                      !- Outlet Port
  {12e57376-fbd6-4a49-81bc-0a0209e78191}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a72b64-f21b-4f22-9df9-85a1fcc82ade}, !- Handle
  {4982f7dd-ef60-4994-9ccb-c2d75dc0094f}, !- Name
  {7d9db6ee-d28a-4bbb-9aed-3f76c2173ee9}, !- Source Object
  2,                                      !- Outlet Port
  {20d292ab-f5a6-4fbe-8a5a-a41995f59d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fa348197-cd1d-4c7a-8c3a-65b57a5fae56}, !- Handle
  {9a2df98f-06a5-4193-b917-1cf578d12932}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {93abc3bb-4299-4a61-bbbd-86b324489e47}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {05e94378-ce0b-4994-94ea-56a50ecf975d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b654583e-3fe8-499c-96ab-74f5e28c2232}, !- Handle
  System Supply Fan 14,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {85763caa-6703-4202-bd20-6a91f63e4687}, !- Air Inlet Node Name
  {f3eea004-5c8b-4dfb-80ae-5b78c01bf094}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {bcf525df-349a-4396-b2fd-967f9c61793f}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 14 3kBtu/hr 5.58COP, !- Name
  {fa3b8342-3d71-4cf9-ad44-44f40b5ed497}, !- Indoor Air Inlet Node Name
  {29576bc9-cc16-40de-9403-be872e120c19}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {44d6d249-30a8-4652-af46-69cfd24abdf4}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {3283d5ad-f3a4-4696-a6f3-798d4db3c1cf}; !- Speed Data List

OS:Curve:Quadratic,
  {33fe3756-3364-4c79-b69a-388cf2edac54}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {3283d5ad-f3a4-4696-a6f3-798d4db3c1cf}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 14, !- Name
  {7059a7aa-4129-42d8-b083-cc0cf0ea28a7}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {7059a7aa-4129-42d8-b083-cc0cf0ea28a7}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 15, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {60e6916a-0f9f-4f97-813a-edf39d755e75}, !- Handle
  Curve Biquadratic 57,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {3242a0eb-09d9-4af2-a558-2650f12011b7}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {41dca145-902f-4a2e-8e8e-aa3dca70fc3a}, !- Handle
  Curve Biquadratic 58,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {35730beb-dec7-4b24-9b01-256626841ba5}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {0efe2377-552e-4093-a93f-29f6ef2e57cd}, !- Handle
  CoilHeatingElectric 14,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {aa246f12-7bc1-4cf1-9c4a-db05e9dcf3ff}, !- Air Inlet Node Name
  {a2641b97-c309-46f6-98e7-043f5705b21c}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {e44632f9-2c4c-42d3-b1c5-92b7b0c5a565}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 14 3kBtu/hr 4.68COP, !- Name
  {eb7b8dbd-a3d1-490e-8f5b-d93526acce99}, !- Indoor Air Inlet Node Name
  {fca8de8d-ede5-4768-a6c0-83badcf1f3ac}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {2700e7f3-0305-47cf-8884-2a370902632e}, !- Energy Part Load Fraction Curve Name
  {7ba04374-9d6e-4843-a9d3-58152fb6adf4}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {fd2a9984-5f83-4dd4-87e6-8ed796e848aa}; !- Speed Data List

OS:Curve:Quadratic,
  {a5f9bc9d-1b37-40bf-8e07-11d1d31440d1}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {fd2a9984-5f83-4dd4-87e6-8ed796e848aa}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 14, !- Name
  {e67af392-c689-4c6e-a582-ae56849658db}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {e67af392-c689-4c6e-a582-ae56849658db}, !- Handle
  Coil Heating DX Variable Speed Speed Data 15, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {da0b2758-d12e-4608-95e7-2c3a5bc78132}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {eefd2f51-c826-4d4d-937f-ba5ddcb1e8b7}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b6ea403-1bdc-4015-8151-7bb519a8fc32}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6039a1c1-7421-440d-8696-2512df93e18e}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {7ba04374-9d6e-4843-a9d3-58152fb6adf4}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 14, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {e86c59e7-7eb4-4d21-a1a5-65ece46f77ae}, !- Handle
  Node 215,                               !- Name
  {29576bc9-cc16-40de-9403-be872e120c19}, !- Inlet Port
  {eb7b8dbd-a3d1-490e-8f5b-d93526acce99}; !- Outlet Port

OS:Connection,
  {29576bc9-cc16-40de-9403-be872e120c19}, !- Handle
  {3e2b387a-2df4-417a-aba6-75e2d1a75236}, !- Name
  {bcf525df-349a-4396-b2fd-967f9c61793f}, !- Source Object
  3,                                      !- Outlet Port
  {e86c59e7-7eb4-4d21-a1a5-65ece46f77ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7b8dbd-a3d1-490e-8f5b-d93526acce99}, !- Handle
  {7fb69d95-3c1b-42ad-8257-cc3ccac3a0ce}, !- Name
  {e86c59e7-7eb4-4d21-a1a5-65ece46f77ae}, !- Source Object
  3,                                      !- Outlet Port
  {e44632f9-2c4c-42d3-b1c5-92b7b0c5a565}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ac93a5e-69e1-41bf-8fcb-dcbad008c671}, !- Handle
  Node 216,                               !- Name
  {fca8de8d-ede5-4768-a6c0-83badcf1f3ac}, !- Inlet Port
  {aa246f12-7bc1-4cf1-9c4a-db05e9dcf3ff}; !- Outlet Port

OS:Connection,
  {fca8de8d-ede5-4768-a6c0-83badcf1f3ac}, !- Handle
  {39021d83-1634-4f09-b1b0-40f0bce30b2d}, !- Name
  {e44632f9-2c4c-42d3-b1c5-92b7b0c5a565}, !- Source Object
  3,                                      !- Outlet Port
  {4ac93a5e-69e1-41bf-8fcb-dcbad008c671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa246f12-7bc1-4cf1-9c4a-db05e9dcf3ff}, !- Handle
  {a78a53ab-1b28-42bf-bec4-451f97aeac01}, !- Name
  {4ac93a5e-69e1-41bf-8fcb-dcbad008c671}, !- Source Object
  3,                                      !- Outlet Port
  {0efe2377-552e-4093-a93f-29f6ef2e57cd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e2b37b53-47d1-4df2-b4e2-8f3b853a6378}, !- Handle
  Node 217,                               !- Name
  {a2641b97-c309-46f6-98e7-043f5705b21c}, !- Inlet Port
  {85763caa-6703-4202-bd20-6a91f63e4687}; !- Outlet Port

OS:Connection,
  {a2641b97-c309-46f6-98e7-043f5705b21c}, !- Handle
  {21f4fd31-215d-4b9d-a521-48e7caf0cd6a}, !- Name
  {0efe2377-552e-4093-a93f-29f6ef2e57cd}, !- Source Object
  6,                                      !- Outlet Port
  {e2b37b53-47d1-4df2-b4e2-8f3b853a6378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85763caa-6703-4202-bd20-6a91f63e4687}, !- Handle
  {e6379841-7072-446e-b9bd-7c4ac6b5747d}, !- Name
  {e2b37b53-47d1-4df2-b4e2-8f3b853a6378}, !- Source Object
  3,                                      !- Outlet Port
  {b654583e-3fe8-499c-96ab-74f5e28c2232}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f3eea004-5c8b-4dfb-80ae-5b78c01bf094}, !- Handle
  {f9e12e97-0a32-46e1-a587-d8594da3168a}, !- Name
  {b654583e-3fe8-499c-96ab-74f5e28c2232}, !- Source Object
  9,                                      !- Outlet Port
  {de67eefd-e76e-481a-853d-f768651cb551}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e636285e-258a-4ab9-b35e-4d3144c4a38a}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4d4c887a-5314-413e-9830-367c89d3f116}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4582d03b-124a-4875-8a0d-8679a1986508}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4582d03b-124a-4875-8a0d-8679a1986508}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cb7f39c3-1f65-4c3c-9215-c2db966236ad}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {e636285e-258a-4ab9-b35e-4d3144c4a38a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4f90f700-c483-4923-9487-7cfd4a7cc4bb}, !- Mixed Air Node Name
  {cea80bd2-7766-4381-a9ed-68de122bddad}, !- Outdoor Air Stream Node Name
  {9ca9f5fd-7193-4009-b5a6-baa444fdf818}, !- Relief Air Stream Node Name
  {fd4576c6-e4b2-4b8a-8569-706a77db5d82}; !- Return Air Stream Node Name

OS:Node,
  {ff6dead6-a5e0-47e6-a4b3-139460526e39}, !- Handle
  Node 218,                               !- Name
  ,                                       !- Inlet Port
  {31ff2f6e-556a-4cc0-93ca-210d106c8c57}; !- Outlet Port

OS:Node,
  {bf6b0371-6b1d-41a9-a192-764e5ee8632a}, !- Handle
  Node 219,                               !- Name
  {dd2f866c-3ca3-44b4-bb43-1acaa26ae7d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {4b7cea28-bfa8-4bf8-bb4f-9d4b07956be4}, !- Handle
  Node 220,                               !- Name
  {4f90f700-c483-4923-9487-7cfd4a7cc4bb}, !- Inlet Port
  {fa3b8342-3d71-4cf9-ad44-44f40b5ed497}; !- Outlet Port

OS:Connection,
  {fd4576c6-e4b2-4b8a-8569-706a77db5d82}, !- Handle
  {2a0bd8d3-1646-4537-b665-97a0accc741b}, !- Name
  {3f103252-95de-4b52-89f9-20f67d65f07d}, !- Source Object
  3,                                      !- Outlet Port
  {cb7f39c3-1f65-4c3c-9215-c2db966236ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4f90f700-c483-4923-9487-7cfd4a7cc4bb}, !- Handle
  {2a09b8a9-47e4-426b-b3d2-43f385a4a18f}, !- Name
  {cb7f39c3-1f65-4c3c-9215-c2db966236ad}, !- Source Object
  5,                                      !- Outlet Port
  {4b7cea28-bfa8-4bf8-bb4f-9d4b07956be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa3b8342-3d71-4cf9-ad44-44f40b5ed497}, !- Handle
  {fc065151-2d8f-4fbd-9152-5b1ee3afc5d5}, !- Name
  {4b7cea28-bfa8-4bf8-bb4f-9d4b07956be4}, !- Source Object
  3,                                      !- Outlet Port
  {bcf525df-349a-4396-b2fd-967f9c61793f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a1761cc4-f8a8-4af6-8e5b-89735d4613b4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {364b791e-af91-44da-89e6-41072260cb26}, !- Air Inlet Node Name
  {9005667b-d22d-45a4-a1ad-4fa527577ab1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9e08d137-6126-42cf-b35a-7424a3e59146}, !- Handle
  Node 221,                               !- Name
  {04b40b47-3713-4397-b5b6-1397686ef4b3}, !- Inlet Port
  {58f2140b-d871-4b23-a817-6f21479dd3c7}; !- Outlet Port

OS:Connection,
  {1e59a3b6-5f2d-462f-9b1d-854459253b5e}, !- Handle
  {68304d8b-83f5-4c6f-b89d-927d95bca03a}, !- Name
  {d08398c6-b4bf-413a-b765-c0202a1ee732}, !- Source Object
  3,                                      !- Outlet Port
  {fd5cf68c-7f52-49b3-9ed6-f5bbbac56d07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04b40b47-3713-4397-b5b6-1397686ef4b3}, !- Handle
  {75a1af0c-6f17-4faf-a234-04e2f7faeaac}, !- Name
  {217f92a5-e5b8-4e73-9fb1-5882f6e28ac6}, !- Source Object
  3,                                      !- Outlet Port
  {9e08d137-6126-42cf-b35a-7424a3e59146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58f2140b-d871-4b23-a817-6f21479dd3c7}, !- Handle
  {94181074-db45-4011-b837-1aa5ecf3ec01}, !- Name
  {9e08d137-6126-42cf-b35a-7424a3e59146}, !- Source Object
  3,                                      !- Outlet Port
  {7d9db6ee-d28a-4bbb-9aed-3f76c2173ee9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8651cd00-77b1-42cb-8aa5-c56de0598f57}, !- Handle
  Node 222,                               !- Name
  {6f399ce7-fcd0-4a69-8c71-7b31b95f4349}, !- Inlet Port
  {364b791e-af91-44da-89e6-41072260cb26}; !- Outlet Port

OS:Connection,
  {6f399ce7-fcd0-4a69-8c71-7b31b95f4349}, !- Handle
  {0504ea90-582a-451b-b117-0872424e6b02}, !- Name
  {12e57376-fbd6-4a49-81bc-0a0209e78191}, !- Source Object
  3,                                      !- Outlet Port
  {8651cd00-77b1-42cb-8aa5-c56de0598f57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364b791e-af91-44da-89e6-41072260cb26}, !- Handle
  {6f3b0370-ad1e-4f8a-b482-dbd48450e7de}, !- Name
  {8651cd00-77b1-42cb-8aa5-c56de0598f57}, !- Source Object
  3,                                      !- Outlet Port
  {a1761cc4-f8a8-4af6-8e5b-89735d4613b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9005667b-d22d-45a4-a1ad-4fa527577ab1}, !- Handle
  {f322fdf6-41e1-4b27-8065-2bf5cad49796}, !- Name
  {a1761cc4-f8a8-4af6-8e5b-89735d4613b4}, !- Source Object
  4,                                      !- Outlet Port
  {d08398c6-b4bf-413a-b765-c0202a1ee732}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8b7aa254-7dbe-4879-ba66-3c51f4f1a7b9}, !- Handle
  Makeup-Air Unit Supply Air Temp 38,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {ef3ba848-86c0-460a-8968-e1fb4b0838a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef3ba848-86c0-460a-8968-e1fb4b0838a6}, !- Handle
  Makeup Air Unit Supply Air Temp Default 38, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b49db03f-c173-48d7-97b5-090baee731bb}, !- Handle
  Setpoint Manager Scheduled 16,          !- Name
  Temperature,                            !- Control Variable
  {8b7aa254-7dbe-4879-ba66-3c51f4f1a7b9}, !- Schedule Name
  {1c3ecba4-a954-4e73-8de1-f3eb4f08d014}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {ab29a3bc-b1a9-4225-854a-7d83dfb7d2c2}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {dcb49c96-a4e8-40c7-b135-92252878e338}, !- Availability Schedule
  {d59cf834-47c8-4ed8-bffa-b3c1f6022a18}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {efca0abb-1ff9-471e-b3c0-eef964dc6da6}, !- Supply Side Inlet Node Name
  {b441ba79-c0d4-454e-a710-d6c5e9a6d184}, !- Demand Side Outlet Node Name
  {bd3b834b-5fdc-4975-91c5-d8000f636e5b}, !- Demand Side Inlet Node A
  {792692c2-2ef8-4613-92a6-c0046ad8c600}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {86246ccf-dc18-4072-a83a-f0dd3eb69d8a}, !- Demand Mixer Name
  {5f220f23-2e92-498e-99d9-e0ceac0bdf2f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4bcc349b-61cb-4a5c-93d6-cfceaf22ec70}, !- Handle
  Node 223,                               !- Name
  {efca0abb-1ff9-471e-b3c0-eef964dc6da6}, !- Inlet Port
  {fc88a5cd-24ae-4fb8-a019-a2825158b6be}; !- Outlet Port

OS:Node,
  {1c3ecba4-a954-4e73-8de1-f3eb4f08d014}, !- Handle
  Node 224,                               !- Name
  {89ed8538-a124-4861-8c8f-1704e0f24031}, !- Inlet Port
  {792692c2-2ef8-4613-92a6-c0046ad8c600}; !- Outlet Port

OS:Connection,
  {efca0abb-1ff9-471e-b3c0-eef964dc6da6}, !- Handle
  {3717bef5-65b0-4ed7-9d9b-d5a4bc760f7f}, !- Name
  {ab29a3bc-b1a9-4225-854a-7d83dfb7d2c2}, !- Source Object
  8,                                      !- Outlet Port
  {4bcc349b-61cb-4a5c-93d6-cfceaf22ec70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792692c2-2ef8-4613-92a6-c0046ad8c600}, !- Handle
  {59b980ba-26d9-440e-a1b5-d77f542d8fc5}, !- Name
  {1c3ecba4-a954-4e73-8de1-f3eb4f08d014}, !- Source Object
  3,                                      !- Outlet Port
  {ab29a3bc-b1a9-4225-854a-7d83dfb7d2c2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {73abca07-4a28-4c2d-9a73-24089b6bd899}, !- Handle
  Node 225,                               !- Name
  {bd3b834b-5fdc-4975-91c5-d8000f636e5b}, !- Inlet Port
  {7f390a53-4281-4e8d-8adb-17be5585723b}; !- Outlet Port

OS:Node,
  {a0385e9a-e926-48a0-b22b-7781c61d5f96}, !- Handle
  Node 226,                               !- Name
  {3b9ca133-feec-4064-b2ec-875d7070a9e2}, !- Inlet Port
  {b441ba79-c0d4-454e-a710-d6c5e9a6d184}; !- Outlet Port

OS:Node,
  {2f632d50-4612-4d3b-aed6-097a8e5ac7cd}, !- Handle
  Node 227,                               !- Name
  {a695a367-f403-4696-b17e-d42b55e2f941}, !- Inlet Port
  {5ac5177c-44c7-4bcc-b717-73fd64ac58c3}; !- Outlet Port

OS:Connection,
  {bd3b834b-5fdc-4975-91c5-d8000f636e5b}, !- Handle
  {b4cc66f0-dd3c-492e-b0fc-e0662cb6a6bd}, !- Name
  {ab29a3bc-b1a9-4225-854a-7d83dfb7d2c2}, !- Source Object
  10,                                     !- Outlet Port
  {73abca07-4a28-4c2d-9a73-24089b6bd899}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b441ba79-c0d4-454e-a710-d6c5e9a6d184}, !- Handle
  {0d43b8f2-bba6-4a51-8e20-7a33c850f67e}, !- Name
  {a0385e9a-e926-48a0-b22b-7781c61d5f96}, !- Source Object
  3,                                      !- Outlet Port
  {ab29a3bc-b1a9-4225-854a-7d83dfb7d2c2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5f220f23-2e92-498e-99d9-e0ceac0bdf2f}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {7f390a53-4281-4e8d-8adb-17be5585723b}, !- Inlet Node Name
  {471380c2-701a-4a96-a996-402fc6d1c98b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {86246ccf-dc18-4072-a83a-f0dd3eb69d8a}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {3b9ca133-feec-4064-b2ec-875d7070a9e2}, !- Outlet Node Name
  {316e9440-a930-4656-855d-0b387cb78ae6}; !- Inlet Node Name 1

OS:Connection,
  {7f390a53-4281-4e8d-8adb-17be5585723b}, !- Handle
  {31876b21-0d66-4e55-860b-aa7fa7171607}, !- Name
  {73abca07-4a28-4c2d-9a73-24089b6bd899}, !- Source Object
  3,                                      !- Outlet Port
  {5f220f23-2e92-498e-99d9-e0ceac0bdf2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b9ca133-feec-4064-b2ec-875d7070a9e2}, !- Handle
  {022b1803-17e5-4c55-9d09-94cbb85500a9}, !- Name
  {86246ccf-dc18-4072-a83a-f0dd3eb69d8a}, !- Source Object
  2,                                      !- Outlet Port
  {a0385e9a-e926-48a0-b22b-7781c61d5f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {239a9f0c-7670-4af1-bbcf-d9662b75bede}, !- Handle
  {ab29a3bc-b1a9-4225-854a-7d83dfb7d2c2}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d59cf834-47c8-4ed8-bffa-b3c1f6022a18}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {0139fae1-cbce-47ae-9295-389f0863674c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b653f49f-d7a6-45d8-8673-de711da75b0a}, !- Handle
  System Supply Fan 15,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {be4da820-c001-4f50-a45c-bbc228044327}, !- Air Inlet Node Name
  {89ed8538-a124-4861-8c8f-1704e0f24031}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {d45d491a-d21c-4060-aa01-0734cb077eef}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 15 3kBtu/hr 5.58COP, !- Name
  {18cc7e32-2f29-4222-9204-7342a68b0e7b}, !- Indoor Air Inlet Node Name
  {b01058b2-e6df-4213-8a65-a8c2e4a96591}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {3132a3c0-cba4-4535-ab71-75644d2fa9ab}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {827bbf0b-417c-4713-a8e8-f1631bce87e0}; !- Speed Data List

OS:Curve:Quadratic,
  {c88eb145-44f7-476a-bedf-924386b753b1}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {827bbf0b-417c-4713-a8e8-f1631bce87e0}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 15, !- Name
  {2fb8a6c1-3ead-43e5-8405-3f01d3862c02}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {2fb8a6c1-3ead-43e5-8405-3f01d3862c02}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 16, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {1bc140f2-714c-4fc2-8c2f-c02ea1420fc3}, !- Handle
  Curve Biquadratic 61,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {f2f75777-237c-48e6-9590-3db767a95577}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7795c587-e194-4cdf-8488-5ffc0a1ff96b}, !- Handle
  Curve Biquadratic 62,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a26a40b2-2303-4a9d-b12b-7eb7c8b6f22e}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {110f8665-e21b-4520-b746-adcbe31f81f0}, !- Handle
  CoilHeatingElectric 15,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d8be84d4-5944-49ac-bfc9-a5ee114f1efd}, !- Air Inlet Node Name
  {771e4274-b718-4e6d-8825-0bd8c1558678}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {015f3849-3b71-4c1c-8048-c8c6d8bef378}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 15 3kBtu/hr 4.68COP, !- Name
  {8e7f590b-07cb-4779-9680-49196443a41d}, !- Indoor Air Inlet Node Name
  {058861ad-fcc9-4fc5-b3d9-b952bbe0deaa}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {2e3268f2-61ed-40cd-9066-f00c2ff829a0}, !- Energy Part Load Fraction Curve Name
  {bf8d85f0-05c2-47c8-9da1-6b646bacebad}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {a352ac9a-b89f-4d46-92c4-f5c03029dd2c}; !- Speed Data List

OS:Curve:Quadratic,
  {8817d445-a96d-4823-ad45-923d6147735a}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {a352ac9a-b89f-4d46-92c4-f5c03029dd2c}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 15, !- Name
  {6f71474a-38d1-4f2d-8c67-fda9d49fe978}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {6f71474a-38d1-4f2d-8c67-fda9d49fe978}, !- Handle
  Coil Heating DX Variable Speed Speed Data 16, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {0c858957-5322-40c8-bfca-f0addf673aed}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {079e85d9-f076-4c8c-b6da-b7c66abda34f}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d16b3884-f610-4d96-90bf-fe7108d39652}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {356e5996-6e21-4616-b39b-12e8a09471d1}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {bf8d85f0-05c2-47c8-9da1-6b646bacebad}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 15, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {cb7d219d-3077-48ca-87ca-a0bf4db21d98}, !- Handle
  Node 228,                               !- Name
  {b01058b2-e6df-4213-8a65-a8c2e4a96591}, !- Inlet Port
  {8e7f590b-07cb-4779-9680-49196443a41d}; !- Outlet Port

OS:Connection,
  {b01058b2-e6df-4213-8a65-a8c2e4a96591}, !- Handle
  {4644160b-30f9-4387-ad6a-bfac3804c2dd}, !- Name
  {d45d491a-d21c-4060-aa01-0734cb077eef}, !- Source Object
  3,                                      !- Outlet Port
  {cb7d219d-3077-48ca-87ca-a0bf4db21d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e7f590b-07cb-4779-9680-49196443a41d}, !- Handle
  {270e4612-88d2-4841-8d65-ce0f944fb2f2}, !- Name
  {cb7d219d-3077-48ca-87ca-a0bf4db21d98}, !- Source Object
  3,                                      !- Outlet Port
  {015f3849-3b71-4c1c-8048-c8c6d8bef378}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2c626522-5c2e-459c-bb14-5468b41f1c03}, !- Handle
  Node 229,                               !- Name
  {058861ad-fcc9-4fc5-b3d9-b952bbe0deaa}, !- Inlet Port
  {d8be84d4-5944-49ac-bfc9-a5ee114f1efd}; !- Outlet Port

OS:Connection,
  {058861ad-fcc9-4fc5-b3d9-b952bbe0deaa}, !- Handle
  {e0e49ae8-c2fa-4f6f-b42d-91a985f00fb2}, !- Name
  {015f3849-3b71-4c1c-8048-c8c6d8bef378}, !- Source Object
  3,                                      !- Outlet Port
  {2c626522-5c2e-459c-bb14-5468b41f1c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8be84d4-5944-49ac-bfc9-a5ee114f1efd}, !- Handle
  {a2318421-5a38-42e4-a7a2-774629a96f92}, !- Name
  {2c626522-5c2e-459c-bb14-5468b41f1c03}, !- Source Object
  3,                                      !- Outlet Port
  {110f8665-e21b-4520-b746-adcbe31f81f0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {55c96d2d-3b0f-4b22-a208-b19b37987fd8}, !- Handle
  Node 230,                               !- Name
  {771e4274-b718-4e6d-8825-0bd8c1558678}, !- Inlet Port
  {be4da820-c001-4f50-a45c-bbc228044327}; !- Outlet Port

OS:Connection,
  {771e4274-b718-4e6d-8825-0bd8c1558678}, !- Handle
  {7c2a9c1b-a4f7-463b-bbf2-087d6ff0216a}, !- Name
  {110f8665-e21b-4520-b746-adcbe31f81f0}, !- Source Object
  6,                                      !- Outlet Port
  {55c96d2d-3b0f-4b22-a208-b19b37987fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be4da820-c001-4f50-a45c-bbc228044327}, !- Handle
  {1d3e5276-1059-4c54-8ab7-29d952d3386b}, !- Name
  {55c96d2d-3b0f-4b22-a208-b19b37987fd8}, !- Source Object
  3,                                      !- Outlet Port
  {b653f49f-d7a6-45d8-8673-de711da75b0a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {89ed8538-a124-4861-8c8f-1704e0f24031}, !- Handle
  {f16074c7-c628-44d1-b394-0f0a465c4598}, !- Name
  {b653f49f-d7a6-45d8-8673-de711da75b0a}, !- Source Object
  9,                                      !- Outlet Port
  {1c3ecba4-a954-4e73-8de1-f3eb4f08d014}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1bbe131c-5b9e-4090-bce6-01fe4ca4429d}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dcb49c96-a4e8-40c7-b135-92252878e338}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aa98c13f-0c21-46d4-8256-f99aad76ec75}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aa98c13f-0c21-46d4-8256-f99aad76ec75}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f3c6762d-a664-4a00-86ea-3f7ee10516af}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {1bbe131c-5b9e-4090-bce6-01fe4ca4429d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6915f94a-d3ae-44af-b74e-a53737e99f43}, !- Mixed Air Node Name
  {78be1fbf-33d5-4430-8e9f-ed5e63404364}, !- Outdoor Air Stream Node Name
  {9f82a8f6-a5a7-445c-8365-336fae1e1414}, !- Relief Air Stream Node Name
  {fc88a5cd-24ae-4fb8-a019-a2825158b6be}; !- Return Air Stream Node Name

OS:Node,
  {22eaa11a-677c-4fc4-840e-24de986b640d}, !- Handle
  Node 231,                               !- Name
  ,                                       !- Inlet Port
  {ea3bb710-ff70-4b57-b15e-1a9f3b01ff1f}; !- Outlet Port

OS:Node,
  {ab24b412-07e3-4abf-9ad0-46a23cd05f34}, !- Handle
  Node 232,                               !- Name
  {e154a5c6-aa0f-4710-9888-9e43aad141de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d7250e1b-9299-4ea3-931a-79e5752b6e0e}, !- Handle
  Node 233,                               !- Name
  {6915f94a-d3ae-44af-b74e-a53737e99f43}, !- Inlet Port
  {18cc7e32-2f29-4222-9204-7342a68b0e7b}; !- Outlet Port

OS:Connection,
  {fc88a5cd-24ae-4fb8-a019-a2825158b6be}, !- Handle
  {cacc4ce7-10fc-49c1-be44-78952aafea59}, !- Name
  {4bcc349b-61cb-4a5c-93d6-cfceaf22ec70}, !- Source Object
  3,                                      !- Outlet Port
  {f3c6762d-a664-4a00-86ea-3f7ee10516af}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6915f94a-d3ae-44af-b74e-a53737e99f43}, !- Handle
  {27af40d0-fc78-4a62-a5ea-5ac3cc71af1c}, !- Name
  {f3c6762d-a664-4a00-86ea-3f7ee10516af}, !- Source Object
  5,                                      !- Outlet Port
  {d7250e1b-9299-4ea3-931a-79e5752b6e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18cc7e32-2f29-4222-9204-7342a68b0e7b}, !- Handle
  {4ab1c39d-b4a3-486b-b93b-a3d3a9c58a12}, !- Name
  {d7250e1b-9299-4ea3-931a-79e5752b6e0e}, !- Source Object
  3,                                      !- Outlet Port
  {d45d491a-d21c-4060-aa01-0734cb077eef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {33a63868-7208-4c97-85b8-f614ec789e25}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {649bba10-63aa-4c92-9e77-5c05d2c79822}, !- Air Inlet Node Name
  {a695a367-f403-4696-b17e-d42b55e2f941}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c15ddb81-e552-4d4c-9e1c-c4956c642556}, !- Handle
  Node 234,                               !- Name
  {5ce2d763-4669-4e0c-b117-110a09f3d5fd}, !- Inlet Port
  {316e9440-a930-4656-855d-0b387cb78ae6}; !- Outlet Port

OS:Connection,
  {5ac5177c-44c7-4bcc-b717-73fd64ac58c3}, !- Handle
  {543ecd81-2846-4f7d-9c39-f09d112f48b0}, !- Name
  {2f632d50-4612-4d3b-aed6-097a8e5ac7cd}, !- Source Object
  3,                                      !- Outlet Port
  {77592854-f861-4212-80ba-ae2bb3af0ffd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ce2d763-4669-4e0c-b117-110a09f3d5fd}, !- Handle
  {1be09187-01bf-44ae-bae1-f56a6d23f733}, !- Name
  {168bcab8-25ae-47a1-9855-32eca66ca9a2}, !- Source Object
  3,                                      !- Outlet Port
  {c15ddb81-e552-4d4c-9e1c-c4956c642556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316e9440-a930-4656-855d-0b387cb78ae6}, !- Handle
  {f8ed4976-088a-4e39-aead-1a0b485711bf}, !- Name
  {c15ddb81-e552-4d4c-9e1c-c4956c642556}, !- Source Object
  3,                                      !- Outlet Port
  {86246ccf-dc18-4072-a83a-f0dd3eb69d8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8e49f43f-58f3-4c1f-a69b-ff48defca7f6}, !- Handle
  Node 235,                               !- Name
  {471380c2-701a-4a96-a996-402fc6d1c98b}, !- Inlet Port
  {649bba10-63aa-4c92-9e77-5c05d2c79822}; !- Outlet Port

OS:Connection,
  {471380c2-701a-4a96-a996-402fc6d1c98b}, !- Handle
  {2ff2477a-c8c5-4da9-9fd2-a6c1bf100557}, !- Name
  {5f220f23-2e92-498e-99d9-e0ceac0bdf2f}, !- Source Object
  3,                                      !- Outlet Port
  {8e49f43f-58f3-4c1f-a69b-ff48defca7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649bba10-63aa-4c92-9e77-5c05d2c79822}, !- Handle
  {b918b1be-a858-4217-b37a-dc157c7613ec}, !- Name
  {8e49f43f-58f3-4c1f-a69b-ff48defca7f6}, !- Source Object
  3,                                      !- Outlet Port
  {33a63868-7208-4c97-85b8-f614ec789e25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a695a367-f403-4696-b17e-d42b55e2f941}, !- Handle
  {a8f87d92-4c24-4602-a27a-a4e6806d856c}, !- Name
  {33a63868-7208-4c97-85b8-f614ec789e25}, !- Source Object
  4,                                      !- Outlet Port
  {2f632d50-4612-4d3b-aed6-097a8e5ac7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {352781f7-b1a9-42d1-b375-2d4731b0cf4b}, !- Handle
  Makeup-Air Unit Supply Air Temp 39,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {decfb847-1806-4ac5-923c-c3382f648d8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {decfb847-1806-4ac5-923c-c3382f648d8f}, !- Handle
  Makeup Air Unit Supply Air Temp Default 39, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {817a1a1f-a8b2-41da-83e4-5be7c3897db8}, !- Handle
  Setpoint Manager Scheduled 17,          !- Name
  Temperature,                            !- Control Variable
  {352781f7-b1a9-42d1-b375-2d4731b0cf4b}, !- Schedule Name
  {3b566780-e5a0-4af0-8612-7cd2abd3140c}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {c044bad8-cc39-4b04-9eca-2cb39b054513}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {47b23ce0-3f91-47c0-bf3b-692713902ca9}, !- Availability Schedule
  {c45a6d50-8717-4f9e-b0ac-05fa103e95f5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {72dd1706-4891-4b0c-afa9-324ebfc2a613}, !- Supply Side Inlet Node Name
  {59986c5d-dd2e-4e61-b88c-975ceece3c27}, !- Demand Side Outlet Node Name
  {ca653ec3-4adb-4ab0-b888-ef8bb4a94ea2}, !- Demand Side Inlet Node A
  {7152c84c-154d-4701-8982-46320fa15949}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {65abbbd1-3a6c-4358-9b98-07901ec18246}, !- Demand Mixer Name
  {83c3859e-c8a2-40be-b447-4a2caffbea45}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bef580f5-4a52-4b5d-8d07-ae4dbed1c2dd}, !- Handle
  Node 236,                               !- Name
  {72dd1706-4891-4b0c-afa9-324ebfc2a613}, !- Inlet Port
  {869f45ef-b3e5-45c8-bd19-ab5d4dab6927}; !- Outlet Port

OS:Node,
  {3b566780-e5a0-4af0-8612-7cd2abd3140c}, !- Handle
  Node 237,                               !- Name
  {6e749b77-b61e-49f3-ac6d-8ea64fa3faa5}, !- Inlet Port
  {7152c84c-154d-4701-8982-46320fa15949}; !- Outlet Port

OS:Connection,
  {72dd1706-4891-4b0c-afa9-324ebfc2a613}, !- Handle
  {3fca9781-dcca-404d-a3c1-54503538e85e}, !- Name
  {c044bad8-cc39-4b04-9eca-2cb39b054513}, !- Source Object
  8,                                      !- Outlet Port
  {bef580f5-4a52-4b5d-8d07-ae4dbed1c2dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7152c84c-154d-4701-8982-46320fa15949}, !- Handle
  {51a5ff4b-c375-4fd9-bce0-4ebb9fa3e260}, !- Name
  {3b566780-e5a0-4af0-8612-7cd2abd3140c}, !- Source Object
  3,                                      !- Outlet Port
  {c044bad8-cc39-4b04-9eca-2cb39b054513}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {00b10a4c-e033-4d79-92c6-2551d72f69ff}, !- Handle
  Node 238,                               !- Name
  {ca653ec3-4adb-4ab0-b888-ef8bb4a94ea2}, !- Inlet Port
  {a6475e2a-659f-41a1-920e-ad05bf1ca666}; !- Outlet Port

OS:Node,
  {1cac3bc7-06aa-4425-9cb2-5084a6b8f709}, !- Handle
  Node 239,                               !- Name
  {16178a32-2839-479c-a7d9-70b2e49fb7f7}, !- Inlet Port
  {59986c5d-dd2e-4e61-b88c-975ceece3c27}; !- Outlet Port

OS:Node,
  {0ddf966b-8a20-4c0d-a067-bf40d81ab7e1}, !- Handle
  Node 240,                               !- Name
  {a4dccbdc-c4aa-4d0f-80c3-fde46e364743}, !- Inlet Port
  {20736d57-003c-41d9-8bd5-9c48eb837e9a}; !- Outlet Port

OS:Connection,
  {ca653ec3-4adb-4ab0-b888-ef8bb4a94ea2}, !- Handle
  {ea75ba37-9468-4198-a64c-8b38f1a0e60b}, !- Name
  {c044bad8-cc39-4b04-9eca-2cb39b054513}, !- Source Object
  10,                                     !- Outlet Port
  {00b10a4c-e033-4d79-92c6-2551d72f69ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59986c5d-dd2e-4e61-b88c-975ceece3c27}, !- Handle
  {a851cff9-6f32-4d33-954d-71da1230c97e}, !- Name
  {1cac3bc7-06aa-4425-9cb2-5084a6b8f709}, !- Source Object
  3,                                      !- Outlet Port
  {c044bad8-cc39-4b04-9eca-2cb39b054513}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {83c3859e-c8a2-40be-b447-4a2caffbea45}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {a6475e2a-659f-41a1-920e-ad05bf1ca666}, !- Inlet Node Name
  {d2b6cf61-a446-403c-9571-87665c3bb8a4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {65abbbd1-3a6c-4358-9b98-07901ec18246}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {16178a32-2839-479c-a7d9-70b2e49fb7f7}, !- Outlet Node Name
  {82aceca1-8e5e-42f0-82e3-02b62f19b6fb}; !- Inlet Node Name 1

OS:Connection,
  {a6475e2a-659f-41a1-920e-ad05bf1ca666}, !- Handle
  {fe1cec99-323c-4037-bf5c-c478551e27d8}, !- Name
  {00b10a4c-e033-4d79-92c6-2551d72f69ff}, !- Source Object
  3,                                      !- Outlet Port
  {83c3859e-c8a2-40be-b447-4a2caffbea45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16178a32-2839-479c-a7d9-70b2e49fb7f7}, !- Handle
  {664d696a-8f86-4ff2-8c77-c78d4bc37684}, !- Name
  {65abbbd1-3a6c-4358-9b98-07901ec18246}, !- Source Object
  2,                                      !- Outlet Port
  {1cac3bc7-06aa-4425-9cb2-5084a6b8f709}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b66262ee-e076-4dde-855a-8076ec0f73ef}, !- Handle
  {c044bad8-cc39-4b04-9eca-2cb39b054513}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c45a6d50-8717-4f9e-b0ac-05fa103e95f5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {b508c5d8-50ef-40e7-a208-37e8fd17dbdf}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3745a58c-c71f-42b3-89e2-3911eaf22b74}, !- Handle
  System Supply Fan 16,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e6d48e9d-5dca-4e2e-9466-feb02480aa83}, !- Air Inlet Node Name
  {6e749b77-b61e-49f3-ac6d-8ea64fa3faa5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {3afe13df-9b8c-4bac-8f86-5fc480c08173}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 16 3kBtu/hr 5.58COP, !- Name
  {17defc2e-03cc-498f-89a5-0523a548f56c}, !- Indoor Air Inlet Node Name
  {b66f8b9a-2a25-4297-b8a5-ce929bbb73a9}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {71e760b9-e815-42a7-8a00-2c1db5151147}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {501bccd9-155e-4e60-b9ab-f1e9364e5b35}; !- Speed Data List

OS:Curve:Quadratic,
  {9f8ba1e2-8b34-4ff4-b76e-4b01b40423c1}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {501bccd9-155e-4e60-b9ab-f1e9364e5b35}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 16, !- Name
  {f5fa40e1-7d62-40cb-9c3a-84621feff113}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {f5fa40e1-7d62-40cb-9c3a-84621feff113}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 17, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {dbf983c3-4c24-43eb-9632-b1166748ca58}, !- Handle
  Curve Biquadratic 65,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a66a3c21-abea-48bd-93ee-135c9f9f212f}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b26c10f-215d-4167-a701-9e77d7d964a7}, !- Handle
  Curve Biquadratic 66,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {7ad42c02-5037-4445-ae95-444fba2aba52}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5ea29e23-ad31-45ec-ba9e-8041f112daec}, !- Handle
  CoilHeatingElectric 16,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {25558e18-c6c3-4914-b5b9-1222d252356c}, !- Air Inlet Node Name
  {8507d340-e4c3-4436-91a6-e9fc95fa973f}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {5195883d-df9b-4795-8ff3-b9f29ff4b499}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 16 3kBtu/hr 4.68COP, !- Name
  {541def3e-5a5d-4458-b125-2abf745fc709}, !- Indoor Air Inlet Node Name
  {9fb6e121-3356-432b-9f7e-12300bf5dc22}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {ae27426d-c19a-4a68-906e-fd3158b9ed72}, !- Energy Part Load Fraction Curve Name
  {c9dd0d84-cbd2-4852-b98d-66c1b4bf8752}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {486fae17-6d78-49f4-a70f-67ad52ac6e4b}; !- Speed Data List

OS:Curve:Quadratic,
  {8117dcce-e45b-4255-b905-0b9ad25ef9f7}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {486fae17-6d78-49f4-a70f-67ad52ac6e4b}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 16, !- Name
  {9aa14861-6585-43dc-96d9-58154e3508da}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {9aa14861-6585-43dc-96d9-58154e3508da}, !- Handle
  Coil Heating DX Variable Speed Speed Data 17, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {0caff6c8-0e10-4a64-baa1-80ca9f3dcc44}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {14310547-b669-4d4f-adfe-d474270eba38}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8a79363-8f02-4f15-babe-7bfa7bbec49f}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {412b92e4-0504-478f-abd2-4bbfb88923ca}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {c9dd0d84-cbd2-4852-b98d-66c1b4bf8752}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 16, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {c76e6116-ffbf-4c4f-a847-383482ee3e3b}, !- Handle
  Node 241,                               !- Name
  {b66f8b9a-2a25-4297-b8a5-ce929bbb73a9}, !- Inlet Port
  {541def3e-5a5d-4458-b125-2abf745fc709}; !- Outlet Port

OS:Connection,
  {b66f8b9a-2a25-4297-b8a5-ce929bbb73a9}, !- Handle
  {443b0e89-d300-4e8a-9ca3-c08f1863900c}, !- Name
  {3afe13df-9b8c-4bac-8f86-5fc480c08173}, !- Source Object
  3,                                      !- Outlet Port
  {c76e6116-ffbf-4c4f-a847-383482ee3e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {541def3e-5a5d-4458-b125-2abf745fc709}, !- Handle
  {387f7dbb-cad8-4666-b44e-c6d7d78c1a81}, !- Name
  {c76e6116-ffbf-4c4f-a847-383482ee3e3b}, !- Source Object
  3,                                      !- Outlet Port
  {5195883d-df9b-4795-8ff3-b9f29ff4b499}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0841f7e9-1623-4d8a-93a0-8257562d0ac8}, !- Handle
  Node 242,                               !- Name
  {9fb6e121-3356-432b-9f7e-12300bf5dc22}, !- Inlet Port
  {25558e18-c6c3-4914-b5b9-1222d252356c}; !- Outlet Port

OS:Connection,
  {9fb6e121-3356-432b-9f7e-12300bf5dc22}, !- Handle
  {7aff74fc-48d3-4ab7-96f4-ad5129061582}, !- Name
  {5195883d-df9b-4795-8ff3-b9f29ff4b499}, !- Source Object
  3,                                      !- Outlet Port
  {0841f7e9-1623-4d8a-93a0-8257562d0ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25558e18-c6c3-4914-b5b9-1222d252356c}, !- Handle
  {fa9d08ce-c7c1-4385-b812-0ccc12307e74}, !- Name
  {0841f7e9-1623-4d8a-93a0-8257562d0ac8}, !- Source Object
  3,                                      !- Outlet Port
  {5ea29e23-ad31-45ec-ba9e-8041f112daec}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {550d098f-4242-4f0d-aaa4-4b8f11d0774d}, !- Handle
  Node 243,                               !- Name
  {8507d340-e4c3-4436-91a6-e9fc95fa973f}, !- Inlet Port
  {e6d48e9d-5dca-4e2e-9466-feb02480aa83}; !- Outlet Port

OS:Connection,
  {8507d340-e4c3-4436-91a6-e9fc95fa973f}, !- Handle
  {1efb355b-49b6-4495-a580-b598b8e2f620}, !- Name
  {5ea29e23-ad31-45ec-ba9e-8041f112daec}, !- Source Object
  6,                                      !- Outlet Port
  {550d098f-4242-4f0d-aaa4-4b8f11d0774d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d48e9d-5dca-4e2e-9466-feb02480aa83}, !- Handle
  {4cf6d330-1ae0-4bcc-b5b8-09fb5db838e2}, !- Name
  {550d098f-4242-4f0d-aaa4-4b8f11d0774d}, !- Source Object
  3,                                      !- Outlet Port
  {3745a58c-c71f-42b3-89e2-3911eaf22b74}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6e749b77-b61e-49f3-ac6d-8ea64fa3faa5}, !- Handle
  {9b09b1e4-d267-4e16-998e-586bdb5024b9}, !- Name
  {3745a58c-c71f-42b3-89e2-3911eaf22b74}, !- Source Object
  9,                                      !- Outlet Port
  {3b566780-e5a0-4af0-8612-7cd2abd3140c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7f5f5caf-dd09-4875-b15d-5d309a8962e8}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {47b23ce0-3f91-47c0-bf3b-692713902ca9}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a5fca3a6-871c-44e5-a4f5-6a94cceed2a8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a5fca3a6-871c-44e5-a4f5-6a94cceed2a8}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {16ed55b3-ad69-4e6f-9726-ca4ac7d1637c}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {7f5f5caf-dd09-4875-b15d-5d309a8962e8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9246b8a4-25a9-460e-9eed-3db76bfe6eae}, !- Mixed Air Node Name
  {e6b16569-beaf-4683-9108-15a2d429a994}, !- Outdoor Air Stream Node Name
  {d3eb2909-f8e7-4605-9c51-738d9e42e089}, !- Relief Air Stream Node Name
  {869f45ef-b3e5-45c8-bd19-ab5d4dab6927}; !- Return Air Stream Node Name

OS:Node,
  {b250f7ae-7ad7-4e9e-a895-4010b0dfce8c}, !- Handle
  Node 244,                               !- Name
  ,                                       !- Inlet Port
  {81e9465a-e73d-45b3-9815-ac267cf7406c}; !- Outlet Port

OS:Node,
  {eef3fee3-1bd4-4805-8836-00193285fbc3}, !- Handle
  Node 245,                               !- Name
  {e09747b3-db29-4eed-900c-751407cac554}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {7784bf71-8d06-4746-aed4-a87790fcfadc}, !- Handle
  Node 246,                               !- Name
  {9246b8a4-25a9-460e-9eed-3db76bfe6eae}, !- Inlet Port
  {17defc2e-03cc-498f-89a5-0523a548f56c}; !- Outlet Port

OS:Connection,
  {869f45ef-b3e5-45c8-bd19-ab5d4dab6927}, !- Handle
  {0c5afbbe-985d-40e2-b072-3828763faea1}, !- Name
  {bef580f5-4a52-4b5d-8d07-ae4dbed1c2dd}, !- Source Object
  3,                                      !- Outlet Port
  {16ed55b3-ad69-4e6f-9726-ca4ac7d1637c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9246b8a4-25a9-460e-9eed-3db76bfe6eae}, !- Handle
  {b1d5f2b5-5132-4d34-82c2-8491714fad92}, !- Name
  {16ed55b3-ad69-4e6f-9726-ca4ac7d1637c}, !- Source Object
  5,                                      !- Outlet Port
  {7784bf71-8d06-4746-aed4-a87790fcfadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17defc2e-03cc-498f-89a5-0523a548f56c}, !- Handle
  {3ed068ad-3077-4015-99d5-024a722c2b09}, !- Name
  {7784bf71-8d06-4746-aed4-a87790fcfadc}, !- Source Object
  3,                                      !- Outlet Port
  {3afe13df-9b8c-4bac-8f86-5fc480c08173}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7ef467cc-2139-4c98-9efd-75f822da0005}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {1d43d8c7-c4a3-417c-a939-8278306da22f}, !- Air Inlet Node Name
  {a4dccbdc-c4aa-4d0f-80c3-fde46e364743}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70c79a0c-ff7f-4356-97df-bc1d5ebadfa0}, !- Handle
  Node 247,                               !- Name
  {f4a16be0-9035-4811-8fc4-75ee57fa001d}, !- Inlet Port
  {82aceca1-8e5e-42f0-82e3-02b62f19b6fb}; !- Outlet Port

OS:Connection,
  {20736d57-003c-41d9-8bd5-9c48eb837e9a}, !- Handle
  {f5a1bab3-751c-489c-a50a-f61557a08c5f}, !- Name
  {0ddf966b-8a20-4c0d-a067-bf40d81ab7e1}, !- Source Object
  3,                                      !- Outlet Port
  {e347c973-cd35-48c7-a062-8d0a8affe3b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4a16be0-9035-4811-8fc4-75ee57fa001d}, !- Handle
  {ab204353-bf35-424a-83e8-659d80f879a3}, !- Name
  {520fb2de-f04d-4436-8bec-e0c3812116a0}, !- Source Object
  3,                                      !- Outlet Port
  {70c79a0c-ff7f-4356-97df-bc1d5ebadfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82aceca1-8e5e-42f0-82e3-02b62f19b6fb}, !- Handle
  {bb958a46-8c86-4922-9641-b25c063ee1a3}, !- Name
  {70c79a0c-ff7f-4356-97df-bc1d5ebadfa0}, !- Source Object
  3,                                      !- Outlet Port
  {65abbbd1-3a6c-4358-9b98-07901ec18246}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {674bd6d7-5ff3-4d65-b23d-f32f4d19812c}, !- Handle
  Node 248,                               !- Name
  {d2b6cf61-a446-403c-9571-87665c3bb8a4}, !- Inlet Port
  {1d43d8c7-c4a3-417c-a939-8278306da22f}; !- Outlet Port

OS:Connection,
  {d2b6cf61-a446-403c-9571-87665c3bb8a4}, !- Handle
  {bb0f94db-b595-4f2a-a152-be6ea4d0d068}, !- Name
  {83c3859e-c8a2-40be-b447-4a2caffbea45}, !- Source Object
  3,                                      !- Outlet Port
  {674bd6d7-5ff3-4d65-b23d-f32f4d19812c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d43d8c7-c4a3-417c-a939-8278306da22f}, !- Handle
  {4caa4d4a-3beb-4791-b65b-a618e4d336da}, !- Name
  {674bd6d7-5ff3-4d65-b23d-f32f4d19812c}, !- Source Object
  3,                                      !- Outlet Port
  {7ef467cc-2139-4c98-9efd-75f822da0005}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a4dccbdc-c4aa-4d0f-80c3-fde46e364743}, !- Handle
  {c40f5b94-e091-4e2d-8874-bba7e1fdf14d}, !- Name
  {7ef467cc-2139-4c98-9efd-75f822da0005}, !- Source Object
  4,                                      !- Outlet Port
  {0ddf966b-8a20-4c0d-a067-bf40d81ab7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {df2992c9-ed78-4548-98c0-ecaa764e7c9d}, !- Handle
  Makeup-Air Unit Supply Air Temp 40,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {57f1db16-9888-43ac-9e17-6a58a41605da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57f1db16-9888-43ac-9e17-6a58a41605da}, !- Handle
  Makeup Air Unit Supply Air Temp Default 40, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9dffbad8-e0d4-4c33-a177-fc5a98b1856b}, !- Handle
  Setpoint Manager Scheduled 18,          !- Name
  Temperature,                            !- Control Variable
  {df2992c9-ed78-4548-98c0-ecaa764e7c9d}, !- Schedule Name
  {99c6736d-663d-4cc2-8466-d6449079d4ac}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {5b07dab3-3d35-4788-98fa-40338edbd3e1}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {91729b1c-0a16-4e39-b949-2c6c1ed6e02d}, !- Availability Schedule
  {3e9067c4-4d1c-48d2-93b0-13848f95c8cf}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06e9b860-5f89-4d00-830f-a9cf1870791d}, !- Supply Side Inlet Node Name
  {ad41f8bc-d88f-4fb4-8c72-e04adefab584}, !- Demand Side Outlet Node Name
  {e544f324-f01d-4937-a8cb-fd7b303e2f0c}, !- Demand Side Inlet Node A
  {b45008ee-f3d0-42e4-b596-22a58210c4db}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8eacc3c0-c960-476f-8892-0c7561f1ac3d}, !- Demand Mixer Name
  {5984c3d3-54a4-492d-99ac-1ddfc486b7d8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3250ef41-fef9-4c9f-acca-2c9587dcf747}, !- Handle
  Node 249,                               !- Name
  {06e9b860-5f89-4d00-830f-a9cf1870791d}, !- Inlet Port
  {5cae7787-22a6-4551-bd6f-a3bfba0ef940}; !- Outlet Port

OS:Node,
  {99c6736d-663d-4cc2-8466-d6449079d4ac}, !- Handle
  Node 250,                               !- Name
  {d1c73d79-5eeb-421e-872f-228e045a1de5}, !- Inlet Port
  {b45008ee-f3d0-42e4-b596-22a58210c4db}; !- Outlet Port

OS:Connection,
  {06e9b860-5f89-4d00-830f-a9cf1870791d}, !- Handle
  {e3dd6fc0-e551-4090-868f-f44a45e95a98}, !- Name
  {5b07dab3-3d35-4788-98fa-40338edbd3e1}, !- Source Object
  8,                                      !- Outlet Port
  {3250ef41-fef9-4c9f-acca-2c9587dcf747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45008ee-f3d0-42e4-b596-22a58210c4db}, !- Handle
  {1352203c-7b0a-47e3-a297-3d356581ef95}, !- Name
  {99c6736d-663d-4cc2-8466-d6449079d4ac}, !- Source Object
  3,                                      !- Outlet Port
  {5b07dab3-3d35-4788-98fa-40338edbd3e1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {40899237-be4d-49f7-bebb-34f78bcfab40}, !- Handle
  Node 251,                               !- Name
  {e544f324-f01d-4937-a8cb-fd7b303e2f0c}, !- Inlet Port
  {304f41f8-0cee-46bd-8b68-4f0a81791c4e}; !- Outlet Port

OS:Node,
  {9f64ccd9-c98d-41a7-91d8-bd104ef73b42}, !- Handle
  Node 252,                               !- Name
  {5df550fc-387a-433b-9c53-bf96c1eb7781}, !- Inlet Port
  {ad41f8bc-d88f-4fb4-8c72-e04adefab584}; !- Outlet Port

OS:Node,
  {7c7439d8-40f9-46da-96a8-520cc644724e}, !- Handle
  Node 253,                               !- Name
  {27bed2bc-3bf5-4ebf-a9e5-0acbbe46aae3}, !- Inlet Port
  {3050596b-5525-4607-9184-780d89589046}; !- Outlet Port

OS:Connection,
  {e544f324-f01d-4937-a8cb-fd7b303e2f0c}, !- Handle
  {effbe84d-ef5f-4a83-852c-1573236e5b69}, !- Name
  {5b07dab3-3d35-4788-98fa-40338edbd3e1}, !- Source Object
  10,                                     !- Outlet Port
  {40899237-be4d-49f7-bebb-34f78bcfab40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad41f8bc-d88f-4fb4-8c72-e04adefab584}, !- Handle
  {cb9bebe6-3053-46f8-8fdf-aefaae958ea2}, !- Name
  {9f64ccd9-c98d-41a7-91d8-bd104ef73b42}, !- Source Object
  3,                                      !- Outlet Port
  {5b07dab3-3d35-4788-98fa-40338edbd3e1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5984c3d3-54a4-492d-99ac-1ddfc486b7d8}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {304f41f8-0cee-46bd-8b68-4f0a81791c4e}, !- Inlet Node Name
  {c47190cc-70b2-4d73-8e66-a3bfb8200a52}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8eacc3c0-c960-476f-8892-0c7561f1ac3d}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {5df550fc-387a-433b-9c53-bf96c1eb7781}, !- Outlet Node Name
  {8be0a0c7-bf3f-4754-b1ef-d3dabf26b7ec}; !- Inlet Node Name 1

OS:Connection,
  {304f41f8-0cee-46bd-8b68-4f0a81791c4e}, !- Handle
  {577189c4-ed55-400a-bced-4ff4726a03d0}, !- Name
  {40899237-be4d-49f7-bebb-34f78bcfab40}, !- Source Object
  3,                                      !- Outlet Port
  {5984c3d3-54a4-492d-99ac-1ddfc486b7d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5df550fc-387a-433b-9c53-bf96c1eb7781}, !- Handle
  {7599cf83-988f-47cc-98eb-591b42a07827}, !- Name
  {8eacc3c0-c960-476f-8892-0c7561f1ac3d}, !- Source Object
  2,                                      !- Outlet Port
  {9f64ccd9-c98d-41a7-91d8-bd104ef73b42}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3e42a03b-7596-407f-a68a-ff4f7de39627}, !- Handle
  {5b07dab3-3d35-4788-98fa-40338edbd3e1}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3e9067c4-4d1c-48d2-93b0-13848f95c8cf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {b005b2eb-ca14-4b25-be3a-74bd86d9f11e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9865173c-11b5-4279-869d-769e05bbc935}, !- Handle
  System Supply Fan 17,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {980f8814-634e-447c-bc30-1e59cfcc0423}, !- Air Inlet Node Name
  {d1c73d79-5eeb-421e-872f-228e045a1de5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {7ac09bc2-ce85-4f80-85e3-5c5fdca51f74}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 17 3kBtu/hr 5.58COP, !- Name
  {a5b0f0f9-fa16-4e01-95ba-217570ec5eb0}, !- Indoor Air Inlet Node Name
  {081a70d9-d69c-459b-b271-724ecca7a530}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {f784ea8a-b846-4b7f-a38e-8d0613313c9e}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {9f57c09f-2535-4add-b1e6-4e070ad76cce}; !- Speed Data List

OS:Curve:Quadratic,
  {c4c366c9-ab30-4bb8-bea5-d4e74abe90af}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {9f57c09f-2535-4add-b1e6-4e070ad76cce}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 17, !- Name
  {90b3835b-632a-4c72-81fa-c7a04c254270}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {90b3835b-632a-4c72-81fa-c7a04c254270}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 18, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {2603b595-65e2-4f06-97b0-7952c22c6342}, !- Handle
  Curve Biquadratic 69,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b0033999-0a56-458a-b0c7-b3e86f36047c}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e97a65e-7945-4c8d-b0aa-5c0311c56b4d}, !- Handle
  Curve Biquadratic 70,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {27b44e61-78de-484e-aed4-b03621d9a3df}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {2b6bff96-06af-4b6b-82b0-854546c18f76}, !- Handle
  CoilHeatingElectric 17,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {640c8821-45c0-4637-bad8-fbba83cf7e42}, !- Air Inlet Node Name
  {70bcefd1-0cb1-4882-a5a3-433eeac8ec6d}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {ae229c4e-0da5-43b1-b2e7-4a32f65eef29}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 17 3kBtu/hr 4.68COP, !- Name
  {6baebf9b-4a17-4c36-9f96-2dcda1d90d8e}, !- Indoor Air Inlet Node Name
  {ed7698ff-b46e-4c44-8906-35678601f4d3}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {7b5cf200-f5f1-4a15-b0dd-fdbdb29f2293}, !- Energy Part Load Fraction Curve Name
  {aa9a1d86-ade9-4611-baa7-19748f03f2f7}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {81b66cc0-fee3-40ac-a2fc-82bc28a09a6f}; !- Speed Data List

OS:Curve:Quadratic,
  {5c7c9123-482d-498c-adb0-f58e6120c184}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {81b66cc0-fee3-40ac-a2fc-82bc28a09a6f}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 17, !- Name
  {66c1033c-ca0a-4c2a-b7dd-a3b5b988aa48}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
