  {66c1033c-ca0a-4c2a-b7dd-a3b5b988aa48}, !- Handle
  Coil Heating DX Variable Speed Speed Data 18, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {2d5fac0c-a7e0-494b-9d19-4e7a522132ab}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {d0feb15d-589a-414f-8a49-838af9c38f34}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4329f91e-c1b0-41e4-ac12-2f591747c338}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {14761e29-9b6f-4e09-8fa7-328d258d0deb}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {aa9a1d86-ade9-4611-baa7-19748f03f2f7}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 17, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {d00420f2-8877-42ab-928f-91653efe7e25}, !- Handle
  Node 254,                               !- Name
  {081a70d9-d69c-459b-b271-724ecca7a530}, !- Inlet Port
  {6baebf9b-4a17-4c36-9f96-2dcda1d90d8e}; !- Outlet Port

OS:Connection,
  {081a70d9-d69c-459b-b271-724ecca7a530}, !- Handle
  {ea77ed4b-9a4d-4b04-9b3c-d135c44b3e7f}, !- Name
  {7ac09bc2-ce85-4f80-85e3-5c5fdca51f74}, !- Source Object
  3,                                      !- Outlet Port
  {d00420f2-8877-42ab-928f-91653efe7e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6baebf9b-4a17-4c36-9f96-2dcda1d90d8e}, !- Handle
  {b4ef88d9-ee0e-4276-869e-ba99ba2a1052}, !- Name
  {d00420f2-8877-42ab-928f-91653efe7e25}, !- Source Object
  3,                                      !- Outlet Port
  {ae229c4e-0da5-43b1-b2e7-4a32f65eef29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b37b8acf-db13-44ff-85b4-31bb3243e99d}, !- Handle
  Node 255,                               !- Name
  {ed7698ff-b46e-4c44-8906-35678601f4d3}, !- Inlet Port
  {640c8821-45c0-4637-bad8-fbba83cf7e42}; !- Outlet Port

OS:Connection,
  {ed7698ff-b46e-4c44-8906-35678601f4d3}, !- Handle
  {ddcca5b3-74fd-4438-be73-dc5067dec9f8}, !- Name
  {ae229c4e-0da5-43b1-b2e7-4a32f65eef29}, !- Source Object
  3,                                      !- Outlet Port
  {b37b8acf-db13-44ff-85b4-31bb3243e99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {640c8821-45c0-4637-bad8-fbba83cf7e42}, !- Handle
  {9a7f0ff4-1dea-4127-a408-aeff3bfdc11e}, !- Name
  {b37b8acf-db13-44ff-85b4-31bb3243e99d}, !- Source Object
  3,                                      !- Outlet Port
  {2b6bff96-06af-4b6b-82b0-854546c18f76}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b2cd4543-8eaa-4b2a-b4df-d1d001d1023c}, !- Handle
  Node 256,                               !- Name
  {70bcefd1-0cb1-4882-a5a3-433eeac8ec6d}, !- Inlet Port
  {980f8814-634e-447c-bc30-1e59cfcc0423}; !- Outlet Port

OS:Connection,
  {70bcefd1-0cb1-4882-a5a3-433eeac8ec6d}, !- Handle
  {249e95fa-5281-47f8-883c-b170e2681a0d}, !- Name
  {2b6bff96-06af-4b6b-82b0-854546c18f76}, !- Source Object
  6,                                      !- Outlet Port
  {b2cd4543-8eaa-4b2a-b4df-d1d001d1023c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980f8814-634e-447c-bc30-1e59cfcc0423}, !- Handle
  {14af4e23-c225-43bc-a582-350d4b0eeda6}, !- Name
  {b2cd4543-8eaa-4b2a-b4df-d1d001d1023c}, !- Source Object
  3,                                      !- Outlet Port
  {9865173c-11b5-4279-869d-769e05bbc935}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d1c73d79-5eeb-421e-872f-228e045a1de5}, !- Handle
  {26090513-4548-439f-aeb1-08f1f26ff61f}, !- Name
  {9865173c-11b5-4279-869d-769e05bbc935}, !- Source Object
  9,                                      !- Outlet Port
  {99c6736d-663d-4cc2-8466-d6449079d4ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f84cbbe5-87fd-4de5-a3bf-aa68da12e774}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {91729b1c-0a16-4e39-b949-2c6c1ed6e02d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {73fb9da6-3d14-4f45-9545-21e28b14c824}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {73fb9da6-3d14-4f45-9545-21e28b14c824}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b166c889-07bf-4ba6-a342-452281754dd9}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {f84cbbe5-87fd-4de5-a3bf-aa68da12e774}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {acde2547-95bb-4cf8-8187-3b9c48f83396}, !- Mixed Air Node Name
  {6efa3297-ce07-4732-bb46-38f6c638a653}, !- Outdoor Air Stream Node Name
  {bb4e0738-11a9-4b60-bf2c-90dd87cfc40b}, !- Relief Air Stream Node Name
  {5cae7787-22a6-4551-bd6f-a3bfba0ef940}; !- Return Air Stream Node Name

OS:Node,
  {d4b9e521-0551-468e-ba4d-29b0755e5881}, !- Handle
  Node 257,                               !- Name
  ,                                       !- Inlet Port
  {f79f2254-1067-4e3e-9216-38ede45b15d9}; !- Outlet Port

OS:Node,
  {411159f2-59b1-4892-bf1d-9e497e6f5d39}, !- Handle
  Node 258,                               !- Name
  {644698cb-71ac-49f0-80aa-757e32355918}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {5523e961-9dd9-43c3-831b-6b32ca13fb67}, !- Handle
  Node 259,                               !- Name
  {acde2547-95bb-4cf8-8187-3b9c48f83396}, !- Inlet Port
  {a5b0f0f9-fa16-4e01-95ba-217570ec5eb0}; !- Outlet Port

OS:Connection,
  {5cae7787-22a6-4551-bd6f-a3bfba0ef940}, !- Handle
  {1461a3d1-ac8b-4200-87a6-5114f242440c}, !- Name
  {3250ef41-fef9-4c9f-acca-2c9587dcf747}, !- Source Object
  3,                                      !- Outlet Port
  {b166c889-07bf-4ba6-a342-452281754dd9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {acde2547-95bb-4cf8-8187-3b9c48f83396}, !- Handle
  {1568511b-4f61-421c-b9c1-0b892d4e89ab}, !- Name
  {b166c889-07bf-4ba6-a342-452281754dd9}, !- Source Object
  5,                                      !- Outlet Port
  {5523e961-9dd9-43c3-831b-6b32ca13fb67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b0f0f9-fa16-4e01-95ba-217570ec5eb0}, !- Handle
  {65dd7bc9-3db6-461d-b70e-db6aceca776f}, !- Name
  {5523e961-9dd9-43c3-831b-6b32ca13fb67}, !- Source Object
  3,                                      !- Outlet Port
  {7ac09bc2-ce85-4f80-85e3-5c5fdca51f74}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ba9f8f7-7993-474d-b271-f2c18c427ed3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {e3edef81-7853-42be-86b3-c38cda129a3c}, !- Air Inlet Node Name
  {27bed2bc-3bf5-4ebf-a9e5-0acbbe46aae3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {56f14cf0-ee58-4201-ae9c-a9f1ddb138c9}, !- Handle
  Node 260,                               !- Name
  {34f60d61-1cfd-4878-b33b-e0011e35bf84}, !- Inlet Port
  {8be0a0c7-bf3f-4754-b1ef-d3dabf26b7ec}; !- Outlet Port

OS:Connection,
  {3050596b-5525-4607-9184-780d89589046}, !- Handle
  {70af3e85-6db7-494c-bb1c-73b8c415e7a0}, !- Name
  {7c7439d8-40f9-46da-96a8-520cc644724e}, !- Source Object
  3,                                      !- Outlet Port
  {6a8c6ba2-81b0-4256-af77-72651673f66d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34f60d61-1cfd-4878-b33b-e0011e35bf84}, !- Handle
  {964e2a90-accc-447a-946a-1693b9d9b3f7}, !- Name
  {fcac51fc-67c8-4d58-9078-edf09ad38695}, !- Source Object
  3,                                      !- Outlet Port
  {56f14cf0-ee58-4201-ae9c-a9f1ddb138c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be0a0c7-bf3f-4754-b1ef-d3dabf26b7ec}, !- Handle
  {850edb6d-a8ef-45ee-b1cf-92a9c5976d8e}, !- Name
  {56f14cf0-ee58-4201-ae9c-a9f1ddb138c9}, !- Source Object
  3,                                      !- Outlet Port
  {8eacc3c0-c960-476f-8892-0c7561f1ac3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8fc482ea-ce2c-4d0d-83e5-c027dc2426b1}, !- Handle
  Node 261,                               !- Name
  {c47190cc-70b2-4d73-8e66-a3bfb8200a52}, !- Inlet Port
  {e3edef81-7853-42be-86b3-c38cda129a3c}; !- Outlet Port

OS:Connection,
  {c47190cc-70b2-4d73-8e66-a3bfb8200a52}, !- Handle
  {3eca486a-a54d-47f5-9ff2-b1f193708ba6}, !- Name
  {5984c3d3-54a4-492d-99ac-1ddfc486b7d8}, !- Source Object
  3,                                      !- Outlet Port
  {8fc482ea-ce2c-4d0d-83e5-c027dc2426b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3edef81-7853-42be-86b3-c38cda129a3c}, !- Handle
  {e545e70b-8dfa-4110-b627-4455ae23c29b}, !- Name
  {8fc482ea-ce2c-4d0d-83e5-c027dc2426b1}, !- Source Object
  3,                                      !- Outlet Port
  {6ba9f8f7-7993-474d-b271-f2c18c427ed3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27bed2bc-3bf5-4ebf-a9e5-0acbbe46aae3}, !- Handle
  {b516429f-b432-40f7-a362-4da93f33a705}, !- Name
  {6ba9f8f7-7993-474d-b271-f2c18c427ed3}, !- Source Object
  4,                                      !- Outlet Port
  {7c7439d8-40f9-46da-96a8-520cc644724e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0da79245-65d5-41a3-86d1-de7b04e84b68}, !- Handle
  Makeup-Air Unit Supply Air Temp 41,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {f063832b-b6ed-4d97-8bc2-268bb2e77cca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f063832b-b6ed-4d97-8bc2-268bb2e77cca}, !- Handle
  Makeup Air Unit Supply Air Temp Default 41, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {91424348-f135-425c-a2dc-db479e2b5cb0}, !- Handle
  Setpoint Manager Scheduled 19,          !- Name
  Temperature,                            !- Control Variable
  {0da79245-65d5-41a3-86d1-de7b04e84b68}, !- Schedule Name
  {6357fc9c-a520-461f-9274-ca9ece122a18}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {fb2c14d2-da9b-457a-b466-162b1038b451}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {91d859f7-12d0-40a8-9f16-39e6a45308ff}, !- Availability Schedule
  {11fa058d-f792-446b-8599-3d3ff6bcd3c5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b53cfa19-cfe9-4ba9-b7bb-e66e345d89dd}, !- Supply Side Inlet Node Name
  {dc214eab-5ac0-4b07-a898-f4772a86e151}, !- Demand Side Outlet Node Name
  {0658903f-46cb-4ba7-a7e4-8312b6f28d62}, !- Demand Side Inlet Node A
  {7e2da2af-923e-4572-b6f4-5bf34f4c6676}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8b35890a-e39e-4e53-8c82-a3a25560c2c5}, !- Demand Mixer Name
  {4cd1cc1d-eb80-42fc-9e0d-3b18d40251ff}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {505093ae-bc47-4174-8c6f-99c03f7900e6}, !- Handle
  Node 262,                               !- Name
  {b53cfa19-cfe9-4ba9-b7bb-e66e345d89dd}, !- Inlet Port
  {0aebb291-800c-4edc-9f19-d8ecf7aa6aa1}; !- Outlet Port

OS:Node,
  {6357fc9c-a520-461f-9274-ca9ece122a18}, !- Handle
  Node 263,                               !- Name
  {8f84f668-deb8-4917-b3db-c4c6f7555795}, !- Inlet Port
  {7e2da2af-923e-4572-b6f4-5bf34f4c6676}; !- Outlet Port

OS:Connection,
  {b53cfa19-cfe9-4ba9-b7bb-e66e345d89dd}, !- Handle
  {da907931-6618-4427-9b80-6a8197100911}, !- Name
  {fb2c14d2-da9b-457a-b466-162b1038b451}, !- Source Object
  8,                                      !- Outlet Port
  {505093ae-bc47-4174-8c6f-99c03f7900e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e2da2af-923e-4572-b6f4-5bf34f4c6676}, !- Handle
  {604bae31-7f4c-4040-ab96-79d92bb210f6}, !- Name
  {6357fc9c-a520-461f-9274-ca9ece122a18}, !- Source Object
  3,                                      !- Outlet Port
  {fb2c14d2-da9b-457a-b466-162b1038b451}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {65c97e0d-bdae-48c8-b00b-f48053713cd1}, !- Handle
  Node 264,                               !- Name
  {0658903f-46cb-4ba7-a7e4-8312b6f28d62}, !- Inlet Port
  {d1015c83-378b-4d09-8324-7f996e5db88e}; !- Outlet Port

OS:Node,
  {4a3fc1de-a6b4-4276-a594-05ba47838ddd}, !- Handle
  Node 265,                               !- Name
  {3b6bcaba-6d6c-4769-a50d-03cd81e8e806}, !- Inlet Port
  {dc214eab-5ac0-4b07-a898-f4772a86e151}; !- Outlet Port

OS:Node,
  {aa66b74d-0455-460c-bd1f-e3eb912ac721}, !- Handle
  Node 266,                               !- Name
  {5753e29e-34e5-4e4b-aa01-ad92e6d78aae}, !- Inlet Port
  {a1ab0dac-9449-4fa0-96a0-9f48efb17c7d}; !- Outlet Port

OS:Connection,
  {0658903f-46cb-4ba7-a7e4-8312b6f28d62}, !- Handle
  {80f5ef7a-dc5d-4351-aa13-066240959f6d}, !- Name
  {fb2c14d2-da9b-457a-b466-162b1038b451}, !- Source Object
  10,                                     !- Outlet Port
  {65c97e0d-bdae-48c8-b00b-f48053713cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc214eab-5ac0-4b07-a898-f4772a86e151}, !- Handle
  {02faf3b9-e0cc-4826-b5f4-4c215c0cbf49}, !- Name
  {4a3fc1de-a6b4-4276-a594-05ba47838ddd}, !- Source Object
  3,                                      !- Outlet Port
  {fb2c14d2-da9b-457a-b466-162b1038b451}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4cd1cc1d-eb80-42fc-9e0d-3b18d40251ff}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {d1015c83-378b-4d09-8324-7f996e5db88e}, !- Inlet Node Name
  {13573559-56bb-474f-8941-587a4b003414}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8b35890a-e39e-4e53-8c82-a3a25560c2c5}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {3b6bcaba-6d6c-4769-a50d-03cd81e8e806}, !- Outlet Node Name
  {e6f61e49-664d-4ddd-ab68-3eef7c726cd0}; !- Inlet Node Name 1

OS:Connection,
  {d1015c83-378b-4d09-8324-7f996e5db88e}, !- Handle
  {ffc8a3fd-9400-465f-940f-aaf73327b508}, !- Name
  {65c97e0d-bdae-48c8-b00b-f48053713cd1}, !- Source Object
  3,                                      !- Outlet Port
  {4cd1cc1d-eb80-42fc-9e0d-3b18d40251ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b6bcaba-6d6c-4769-a50d-03cd81e8e806}, !- Handle
  {6126d557-900a-44a9-b7d0-cc8440adf718}, !- Name
  {8b35890a-e39e-4e53-8c82-a3a25560c2c5}, !- Source Object
  2,                                      !- Outlet Port
  {4a3fc1de-a6b4-4276-a594-05ba47838ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14292b62-e20e-4b2d-a163-9726cbc107f2}, !- Handle
  {fb2c14d2-da9b-457a-b466-162b1038b451}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {11fa058d-f792-446b-8599-3d3ff6bcd3c5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {9ad04efd-4d2b-4932-96ad-5a09a60f9c33}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c16bd0dd-890b-4a67-ac07-e2462c9bdf2d}, !- Handle
  System Supply Fan 18,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2af18963-f869-4a4b-980c-6d70eed30bd8}, !- Air Inlet Node Name
  {8f84f668-deb8-4917-b3db-c4c6f7555795}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {f4e5a6f2-6cc1-4426-8919-9cc205e2f0ed}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 18 6kBtu/hr 4.71COP, !- Name
  {ac8fb86b-4299-4de9-b9cc-6645bb5129bc}, !- Indoor Air Inlet Node Name
  {ebc8febb-ed61-4bb6-8723-536fcc44e507}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {9cd05027-177e-41f1-b8a0-02942b1ad063}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {abb3f061-0a5c-49a3-9228-7e47e3abdfde}; !- Speed Data List

OS:Curve:Quadratic,
  {03764b64-f7bd-4b50-b9bf-e455e5320e01}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {abb3f061-0a5c-49a3-9228-7e47e3abdfde}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 18, !- Name
  {8f8883b2-2864-47e2-a43a-6772936501f8}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {8f8883b2-2864-47e2-a43a-6772936501f8}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 19, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.71,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {fd1307c5-8ca8-4b79-b592-9bd7810d9872}, !- Handle
  Curve Biquadratic 73,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a25f92a1-a6f0-4a64-a626-1d2db3724063}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3dd6bcea-e804-4c81-84b7-cd77a7c3e39d}, !- Handle
  Curve Biquadratic 74,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {508df302-87a1-4180-990b-0496b1229051}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {243bd8a9-bd17-471f-86fb-863d6de72dc1}, !- Handle
  CoilHeatingElectric 18,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f7c6e3ab-ce87-46bf-84b7-b2e2af28d6ef}, !- Air Inlet Node Name
  {ac60d09e-6e97-4f51-b420-4a28a40b3188}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {8bc3a510-4eb5-4bad-a886-5449a6ce1179}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 18 6kBtu/hr 4.68COP, !- Name
  {caa63bdd-992c-4807-b3a2-a216755dc606}, !- Indoor Air Inlet Node Name
  {d3193798-7f87-4127-81d0-18d23a9b2570}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {51a8be9d-fdc0-489b-a617-de352bc5ec0d}, !- Energy Part Load Fraction Curve Name
  {2aee45f5-2625-4fe9-a36d-8754d38846a8}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {42caff24-1016-4075-96e9-e6622de7fbe3}; !- Speed Data List

OS:Curve:Quadratic,
  {c3c1b132-4d34-46c9-aca1-a7b3123d8709}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {42caff24-1016-4075-96e9-e6622de7fbe3}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 18, !- Name
  {b7ce9eeb-1e5f-47fd-a66a-ccea1e447820}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {b7ce9eeb-1e5f-47fd-a66a-ccea1e447820}, !- Handle
  Coil Heating DX Variable Speed Speed Data 19, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {21d2cb98-13df-4603-8a32-ab3b188f3fd9}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {de07906f-30b9-451a-847d-15a8eedb547e}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {392fdfee-ca21-4f74-af97-21515ca26a63}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {6bc2f0e3-958d-4755-aaac-01a2c1bc3187}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {2aee45f5-2625-4fe9-a36d-8754d38846a8}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 18, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {b908b466-4fca-427a-a8e2-9f5bb2b9491e}, !- Handle
  Node 267,                               !- Name
  {ebc8febb-ed61-4bb6-8723-536fcc44e507}, !- Inlet Port
  {caa63bdd-992c-4807-b3a2-a216755dc606}; !- Outlet Port

OS:Connection,
  {ebc8febb-ed61-4bb6-8723-536fcc44e507}, !- Handle
  {64a89cd0-401c-49ca-a4d8-4b0c37f1976f}, !- Name
  {f4e5a6f2-6cc1-4426-8919-9cc205e2f0ed}, !- Source Object
  3,                                      !- Outlet Port
  {b908b466-4fca-427a-a8e2-9f5bb2b9491e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa63bdd-992c-4807-b3a2-a216755dc606}, !- Handle
  {b219b501-3fc6-47ed-a0f0-11a0edd8ef15}, !- Name
  {b908b466-4fca-427a-a8e2-9f5bb2b9491e}, !- Source Object
  3,                                      !- Outlet Port
  {8bc3a510-4eb5-4bad-a886-5449a6ce1179}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5d65f1c-6d4c-4bd1-8d43-345f4385fe69}, !- Handle
  Node 268,                               !- Name
  {d3193798-7f87-4127-81d0-18d23a9b2570}, !- Inlet Port
  {f7c6e3ab-ce87-46bf-84b7-b2e2af28d6ef}; !- Outlet Port

OS:Connection,
  {d3193798-7f87-4127-81d0-18d23a9b2570}, !- Handle
  {45a4bc8d-bb5e-4351-a7ef-e381fd226ac7}, !- Name
  {8bc3a510-4eb5-4bad-a886-5449a6ce1179}, !- Source Object
  3,                                      !- Outlet Port
  {e5d65f1c-6d4c-4bd1-8d43-345f4385fe69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c6e3ab-ce87-46bf-84b7-b2e2af28d6ef}, !- Handle
  {b20fa075-57d2-458c-b2e5-044d14a0d904}, !- Name
  {e5d65f1c-6d4c-4bd1-8d43-345f4385fe69}, !- Source Object
  3,                                      !- Outlet Port
  {243bd8a9-bd17-471f-86fb-863d6de72dc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5d3762fe-7945-47f1-8277-c0d702ca6d9b}, !- Handle
  Node 269,                               !- Name
  {ac60d09e-6e97-4f51-b420-4a28a40b3188}, !- Inlet Port
  {2af18963-f869-4a4b-980c-6d70eed30bd8}; !- Outlet Port

OS:Connection,
  {ac60d09e-6e97-4f51-b420-4a28a40b3188}, !- Handle
  {ca9828a3-eeb4-4a60-a344-3efb0abec174}, !- Name
  {243bd8a9-bd17-471f-86fb-863d6de72dc1}, !- Source Object
  6,                                      !- Outlet Port
  {5d3762fe-7945-47f1-8277-c0d702ca6d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af18963-f869-4a4b-980c-6d70eed30bd8}, !- Handle
  {698e2ae8-a49a-499d-b24a-3011382fd798}, !- Name
  {5d3762fe-7945-47f1-8277-c0d702ca6d9b}, !- Source Object
  3,                                      !- Outlet Port
  {c16bd0dd-890b-4a67-ac07-e2462c9bdf2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8f84f668-deb8-4917-b3db-c4c6f7555795}, !- Handle
  {cf29dea8-6616-40ca-b324-7d8e008da96b}, !- Name
  {c16bd0dd-890b-4a67-ac07-e2462c9bdf2d}, !- Source Object
  9,                                      !- Outlet Port
  {6357fc9c-a520-461f-9274-ca9ece122a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ab79c46f-b6ed-49d3-8321-4c76c89ce1ff}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {91d859f7-12d0-40a8-9f16-39e6a45308ff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8f7d44b7-a2ec-41f8-8755-d72f463de698}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8f7d44b7-a2ec-41f8-8755-d72f463de698}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7cbb18c7-df79-4f21-a34b-abd401b46f9a}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {ab79c46f-b6ed-49d3-8321-4c76c89ce1ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bed41a39-278e-4ba7-ae66-cdc80f53cc52}, !- Mixed Air Node Name
  {e15b91d4-c123-4cb3-91c6-ec65e48e7680}, !- Outdoor Air Stream Node Name
  {1bf53081-cc0a-4069-ab23-4580c3fd3e7b}, !- Relief Air Stream Node Name
  {0aebb291-800c-4edc-9f19-d8ecf7aa6aa1}; !- Return Air Stream Node Name

OS:Node,
  {0e527850-2b03-41d7-87ef-11e9b6a48950}, !- Handle
  Node 270,                               !- Name
  ,                                       !- Inlet Port
  {415de2e5-de24-4164-8b72-936bde5fa944}; !- Outlet Port

OS:Node,
  {150c444e-548b-4594-a244-de16a20f58f6}, !- Handle
  Node 271,                               !- Name
  {65fb918e-0b36-423d-ae7d-fc71d39e3a13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {15531877-b73c-4cd0-b342-d87c9d3d7c96}, !- Handle
  Node 272,                               !- Name
  {bed41a39-278e-4ba7-ae66-cdc80f53cc52}, !- Inlet Port
  {ac8fb86b-4299-4de9-b9cc-6645bb5129bc}; !- Outlet Port

OS:Connection,
  {0aebb291-800c-4edc-9f19-d8ecf7aa6aa1}, !- Handle
  {7aaef15d-4d6c-42d4-a4b9-2c70f1b3ca51}, !- Name
  {505093ae-bc47-4174-8c6f-99c03f7900e6}, !- Source Object
  3,                                      !- Outlet Port
  {7cbb18c7-df79-4f21-a34b-abd401b46f9a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bed41a39-278e-4ba7-ae66-cdc80f53cc52}, !- Handle
  {1deafc81-0f2a-46af-8d08-745b25d21727}, !- Name
  {7cbb18c7-df79-4f21-a34b-abd401b46f9a}, !- Source Object
  5,                                      !- Outlet Port
  {15531877-b73c-4cd0-b342-d87c9d3d7c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8fb86b-4299-4de9-b9cc-6645bb5129bc}, !- Handle
  {c318d025-60b1-4e8a-a022-a9631d46abb4}, !- Name
  {15531877-b73c-4cd0-b342-d87c9d3d7c96}, !- Source Object
  3,                                      !- Outlet Port
  {f4e5a6f2-6cc1-4426-8919-9cc205e2f0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a724f50-343e-438e-866c-a7e5a2197a4f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {e557443f-7b62-4d06-a863-842852c83ed7}, !- Air Inlet Node Name
  {5753e29e-34e5-4e4b-aa01-ad92e6d78aae}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6fd891e2-f5c2-4f74-a178-26cdcc3d3668}, !- Handle
  Node 273,                               !- Name
  {98b968ce-d96c-4f4c-8c53-33660d313ac4}, !- Inlet Port
  {e6f61e49-664d-4ddd-ab68-3eef7c726cd0}; !- Outlet Port

OS:Connection,
  {a1ab0dac-9449-4fa0-96a0-9f48efb17c7d}, !- Handle
  {608466e9-a8d1-4fce-9e90-900747dc173a}, !- Name
  {aa66b74d-0455-460c-bd1f-e3eb912ac721}, !- Source Object
  3,                                      !- Outlet Port
  {da57a112-b8e1-4a3e-ba49-ec9dffdf8ef9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98b968ce-d96c-4f4c-8c53-33660d313ac4}, !- Handle
  {32967233-7ca8-457f-84e7-e14bc91ce4f0}, !- Name
  {f60054a5-f483-4913-a69e-578216a94f0f}, !- Source Object
  3,                                      !- Outlet Port
  {6fd891e2-f5c2-4f74-a178-26cdcc3d3668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6f61e49-664d-4ddd-ab68-3eef7c726cd0}, !- Handle
  {4158b147-ee11-4c9c-903e-bd5759550113}, !- Name
  {6fd891e2-f5c2-4f74-a178-26cdcc3d3668}, !- Source Object
  3,                                      !- Outlet Port
  {8b35890a-e39e-4e53-8c82-a3a25560c2c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f5ae6aa-24e9-4f80-946f-a5d320f8a6ae}, !- Handle
  Node 274,                               !- Name
  {13573559-56bb-474f-8941-587a4b003414}, !- Inlet Port
  {e557443f-7b62-4d06-a863-842852c83ed7}; !- Outlet Port

OS:Connection,
  {13573559-56bb-474f-8941-587a4b003414}, !- Handle
  {060a2f59-a5bd-4743-ab35-60b435dc948f}, !- Name
  {4cd1cc1d-eb80-42fc-9e0d-3b18d40251ff}, !- Source Object
  3,                                      !- Outlet Port
  {6f5ae6aa-24e9-4f80-946f-a5d320f8a6ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e557443f-7b62-4d06-a863-842852c83ed7}, !- Handle
  {7426d872-62e6-4271-848d-ba3925b02602}, !- Name
  {6f5ae6aa-24e9-4f80-946f-a5d320f8a6ae}, !- Source Object
  3,                                      !- Outlet Port
  {9a724f50-343e-438e-866c-a7e5a2197a4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5753e29e-34e5-4e4b-aa01-ad92e6d78aae}, !- Handle
  {a713dba1-2487-4411-911a-eb13c1bd5f0b}, !- Name
  {9a724f50-343e-438e-866c-a7e5a2197a4f}, !- Source Object
  4,                                      !- Outlet Port
  {aa66b74d-0455-460c-bd1f-e3eb912ac721}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {84b7d0cc-ca1a-46ca-8b1c-ecdb313c8ddf}, !- Handle
  Makeup-Air Unit Supply Air Temp 42,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {46e06092-786d-46aa-9370-daee9d693213}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46e06092-786d-46aa-9370-daee9d693213}, !- Handle
  Makeup Air Unit Supply Air Temp Default 42, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ada14936-a0a7-41c9-996a-e1e854c8c4e1}, !- Handle
  Setpoint Manager Scheduled 20,          !- Name
  Temperature,                            !- Control Variable
  {84b7d0cc-ca1a-46ca-8b1c-ecdb313c8ddf}, !- Schedule Name
  {41ddb87a-bab9-49f6-9ec5-3235ec405cd3}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {3c42db04-1965-4453-b3ba-94b13154338b}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {30defabb-c426-4517-a5f9-b2218e91c9e6}, !- Availability Schedule
  {898afd99-f1e0-4ba4-90d5-c9b335051f15}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3cd84b21-2acb-4e81-ab83-cc4cdf639a45}, !- Supply Side Inlet Node Name
  {1c399038-de48-4c41-aead-3062c37c548c}, !- Demand Side Outlet Node Name
  {eb14e21f-d09c-445e-bd25-66a4c12d5b14}, !- Demand Side Inlet Node A
  {7b99fa8a-cc7d-4c1e-87bc-b358e35c8c1a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6f57151e-db99-4daa-9f9c-0b8ff978df54}, !- Demand Mixer Name
  {4d647f6f-d3c9-4dc3-b2a5-ba19e49fe2ce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {741b296b-d5e0-4ecc-8d1e-fe22ceed2ac8}, !- Handle
  Node 275,                               !- Name
  {3cd84b21-2acb-4e81-ab83-cc4cdf639a45}, !- Inlet Port
  {9576ea02-dfb9-4e2c-8edd-e5a36addb290}; !- Outlet Port

OS:Node,
  {41ddb87a-bab9-49f6-9ec5-3235ec405cd3}, !- Handle
  Node 276,                               !- Name
  {674b0ffd-5d75-4862-b6bf-68f334639b0c}, !- Inlet Port
  {7b99fa8a-cc7d-4c1e-87bc-b358e35c8c1a}; !- Outlet Port

OS:Connection,
  {3cd84b21-2acb-4e81-ab83-cc4cdf639a45}, !- Handle
  {ab823171-3e8f-41ad-90dc-8ebec957facd}, !- Name
  {3c42db04-1965-4453-b3ba-94b13154338b}, !- Source Object
  8,                                      !- Outlet Port
  {741b296b-d5e0-4ecc-8d1e-fe22ceed2ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b99fa8a-cc7d-4c1e-87bc-b358e35c8c1a}, !- Handle
  {183f2969-3068-4870-858a-8df66c8a29a9}, !- Name
  {41ddb87a-bab9-49f6-9ec5-3235ec405cd3}, !- Source Object
  3,                                      !- Outlet Port
  {3c42db04-1965-4453-b3ba-94b13154338b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {06521dce-bc85-409d-83ed-b7d62a46b892}, !- Handle
  Node 277,                               !- Name
  {eb14e21f-d09c-445e-bd25-66a4c12d5b14}, !- Inlet Port
  {32d791cb-8402-4c6c-bdc7-0a4a50084bd4}; !- Outlet Port

OS:Node,
  {aa3adc16-3d78-442f-a62c-e1dd696dca4d}, !- Handle
  Node 278,                               !- Name
  {76326ffe-23e2-44cb-bd8f-e602833ee635}, !- Inlet Port
  {1c399038-de48-4c41-aead-3062c37c548c}; !- Outlet Port

OS:Node,
  {da059269-21d7-41ec-814e-dd49b46a04e3}, !- Handle
  Node 279,                               !- Name
  {f35a6196-6bba-456a-9a83-8c884976210d}, !- Inlet Port
  {cc0679be-7845-470e-94e5-dcc0e04b8192}; !- Outlet Port

OS:Connection,
  {eb14e21f-d09c-445e-bd25-66a4c12d5b14}, !- Handle
  {b74e1843-98f5-4409-876b-6a3e4ba96c46}, !- Name
  {3c42db04-1965-4453-b3ba-94b13154338b}, !- Source Object
  10,                                     !- Outlet Port
  {06521dce-bc85-409d-83ed-b7d62a46b892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c399038-de48-4c41-aead-3062c37c548c}, !- Handle
  {1d21e2be-2845-4a60-91aa-c542ecf6eb2b}, !- Name
  {aa3adc16-3d78-442f-a62c-e1dd696dca4d}, !- Source Object
  3,                                      !- Outlet Port
  {3c42db04-1965-4453-b3ba-94b13154338b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4d647f6f-d3c9-4dc3-b2a5-ba19e49fe2ce}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {32d791cb-8402-4c6c-bdc7-0a4a50084bd4}, !- Inlet Node Name
  {e6393f3d-ced5-483e-97c2-6b5298cf96e2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6f57151e-db99-4daa-9f9c-0b8ff978df54}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {76326ffe-23e2-44cb-bd8f-e602833ee635}, !- Outlet Node Name
  {c8f6976a-e2c5-4f29-a72e-e04754a3ab14}; !- Inlet Node Name 1

OS:Connection,
  {32d791cb-8402-4c6c-bdc7-0a4a50084bd4}, !- Handle
  {b2bcd346-784c-483c-859a-aca9c3716b63}, !- Name
  {06521dce-bc85-409d-83ed-b7d62a46b892}, !- Source Object
  3,                                      !- Outlet Port
  {4d647f6f-d3c9-4dc3-b2a5-ba19e49fe2ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76326ffe-23e2-44cb-bd8f-e602833ee635}, !- Handle
  {96718507-f9e0-48b3-9088-80a344775719}, !- Name
  {6f57151e-db99-4daa-9f9c-0b8ff978df54}, !- Source Object
  2,                                      !- Outlet Port
  {aa3adc16-3d78-442f-a62c-e1dd696dca4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8617dba3-2ab1-4b0a-aea2-6a391e99878b}, !- Handle
  {3c42db04-1965-4453-b3ba-94b13154338b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {898afd99-f1e0-4ba4-90d5-c9b335051f15}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {9c34a346-1e4c-4137-953a-c263d2b90137}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cc954cf6-a986-4214-a029-1e87a49717a0}, !- Handle
  System Supply Fan 19,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {63aa2064-9f80-4988-8999-7b7626ccff75}, !- Air Inlet Node Name
  {674b0ffd-5d75-4862-b6bf-68f334639b0c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {748ae510-245c-40c8-811f-76bcc5502810}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 19 3kBtu/hr 5.58COP, !- Name
  {2b9e1064-f16e-4926-86e2-835297350649}, !- Indoor Air Inlet Node Name
  {07c94fd5-a7a1-4b80-a544-33f0aeb99b3a}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {5216b221-1544-48e4-8423-4c6383a71ec2}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {12bcad36-f68c-41ba-a8ae-3b6f883d14d2}; !- Speed Data List

OS:Curve:Quadratic,
  {44571e81-81f5-44bc-a029-4db9e8421a9b}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {12bcad36-f68c-41ba-a8ae-3b6f883d14d2}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 19, !- Name
  {089945c1-5e24-416e-8fa5-3cfeeb408d44}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {089945c1-5e24-416e-8fa5-3cfeeb408d44}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 20, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {8e6ea3aa-7629-4b61-a7d4-cf8cc9dc111d}, !- Handle
  Curve Biquadratic 77,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ea9647bf-f5f2-4471-90b1-148ad94a7f71}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ca5c80e-2345-40f2-8587-6307793da49b}, !- Handle
  Curve Biquadratic 78,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {a7f6195a-01a6-4018-8197-e89b5a991915}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {c1285748-9571-476d-a716-5260baf345c9}, !- Handle
  CoilHeatingElectric 19,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {397fd511-855a-43a9-bb32-8dc6694ed966}, !- Air Inlet Node Name
  {02596b7b-f2e8-4bf7-81b1-fb307a6262b9}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {5f17fa12-8ff0-4c7a-ade6-017cf9567278}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 19 3kBtu/hr 4.68COP, !- Name
  {8c4fdfdb-411d-4fed-bf4e-86b1518e7720}, !- Indoor Air Inlet Node Name
  {1a9ed859-19d2-4a48-bf3b-9926e00fe40c}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {1383afe5-fbdd-4145-bf8b-17fb8e9ec1fb}, !- Energy Part Load Fraction Curve Name
  {d8042d1c-d34d-47c7-a552-bc4b169ab2e6}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {6d9777c3-8617-446e-a4e8-1409f4c6412e}; !- Speed Data List

OS:Curve:Quadratic,
  {598a2692-d80f-459d-8dcd-f1c07d9e392f}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {6d9777c3-8617-446e-a4e8-1409f4c6412e}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 19, !- Name
  {7aa2e9e4-ba11-465b-a567-9fea8119a58c}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {7aa2e9e4-ba11-465b-a567-9fea8119a58c}, !- Handle
  Coil Heating DX Variable Speed Speed Data 20, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {750d8a61-99a6-458b-97cd-f06e0f4b006f}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1d30b291-2710-4e38-aa34-48c9313612ff}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9b6c7e4-418a-46f8-8214-de07ae4065af}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {ac800abf-9077-4778-83ff-26d005f1cd72}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {d8042d1c-d34d-47c7-a552-bc4b169ab2e6}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 19, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {62a9d88a-79aa-4172-a899-27930c6bed4d}, !- Handle
  Node 280,                               !- Name
  {07c94fd5-a7a1-4b80-a544-33f0aeb99b3a}, !- Inlet Port
  {8c4fdfdb-411d-4fed-bf4e-86b1518e7720}; !- Outlet Port

OS:Connection,
  {07c94fd5-a7a1-4b80-a544-33f0aeb99b3a}, !- Handle
  {4fc87aaa-a59b-4f49-a6c9-26dd27af5f08}, !- Name
  {748ae510-245c-40c8-811f-76bcc5502810}, !- Source Object
  3,                                      !- Outlet Port
  {62a9d88a-79aa-4172-a899-27930c6bed4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4fdfdb-411d-4fed-bf4e-86b1518e7720}, !- Handle
  {80b353b6-1c9f-401d-b4d0-51138ad8ece2}, !- Name
  {62a9d88a-79aa-4172-a899-27930c6bed4d}, !- Source Object
  3,                                      !- Outlet Port
  {5f17fa12-8ff0-4c7a-ade6-017cf9567278}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4f293d0-e561-4176-8539-3c40b7ee227b}, !- Handle
  Node 281,                               !- Name
  {1a9ed859-19d2-4a48-bf3b-9926e00fe40c}, !- Inlet Port
  {397fd511-855a-43a9-bb32-8dc6694ed966}; !- Outlet Port

OS:Connection,
  {1a9ed859-19d2-4a48-bf3b-9926e00fe40c}, !- Handle
  {2862bc6a-dc07-4246-bde1-73c9330dd82f}, !- Name
  {5f17fa12-8ff0-4c7a-ade6-017cf9567278}, !- Source Object
  3,                                      !- Outlet Port
  {f4f293d0-e561-4176-8539-3c40b7ee227b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397fd511-855a-43a9-bb32-8dc6694ed966}, !- Handle
  {eeb6579d-ae63-4ee7-92c8-04b744541fbe}, !- Name
  {f4f293d0-e561-4176-8539-3c40b7ee227b}, !- Source Object
  3,                                      !- Outlet Port
  {c1285748-9571-476d-a716-5260baf345c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {09f54ec9-b3c4-483d-aa8e-6b8c714aea1e}, !- Handle
  Node 282,                               !- Name
  {02596b7b-f2e8-4bf7-81b1-fb307a6262b9}, !- Inlet Port
  {63aa2064-9f80-4988-8999-7b7626ccff75}; !- Outlet Port

OS:Connection,
  {02596b7b-f2e8-4bf7-81b1-fb307a6262b9}, !- Handle
  {82e4394a-76a4-4d8e-a183-d9bc6e0a6741}, !- Name
  {c1285748-9571-476d-a716-5260baf345c9}, !- Source Object
  6,                                      !- Outlet Port
  {09f54ec9-b3c4-483d-aa8e-6b8c714aea1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63aa2064-9f80-4988-8999-7b7626ccff75}, !- Handle
  {9232ae01-0288-42ac-aa24-154a035ceaf1}, !- Name
  {09f54ec9-b3c4-483d-aa8e-6b8c714aea1e}, !- Source Object
  3,                                      !- Outlet Port
  {cc954cf6-a986-4214-a029-1e87a49717a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {674b0ffd-5d75-4862-b6bf-68f334639b0c}, !- Handle
  {e07d7626-944d-43a9-8d2e-39493e9d833e}, !- Name
  {cc954cf6-a986-4214-a029-1e87a49717a0}, !- Source Object
  9,                                      !- Outlet Port
  {41ddb87a-bab9-49f6-9ec5-3235ec405cd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2d5f3cdb-ed94-4e42-9946-9fc4bb75795b}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {30defabb-c426-4517-a5f9-b2218e91c9e6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {48601f8e-e9f0-413f-ba65-4e0f27722e7e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {48601f8e-e9f0-413f-ba65-4e0f27722e7e}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6f336a84-7aca-4920-8b93-ff362f8f6a4d}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {2d5f3cdb-ed94-4e42-9946-9fc4bb75795b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {353c6df3-7701-4e73-a92e-f12a66e2c1d2}, !- Mixed Air Node Name
  {44af6e2e-6c41-401f-a205-340638a9ad5d}, !- Outdoor Air Stream Node Name
  {bd70933c-f8a3-4be6-8b90-8713b6971044}, !- Relief Air Stream Node Name
  {9576ea02-dfb9-4e2c-8edd-e5a36addb290}; !- Return Air Stream Node Name

OS:Node,
  {a566c8d0-bab2-4730-8431-74ee7ad57410}, !- Handle
  Node 283,                               !- Name
  ,                                       !- Inlet Port
  {dafc5b69-2bea-4a16-bf18-191fe29e519f}; !- Outlet Port

OS:Node,
  {42d668a5-82b0-479a-8e16-546b7d056548}, !- Handle
  Node 284,                               !- Name
  {b221cde1-ad6d-4c26-866c-ac516bf480c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {665530da-49f1-45cc-b05f-fa45c99631e0}, !- Handle
  Node 285,                               !- Name
  {353c6df3-7701-4e73-a92e-f12a66e2c1d2}, !- Inlet Port
  {2b9e1064-f16e-4926-86e2-835297350649}; !- Outlet Port

OS:Connection,
  {9576ea02-dfb9-4e2c-8edd-e5a36addb290}, !- Handle
  {bad6155c-a989-4ac5-853e-649197b6d7b6}, !- Name
  {741b296b-d5e0-4ecc-8d1e-fe22ceed2ac8}, !- Source Object
  3,                                      !- Outlet Port
  {6f336a84-7aca-4920-8b93-ff362f8f6a4d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {353c6df3-7701-4e73-a92e-f12a66e2c1d2}, !- Handle
  {fb0db711-5626-41c1-8109-0452667b4d64}, !- Name
  {6f336a84-7aca-4920-8b93-ff362f8f6a4d}, !- Source Object
  5,                                      !- Outlet Port
  {665530da-49f1-45cc-b05f-fa45c99631e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b9e1064-f16e-4926-86e2-835297350649}, !- Handle
  {5e24ea4b-a080-47a0-9cb4-8808dc10f574}, !- Name
  {665530da-49f1-45cc-b05f-fa45c99631e0}, !- Source Object
  3,                                      !- Outlet Port
  {748ae510-245c-40c8-811f-76bcc5502810}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {131de3b3-3f85-4eba-8cdb-1bff69f33345}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {6a334012-7273-40d0-99ba-b9482656f82d}, !- Air Inlet Node Name
  {f35a6196-6bba-456a-9a83-8c884976210d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a35e588a-6fd5-48de-9ea3-9fc033ee398c}, !- Handle
  Node 286,                               !- Name
  {a96e4f79-3cef-404d-b4f0-7689314f6b0d}, !- Inlet Port
  {c8f6976a-e2c5-4f29-a72e-e04754a3ab14}; !- Outlet Port

OS:Connection,
  {cc0679be-7845-470e-94e5-dcc0e04b8192}, !- Handle
  {2f342a9a-a68a-4c44-8668-234aa2687c3a}, !- Name
  {da059269-21d7-41ec-814e-dd49b46a04e3}, !- Source Object
  3,                                      !- Outlet Port
  {5808d55e-bee0-47cc-be27-6bc468f179ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a96e4f79-3cef-404d-b4f0-7689314f6b0d}, !- Handle
  {6e47b641-8d8f-457a-99a7-2166ab78db62}, !- Name
  {1d95540c-260a-422a-a683-c2060cddeeab}, !- Source Object
  3,                                      !- Outlet Port
  {a35e588a-6fd5-48de-9ea3-9fc033ee398c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f6976a-e2c5-4f29-a72e-e04754a3ab14}, !- Handle
  {ae1ba849-624b-4918-9bd5-1e1f02ab7ad1}, !- Name
  {a35e588a-6fd5-48de-9ea3-9fc033ee398c}, !- Source Object
  3,                                      !- Outlet Port
  {6f57151e-db99-4daa-9f9c-0b8ff978df54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c2ffdacd-691d-4801-8aa6-6c79f9fc2885}, !- Handle
  Node 287,                               !- Name
  {e6393f3d-ced5-483e-97c2-6b5298cf96e2}, !- Inlet Port
  {6a334012-7273-40d0-99ba-b9482656f82d}; !- Outlet Port

OS:Connection,
  {e6393f3d-ced5-483e-97c2-6b5298cf96e2}, !- Handle
  {493cd0ef-ba24-4dc7-8374-0bd875e99fe2}, !- Name
  {4d647f6f-d3c9-4dc3-b2a5-ba19e49fe2ce}, !- Source Object
  3,                                      !- Outlet Port
  {c2ffdacd-691d-4801-8aa6-6c79f9fc2885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a334012-7273-40d0-99ba-b9482656f82d}, !- Handle
  {6779be70-72e3-4bfa-8104-6343f7b262c3}, !- Name
  {c2ffdacd-691d-4801-8aa6-6c79f9fc2885}, !- Source Object
  3,                                      !- Outlet Port
  {131de3b3-3f85-4eba-8cdb-1bff69f33345}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f35a6196-6bba-456a-9a83-8c884976210d}, !- Handle
  {f785d56d-2d0f-4080-81bc-a68859931fd3}, !- Name
  {131de3b3-3f85-4eba-8cdb-1bff69f33345}, !- Source Object
  4,                                      !- Outlet Port
  {da059269-21d7-41ec-814e-dd49b46a04e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5cea4b7e-d8ca-4d24-b6bf-2ac136f8f1fd}, !- Handle
  Makeup-Air Unit Supply Air Temp 43,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {11f887c1-5ece-4dd8-9b77-1cc128f8cddf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11f887c1-5ece-4dd8-9b77-1cc128f8cddf}, !- Handle
  Makeup Air Unit Supply Air Temp Default 43, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {91884825-bf76-411e-9672-8db2102bef6b}, !- Handle
  Setpoint Manager Scheduled 21,          !- Name
  Temperature,                            !- Control Variable
  {5cea4b7e-d8ca-4d24-b6bf-2ac136f8f1fd}, !- Schedule Name
  {ff55f07d-28b1-4739-9103-7fc2c438c3d8}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {6874f5d2-bde3-49de-bfa6-6c79fd64ea2b}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {800a83a7-1346-4c5c-9dec-1c24ed26ff4e}, !- Availability Schedule
  {1a5422cb-66a8-45a0-8c38-8953c5977b36}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8a5407c6-28b9-4e05-9dc9-9c58cee6c406}, !- Supply Side Inlet Node Name
  {17a75606-8622-41a7-a546-04679cdfcd4a}, !- Demand Side Outlet Node Name
  {13200bd9-9a5c-4ee5-9541-b4ceda36fb77}, !- Demand Side Inlet Node A
  {63f17b28-a81f-4f2e-84a2-e10013ee9f5a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d6db4728-3505-4797-aff1-cb88feebb243}, !- Demand Mixer Name
  {1e2c895b-28a7-4cec-8bc2-26dbf533c7f1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7548439d-7e2d-4464-90f2-40ebef7d2145}, !- Handle
  Node 288,                               !- Name
  {8a5407c6-28b9-4e05-9dc9-9c58cee6c406}, !- Inlet Port
  {0a4ae1ad-54b6-48e0-b378-50a04a9a4889}; !- Outlet Port

OS:Node,
  {ff55f07d-28b1-4739-9103-7fc2c438c3d8}, !- Handle
  Node 289,                               !- Name
  {e0620bfe-c73e-4230-a633-3e58cf5967a6}, !- Inlet Port
  {63f17b28-a81f-4f2e-84a2-e10013ee9f5a}; !- Outlet Port

OS:Connection,
  {8a5407c6-28b9-4e05-9dc9-9c58cee6c406}, !- Handle
  {83b90fbb-f052-443b-bfe8-3d358b0b742b}, !- Name
  {6874f5d2-bde3-49de-bfa6-6c79fd64ea2b}, !- Source Object
  8,                                      !- Outlet Port
  {7548439d-7e2d-4464-90f2-40ebef7d2145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63f17b28-a81f-4f2e-84a2-e10013ee9f5a}, !- Handle
  {98aefe2d-c7c4-410f-837d-07aec8e00e2d}, !- Name
  {ff55f07d-28b1-4739-9103-7fc2c438c3d8}, !- Source Object
  3,                                      !- Outlet Port
  {6874f5d2-bde3-49de-bfa6-6c79fd64ea2b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7bed7589-3d11-438a-bbc7-381ec216d363}, !- Handle
  Node 290,                               !- Name
  {13200bd9-9a5c-4ee5-9541-b4ceda36fb77}, !- Inlet Port
  {4fcb7548-0f35-437c-9eee-cad99aa45fcc}; !- Outlet Port

OS:Node,
  {14d94e36-e891-496f-bc4d-638927975bf3}, !- Handle
  Node 291,                               !- Name
  {3e4d4343-de69-4ea5-b781-eb61b428b9c8}, !- Inlet Port
  {17a75606-8622-41a7-a546-04679cdfcd4a}; !- Outlet Port

OS:Node,
  {02e5ad04-2326-4a68-a256-591adfe9a3ff}, !- Handle
  Node 292,                               !- Name
  {ca9daea9-8af0-49cc-8402-846a690204b2}, !- Inlet Port
  {cd69ceda-01b8-4f88-9013-f57653659425}; !- Outlet Port

OS:Connection,
  {13200bd9-9a5c-4ee5-9541-b4ceda36fb77}, !- Handle
  {29708a02-dc4b-4c7f-9cb5-a71bbcfba4da}, !- Name
  {6874f5d2-bde3-49de-bfa6-6c79fd64ea2b}, !- Source Object
  10,                                     !- Outlet Port
  {7bed7589-3d11-438a-bbc7-381ec216d363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a75606-8622-41a7-a546-04679cdfcd4a}, !- Handle
  {00994041-cb2f-42c5-9175-994aec7b9fda}, !- Name
  {14d94e36-e891-496f-bc4d-638927975bf3}, !- Source Object
  3,                                      !- Outlet Port
  {6874f5d2-bde3-49de-bfa6-6c79fd64ea2b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1e2c895b-28a7-4cec-8bc2-26dbf533c7f1}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {4fcb7548-0f35-437c-9eee-cad99aa45fcc}, !- Inlet Node Name
  {e5ce1501-71d8-4818-b6bc-19d7c3a38a65}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d6db4728-3505-4797-aff1-cb88feebb243}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {3e4d4343-de69-4ea5-b781-eb61b428b9c8}, !- Outlet Node Name
  {55606b45-aeb6-4de9-bc34-a4ed05791e29}; !- Inlet Node Name 1

OS:Connection,
  {4fcb7548-0f35-437c-9eee-cad99aa45fcc}, !- Handle
  {8b5cf0a0-715c-4f51-b9d6-096a971d42a8}, !- Name
  {7bed7589-3d11-438a-bbc7-381ec216d363}, !- Source Object
  3,                                      !- Outlet Port
  {1e2c895b-28a7-4cec-8bc2-26dbf533c7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4d4343-de69-4ea5-b781-eb61b428b9c8}, !- Handle
  {2d4f2f4f-6b58-481f-b126-060b6b578cf1}, !- Name
  {d6db4728-3505-4797-aff1-cb88feebb243}, !- Source Object
  2,                                      !- Outlet Port
  {14d94e36-e891-496f-bc4d-638927975bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {48f762ae-8554-43a4-91d1-ec194c53cfeb}, !- Handle
  {6874f5d2-bde3-49de-bfa6-6c79fd64ea2b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1a5422cb-66a8-45a0-8c38-8953c5977b36}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {a6cc2c8d-5e74-4f09-8b5b-d2345879a2de}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7c4df9f0-655b-4f5c-af11-a7198efcbe0d}, !- Handle
  System Supply Fan 20,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e7ae79ca-048c-4055-8f67-443727d0a401}, !- Air Inlet Node Name
  {e0620bfe-c73e-4230-a633-3e58cf5967a6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {45c1dfbe-3707-46ff-a6d3-ece79384ac8b}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 20 6kBtu/hr 4.71COP, !- Name
  {23ce36f8-f5f0-465a-9e4a-70bef411effc}, !- Indoor Air Inlet Node Name
  {a130e7a9-430b-48bc-b5b5-859886617853}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {46a7d531-b8f0-4ae6-8d25-1031813081d6}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {06a6520c-c756-4c3c-8915-63f3aea0c9fe}; !- Speed Data List

OS:Curve:Quadratic,
  {b2f8f2ae-610c-45e2-916f-e0a305bc854e}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {06a6520c-c756-4c3c-8915-63f3aea0c9fe}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 20, !- Name
  {36207105-7dc7-490b-9108-ab77b2aa0e97}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {36207105-7dc7-490b-9108-ab77b2aa0e97}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 21, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.71,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {9c344939-3596-4b16-b50f-430043649303}, !- Handle
  Curve Biquadratic 81,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {b94a1b04-4273-4bc0-aebb-898ed26fa458}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f180430-6ada-49c1-b183-e9d73589ede7}, !- Handle
  Curve Biquadratic 82,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {608c2282-3210-4211-8a3a-3a873385b453}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {94e01f8c-bd0c-4ad8-ad74-1509b1647f14}, !- Handle
  CoilHeatingElectric 20,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a73ace7a-a971-43dd-9d88-49c0ed892833}, !- Air Inlet Node Name
  {4949a47b-afc8-4f20-8da1-3891c7117833}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {e074c601-e974-4a1d-a219-dc1cebfac9cd}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 20 6kBtu/hr 4.68COP, !- Name
  {6d52be91-8d01-42e0-b2a8-0cc75f1b6a4f}, !- Indoor Air Inlet Node Name
  {082fe8a2-c508-4bd4-87a0-6614873b344e}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1815.50500488281,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {0f2178e7-f22a-4b34-a7ee-6f44cb3fca66}, !- Energy Part Load Fraction Curve Name
  {6fff2c23-3523-4450-a2a1-cf9e96e9b728}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {cfa9cbd1-12f4-40e9-a9df-bd858890d666}; !- Speed Data List

OS:Curve:Quadratic,
  {c1d360c6-e1b2-45d3-88f8-fc1b8a85dec6}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {cfa9cbd1-12f4-40e9-a9df-bd858890d666}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 20, !- Name
  {927b47bc-b482-48ef-bab1-0d5a2ee6de7e}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {927b47bc-b482-48ef-bab1-0d5a2ee6de7e}, !- Handle
  Coil Heating DX Variable Speed Speed Data 21, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {733343f4-94dc-4aff-908c-a458c024b062}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5c185407-106c-4a1a-b396-d9c70e838acb}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab05fb85-8e50-4ecd-8218-f008f4dd4d10}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {29cbab4b-9d4f-423e-91f2-1b1561df57ff}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {6fff2c23-3523-4450-a2a1-cf9e96e9b728}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 20, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {cdac6bb7-464a-43c8-9b62-da893110b176}, !- Handle
  Node 293,                               !- Name
  {a130e7a9-430b-48bc-b5b5-859886617853}, !- Inlet Port
  {6d52be91-8d01-42e0-b2a8-0cc75f1b6a4f}; !- Outlet Port

OS:Connection,
  {a130e7a9-430b-48bc-b5b5-859886617853}, !- Handle
  {3ac38954-a0ae-480f-b721-6bc4ba4af68e}, !- Name
  {45c1dfbe-3707-46ff-a6d3-ece79384ac8b}, !- Source Object
  3,                                      !- Outlet Port
  {cdac6bb7-464a-43c8-9b62-da893110b176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d52be91-8d01-42e0-b2a8-0cc75f1b6a4f}, !- Handle
  {29f1207a-869e-4c7d-a864-5c4eeaa220ff}, !- Name
  {cdac6bb7-464a-43c8-9b62-da893110b176}, !- Source Object
  3,                                      !- Outlet Port
  {e074c601-e974-4a1d-a219-dc1cebfac9cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bb40c8f-a2b0-40b8-a542-c8adf72de7a2}, !- Handle
  Node 294,                               !- Name
  {082fe8a2-c508-4bd4-87a0-6614873b344e}, !- Inlet Port
  {a73ace7a-a971-43dd-9d88-49c0ed892833}; !- Outlet Port

OS:Connection,
  {082fe8a2-c508-4bd4-87a0-6614873b344e}, !- Handle
  {3d6877d3-be5a-47af-b5de-c564847d8f8f}, !- Name
  {e074c601-e974-4a1d-a219-dc1cebfac9cd}, !- Source Object
  3,                                      !- Outlet Port
  {2bb40c8f-a2b0-40b8-a542-c8adf72de7a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a73ace7a-a971-43dd-9d88-49c0ed892833}, !- Handle
  {1894ae00-3676-4502-8d71-113b735f81f3}, !- Name
  {2bb40c8f-a2b0-40b8-a542-c8adf72de7a2}, !- Source Object
  3,                                      !- Outlet Port
  {94e01f8c-bd0c-4ad8-ad74-1509b1647f14}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {557888cc-6251-4bbb-bdb0-83b7731417fb}, !- Handle
  Node 295,                               !- Name
  {4949a47b-afc8-4f20-8da1-3891c7117833}, !- Inlet Port
  {e7ae79ca-048c-4055-8f67-443727d0a401}; !- Outlet Port

OS:Connection,
  {4949a47b-afc8-4f20-8da1-3891c7117833}, !- Handle
  {9b8fc8e8-780d-4773-8b85-dd917b833cba}, !- Name
  {94e01f8c-bd0c-4ad8-ad74-1509b1647f14}, !- Source Object
  6,                                      !- Outlet Port
  {557888cc-6251-4bbb-bdb0-83b7731417fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ae79ca-048c-4055-8f67-443727d0a401}, !- Handle
  {1844531e-9ea8-4cb5-93ab-89ac01873f9a}, !- Name
  {557888cc-6251-4bbb-bdb0-83b7731417fb}, !- Source Object
  3,                                      !- Outlet Port
  {7c4df9f0-655b-4f5c-af11-a7198efcbe0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e0620bfe-c73e-4230-a633-3e58cf5967a6}, !- Handle
  {ccc8e615-6aaa-40ab-b57f-856d25358fda}, !- Name
  {7c4df9f0-655b-4f5c-af11-a7198efcbe0d}, !- Source Object
  9,                                      !- Outlet Port
  {ff55f07d-28b1-4739-9103-7fc2c438c3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {775abcb4-5e99-44e1-888d-eaa24c943476}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {800a83a7-1346-4c5c-9dec-1c24ed26ff4e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c1ed1aaf-ba07-49df-aac3-6e78be6ded85}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c1ed1aaf-ba07-49df-aac3-6e78be6ded85}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6d3ed4f2-8f0b-4a85-a076-02511a668721}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {775abcb4-5e99-44e1-888d-eaa24c943476}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f753c413-897c-4f09-bb21-e544f9fb5fa8}, !- Mixed Air Node Name
  {84dd7011-6511-4843-beac-38e0c99a6ea4}, !- Outdoor Air Stream Node Name
  {196241f0-37f2-44b1-aeaf-ed57254b0bb6}, !- Relief Air Stream Node Name
  {0a4ae1ad-54b6-48e0-b378-50a04a9a4889}; !- Return Air Stream Node Name

OS:Node,
  {671d2366-387b-4989-99fb-75f7f7fc47da}, !- Handle
  Node 296,                               !- Name
  ,                                       !- Inlet Port
  {9052d407-8f05-48cb-b7b4-df932b1d2ed6}; !- Outlet Port

OS:Node,
  {dacf1d24-bae3-46b4-9216-7f74bfaca710}, !- Handle
  Node 297,                               !- Name
  {a4cb1c50-6c5e-4b74-97af-30b6d1c92cf1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {da94dea1-968e-4a36-ac8e-5626f0659c17}, !- Handle
  Node 298,                               !- Name
  {f753c413-897c-4f09-bb21-e544f9fb5fa8}, !- Inlet Port
  {23ce36f8-f5f0-465a-9e4a-70bef411effc}; !- Outlet Port

OS:Connection,
  {0a4ae1ad-54b6-48e0-b378-50a04a9a4889}, !- Handle
  {9a032915-27df-45ed-9772-b26a306dc3c9}, !- Name
  {7548439d-7e2d-4464-90f2-40ebef7d2145}, !- Source Object
  3,                                      !- Outlet Port
  {6d3ed4f2-8f0b-4a85-a076-02511a668721}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f753c413-897c-4f09-bb21-e544f9fb5fa8}, !- Handle
  {9056c213-9b2a-4bee-8d6b-4af6ec3036ac}, !- Name
  {6d3ed4f2-8f0b-4a85-a076-02511a668721}, !- Source Object
  5,                                      !- Outlet Port
  {da94dea1-968e-4a36-ac8e-5626f0659c17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ce36f8-f5f0-465a-9e4a-70bef411effc}, !- Handle
  {993d733f-5cc9-4441-8981-7cd0b3361a7d}, !- Name
  {da94dea1-968e-4a36-ac8e-5626f0659c17}, !- Source Object
  3,                                      !- Outlet Port
  {45c1dfbe-3707-46ff-a6d3-ece79384ac8b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8c9840ac-0f41-4474-8eca-de4c1e777a50}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {8bdc990a-d052-4dff-8d1f-9522eb376237}, !- Air Inlet Node Name
  {ca9daea9-8af0-49cc-8402-846a690204b2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6bfbf8c1-aefb-483d-96fb-5b7e94d4eb0d}, !- Handle
  Node 299,                               !- Name
  {48caf58a-8102-4ae4-afde-884e8ab2842c}, !- Inlet Port
  {55606b45-aeb6-4de9-bc34-a4ed05791e29}; !- Outlet Port

OS:Connection,
  {cd69ceda-01b8-4f88-9013-f57653659425}, !- Handle
  {9dd990b3-0562-48f9-abab-717f563c3ada}, !- Name
  {02e5ad04-2326-4a68-a256-591adfe9a3ff}, !- Source Object
  3,                                      !- Outlet Port
  {dd3a3154-defb-4b14-b923-aa7756110245}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48caf58a-8102-4ae4-afde-884e8ab2842c}, !- Handle
  {00233a03-ad32-44b6-bb47-4ea6fd93dd17}, !- Name
  {7fd6ccbd-7701-4572-aa58-c0ca543f6e2a}, !- Source Object
  3,                                      !- Outlet Port
  {6bfbf8c1-aefb-483d-96fb-5b7e94d4eb0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55606b45-aeb6-4de9-bc34-a4ed05791e29}, !- Handle
  {be6f7526-dd71-44a2-9c1d-190ddbf67aa6}, !- Name
  {6bfbf8c1-aefb-483d-96fb-5b7e94d4eb0d}, !- Source Object
  3,                                      !- Outlet Port
  {d6db4728-3505-4797-aff1-cb88feebb243}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76443337-1f37-4cd7-970b-8c6e0bd79a37}, !- Handle
  Node 300,                               !- Name
  {e5ce1501-71d8-4818-b6bc-19d7c3a38a65}, !- Inlet Port
  {8bdc990a-d052-4dff-8d1f-9522eb376237}; !- Outlet Port

OS:Connection,
  {e5ce1501-71d8-4818-b6bc-19d7c3a38a65}, !- Handle
  {cfe683f0-34cf-414c-9f63-060f43b35b7d}, !- Name
  {1e2c895b-28a7-4cec-8bc2-26dbf533c7f1}, !- Source Object
  3,                                      !- Outlet Port
  {76443337-1f37-4cd7-970b-8c6e0bd79a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bdc990a-d052-4dff-8d1f-9522eb376237}, !- Handle
  {9a3b797f-9106-4020-addb-0d5bd3decffc}, !- Name
  {76443337-1f37-4cd7-970b-8c6e0bd79a37}, !- Source Object
  3,                                      !- Outlet Port
  {8c9840ac-0f41-4474-8eca-de4c1e777a50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca9daea9-8af0-49cc-8402-846a690204b2}, !- Handle
  {e4275140-bf3d-40c5-8437-6e0f25d86375}, !- Name
  {8c9840ac-0f41-4474-8eca-de4c1e777a50}, !- Source Object
  4,                                      !- Outlet Port
  {02e5ad04-2326-4a68-a256-591adfe9a3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {67935b4b-6dcf-40a3-a8c7-21344a130997}, !- Handle
  Makeup-Air Unit Supply Air Temp 44,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {9f0f8f41-f085-45eb-a041-dc2cf65bfeb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f0f8f41-f085-45eb-a041-dc2cf65bfeb0}, !- Handle
  Makeup Air Unit Supply Air Temp Default 44, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4f9c0a6c-d9a1-435c-964c-c1e0cd2491cc}, !- Handle
  Setpoint Manager Scheduled 22,          !- Name
  Temperature,                            !- Control Variable
  {67935b4b-6dcf-40a3-a8c7-21344a130997}, !- Schedule Name
  {c5bc491e-fced-4caa-be61-670fd8019b7f}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {02c22c92-0cd2-4f64-b32c-265a389ca5a8}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {ab7a535e-7e3f-405b-8872-e92cc10d7337}, !- Availability Schedule
  {e6921094-9183-419d-8437-7cbc4d4b4dbb}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f820e800-954c-4238-b3b0-b1c40525c5ff}, !- Supply Side Inlet Node Name
  {7c418ee4-017c-4f6b-a1c0-754b64afd0b2}, !- Demand Side Outlet Node Name
  {e4209fb8-d172-4bc2-a913-215d9548b136}, !- Demand Side Inlet Node A
  {07d759ad-9614-471d-94c4-8bb433f945bf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4fc39535-581a-427b-9e67-915ba19cd873}, !- Demand Mixer Name
  {fc0b7b07-0032-4275-b127-07bbc7209417}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d16587ae-2f7b-4b87-a4c8-0bec24c666c7}, !- Handle
  Node 301,                               !- Name
  {f820e800-954c-4238-b3b0-b1c40525c5ff}, !- Inlet Port
  {b2e2ed4a-69f9-4229-b5c6-e7e4ebbfd039}; !- Outlet Port

OS:Node,
  {c5bc491e-fced-4caa-be61-670fd8019b7f}, !- Handle
  Node 302,                               !- Name
  {f4d7fdfb-338a-4d03-8338-a03667a05352}, !- Inlet Port
  {07d759ad-9614-471d-94c4-8bb433f945bf}; !- Outlet Port

OS:Connection,
  {f820e800-954c-4238-b3b0-b1c40525c5ff}, !- Handle
  {15fcb540-c02c-449b-b005-9b88953257cb}, !- Name
  {02c22c92-0cd2-4f64-b32c-265a389ca5a8}, !- Source Object
  8,                                      !- Outlet Port
  {d16587ae-2f7b-4b87-a4c8-0bec24c666c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07d759ad-9614-471d-94c4-8bb433f945bf}, !- Handle
  {9c627f2f-451a-4618-9b93-f7cb9fa5591f}, !- Name
  {c5bc491e-fced-4caa-be61-670fd8019b7f}, !- Source Object
  3,                                      !- Outlet Port
  {02c22c92-0cd2-4f64-b32c-265a389ca5a8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3086954c-9589-499a-b272-979f76bd529b}, !- Handle
  Node 303,                               !- Name
  {e4209fb8-d172-4bc2-a913-215d9548b136}, !- Inlet Port
  {b4ef9df4-949b-4343-abe6-c1392b084d04}; !- Outlet Port

OS:Node,
  {7d7aa3c4-2987-45b4-a48a-8b37a13a2eaf}, !- Handle
  Node 304,                               !- Name
  {0c6fb6e2-e1c4-48f9-9b93-d0ac4822b6e2}, !- Inlet Port
  {7c418ee4-017c-4f6b-a1c0-754b64afd0b2}; !- Outlet Port

OS:Node,
  {5d6c0238-b949-4d23-943c-99d1e8609180}, !- Handle
  Node 305,                               !- Name
  {e454e63c-9f6e-467f-b2d6-27c9502768e1}, !- Inlet Port
  {be6c1375-1766-47ec-a147-fcf6b76fce6e}; !- Outlet Port

OS:Connection,
  {e4209fb8-d172-4bc2-a913-215d9548b136}, !- Handle
  {8f568186-15d6-4f95-bb29-261b97c00e80}, !- Name
  {02c22c92-0cd2-4f64-b32c-265a389ca5a8}, !- Source Object
  10,                                     !- Outlet Port
  {3086954c-9589-499a-b272-979f76bd529b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c418ee4-017c-4f6b-a1c0-754b64afd0b2}, !- Handle
  {9605ebd4-5f9c-4b02-b36d-2d680729b4ef}, !- Name
  {7d7aa3c4-2987-45b4-a48a-8b37a13a2eaf}, !- Source Object
  3,                                      !- Outlet Port
  {02c22c92-0cd2-4f64-b32c-265a389ca5a8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fc0b7b07-0032-4275-b127-07bbc7209417}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {b4ef9df4-949b-4343-abe6-c1392b084d04}, !- Inlet Node Name
  {27893e5d-7190-4da4-83e0-3bc25464dee4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4fc39535-581a-427b-9e67-915ba19cd873}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {0c6fb6e2-e1c4-48f9-9b93-d0ac4822b6e2}, !- Outlet Node Name
  {628e8654-a7ea-4092-946e-1e18eba52793}; !- Inlet Node Name 1

OS:Connection,
  {b4ef9df4-949b-4343-abe6-c1392b084d04}, !- Handle
  {54eb2c66-6d5f-4264-bd8b-2b2d31a08e1e}, !- Name
  {3086954c-9589-499a-b272-979f76bd529b}, !- Source Object
  3,                                      !- Outlet Port
  {fc0b7b07-0032-4275-b127-07bbc7209417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6fb6e2-e1c4-48f9-9b93-d0ac4822b6e2}, !- Handle
  {f1987273-f2b0-4b84-8b7f-970be520536c}, !- Name
  {4fc39535-581a-427b-9e67-915ba19cd873}, !- Source Object
  2,                                      !- Outlet Port
  {7d7aa3c4-2987-45b4-a48a-8b37a13a2eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {18997c65-9370-46cc-926a-e5f5286ad9b0}, !- Handle
  {02c22c92-0cd2-4f64-b32c-265a389ca5a8}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e6921094-9183-419d-8437-7cbc4d4b4dbb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {e8ef4f2d-78c8-40ca-a9b3-70125e406534}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {2a527899-d59f-4ceb-a023-759ae69fe714}, !- Handle
  System Supply Fan 21,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c6b6d69c-2e24-47d3-a25c-875ce1f9e51f}, !- Air Inlet Node Name
  {f4d7fdfb-338a-4d03-8338-a03667a05352}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {2948be7e-aee7-48f9-927a-3c7e2f1edf87}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 21 3kBtu/hr 5.58COP, !- Name
  {b1787618-742f-4c01-81e8-cda7ab9e1b9b}, !- Indoor Air Inlet Node Name
  {073ade54-72ce-460b-a51e-3b0b51cc5003}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {83a8e9bb-84a6-414e-9b08-572e8ee159a1}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {79a00c7f-e112-4dc9-90e7-f44a3ac6ed38}; !- Speed Data List

OS:Curve:Quadratic,
  {17a90988-06bc-4e79-9d3e-a21f9ff25763}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {79a00c7f-e112-4dc9-90e7-f44a3ac6ed38}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 21, !- Name
  {4ecd28fb-cb8b-4242-bd54-8c86fe314679}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {4ecd28fb-cb8b-4242-bd54-8c86fe314679}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 22, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {f3eac66f-1d6a-4bdc-bbc5-528963785bc0}, !- Handle
  Curve Biquadratic 85,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {54cc8bf7-ce9f-4a2e-8f2e-094d42eff415}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc959381-1de1-43f6-af96-b46f9e25755d}, !- Handle
  Curve Biquadratic 86,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {8c1a9b45-b4df-493d-904e-827f6e4f08da}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {48502e05-9ce2-45c9-adc6-b42447683a93}, !- Handle
  CoilHeatingElectric 21,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4e78fd11-9435-4fc8-b986-09e1a16a4d40}, !- Air Inlet Node Name
  {e6c6821d-5f60-478a-ab9e-bd6877c369fc}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {900d872a-875f-4246-8bf2-2864915c15cf}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 21 3kBtu/hr 4.68COP, !- Name
  {b28d3243-75fa-483e-a234-0ccdde042c5f}, !- Indoor Air Inlet Node Name
  {1927d328-2239-43d4-80dc-1d00c508449a}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {7c017284-d2db-41af-a5fc-2f079594c7d8}, !- Energy Part Load Fraction Curve Name
  {e3c6b0c5-d235-40a7-b0aa-3aa3750ea00c}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {ecc4e0ef-605d-4c24-bbd2-4311ecc48773}; !- Speed Data List

OS:Curve:Quadratic,
  {45823f3d-492d-4f75-8589-244c0a244ade}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {ecc4e0ef-605d-4c24-bbd2-4311ecc48773}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 21, !- Name
  {115082dc-6fd8-4128-b84f-3b574daca735}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {115082dc-6fd8-4128-b84f-3b574daca735}, !- Handle
  Coil Heating DX Variable Speed Speed Data 22, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {702faa0d-5dfd-4329-922d-2ca777ebd1cf}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {161042f3-9f3e-4c33-b1f7-eb41047bbd87}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d550893-b6db-4528-b3c1-9576a9241210}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {21a51b52-8921-4e5b-8a15-60c35b043476}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {e3c6b0c5-d235-40a7-b0aa-3aa3750ea00c}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 21, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {78e79ea6-a2f9-4552-beb2-93e35efab90e}, !- Handle
  Node 306,                               !- Name
  {073ade54-72ce-460b-a51e-3b0b51cc5003}, !- Inlet Port
  {b28d3243-75fa-483e-a234-0ccdde042c5f}; !- Outlet Port

OS:Connection,
  {073ade54-72ce-460b-a51e-3b0b51cc5003}, !- Handle
  {0bb0977c-a615-4bd4-a940-ecfbba1273c3}, !- Name
  {2948be7e-aee7-48f9-927a-3c7e2f1edf87}, !- Source Object
  3,                                      !- Outlet Port
  {78e79ea6-a2f9-4552-beb2-93e35efab90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b28d3243-75fa-483e-a234-0ccdde042c5f}, !- Handle
  {b0a9c9fa-76d3-410d-9db6-84ea3101692e}, !- Name
  {78e79ea6-a2f9-4552-beb2-93e35efab90e}, !- Source Object
  3,                                      !- Outlet Port
  {900d872a-875f-4246-8bf2-2864915c15cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0fc1d72-c84f-4c95-bd84-532d0bcfe551}, !- Handle
  Node 307,                               !- Name
  {1927d328-2239-43d4-80dc-1d00c508449a}, !- Inlet Port
  {4e78fd11-9435-4fc8-b986-09e1a16a4d40}; !- Outlet Port

OS:Connection,
  {1927d328-2239-43d4-80dc-1d00c508449a}, !- Handle
  {f8cd5269-bf82-4b9e-9dcf-4f1c7be7d1e8}, !- Name
  {900d872a-875f-4246-8bf2-2864915c15cf}, !- Source Object
  3,                                      !- Outlet Port
  {c0fc1d72-c84f-4c95-bd84-532d0bcfe551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e78fd11-9435-4fc8-b986-09e1a16a4d40}, !- Handle
  {46bea069-20ac-4698-a529-edd6cd13a941}, !- Name
  {c0fc1d72-c84f-4c95-bd84-532d0bcfe551}, !- Source Object
  3,                                      !- Outlet Port
  {48502e05-9ce2-45c9-adc6-b42447683a93}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b483290e-aca8-4d65-813b-819f557d108c}, !- Handle
  Node 308,                               !- Name
  {e6c6821d-5f60-478a-ab9e-bd6877c369fc}, !- Inlet Port
  {c6b6d69c-2e24-47d3-a25c-875ce1f9e51f}; !- Outlet Port

OS:Connection,
  {e6c6821d-5f60-478a-ab9e-bd6877c369fc}, !- Handle
  {cad5b13a-f0b4-4139-b34e-3035273766e1}, !- Name
  {48502e05-9ce2-45c9-adc6-b42447683a93}, !- Source Object
  6,                                      !- Outlet Port
  {b483290e-aca8-4d65-813b-819f557d108c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b6d69c-2e24-47d3-a25c-875ce1f9e51f}, !- Handle
  {79c59362-efe7-493b-8267-43d408ece9bd}, !- Name
  {b483290e-aca8-4d65-813b-819f557d108c}, !- Source Object
  3,                                      !- Outlet Port
  {2a527899-d59f-4ceb-a023-759ae69fe714}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f4d7fdfb-338a-4d03-8338-a03667a05352}, !- Handle
  {a629b3fb-b9be-4faa-b885-7f1a9fcafde4}, !- Name
  {2a527899-d59f-4ceb-a023-759ae69fe714}, !- Source Object
  9,                                      !- Outlet Port
  {c5bc491e-fced-4caa-be61-670fd8019b7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4633f55c-47e8-4a65-9a1f-d24ad05f0696}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ab7a535e-7e3f-405b-8872-e92cc10d7337}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {06ccd1e6-a26c-447c-b04f-8b272a3ed528}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {06ccd1e6-a26c-447c-b04f-8b272a3ed528}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {24359e45-6acb-4842-bdb5-6df26c9639fd}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {4633f55c-47e8-4a65-9a1f-d24ad05f0696}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {444d41fe-5c95-4260-8f05-5a4df3e7af68}, !- Mixed Air Node Name
  {05ae2aac-28d7-4178-b6e9-8b7d057acee6}, !- Outdoor Air Stream Node Name
  {1ad29643-2b98-4281-8c1d-9e26494d9528}, !- Relief Air Stream Node Name
  {b2e2ed4a-69f9-4229-b5c6-e7e4ebbfd039}; !- Return Air Stream Node Name

OS:Node,
  {02626788-0f77-489b-852a-7152bee3774f}, !- Handle
  Node 309,                               !- Name
  ,                                       !- Inlet Port
  {69ed4fa7-3975-403f-817b-cb4dfcd0df78}; !- Outlet Port

OS:Node,
  {f97dd036-bacd-4b51-91a6-3ef024beb83f}, !- Handle
  Node 310,                               !- Name
  {ebb47102-6e13-49ad-8bcc-1aaaff73a64c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {cef2ea6c-c897-4802-92a2-4f87ce8bd99b}, !- Handle
  Node 311,                               !- Name
  {444d41fe-5c95-4260-8f05-5a4df3e7af68}, !- Inlet Port
  {b1787618-742f-4c01-81e8-cda7ab9e1b9b}; !- Outlet Port

OS:Connection,
  {b2e2ed4a-69f9-4229-b5c6-e7e4ebbfd039}, !- Handle
  {7f45dc37-d0e2-445d-9487-a65a592f9991}, !- Name
  {d16587ae-2f7b-4b87-a4c8-0bec24c666c7}, !- Source Object
  3,                                      !- Outlet Port
  {24359e45-6acb-4842-bdb5-6df26c9639fd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {444d41fe-5c95-4260-8f05-5a4df3e7af68}, !- Handle
  {8d1bb02b-58d9-45fd-83b6-a256be977ac3}, !- Name
  {24359e45-6acb-4842-bdb5-6df26c9639fd}, !- Source Object
  5,                                      !- Outlet Port
  {cef2ea6c-c897-4802-92a2-4f87ce8bd99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1787618-742f-4c01-81e8-cda7ab9e1b9b}, !- Handle
  {18cea61e-af64-4c78-a9e3-1e987c34fe84}, !- Name
  {cef2ea6c-c897-4802-92a2-4f87ce8bd99b}, !- Source Object
  3,                                      !- Outlet Port
  {2948be7e-aee7-48f9-927a-3c7e2f1edf87}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {82acbf9f-14fb-4528-9777-4783657330e6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {60d193f4-16ae-45f4-b7dc-b55cf4ab71c2}, !- Air Inlet Node Name
  {e454e63c-9f6e-467f-b2d6-27c9502768e1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf9e65eb-9482-41c1-9e42-fa72f175dba7}, !- Handle
  Node 312,                               !- Name
  {d87fc396-874c-438c-b71c-022d4ad6db92}, !- Inlet Port
  {628e8654-a7ea-4092-946e-1e18eba52793}; !- Outlet Port

OS:Connection,
  {be6c1375-1766-47ec-a147-fcf6b76fce6e}, !- Handle
  {ebd0e570-30af-40ad-8981-b41d6597d47b}, !- Name
  {5d6c0238-b949-4d23-943c-99d1e8609180}, !- Source Object
  3,                                      !- Outlet Port
  {d66c2b43-243e-4d78-be7f-472f8ba529b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d87fc396-874c-438c-b71c-022d4ad6db92}, !- Handle
  {7d4585da-fcdc-415f-b9ee-90784bd565fc}, !- Name
  {983e0fc2-c9fe-46fb-98d6-1fa4541456d3}, !- Source Object
  3,                                      !- Outlet Port
  {bf9e65eb-9482-41c1-9e42-fa72f175dba7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628e8654-a7ea-4092-946e-1e18eba52793}, !- Handle
  {f1b9b301-e95c-4b35-b107-f223333ffecb}, !- Name
  {bf9e65eb-9482-41c1-9e42-fa72f175dba7}, !- Source Object
  3,                                      !- Outlet Port
  {4fc39535-581a-427b-9e67-915ba19cd873}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15abe72c-f3df-4999-9a8c-38ba2c677889}, !- Handle
  Node 313,                               !- Name
  {27893e5d-7190-4da4-83e0-3bc25464dee4}, !- Inlet Port
  {60d193f4-16ae-45f4-b7dc-b55cf4ab71c2}; !- Outlet Port

OS:Connection,
  {27893e5d-7190-4da4-83e0-3bc25464dee4}, !- Handle
  {1529530f-3d5b-4475-98fe-56fd1c3b85a4}, !- Name
  {fc0b7b07-0032-4275-b127-07bbc7209417}, !- Source Object
  3,                                      !- Outlet Port
  {15abe72c-f3df-4999-9a8c-38ba2c677889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d193f4-16ae-45f4-b7dc-b55cf4ab71c2}, !- Handle
  {9cb0d011-4d9e-47d5-9974-03d78a959c39}, !- Name
  {15abe72c-f3df-4999-9a8c-38ba2c677889}, !- Source Object
  3,                                      !- Outlet Port
  {82acbf9f-14fb-4528-9777-4783657330e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e454e63c-9f6e-467f-b2d6-27c9502768e1}, !- Handle
  {b17c7ae6-92d8-4d29-bc67-853ae5fd4083}, !- Name
  {82acbf9f-14fb-4528-9777-4783657330e6}, !- Source Object
  4,                                      !- Outlet Port
  {5d6c0238-b949-4d23-943c-99d1e8609180}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a93eecfd-73d0-4db4-87c7-aa0056ec93bc}, !- Handle
  Makeup-Air Unit Supply Air Temp 45,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {0657be61-7088-4a28-a665-f647116d708b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0657be61-7088-4a28-a665-f647116d708b}, !- Handle
  Makeup Air Unit Supply Air Temp Default 45, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3f8d55f9-3436-4855-95db-562a05c7c5b8}, !- Handle
  Setpoint Manager Scheduled 23,          !- Name
  Temperature,                            !- Control Variable
  {a93eecfd-73d0-4db4-87c7-aa0056ec93bc}, !- Schedule Name
  {2337621e-9e38-4750-8651-7b01fb1c12f8}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {fc394912-1837-41b1-ae58-548700218670}, !- Handle
  sys_1|doas|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {98922816-7617-4e36-8791-b677e5a6085f}, !- Availability Schedule
  {ab218b7d-30c5-4b8b-9bdb-4193728c7654}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4cbc5a0-47a0-493b-a9a3-e2711d99873c}, !- Supply Side Inlet Node Name
  {af5e986a-68e0-4451-8a15-2f9c30d5906a}, !- Demand Side Outlet Node Name
  {2aeac5e2-a9a8-4fae-9921-2dfa699cffa6}, !- Demand Side Inlet Node A
  {f52bfdd0-075d-4ca7-a6af-87edb04c2415}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {94f52b7d-e55d-48c1-bf84-1e5a2aefbb39}, !- Demand Mixer Name
  {4eb4bb1f-c72e-45f4-b65c-87ce2a0de201}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b7054906-a998-47f0-bfe8-20fdbc16c9fe}, !- Handle
  Node 314,                               !- Name
  {b4cbc5a0-47a0-493b-a9a3-e2711d99873c}, !- Inlet Port
  {9c31b3f2-ec4b-4660-bc6b-b5db143b7844}; !- Outlet Port

OS:Node,
  {2337621e-9e38-4750-8651-7b01fb1c12f8}, !- Handle
  Node 315,                               !- Name
  {323be07d-9b71-4d0f-812b-9415f1e2620f}, !- Inlet Port
  {f52bfdd0-075d-4ca7-a6af-87edb04c2415}; !- Outlet Port

OS:Connection,
  {b4cbc5a0-47a0-493b-a9a3-e2711d99873c}, !- Handle
  {f7d7937f-7069-47b3-a1ff-24e687cf9625}, !- Name
  {fc394912-1837-41b1-ae58-548700218670}, !- Source Object
  8,                                      !- Outlet Port
  {b7054906-a998-47f0-bfe8-20fdbc16c9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52bfdd0-075d-4ca7-a6af-87edb04c2415}, !- Handle
  {4ddb6e35-4e2a-40be-bbdb-b9c74eb49d47}, !- Name
  {2337621e-9e38-4750-8651-7b01fb1c12f8}, !- Source Object
  3,                                      !- Outlet Port
  {fc394912-1837-41b1-ae58-548700218670}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6d8f2b50-69df-438f-b3fd-2f242a28faf5}, !- Handle
  Node 316,                               !- Name
  {2aeac5e2-a9a8-4fae-9921-2dfa699cffa6}, !- Inlet Port
  {368b6911-2a6f-45cd-80df-176c79f0946c}; !- Outlet Port

OS:Node,
  {754085c4-d4aa-4d8c-a2a0-4fd0b84117bc}, !- Handle
  Node 317,                               !- Name
  {84294297-fc22-41e3-82fb-75f40d7a9d0f}, !- Inlet Port
  {af5e986a-68e0-4451-8a15-2f9c30d5906a}; !- Outlet Port

OS:Node,
  {10276475-c40b-4ca2-8c2a-6e30c134c48c}, !- Handle
  Node 318,                               !- Name
  {091baa78-99d3-4229-a350-6c26999d8f65}, !- Inlet Port
  {323f5a0c-cdb9-4b94-a49d-7d8136d6353b}; !- Outlet Port

OS:Connection,
  {2aeac5e2-a9a8-4fae-9921-2dfa699cffa6}, !- Handle
  {3cb83eff-915b-4028-b46a-9c08ee6cd277}, !- Name
  {fc394912-1837-41b1-ae58-548700218670}, !- Source Object
  10,                                     !- Outlet Port
  {6d8f2b50-69df-438f-b3fd-2f242a28faf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5e986a-68e0-4451-8a15-2f9c30d5906a}, !- Handle
  {55bb5f0b-dfec-44e5-94ac-dd277375bb1d}, !- Name
  {754085c4-d4aa-4d8c-a2a0-4fd0b84117bc}, !- Source Object
  3,                                      !- Outlet Port
  {fc394912-1837-41b1-ae58-548700218670}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4eb4bb1f-c72e-45f4-b65c-87ce2a0de201}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {368b6911-2a6f-45cd-80df-176c79f0946c}, !- Inlet Node Name
  {718c26c2-68fd-4d75-b961-7f5861374b2f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {94f52b7d-e55d-48c1-bf84-1e5a2aefbb39}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {84294297-fc22-41e3-82fb-75f40d7a9d0f}, !- Outlet Node Name
  {ec1d3edc-5112-4916-af3e-4bba3905ca8a}; !- Inlet Node Name 1

OS:Connection,
  {368b6911-2a6f-45cd-80df-176c79f0946c}, !- Handle
  {52e9707e-2b7e-4ea8-b086-6f296dcd3db5}, !- Name
  {6d8f2b50-69df-438f-b3fd-2f242a28faf5}, !- Source Object
  3,                                      !- Outlet Port
  {4eb4bb1f-c72e-45f4-b65c-87ce2a0de201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84294297-fc22-41e3-82fb-75f40d7a9d0f}, !- Handle
  {36a47d72-2212-4158-a03f-717ec9dea873}, !- Name
  {94f52b7d-e55d-48c1-bf84-1e5a2aefbb39}, !- Source Object
  2,                                      !- Outlet Port
  {754085c4-d4aa-4d8c-a2a0-4fd0b84117bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c01520ff-1bcd-474a-90e9-687e5691e07a}, !- Handle
  {fc394912-1837-41b1-ae58-548700218670}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ab218b7d-30c5-4b8b-9bdb-4193728c7654}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {15c9ceda-7ea2-4b8e-863a-92e94196a2f4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {ded1145e-feaf-4887-8430-d72783714bb3}, !- Handle
  System Supply Fan 22,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fd7abcc7-fe46-483f-bfbe-bc0690769f74}, !- Air Inlet Node Name
  {323be07d-9b71-4d0f-812b-9415f1e2620f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {4b9cd42a-bfc4-43fc-ae0c-b00286251bb9}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 22 3kBtu/hr 5.58COP, !- Name
  {da6cd7b0-e65e-4df6-a3c5-6bfdaea5fc10}, !- Indoor Air Inlet Node Name
  {d38da733-8120-41ea-9f1d-803c2264914b}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {3f74a03e-db1b-46f6-967c-9c483be09448}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {e6516273-8704-440b-84ed-d32fcee7a873}; !- Speed Data List

OS:Curve:Quadratic,
  {37da08d1-b153-41ac-ada4-ce523291a1db}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {e6516273-8704-440b-84ed-d32fcee7a873}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 22, !- Name
  {d139f415-f04e-48e7-b0ef-e96d74e22b1d}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {d139f415-f04e-48e7-b0ef-e96d74e22b1d}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 23, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  5.58,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {421ed7ee-8752-4070-8b48-0e3655e1577a}, !- Handle
  Curve Biquadratic 89,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {df82863c-38a7-480d-89f8-a67a39434d9a}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4cbb7541-4db2-41bf-b3da-3e699638ad5a}, !- Handle
  Curve Biquadratic 90,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {5749639c-6623-4974-81ee-42539676d5d6}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {5a50ab44-55e2-4b07-a7c2-bb062a1a38c1}, !- Handle
  CoilHeatingElectric 22,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8c32e97d-fde2-4fae-a8a0-8b538aee3fa7}, !- Air Inlet Node Name
  {d904c101-c355-41ab-8d8e-9eea5fc12dde}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {ac030e46-93d6-40d0-9f8d-36545ee7ddc5}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 22 3kBtu/hr 4.68COP, !- Name
  {46fe9d96-ed9c-4de5-b3f4-28c9eb95eb94}, !- Indoor Air Inlet Node Name
  {e6363530-7777-43e0-990a-b420e46cb89a}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  907.752502441406,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {fe357d3a-6a7d-4140-ab34-e97a1568f68b}, !- Energy Part Load Fraction Curve Name
  {cfb1ff43-d7aa-4ac1-883a-703769af8d5f}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {042b89d2-e96f-4c26-8a24-0960ca6cc87b}; !- Speed Data List

OS:Curve:Quadratic,
  {189bf3a5-72e3-49b3-8a79-c1126e6b4e6d}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {042b89d2-e96f-4c26-8a24-0960ca6cc87b}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 22, !- Name
  {168c6562-0f25-467e-876b-55cf87f2b66b}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {168c6562-0f25-467e-876b-55cf87f2b66b}, !- Handle
  Coil Heating DX Variable Speed Speed Data 23, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {22368204-7805-40d3-b45a-f74e2c07ae65}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {db877149-3ef7-4b0a-a3b7-d0b617eee339}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc9dde5a-b46c-4646-bc55-d1f8039e6ce0}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9575686f-cb3c-48e9-96ba-3e3f0a5fe512}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {cfb1ff43-d7aa-4ac1-883a-703769af8d5f}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 22, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {5830cc53-d5c5-4a1d-9ed5-0ed13ce0ec19}, !- Handle
  Node 319,                               !- Name
  {d38da733-8120-41ea-9f1d-803c2264914b}, !- Inlet Port
  {46fe9d96-ed9c-4de5-b3f4-28c9eb95eb94}; !- Outlet Port

OS:Connection,
  {d38da733-8120-41ea-9f1d-803c2264914b}, !- Handle
  {d5740262-99f4-4b8a-b7c6-cb3f947189e1}, !- Name
  {4b9cd42a-bfc4-43fc-ae0c-b00286251bb9}, !- Source Object
  3,                                      !- Outlet Port
  {5830cc53-d5c5-4a1d-9ed5-0ed13ce0ec19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46fe9d96-ed9c-4de5-b3f4-28c9eb95eb94}, !- Handle
  {29d1628c-0b00-490f-bc1e-ec615ed883cc}, !- Name
  {5830cc53-d5c5-4a1d-9ed5-0ed13ce0ec19}, !- Source Object
  3,                                      !- Outlet Port
  {ac030e46-93d6-40d0-9f8d-36545ee7ddc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35b84b63-676a-4f8b-8d8a-49819e51c0f8}, !- Handle
  Node 320,                               !- Name
  {e6363530-7777-43e0-990a-b420e46cb89a}, !- Inlet Port
  {8c32e97d-fde2-4fae-a8a0-8b538aee3fa7}; !- Outlet Port

OS:Connection,
  {e6363530-7777-43e0-990a-b420e46cb89a}, !- Handle
  {58f3912a-0f73-45ca-8242-6d4f05cf9706}, !- Name
  {ac030e46-93d6-40d0-9f8d-36545ee7ddc5}, !- Source Object
  3,                                      !- Outlet Port
  {35b84b63-676a-4f8b-8d8a-49819e51c0f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c32e97d-fde2-4fae-a8a0-8b538aee3fa7}, !- Handle
  {9694306f-1c82-496b-8b67-09c759a097b2}, !- Name
  {35b84b63-676a-4f8b-8d8a-49819e51c0f8}, !- Source Object
  3,                                      !- Outlet Port
  {5a50ab44-55e2-4b07-a7c2-bb062a1a38c1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d193e146-e41d-4cb8-873a-d56430d1f247}, !- Handle
  Node 321,                               !- Name
  {d904c101-c355-41ab-8d8e-9eea5fc12dde}, !- Inlet Port
  {fd7abcc7-fe46-483f-bfbe-bc0690769f74}; !- Outlet Port

OS:Connection,
  {d904c101-c355-41ab-8d8e-9eea5fc12dde}, !- Handle
  {22d6bd1e-db04-4c48-b575-4747702cfff7}, !- Name
  {5a50ab44-55e2-4b07-a7c2-bb062a1a38c1}, !- Source Object
  6,                                      !- Outlet Port
  {d193e146-e41d-4cb8-873a-d56430d1f247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd7abcc7-fe46-483f-bfbe-bc0690769f74}, !- Handle
  {e08cf1f0-7d00-4a67-b532-a2dbea390f3b}, !- Name
  {d193e146-e41d-4cb8-873a-d56430d1f247}, !- Source Object
  3,                                      !- Outlet Port
  {ded1145e-feaf-4887-8430-d72783714bb3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {323be07d-9b71-4d0f-812b-9415f1e2620f}, !- Handle
  {7fd7bcba-7f74-497b-8243-4b0c85de3cde}, !- Name
  {ded1145e-feaf-4887-8430-d72783714bb3}, !- Source Object
  9,                                      !- Outlet Port
  {2337621e-9e38-4750-8651-7b01fb1c12f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5b33bc67-bc79-481e-afb1-4882718bb663}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {98922816-7617-4e36-8791-b677e5a6085f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {aa7d4252-bbc1-45ec-abbc-ab1341a75ed4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {aa7d4252-bbc1-45ec-abbc-ab1341a75ed4}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b5e81254-2f10-4655-ba33-a7fea444854b}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {5b33bc67-bc79-481e-afb1-4882718bb663}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f8e162c1-b795-452c-8dc6-ac27ef610dd6}, !- Mixed Air Node Name
  {83383c46-8f02-43f8-babb-6e88846effbf}, !- Outdoor Air Stream Node Name
  {d0c9c25c-6b1d-4737-8055-4c2f62ece925}, !- Relief Air Stream Node Name
  {9c31b3f2-ec4b-4660-bc6b-b5db143b7844}; !- Return Air Stream Node Name

OS:Node,
  {3a2d1689-2174-4bbd-bf74-f7af2f9a881b}, !- Handle
  Node 322,                               !- Name
  ,                                       !- Inlet Port
  {024e4366-3877-4a3a-96c6-c91d235fa297}; !- Outlet Port

OS:Node,
  {84ca903e-5530-4831-87fd-1ef741eb749f}, !- Handle
  Node 323,                               !- Name
  {fdaa749d-c2b8-45d6-aae0-cb97155e025d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {d5867bb7-11c7-4081-91f9-807d918723e4}, !- Handle
  Node 324,                               !- Name
  {f8e162c1-b795-452c-8dc6-ac27ef610dd6}, !- Inlet Port
  {da6cd7b0-e65e-4df6-a3c5-6bfdaea5fc10}; !- Outlet Port

OS:Connection,
  {9c31b3f2-ec4b-4660-bc6b-b5db143b7844}, !- Handle
  {e259d076-2d5c-4264-9f0b-d9f2e921e54f}, !- Name
  {b7054906-a998-47f0-bfe8-20fdbc16c9fe}, !- Source Object
  3,                                      !- Outlet Port
  {b5e81254-2f10-4655-ba33-a7fea444854b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f8e162c1-b795-452c-8dc6-ac27ef610dd6}, !- Handle
  {c2877ae7-0afa-48e3-a088-968b8a24c12c}, !- Name
  {b5e81254-2f10-4655-ba33-a7fea444854b}, !- Source Object
  5,                                      !- Outlet Port
  {d5867bb7-11c7-4081-91f9-807d918723e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6cd7b0-e65e-4df6-a3c5-6bfdaea5fc10}, !- Handle
  {7fa608ae-33af-4754-90b3-d367cb2e0852}, !- Name
  {d5867bb7-11c7-4081-91f9-807d918723e4}, !- Source Object
  3,                                      !- Outlet Port
  {4b9cd42a-bfc4-43fc-ae0c-b00286251bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {719ca895-8320-48b8-ba00-aeeeced73ab1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {a62cca3f-7cfc-4c20-9862-a40923c1ea61}, !- Air Inlet Node Name
  {091baa78-99d3-4229-a350-6c26999d8f65}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {12524f21-14a1-4b9b-9548-b690358d6064}, !- Handle
  Node 325,                               !- Name
  {8289025a-cf59-4657-a8df-2c4445660c4b}, !- Inlet Port
  {ec1d3edc-5112-4916-af3e-4bba3905ca8a}; !- Outlet Port

OS:Connection,
  {323f5a0c-cdb9-4b94-a49d-7d8136d6353b}, !- Handle
  {40f7dba3-2305-40f3-a460-939729dcc0ed}, !- Name
  {10276475-c40b-4ca2-8c2a-6e30c134c48c}, !- Source Object
  3,                                      !- Outlet Port
  {4c0bbdee-482c-4da7-b589-70bffa2ba7c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8289025a-cf59-4657-a8df-2c4445660c4b}, !- Handle
  {279b501b-eb76-455f-837f-0b183b9e8fac}, !- Name
  {c5e7d57f-b968-45ee-809b-8e17d1a8b3f4}, !- Source Object
  3,                                      !- Outlet Port
  {12524f21-14a1-4b9b-9548-b690358d6064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec1d3edc-5112-4916-af3e-4bba3905ca8a}, !- Handle
  {1d2b808a-b6ae-4190-b470-52225f492ff5}, !- Name
  {12524f21-14a1-4b9b-9548-b690358d6064}, !- Source Object
  3,                                      !- Outlet Port
  {94f52b7d-e55d-48c1-bf84-1e5a2aefbb39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63df9ac1-07ce-44b9-b2fc-47d5c89e36c1}, !- Handle
  Node 326,                               !- Name
  {718c26c2-68fd-4d75-b961-7f5861374b2f}, !- Inlet Port
  {a62cca3f-7cfc-4c20-9862-a40923c1ea61}; !- Outlet Port

OS:Connection,
  {718c26c2-68fd-4d75-b961-7f5861374b2f}, !- Handle
  {bfadad4f-0034-40b2-a95e-9074ea8207be}, !- Name
  {4eb4bb1f-c72e-45f4-b65c-87ce2a0de201}, !- Source Object
  3,                                      !- Outlet Port
  {63df9ac1-07ce-44b9-b2fc-47d5c89e36c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62cca3f-7cfc-4c20-9862-a40923c1ea61}, !- Handle
  {ee423d86-a4d7-4166-8937-3bb6d0ee0fb7}, !- Name
  {63df9ac1-07ce-44b9-b2fc-47d5c89e36c1}, !- Source Object
  3,                                      !- Outlet Port
  {719ca895-8320-48b8-ba00-aeeeced73ab1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {091baa78-99d3-4229-a350-6c26999d8f65}, !- Handle
  {f5012a9b-1d7a-492a-8fb3-f5bbd80b279e}, !- Name
  {719ca895-8320-48b8-ba00-aeeeced73ab1}, !- Source Object
  4,                                      !- Outlet Port
  {10276475-c40b-4ca2-8c2a-6e30c134c48c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {10bd5b58-1c3f-4062-85bd-9335cf779877}, !- Handle
  Makeup-Air Unit Supply Air Temp 46,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {8cbd96d8-6b7c-4383-b696-92c1c9595e72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cbd96d8-6b7c-4383-b696-92c1c9595e72}, !- Handle
  Makeup Air Unit Supply Air Temp Default 46, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2c58e428-dac3-40c7-b785-ad1b23a11c8f}, !- Handle
  Setpoint Manager Scheduled 24,          !- Name
  Temperature,                            !- Control Variable
  {10bd5b58-1c3f-4062-85bd-9335cf779877}, !- Schedule Name
  {3febf40e-bdf9-4485-8702-751988b39072}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {36b93c71-8a43-4e4b-a3fc-0193f061ada6}, !- Handle
  sys_3|mixed|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {efb47838-ff0c-4936-86ed-9cfae5eedec8}, !- Availability Schedule
  {733ff4cb-32fd-47e2-8583-92182e041176}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba8a0b6d-1e20-4c3c-9de3-c4da2e0aea66}, !- Supply Side Inlet Node Name
  {e85e87b7-db97-432c-b5e0-2d638b17ac44}, !- Demand Side Outlet Node Name
  {aed4178f-4138-4e02-89be-b83e615244bb}, !- Demand Side Inlet Node A
  {05d63b64-71fe-4f76-bb71-96dcb2c5a206}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {643cba31-d54c-4a9b-8f99-e28c7b8c601f}, !- Demand Mixer Name
  {b2fcb964-e4c1-4598-a598-b24e17ca4d05}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {70fed5f8-76a2-4861-a8e8-2aaf439286a6}, !- Handle
  Node 327,                               !- Name
  {ba8a0b6d-1e20-4c3c-9de3-c4da2e0aea66}, !- Inlet Port
  {797b1e44-28da-4054-8e2d-e81a30d3ad1a}; !- Outlet Port

OS:Node,
  {3febf40e-bdf9-4485-8702-751988b39072}, !- Handle
  Node 328,                               !- Name
  {17b03db3-e513-4f36-90be-d6ba44c72e7b}, !- Inlet Port
  {05d63b64-71fe-4f76-bb71-96dcb2c5a206}; !- Outlet Port

OS:Connection,
  {ba8a0b6d-1e20-4c3c-9de3-c4da2e0aea66}, !- Handle
  {0491642f-3960-4a63-b3b6-7ee3b1e97ad5}, !- Name
  {36b93c71-8a43-4e4b-a3fc-0193f061ada6}, !- Source Object
  8,                                      !- Outlet Port
  {70fed5f8-76a2-4861-a8e8-2aaf439286a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d63b64-71fe-4f76-bb71-96dcb2c5a206}, !- Handle
  {54911055-1758-4146-bfd5-b2c36c083ae7}, !- Name
  {3febf40e-bdf9-4485-8702-751988b39072}, !- Source Object
  3,                                      !- Outlet Port
  {36b93c71-8a43-4e4b-a3fc-0193f061ada6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {53ddc597-b54a-4e8b-9eea-2dbf6d981d8e}, !- Handle
  Node 329,                               !- Name
  {aed4178f-4138-4e02-89be-b83e615244bb}, !- Inlet Port
  {fa1b44cb-eafc-4375-bc18-c7723023a8df}; !- Outlet Port

OS:Node,
  {4e09c543-48e5-4b8f-9468-94288222a25a}, !- Handle
  Node 330,                               !- Name
  {2c72cb0f-1d55-480e-8ebf-ee127d6ad3f3}, !- Inlet Port
  {e85e87b7-db97-432c-b5e0-2d638b17ac44}; !- Outlet Port

OS:Node,
  {89a22f5a-7f33-4b78-bf28-a53d29699854}, !- Handle
  Node 331,                               !- Name
  {99fca421-1cdf-46af-a0b7-00d4953c90d0}, !- Inlet Port
  {acdca1a9-034a-40d6-a0b6-7e51eb568087}; !- Outlet Port

OS:Connection,
  {aed4178f-4138-4e02-89be-b83e615244bb}, !- Handle
  {3834444a-32f2-46f7-af95-eaf3bff237ae}, !- Name
  {36b93c71-8a43-4e4b-a3fc-0193f061ada6}, !- Source Object
  10,                                     !- Outlet Port
  {53ddc597-b54a-4e8b-9eea-2dbf6d981d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85e87b7-db97-432c-b5e0-2d638b17ac44}, !- Handle
  {c241be66-41b7-4af5-842e-3b9b5c5ce1b9}, !- Name
  {4e09c543-48e5-4b8f-9468-94288222a25a}, !- Source Object
  3,                                      !- Outlet Port
  {36b93c71-8a43-4e4b-a3fc-0193f061ada6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b2fcb964-e4c1-4598-a598-b24e17ca4d05}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {fa1b44cb-eafc-4375-bc18-c7723023a8df}, !- Inlet Node Name
  {e558deb9-b1a1-4137-ab38-4459c18791ee}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {643cba31-d54c-4a9b-8f99-e28c7b8c601f}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {2c72cb0f-1d55-480e-8ebf-ee127d6ad3f3}, !- Outlet Node Name
  {93b6dd3a-74f9-4f84-bf84-c4f948c84cfa}; !- Inlet Node Name 1

OS:Connection,
  {fa1b44cb-eafc-4375-bc18-c7723023a8df}, !- Handle
  {32f671ed-ff0e-4795-bbae-35e35455596d}, !- Name
  {53ddc597-b54a-4e8b-9eea-2dbf6d981d8e}, !- Source Object
  3,                                      !- Outlet Port
  {b2fcb964-e4c1-4598-a598-b24e17ca4d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c72cb0f-1d55-480e-8ebf-ee127d6ad3f3}, !- Handle
  {3de5e48f-9d9f-49b1-98f2-48c245dce9fa}, !- Name
  {643cba31-d54c-4a9b-8f99-e28c7b8c601f}, !- Source Object
  2,                                      !- Outlet Port
  {4e09c543-48e5-4b8f-9468-94288222a25a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {632665e1-d772-4545-b000-b25b37b2caa9}, !- Handle
  {36b93c71-8a43-4e4b-a3fc-0193f061ada6}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {733ff4cb-32fd-47e2-8583-92182e041176}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {a24d1d8c-d216-4784-9f85-b7b02f59c762}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4767b781-49e2-4ff7-a3ec-9a21a840d823}, !- Handle
  System Supply Fan 23,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6d60207e-0e5f-4c09-97a8-d41ab527d8c2}, !- Air Inlet Node Name
  {17b03db3-e513-4f36-90be-d6ba44c72e7b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {33f9ae6f-0517-44b4-a66a-ca03a7c8f805}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 23 12kBtu/hr 3.66COP, !- Name
  {69488253-f68a-40e0-97c0-8a15827a3e80}, !- Indoor Air Inlet Node Name
  {362ed51e-8803-411e-90d6-f39e628f6b2f}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  3580.77026367188,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {9ebdd33d-79d4-4651-971a-fd8bb885109f}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {0eafe845-f7b0-49ea-b5de-5e9a3628b8ae}; !- Speed Data List

OS:Curve:Quadratic,
  {c27f7cfc-e417-4d2d-817c-95d369264347}, !- Handle
  Curve Quadratic 139,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {0eafe845-f7b0-49ea-b5de-5e9a3628b8ae}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 23, !- Name
  {8d9b25b2-bc12-44d0-a053-1592d7d4cc6c}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {8d9b25b2-bc12-44d0-a053-1592d7d4cc6c}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 24, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.66,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {616e410f-ea6a-41a2-a3d7-62fc4d3c285a}, !- Handle
  Curve Biquadratic 93,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {af17f4a7-fd99-44df-bcf2-be46d59da8b7}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {65ff7524-695e-40a1-ba34-267b79950b9e}, !- Handle
  Curve Biquadratic 94,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {2f661540-c59e-4ed2-abc0-4c0030fb2514}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {26c587ce-ae3f-48b0-b835-1b7312f63281}, !- Handle
  CoilHeatingElectric 23,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {558c4ba3-10fe-4295-9f33-bf7f1318fa1e}, !- Air Inlet Node Name
  {f893ce64-92ca-4cb8-9c71-6768fe4df068}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {ecf5073c-886b-4b49-a775-9a90be818729}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 23 12kBtu/hr 4.2COP, !- Name
  {243ee1dd-8e03-4ec6-ab84-c75a3e32d6b1}, !- Indoor Air Inlet Node Name
  {e884926e-e54d-402f-aa9b-1ed0e3af4378}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  3580.77026367188,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {e6b19c7c-4d6d-4036-9f46-e70786be26ed}, !- Energy Part Load Fraction Curve Name
  {016c2584-2271-4fa0-a6c3-b93220c78256}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {a4293364-6418-4091-a3a0-ad8e299b38f4}; !- Speed Data List

OS:Curve:Quadratic,
  {2ba1c7ec-bd63-4b70-aec8-0606b2fddcdc}, !- Handle
  Curve Quadratic 142,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {a4293364-6418-4091-a3a0-ad8e299b38f4}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 23, !- Name
  {cf3ccc9f-b328-4ce6-838d-5236560892cc}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {cf3ccc9f-b328-4ce6-838d-5236560892cc}, !- Handle
  Coil Heating DX Variable Speed Speed Data 24, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.2,                                    !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {e737f505-e798-451e-9244-1016db6ad429}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {66061076-eec6-4588-a7fc-0d15d2fda98b}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a16ed34-58e6-41fe-aa23-145e85c374aa}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4a455748-c16b-4979-bfb8-43dcdc449814}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {016c2584-2271-4fa0-a6c3-b93220c78256}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 23, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {8b6967be-562b-42dc-ae52-a5b4c665c050}, !- Handle
  Node 332,                               !- Name
  {362ed51e-8803-411e-90d6-f39e628f6b2f}, !- Inlet Port
  {243ee1dd-8e03-4ec6-ab84-c75a3e32d6b1}; !- Outlet Port

OS:Connection,
  {362ed51e-8803-411e-90d6-f39e628f6b2f}, !- Handle
  {3a962ec9-e330-4d76-bcb3-8ce7bc898144}, !- Name
  {33f9ae6f-0517-44b4-a66a-ca03a7c8f805}, !- Source Object
  3,                                      !- Outlet Port
  {8b6967be-562b-42dc-ae52-a5b4c665c050}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243ee1dd-8e03-4ec6-ab84-c75a3e32d6b1}, !- Handle
  {1d82fd53-78f4-47ce-930a-ed2c0d558f59}, !- Name
  {8b6967be-562b-42dc-ae52-a5b4c665c050}, !- Source Object
  3,                                      !- Outlet Port
  {ecf5073c-886b-4b49-a775-9a90be818729}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a6f0e81-b08a-4c14-b949-456210a45555}, !- Handle
  Node 333,                               !- Name
  {e884926e-e54d-402f-aa9b-1ed0e3af4378}, !- Inlet Port
  {558c4ba3-10fe-4295-9f33-bf7f1318fa1e}; !- Outlet Port

OS:Connection,
  {e884926e-e54d-402f-aa9b-1ed0e3af4378}, !- Handle
  {bfe10a1b-ae8e-47b1-86be-ab7725b137a8}, !- Name
  {ecf5073c-886b-4b49-a775-9a90be818729}, !- Source Object
  3,                                      !- Outlet Port
  {0a6f0e81-b08a-4c14-b949-456210a45555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558c4ba3-10fe-4295-9f33-bf7f1318fa1e}, !- Handle
  {293c67d8-2630-48c0-863d-81828143b6eb}, !- Name
  {0a6f0e81-b08a-4c14-b949-456210a45555}, !- Source Object
  3,                                      !- Outlet Port
  {26c587ce-ae3f-48b0-b835-1b7312f63281}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b0d7841f-ca27-4a27-b550-577f768592b8}, !- Handle
  Node 334,                               !- Name
  {f893ce64-92ca-4cb8-9c71-6768fe4df068}, !- Inlet Port
  {6d60207e-0e5f-4c09-97a8-d41ab527d8c2}; !- Outlet Port

OS:Connection,
  {f893ce64-92ca-4cb8-9c71-6768fe4df068}, !- Handle
  {6b199f13-5891-4b5d-848d-6ff2251af0cf}, !- Name
  {26c587ce-ae3f-48b0-b835-1b7312f63281}, !- Source Object
  6,                                      !- Outlet Port
  {b0d7841f-ca27-4a27-b550-577f768592b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d60207e-0e5f-4c09-97a8-d41ab527d8c2}, !- Handle
  {e0247fc6-9585-4ec3-9042-e4784d01f9bc}, !- Name
  {b0d7841f-ca27-4a27-b550-577f768592b8}, !- Source Object
  3,                                      !- Outlet Port
  {4767b781-49e2-4ff7-a3ec-9a21a840d823}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {17b03db3-e513-4f36-90be-d6ba44c72e7b}, !- Handle
  {a23fdce7-bb4f-4d43-b758-5254c4ca8b25}, !- Name
  {4767b781-49e2-4ff7-a3ec-9a21a840d823}, !- Source Object
  9,                                      !- Outlet Port
  {3febf40e-bdf9-4485-8702-751988b39072}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {5031e18f-085a-4eb9-b7d0-0a07e8841511}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {efb47838-ff0c-4936-86ed-9cfae5eedec8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {259734be-ec0e-4c29-a556-ff16205dc5c9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {259734be-ec0e-4c29-a556-ff16205dc5c9}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {99f851d8-8cd5-4c3d-8c94-e36f88fcfed3}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {5031e18f-085a-4eb9-b7d0-0a07e8841511}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {930c56dc-715e-4900-96e4-e720b6a54bf3}, !- Mixed Air Node Name
  {f095da31-0364-47a2-88b7-1bd81fc27916}, !- Outdoor Air Stream Node Name
  {d0dacf27-5c6a-40e2-bdfc-aa9d17c90fa8}, !- Relief Air Stream Node Name
  {797b1e44-28da-4054-8e2d-e81a30d3ad1a}; !- Return Air Stream Node Name

OS:Node,
  {81b04765-f143-4fa3-96bf-e2a321300423}, !- Handle
  Node 335,                               !- Name
  ,                                       !- Inlet Port
  {4913bfb9-7432-48cf-9dde-bc533e23d30f}; !- Outlet Port

OS:Node,
  {42dc69b8-754f-4ed8-9639-113449f1d98b}, !- Handle
  Node 336,                               !- Name
  {5e568e71-80da-45b1-9d48-42f4e7e51311}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {1e3685b0-5bbf-4240-a70b-9b8eca56efde}, !- Handle
  Node 337,                               !- Name
  {930c56dc-715e-4900-96e4-e720b6a54bf3}, !- Inlet Port
  {69488253-f68a-40e0-97c0-8a15827a3e80}; !- Outlet Port

OS:Connection,
  {797b1e44-28da-4054-8e2d-e81a30d3ad1a}, !- Handle
  {fb75c4c8-0f69-457d-a606-45f9922ec5e9}, !- Name
  {70fed5f8-76a2-4861-a8e8-2aaf439286a6}, !- Source Object
  3,                                      !- Outlet Port
  {99f851d8-8cd5-4c3d-8c94-e36f88fcfed3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {930c56dc-715e-4900-96e4-e720b6a54bf3}, !- Handle
  {aacf56c9-4def-46f4-9644-5895bede441c}, !- Name
  {99f851d8-8cd5-4c3d-8c94-e36f88fcfed3}, !- Source Object
  5,                                      !- Outlet Port
  {1e3685b0-5bbf-4240-a70b-9b8eca56efde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69488253-f68a-40e0-97c0-8a15827a3e80}, !- Handle
  {31f34011-9160-4e04-8c60-d30cd1e1e758}, !- Name
  {1e3685b0-5bbf-4240-a70b-9b8eca56efde}, !- Source Object
  3,                                      !- Outlet Port
  {33f9ae6f-0517-44b4-a66a-ca03a7c8f805}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ec3ace9b-6f1f-4360-9b1f-574da4cd1047}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {c0b9ec73-973d-4861-9bcb-0f95f22a9f88}, !- Air Inlet Node Name
  {99fca421-1cdf-46af-a0b7-00d4953c90d0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {14664592-24f9-421e-813f-4ea14dee129c}, !- Handle
  Node 338,                               !- Name
  {de1d3a36-f9c7-4572-8d8d-d43799cc494a}, !- Inlet Port
  {93b6dd3a-74f9-4f84-bf84-c4f948c84cfa}; !- Outlet Port

OS:Connection,
  {acdca1a9-034a-40d6-a0b6-7e51eb568087}, !- Handle
  {a23884a6-1869-4069-a2f0-6934065b4194}, !- Name
  {89a22f5a-7f33-4b78-bf28-a53d29699854}, !- Source Object
  3,                                      !- Outlet Port
  {478ee59a-e734-4406-b013-6a155911ac3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de1d3a36-f9c7-4572-8d8d-d43799cc494a}, !- Handle
  {5594b903-b344-4192-ad6c-d88b90f690ef}, !- Name
  {9ae7eb46-48fa-46e6-af87-f30658b60baa}, !- Source Object
  3,                                      !- Outlet Port
  {14664592-24f9-421e-813f-4ea14dee129c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b6dd3a-74f9-4f84-bf84-c4f948c84cfa}, !- Handle
  {a8c074d8-a4e2-4d10-92cd-165227a8442f}, !- Name
  {14664592-24f9-421e-813f-4ea14dee129c}, !- Source Object
  3,                                      !- Outlet Port
  {643cba31-d54c-4a9b-8f99-e28c7b8c601f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8adcf6c3-156d-490f-9869-9b0f83952668}, !- Handle
  Node 339,                               !- Name
  {e558deb9-b1a1-4137-ab38-4459c18791ee}, !- Inlet Port
  {c0b9ec73-973d-4861-9bcb-0f95f22a9f88}; !- Outlet Port

OS:Connection,
  {e558deb9-b1a1-4137-ab38-4459c18791ee}, !- Handle
  {6e1ae7f5-6dc6-42bc-bcfb-ca854e0682f1}, !- Name
  {b2fcb964-e4c1-4598-a598-b24e17ca4d05}, !- Source Object
  3,                                      !- Outlet Port
  {8adcf6c3-156d-490f-9869-9b0f83952668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b9ec73-973d-4861-9bcb-0f95f22a9f88}, !- Handle
  {8b0d739b-354c-488e-9f22-00297e64b073}, !- Name
  {8adcf6c3-156d-490f-9869-9b0f83952668}, !- Source Object
  3,                                      !- Outlet Port
  {ec3ace9b-6f1f-4360-9b1f-574da4cd1047}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99fca421-1cdf-46af-a0b7-00d4953c90d0}, !- Handle
  {125f8ea1-e469-4087-86ee-fef0332b386f}, !- Name
  {ec3ace9b-6f1f-4360-9b1f-574da4cd1047}, !- Source Object
  4,                                      !- Outlet Port
  {89a22f5a-7f33-4b78-bf28-a53d29699854}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a56d4cd0-0dbc-4188-a302-2efc36bb82d0}, !- Handle
  Makeup-Air Unit Supply Air Temp 47,     !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  {1022c2e4-64a6-416e-9645-32f7f0175727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1022c2e4-64a6-416e-9645-32f7f0175727}, !- Handle
  Makeup Air Unit Supply Air Temp Default 47, !- Name
  {f4237216-e8fc-4e05-945f-5f124f57c05f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7b261a78-8b9b-4526-82f2-16fd077aa743}, !- Handle
  Setpoint Manager Scheduled 25,          !- Name
  Temperature,                            !- Control Variable
  {a56d4cd0-0dbc-4188-a302-2efc36bb82d0}, !- Schedule Name
  {144e9730-5108-4ded-8709-cf15f9f2d654}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {38fe4574-07c0-48b9-959e-8a27de71353c}, !- Handle
  sys_4|mixed|shr>erv|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {de1fec33-98d6-46aa-8fa0-fde618f3c7eb}, !- Availability Schedule
  {b4322655-fb17-4a9e-a718-e01ff6a78167}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {51ed362a-b14e-43f2-ad17-abef72b6290d}, !- Supply Side Inlet Node Name
  {984e30fb-7576-4f0e-b55f-75dcab48753d}, !- Demand Side Outlet Node Name
  {c42d3315-b500-4229-aef3-79d41eef43ce}, !- Demand Side Inlet Node A
  {3dfa456e-9c6d-41f5-8f02-b78b5e3c41c6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {060fb6a7-4ba7-4088-b5f5-30325a7aaa33}, !- Demand Mixer Name
  {02a3105c-5eaf-4087-a65e-b9f14ce703d3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {394f91e6-931a-4294-ae8b-4779f5839742}, !- Handle
  Node 340,                               !- Name
  {51ed362a-b14e-43f2-ad17-abef72b6290d}, !- Inlet Port
  {79abc856-76a6-419a-8329-7df8ae91e051}; !- Outlet Port

OS:Node,
  {144e9730-5108-4ded-8709-cf15f9f2d654}, !- Handle
  Node 341,                               !- Name
  {f2e13311-2654-4e42-8e84-48aa50e8327b}, !- Inlet Port
  {3dfa456e-9c6d-41f5-8f02-b78b5e3c41c6}; !- Outlet Port

OS:Connection,
  {51ed362a-b14e-43f2-ad17-abef72b6290d}, !- Handle
  {c3adecd5-3c6c-4a4b-9723-5bea585cc914}, !- Name
  {38fe4574-07c0-48b9-959e-8a27de71353c}, !- Source Object
  8,                                      !- Outlet Port
  {394f91e6-931a-4294-ae8b-4779f5839742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dfa456e-9c6d-41f5-8f02-b78b5e3c41c6}, !- Handle
  {9c364dfe-5396-4637-9adc-26f50454364f}, !- Name
  {144e9730-5108-4ded-8709-cf15f9f2d654}, !- Source Object
  3,                                      !- Outlet Port
  {38fe4574-07c0-48b9-959e-8a27de71353c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3d6f41e2-7a5a-4a7c-b9f8-cccad88a0ad9}, !- Handle
  Node 342,                               !- Name
  {c42d3315-b500-4229-aef3-79d41eef43ce}, !- Inlet Port
  {afeb34da-158d-4edb-9aa3-5a8444b3a9af}; !- Outlet Port

OS:Node,
  {f2ac3d22-a01d-458a-8bdf-db7b281648e6}, !- Handle
  Node 343,                               !- Name
  {624781b9-2af6-4e47-82f8-3f09a0bb3a62}, !- Inlet Port
  {984e30fb-7576-4f0e-b55f-75dcab48753d}; !- Outlet Port

OS:Node,
  {9e327a8a-51a7-43f9-836d-3f0de1613826}, !- Handle
  Node 344,                               !- Name
  {e1b131ac-0458-4330-9f4f-93f11202164c}, !- Inlet Port
  {4c13bd95-be83-4b74-8fc4-0cdc9e99c128}; !- Outlet Port

OS:Connection,
  {c42d3315-b500-4229-aef3-79d41eef43ce}, !- Handle
  {6cbd028b-5a42-42b9-a0ee-f42d113e9625}, !- Name
  {38fe4574-07c0-48b9-959e-8a27de71353c}, !- Source Object
  10,                                     !- Outlet Port
  {3d6f41e2-7a5a-4a7c-b9f8-cccad88a0ad9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984e30fb-7576-4f0e-b55f-75dcab48753d}, !- Handle
  {2ec85f8d-f549-47ee-b93b-7c1314c7e526}, !- Name
  {f2ac3d22-a01d-458a-8bdf-db7b281648e6}, !- Source Object
  3,                                      !- Outlet Port
  {38fe4574-07c0-48b9-959e-8a27de71353c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {02a3105c-5eaf-4087-a65e-b9f14ce703d3}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {afeb34da-158d-4edb-9aa3-5a8444b3a9af}, !- Inlet Node Name
  {7a757866-50f0-45fb-9e3b-5321a2fbeaa8}, !- Outlet Node Name 1
  {bf30b68c-ce08-4300-9242-a73aa22e1495}, !- Outlet Node Name 2
  {c2f09b85-0561-4654-89e9-7163c97c330b}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {060fb6a7-4ba7-4088-b5f5-30325a7aaa33}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {624781b9-2af6-4e47-82f8-3f09a0bb3a62}, !- Outlet Node Name
  {63bbecd9-207c-460e-9edf-d7496a547f64}, !- Inlet Node Name 1
  {db9dd566-e398-44e7-b1bd-3cc997a72269}, !- Inlet Node Name 2
  {59624318-2e09-4430-86ea-a1c5c2fb9ab6}; !- Inlet Node Name 3

OS:Connection,
  {afeb34da-158d-4edb-9aa3-5a8444b3a9af}, !- Handle
  {db325177-9356-4f0b-b22c-ff5fe044f376}, !- Name
  {3d6f41e2-7a5a-4a7c-b9f8-cccad88a0ad9}, !- Source Object
  3,                                      !- Outlet Port
  {02a3105c-5eaf-4087-a65e-b9f14ce703d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {624781b9-2af6-4e47-82f8-3f09a0bb3a62}, !- Handle
  {821285f7-09f1-4d47-8bcb-17a40336d8f2}, !- Name
  {060fb6a7-4ba7-4088-b5f5-30325a7aaa33}, !- Source Object
  2,                                      !- Outlet Port
  {f2ac3d22-a01d-458a-8bdf-db7b281648e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9e50c7a8-d4ec-43d7-95d7-dd89bbdfb927}, !- Handle
  {38fe4574-07c0-48b9-959e-8a27de71353c}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  19.9,                                   !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b4322655-fb17-4a9e-a718-e01ff6a78167}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {f820249a-16aa-4fc2-92e8-a7ad22e30f57}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {95e0ba2b-2526-4595-92ca-cbd60bc32b02}, !- Handle
  System Supply Fan 24,                   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {99671af5-a363-486e-9ad5-b0617f62a9e1}, !- Air Inlet Node Name
  {f2e13311-2654-4e42-8e84-48aa50e8327b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {b3748d04-f3c1-4c55-bb3a-8267880dba5b}, !- Handle
  CoilCoolingDXVariableSpeed_CCASHP 24 8kBtu/hr 4.71COP, !- Name
  {56be049a-d0c4-402b-9a96-8875bc21e36e}, !- Indoor Air Inlet Node Name
  {09bd210a-b499-4524-872d-f032b789eb65}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  2439.5439453125,                        !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {653b0ae1-c955-40ae-8031-6024c16f3071}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {cebb4afb-6480-428c-a893-2b2cf07dc39b}; !- Speed Data List

OS:Curve:Quadratic,
  {445a29c1-e771-4f0e-a5b3-d0de215e9d2a}, !- Handle
  Curve Quadratic 145,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {cebb4afb-6480-428c-a893-2b2cf07dc39b}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 24, !- Name
  {a4fec453-3117-4be5-b508-7b99620afe20}; !- Model Object 1

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {a4fec453-3117-4be5-b508-7b99620afe20}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 25, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.71,                                   !- Reference Unit Gross Rated Cooling COP {W/W}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Energy Input Ratio Function of Temperature Curve Name
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {2a5e570b-9a4b-45e5-88a7-7ac292a2d758}, !- Handle
  Curve Biquadratic 97,                   !- Name
  1.6253449506,                           !- Coefficient1 Constant
  -0.0786550838,                          !- Coefficient2 x
  0.0030679776,                           !- Coefficient3 x**2
  0.0008002088,                           !- Coefficient4 y
  -3.5406e-05,                            !- Coefficient5 y**2
  -0.0003534409,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {9a93cf57-8e51-4600-9126-d6ad242703d6}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1a984a7-a11e-411a-8acb-c1f3b878fc34}, !- Handle
  Curve Biquadratic 98,                   !- Name
  1.4240389306,                           !- Coefficient1 Constant
  -0.0593310687,                          !- Coefficient2 x
  0.002606807,                            !- Coefficient3 x**2
  0.0008867551,                           !- Coefficient4 y
  -3.69191e-05,                           !- Coefficient5 y**2
  -0.0003552805,                          !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  22.22,                                  !- Maximum Value of x
  12.78,                                  !- Minimum Value of y
  51.67;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {1c03df30-8cad-437d-8457-5ca79705869c}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:Electric,
  {7694f77d-36cd-4934-9a33-2e08abb55cd1}, !- Handle
  CoilHeatingElectric 24,                 !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f24b7c75-61d4-42a4-b078-2721d46d711d}, !- Air Inlet Node Name
  {23103c4e-7ef7-43c4-85d1-c2b59da7fc59}; !- Air Outlet Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {5b5b5d9a-5b05-42c8-8ccb-c666b0cdb518}, !- Handle
  CoilHeatingDXVariableSpeed_CCASHP 24 8kBtu/hr 4.68COP, !- Name
  {525fa77e-b78b-4545-8364-d9a305a89c73}, !- Indoor Air Inlet Node Name
  {e1d53b56-e818-4d9a-bd59-b599c672bfdb}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  2439.5439453125,                        !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {7951e31d-e5a9-41db-9248-2e4ae18d09cd}, !- Energy Part Load Fraction Curve Name
  {f2053ed6-756a-440d-8a01-6f67f2dbdea0}, !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  0.001,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  {3579b316-1c31-4b6f-997b-f52c97a5d9b2}; !- Speed Data List

OS:Curve:Quadratic,
  {078b7aef-c08c-4137-9f4b-138baebb034e}, !- Handle
  Curve Quadratic 148,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {3579b316-1c31-4b6f-997b-f52c97a5d9b2}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 24, !- Name
  {aa289068-f771-451c-9362-430623dd6f1a}; !- Model Object 1

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {aa289068-f771-451c-9362-430623dd6f1a}, !- Handle
  Coil Heating DX Variable Speed Speed Data 25, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.68,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Heating Capacity Function of Temperature Curve Name
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Energy Input Ratio Function of Temperature Curve Name
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Curve:Biquadratic,
  {7a72d13b-e4ac-4924-8a61-1fa5dde93d51}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.8406506803,                           !- Coefficient1 Constant
  -8.3433e-05,                            !- Coefficient2 x
  -6.83822e-05,                           !- Coefficient3 x**2
  0.0234244981,                           !- Coefficient4 y
  0.000176366,                            !- Coefficient5 y**2
  -9.01777e-05,                           !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {4e6c6397-5614-4eba-ad34-370b52d4874b}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03527c82-231e-4a9b-9a57-378c10a509b0}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.9172082199,                           !- Coefficient1 Constant
  -0.0116036212,                          !- Coefficient2 x
  0.0010074804,                           !- Coefficient3 x**2
  -0.0089288423,                          !- Coefficient4 y
  0.0009349133,                           !- Coefficient5 y**2
  -0.0009326244,                          !- Coefficient6 x*y
  17.78,                                  !- Minimum Value of x
  23.33,                                  !- Maximum Value of x
  -30.56,                                 !- Minimum Value of y
  17.22;                                  !- Maximum Value of y

OS:Curve:Quadratic,
  {fab6cd66-8873-4222-8992-2c687ae5204c}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {f2053ed6-756a-440d-8a01-6f67f2dbdea0}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 24, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Node,
  {6e8bb507-d898-4b91-a754-554b9f7e3d8c}, !- Handle
  Node 345,                               !- Name
  {09bd210a-b499-4524-872d-f032b789eb65}, !- Inlet Port
  {525fa77e-b78b-4545-8364-d9a305a89c73}; !- Outlet Port

OS:Connection,
  {09bd210a-b499-4524-872d-f032b789eb65}, !- Handle
  {fc855722-1f46-432c-9bea-173d249cd1b6}, !- Name
  {b3748d04-f3c1-4c55-bb3a-8267880dba5b}, !- Source Object
  3,                                      !- Outlet Port
  {6e8bb507-d898-4b91-a754-554b9f7e3d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {525fa77e-b78b-4545-8364-d9a305a89c73}, !- Handle
  {b2a13dd7-2a12-42c3-82c8-06413c81bd7f}, !- Name
  {6e8bb507-d898-4b91-a754-554b9f7e3d8c}, !- Source Object
  3,                                      !- Outlet Port
  {5b5b5d9a-5b05-42c8-8ccb-c666b0cdb518}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88e42da9-0262-4b42-ab4a-c292ec36ffa1}, !- Handle
  Node 346,                               !- Name
  {e1d53b56-e818-4d9a-bd59-b599c672bfdb}, !- Inlet Port
  {f24b7c75-61d4-42a4-b078-2721d46d711d}; !- Outlet Port

OS:Connection,
  {e1d53b56-e818-4d9a-bd59-b599c672bfdb}, !- Handle
  {5c24edd5-8fc6-4593-8dc2-06b34fd618a8}, !- Name
  {5b5b5d9a-5b05-42c8-8ccb-c666b0cdb518}, !- Source Object
  3,                                      !- Outlet Port
  {88e42da9-0262-4b42-ab4a-c292ec36ffa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f24b7c75-61d4-42a4-b078-2721d46d711d}, !- Handle
  {10c40266-961b-4182-a076-7a80cf4574ee}, !- Name
  {88e42da9-0262-4b42-ab4a-c292ec36ffa1}, !- Source Object
  3,                                      !- Outlet Port
  {7694f77d-36cd-4934-9a33-2e08abb55cd1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {21cfa676-e789-4b64-bde7-0f96032c7a55}, !- Handle
  Node 347,                               !- Name
  {23103c4e-7ef7-43c4-85d1-c2b59da7fc59}, !- Inlet Port
  {99671af5-a363-486e-9ad5-b0617f62a9e1}; !- Outlet Port

OS:Connection,
  {23103c4e-7ef7-43c4-85d1-c2b59da7fc59}, !- Handle
  {b906d1d0-c876-4101-a85f-d794145a0b2d}, !- Name
  {7694f77d-36cd-4934-9a33-2e08abb55cd1}, !- Source Object
  6,                                      !- Outlet Port
  {21cfa676-e789-4b64-bde7-0f96032c7a55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99671af5-a363-486e-9ad5-b0617f62a9e1}, !- Handle
  {f3230b79-613f-4a1f-82e7-a4f7862aea0f}, !- Name
  {21cfa676-e789-4b64-bde7-0f96032c7a55}, !- Source Object
  3,                                      !- Outlet Port
  {95e0ba2b-2526-4595-92ca-cbd60bc32b02}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2e13311-2654-4e42-8e84-48aa50e8327b}, !- Handle
  {0700d1d0-8075-4f4d-9caf-9fecd8a11453}, !- Name
  {95e0ba2b-2526-4595-92ca-cbd60bc32b02}, !- Source Object
  9,                                      !- Outlet Port
  {144e9730-5108-4ded-8709-cf15f9f2d654}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0495776f-5987-4c57-94a4-2819ec914cd9}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {de1fec33-98d6-46aa-8fa0-fde618f3c7eb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fa0713ec-5c9c-45d7-8d10-a8bc665ea9df}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fa0713ec-5c9c-45d7-8d10-a8bc665ea9df}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a455f4d8-7f65-4887-9a8b-8eff37b40db5}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {0495776f-5987-4c57-94a4-2819ec914cd9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cb3589a3-9f4d-4990-aa21-2383409d9719}, !- Mixed Air Node Name
  {7d9241e5-4246-4aa8-8e5e-d0a9df11859f}, !- Outdoor Air Stream Node Name
  {175f5c29-09ba-45e4-a461-405f0dfc75b2}, !- Relief Air Stream Node Name
  {79abc856-76a6-419a-8329-7df8ae91e051}; !- Return Air Stream Node Name

OS:Node,
  {a619ef81-10c1-4213-923f-e39348fd0f9e}, !- Handle
  Node 348,                               !- Name
  ,                                       !- Inlet Port
  {0f30694d-4ae8-446c-9a93-49d71c19eac4}; !- Outlet Port

OS:Node,
  {88b18551-51f4-4a89-b039-66d6867cdead}, !- Handle
  Node 349,                               !- Name
  {1c7e16f9-ac87-46c9-9f84-8ab8b9592409}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {8252e5af-2852-4df4-bcc6-bb33095b1130}, !- Handle
  Node 350,                               !- Name
  {cb3589a3-9f4d-4990-aa21-2383409d9719}, !- Inlet Port
  {56be049a-d0c4-402b-9a96-8875bc21e36e}; !- Outlet Port

OS:Connection,
  {79abc856-76a6-419a-8329-7df8ae91e051}, !- Handle
  {1b222ff6-8a83-43fc-95ba-14630e580b26}, !- Name
  {394f91e6-931a-4294-ae8b-4779f5839742}, !- Source Object
  3,                                      !- Outlet Port
  {a455f4d8-7f65-4887-9a8b-8eff37b40db5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cb3589a3-9f4d-4990-aa21-2383409d9719}, !- Handle
  {c8064070-3a46-496c-be0c-f3a3a1008cf5}, !- Name
  {a455f4d8-7f65-4887-9a8b-8eff37b40db5}, !- Source Object
  5,                                      !- Outlet Port
  {8252e5af-2852-4df4-bcc6-bb33095b1130}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56be049a-d0c4-402b-9a96-8875bc21e36e}, !- Handle
  {02cfca65-6d31-4460-acc6-6f093281fca6}, !- Name
  {8252e5af-2852-4df4-bcc6-bb33095b1130}, !- Source Object
  3,                                      !- Outlet Port
  {b3748d04-f3c1-4c55-bb3a-8267880dba5b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6ad3474f-2fe4-47cd-9b4b-77675bf5acd2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {52fe2c97-1968-43d8-b699-41f39939dccc}, !- Air Inlet Node Name
  {e1b131ac-0458-4330-9f4f-93f11202164c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac0f27e3-d396-4fbb-b1ef-99067e060a77}, !- Handle
  Node 351,                               !- Name
  {2543d9ce-35fa-40ea-a1f3-789c621e5dd7}, !- Inlet Port
  {63bbecd9-207c-460e-9edf-d7496a547f64}; !- Outlet Port

OS:Connection,
  {4c13bd95-be83-4b74-8fc4-0cdc9e99c128}, !- Handle
  {f53fdce3-07bb-4fc1-b3cd-fe62126d9d9f}, !- Name
  {9e327a8a-51a7-43f9-836d-3f0de1613826}, !- Source Object
  3,                                      !- Outlet Port
  {3246974e-c55a-4845-8269-8b50692435cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2543d9ce-35fa-40ea-a1f3-789c621e5dd7}, !- Handle
  {6b6534a4-a1b0-40fd-b305-9a73eeaa0352}, !- Name
  {fb6757d8-3f63-4cab-9932-05631dc64ee6}, !- Source Object
  3,                                      !- Outlet Port
  {ac0f27e3-d396-4fbb-b1ef-99067e060a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63bbecd9-207c-460e-9edf-d7496a547f64}, !- Handle
  {753807fd-68d3-461a-91e7-8f635d56dc91}, !- Name
  {ac0f27e3-d396-4fbb-b1ef-99067e060a77}, !- Source Object
  3,                                      !- Outlet Port
  {060fb6a7-4ba7-4088-b5f5-30325a7aaa33}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dac835e9-6f29-44b7-8ba6-0963ddb7e84a}, !- Handle
  Node 352,                               !- Name
  {7a757866-50f0-45fb-9e3b-5321a2fbeaa8}, !- Inlet Port
  {52fe2c97-1968-43d8-b699-41f39939dccc}; !- Outlet Port

OS:Connection,
  {7a757866-50f0-45fb-9e3b-5321a2fbeaa8}, !- Handle
  {76de5baa-c94b-4053-aa3e-3d10267e8c88}, !- Name
  {02a3105c-5eaf-4087-a65e-b9f14ce703d3}, !- Source Object
  3,                                      !- Outlet Port
  {dac835e9-6f29-44b7-8ba6-0963ddb7e84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52fe2c97-1968-43d8-b699-41f39939dccc}, !- Handle
  {652b3337-faa6-47c6-8595-0eaa86faec99}, !- Name
  {dac835e9-6f29-44b7-8ba6-0963ddb7e84a}, !- Source Object
  3,                                      !- Outlet Port
  {6ad3474f-2fe4-47cd-9b4b-77675bf5acd2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e1b131ac-0458-4330-9f4f-93f11202164c}, !- Handle
  {91aa0b97-b405-4d54-a0f6-6f7b90d3f548}, !- Name
  {6ad3474f-2fe4-47cd-9b4b-77675bf5acd2}, !- Source Object
  4,                                      !- Outlet Port
  {9e327a8a-51a7-43f9-836d-3f0de1613826}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bab9f5f6-f10d-4e63-9aea-3f2926709c27}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {2b86e9fa-9745-4797-9e40-48265bbbe6aa}, !- Air Inlet Node Name
  {8f2abc36-ffe9-419c-a936-73b793f6f292}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4278ab53-f52a-4f85-9b2f-c988e9135fb4}, !- Handle
  Node 353,                               !- Name
  {8f2abc36-ffe9-419c-a936-73b793f6f292}, !- Inlet Port
  {a85933b2-ab33-49c8-a950-9075fefb5449}; !- Outlet Port

OS:Node,
  {3adc5a5f-4b03-4949-aae5-8afa81092ac1}, !- Handle
  Node 354,                               !- Name
  {fac40d61-9958-4b51-bfc8-a4d51c8d6478}, !- Inlet Port
  {db9dd566-e398-44e7-b1bd-3cc997a72269}; !- Outlet Port

OS:Connection,
  {a85933b2-ab33-49c8-a950-9075fefb5449}, !- Handle
  {f9bf0ff1-2544-45ca-953c-e6d64afd9628}, !- Name
  {4278ab53-f52a-4f85-9b2f-c988e9135fb4}, !- Source Object
  3,                                      !- Outlet Port
  {a87bb9d9-cd46-475a-bf4b-04c37909fc25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fac40d61-9958-4b51-bfc8-a4d51c8d6478}, !- Handle
  {92bf6f85-1363-4be8-8043-44acf73403b7}, !- Name
  {c4f8ec91-fc31-4c0d-9916-04beceec4304}, !- Source Object
  3,                                      !- Outlet Port
  {3adc5a5f-4b03-4949-aae5-8afa81092ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db9dd566-e398-44e7-b1bd-3cc997a72269}, !- Handle
  {a17525d4-f3ab-463d-ad33-333bdf65abac}, !- Name
  {3adc5a5f-4b03-4949-aae5-8afa81092ac1}, !- Source Object
  3,                                      !- Outlet Port
  {060fb6a7-4ba7-4088-b5f5-30325a7aaa33}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {61fb32f1-f4ba-42e8-8d02-bfcfd8907147}, !- Handle
  Node 355,                               !- Name
  {bf30b68c-ce08-4300-9242-a73aa22e1495}, !- Inlet Port
  {2b86e9fa-9745-4797-9e40-48265bbbe6aa}; !- Outlet Port

OS:Connection,
  {bf30b68c-ce08-4300-9242-a73aa22e1495}, !- Handle
  {f0a276ec-96b9-416f-8be1-083c0240dd14}, !- Name
  {02a3105c-5eaf-4087-a65e-b9f14ce703d3}, !- Source Object
  4,                                      !- Outlet Port
  {61fb32f1-f4ba-42e8-8d02-bfcfd8907147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b86e9fa-9745-4797-9e40-48265bbbe6aa}, !- Handle
  {8b508dcf-cb86-4d7e-9434-c9c21a94da76}, !- Name
  {61fb32f1-f4ba-42e8-8d02-bfcfd8907147}, !- Source Object
  3,                                      !- Outlet Port
  {bab9f5f6-f10d-4e63-9aea-3f2926709c27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f2abc36-ffe9-419c-a936-73b793f6f292}, !- Handle
  {7d2a3511-8a7d-4884-922f-f9787c266516}, !- Name
  {bab9f5f6-f10d-4e63-9aea-3f2926709c27}, !- Source Object
  4,                                      !- Outlet Port
  {4278ab53-f52a-4f85-9b2f-c988e9135fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {38a07cbb-6d5a-40e8-b192-db3371f99833}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {b7d4a067-7167-4a63-bbf6-654418c60964}, !- Air Inlet Node Name
  {cbfafc6a-92b2-44ec-b2bc-8f24a601405e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {507c71fb-f0b6-40ec-99f8-ff90aabac63d}, !- Handle
  Node 356,                               !- Name
  {cbfafc6a-92b2-44ec-b2bc-8f24a601405e}, !- Inlet Port
  {3d3d6feb-ef3a-4e53-8951-63af2eeebaf1}; !- Outlet Port

OS:Node,
  {baa26698-9de7-4e96-b212-746d7e52315b}, !- Handle
  Node 357,                               !- Name
  {51d0ec5b-f903-4a03-8053-51e825fbd9b4}, !- Inlet Port
  {59624318-2e09-4430-86ea-a1c5c2fb9ab6}; !- Outlet Port

OS:Connection,
  {3d3d6feb-ef3a-4e53-8951-63af2eeebaf1}, !- Handle
  {f55202f8-3844-4a05-b627-2e40ecd3e647}, !- Name
  {507c71fb-f0b6-40ec-99f8-ff90aabac63d}, !- Source Object
  3,                                      !- Outlet Port
  {240dad2d-109d-4750-8cfd-864b0b9b7f13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51d0ec5b-f903-4a03-8053-51e825fbd9b4}, !- Handle
  {e2631dd1-e6df-4a0e-aba3-7b97ad54cfcd}, !- Name
  {e254e03b-9083-4aa6-952e-31d27c9bbb02}, !- Source Object
  3,                                      !- Outlet Port
  {baa26698-9de7-4e96-b212-746d7e52315b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59624318-2e09-4430-86ea-a1c5c2fb9ab6}, !- Handle
  {8b219806-f131-44fb-92cb-4bb0681d5ddc}, !- Name
  {baa26698-9de7-4e96-b212-746d7e52315b}, !- Source Object
  3,                                      !- Outlet Port
  {060fb6a7-4ba7-4088-b5f5-30325a7aaa33}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3349924f-7cb5-4776-9f43-a76973735a0b}, !- Handle
  Node 358,                               !- Name
  {c2f09b85-0561-4654-89e9-7163c97c330b}, !- Inlet Port
  {b7d4a067-7167-4a63-bbf6-654418c60964}; !- Outlet Port

OS:Connection,
  {c2f09b85-0561-4654-89e9-7163c97c330b}, !- Handle
  {2af6c09f-149c-4d4f-8e80-887b74e85fa4}, !- Name
  {02a3105c-5eaf-4087-a65e-b9f14ce703d3}, !- Source Object
  5,                                      !- Outlet Port
  {3349924f-7cb5-4776-9f43-a76973735a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7d4a067-7167-4a63-bbf6-654418c60964}, !- Handle
  {5d5b0cc5-5402-4501-8fe6-cbe6a111cfef}, !- Name
  {3349924f-7cb5-4776-9f43-a76973735a0b}, !- Source Object
  3,                                      !- Outlet Port
  {38a07cbb-6d5a-40e8-b192-db3371f99833}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbfafc6a-92b2-44ec-b2bc-8f24a601405e}, !- Handle
  {c1c461cb-d1bf-4b1d-84ca-ce151217b17d}, !- Name
  {38a07cbb-6d5a-40e8-b192-db3371f99833}, !- Source Object
  4,                                      !- Outlet Port
  {507c71fb-f0b6-40ec-99f8-ff90aabac63d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirConditioner:VariableRefrigerantFlow,
  {6952a563-5d52-4dd7-8259-38a6c5f288c8}, !- Handle
  VRF Outdoor Unit 578kBtu/hr 3.88COP,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  169368.680699429,                       !- Gross Rated Total Cooling Capacity {W}
  3.76,                                   !- Gross Rated Cooling COP {W/W}
  -5,                                     !- Minimum Outdoor Temperature in Cooling Mode {C}
  43,                                     !- Maximum Outdoor Temperature in Cooling Mode {C}
  {a9c122f2-c13b-4832-b0c5-55f961a1b50e}, !- Cooling Capacity Ratio Modifier Function of Low Temperature Curve Name
  {7d2753c4-3aba-44c7-b3d9-0f5864629cb6}, !- Cooling Capacity Ratio Boundary Curve Name
  {d38153ce-5980-4c49-8575-6851225116f1}, !- Cooling Capacity Ratio Modifier Function of High Temperature Curve Name
  {8ab23a9a-6f0b-4eb8-a120-e9a741fe31fa}, !- Cooling Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {54356d34-bacd-4c1f-bab2-87279f60d4d3}, !- Cooling Energy Input Ratio Boundary Curve Name
  {2ce9292f-12e4-49c6-87e0-6b599832a243}, !- Cooling Energy Input Ratio Modifier Function of High Temperature Curve Name
  {0a341dda-ab12-4e5a-9285-26ee40c9083e}, !- Cooling Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {7073539f-dc5d-41c1-b804-15219da645c2}, !- Cooling Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {2c86fbe5-4f3b-4020-8c37-2f5352cee367}, !- Cooling Combination Ratio Correction Factor Curve Name
  {e9b16f4e-662f-44d9-af07-ca17e3e4c79a}, !- Cooling Part-Load Fraction Correlation Curve Name
  169368.680699429,                       !- Gross Rated Heating Capacity {W}
  1,                                      !- Rated Heating Capacity Sizing Ratio {W/W}
  3.88,                                   !- Rated Heating COP {W/W}
  -25,                                    !- Minimum Outdoor Temperature in Heating Mode {C}
  30,                                     !- Maximum Outdoor Temperature in Heating Mode {C}
  {92e3e2d1-aed3-4708-b0c0-dfd9c43bcb8d}, !- Heating Capacity Ratio Modifier Function of Low Temperature Curve Name
  {9243eb63-a439-48ed-90c3-0667e291e7ec}, !- Heating Capacity Ratio Boundary Curve Name
  {e6d4a60e-f56d-4d79-ae44-d71dfd7c64e5}, !- Heating Capacity Ratio Modifier Function of High Temperature Curve Name
  {c25d9dd6-bca1-459c-9d6d-1da9d1ac2b56}, !- Heating Energy Input Ratio Modifier Function of Low Temperature Curve Name
  {be1ad3dc-4cbd-4f60-8f9f-c3224ad00435}, !- Heating Energy Input Ratio Boundary Curve Name
  {ab211c92-09db-4ae4-988c-fe6af1e8adc3}, !- Heating Energy Input Ratio Modifier Function of High Temperature Curve Name
  WetBulbTemperature,                     !- Heating Performance Curve Outdoor Temperature Type
  {b50acc65-8163-4b44-bfc8-154e8e1e110f}, !- Heating Energy Input Ratio Modifier Function of Low Part-Load Ratio Curve Name
  {63a85924-00f1-4632-82a7-9ccec9158cf7}, !- Heating Energy Input Ratio Modifier Function of High Part-Load Ratio Curve Name
  {c375b9e1-3444-4c68-9a72-73aa9143bd33}, !- Heating Combination Ratio Correction Factor Curve Name
  {16426d41-1be1-47e5-afbd-cea647b5395d}, !- Heating Part-Load Fraction Correlation Curve Name
  0.5,                                    !- Minimum Heat Pump Part-Load Ratio {dimensionless}
  ,                                       !- Zone Name for Master Thermostat Location
  ThermostatOffsetPriority,               !- Master Thermostat Priority Control Type
  ,                                       !- Thermostat Priority Schedule
  {437dfe7b-e0d3-4567-b1d7-cbae5e6d7c17}, !- Zone Terminal Unit List
  Yes,                                    !- Heat Pump Waste Heat Recovery
  32.6882056760518,                       !- Equivalent Piping Length used for Piping Correction Factor in Cooling Mode {m}
  1e-06,                                  !- Vertical Height used for Piping Correction Factor {m}
  {572ef1a2-d3f3-4427-a52d-3c102ff36d15}, !- Piping Correction Factor for Length in Cooling Mode Curve Name
  -0.00019231,                            !- Piping Correction Factor for Height in Cooling Mode Coefficient {1/m}
  32.6882056760518,                       !- Equivalent Piping Length used for Piping Correction Factor in Heating Mode {m}
  {4bb32894-07b1-4e63-b471-e76255d0954d}, !- Piping Correction Factor for Length in Heating Mode Curve Name
  -0.00019231,                            !- Piping Correction Factor for Height in Heating Mode Coefficient {1/m}
  0.001,                                  !- Crankcase Heater Power per Compressor {W}
  3,                                      !- Number of Compressors {dimensionless}
  0.33,                                   !- Ratio of Compressor Size to Total Compressor Capacity {W/W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater {C}
  ReverseCycle,                           !- Defrost Strategy
  OnDemand,                               !- Defrost Control
  {5b1c7055-68a5-4f03-878c-2d77fc10030b}, !- Defrost Energy Input Ratio Modifier Function of Temperature Curve Name
  0.058333,                               !- Defrost Time Period Fraction {dimensionless}
  autosize,                               !- Resistive Defrost Heater Capacity {W}
  7,                                      !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Inlet Node
  ,                                       !- Condenser Outlet Node
  autosize,                               !- Water Condenser Volume Flow Rate {m3/s}
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule
  Electricity,                            !- Fuel Type
  -5,                                     !- Minimum Outdoor Temperature in Heat Recovery Mode {C}
  26.2,                                   !- Maximum Outdoor Temperature in Heat Recovery Mode {C}
  ,                                       !- Heat Recovery Cooling Capacity Modifier Curve Name
  0.5,                                    !- Initial Heat Recovery Cooling Capacity Fraction {W/W}
  0.15,                                   !- Heat Recovery Cooling Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Cooling Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Cooling Energy Fraction {W/W}
  0,                                      !- Heat Recovery Cooling Energy Time Constant {hr}
  ,                                       !- Heat Recovery Heating Capacity Modifier Curve Name
  1,                                      !- Initial Heat Recovery Heating Capacity Fraction {W/W}
  0.15,                                   !- Heat Recovery Heating Capacity Time Constant {hr}
  ,                                       !- Heat Recovery Heating Energy Modifier Curve Name
  1,                                      !- Initial Heat Recovery Heating Energy Fraction {W/W}
  0;                                      !- Heat Recovery Heating Energy Time Constant {hr}

OS:Curve:Biquadratic,
  {60806a53-b4cd-45c9-bdbd-ef2c6e9e7e28}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFT, !- Name
  0.576882692,                            !- Coefficient1 Constant
  0.017447952,                            !- Coefficient2 x
  0.000583269,                            !- Coefficient3 x**2
  -1.76324e-06,                           !- Coefficient4 y
  -7.474e-09,                             !- Coefficient5 y**2
  -1.30413e-07,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {229d59fa-de73-4a24-81e2-9ecc51fe1802}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTBoundary, !- Name
  25.73,                                  !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e83d3f0-86fc-428f-b4eb-994c2ac504aa}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolCapFTHi, !- Name
  0.6867358,                              !- Coefficient1 Constant
  0.0207631,                              !- Coefficient2 x
  0.0005447,                              !- Coefficient3 x**2
  -0.0016218,                             !- Coefficient4 y
  -4.259e-07,                             !- Coefficient5 y**2
  -0.0003392,                             !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  16,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3d20dd6f-b364-49cd-94a1-5e62602ef884}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFT, !- Name
  0.989010541,                            !- Coefficient1 Constant
  -0.02347967,                            !- Coefficient2 x
  0.000199711,                            !- Coefficient3 x**2
  0.005968336,                            !- Coefficient4 y
  -1.0289e-07,                            !- Coefficient5 y**2
  -0.00015686,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  23;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {b586f520-1579-4cc2-9d1b-4f28d93a052c}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTBoundary, !- Name
  25.73473775,                            !- Coefficient1 Constant
  -0.03150043,                            !- Coefficient2 x
  -0.01416595,                            !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {e27d1a99-ca8f-409a-bc61-83d5de66c365}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCoolEIRFTHi, !- Name
  -1.4395110176,                          !- Coefficient1 Constant
  0.1619850459,                           !- Coefficient2 x
  -0.0034911781,                          !- Coefficient3 x**2
  0.0269442645,                           !- Coefficient4 y
  0.0001346163,                           !- Coefficient5 y**2
  -0.0006714941,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  16.8,                                   !- Minimum Value of y
  43.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {1612588a-99a1-4208-88ce-c15c0f03d20a}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRLowPLR, !- Name
  0.4541226192,                           !- Coefficient1 Constant
  -0.1729687081,                          !- Coefficient2 x
  1.0828661347,                           !- Coefficient3 x**2
  -0.3618480897,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {651725f7-567d-45ad-9996-eac284010779}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e409be51-b5cd-48e2-b6be-5174825f1578}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingCombRatio, !- Name
  0.576593263,                            !- Coefficient1 Constant
  0.6349408697,                           !- Coefficient2 x
  -0.3076093963,                          !- Coefficient3 x**2
  0.0960752636,                           !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a907d9b3-2cf6-4819-a02c-70361b6dcf33}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFCPLFFPLR, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a7cc951-5aea-4ab3-b1a5-16cd938d5a35}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFT, !- Name
  1.012090154,                            !- Coefficient1 Constant
  -0.0012467553,                          !- Coefficient2 x
  -0.0001271847,                          !- Coefficient3 x**2
  0.0267564328,                           !- Coefficient4 y
  -4.986e-07,                             !- Coefficient5 y**2
  -0.0002635239,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {a35016c9-f86d-4336-be8f-9dbc35172668}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7bddc06-45eb-4091-ba0d-a0b93239beb0}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatCapFTHi, !- Name
  2.5859872368,                           !- Coefficient1 Constant
  -0.0953227101,                          !- Coefficient2 x
  0.0009553288,                           !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -9.44,                                  !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d8eeee8f-a173-4310-92c5-d9cf1caca953}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFT, !- Name
  0.7224292683,                           !- Coefficient1 Constant
  0.0034566628,                           !- Coefficient2 x
  0.0006507028,                           !- Coefficient3 x**2
  -0.0026435362,                          !- Coefficient4 y
  0.0012464766,                           !- Coefficient5 y**2
  -0.0001009161,                          !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  3.33;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {739a93ff-24e7-412c-95af-f84605ad2477}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTBoundary, !- Name
  58.577,                                 !- Coefficient1 Constant
  -3.0255,                                !- Coefficient2 x
  0.0193,                                 !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  23.9;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {f5df76ae-6714-41e4-b2d7-d4a0bce35d2d}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 VRFHeatEIRFTHi, !- Name
  1.3885703646,                           !- Coefficient1 Constant
  -0.0229771462,                          !- Coefficient2 x
  0.000537274,                            !- Coefficient3 x**2
  -0.0273936962,                          !- Coefficient4 y
  0.0004030426,                           !- Coefficient5 y**2
  -5.9786e-05,                            !- Coefficient6 x*y
  21.1,                                   !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  0,                                      !- Minimum Value of y
  1;                                      !- Maximum Value of y

OS:Curve:Cubic,
  {0ec609d1-a80e-4776-803a-b2cf72a3f0e7}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRLowPLR, !- Name
  0.3924742025,                           !- Coefficient1 Constant
  0.076016374,                            !- Coefficient2 x
  0.6983235783,                           !- Coefficient3 x**2
  -0.1688407813,                          !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f305b723-5cb4-4988-b4e7-3b8d60df7785}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingEIRHiPLR, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4dad4cec-2924-4ad3-9ad2-aeef2ce049d2}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 HeatingCombRatio, !- Name
  0.7667196604,                           !- Coefficient1 Constant
  0.2617302019,                           !- Coefficient2 x
  -0.0159110245,                          !- Coefficient3 x**2
  -0.0125388376,                          !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d7c6b942-e385-4bde-af02-f0d89a5da2cd}, !- Handle
  Air Conditioner Variable Refrigerant Flow 1 CoolingLengthCorrectionFactor, !- Name
  2.0388158625,                           !- Coefficient1 Constant
  -0.0024260645,                          !- Coefficient2 x
  3.5512e-06,                             !- Coefficient3 x**2
  -1.6858129772,                          !- Coefficient4 y
  0.668703358,                            !- Coefficient5 y**2
  -4.5706e-05,                            !- Coefficient6 x*y
  7.62,                                   !- Minimum Value of x
  182.88,                                 !- Maximum Value of x
  0.8,                                    !- Minimum Value of y
  1.5;                                    !- Maximum Value of y

OS:ModelObjectList,
  {437dfe7b-e0d3-4567-b1d7-cbae5e6d7c17}, !- Handle
  {9dce9b36-fadf-4352-a55e-ad625bcb2a18}, !- Name
  {1bbee244-acb8-4ece-b806-4ceeec9fabf4}, !- Model Object 1
  {dbe76278-c42d-4dd6-8ef9-92ef0575da16}, !- Model Object 2
  {0ecdcc9a-b1a7-48cb-902d-d9d4a0a43715}, !- Model Object 3
  {fe4ff69d-4e85-4ca1-8bc4-c43bd18c6986}, !- Model Object 4
  {3d5a20c8-724c-4d78-9c0e-aaf064a05c1f}, !- Model Object 5
  {7b4a9566-6063-4a50-9e98-2ec84ac75434}, !- Model Object 6
  {f4e97f86-4eab-483c-a5c5-447c17cafa15}, !- Model Object 7
  {e8abe0b1-c618-4dbc-973f-2cb07bf85c30}, !- Model Object 8
  {cb48444c-314e-417a-97f8-a97951d5c198}, !- Model Object 9
  {987221e2-0f00-4bf8-bec7-808f4d94fb55}, !- Model Object 10
  {e34b667c-5270-47b0-bd7f-a6f7cea01c5b}, !- Model Object 11
  {13c6b97f-cc55-49aa-83a3-0e0f1caecd2b}, !- Model Object 12
  {0464b235-12f7-4283-9e56-d6c7843b98ce}, !- Model Object 13
  {c3f4f8c3-f9f6-4a14-aebd-721aaee3a7ac}, !- Model Object 14
  {3b7c7a77-9496-4735-aa1d-8a183b2e412f}, !- Model Object 15
  {b9d0a158-2824-45db-b67f-2b3fa06e33eb}, !- Model Object 16
  {73ecf66b-50ca-4342-9e92-602bd76471bf}, !- Model Object 17
  {6e0197ae-5ba5-45b2-a097-0381e973b954}, !- Model Object 18
  {e387887c-bc44-4cef-a01e-8277c49421b4}, !- Model Object 19
  {d5a1b6be-7d55-4c8c-995b-b1e239082942}, !- Model Object 20
  {d518b988-5506-4a36-b466-ba6b66039eb1}, !- Model Object 21
  {d0c74d0f-76e2-42f4-9054-417442bcb91a}, !- Model Object 22
  {96365e85-49e2-467b-b491-a8707ee979f8}, !- Model Object 23
  {fc2dc630-d40d-409c-b0e8-0b0773493c69}, !- Model Object 24
  {665a0d4e-578d-4337-bcd8-9c0aabaaf77b}, !- Model Object 25
  {8d9c7d22-1d8f-4353-8717-3306a9434890}, !- Model Object 26
  {997ae2ca-f7e5-4c5f-bb86-40440bd50d70}; !- Model Object 27

OS:Table:MultiVariableLookup,
  {5b1c7055-68a5-4f03-878c-2d77fc10030b}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Defrost HEIRFT curve 25, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  BiQuadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  15,                                     !- Minimum Value of X1
  27.2,                                   !- Maximum Value of X1
  -25,                                    !- Minimum Value of X2
  6,                                      !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Temperature,                            !- Input Unit Type for X1
  Temperature,                            !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  15,                                     !- Data 1
  -25,                                    !- Data 2
  1.052,                                  !- Data 3
  15,                                     !- Data 4
  -10,                                    !- Data 5
  1.052,                                  !- Data 6
  15,                                     !- Data 7
  -8,                                     !- Data 8
  1.052,                                  !- Data 9
  15,                                     !- Data 10
  -6,                                     !- Data 11
  1.052,                                  !- Data 12
  15,                                     !- Data 13
  -4,                                     !- Data 14
  1.111,                                  !- Data 15
  15,                                     !- Data 16
  -2,                                     !- Data 17
  1.149,                                  !- Data 18
  15,                                     !- Data 19
  0,                                      !- Data 20
  1.205,                                  !- Data 21
  15,                                     !- Data 22
  1,                                      !- Data 23
  1.205,                                  !- Data 24
  15,                                     !- Data 25
  2,                                      !- Data 26
  1.19,                                   !- Data 27
  15,                                     !- Data 28
  4,                                      !- Data 29
  1.052,                                  !- Data 30
  15,                                     !- Data 31
  6,                                      !- Data 32
  1,                                      !- Data 33
  27.2,                                   !- Data 34
  -25,                                    !- Data 35
  1.052,                                  !- Data 36
  27.2,                                   !- Data 37
  -10,                                    !- Data 38
  1.052,                                  !- Data 39
  27.2,                                   !- Data 40
  -8,                                     !- Data 41
  1.052,                                  !- Data 42
  27.2,                                   !- Data 43
  -6,                                     !- Data 44
  1.052,                                  !- Data 45
  27.2,                                   !- Data 46
  -4,                                     !- Data 47
  1.111,                                  !- Data 48
  27.2,                                   !- Data 49
  -2,                                     !- Data 50
  1.149,                                  !- Data 51
  27.2,                                   !- Data 52
  0,                                      !- Data 53
  1.205,                                  !- Data 54
  27.2,                                   !- Data 55
  1,                                      !- Data 56
  1.205,                                  !- Data 57
  27.2,                                   !- Data 58
  2,                                      !- Data 59
  1.19,                                   !- Data 60
  27.2,                                   !- Data 61
  4,                                      !- Data 62
  1.052,                                  !- Data 63
  27.2,                                   !- Data 64
  6,                                      !- Data 65
  1;                                      !- Data 66

OS:Fan:OnOff,
  {a60ff878-7797-4ed8-b313-021120024b02}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a50fe438-1526-4723-a2ee-678536bcb496}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {908face0-3f92-42da-a56d-76be3910b06c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a50fe438-1526-4723-a2ee-678536bcb496}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {908face0-3f92-42da-a56d-76be3910b06c}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {19c0ab2d-b112-4fdc-b365-a5d0089c0349}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {422538b7-847e-4e39-8cc1-9cf25d330490}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a74ea2c4-38ed-49cd-adc7-9abe7715aec6}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {422538b7-847e-4e39-8cc1-9cf25d330490}, !- Handle
  VRFTUCoolCapFT,                         !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a74ea2c4-38ed-49cd-adc7-9abe7715aec6}, !- Handle
  VRFACCoolCapFFF,                        !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {83799d1c-0048-4a78-abf2-5d1f4c7ee978}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {0c852f01-1862-4101-8145-8a1a0fc51dc8}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ceb33863-7061-447e-9342-6e16829ad9a4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {0c852f01-1862-4101-8145-8a1a0fc51dc8}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ceb33863-7061-447e-9342-6e16829ad9a4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {1bbee244-acb8-4ece-b806-4ceeec9fabf4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {cf5f14aa-8e58-454d-af4a-8fd9ccd8383d}, !- Terminal Unit Air Inlet Node
  {6ec50d9d-47c2-4185-b6c4-393f6fb863da}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {a60ff878-7797-4ed8-b313-021120024b02}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {19c0ab2d-b112-4fdc-b365-a5d0089c0349}, !- Cooling Coil
  {83799d1c-0048-4a78-abf2-5d1f4c7ee978}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {56c2c3b5-eae0-4a83-84ff-a11eb72f1ed5}, !- Handle
  Node 359,                               !- Name
  {28d84f84-a114-4d23-b2a4-f9fd051062cd}, !- Inlet Port
  {cf5f14aa-8e58-454d-af4a-8fd9ccd8383d}; !- Outlet Port

OS:Connection,
  {28d84f84-a114-4d23-b2a4-f9fd051062cd}, !- Handle
  {16374dc7-9926-446c-bacd-17e0fed84be4}, !- Name
  {e2e9bf03-6419-4d76-87fb-21dac05d5d5e}, !- Source Object
  3,                                      !- Outlet Port
  {56c2c3b5-eae0-4a83-84ff-a11eb72f1ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf5f14aa-8e58-454d-af4a-8fd9ccd8383d}, !- Handle
  {2865f715-9f27-4717-b967-3d2520b2899e}, !- Name
  {56c2c3b5-eae0-4a83-84ff-a11eb72f1ed5}, !- Source Object
  3,                                      !- Outlet Port
  {1bbee244-acb8-4ece-b806-4ceeec9fabf4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d36a3b30-d764-407a-9dd9-d58e854707f5}, !- Handle
  Node 360,                               !- Name
  {6ec50d9d-47c2-4185-b6c4-393f6fb863da}, !- Inlet Port
  {50ab4fad-0b32-4004-a827-b17d27c6fe1a}; !- Outlet Port

OS:Connection,
  {50ab4fad-0b32-4004-a827-b17d27c6fe1a}, !- Handle
  {79a08661-9bf7-40bc-afa7-6bd185e2200f}, !- Name
  {d36a3b30-d764-407a-9dd9-d58e854707f5}, !- Source Object
  3,                                      !- Outlet Port
  {0747f4b4-ede8-4e29-ab65-4fc33bf8355d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6ec50d9d-47c2-4185-b6c4-393f6fb863da}, !- Handle
  {0d6afea6-0e93-4933-99da-852e77c572d7}, !- Name
  {1bbee244-acb8-4ece-b806-4ceeec9fabf4}, !- Source Object
  4,                                      !- Outlet Port
  {d36a3b30-d764-407a-9dd9-d58e854707f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {c01977c5-9e48-4f9c-a026-37f88862f2f3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2821cf23-150f-4576-b610-6a6c89d1f9a1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {5f07cb1e-c311-4f45-ac94-b8599cca8874}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {d2d492e8-2ed3-4878-a641-306545075bc1}, !- Air Inlet Node Name
  {9707f610-d9fa-4cd8-a93c-d29620d07b42}, !- Air Outlet Node Name
  {c01977c5-9e48-4f9c-a026-37f88862f2f3}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {2821cf23-150f-4576-b610-6a6c89d1f9a1}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {a6558845-df62-40bd-a841-808536954814}, !- Handle
  Node 361,                               !- Name
  {6463c26f-bd05-4024-9d19-657b611058ce}, !- Inlet Port
  {d2d492e8-2ed3-4878-a641-306545075bc1}; !- Outlet Port

OS:Connection,
  {6463c26f-bd05-4024-9d19-657b611058ce}, !- Handle
  {735687b7-aec7-435c-97b2-f485dc30767c}, !- Name
  {e2e9bf03-6419-4d76-87fb-21dac05d5d5e}, !- Source Object
  4,                                      !- Outlet Port
  {a6558845-df62-40bd-a841-808536954814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2d492e8-2ed3-4878-a641-306545075bc1}, !- Handle
  {04a20fe6-22ee-4e12-9cc2-a24547d1d982}, !- Name
  {a6558845-df62-40bd-a841-808536954814}, !- Source Object
  3,                                      !- Outlet Port
  {5f07cb1e-c311-4f45-ac94-b8599cca8874}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9f7cc6f-0064-476d-b0b1-55cf67182546}, !- Handle
  Node 362,                               !- Name
  {9707f610-d9fa-4cd8-a93c-d29620d07b42}, !- Inlet Port
  {0ce12f22-670a-44c5-91b5-262bf4d72591}; !- Outlet Port

OS:Connection,
  {0ce12f22-670a-44c5-91b5-262bf4d72591}, !- Handle
  {841e3337-ad8c-4fc3-abf9-3b48154cb6f9}, !- Name
  {d9f7cc6f-0064-476d-b0b1-55cf67182546}, !- Source Object
  3,                                      !- Outlet Port
  {0747f4b4-ede8-4e29-ab65-4fc33bf8355d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9707f610-d9fa-4cd8-a93c-d29620d07b42}, !- Handle
  {1ba2fc63-beae-4d27-8c08-fab3ea1b93e1}, !- Name
  {5f07cb1e-c311-4f45-ac94-b8599cca8874}, !- Source Object
  4,                                      !- Outlet Port
  {d9f7cc6f-0064-476d-b0b1-55cf67182546}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {741c9e82-1801-4413-9cee-377251ee25af}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a6063f33-9a56-46aa-9f36-b8db4520a36d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d358d9fa-20d2-41bb-953c-183557b7ddbf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a6063f33-9a56-46aa-9f36-b8db4520a36d}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d358d9fa-20d2-41bb-953c-183557b7ddbf}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {0dfaba96-98a4-41e9-b4d3-d1e661b5173d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {ff4aeaff-ce39-4daf-9a52-c84a09329ad2}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {eab9c135-f936-4558-93da-341f34e40c67}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {ff4aeaff-ce39-4daf-9a52-c84a09329ad2}, !- Handle
  VRFTUCoolCapFT 1,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {eab9c135-f936-4558-93da-341f34e40c67}, !- Handle
  VRFACCoolCapFFF 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {549e14b6-f141-448e-9541-696e35b67d13}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {36dea4ec-1e71-4e91-940f-c63556218607}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {01fb9465-577d-4c93-9473-6a7b8960e675}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {36dea4ec-1e71-4e91-940f-c63556218607}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 1, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {01fb9465-577d-4c93-9473-6a7b8960e675}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {dbe76278-c42d-4dd6-8ef9-92ef0575da16}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {19115be3-39de-4ede-98cf-87ab3235fe2c}, !- Terminal Unit Air Inlet Node
  {af47c36e-2b9f-48d6-b1d4-e5c646887b4a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {741c9e82-1801-4413-9cee-377251ee25af}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {0dfaba96-98a4-41e9-b4d3-d1e661b5173d}, !- Cooling Coil
  {549e14b6-f141-448e-9541-696e35b67d13}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {c473931a-3e80-44c5-879b-cdc554f4ffb1}, !- Handle
  Node 363,                               !- Name
  {8ebab9e0-15d5-4124-af9c-68357c464634}, !- Inlet Port
  {19115be3-39de-4ede-98cf-87ab3235fe2c}; !- Outlet Port

OS:Connection,
  {8ebab9e0-15d5-4124-af9c-68357c464634}, !- Handle
  {eb66086f-8fb9-405d-ac12-f6ad2167b46f}, !- Name
  {ec433704-1b48-4550-b273-4aae94aa758c}, !- Source Object
  3,                                      !- Outlet Port
  {c473931a-3e80-44c5-879b-cdc554f4ffb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19115be3-39de-4ede-98cf-87ab3235fe2c}, !- Handle
  {c9f62173-e78f-4fd8-9329-784962fe8eda}, !- Name
  {c473931a-3e80-44c5-879b-cdc554f4ffb1}, !- Source Object
  3,                                      !- Outlet Port
  {dbe76278-c42d-4dd6-8ef9-92ef0575da16}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e17fd509-4580-4b3e-8a64-aa67fbd84404}, !- Handle
  Node 364,                               !- Name
  {af47c36e-2b9f-48d6-b1d4-e5c646887b4a}, !- Inlet Port
  {55b62763-3820-47b5-8f9c-9aec95938f8a}; !- Outlet Port

OS:Connection,
  {55b62763-3820-47b5-8f9c-9aec95938f8a}, !- Handle
  {2bad5566-4efd-42e3-a616-c5552329eac6}, !- Name
  {e17fd509-4580-4b3e-8a64-aa67fbd84404}, !- Source Object
  3,                                      !- Outlet Port
  {ae6c33fd-0dac-47be-a555-a1844257bb26}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {af47c36e-2b9f-48d6-b1d4-e5c646887b4a}, !- Handle
  {2de02a65-643c-4e4c-9dea-f851591dcdf2}, !- Name
  {dbe76278-c42d-4dd6-8ef9-92ef0575da16}, !- Source Object
  4,                                      !- Outlet Port
  {e17fd509-4580-4b3e-8a64-aa67fbd84404}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {14d97e6c-fea8-4a0d-9ee5-025ee77af5c9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {46a06050-3b4f-4b26-a8be-7eed04b29f0b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {0d4d1acb-ca34-4be2-aee4-a1e5a74b926a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {4fdfbfe5-054f-4f43-9a79-031a5e838551}, !- Air Inlet Node Name
  {03c8f2f4-4aea-46b5-9522-d21134855752}, !- Air Outlet Node Name
  {14d97e6c-fea8-4a0d-9ee5-025ee77af5c9}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {46a06050-3b4f-4b26-a8be-7eed04b29f0b}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {5bb2ca8b-3bc2-485d-8281-e818e193bd67}, !- Handle
  Node 365,                               !- Name
  {ea3fcfa0-6173-45fc-945f-de69241d540f}, !- Inlet Port
  {4fdfbfe5-054f-4f43-9a79-031a5e838551}; !- Outlet Port

OS:Connection,
  {ea3fcfa0-6173-45fc-945f-de69241d540f}, !- Handle
  {04776e3e-1202-44c4-af83-bde791ce99b5}, !- Name
  {ec433704-1b48-4550-b273-4aae94aa758c}, !- Source Object
  4,                                      !- Outlet Port
  {5bb2ca8b-3bc2-485d-8281-e818e193bd67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdfbfe5-054f-4f43-9a79-031a5e838551}, !- Handle
  {ad1897b7-d42e-4a22-933a-425e83396d65}, !- Name
  {5bb2ca8b-3bc2-485d-8281-e818e193bd67}, !- Source Object
  3,                                      !- Outlet Port
  {0d4d1acb-ca34-4be2-aee4-a1e5a74b926a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4db3f603-3e97-44ea-b924-075df816fee3}, !- Handle
  Node 366,                               !- Name
  {03c8f2f4-4aea-46b5-9522-d21134855752}, !- Inlet Port
  {b4aab121-4f06-4879-9501-e7a841c6a9c4}; !- Outlet Port

OS:Connection,
  {b4aab121-4f06-4879-9501-e7a841c6a9c4}, !- Handle
  {8b7a6507-54c1-4b3a-84fa-c789813b21b8}, !- Name
  {4db3f603-3e97-44ea-b924-075df816fee3}, !- Source Object
  3,                                      !- Outlet Port
  {ae6c33fd-0dac-47be-a555-a1844257bb26}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {03c8f2f4-4aea-46b5-9522-d21134855752}, !- Handle
  {a53e55d3-22d3-4a09-b704-03648eee9bb7}, !- Name
  {0d4d1acb-ca34-4be2-aee4-a1e5a74b926a}, !- Source Object
  4,                                      !- Outlet Port
  {4db3f603-3e97-44ea-b924-075df816fee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {387aa82a-ec47-46d8-b56d-ca9114585171}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {75de2938-6f96-4085-85c8-ca8cad4ce178}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6d92232-20b5-43be-9fe4-2a733ffcb000}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {75de2938-6f96-4085-85c8-ca8cad4ce178}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6d92232-20b5-43be-9fe4-2a733ffcb000}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {95b6186d-b41e-4f4b-a7d5-5250e089df49}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {2392208f-cd99-45d1-8bb6-d52668ccc365}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0df81308-281d-435e-9c68-dfe72d1a14e9}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {2392208f-cd99-45d1-8bb6-d52668ccc365}, !- Handle
  VRFTUCoolCapFT 2,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0df81308-281d-435e-9c68-dfe72d1a14e9}, !- Handle
  VRFACCoolCapFFF 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6c9ffc9c-ad6c-479d-86ff-48904aa74e00}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {60ea3078-b7c0-4d75-9387-927a47fda3c1}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ae1c4ce8-7b55-463c-8e1e-afbad7209f76}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {60ea3078-b7c0-4d75-9387-927a47fda3c1}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 2, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ae1c4ce8-7b55-463c-8e1e-afbad7209f76}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0ecdcc9a-b1a7-48cb-902d-d9d4a0a43715}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {85e7de98-bacf-4adc-ab6d-27ef0ab21e32}, !- Terminal Unit Air Inlet Node
  {1832dc18-b387-4b8f-bff8-a0f3d2014ed5}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {387aa82a-ec47-46d8-b56d-ca9114585171}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {95b6186d-b41e-4f4b-a7d5-5250e089df49}, !- Cooling Coil
  {6c9ffc9c-ad6c-479d-86ff-48904aa74e00}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {7cc26209-6a68-49a5-89f6-8b0e03a62cda}, !- Handle
  Node 367,                               !- Name
  {9c170de9-0d64-4bbe-9e1f-6771480c56fb}, !- Inlet Port
  {85e7de98-bacf-4adc-ab6d-27ef0ab21e32}; !- Outlet Port

OS:Connection,
  {9c170de9-0d64-4bbe-9e1f-6771480c56fb}, !- Handle
  {8edd7e51-aa32-4581-97d8-826e0791cd1f}, !- Name
  {c6cf24a2-0510-48e1-b036-1a8b6a985ee7}, !- Source Object
  3,                                      !- Outlet Port
  {7cc26209-6a68-49a5-89f6-8b0e03a62cda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e7de98-bacf-4adc-ab6d-27ef0ab21e32}, !- Handle
  {6dc8352c-70b3-40e5-bcd0-d6992c1f24f0}, !- Name
  {7cc26209-6a68-49a5-89f6-8b0e03a62cda}, !- Source Object
  3,                                      !- Outlet Port
  {0ecdcc9a-b1a7-48cb-902d-d9d4a0a43715}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e905f457-a20f-4265-a875-57a83368fbc9}, !- Handle
  Node 368,                               !- Name
  {1832dc18-b387-4b8f-bff8-a0f3d2014ed5}, !- Inlet Port
  {a320a2c5-970a-4419-83f7-b56b65b75cb9}; !- Outlet Port

OS:Connection,
  {a320a2c5-970a-4419-83f7-b56b65b75cb9}, !- Handle
  {48fb9bb9-fc76-490f-a0c2-ac1d22d9cc2f}, !- Name
  {e905f457-a20f-4265-a875-57a83368fbc9}, !- Source Object
  3,                                      !- Outlet Port
  {9cdb2124-56be-4a62-9b7f-aaad126a786d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1832dc18-b387-4b8f-bff8-a0f3d2014ed5}, !- Handle
  {33685889-88e0-414e-a415-918619fb5853}, !- Name
  {0ecdcc9a-b1a7-48cb-902d-d9d4a0a43715}, !- Source Object
  4,                                      !- Outlet Port
  {e905f457-a20f-4265-a875-57a83368fbc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f41b2b92-bbc5-4a14-9b13-c9beb3bfff87}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ffa99659-d2b5-4202-ab8c-ad7abe88779a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {659de65e-242b-45f7-a577-678888210245}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {4d490cba-b992-4c62-b354-593cad4498b1}, !- Air Inlet Node Name
  {9edaa131-3199-4b0b-af13-c0f7da99e0ff}, !- Air Outlet Node Name
  {f41b2b92-bbc5-4a14-9b13-c9beb3bfff87}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {ffa99659-d2b5-4202-ab8c-ad7abe88779a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {bdf9baa3-8bcb-428f-b968-427703f309c8}, !- Handle
  Node 369,                               !- Name
  {c36a72a3-ca70-4a21-9fef-10bedf71295e}, !- Inlet Port
  {4d490cba-b992-4c62-b354-593cad4498b1}; !- Outlet Port

OS:Connection,
  {c36a72a3-ca70-4a21-9fef-10bedf71295e}, !- Handle
  {fb71c77d-c3dd-4ff4-8367-30a73742cfff}, !- Name
  {c6cf24a2-0510-48e1-b036-1a8b6a985ee7}, !- Source Object
  4,                                      !- Outlet Port
  {bdf9baa3-8bcb-428f-b968-427703f309c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d490cba-b992-4c62-b354-593cad4498b1}, !- Handle
  {f09849f8-ce0f-433a-82d7-c1feec36f5a0}, !- Name
  {bdf9baa3-8bcb-428f-b968-427703f309c8}, !- Source Object
  3,                                      !- Outlet Port
  {659de65e-242b-45f7-a577-678888210245}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fcf88694-a591-4d91-bb7e-dcc356ab6bcc}, !- Handle
  Node 370,                               !- Name
  {9edaa131-3199-4b0b-af13-c0f7da99e0ff}, !- Inlet Port
  {36988f32-0a22-4eeb-a1ac-1cd04fc21539}; !- Outlet Port

OS:Connection,
  {36988f32-0a22-4eeb-a1ac-1cd04fc21539}, !- Handle
  {4e023945-81b0-4fd9-8714-0e600bbebce9}, !- Name
  {fcf88694-a591-4d91-bb7e-dcc356ab6bcc}, !- Source Object
  3,                                      !- Outlet Port
  {9cdb2124-56be-4a62-9b7f-aaad126a786d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9edaa131-3199-4b0b-af13-c0f7da99e0ff}, !- Handle
  {058aa41b-046c-46fe-8e94-8bbc1761b0ad}, !- Name
  {659de65e-242b-45f7-a577-678888210245}, !- Source Object
  4,                                      !- Outlet Port
  {fcf88694-a591-4d91-bb7e-dcc356ab6bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f9ca9c92-7bea-4cfc-a4d6-60f54dadd558}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04450256-d8a3-4c4c-92f5-5f8387e0d34a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fe1e5fc-bc11-4b77-9282-3b1a58da0aa0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04450256-d8a3-4c4c-92f5-5f8387e0d34a}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fe1e5fc-bc11-4b77-9282-3b1a58da0aa0}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {5d327b72-50ed-491a-907f-b7c663fad546}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {9a9c713b-8b83-4909-a293-70cd62214315}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {8ec00d5f-eab5-470f-b0ac-0deb783ac65d}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {9a9c713b-8b83-4909-a293-70cd62214315}, !- Handle
  VRFTUCoolCapFT 3,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {8ec00d5f-eab5-470f-b0ac-0deb783ac65d}, !- Handle
  VRFACCoolCapFFF 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f2bc5a10-ed1e-4c2c-9f7e-cb9a1a7bca42}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {f4e3374b-64ac-4da5-83c4-5a39f6a5d690}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {fc9d17f1-1c71-4dda-803f-39355b1547fe}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {f4e3374b-64ac-4da5-83c4-5a39f6a5d690}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 3, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fc9d17f1-1c71-4dda-803f-39355b1547fe}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {fe4ff69d-4e85-4ca1-8bc4-c43bd18c6986}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {df527d49-fb11-48b9-924a-8b5b46af0238}, !- Terminal Unit Air Inlet Node
  {42955f9a-eaa2-4af7-8fff-adc4b71109b0}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {f9ca9c92-7bea-4cfc-a4d6-60f54dadd558}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {5d327b72-50ed-491a-907f-b7c663fad546}, !- Cooling Coil
  {f2bc5a10-ed1e-4c2c-9f7e-cb9a1a7bca42}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {ac32d66c-0291-40ed-b752-5e5968ead2d0}, !- Handle
  Node 371,                               !- Name
  {7b773faf-798e-4b33-a2dc-5529fba09e68}, !- Inlet Port
  {df527d49-fb11-48b9-924a-8b5b46af0238}; !- Outlet Port

OS:Connection,
  {7b773faf-798e-4b33-a2dc-5529fba09e68}, !- Handle
  {9bbb0bef-4543-4b7e-9404-4cb5bacb392b}, !- Name
  {3eb30c35-31a3-4584-b39e-4b1b51f06a74}, !- Source Object
  3,                                      !- Outlet Port
  {ac32d66c-0291-40ed-b752-5e5968ead2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df527d49-fb11-48b9-924a-8b5b46af0238}, !- Handle
  {259a5e77-589e-4944-8f22-89dad5723f40}, !- Name
  {ac32d66c-0291-40ed-b752-5e5968ead2d0}, !- Source Object
  3,                                      !- Outlet Port
  {fe4ff69d-4e85-4ca1-8bc4-c43bd18c6986}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dbe9fac4-e365-4236-8916-75cb96d68d30}, !- Handle
  Node 372,                               !- Name
  {42955f9a-eaa2-4af7-8fff-adc4b71109b0}, !- Inlet Port
  {3f04a31e-7257-4fcc-8290-d5280a58a701}; !- Outlet Port

OS:Connection,
  {3f04a31e-7257-4fcc-8290-d5280a58a701}, !- Handle
  {4be56bd8-7b2a-418f-925d-cb8c1ae29d7c}, !- Name
  {dbe9fac4-e365-4236-8916-75cb96d68d30}, !- Source Object
  3,                                      !- Outlet Port
  {1f41393b-805f-4c7c-831c-caedf94787bb}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {42955f9a-eaa2-4af7-8fff-adc4b71109b0}, !- Handle
  {aa64db5d-c255-478c-bac2-2015452f9790}, !- Name
  {fe4ff69d-4e85-4ca1-8bc4-c43bd18c6986}, !- Source Object
  4,                                      !- Outlet Port
  {dbe9fac4-e365-4236-8916-75cb96d68d30}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {215c5acb-b2bc-48d5-ab72-4a4492e3182d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2c6a4540-4d0e-4101-a6c4-93e6e565c3a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {80768585-a657-493f-b479-d3e2932ded7d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {8153bbea-2902-4b61-89f4-203cabbeacce}, !- Air Inlet Node Name
  {057779cb-796a-4dea-9dcd-93e2fe984e1f}, !- Air Outlet Node Name
  {215c5acb-b2bc-48d5-ab72-4a4492e3182d}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {2c6a4540-4d0e-4101-a6c4-93e6e565c3a0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {b56e82ec-7e67-47f6-a1b0-04661935ceff}, !- Handle
  Node 373,                               !- Name
  {e30ae488-7e2d-474c-a82b-9745549d4fd2}, !- Inlet Port
  {8153bbea-2902-4b61-89f4-203cabbeacce}; !- Outlet Port

OS:Connection,
  {e30ae488-7e2d-474c-a82b-9745549d4fd2}, !- Handle
  {7422b381-30a1-4b10-bc57-5f093803d0bd}, !- Name
  {3eb30c35-31a3-4584-b39e-4b1b51f06a74}, !- Source Object
  4,                                      !- Outlet Port
  {b56e82ec-7e67-47f6-a1b0-04661935ceff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8153bbea-2902-4b61-89f4-203cabbeacce}, !- Handle
  {7a64e8a5-d924-4bb6-960f-a4369ed6b86d}, !- Name
  {b56e82ec-7e67-47f6-a1b0-04661935ceff}, !- Source Object
  3,                                      !- Outlet Port
  {80768585-a657-493f-b479-d3e2932ded7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1552cce2-41f9-4828-8a34-49e4b076ecf5}, !- Handle
  Node 374,                               !- Name
  {057779cb-796a-4dea-9dcd-93e2fe984e1f}, !- Inlet Port
  {68ad6172-fc67-4f4e-9b52-f34ce691e650}; !- Outlet Port

OS:Connection,
  {68ad6172-fc67-4f4e-9b52-f34ce691e650}, !- Handle
  {2082be7f-8054-4383-abc3-1ca22954bca2}, !- Name
  {1552cce2-41f9-4828-8a34-49e4b076ecf5}, !- Source Object
  3,                                      !- Outlet Port
  {1f41393b-805f-4c7c-831c-caedf94787bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {057779cb-796a-4dea-9dcd-93e2fe984e1f}, !- Handle
  {7164984b-3ed3-4f8d-ab36-1fac9f098580}, !- Name
  {80768585-a657-493f-b479-d3e2932ded7d}, !- Source Object
  4,                                      !- Outlet Port
  {1552cce2-41f9-4828-8a34-49e4b076ecf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {69e59bce-f0ec-4538-b719-b05b3c0214d5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2fbd20a-5e17-44ce-b028-e69d6baf48a4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {30d5e9b1-406e-4b51-b8a8-43e7eb5cbd68}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2fbd20a-5e17-44ce-b028-e69d6baf48a4}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {30d5e9b1-406e-4b51-b8a8-43e7eb5cbd68}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {684c155a-5cf3-4f16-a198-c0a514645168}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {685648fb-da34-4643-ad50-9304869f01c4}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {cf5ad897-d636-4057-916e-feef0a382d65}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {685648fb-da34-4643-ad50-9304869f01c4}, !- Handle
  VRFTUCoolCapFT 4,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {cf5ad897-d636-4057-916e-feef0a382d65}, !- Handle
  VRFACCoolCapFFF 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {a4ab6bff-db49-46ea-93a3-43526743939d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {030c3ed7-d7cd-4bc5-8704-0e1f452cb568}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {42cba693-0e75-4e27-86a3-2e7da8752736}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {030c3ed7-d7cd-4bc5-8704-0e1f452cb568}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 4, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {42cba693-0e75-4e27-86a3-2e7da8752736}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3d5a20c8-724c-4d78-9c0e-aaf064a05c1f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {e07956c4-7ae6-45e0-8847-7b2d54c4ae65}, !- Terminal Unit Air Inlet Node
  {598c0aea-22f4-462e-ab82-f44b790c6dad}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {69e59bce-f0ec-4538-b719-b05b3c0214d5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {684c155a-5cf3-4f16-a198-c0a514645168}, !- Cooling Coil
  {a4ab6bff-db49-46ea-93a3-43526743939d}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {56f24a39-9edb-498e-afdf-3cc5d50b12bd}, !- Handle
  Node 375,                               !- Name
  {5bbd0447-07b5-4440-820b-b98638a5f0ad}, !- Inlet Port
  {e07956c4-7ae6-45e0-8847-7b2d54c4ae65}; !- Outlet Port

OS:Connection,
  {5bbd0447-07b5-4440-820b-b98638a5f0ad}, !- Handle
  {166794f4-4164-4be9-8825-e4653f8502df}, !- Name
  {2b683098-eb5b-4ff4-9e90-75de83ea321d}, !- Source Object
  3,                                      !- Outlet Port
  {56f24a39-9edb-498e-afdf-3cc5d50b12bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e07956c4-7ae6-45e0-8847-7b2d54c4ae65}, !- Handle
  {b0c23f46-1bfc-4d3c-a934-3f7c7f74b9e4}, !- Name
  {56f24a39-9edb-498e-afdf-3cc5d50b12bd}, !- Source Object
  3,                                      !- Outlet Port
  {3d5a20c8-724c-4d78-9c0e-aaf064a05c1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63d30551-9fc7-4540-b469-d8b032edd5e5}, !- Handle
  Node 376,                               !- Name
  {598c0aea-22f4-462e-ab82-f44b790c6dad}, !- Inlet Port
  {1dbeb0c1-6cce-4cb8-9bdc-5a75f868754f}; !- Outlet Port

OS:Connection,
  {1dbeb0c1-6cce-4cb8-9bdc-5a75f868754f}, !- Handle
  {bb365852-8d19-47fe-a887-7e13a91d8910}, !- Name
  {63d30551-9fc7-4540-b469-d8b032edd5e5}, !- Source Object
  3,                                      !- Outlet Port
  {2afb52a1-6ca1-4f01-aad6-def856a7440c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {598c0aea-22f4-462e-ab82-f44b790c6dad}, !- Handle
  {4984d0ad-2b12-4348-9fd0-d970876819b8}, !- Name
  {3d5a20c8-724c-4d78-9c0e-aaf064a05c1f}, !- Source Object
  4,                                      !- Outlet Port
  {63d30551-9fc7-4540-b469-d8b032edd5e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {f1cb6c7a-f21a-45ce-a6f2-515ec1018ae5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b775047a-dfe9-4289-9712-ed86d5bf5107}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {9a99d372-947e-417a-9702-ddbbea6e3c56}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {7f19fba7-7ecd-44ce-8295-bd05367825a3}, !- Air Inlet Node Name
  {d95cfd34-8043-4e60-bd49-047c5b7d77f0}, !- Air Outlet Node Name
  {f1cb6c7a-f21a-45ce-a6f2-515ec1018ae5}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b775047a-dfe9-4289-9712-ed86d5bf5107}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {b65f67f8-b4c2-4d47-8151-1de0e9ebbf90}, !- Handle
  Node 377,                               !- Name
  {cddd1f99-804c-4916-9cd3-a489131e6e70}, !- Inlet Port
  {7f19fba7-7ecd-44ce-8295-bd05367825a3}; !- Outlet Port

OS:Connection,
  {cddd1f99-804c-4916-9cd3-a489131e6e70}, !- Handle
  {e2c70342-0c08-4dd8-b6e2-49397819f063}, !- Name
  {2b683098-eb5b-4ff4-9e90-75de83ea321d}, !- Source Object
  4,                                      !- Outlet Port
  {b65f67f8-b4c2-4d47-8151-1de0e9ebbf90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f19fba7-7ecd-44ce-8295-bd05367825a3}, !- Handle
  {e0fe5c2e-cad2-4497-94f4-ec4eeb0d8bdd}, !- Name
  {b65f67f8-b4c2-4d47-8151-1de0e9ebbf90}, !- Source Object
  3,                                      !- Outlet Port
  {9a99d372-947e-417a-9702-ddbbea6e3c56}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {86e30bfc-5272-46bb-8b51-be47b94e4d3b}, !- Handle
  Node 378,                               !- Name
  {d95cfd34-8043-4e60-bd49-047c5b7d77f0}, !- Inlet Port
  {5ef1a0e3-8c9f-4f48-b194-93e36d07c2d2}; !- Outlet Port

OS:Connection,
  {5ef1a0e3-8c9f-4f48-b194-93e36d07c2d2}, !- Handle
  {b8991799-9415-4778-8715-cc1ccb64ab8a}, !- Name
  {86e30bfc-5272-46bb-8b51-be47b94e4d3b}, !- Source Object
  3,                                      !- Outlet Port
  {2afb52a1-6ca1-4f01-aad6-def856a7440c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d95cfd34-8043-4e60-bd49-047c5b7d77f0}, !- Handle
  {3dd2a26f-4ebe-4697-aa0c-013def94893b}, !- Name
  {9a99d372-947e-417a-9702-ddbbea6e3c56}, !- Source Object
  4,                                      !- Outlet Port
  {86e30bfc-5272-46bb-8b51-be47b94e4d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1a7c822f-be44-49f3-97c7-ffd63f1f11d5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad49f8eb-2eb8-45ef-a831-37ac20be3604}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4a30294-ac6a-4077-b803-1d49085e0d15}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ad49f8eb-2eb8-45ef-a831-37ac20be3604}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4a30294-ac6a-4077-b803-1d49085e0d15}, !- Handle
