  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {be22b53e-b2ba-48ec-afbd-a17e0a237497}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0127f3e2-a63f-4643-bd71-c20b53e14110}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {2879a1b9-1ee0-4288-91a8-a4f15d85faf4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0127f3e2-a63f-4643-bd71-c20b53e14110}, !- Handle
  VRFTUCoolCapFT 5,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2879a1b9-1ee0-4288-91a8-a4f15d85faf4}, !- Handle
  VRFACCoolCapFFF 5,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {302d94a0-7a2e-428e-a5d6-fc6c342c1003}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {1cc299a9-9214-4613-8bc0-c6c008aecb5b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {0b312803-c69c-4a1e-a158-b7af04e5daa9}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {1cc299a9-9214-4613-8bc0-c6c008aecb5b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 5, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0b312803-c69c-4a1e-a158-b7af04e5daa9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 5, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {7b4a9566-6063-4a50-9e98-2ec84ac75434}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {8a32795a-d660-4a6e-bcca-7611d3073a10}, !- Terminal Unit Air Inlet Node
  {63a384fe-21ad-4de6-ad59-62565d2e8bf7}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1a7c822f-be44-49f3-97c7-ffd63f1f11d5}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {be22b53e-b2ba-48ec-afbd-a17e0a237497}, !- Cooling Coil
  {302d94a0-7a2e-428e-a5d6-fc6c342c1003}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {44e4801a-9f8f-44a9-a6fb-0b8d5ff5de1b}, !- Handle
  Node 379,                               !- Name
  {ee73307c-10a5-4bb4-bf49-486fe19496f2}, !- Inlet Port
  {8a32795a-d660-4a6e-bcca-7611d3073a10}; !- Outlet Port

OS:Connection,
  {ee73307c-10a5-4bb4-bf49-486fe19496f2}, !- Handle
  {27c3b717-7202-4359-8938-d0525ad6d8b2}, !- Name
  {753a5761-a8a4-4e61-ad54-090bdffd4c00}, !- Source Object
  3,                                      !- Outlet Port
  {44e4801a-9f8f-44a9-a6fb-0b8d5ff5de1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a32795a-d660-4a6e-bcca-7611d3073a10}, !- Handle
  {ddcda42c-2fe3-4501-89e4-24b69d351db6}, !- Name
  {44e4801a-9f8f-44a9-a6fb-0b8d5ff5de1b}, !- Source Object
  3,                                      !- Outlet Port
  {7b4a9566-6063-4a50-9e98-2ec84ac75434}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {144b1897-2355-4247-9e59-97a43d70a8a5}, !- Handle
  Node 380,                               !- Name
  {63a384fe-21ad-4de6-ad59-62565d2e8bf7}, !- Inlet Port
  {a3067959-2e8e-4e5b-b37b-f7e63ea93d44}; !- Outlet Port

OS:Connection,
  {a3067959-2e8e-4e5b-b37b-f7e63ea93d44}, !- Handle
  {ad5d02a7-7791-4e66-94e0-226ee872a7de}, !- Name
  {144b1897-2355-4247-9e59-97a43d70a8a5}, !- Source Object
  3,                                      !- Outlet Port
  {889deb40-dd66-4f59-8d01-36002dcd0069}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {63a384fe-21ad-4de6-ad59-62565d2e8bf7}, !- Handle
  {09808ade-2d57-4871-a64d-6ab6bdd6399e}, !- Name
  {7b4a9566-6063-4a50-9e98-2ec84ac75434}, !- Source Object
  4,                                      !- Outlet Port
  {144b1897-2355-4247-9e59-97a43d70a8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e90701d0-4837-4214-b87a-de260ec467ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4b5091b4-49d1-4c95-8c53-2fbcd24fec81}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {ceec3a99-f069-4376-9c8c-4e060c61ced3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {66e16c40-ff56-4b27-bfeb-fe47877a1393}, !- Air Inlet Node Name
  {1f06b50e-8c7f-4d71-af80-e75d263ca26e}, !- Air Outlet Node Name
  {e90701d0-4837-4214-b87a-de260ec467ba}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {4b5091b4-49d1-4c95-8c53-2fbcd24fec81}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9a1ac8b5-e33b-49a5-8edc-1400daf78193}, !- Handle
  Node 381,                               !- Name
  {85133e45-8006-4889-a941-a4ef622258d3}, !- Inlet Port
  {66e16c40-ff56-4b27-bfeb-fe47877a1393}; !- Outlet Port

OS:Connection,
  {85133e45-8006-4889-a941-a4ef622258d3}, !- Handle
  {e5a764ec-c4bf-4d88-87bb-246212f69035}, !- Name
  {753a5761-a8a4-4e61-ad54-090bdffd4c00}, !- Source Object
  4,                                      !- Outlet Port
  {9a1ac8b5-e33b-49a5-8edc-1400daf78193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e16c40-ff56-4b27-bfeb-fe47877a1393}, !- Handle
  {f2904f23-ec3b-40bb-8070-65c75831875f}, !- Name
  {9a1ac8b5-e33b-49a5-8edc-1400daf78193}, !- Source Object
  3,                                      !- Outlet Port
  {ceec3a99-f069-4376-9c8c-4e060c61ced3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2d08671-78d5-4196-804e-77fe14f7e341}, !- Handle
  Node 382,                               !- Name
  {1f06b50e-8c7f-4d71-af80-e75d263ca26e}, !- Inlet Port
  {fc785cb9-ec95-4f85-a9f0-53aacbaae396}; !- Outlet Port

OS:Connection,
  {fc785cb9-ec95-4f85-a9f0-53aacbaae396}, !- Handle
  {9c29d066-59a3-40e1-b239-04ce8c7e1bf2}, !- Name
  {f2d08671-78d5-4196-804e-77fe14f7e341}, !- Source Object
  3,                                      !- Outlet Port
  {889deb40-dd66-4f59-8d01-36002dcd0069}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1f06b50e-8c7f-4d71-af80-e75d263ca26e}, !- Handle
  {f4a7453a-dc61-430e-87e1-30954303826d}, !- Name
  {ceec3a99-f069-4376-9c8c-4e060c61ced3}, !- Source Object
  4,                                      !- Outlet Port
  {f2d08671-78d5-4196-804e-77fe14f7e341}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b34a7744-6c84-4439-ae51-e6e73c281aa7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {52047181-7768-4728-b362-e6c772466af9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9575f719-1c13-4731-9528-32247a2e5fff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {52047181-7768-4728-b362-e6c772466af9}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9575f719-1c13-4731-9528-32247a2e5fff}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {b839daaf-bc16-4670-bb95-20a00ac25158}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {a5611269-7365-41ed-984d-2bce7c3cf7ad}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {821010f7-fd71-4e15-b407-8126aef88331}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {a5611269-7365-41ed-984d-2bce7c3cf7ad}, !- Handle
  VRFTUCoolCapFT 6,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {821010f7-fd71-4e15-b407-8126aef88331}, !- Handle
  VRFACCoolCapFFF 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {12a500f5-6155-471e-812c-81b6b664201e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {6cdf058a-5e77-4402-8944-bf9657fc55bc}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {8dc82e1f-2d67-40d9-b747-367ac791cf50}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {6cdf058a-5e77-4402-8944-bf9657fc55bc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 6, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8dc82e1f-2d67-40d9-b747-367ac791cf50}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 6, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {f4e97f86-4eab-483c-a5c5-447c17cafa15}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {c60e5401-a5b9-4170-ac57-7aadbcaa35d1}, !- Terminal Unit Air Inlet Node
  {e45ddf00-53cb-4e22-b6cc-1d6395a0e6a5}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b34a7744-6c84-4439-ae51-e6e73c281aa7}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {b839daaf-bc16-4670-bb95-20a00ac25158}, !- Cooling Coil
  {12a500f5-6155-471e-812c-81b6b664201e}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {22429407-7a71-42d7-8c21-f65cd90eeca2}, !- Handle
  Node 383,                               !- Name
  {2767dadc-1dc3-4bc5-a8eb-24d478fbcd48}, !- Inlet Port
  {c60e5401-a5b9-4170-ac57-7aadbcaa35d1}; !- Outlet Port

OS:Connection,
  {2767dadc-1dc3-4bc5-a8eb-24d478fbcd48}, !- Handle
  {d0a09249-fce7-40f0-9373-2f66a987d937}, !- Name
  {c8dc531a-9bbd-42b9-85e4-a8d4d28c1971}, !- Source Object
  3,                                      !- Outlet Port
  {22429407-7a71-42d7-8c21-f65cd90eeca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60e5401-a5b9-4170-ac57-7aadbcaa35d1}, !- Handle
  {e99c1e06-67de-4e61-98bb-74f67ed641ae}, !- Name
  {22429407-7a71-42d7-8c21-f65cd90eeca2}, !- Source Object
  3,                                      !- Outlet Port
  {f4e97f86-4eab-483c-a5c5-447c17cafa15}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {682f618a-3ce7-4a92-9fbd-5e865700f0d0}, !- Handle
  Node 384,                               !- Name
  {e45ddf00-53cb-4e22-b6cc-1d6395a0e6a5}, !- Inlet Port
  {06303dae-beb7-40b0-8085-2a7274a771e9}; !- Outlet Port

OS:Connection,
  {06303dae-beb7-40b0-8085-2a7274a771e9}, !- Handle
  {d8dce648-3ba2-490b-9b82-a65c46470d50}, !- Name
  {682f618a-3ce7-4a92-9fbd-5e865700f0d0}, !- Source Object
  3,                                      !- Outlet Port
  {c1bdc007-4597-464c-b0a5-634d7eaadf07}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e45ddf00-53cb-4e22-b6cc-1d6395a0e6a5}, !- Handle
  {3c14c9d5-5b71-4a95-8da8-873fb4c49335}, !- Name
  {f4e97f86-4eab-483c-a5c5-447c17cafa15}, !- Source Object
  4,                                      !- Outlet Port
  {682f618a-3ce7-4a92-9fbd-5e865700f0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e9af49c5-9c17-4b0d-85ba-829f4bf197c2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {453bb51d-f657-4c2e-b6d0-d2febfa00ef0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {8b129ba3-0be9-42c5-adf6-69fdfe0df8da}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {78854fcf-32f4-4503-94b4-da383a914b32}, !- Air Inlet Node Name
  {81d35bb1-224d-4110-a09b-2499c8ef9207}, !- Air Outlet Node Name
  {e9af49c5-9c17-4b0d-85ba-829f4bf197c2}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {453bb51d-f657-4c2e-b6d0-d2febfa00ef0}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {d0626e13-329c-48e0-abeb-23dbd60bd5ac}, !- Handle
  Node 385,                               !- Name
  {65c2fd77-4879-45f0-becb-2b64096e5bf4}, !- Inlet Port
  {78854fcf-32f4-4503-94b4-da383a914b32}; !- Outlet Port

OS:Connection,
  {65c2fd77-4879-45f0-becb-2b64096e5bf4}, !- Handle
  {027abb64-42a5-40e2-9e59-85fbb4b8bf0f}, !- Name
  {c8dc531a-9bbd-42b9-85e4-a8d4d28c1971}, !- Source Object
  4,                                      !- Outlet Port
  {d0626e13-329c-48e0-abeb-23dbd60bd5ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78854fcf-32f4-4503-94b4-da383a914b32}, !- Handle
  {cc938ebe-5e05-4419-b89e-62c90a12785c}, !- Name
  {d0626e13-329c-48e0-abeb-23dbd60bd5ac}, !- Source Object
  3,                                      !- Outlet Port
  {8b129ba3-0be9-42c5-adf6-69fdfe0df8da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fbd50974-1a80-4ffb-850d-a2bcb9edcae4}, !- Handle
  Node 386,                               !- Name
  {81d35bb1-224d-4110-a09b-2499c8ef9207}, !- Inlet Port
  {7aa21a97-4068-40f4-acb9-29bcec6b8e61}; !- Outlet Port

OS:Connection,
  {7aa21a97-4068-40f4-acb9-29bcec6b8e61}, !- Handle
  {7b934cee-4e8a-4b8b-a16e-ece1f4350170}, !- Name
  {fbd50974-1a80-4ffb-850d-a2bcb9edcae4}, !- Source Object
  3,                                      !- Outlet Port
  {c1bdc007-4597-464c-b0a5-634d7eaadf07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {81d35bb1-224d-4110-a09b-2499c8ef9207}, !- Handle
  {b8da19b7-54a9-458a-99a9-54d42a720c45}, !- Name
  {8b129ba3-0be9-42c5-adf6-69fdfe0df8da}, !- Source Object
  4,                                      !- Outlet Port
  {fbd50974-1a80-4ffb-850d-a2bcb9edcae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {dd8eb317-e599-49ff-9dce-719e8d9e2deb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f253d3d0-571f-42db-8eea-577bbf647381}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {736c7d2c-8af4-4a48-b8ec-357bf63da70a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f253d3d0-571f-42db-8eea-577bbf647381}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {736c7d2c-8af4-4a48-b8ec-357bf63da70a}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {a21c3407-3f17-4cdf-b288-48687e22e391}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {15f50b8b-6145-4d39-876f-f9b3b1104123}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {0126828d-13fa-4609-afb0-06f1bcc88e43}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {15f50b8b-6145-4d39-876f-f9b3b1104123}, !- Handle
  VRFTUCoolCapFT 7,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {0126828d-13fa-4609-afb0-06f1bcc88e43}, !- Handle
  VRFACCoolCapFFF 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d72d562a-d1c2-4b17-93bf-f4c33d4fc2ae}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {98f61e91-8a79-446a-83d4-3ef22ec5a3d2}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {afda9ab6-ecc9-41cc-af9a-5072682801e4}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {98f61e91-8a79-446a-83d4-3ef22ec5a3d2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 7, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {afda9ab6-ecc9-41cc-af9a-5072682801e4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 7, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e8abe0b1-c618-4dbc-973f-2cb07bf85c30}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {7a5f7c31-6947-48ca-b648-0790d495ee19}, !- Terminal Unit Air Inlet Node
  {09d8f24d-bfd7-4abb-9da0-e1db5c43253c}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {dd8eb317-e599-49ff-9dce-719e8d9e2deb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {a21c3407-3f17-4cdf-b288-48687e22e391}, !- Cooling Coil
  {d72d562a-d1c2-4b17-93bf-f4c33d4fc2ae}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {269cda4b-6862-4938-a055-0b203c573034}, !- Handle
  Node 387,                               !- Name
  {32d66627-7006-471d-829a-ef57a2f1413e}, !- Inlet Port
  {7a5f7c31-6947-48ca-b648-0790d495ee19}; !- Outlet Port

OS:Connection,
  {32d66627-7006-471d-829a-ef57a2f1413e}, !- Handle
  {21bb7fdf-05f1-4524-937b-e7ddc402fe62}, !- Name
  {56b9d3a3-96cd-48c0-91d9-4d298228ed95}, !- Source Object
  3,                                      !- Outlet Port
  {269cda4b-6862-4938-a055-0b203c573034}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a5f7c31-6947-48ca-b648-0790d495ee19}, !- Handle
  {5f791b42-56d9-48f8-bce5-b5f36495e7c1}, !- Name
  {269cda4b-6862-4938-a055-0b203c573034}, !- Source Object
  3,                                      !- Outlet Port
  {e8abe0b1-c618-4dbc-973f-2cb07bf85c30}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35196aba-c90e-4c83-a04b-56ec63b10488}, !- Handle
  Node 388,                               !- Name
  {09d8f24d-bfd7-4abb-9da0-e1db5c43253c}, !- Inlet Port
  {f596997f-a6e9-4da6-adc7-105ea1d1d06b}; !- Outlet Port

OS:Connection,
  {f596997f-a6e9-4da6-adc7-105ea1d1d06b}, !- Handle
  {c5a34984-85df-4cd3-bbbb-ab14d0af7829}, !- Name
  {35196aba-c90e-4c83-a04b-56ec63b10488}, !- Source Object
  3,                                      !- Outlet Port
  {2cb0ca3b-02bd-425b-ae49-4039e3d00971}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {09d8f24d-bfd7-4abb-9da0-e1db5c43253c}, !- Handle
  {ce25bbfb-93af-4928-9e58-b02a6a21f55e}, !- Name
  {e8abe0b1-c618-4dbc-973f-2cb07bf85c30}, !- Source Object
  4,                                      !- Outlet Port
  {35196aba-c90e-4c83-a04b-56ec63b10488}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {65be8652-6ff8-480b-ae25-8cf087169b79}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d240f06e-73df-4b80-a55d-b3e7c178f588}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {f7abeb08-3c39-417d-9a6e-9550c0b42ab5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {eca8fe8e-08ce-4bcf-a4f7-d65c91621eb8}, !- Air Inlet Node Name
  {6c0b44f6-dc71-4611-a87a-e7e84027ffc7}, !- Air Outlet Node Name
  {65be8652-6ff8-480b-ae25-8cf087169b79}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d240f06e-73df-4b80-a55d-b3e7c178f588}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {0efb6569-0100-4e90-990f-d86fe0377ddb}, !- Handle
  Node 389,                               !- Name
  {1d079b48-8c68-49d0-92e3-7bec95daf34b}, !- Inlet Port
  {eca8fe8e-08ce-4bcf-a4f7-d65c91621eb8}; !- Outlet Port

OS:Connection,
  {1d079b48-8c68-49d0-92e3-7bec95daf34b}, !- Handle
  {17bb1c92-4b6c-48c2-888f-c116dd277d28}, !- Name
  {56b9d3a3-96cd-48c0-91d9-4d298228ed95}, !- Source Object
  4,                                      !- Outlet Port
  {0efb6569-0100-4e90-990f-d86fe0377ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca8fe8e-08ce-4bcf-a4f7-d65c91621eb8}, !- Handle
  {09208fe5-701a-44a0-ad86-0cc97262c267}, !- Name
  {0efb6569-0100-4e90-990f-d86fe0377ddb}, !- Source Object
  3,                                      !- Outlet Port
  {f7abeb08-3c39-417d-9a6e-9550c0b42ab5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1422e35e-8fda-4a89-bbaa-f483829ccc1e}, !- Handle
  Node 390,                               !- Name
  {6c0b44f6-dc71-4611-a87a-e7e84027ffc7}, !- Inlet Port
  {c83cda6d-dbff-4f36-8faf-5263a4b5d259}; !- Outlet Port

OS:Connection,
  {c83cda6d-dbff-4f36-8faf-5263a4b5d259}, !- Handle
  {59f59f9b-54c8-439c-8b94-34806d68c129}, !- Name
  {1422e35e-8fda-4a89-bbaa-f483829ccc1e}, !- Source Object
  3,                                      !- Outlet Port
  {2cb0ca3b-02bd-425b-ae49-4039e3d00971}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {6c0b44f6-dc71-4611-a87a-e7e84027ffc7}, !- Handle
  {6b068174-6564-4ca7-a92d-717897fd8366}, !- Name
  {f7abeb08-3c39-417d-9a6e-9550c0b42ab5}, !- Source Object
  4,                                      !- Outlet Port
  {1422e35e-8fda-4a89-bbaa-f483829ccc1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {95f2f651-3dd4-4c38-a583-5b5f7e9ef6d0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a8b5f9af-2cb3-4607-a858-7c95d8a44de1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c8870759-d512-4c71-b3ff-18a852f4a61b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a8b5f9af-2cb3-4607-a858-7c95d8a44de1}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c8870759-d512-4c71-b3ff-18a852f4a61b}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4576883e-8b76-4be8-934b-08e5ed767121}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0b9d7f06-163a-45f2-8e5a-d53741d4e9b0}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {7bdd1dc6-21d3-4163-b8b9-04cd9888314b}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0b9d7f06-163a-45f2-8e5a-d53741d4e9b0}, !- Handle
  VRFTUCoolCapFT 8,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {7bdd1dc6-21d3-4163-b8b9-04cd9888314b}, !- Handle
  VRFACCoolCapFFF 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {2ddd3f9a-74c5-4eb2-8ad5-129662036772}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {4119b7c8-0dc2-4da4-9118-cd8d88802487}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {7d474ab1-38ca-40f7-b085-28e2b3b273bc}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {4119b7c8-0dc2-4da4-9118-cd8d88802487}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 8, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {7d474ab1-38ca-40f7-b085-28e2b3b273bc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 8, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {cb48444c-314e-417a-97f8-a97951d5c198}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {f9f6c4da-a3ee-4449-8e1a-bf63b08f92be}, !- Terminal Unit Air Inlet Node
  {21b0b940-c73c-4f53-8294-d4c38cd9c6bf}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {95f2f651-3dd4-4c38-a583-5b5f7e9ef6d0}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4576883e-8b76-4be8-934b-08e5ed767121}, !- Cooling Coil
  {2ddd3f9a-74c5-4eb2-8ad5-129662036772}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {ddb249fa-5a98-4ffa-8428-c80c0144047f}, !- Handle
  Node 391,                               !- Name
  {eb54a9ab-507d-4107-a854-7cfcf49cd84c}, !- Inlet Port
  {f9f6c4da-a3ee-4449-8e1a-bf63b08f92be}; !- Outlet Port

OS:Connection,
  {eb54a9ab-507d-4107-a854-7cfcf49cd84c}, !- Handle
  {26656025-8249-4369-beb4-4318338fe1f6}, !- Name
  {d6c4d76b-aae7-4bdd-bd68-5922a2899a27}, !- Source Object
  3,                                      !- Outlet Port
  {ddb249fa-5a98-4ffa-8428-c80c0144047f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f6c4da-a3ee-4449-8e1a-bf63b08f92be}, !- Handle
  {ff70e7dd-494a-42c5-b08d-5dd7603340b1}, !- Name
  {ddb249fa-5a98-4ffa-8428-c80c0144047f}, !- Source Object
  3,                                      !- Outlet Port
  {cb48444c-314e-417a-97f8-a97951d5c198}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5287adf6-f3c5-49b3-be52-5f1c36f0495a}, !- Handle
  Node 392,                               !- Name
  {21b0b940-c73c-4f53-8294-d4c38cd9c6bf}, !- Inlet Port
  {b195fc00-395c-4f07-be12-e925855eca38}; !- Outlet Port

OS:Connection,
  {b195fc00-395c-4f07-be12-e925855eca38}, !- Handle
  {8ba87125-59b2-4cdb-b515-9c163e5a5017}, !- Name
  {5287adf6-f3c5-49b3-be52-5f1c36f0495a}, !- Source Object
  3,                                      !- Outlet Port
  {49a66434-abeb-423b-9391-520be21366f4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {21b0b940-c73c-4f53-8294-d4c38cd9c6bf}, !- Handle
  {2fb49e50-5aff-4d82-bb5b-8ebfd853e55a}, !- Name
  {cb48444c-314e-417a-97f8-a97951d5c198}, !- Source Object
  4,                                      !- Outlet Port
  {5287adf6-f3c5-49b3-be52-5f1c36f0495a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8b35e327-4111-4b5a-a6cd-342fcf7d0a0f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b1a9b638-762e-4d02-b216-460239370d35}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {75bca093-9873-4a90-9dac-d3738fc9d57d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {9f046cb3-c6e7-48fe-a668-b47c0293a4cf}, !- Air Inlet Node Name
  {d9a13372-e950-4c9d-8a0a-dabc0708044b}, !- Air Outlet Node Name
  {8b35e327-4111-4b5a-a6cd-342fcf7d0a0f}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b1a9b638-762e-4d02-b216-460239370d35}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {bd375503-7145-4f93-a650-0cf1097a9ab8}, !- Handle
  Node 393,                               !- Name
  {7f18fb24-719e-43a7-bf90-334bea47ea62}, !- Inlet Port
  {9f046cb3-c6e7-48fe-a668-b47c0293a4cf}; !- Outlet Port

OS:Connection,
  {7f18fb24-719e-43a7-bf90-334bea47ea62}, !- Handle
  {5097f50a-3553-4bf2-b17b-54e40ebdba4d}, !- Name
  {d6c4d76b-aae7-4bdd-bd68-5922a2899a27}, !- Source Object
  4,                                      !- Outlet Port
  {bd375503-7145-4f93-a650-0cf1097a9ab8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f046cb3-c6e7-48fe-a668-b47c0293a4cf}, !- Handle
  {094e3143-4f8c-4e0a-a3a3-741ec7a0aaaa}, !- Name
  {bd375503-7145-4f93-a650-0cf1097a9ab8}, !- Source Object
  3,                                      !- Outlet Port
  {75bca093-9873-4a90-9dac-d3738fc9d57d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5149fc5b-afc4-437e-9b5a-cc3b170f15d9}, !- Handle
  Node 394,                               !- Name
  {d9a13372-e950-4c9d-8a0a-dabc0708044b}, !- Inlet Port
  {40a33a8c-330f-4493-b226-f07049751eba}; !- Outlet Port

OS:Connection,
  {40a33a8c-330f-4493-b226-f07049751eba}, !- Handle
  {c9318fae-3d75-4886-ac9b-bb458f25fe22}, !- Name
  {5149fc5b-afc4-437e-9b5a-cc3b170f15d9}, !- Source Object
  3,                                      !- Outlet Port
  {49a66434-abeb-423b-9391-520be21366f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d9a13372-e950-4c9d-8a0a-dabc0708044b}, !- Handle
  {c414544b-76e7-42b1-84f2-ffae168f29b4}, !- Name
  {75bca093-9873-4a90-9dac-d3738fc9d57d}, !- Source Object
  4,                                      !- Outlet Port
  {5149fc5b-afc4-437e-9b5a-cc3b170f15d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ed5e602c-6a68-4cc8-b067-8820987aefe3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1622a309-9602-4920-a1cb-c6bbcfdeb958}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0de58cde-19d1-4ff0-9ba1-5e0b6a0aa922}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1622a309-9602-4920-a1cb-c6bbcfdeb958}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0de58cde-19d1-4ff0-9ba1-5e0b6a0aa922}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {337de841-244c-4180-987e-7a803500aa38}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {02ba08cc-b674-4311-9126-12bffb4445dd}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {08f1f7c4-3cb9-419d-ad4d-d091183d9920}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {02ba08cc-b674-4311-9126-12bffb4445dd}, !- Handle
  VRFTUCoolCapFT 9,                       !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {08f1f7c4-3cb9-419d-ad4d-d091183d9920}, !- Handle
  VRFACCoolCapFFF 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {312c37d8-642e-4504-9c49-c695a03e44a7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {7ca33b33-400e-4d69-8a00-f2c30df975d7}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {5de1cc99-2b31-475c-b2df-22cbbddfcec9}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {7ca33b33-400e-4d69-8a00-f2c30df975d7}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 9, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {5de1cc99-2b31-475c-b2df-22cbbddfcec9}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 9, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {987221e2-0f00-4bf8-bec7-808f4d94fb55}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {9d0b08f0-09a8-459a-b257-a5275ce7982a}, !- Terminal Unit Air Inlet Node
  {041974e6-8205-435f-8753-7c9f98390ba3}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {ed5e602c-6a68-4cc8-b067-8820987aefe3}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {337de841-244c-4180-987e-7a803500aa38}, !- Cooling Coil
  {312c37d8-642e-4504-9c49-c695a03e44a7}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {3564c6fd-5f09-48ab-b1cb-4aa9423d433f}, !- Handle
  Node 395,                               !- Name
  {106469a6-f41e-45c5-8aaa-e76b7b29a9ad}, !- Inlet Port
  {9d0b08f0-09a8-459a-b257-a5275ce7982a}; !- Outlet Port

OS:Connection,
  {106469a6-f41e-45c5-8aaa-e76b7b29a9ad}, !- Handle
  {f37f3f76-35a0-40d0-af94-51d4eb7bde3e}, !- Name
  {439ec05f-1663-430d-87cc-d6cdbd9fc1a2}, !- Source Object
  3,                                      !- Outlet Port
  {3564c6fd-5f09-48ab-b1cb-4aa9423d433f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0b08f0-09a8-459a-b257-a5275ce7982a}, !- Handle
  {374921a1-2cba-47c7-bf60-d5acd434eeff}, !- Name
  {3564c6fd-5f09-48ab-b1cb-4aa9423d433f}, !- Source Object
  3,                                      !- Outlet Port
  {987221e2-0f00-4bf8-bec7-808f4d94fb55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a4bd708f-8847-4e67-95b3-e63d26f40aec}, !- Handle
  Node 396,                               !- Name
  {041974e6-8205-435f-8753-7c9f98390ba3}, !- Inlet Port
  {922b03c6-164d-446f-a547-28e27d8e28bd}; !- Outlet Port

OS:Connection,
  {922b03c6-164d-446f-a547-28e27d8e28bd}, !- Handle
  {f5e79af2-0d05-44c2-b726-99517991c6c7}, !- Name
  {a4bd708f-8847-4e67-95b3-e63d26f40aec}, !- Source Object
  3,                                      !- Outlet Port
  {cc82eee8-ad49-4282-afcf-4af3f90b1e40}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {041974e6-8205-435f-8753-7c9f98390ba3}, !- Handle
  {5542265d-f5d9-47a9-b0b8-79de6fa01446}, !- Name
  {987221e2-0f00-4bf8-bec7-808f4d94fb55}, !- Source Object
  4,                                      !- Outlet Port
  {a4bd708f-8847-4e67-95b3-e63d26f40aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0d6eb155-b5bd-4b28-b7f9-81e13e2a4881}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {16659b38-bd1c-4460-9f90-52b3097e676c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {41d97481-6bb3-4308-bbff-8c327cfecb85}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {dbe5def2-c055-487a-85b1-52e51c8a7aae}, !- Air Inlet Node Name
  {9d8e6e13-0446-4e43-b4ba-2517e6076f10}, !- Air Outlet Node Name
  {0d6eb155-b5bd-4b28-b7f9-81e13e2a4881}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {16659b38-bd1c-4460-9f90-52b3097e676c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {b98f5492-32a5-4fc3-a03b-614f9befcdee}, !- Handle
  Node 397,                               !- Name
  {83a84e9f-9e33-41bb-92d1-1da8cf63ac42}, !- Inlet Port
  {dbe5def2-c055-487a-85b1-52e51c8a7aae}; !- Outlet Port

OS:Connection,
  {83a84e9f-9e33-41bb-92d1-1da8cf63ac42}, !- Handle
  {7a9f794d-d054-497a-ad17-0aed7f1930fa}, !- Name
  {439ec05f-1663-430d-87cc-d6cdbd9fc1a2}, !- Source Object
  4,                                      !- Outlet Port
  {b98f5492-32a5-4fc3-a03b-614f9befcdee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbe5def2-c055-487a-85b1-52e51c8a7aae}, !- Handle
  {3e2e8507-a220-43ca-868e-361467450cb6}, !- Name
  {b98f5492-32a5-4fc3-a03b-614f9befcdee}, !- Source Object
  3,                                      !- Outlet Port
  {41d97481-6bb3-4308-bbff-8c327cfecb85}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb12fea6-0b1c-4f99-8dab-4f441f84502c}, !- Handle
  Node 398,                               !- Name
  {9d8e6e13-0446-4e43-b4ba-2517e6076f10}, !- Inlet Port
  {f04545bb-cbd5-4364-a09f-2e0c59dc18e7}; !- Outlet Port

OS:Connection,
  {f04545bb-cbd5-4364-a09f-2e0c59dc18e7}, !- Handle
  {e31800d6-40e3-440f-8c0e-88b0d923ed25}, !- Name
  {eb12fea6-0b1c-4f99-8dab-4f441f84502c}, !- Source Object
  3,                                      !- Outlet Port
  {cc82eee8-ad49-4282-afcf-4af3f90b1e40}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d8e6e13-0446-4e43-b4ba-2517e6076f10}, !- Handle
  {2b062bd0-295d-46ac-8d99-2e00cf491b81}, !- Name
  {41d97481-6bb3-4308-bbff-8c327cfecb85}, !- Source Object
  4,                                      !- Outlet Port
  {eb12fea6-0b1c-4f99-8dab-4f441f84502c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {800635e7-a208-4f9c-82bd-4afd7b6f8cbb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1c1806bc-9f77-4a8a-8bc9-dd13479f776c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4aa3e82a-c589-4a5c-b7ed-4b7e13974643}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1c1806bc-9f77-4a8a-8bc9-dd13479f776c}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4aa3e82a-c589-4a5c-b7ed-4b7e13974643}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {08ab1f30-2fbc-438a-b7e7-f8c9e117ba4a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {3edf3486-d534-4bcd-b16a-12c480746412}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d1d7c759-d7d7-4b70-a872-bb00a99b6270}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {3edf3486-d534-4bcd-b16a-12c480746412}, !- Handle
  VRFTUCoolCapFT 10,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d1d7c759-d7d7-4b70-a872-bb00a99b6270}, !- Handle
  VRFACCoolCapFFF 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6b55d169-4f61-489e-89e9-eb15503967b5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {edc59a17-243c-47e4-8713-2f7fbf3d08ce}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {26b65404-eca1-4a1d-b8a9-cb6cf6b641a2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {edc59a17-243c-47e4-8713-2f7fbf3d08ce}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 10, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {26b65404-eca1-4a1d-b8a9-cb6cf6b641a2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 10, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e34b667c-5270-47b0-bd7f-a6f7cea01c5b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {57abb7d4-8901-4505-9b9f-5ecefd6ad913}, !- Terminal Unit Air Inlet Node
  {b17a7f44-3f5b-4ce6-acf1-94584f1dbb5a}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {800635e7-a208-4f9c-82bd-4afd7b6f8cbb}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {08ab1f30-2fbc-438a-b7e7-f8c9e117ba4a}, !- Cooling Coil
  {6b55d169-4f61-489e-89e9-eb15503967b5}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {350f47cc-f882-4ac6-ba12-54d27c5ae9d7}, !- Handle
  Node 399,                               !- Name
  {fbaede93-8c6f-46fb-bcdc-3a14f644d357}, !- Inlet Port
  {57abb7d4-8901-4505-9b9f-5ecefd6ad913}; !- Outlet Port

OS:Connection,
  {fbaede93-8c6f-46fb-bcdc-3a14f644d357}, !- Handle
  {2ab54a83-4908-43ba-9b4f-71af1faba7e0}, !- Name
  {2887d383-3202-4569-b984-9fd86697a040}, !- Source Object
  3,                                      !- Outlet Port
  {350f47cc-f882-4ac6-ba12-54d27c5ae9d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57abb7d4-8901-4505-9b9f-5ecefd6ad913}, !- Handle
  {27e51845-e2dc-4016-af00-13d610a63ba8}, !- Name
  {350f47cc-f882-4ac6-ba12-54d27c5ae9d7}, !- Source Object
  3,                                      !- Outlet Port
  {e34b667c-5270-47b0-bd7f-a6f7cea01c5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4861c2d3-713a-405c-99d1-c85996250df1}, !- Handle
  Node 400,                               !- Name
  {b17a7f44-3f5b-4ce6-acf1-94584f1dbb5a}, !- Inlet Port
  {646351f2-2215-425e-ade1-1c86134393d6}; !- Outlet Port

OS:Connection,
  {646351f2-2215-425e-ade1-1c86134393d6}, !- Handle
  {4d5b0207-bcc1-4481-a812-3d502217149a}, !- Name
  {4861c2d3-713a-405c-99d1-c85996250df1}, !- Source Object
  3,                                      !- Outlet Port
  {7e16a5c5-c85c-4bb7-8c85-5c7b30fc01d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b17a7f44-3f5b-4ce6-acf1-94584f1dbb5a}, !- Handle
  {7f3f6b02-f1e1-4d91-9541-3d4259f3b98b}, !- Name
  {e34b667c-5270-47b0-bd7f-a6f7cea01c5b}, !- Source Object
  4,                                      !- Outlet Port
  {4861c2d3-713a-405c-99d1-c85996250df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {47e718f8-92ac-449c-b7bf-b185da404e42}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a4e49691-c348-4ad2-8623-d54e2cf5854a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {ed57bc78-f0df-43cc-83f5-1883e9bcb72d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {e18ae508-646c-4d9b-a817-db1a4f44406b}, !- Air Inlet Node Name
  {682d6602-b34d-448f-80bc-b7254ea6dd07}, !- Air Outlet Node Name
  {47e718f8-92ac-449c-b7bf-b185da404e42}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {a4e49691-c348-4ad2-8623-d54e2cf5854a}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {dd75c6e9-39da-4589-bd98-a087394a97d2}, !- Handle
  Node 401,                               !- Name
  {569d5a8f-f89e-45fe-b5a9-261de62f14b0}, !- Inlet Port
  {e18ae508-646c-4d9b-a817-db1a4f44406b}; !- Outlet Port

OS:Connection,
  {569d5a8f-f89e-45fe-b5a9-261de62f14b0}, !- Handle
  {c7b85278-5728-4be7-b5b7-1ec08e2e14da}, !- Name
  {2887d383-3202-4569-b984-9fd86697a040}, !- Source Object
  4,                                      !- Outlet Port
  {dd75c6e9-39da-4589-bd98-a087394a97d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e18ae508-646c-4d9b-a817-db1a4f44406b}, !- Handle
  {92f3588b-df97-4147-baf0-8972acfc13f4}, !- Name
  {dd75c6e9-39da-4589-bd98-a087394a97d2}, !- Source Object
  3,                                      !- Outlet Port
  {ed57bc78-f0df-43cc-83f5-1883e9bcb72d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {251d3bc9-52d6-43e9-bcce-2804ea262ff2}, !- Handle
  Node 402,                               !- Name
  {682d6602-b34d-448f-80bc-b7254ea6dd07}, !- Inlet Port
  {89e62979-918e-42c9-acda-e8297fd5e5e3}; !- Outlet Port

OS:Connection,
  {89e62979-918e-42c9-acda-e8297fd5e5e3}, !- Handle
  {e58b21e5-4a23-421e-ac26-3c86abf4f9c4}, !- Name
  {251d3bc9-52d6-43e9-bcce-2804ea262ff2}, !- Source Object
  3,                                      !- Outlet Port
  {7e16a5c5-c85c-4bb7-8c85-5c7b30fc01d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {682d6602-b34d-448f-80bc-b7254ea6dd07}, !- Handle
  {a1b54f48-6bce-4c47-b390-e3eee52a050c}, !- Name
  {ed57bc78-f0df-43cc-83f5-1883e9bcb72d}, !- Source Object
  4,                                      !- Outlet Port
  {251d3bc9-52d6-43e9-bcce-2804ea262ff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1fbb7402-3624-4bda-8331-1b17dca916a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29743874-fe0b-42a3-aa87-f5dee44f427f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8694a36b-34e9-4463-909a-9737d0571823}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {29743874-fe0b-42a3-aa87-f5dee44f427f}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8694a36b-34e9-4463-909a-9737d0571823}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {f8623b0a-0a8b-4095-9fc3-ab86c51a224b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {5d292a6f-404a-42bc-90b2-5e2c76e37da3}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {55a9134c-7f63-4849-83ab-4d8b97a36865}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {5d292a6f-404a-42bc-90b2-5e2c76e37da3}, !- Handle
  VRFTUCoolCapFT 11,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {55a9134c-7f63-4849-83ab-4d8b97a36865}, !- Handle
  VRFACCoolCapFFF 11,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d1b21146-3564-4b26-ba01-9c6081daf0fb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {06c189f5-c9d5-4c9b-82c7-f80ec6f23f59}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {e6de64c6-2e7f-4f1b-baf0-614a51aa13dc}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {06c189f5-c9d5-4c9b-82c7-f80ec6f23f59}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 11, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {e6de64c6-2e7f-4f1b-baf0-614a51aa13dc}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 11, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {13c6b97f-cc55-49aa-83a3-0e0f1caecd2b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {e3362f73-1292-4adf-8904-fb2b97480428}, !- Terminal Unit Air Inlet Node
  {47e60566-acbf-4f23-927d-6ab3ff374be3}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1fbb7402-3624-4bda-8331-1b17dca916a0}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {f8623b0a-0a8b-4095-9fc3-ab86c51a224b}, !- Cooling Coil
  {d1b21146-3564-4b26-ba01-9c6081daf0fb}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {34333cee-1a08-41aa-a76b-e181c0f42c55}, !- Handle
  Node 403,                               !- Name
  {ab854b03-fcf8-4a2c-8ebd-7e1abbec5330}, !- Inlet Port
  {e3362f73-1292-4adf-8904-fb2b97480428}; !- Outlet Port

OS:Connection,
  {ab854b03-fcf8-4a2c-8ebd-7e1abbec5330}, !- Handle
  {037a37bd-42b8-457c-b76a-4fe0735fb067}, !- Name
  {79a8eea8-8165-4d87-99a0-1ff5690760f0}, !- Source Object
  3,                                      !- Outlet Port
  {34333cee-1a08-41aa-a76b-e181c0f42c55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3362f73-1292-4adf-8904-fb2b97480428}, !- Handle
  {3b741465-c694-487b-b48f-e92051636fca}, !- Name
  {34333cee-1a08-41aa-a76b-e181c0f42c55}, !- Source Object
  3,                                      !- Outlet Port
  {13c6b97f-cc55-49aa-83a3-0e0f1caecd2b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf84475c-648c-4e50-94b7-9f9b7b0c9017}, !- Handle
  Node 404,                               !- Name
  {47e60566-acbf-4f23-927d-6ab3ff374be3}, !- Inlet Port
  {5641d31c-1a61-4f72-96ec-5e9256ff1b75}; !- Outlet Port

OS:Connection,
  {5641d31c-1a61-4f72-96ec-5e9256ff1b75}, !- Handle
  {a169cb3f-b00f-4ca7-8110-6f9d674e3154}, !- Name
  {cf84475c-648c-4e50-94b7-9f9b7b0c9017}, !- Source Object
  3,                                      !- Outlet Port
  {85afa668-d9c4-46f0-99ef-4befe8d9366f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {47e60566-acbf-4f23-927d-6ab3ff374be3}, !- Handle
  {19f75edd-deab-42da-b2a7-aadcf22fae52}, !- Name
  {13c6b97f-cc55-49aa-83a3-0e0f1caecd2b}, !- Source Object
  4,                                      !- Outlet Port
  {cf84475c-648c-4e50-94b7-9f9b7b0c9017}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3b68b02e-bd97-453f-8562-0abc4e28cdd1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8c087675-de96-44f2-bbae-eb957f9341ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {e4c10024-c3aa-4392-ab71-1800aedccc98}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {8fe685dc-a362-4899-8d04-e0feaf5f0517}, !- Air Inlet Node Name
  {ba4acce7-c0f0-4e8c-a738-5f4bb0100785}, !- Air Outlet Node Name
  {3b68b02e-bd97-453f-8562-0abc4e28cdd1}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {8c087675-de96-44f2-bbae-eb957f9341ff}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {f7c0ddc3-5a88-4f86-99f7-4134afa43a11}, !- Handle
  Node 405,                               !- Name
  {a206355d-0845-41cc-aff6-8c505094f455}, !- Inlet Port
  {8fe685dc-a362-4899-8d04-e0feaf5f0517}; !- Outlet Port

OS:Connection,
  {a206355d-0845-41cc-aff6-8c505094f455}, !- Handle
  {d5ba9dac-bd54-4872-9123-5fac82184775}, !- Name
  {79a8eea8-8165-4d87-99a0-1ff5690760f0}, !- Source Object
  4,                                      !- Outlet Port
  {f7c0ddc3-5a88-4f86-99f7-4134afa43a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fe685dc-a362-4899-8d04-e0feaf5f0517}, !- Handle
  {2c496cfb-c325-49b6-9a0c-636e30ebb90a}, !- Name
  {f7c0ddc3-5a88-4f86-99f7-4134afa43a11}, !- Source Object
  3,                                      !- Outlet Port
  {e4c10024-c3aa-4392-ab71-1800aedccc98}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5552434-d84c-40c9-8efb-03d11b4a33ca}, !- Handle
  Node 406,                               !- Name
  {ba4acce7-c0f0-4e8c-a738-5f4bb0100785}, !- Inlet Port
  {35e7927f-8479-4cfc-a259-069ee747a354}; !- Outlet Port

OS:Connection,
  {35e7927f-8479-4cfc-a259-069ee747a354}, !- Handle
  {fc2c9a27-6e62-4f3e-8474-bf893c3e6730}, !- Name
  {d5552434-d84c-40c9-8efb-03d11b4a33ca}, !- Source Object
  3,                                      !- Outlet Port
  {85afa668-d9c4-46f0-99ef-4befe8d9366f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ba4acce7-c0f0-4e8c-a738-5f4bb0100785}, !- Handle
  {ac4d271b-867c-4fbc-aaa7-bdafe3a1ae09}, !- Name
  {e4c10024-c3aa-4392-ab71-1800aedccc98}, !- Source Object
  4,                                      !- Outlet Port
  {d5552434-d84c-40c9-8efb-03d11b4a33ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1f75e94b-768e-40ec-befe-72f93369d4e1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4983d5f7-753b-41ea-aea8-19455336aff7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6e39cd93-9982-41e2-9492-8ea89d14e81b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4983d5f7-753b-41ea-aea8-19455336aff7}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6e39cd93-9982-41e2-9492-8ea89d14e81b}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {579cd72d-8017-414d-b541-2ccdadbdfd9e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8dcd3b95-10fd-4ed3-92e6-8f8a6e2bb8a3}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3cd0accd-f578-4ba5-8a10-1a2369b54aed}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8dcd3b95-10fd-4ed3-92e6-8f8a6e2bb8a3}, !- Handle
  VRFTUCoolCapFT 12,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {3cd0accd-f578-4ba5-8a10-1a2369b54aed}, !- Handle
  VRFACCoolCapFFF 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d4eea096-bbaf-4575-a2de-639171877c86}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {2ad76f9b-44d8-48cf-8e9b-a6a02ac6ac29}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {8bb1937a-3e82-4dad-9bb7-85f98ef2da71}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {2ad76f9b-44d8-48cf-8e9b-a6a02ac6ac29}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 12, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8bb1937a-3e82-4dad-9bb7-85f98ef2da71}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 12, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {0464b235-12f7-4283-9e56-d6c7843b98ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {4a7d7ad1-aed2-4217-859e-5444f4bffa6d}, !- Terminal Unit Air Inlet Node
  {d312f260-9b9b-4158-b7f6-c36825117b55}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1f75e94b-768e-40ec-befe-72f93369d4e1}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {579cd72d-8017-414d-b541-2ccdadbdfd9e}, !- Cooling Coil
  {d4eea096-bbaf-4575-a2de-639171877c86}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {eb86481f-082b-4152-8d6c-cd19e83574a3}, !- Handle
  Node 407,                               !- Name
  {992fcec9-9280-439c-b119-82260dfeeb7b}, !- Inlet Port
  {4a7d7ad1-aed2-4217-859e-5444f4bffa6d}; !- Outlet Port

OS:Connection,
  {992fcec9-9280-439c-b119-82260dfeeb7b}, !- Handle
  {98db0be3-c8eb-49e3-8253-1990b9402f41}, !- Name
  {ef01c68c-ec9e-4ccd-9f52-16f79812c13f}, !- Source Object
  3,                                      !- Outlet Port
  {eb86481f-082b-4152-8d6c-cd19e83574a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a7d7ad1-aed2-4217-859e-5444f4bffa6d}, !- Handle
  {67bc67a9-829a-40d9-a882-a026409b9991}, !- Name
  {eb86481f-082b-4152-8d6c-cd19e83574a3}, !- Source Object
  3,                                      !- Outlet Port
  {0464b235-12f7-4283-9e56-d6c7843b98ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {68aa2fd6-6270-486f-89b7-4bf7d7c48279}, !- Handle
  Node 408,                               !- Name
  {d312f260-9b9b-4158-b7f6-c36825117b55}, !- Inlet Port
  {eaacd9f4-ee2d-452d-8d5b-80f83a879ca1}; !- Outlet Port

OS:Connection,
  {eaacd9f4-ee2d-452d-8d5b-80f83a879ca1}, !- Handle
  {dc7212df-831d-45d8-8c47-356a967e62af}, !- Name
  {68aa2fd6-6270-486f-89b7-4bf7d7c48279}, !- Source Object
  3,                                      !- Outlet Port
  {b31b61e1-7c7c-4dde-acd7-116d52ffcf66}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d312f260-9b9b-4158-b7f6-c36825117b55}, !- Handle
  {8f7e0b57-f8ad-444f-8653-1e579301226e}, !- Name
  {0464b235-12f7-4283-9e56-d6c7843b98ce}, !- Source Object
  4,                                      !- Outlet Port
  {68aa2fd6-6270-486f-89b7-4bf7d7c48279}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {901185b5-5674-4043-9f65-b97ed4646f66}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4411b561-3a16-4644-834b-e2962ae0417e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {76307afd-b930-4d31-8d7a-6d14d9941f12}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {171f03d9-c036-4b97-9a22-bebecc8e4ff8}, !- Air Inlet Node Name
  {37b2ed3d-7182-4f97-8982-df01a5ecae93}, !- Air Outlet Node Name
  {901185b5-5674-4043-9f65-b97ed4646f66}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {4411b561-3a16-4644-834b-e2962ae0417e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {30c6c80a-4b30-461b-94cb-5736225ae7ba}, !- Handle
  Node 409,                               !- Name
  {5e06b357-ce98-4489-9afc-1442715c5d9b}, !- Inlet Port
  {171f03d9-c036-4b97-9a22-bebecc8e4ff8}; !- Outlet Port

OS:Connection,
  {5e06b357-ce98-4489-9afc-1442715c5d9b}, !- Handle
  {1a5d104d-d564-4f0a-8df5-f6a90b76bb22}, !- Name
  {ef01c68c-ec9e-4ccd-9f52-16f79812c13f}, !- Source Object
  4,                                      !- Outlet Port
  {30c6c80a-4b30-461b-94cb-5736225ae7ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171f03d9-c036-4b97-9a22-bebecc8e4ff8}, !- Handle
  {60ed1247-5dc8-4b14-9ab9-53de768636e6}, !- Name
  {30c6c80a-4b30-461b-94cb-5736225ae7ba}, !- Source Object
  3,                                      !- Outlet Port
  {76307afd-b930-4d31-8d7a-6d14d9941f12}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d1042f6-21d2-4d72-a51e-56635af4b60b}, !- Handle
  Node 410,                               !- Name
  {37b2ed3d-7182-4f97-8982-df01a5ecae93}, !- Inlet Port
  {9d717a98-7032-4e5a-b6a5-9ed2f9f0726a}; !- Outlet Port

OS:Connection,
  {9d717a98-7032-4e5a-b6a5-9ed2f9f0726a}, !- Handle
  {85f08638-7ccd-41e6-be0a-1d6b9081fc96}, !- Name
  {2d1042f6-21d2-4d72-a51e-56635af4b60b}, !- Source Object
  3,                                      !- Outlet Port
  {b31b61e1-7c7c-4dde-acd7-116d52ffcf66}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {37b2ed3d-7182-4f97-8982-df01a5ecae93}, !- Handle
  {3bc72e03-37cb-4fe3-986d-f6102c18b057}, !- Name
  {76307afd-b930-4d31-8d7a-6d14d9941f12}, !- Source Object
  4,                                      !- Outlet Port
  {2d1042f6-21d2-4d72-a51e-56635af4b60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d2cc6423-e0a0-49ca-b478-69d36bcc65b2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {36656555-28b4-4c1a-b371-4b60c5927672}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ae95ccd3-a4b0-4974-8480-823ac001daa1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {36656555-28b4-4c1a-b371-4b60c5927672}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ae95ccd3-a4b0-4974-8480-823ac001daa1}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e87e28a7-3c85-4205-8190-bbedbaa8e3dd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {457aab5d-51e0-4f16-a499-99774c4de621}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {fe9adccb-7607-4445-a66d-4eef1a5b9f2c}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {457aab5d-51e0-4f16-a499-99774c4de621}, !- Handle
  VRFTUCoolCapFT 13,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {fe9adccb-7607-4445-a66d-4eef1a5b9f2c}, !- Handle
  VRFACCoolCapFFF 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ed73e2cb-429d-4404-94de-c80fb07c9289}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {aca52299-dea3-4494-8f6c-4c15bb4313ad}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {28709bec-6256-4d6d-8b55-58bbfcb4dbda}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {aca52299-dea3-4494-8f6c-4c15bb4313ad}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 13, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {28709bec-6256-4d6d-8b55-58bbfcb4dbda}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 13, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {c3f4f8c3-f9f6-4a14-aebd-721aaee3a7ac}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {7153c78e-a882-414a-8fe0-74637ab3c2f5}, !- Terminal Unit Air Inlet Node
  {0b55e2d0-c3e9-4644-9266-996e9e8ed1aa}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {d2cc6423-e0a0-49ca-b478-69d36bcc65b2}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e87e28a7-3c85-4205-8190-bbedbaa8e3dd}, !- Cooling Coil
  {ed73e2cb-429d-4404-94de-c80fb07c9289}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {a9dca5b5-e76f-4849-aab5-43392d3461e8}, !- Handle
  Node 411,                               !- Name
  {f2daf6c8-af0f-4375-9b45-aa98f8771c5a}, !- Inlet Port
  {7153c78e-a882-414a-8fe0-74637ab3c2f5}; !- Outlet Port

OS:Connection,
  {f2daf6c8-af0f-4375-9b45-aa98f8771c5a}, !- Handle
  {9e736ba6-48bf-4691-b650-9a2ce7e6819d}, !- Name
  {07867ac7-475f-4dcb-a5d9-a23d36da109f}, !- Source Object
  3,                                      !- Outlet Port
  {a9dca5b5-e76f-4849-aab5-43392d3461e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7153c78e-a882-414a-8fe0-74637ab3c2f5}, !- Handle
  {e2d1dc62-e948-4226-9aa5-f714dde58f13}, !- Name
  {a9dca5b5-e76f-4849-aab5-43392d3461e8}, !- Source Object
  3,                                      !- Outlet Port
  {c3f4f8c3-f9f6-4a14-aebd-721aaee3a7ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eed01b27-3d8e-49f5-a932-b8ff0b23fb33}, !- Handle
  Node 412,                               !- Name
  {0b55e2d0-c3e9-4644-9266-996e9e8ed1aa}, !- Inlet Port
  {97040af5-0859-4118-9364-65cfc6100557}; !- Outlet Port

OS:Connection,
  {97040af5-0859-4118-9364-65cfc6100557}, !- Handle
  {fcdbe208-e09e-4f6a-83a4-297d5bb72b1f}, !- Name
  {eed01b27-3d8e-49f5-a932-b8ff0b23fb33}, !- Source Object
  3,                                      !- Outlet Port
  {2f3b6a1b-929f-4f2d-92ef-5a54c865b339}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0b55e2d0-c3e9-4644-9266-996e9e8ed1aa}, !- Handle
  {4c84bbf4-61db-4a67-b0c2-18785167fa28}, !- Name
  {c3f4f8c3-f9f6-4a14-aebd-721aaee3a7ac}, !- Source Object
  4,                                      !- Outlet Port
  {eed01b27-3d8e-49f5-a932-b8ff0b23fb33}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {7056295e-9b8d-4d82-a069-7e73ad88c6e8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b8b46cd8-8822-443f-ac09-9ff7ebdc0832}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {deea1953-68e0-426c-92fe-da97c2b22903}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {a2dbe708-80cb-4576-a3a1-a38f84eea6e4}, !- Air Inlet Node Name
  {87df7365-a92a-434f-8262-7e3323adbf58}, !- Air Outlet Node Name
  {7056295e-9b8d-4d82-a069-7e73ad88c6e8}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b8b46cd8-8822-443f-ac09-9ff7ebdc0832}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {4979f812-6271-415d-9b21-b1c4bf3bfd2e}, !- Handle
  Node 413,                               !- Name
  {716d0053-c8f3-467a-8edb-af281a8c7d19}, !- Inlet Port
  {a2dbe708-80cb-4576-a3a1-a38f84eea6e4}; !- Outlet Port

OS:Connection,
  {716d0053-c8f3-467a-8edb-af281a8c7d19}, !- Handle
  {80174b8c-d9f6-47d7-82a2-d87271cfaa67}, !- Name
  {07867ac7-475f-4dcb-a5d9-a23d36da109f}, !- Source Object
  4,                                      !- Outlet Port
  {4979f812-6271-415d-9b21-b1c4bf3bfd2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2dbe708-80cb-4576-a3a1-a38f84eea6e4}, !- Handle
  {b5712f43-ffb2-415c-aae4-18d3f05df9b7}, !- Name
  {4979f812-6271-415d-9b21-b1c4bf3bfd2e}, !- Source Object
  3,                                      !- Outlet Port
  {deea1953-68e0-426c-92fe-da97c2b22903}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4aece623-a196-42f8-9002-6e888ad26f56}, !- Handle
  Node 414,                               !- Name
  {87df7365-a92a-434f-8262-7e3323adbf58}, !- Inlet Port
  {b5ca6b1e-2991-48ba-86aa-e5af49ec7012}; !- Outlet Port

OS:Connection,
  {b5ca6b1e-2991-48ba-86aa-e5af49ec7012}, !- Handle
  {3a259139-1659-49d9-8693-dda1e2dbca73}, !- Name
  {4aece623-a196-42f8-9002-6e888ad26f56}, !- Source Object
  3,                                      !- Outlet Port
  {2f3b6a1b-929f-4f2d-92ef-5a54c865b339}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {87df7365-a92a-434f-8262-7e3323adbf58}, !- Handle
  {0a0bd52a-20f9-4e50-b81f-d049b9c9d4f9}, !- Name
  {deea1953-68e0-426c-92fe-da97c2b22903}, !- Source Object
  4,                                      !- Outlet Port
  {4aece623-a196-42f8-9002-6e888ad26f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e29837c8-8c3b-4795-9826-8b621c2f371c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f1a2cd75-7d79-460f-b552-c4e9389b1c76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e42fc238-4877-4b62-9cc9-88f9ddf3d3a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f1a2cd75-7d79-460f-b552-c4e9389b1c76}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e42fc238-4877-4b62-9cc9-88f9ddf3d3a8}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {fde67137-6a3c-430b-afad-d4e5897c3369}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {6b8b8829-f3c7-4dcb-b159-ef42aa1f1746}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {a3b4ed08-c941-4028-a4fe-ba0c0ea4c7ce}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {6b8b8829-f3c7-4dcb-b159-ef42aa1f1746}, !- Handle
  VRFTUCoolCapFT 14,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {a3b4ed08-c941-4028-a4fe-ba0c0ea4c7ce}, !- Handle
  VRFACCoolCapFFF 14,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d01e271d-6a3d-4b47-a173-6b3feb80a7a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {3c52b3c5-8408-4374-babe-5bd82ce28873}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {60dcf3e0-f913-4d04-a808-99b225f0778c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {3c52b3c5-8408-4374-babe-5bd82ce28873}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 14, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {60dcf3e0-f913-4d04-a808-99b225f0778c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 14, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {3b7c7a77-9496-4735-aa1d-8a183b2e412f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {f0b2f7e2-64c3-48d1-93cc-dbe05c5a454a}, !- Terminal Unit Air Inlet Node
  {06b8b92b-0846-4083-947d-a6131337c295}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e29837c8-8c3b-4795-9826-8b621c2f371c}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {fde67137-6a3c-430b-afad-d4e5897c3369}, !- Cooling Coil
  {d01e271d-6a3d-4b47-a173-6b3feb80a7a0}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {b1bab3c7-8349-42be-8a4a-acc7383ee878}, !- Handle
  Node 415,                               !- Name
  {a03b5782-23f1-4df8-96d9-576de3f9eefb}, !- Inlet Port
  {f0b2f7e2-64c3-48d1-93cc-dbe05c5a454a}; !- Outlet Port

OS:Connection,
  {a03b5782-23f1-4df8-96d9-576de3f9eefb}, !- Handle
  {9f5a2ba1-c6e9-44d7-a986-7b8c260bce9c}, !- Name
  {b957d52a-18c6-4b43-9405-3ebf3b00448e}, !- Source Object
  3,                                      !- Outlet Port
  {b1bab3c7-8349-42be-8a4a-acc7383ee878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b2f7e2-64c3-48d1-93cc-dbe05c5a454a}, !- Handle
  {c9f8af7d-64da-4abc-92bd-4807d8ba4318}, !- Name
  {b1bab3c7-8349-42be-8a4a-acc7383ee878}, !- Source Object
  3,                                      !- Outlet Port
  {3b7c7a77-9496-4735-aa1d-8a183b2e412f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {19871a4e-c2c0-4193-ac86-81b073f36151}, !- Handle
  Node 416,                               !- Name
  {06b8b92b-0846-4083-947d-a6131337c295}, !- Inlet Port
  {7fb550ef-6037-4612-b06f-2e2ce0f8abf9}; !- Outlet Port

OS:Connection,
  {7fb550ef-6037-4612-b06f-2e2ce0f8abf9}, !- Handle
  {6b4e44e3-23c0-40f9-9ace-575074df0aa0}, !- Name
  {19871a4e-c2c0-4193-ac86-81b073f36151}, !- Source Object
  3,                                      !- Outlet Port
  {fd5cf68c-7f52-49b3-9ed6-f5bbbac56d07}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {06b8b92b-0846-4083-947d-a6131337c295}, !- Handle
  {11437a82-03a1-4520-bbc4-dd22dc9f4632}, !- Name
  {3b7c7a77-9496-4735-aa1d-8a183b2e412f}, !- Source Object
  4,                                      !- Outlet Port
  {19871a4e-c2c0-4193-ac86-81b073f36151}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0bce69f2-4b1c-4ae1-b95c-7c627beefbf6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3084681d-f8c1-4488-9f3a-5686e711106e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {074c23b1-54d5-4934-bd69-118ef38877de}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {2342b8d7-028b-4e06-8688-d8570058e7d1}, !- Air Inlet Node Name
  {9682c856-388c-4b0e-b410-2d48495165fa}, !- Air Outlet Node Name
  {0bce69f2-4b1c-4ae1-b95c-7c627beefbf6}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {3084681d-f8c1-4488-9f3a-5686e711106e}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {0f01faf3-2af5-43b3-9046-f02efbac8720}, !- Handle
  Node 417,                               !- Name
  {aec832cc-881a-4d35-9a57-7ff917bc6f60}, !- Inlet Port
  {2342b8d7-028b-4e06-8688-d8570058e7d1}; !- Outlet Port

OS:Connection,
  {aec832cc-881a-4d35-9a57-7ff917bc6f60}, !- Handle
  {0c876ca8-cc43-4873-9c80-d473e88d1c10}, !- Name
  {b957d52a-18c6-4b43-9405-3ebf3b00448e}, !- Source Object
  4,                                      !- Outlet Port
  {0f01faf3-2af5-43b3-9046-f02efbac8720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2342b8d7-028b-4e06-8688-d8570058e7d1}, !- Handle
  {5949bf11-b519-471d-9643-560d0d749e55}, !- Name
  {0f01faf3-2af5-43b3-9046-f02efbac8720}, !- Source Object
  3,                                      !- Outlet Port
  {074c23b1-54d5-4934-bd69-118ef38877de}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b81d0ccd-ce73-46b9-9430-9bf73be0503a}, !- Handle
  Node 418,                               !- Name
  {9682c856-388c-4b0e-b410-2d48495165fa}, !- Inlet Port
  {d7bfeab5-78c1-4677-8f2e-1657dbcd8528}; !- Outlet Port

OS:Connection,
  {d7bfeab5-78c1-4677-8f2e-1657dbcd8528}, !- Handle
  {32484fac-55fe-497c-bf53-99bcc5290afd}, !- Name
  {b81d0ccd-ce73-46b9-9430-9bf73be0503a}, !- Source Object
  3,                                      !- Outlet Port
  {fd5cf68c-7f52-49b3-9ed6-f5bbbac56d07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9682c856-388c-4b0e-b410-2d48495165fa}, !- Handle
  {8ba49a7b-d96d-434c-9815-344bf79f7b2e}, !- Name
  {074c23b1-54d5-4934-bd69-118ef38877de}, !- Source Object
  4,                                      !- Outlet Port
  {b81d0ccd-ce73-46b9-9430-9bf73be0503a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {89fdf795-2ab1-475b-b3be-e1c6815c11e3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {261f8c2c-0e18-43fc-b37d-fa7549363665}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24c166c8-dddc-479f-bc80-b107c99e46d3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {261f8c2c-0e18-43fc-b37d-fa7549363665}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24c166c8-dddc-479f-bc80-b107c99e46d3}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {d212ea4b-123f-4650-8859-687c7adce8cf}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {63fccdd3-411b-4b85-9390-ea07677d2432}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {f467b422-9d26-488c-99ee-94bb6f3e0991}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {63fccdd3-411b-4b85-9390-ea07677d2432}, !- Handle
  VRFTUCoolCapFT 15,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {f467b422-9d26-488c-99ee-94bb6f3e0991}, !- Handle
  VRFACCoolCapFFF 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1b694de2-5368-4f4a-b57b-128b18347d37}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {ad0ec078-d029-4ad3-a15b-a03852d178be}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {b5bdeb6d-e1d2-436f-aa5e-e2c93fb961ad}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {ad0ec078-d029-4ad3-a15b-a03852d178be}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 15, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {b5bdeb6d-e1d2-436f-aa5e-e2c93fb961ad}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 15, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {b9d0a158-2824-45db-b67f-2b3fa06e33eb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {745fad97-729d-4dee-8dad-9450c35e531b}, !- Terminal Unit Air Inlet Node
  {6639fb1d-6606-4155-a8fb-a33afb0f6a0f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {89fdf795-2ab1-475b-b3be-e1c6815c11e3}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {d212ea4b-123f-4650-8859-687c7adce8cf}, !- Cooling Coil
  {1b694de2-5368-4f4a-b57b-128b18347d37}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {f5d0e75a-d03a-4381-82cd-50fb1db32423}, !- Handle
  Node 419,                               !- Name
  {2adbffdf-2164-4d72-99dd-1553f4a3fe85}, !- Inlet Port
  {745fad97-729d-4dee-8dad-9450c35e531b}; !- Outlet Port

OS:Connection,
  {2adbffdf-2164-4d72-99dd-1553f4a3fe85}, !- Handle
  {0917c7dd-bdd3-4ddf-bbd3-4eff2944661f}, !- Name
  {33e23ad2-a621-45b5-ada9-b1899ea7e241}, !- Source Object
  3,                                      !- Outlet Port
  {f5d0e75a-d03a-4381-82cd-50fb1db32423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745fad97-729d-4dee-8dad-9450c35e531b}, !- Handle
  {ee026610-779a-46bc-8cd1-0c74d0f976b2}, !- Name
  {f5d0e75a-d03a-4381-82cd-50fb1db32423}, !- Source Object
  3,                                      !- Outlet Port
  {b9d0a158-2824-45db-b67f-2b3fa06e33eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {524cb5a2-a03f-4523-aa4c-d0250b44122a}, !- Handle
  Node 420,                               !- Name
  {6639fb1d-6606-4155-a8fb-a33afb0f6a0f}, !- Inlet Port
  {d6608c35-f12b-4175-831c-9b63f0dcbb1d}; !- Outlet Port

OS:Connection,
  {d6608c35-f12b-4175-831c-9b63f0dcbb1d}, !- Handle
  {ecc39417-37eb-4998-b9f9-be97a94b336d}, !- Name
  {524cb5a2-a03f-4523-aa4c-d0250b44122a}, !- Source Object
  3,                                      !- Outlet Port
  {77592854-f861-4212-80ba-ae2bb3af0ffd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6639fb1d-6606-4155-a8fb-a33afb0f6a0f}, !- Handle
  {d0404bdf-3032-4418-a88d-dab76aa160b4}, !- Name
  {b9d0a158-2824-45db-b67f-2b3fa06e33eb}, !- Source Object
  4,                                      !- Outlet Port
  {524cb5a2-a03f-4523-aa4c-d0250b44122a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {03c7cdb3-f666-454d-b569-2ec9c295e76c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {15df21ff-9fee-4a87-9034-5023be30de17}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {fa3f23da-c525-4528-ae92-44c8bdf3f3e0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {da6f6e60-1877-408c-9dca-49c1eb8d680b}, !- Air Inlet Node Name
  {cd552852-92c6-4657-b918-62b9d9ddc7cd}, !- Air Outlet Node Name
  {03c7cdb3-f666-454d-b569-2ec9c295e76c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {15df21ff-9fee-4a87-9034-5023be30de17}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {0b0d5107-43d8-4e49-bccc-c67d78822eec}, !- Handle
  Node 421,                               !- Name
  {f0e720e5-67c0-4136-9020-4d20bc4af247}, !- Inlet Port
  {da6f6e60-1877-408c-9dca-49c1eb8d680b}; !- Outlet Port

OS:Connection,
  {f0e720e5-67c0-4136-9020-4d20bc4af247}, !- Handle
  {cd513647-cb3f-4383-b3e6-c1837927278a}, !- Name
  {33e23ad2-a621-45b5-ada9-b1899ea7e241}, !- Source Object
  4,                                      !- Outlet Port
  {0b0d5107-43d8-4e49-bccc-c67d78822eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6f6e60-1877-408c-9dca-49c1eb8d680b}, !- Handle
  {5155eaa5-83cb-4659-994c-e16492948570}, !- Name
  {0b0d5107-43d8-4e49-bccc-c67d78822eec}, !- Source Object
  3,                                      !- Outlet Port
  {fa3f23da-c525-4528-ae92-44c8bdf3f3e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {da2576ae-3362-484e-9418-0945389e44ad}, !- Handle
  Node 422,                               !- Name
  {cd552852-92c6-4657-b918-62b9d9ddc7cd}, !- Inlet Port
  {91077d7c-f155-4489-a181-c7397a1b4679}; !- Outlet Port

OS:Connection,
  {91077d7c-f155-4489-a181-c7397a1b4679}, !- Handle
  {232036d6-8f8d-4b36-ad97-6d4d6e3fcf4b}, !- Name
  {da2576ae-3362-484e-9418-0945389e44ad}, !- Source Object
  3,                                      !- Outlet Port
  {77592854-f861-4212-80ba-ae2bb3af0ffd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd552852-92c6-4657-b918-62b9d9ddc7cd}, !- Handle
  {54a0866a-de62-4e29-b2fd-0d61fa7204c6}, !- Name
  {fa3f23da-c525-4528-ae92-44c8bdf3f3e0}, !- Source Object
  4,                                      !- Outlet Port
  {da2576ae-3362-484e-9418-0945389e44ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b2773707-6122-495a-bede-ac7e2f9e5e53}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ead5244-5431-4812-9d6f-21148a7e4f53}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ae4e1d9-a1e3-4d06-9c10-dab77a9dd082}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9ead5244-5431-4812-9d6f-21148a7e4f53}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0ae4e1d9-a1e3-4d06-9c10-dab77a9dd082}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {470dac07-60b2-4115-8255-d3a7d0d640d6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {69037dfb-1133-45f3-aae3-3b86917da120}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {8b9e904c-9f44-4226-ad91-5c2e919bf0e0}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {69037dfb-1133-45f3-aae3-3b86917da120}, !- Handle
  VRFTUCoolCapFT 16,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {8b9e904c-9f44-4226-ad91-5c2e919bf0e0}, !- Handle
  VRFACCoolCapFFF 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {03ee628b-ef97-46ec-9624-9c12ae619551}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {ed2f545a-c8e0-4439-8da2-cca7e66c9c87}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {8b72d2c1-6305-4d25-99fc-4b624afa42d2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {ed2f545a-c8e0-4439-8da2-cca7e66c9c87}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 16, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {8b72d2c1-6305-4d25-99fc-4b624afa42d2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 16, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {73ecf66b-50ca-4342-9e92-602bd76471bf}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {1520311d-3420-4b5b-b66d-7861ac78dcb7}, !- Terminal Unit Air Inlet Node
  {df7a7748-3820-4924-b7a5-0164f74d1c00}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {b2773707-6122-495a-bede-ac7e2f9e5e53}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {470dac07-60b2-4115-8255-d3a7d0d640d6}, !- Cooling Coil
  {03ee628b-ef97-46ec-9624-9c12ae619551}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {4888572d-be6f-4f69-bb48-4ce630d5b2f1}, !- Handle
  Node 423,                               !- Name
  {cf334ebe-aeb4-408c-a528-7f188b9d382e}, !- Inlet Port
  {1520311d-3420-4b5b-b66d-7861ac78dcb7}; !- Outlet Port

OS:Connection,
  {cf334ebe-aeb4-408c-a528-7f188b9d382e}, !- Handle
  {1e667b73-02c7-4864-aced-1ef027fa99d2}, !- Name
  {306fc381-6b8d-4193-a621-dfc41ebd872b}, !- Source Object
  3,                                      !- Outlet Port
  {4888572d-be6f-4f69-bb48-4ce630d5b2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1520311d-3420-4b5b-b66d-7861ac78dcb7}, !- Handle
  {9f55dcb2-e9dd-4e30-bada-261ebcf38128}, !- Name
  {4888572d-be6f-4f69-bb48-4ce630d5b2f1}, !- Source Object
  3,                                      !- Outlet Port
  {73ecf66b-50ca-4342-9e92-602bd76471bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b4364e29-19bc-4faa-9077-325ce6a4e69d}, !- Handle
  Node 424,                               !- Name
  {df7a7748-3820-4924-b7a5-0164f74d1c00}, !- Inlet Port
  {00b967c5-e2cc-458a-a8cf-bc70d07996ec}; !- Outlet Port

OS:Connection,
  {00b967c5-e2cc-458a-a8cf-bc70d07996ec}, !- Handle
  {ad96e425-1589-4183-92e6-85b78e1502b7}, !- Name
  {b4364e29-19bc-4faa-9077-325ce6a4e69d}, !- Source Object
  3,                                      !- Outlet Port
  {e347c973-cd35-48c7-a062-8d0a8affe3b8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {df7a7748-3820-4924-b7a5-0164f74d1c00}, !- Handle
  {51d16e66-6507-4e2e-b433-1e856e85b5cf}, !- Name
  {73ecf66b-50ca-4342-9e92-602bd76471bf}, !- Source Object
  4,                                      !- Outlet Port
  {b4364e29-19bc-4faa-9077-325ce6a4e69d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0c0a8726-525c-47e4-9039-6a5d37b689b9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {33cc2d83-de1d-4ad6-a003-edcc79b28514}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {2b3040fb-da87-4d1b-89b7-92b92364db87}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {3253d731-b76f-4b57-82c5-056cd6b586dd}, !- Air Inlet Node Name
  {bf700715-acf9-42a7-ae9d-d6a826a5fddf}, !- Air Outlet Node Name
  {0c0a8726-525c-47e4-9039-6a5d37b689b9}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {33cc2d83-de1d-4ad6-a003-edcc79b28514}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {7776144b-e6e5-47a2-986f-0c5a1d3577a9}, !- Handle
  Node 425,                               !- Name
  {4ba31adf-f2ae-4d2c-9921-e1fcdad59427}, !- Inlet Port
  {3253d731-b76f-4b57-82c5-056cd6b586dd}; !- Outlet Port

OS:Connection,
  {4ba31adf-f2ae-4d2c-9921-e1fcdad59427}, !- Handle
  {88ba87e9-e7ba-483c-b9a8-dc582ffc5e0c}, !- Name
  {306fc381-6b8d-4193-a621-dfc41ebd872b}, !- Source Object
  4,                                      !- Outlet Port
  {7776144b-e6e5-47a2-986f-0c5a1d3577a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3253d731-b76f-4b57-82c5-056cd6b586dd}, !- Handle
  {2bd84167-587f-4778-ab52-ae0ab5b47e3f}, !- Name
  {7776144b-e6e5-47a2-986f-0c5a1d3577a9}, !- Source Object
  3,                                      !- Outlet Port
  {2b3040fb-da87-4d1b-89b7-92b92364db87}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5e952be-3280-4d29-905f-318010f0b410}, !- Handle
  Node 426,                               !- Name
  {bf700715-acf9-42a7-ae9d-d6a826a5fddf}, !- Inlet Port
  {fee8234b-0d27-41be-addb-4b03ec9dbea5}; !- Outlet Port

OS:Connection,
  {fee8234b-0d27-41be-addb-4b03ec9dbea5}, !- Handle
  {6c346b90-79e0-4877-8dc7-7415382b05bd}, !- Name
  {e5e952be-3280-4d29-905f-318010f0b410}, !- Source Object
  3,                                      !- Outlet Port
  {e347c973-cd35-48c7-a062-8d0a8affe3b8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bf700715-acf9-42a7-ae9d-d6a826a5fddf}, !- Handle
  {16083054-cd69-47d0-956f-de4e0118108e}, !- Name
  {2b3040fb-da87-4d1b-89b7-92b92364db87}, !- Source Object
  4,                                      !- Outlet Port
  {e5e952be-3280-4d29-905f-318010f0b410}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {96999b41-e532-419c-8a46-89006b1a2817}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {277624d1-eac8-4971-8376-a2aa3d5006e9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1efbdadf-b588-49b4-a867-ae5c0235a344}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {277624d1-eac8-4971-8376-a2aa3d5006e9}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1efbdadf-b588-49b4-a867-ae5c0235a344}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {96884f0f-55a5-4a1e-b241-74c3252f58c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {0bf9061d-d12d-4582-851d-5aeba130ec35}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {4fbec06b-3d10-4444-85d0-d5a42d5099d6}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {0bf9061d-d12d-4582-851d-5aeba130ec35}, !- Handle
  VRFTUCoolCapFT 17,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {4fbec06b-3d10-4444-85d0-d5a42d5099d6}, !- Handle
  VRFACCoolCapFFF 17,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {1892a9c0-e1e9-44db-a7ad-e9aad125c080}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c14b1c6a-8b28-430f-b0f8-32023c765d8d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {26a569f0-838d-4016-aa9e-19d01f5b8fdf}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c14b1c6a-8b28-430f-b0f8-32023c765d8d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 17, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {26a569f0-838d-4016-aa9e-19d01f5b8fdf}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 17, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {6e0197ae-5ba5-45b2-a097-0381e973b954}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {4dad2606-5f73-4df0-a0a6-4bef615c2629}, !- Terminal Unit Air Inlet Node
  {59b1e5b2-7ef9-40d8-b564-006d40ad746f}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {96999b41-e532-419c-8a46-89006b1a2817}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {96884f0f-55a5-4a1e-b241-74c3252f58c7}, !- Cooling Coil
  {1892a9c0-e1e9-44db-a7ad-e9aad125c080}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {22de3950-dd39-41c6-a4a0-7608bc50789b}, !- Handle
  Node 427,                               !- Name
  {836b4970-d2fa-4a1b-a5d4-cf6fc89f93d7}, !- Inlet Port
  {4dad2606-5f73-4df0-a0a6-4bef615c2629}; !- Outlet Port

OS:Connection,
  {836b4970-d2fa-4a1b-a5d4-cf6fc89f93d7}, !- Handle
  {af3039e7-1e00-496b-9df6-c21e12616050}, !- Name
  {3bf8e592-af9b-43f6-9f02-09c861834844}, !- Source Object
  3,                                      !- Outlet Port
  {22de3950-dd39-41c6-a4a0-7608bc50789b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dad2606-5f73-4df0-a0a6-4bef615c2629}, !- Handle
  {bcec5332-4c69-47bb-b87b-e9eb51bcde66}, !- Name
  {22de3950-dd39-41c6-a4a0-7608bc50789b}, !- Source Object
  3,                                      !- Outlet Port
  {6e0197ae-5ba5-45b2-a097-0381e973b954}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b2d2d3d-414c-49cf-ae63-4ab612638729}, !- Handle
  Node 428,                               !- Name
  {59b1e5b2-7ef9-40d8-b564-006d40ad746f}, !- Inlet Port
  {3b111174-51cc-4587-bf58-15684873dc8d}; !- Outlet Port

OS:Connection,
  {3b111174-51cc-4587-bf58-15684873dc8d}, !- Handle
  {64bca890-acba-49e4-a5c3-acce4852babc}, !- Name
  {5b2d2d3d-414c-49cf-ae63-4ab612638729}, !- Source Object
  3,                                      !- Outlet Port
  {6a8c6ba2-81b0-4256-af77-72651673f66d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {59b1e5b2-7ef9-40d8-b564-006d40ad746f}, !- Handle
  {7147e042-e4f6-4ccf-9f08-d434a8b7310c}, !- Name
  {6e0197ae-5ba5-45b2-a097-0381e973b954}, !- Source Object
  4,                                      !- Outlet Port
  {5b2d2d3d-414c-49cf-ae63-4ab612638729}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d588b491-aacb-4bbf-83aa-f75d91f1ccbe}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d3dc9773-b95c-4774-b983-fa440d113857}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {15bbbeba-4ae6-42be-a969-67c52bd23f99}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {0ef27dec-c57e-4bd7-80b6-dd925772cc15}, !- Air Inlet Node Name
  {405961cd-86dd-4097-9eda-ea33abb1e515}, !- Air Outlet Node Name
  {d588b491-aacb-4bbf-83aa-f75d91f1ccbe}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d3dc9773-b95c-4774-b983-fa440d113857}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {fc8af3cf-a68e-45cc-ada9-22112a4cc178}, !- Handle
  Node 429,                               !- Name
  {ae51399f-61a1-407f-ae5d-6c7c4371c6fc}, !- Inlet Port
  {0ef27dec-c57e-4bd7-80b6-dd925772cc15}; !- Outlet Port

OS:Connection,
  {ae51399f-61a1-407f-ae5d-6c7c4371c6fc}, !- Handle
  {5b5cd5dc-e1ea-45ad-b57c-10a55b4f3a3f}, !- Name
  {3bf8e592-af9b-43f6-9f02-09c861834844}, !- Source Object
  4,                                      !- Outlet Port
  {fc8af3cf-a68e-45cc-ada9-22112a4cc178}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef27dec-c57e-4bd7-80b6-dd925772cc15}, !- Handle
  {6b5ff0ae-9d02-4d7a-b31c-30962c035bd0}, !- Name
  {fc8af3cf-a68e-45cc-ada9-22112a4cc178}, !- Source Object
  3,                                      !- Outlet Port
  {15bbbeba-4ae6-42be-a969-67c52bd23f99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8dd3b41d-87ab-4c53-80f0-ad1cd3086752}, !- Handle
  Node 430,                               !- Name
  {405961cd-86dd-4097-9eda-ea33abb1e515}, !- Inlet Port
  {3d192f13-09a5-4179-ab65-e03c74d58a1c}; !- Outlet Port

OS:Connection,
  {3d192f13-09a5-4179-ab65-e03c74d58a1c}, !- Handle
  {4c894106-4ca4-4341-9efb-ce1a4060986f}, !- Name
  {8dd3b41d-87ab-4c53-80f0-ad1cd3086752}, !- Source Object
  3,                                      !- Outlet Port
  {6a8c6ba2-81b0-4256-af77-72651673f66d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {405961cd-86dd-4097-9eda-ea33abb1e515}, !- Handle
  {4e90b4ab-f80c-4ddf-b5c7-ded06ee92ac5}, !- Name
  {15bbbeba-4ae6-42be-a969-67c52bd23f99}, !- Source Object
  4,                                      !- Outlet Port
  {8dd3b41d-87ab-4c53-80f0-ad1cd3086752}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {85c8aeed-fef7-40e7-972f-90e019a1e748}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1de69184-3f30-4627-a252-20fc6bce2edf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d296ff0-1be3-4f8b-b249-aae00b05da93}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1de69184-3f30-4627-a252-20fc6bce2edf}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d296ff0-1be3-4f8b-b249-aae00b05da93}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {640a5ce6-73a1-4bec-8fda-b206d901e039}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {e3fd5fd2-2fa8-47d8-a77f-5c769253453a}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {ff49d9a8-a540-45bd-8433-2f5a209a088e}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {e3fd5fd2-2fa8-47d8-a77f-5c769253453a}, !- Handle
  VRFTUCoolCapFT 18,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {ff49d9a8-a540-45bd-8433-2f5a209a088e}, !- Handle
  VRFACCoolCapFFF 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {d0ea543e-4301-414e-b823-a048242daaaa}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {c0968405-c3af-4c85-90b1-4a8f001c6b9b}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {df5349cc-6da9-41af-bc2f-286c7f331296}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {c0968405-c3af-4c85-90b1-4a8f001c6b9b}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 18, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {df5349cc-6da9-41af-bc2f-286c7f331296}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 18, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {e387887c-bc44-4cef-a01e-8277c49421b4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {bff30307-7f33-40a5-ac9d-2e13c6bf23e7}, !- Terminal Unit Air Inlet Node
  {ba739602-efa8-466a-acef-ac17d6d6c8da}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {85c8aeed-fef7-40e7-972f-90e019a1e748}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {640a5ce6-73a1-4bec-8fda-b206d901e039}, !- Cooling Coil
  {d0ea543e-4301-414e-b823-a048242daaaa}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {7205088c-aa7b-45d3-bbfc-f70489a97915}, !- Handle
  Node 431,                               !- Name
  {3a5b1692-17b1-4a62-be0d-62f692c4d734}, !- Inlet Port
  {bff30307-7f33-40a5-ac9d-2e13c6bf23e7}; !- Outlet Port

OS:Connection,
  {3a5b1692-17b1-4a62-be0d-62f692c4d734}, !- Handle
  {33f940eb-c78a-462a-a677-b0e01505d9e9}, !- Name
  {5f215298-41e9-476b-b310-186f6b2d142e}, !- Source Object
  3,                                      !- Outlet Port
  {7205088c-aa7b-45d3-bbfc-f70489a97915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bff30307-7f33-40a5-ac9d-2e13c6bf23e7}, !- Handle
  {a5dc64cc-98c7-45d7-ae10-0f481b1242b0}, !- Name
  {7205088c-aa7b-45d3-bbfc-f70489a97915}, !- Source Object
  3,                                      !- Outlet Port
  {e387887c-bc44-4cef-a01e-8277c49421b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {804f5edc-e98c-4131-8c2c-5e8293fc87a7}, !- Handle
  Node 432,                               !- Name
  {ba739602-efa8-466a-acef-ac17d6d6c8da}, !- Inlet Port
  {f15a7fe3-9c7e-4938-964f-0a0b33552884}; !- Outlet Port

OS:Connection,
  {f15a7fe3-9c7e-4938-964f-0a0b33552884}, !- Handle
  {97732ae3-b57d-4e50-b406-62360c81a378}, !- Name
  {804f5edc-e98c-4131-8c2c-5e8293fc87a7}, !- Source Object
  3,                                      !- Outlet Port
  {da57a112-b8e1-4a3e-ba49-ec9dffdf8ef9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ba739602-efa8-466a-acef-ac17d6d6c8da}, !- Handle
  {f5520551-3e2b-4de4-b634-a49c1c92a3a3}, !- Name
  {e387887c-bc44-4cef-a01e-8277c49421b4}, !- Source Object
  4,                                      !- Outlet Port
  {804f5edc-e98c-4131-8c2c-5e8293fc87a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d9e91ad1-4294-43af-9c0c-6255927b89b7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c8e679b6-bcbd-400f-961d-10176e552b1d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {4a7a6c21-a0e0-46cf-96c2-d6b227194c72}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {e6a192e1-85f9-455c-90a6-7ed9f776581f}, !- Air Inlet Node Name
  {16def690-05c4-4ad2-a46c-dbf0e852f12b}, !- Air Outlet Node Name
  {d9e91ad1-4294-43af-9c0c-6255927b89b7}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {c8e679b6-bcbd-400f-961d-10176e552b1d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {fd482721-367f-480a-9f1b-06dc7367cb34}, !- Handle
  Node 433,                               !- Name
  {59ed8a55-d315-4c06-93c3-f1d71b3abfbb}, !- Inlet Port
  {e6a192e1-85f9-455c-90a6-7ed9f776581f}; !- Outlet Port

OS:Connection,
  {59ed8a55-d315-4c06-93c3-f1d71b3abfbb}, !- Handle
  {57590977-9833-4179-b886-29fb1ac88791}, !- Name
  {5f215298-41e9-476b-b310-186f6b2d142e}, !- Source Object
  4,                                      !- Outlet Port
  {fd482721-367f-480a-9f1b-06dc7367cb34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6a192e1-85f9-455c-90a6-7ed9f776581f}, !- Handle
  {db628726-044c-49b5-89af-8a42d570f8ac}, !- Name
  {fd482721-367f-480a-9f1b-06dc7367cb34}, !- Source Object
  3,                                      !- Outlet Port
  {4a7a6c21-a0e0-46cf-96c2-d6b227194c72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e3b44b76-e9a2-457a-92cd-faffbbb179ec}, !- Handle
  Node 434,                               !- Name
  {16def690-05c4-4ad2-a46c-dbf0e852f12b}, !- Inlet Port
  {4fb76aa3-230d-45c6-8796-362fb8d96335}; !- Outlet Port

OS:Connection,
  {4fb76aa3-230d-45c6-8796-362fb8d96335}, !- Handle
  {d3712dc2-4557-4d58-a2c0-95614ec101ae}, !- Name
  {e3b44b76-e9a2-457a-92cd-faffbbb179ec}, !- Source Object
  3,                                      !- Outlet Port
  {da57a112-b8e1-4a3e-ba49-ec9dffdf8ef9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {16def690-05c4-4ad2-a46c-dbf0e852f12b}, !- Handle
  {88050728-9ac9-468f-8559-7aa7d4b1de7f}, !- Name
  {4a7a6c21-a0e0-46cf-96c2-d6b227194c72}, !- Source Object
  4,                                      !- Outlet Port
  {e3b44b76-e9a2-457a-92cd-faffbbb179ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {868dd65a-e89b-4b79-a706-49a325cce33f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {32dde20e-55f9-477c-aaa8-0af7d215c4d9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {01521a50-927f-4f91-9d0a-82212bac443b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {32dde20e-55f9-477c-aaa8-0af7d215c4d9}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {01521a50-927f-4f91-9d0a-82212bac443b}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {729dd75b-d0a8-47d8-ad09-ec4661130457}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {272edbdc-ab35-47b9-8742-e2e3f3fd774e}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {2dc2dcc9-d9c2-48c9-924c-41d147f8bed8}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {272edbdc-ab35-47b9-8742-e2e3f3fd774e}, !- Handle
  VRFTUCoolCapFT 19,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {2dc2dcc9-d9c2-48c9-924c-41d147f8bed8}, !- Handle
  VRFACCoolCapFFF 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {53322ef0-8e43-4da9-b8ab-87ab1671aed3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {1a278198-3838-4cd7-a260-4c3f6942e1e4}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {10876d05-08ee-464b-8763-20479fbf3f45}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {1a278198-3838-4cd7-a260-4c3f6942e1e4}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 19, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {10876d05-08ee-464b-8763-20479fbf3f45}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 19, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d5a1b6be-7d55-4c8c-995b-b1e239082942}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {5ee8e9cf-0668-476f-bb2b-f6fa68666d2e}, !- Terminal Unit Air Inlet Node
  {e614dba7-253d-4e4f-b7df-dee338703733}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {868dd65a-e89b-4b79-a706-49a325cce33f}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {729dd75b-d0a8-47d8-ad09-ec4661130457}, !- Cooling Coil
  {53322ef0-8e43-4da9-b8ab-87ab1671aed3}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {65e24692-5d46-4905-b619-875b6cde5d01}, !- Handle
  Node 435,                               !- Name
  {ffc296cb-2a3f-438b-8c66-74d6dd1f879f}, !- Inlet Port
  {5ee8e9cf-0668-476f-bb2b-f6fa68666d2e}; !- Outlet Port

OS:Connection,
  {ffc296cb-2a3f-438b-8c66-74d6dd1f879f}, !- Handle
  {fac797e4-b578-44e1-a5ea-1762f582632d}, !- Name
  {80364707-9f35-46a9-9ba1-8e447fc8a067}, !- Source Object
  3,                                      !- Outlet Port
  {65e24692-5d46-4905-b619-875b6cde5d01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ee8e9cf-0668-476f-bb2b-f6fa68666d2e}, !- Handle
  {c569b836-6fca-4796-b876-d85ba18d1671}, !- Name
  {65e24692-5d46-4905-b619-875b6cde5d01}, !- Source Object
  3,                                      !- Outlet Port
  {d5a1b6be-7d55-4c8c-995b-b1e239082942}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7f46ecc-6f26-407c-9a84-a5c382b5a9f9}, !- Handle
  Node 436,                               !- Name
  {e614dba7-253d-4e4f-b7df-dee338703733}, !- Inlet Port
  {1915a19b-6c05-48a1-84c2-879a3c8311e7}; !- Outlet Port

OS:Connection,
  {1915a19b-6c05-48a1-84c2-879a3c8311e7}, !- Handle
  {96fd9d2a-fe97-49c0-b791-d0df51e1bf72}, !- Name
  {a7f46ecc-6f26-407c-9a84-a5c382b5a9f9}, !- Source Object
  3,                                      !- Outlet Port
  {5808d55e-bee0-47cc-be27-6bc468f179ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e614dba7-253d-4e4f-b7df-dee338703733}, !- Handle
  {9616e13f-dd61-4655-8b4e-b9bf27397af8}, !- Name
  {d5a1b6be-7d55-4c8c-995b-b1e239082942}, !- Source Object
  4,                                      !- Outlet Port
  {a7f46ecc-6f26-407c-9a84-a5c382b5a9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {47cc044b-8538-4ad0-9eff-86fa6a7e57ed}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {f0e34284-d1f0-431f-a0ea-7b75571042ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d79a4517-3399-4d89-9de1-769caae1769d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {1c314e43-5f09-4e69-b00a-dda26d57c121}, !- Air Inlet Node Name
  {d5bf6e6a-2c5a-4327-bfee-545de7b623fd}, !- Air Outlet Node Name
  {47cc044b-8538-4ad0-9eff-86fa6a7e57ed}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {f0e34284-d1f0-431f-a0ea-7b75571042ff}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {953fd7cd-70a7-4bc1-abd2-b307483036b6}, !- Handle
  Node 437,                               !- Name
  {f2afe325-4d5e-4888-83a2-aed440b66dad}, !- Inlet Port
  {1c314e43-5f09-4e69-b00a-dda26d57c121}; !- Outlet Port

OS:Connection,
  {f2afe325-4d5e-4888-83a2-aed440b66dad}, !- Handle
  {bae67bd7-6d93-4be2-af4d-142de10d2292}, !- Name
  {80364707-9f35-46a9-9ba1-8e447fc8a067}, !- Source Object
  4,                                      !- Outlet Port
  {953fd7cd-70a7-4bc1-abd2-b307483036b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c314e43-5f09-4e69-b00a-dda26d57c121}, !- Handle
  {a386d87b-2603-43c8-8d8a-c359dcfbdc33}, !- Name
  {953fd7cd-70a7-4bc1-abd2-b307483036b6}, !- Source Object
  3,                                      !- Outlet Port
  {d79a4517-3399-4d89-9de1-769caae1769d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07884a60-9d9a-4f26-84a0-099d583da107}, !- Handle
  Node 438,                               !- Name
  {d5bf6e6a-2c5a-4327-bfee-545de7b623fd}, !- Inlet Port
  {262204c4-9abe-4b37-931a-cc4ab0ed5a2f}; !- Outlet Port

OS:Connection,
  {262204c4-9abe-4b37-931a-cc4ab0ed5a2f}, !- Handle
  {ac9c0ee3-81ab-486d-8803-26d977da1ab1}, !- Name
  {07884a60-9d9a-4f26-84a0-099d583da107}, !- Source Object
  3,                                      !- Outlet Port
  {5808d55e-bee0-47cc-be27-6bc468f179ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d5bf6e6a-2c5a-4327-bfee-545de7b623fd}, !- Handle
  {56c29fcc-d904-4e8f-921e-47b5d1f8558e}, !- Name
  {d79a4517-3399-4d89-9de1-769caae1769d}, !- Source Object
  4,                                      !- Outlet Port
  {07884a60-9d9a-4f26-84a0-099d583da107}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {e5ccf77f-c082-4ed1-9374-ee1a72465dae}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dd2d0628-5add-4e32-98dd-aa10fffcff3d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a8dc4eb-bb59-421d-bbcc-ecb62cd8a40c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dd2d0628-5add-4e32-98dd-aa10fffcff3d}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a8dc4eb-bb59-421d-bbcc-ecb62cd8a40c}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {4a25de02-ee69-4c08-a9cc-9e34aba6c4ed}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {eee40b9e-f6a2-4ecb-9375-c7217fe7ad54}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {b4b1e8d3-9dea-43c5-8f31-3e0e1ebc0ec1}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {eee40b9e-f6a2-4ecb-9375-c7217fe7ad54}, !- Handle
  VRFTUCoolCapFT 20,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {b4b1e8d3-9dea-43c5-8f31-3e0e1ebc0ec1}, !- Handle
  VRFACCoolCapFFF 20,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {f5ffa0fe-6e8a-4af5-ba60-2d0f4bc7b38e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {5aaf5f0e-be72-49ab-916d-1ce8e04f9f7d}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {ac90ff62-b275-4970-ba88-73ec8ce8be8c}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {5aaf5f0e-be72-49ab-916d-1ce8e04f9f7d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 20, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {ac90ff62-b275-4970-ba88-73ec8ce8be8c}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 20, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d518b988-5506-4a36-b466-ba6b66039eb1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {3d15115f-d2e1-4184-bbc4-424f411f3c60}, !- Terminal Unit Air Inlet Node
  {d779ecb5-9774-4c2a-a801-ed1ea496a255}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {e5ccf77f-c082-4ed1-9374-ee1a72465dae}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {4a25de02-ee69-4c08-a9cc-9e34aba6c4ed}, !- Cooling Coil
  {f5ffa0fe-6e8a-4af5-ba60-2d0f4bc7b38e}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {450510e9-7f2e-423b-9ff3-943ffc31f04c}, !- Handle
  Node 439,                               !- Name
  {66d8b0ce-af7f-43a8-aa46-615a9ec8443f}, !- Inlet Port
  {3d15115f-d2e1-4184-bbc4-424f411f3c60}; !- Outlet Port

OS:Connection,
  {66d8b0ce-af7f-43a8-aa46-615a9ec8443f}, !- Handle
  {a92015ff-3c8d-4ec5-9edd-07671d39a926}, !- Name
  {a8d083a1-ea98-4499-ae9c-5e10ddc70698}, !- Source Object
  3,                                      !- Outlet Port
  {450510e9-7f2e-423b-9ff3-943ffc31f04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d15115f-d2e1-4184-bbc4-424f411f3c60}, !- Handle
  {f19b82bc-c654-43ed-9eeb-33365d680003}, !- Name
  {450510e9-7f2e-423b-9ff3-943ffc31f04c}, !- Source Object
  3,                                      !- Outlet Port
  {d518b988-5506-4a36-b466-ba6b66039eb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed3ac5ec-d1e8-42c8-8dc1-75395738bd37}, !- Handle
  Node 440,                               !- Name
  {d779ecb5-9774-4c2a-a801-ed1ea496a255}, !- Inlet Port
  {ef035c46-5c09-4f3a-9060-56a8571f414f}; !- Outlet Port

OS:Connection,
  {ef035c46-5c09-4f3a-9060-56a8571f414f}, !- Handle
  {67158512-39ea-4fdd-95ae-58024765aae0}, !- Name
  {ed3ac5ec-d1e8-42c8-8dc1-75395738bd37}, !- Source Object
  3,                                      !- Outlet Port
  {dd3a3154-defb-4b14-b923-aa7756110245}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d779ecb5-9774-4c2a-a801-ed1ea496a255}, !- Handle
  {d7c65b96-0904-49c2-b69e-0dfdf75bf482}, !- Name
  {d518b988-5506-4a36-b466-ba6b66039eb1}, !- Source Object
  4,                                      !- Outlet Port
  {ed3ac5ec-d1e8-42c8-8dc1-75395738bd37}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6af1cd95-41c9-4114-aadf-a202a6f12340}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ab37375f-65da-4b3c-843f-7d6d5a77769c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {b1178fed-50f4-472d-a596-b00f035ee8a1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {7e327a23-42a5-4c76-826e-269d9f236086}, !- Air Inlet Node Name
  {dc297c10-62f9-415d-a286-bc0a7ed64c14}, !- Air Outlet Node Name
  {6af1cd95-41c9-4114-aadf-a202a6f12340}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {ab37375f-65da-4b3c-843f-7d6d5a77769c}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {013f5d6e-21fa-4368-8b7c-ef79d503dcad}, !- Handle
  Node 441,                               !- Name
  {404ba0d7-b272-4ab1-a7ab-c1cf3d334b81}, !- Inlet Port
  {7e327a23-42a5-4c76-826e-269d9f236086}; !- Outlet Port

OS:Connection,
  {404ba0d7-b272-4ab1-a7ab-c1cf3d334b81}, !- Handle
  {5b9ecd2c-c6bb-48a2-b2bb-d653504b4baa}, !- Name
  {a8d083a1-ea98-4499-ae9c-5e10ddc70698}, !- Source Object
  4,                                      !- Outlet Port
  {013f5d6e-21fa-4368-8b7c-ef79d503dcad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e327a23-42a5-4c76-826e-269d9f236086}, !- Handle
  {27a59806-1190-40f0-81f5-3cba911c0ab2}, !- Name
  {013f5d6e-21fa-4368-8b7c-ef79d503dcad}, !- Source Object
  3,                                      !- Outlet Port
  {b1178fed-50f4-472d-a596-b00f035ee8a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {571091e2-3da5-436e-9815-7ffbfbc13aaa}, !- Handle
  Node 442,                               !- Name
  {dc297c10-62f9-415d-a286-bc0a7ed64c14}, !- Inlet Port
  {ce721a9d-e933-49c5-9e6c-1a0a7ed9b7a3}; !- Outlet Port

OS:Connection,
  {ce721a9d-e933-49c5-9e6c-1a0a7ed9b7a3}, !- Handle
  {d01eb45c-79b6-433c-ba58-c788cde4e38f}, !- Name
  {571091e2-3da5-436e-9815-7ffbfbc13aaa}, !- Source Object
  3,                                      !- Outlet Port
  {dd3a3154-defb-4b14-b923-aa7756110245}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {dc297c10-62f9-415d-a286-bc0a7ed64c14}, !- Handle
  {6c525882-abe0-4d4e-ae80-faf505ef4ed9}, !- Name
  {b1178fed-50f4-472d-a596-b00f035ee8a1}, !- Source Object
  4,                                      !- Outlet Port
  {571091e2-3da5-436e-9815-7ffbfbc13aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5a4700d9-c0ec-421a-92d7-3bcf7b7d73d9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6d5ca58-98b4-45a1-994b-c1c49f21bc75}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d9174d90-bc1e-4d08-8198-792cea0a7267}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6d5ca58-98b4-45a1-994b-c1c49f21bc75}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d9174d90-bc1e-4d08-8198-792cea0a7267}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {8fcba221-2daa-4395-ab8e-4d156ed293ec}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {7fa59ca8-cb41-4bda-bdef-848ca4d9e392}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {85be08af-8e29-4f71-8513-4fa58181e413}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7fa59ca8-cb41-4bda-bdef-848ca4d9e392}, !- Handle
  VRFTUCoolCapFT 21,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {85be08af-8e29-4f71-8513-4fa58181e413}, !- Handle
  VRFACCoolCapFFF 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {fe89c389-bf3e-48fa-ad60-f8eff0c3bfed}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {362a3b72-9e73-4546-bf7e-e17b63936843}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {fe581919-b7c9-40ee-8a02-b818b3604805}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {362a3b72-9e73-4546-bf7e-e17b63936843}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 21, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {fe581919-b7c9-40ee-8a02-b818b3604805}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 21, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {d0c74d0f-76e2-42f4-9054-417442bcb91a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {da4442cf-7927-4891-a494-20eab8a3be95}, !- Terminal Unit Air Inlet Node
  {1a2b8c20-54a7-494e-ba98-2618c43590e4}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5a4700d9-c0ec-421a-92d7-3bcf7b7d73d9}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {8fcba221-2daa-4395-ab8e-4d156ed293ec}, !- Cooling Coil
  {fe89c389-bf3e-48fa-ad60-f8eff0c3bfed}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {07410463-f6ec-474b-8459-307c24fa947e}, !- Handle
  Node 443,                               !- Name
  {d3adf866-f1a8-426a-81a7-9de41774ef5b}, !- Inlet Port
  {da4442cf-7927-4891-a494-20eab8a3be95}; !- Outlet Port

OS:Connection,
  {d3adf866-f1a8-426a-81a7-9de41774ef5b}, !- Handle
  {24205632-8e7c-4af8-b78d-fbd9b48eac63}, !- Name
  {3c641723-b225-44b2-8507-d8ce89796e6a}, !- Source Object
  3,                                      !- Outlet Port
  {07410463-f6ec-474b-8459-307c24fa947e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da4442cf-7927-4891-a494-20eab8a3be95}, !- Handle
  {c1d0f0bf-9c2a-44b0-8941-bdc788bb002a}, !- Name
  {07410463-f6ec-474b-8459-307c24fa947e}, !- Source Object
  3,                                      !- Outlet Port
  {d0c74d0f-76e2-42f4-9054-417442bcb91a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {46727311-bbdb-4bb4-b2a3-5e90835954b6}, !- Handle
  Node 444,                               !- Name
  {1a2b8c20-54a7-494e-ba98-2618c43590e4}, !- Inlet Port
  {7afce5e0-4171-4873-8eac-ff50765ba3f8}; !- Outlet Port

OS:Connection,
  {7afce5e0-4171-4873-8eac-ff50765ba3f8}, !- Handle
  {f500b625-1c8f-4b31-b7c3-ef480d06f2ca}, !- Name
  {46727311-bbdb-4bb4-b2a3-5e90835954b6}, !- Source Object
  3,                                      !- Outlet Port
  {d66c2b43-243e-4d78-be7f-472f8ba529b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1a2b8c20-54a7-494e-ba98-2618c43590e4}, !- Handle
  {48901c9e-5586-4f2f-99cb-01e6dda46451}, !- Name
  {d0c74d0f-76e2-42f4-9054-417442bcb91a}, !- Source Object
  4,                                      !- Outlet Port
  {46727311-bbdb-4bb4-b2a3-5e90835954b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {edc65e7e-ee2c-4829-a630-0906917346ee}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d49cf44a-fb5a-4561-a122-8acdf2e8539d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {39d057fe-88c4-424b-916e-0001a4979518}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {3aa2f249-7d88-4ad7-9d8b-4ae926b7cdbf}, !- Air Inlet Node Name
  {ee2ddcc1-abcc-4486-88f3-69bdee203b29}, !- Air Outlet Node Name
  {edc65e7e-ee2c-4829-a630-0906917346ee}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {d49cf44a-fb5a-4561-a122-8acdf2e8539d}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {29e64a7a-2ef2-44f5-b5ea-645281a8572d}, !- Handle
  Node 445,                               !- Name
  {481d6965-a9b4-4085-8727-f56ffac14c21}, !- Inlet Port
  {3aa2f249-7d88-4ad7-9d8b-4ae926b7cdbf}; !- Outlet Port

OS:Connection,
  {481d6965-a9b4-4085-8727-f56ffac14c21}, !- Handle
  {0856be51-9225-4882-af6a-9cf866b0cb8e}, !- Name
  {3c641723-b225-44b2-8507-d8ce89796e6a}, !- Source Object
  4,                                      !- Outlet Port
  {29e64a7a-2ef2-44f5-b5ea-645281a8572d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa2f249-7d88-4ad7-9d8b-4ae926b7cdbf}, !- Handle
  {d62b23c5-64cc-4bbc-a857-5a82c870e01c}, !- Name
  {29e64a7a-2ef2-44f5-b5ea-645281a8572d}, !- Source Object
  3,                                      !- Outlet Port
  {39d057fe-88c4-424b-916e-0001a4979518}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {818cf892-d3dd-4668-9447-bc33d306ed58}, !- Handle
  Node 446,                               !- Name
  {ee2ddcc1-abcc-4486-88f3-69bdee203b29}, !- Inlet Port
  {d8561fe3-47cd-4ced-84ef-0d12a802ba19}; !- Outlet Port

OS:Connection,
  {d8561fe3-47cd-4ced-84ef-0d12a802ba19}, !- Handle
  {740999f1-82af-4165-abc4-f9a0acff3ed1}, !- Name
  {818cf892-d3dd-4668-9447-bc33d306ed58}, !- Source Object
  3,                                      !- Outlet Port
  {d66c2b43-243e-4d78-be7f-472f8ba529b9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee2ddcc1-abcc-4486-88f3-69bdee203b29}, !- Handle
  {3b941628-a5a1-4e99-a695-f34a26023937}, !- Name
  {39d057fe-88c4-424b-916e-0001a4979518}, !- Source Object
  4,                                      !- Outlet Port
  {818cf892-d3dd-4668-9447-bc33d306ed58}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {aae3de29-e424-407f-b6b3-acc0f05a3d0b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa36cfd9-e8f4-4026-914d-0d980e1953e9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bbbe03c4-d04e-44c1-b41a-e98cc79f5b9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa36cfd9-e8f4-4026-914d-0d980e1953e9}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bbbe03c4-d04e-44c1-b41a-e98cc79f5b9a}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {3892cb4b-1eb9-4c8a-89a2-f263286fff2a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {8c1d86df-0444-43ae-b539-e22026921af4}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {3b9e1dd2-0001-4473-830e-25dab8f16125}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {8c1d86df-0444-43ae-b539-e22026921af4}, !- Handle
  VRFTUCoolCapFT 22,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {3b9e1dd2-0001-4473-830e-25dab8f16125}, !- Handle
  VRFACCoolCapFFF 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {ad305f23-e35f-4ebb-8fa7-d7f395cbcd42}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {90f9aad5-39f3-4961-9f17-15374d840d2f}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {812a7638-0e25-4fc1-a6c1-eff0182e8202}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {90f9aad5-39f3-4961-9f17-15374d840d2f}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 22, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {812a7638-0e25-4fc1-a6c1-eff0182e8202}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 22, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {96365e85-49e2-467b-b491-a8707ee979f8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {108b3c88-5693-4ef0-bd03-04ff78741213}, !- Terminal Unit Air Inlet Node
  {89bae4c9-0643-45f9-95a9-a369ec86e6cf}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {aae3de29-e424-407f-b6b3-acc0f05a3d0b}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {3892cb4b-1eb9-4c8a-89a2-f263286fff2a}, !- Cooling Coil
  {ad305f23-e35f-4ebb-8fa7-d7f395cbcd42}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {ec9b2893-86bb-4c9a-be44-c65e3b6e47c6}, !- Handle
  Node 447,                               !- Name
  {6513272b-5fdf-47f6-bb3f-a073d3886b41}, !- Inlet Port
  {108b3c88-5693-4ef0-bd03-04ff78741213}; !- Outlet Port

OS:Connection,
  {6513272b-5fdf-47f6-bb3f-a073d3886b41}, !- Handle
  {7571c212-72fb-442b-8cc7-e861e2552360}, !- Name
  {5df34d66-b4b4-4504-bad6-0489ad0c3451}, !- Source Object
  3,                                      !- Outlet Port
  {ec9b2893-86bb-4c9a-be44-c65e3b6e47c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108b3c88-5693-4ef0-bd03-04ff78741213}, !- Handle
  {4686d0f3-4c41-4f1d-bda2-344ceccc140e}, !- Name
  {ec9b2893-86bb-4c9a-be44-c65e3b6e47c6}, !- Source Object
  3,                                      !- Outlet Port
  {96365e85-49e2-467b-b491-a8707ee979f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13332446-170b-4610-b302-a0dc7cc78632}, !- Handle
  Node 448,                               !- Name
  {89bae4c9-0643-45f9-95a9-a369ec86e6cf}, !- Inlet Port
  {fcedda81-fb06-4512-a82f-5b9fa807ac8f}; !- Outlet Port

OS:Connection,
  {fcedda81-fb06-4512-a82f-5b9fa807ac8f}, !- Handle
  {66e953e3-58f8-46e8-b55e-09b80a83537d}, !- Name
  {13332446-170b-4610-b302-a0dc7cc78632}, !- Source Object
  3,                                      !- Outlet Port
  {4c0bbdee-482c-4da7-b589-70bffa2ba7c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89bae4c9-0643-45f9-95a9-a369ec86e6cf}, !- Handle
  {65d4ce41-9085-46dc-b102-2e8d1f518b4e}, !- Name
  {96365e85-49e2-467b-b491-a8707ee979f8}, !- Source Object
  4,                                      !- Outlet Port
  {13332446-170b-4610-b302-a0dc7cc78632}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e527b94f-cd44-4a4c-a592-b0801b73b17b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {eb8a52b6-5bff-470c-a31c-545610606c00}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {458507fe-2917-47c8-891a-550698f5b424}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3 Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {e4c752c6-2a4e-4301-8024-67610c496719}, !- Air Inlet Node Name
  {aea39abe-aab2-4f7a-911c-8120752d8923}, !- Air Outlet Node Name
  {e527b94f-cd44-4a4c-a592-b0801b73b17b}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {eb8a52b6-5bff-470c-a31c-545610606c00}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {761502c9-40ee-4fac-b3c5-0c04b9d415b8}, !- Handle
  Node 449,                               !- Name
  {7e7c8419-7872-4417-9fb4-91682c0597f5}, !- Inlet Port
  {e4c752c6-2a4e-4301-8024-67610c496719}; !- Outlet Port

OS:Connection,
  {7e7c8419-7872-4417-9fb4-91682c0597f5}, !- Handle
  {aed87a2a-4a9c-44bc-a180-81d0df0af056}, !- Name
  {5df34d66-b4b4-4504-bad6-0489ad0c3451}, !- Source Object
  4,                                      !- Outlet Port
  {761502c9-40ee-4fac-b3c5-0c04b9d415b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c752c6-2a4e-4301-8024-67610c496719}, !- Handle
  {f9c55aa7-b521-4d19-85de-6a19da9b9442}, !- Name
  {761502c9-40ee-4fac-b3c5-0c04b9d415b8}, !- Source Object
  3,                                      !- Outlet Port
  {458507fe-2917-47c8-891a-550698f5b424}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f46b6c4-64c1-4f7b-a1c5-b0c6e6c8dee2}, !- Handle
  Node 450,                               !- Name
  {aea39abe-aab2-4f7a-911c-8120752d8923}, !- Inlet Port
  {cd8bb647-39f1-4870-831b-bcf615b8e2d0}; !- Outlet Port

OS:Connection,
  {cd8bb647-39f1-4870-831b-bcf615b8e2d0}, !- Handle
  {b2fc99a2-c52d-400e-9ca1-543ebd53e37f}, !- Name
  {3f46b6c4-64c1-4f7b-a1c5-b0c6e6c8dee2}, !- Source Object
  3,                                      !- Outlet Port
  {4c0bbdee-482c-4da7-b589-70bffa2ba7c9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {aea39abe-aab2-4f7a-911c-8120752d8923}, !- Handle
  {a31081f3-397e-4ca3-8b19-d6476ee72556}, !- Name
  {458507fe-2917-47c8-891a-550698f5b424}, !- Source Object
  4,                                      !- Outlet Port
  {3f46b6c4-64c1-4f7b-a1c5-b0c6e6c8dee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {af61c4c0-7086-4fac-aa74-a8e4b8b3fa85}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1820fa2-bbad-464a-b53d-296e65d5b520}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {97212122-a5f9-4b14-abf2-2d6c6919dc7f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b1820fa2-bbad-464a-b53d-296e65d5b520}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {97212122-a5f9-4b14-abf2-2d6c6919dc7f}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c1e2232a-dfa9-4d0c-b606-14d036f065e5}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {84448b03-5fce-444e-8dbe-315fe2a5708f}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {d2c2b3b0-5c18-44b5-a309-e9e704521606}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {84448b03-5fce-444e-8dbe-315fe2a5708f}, !- Handle
  VRFTUCoolCapFT 23,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {d2c2b3b0-5c18-44b5-a309-e9e704521606}, !- Handle
  VRFACCoolCapFFF 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {6aaad045-1044-451c-bc22-e433850ed96a}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {8e9ee6cf-469f-4362-8f84-a7c2024f1332}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {1a074b82-56ad-4f49-9a72-22ce78d448f2}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {8e9ee6cf-469f-4362-8f84-a7c2024f1332}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 23, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {1a074b82-56ad-4f49-9a72-22ce78d448f2}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 23, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {fc2dc630-d40d-409c-b0e8-0b0773493c69}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {d101d55c-5474-4b56-b69f-52cc2e4b69c2}, !- Terminal Unit Air Inlet Node
  {429aa3e6-1c5a-4bf8-8ec3-99b070565dae}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {af61c4c0-7086-4fac-aa74-a8e4b8b3fa85}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c1e2232a-dfa9-4d0c-b606-14d036f065e5}, !- Cooling Coil
  {6aaad045-1044-451c-bc22-e433850ed96a}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {d239c836-a27a-4168-a41d-d51e611a1aa7}, !- Handle
  Node 451,                               !- Name
  {30a5aba7-9329-4803-8f46-e69b7f9d5bac}, !- Inlet Port
  {d101d55c-5474-4b56-b69f-52cc2e4b69c2}; !- Outlet Port

OS:Connection,
  {30a5aba7-9329-4803-8f46-e69b7f9d5bac}, !- Handle
  {8472bef9-5a43-4cd2-b6c4-e85cf49ba9df}, !- Name
  {081731d2-4fcf-4c38-8789-9ecbecda7b68}, !- Source Object
  3,                                      !- Outlet Port
  {d239c836-a27a-4168-a41d-d51e611a1aa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d101d55c-5474-4b56-b69f-52cc2e4b69c2}, !- Handle
  {04fb3d30-3931-4060-a8bc-9452abe2e006}, !- Name
  {d239c836-a27a-4168-a41d-d51e611a1aa7}, !- Source Object
  3,                                      !- Outlet Port
  {fc2dc630-d40d-409c-b0e8-0b0773493c69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa6d6999-c4de-4437-bad0-20937b2ed82b}, !- Handle
  Node 452,                               !- Name
  {429aa3e6-1c5a-4bf8-8ec3-99b070565dae}, !- Inlet Port
  {a3730279-9830-400a-a8b4-2d96cd88c0f5}; !- Outlet Port

OS:Connection,
  {a3730279-9830-400a-a8b4-2d96cd88c0f5}, !- Handle
  {17c577b3-0fc6-41e6-a9c2-c9a163a43b86}, !- Name
  {aa6d6999-c4de-4437-bad0-20937b2ed82b}, !- Source Object
  3,                                      !- Outlet Port
  {478ee59a-e734-4406-b013-6a155911ac3f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {429aa3e6-1c5a-4bf8-8ec3-99b070565dae}, !- Handle
  {4387c48b-571c-473c-9cf2-25187ec96079}, !- Name
  {fc2dc630-d40d-409c-b0e8-0b0773493c69}, !- Source Object
  4,                                      !- Outlet Port
  {aa6d6999-c4de-4437-bad0-20937b2ed82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3a6a8b0e-f303-4f9c-a3e9-458c2baa95f1}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {988774f2-3283-447c-8286-afce965ff2e5}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {d2dd0c84-9e27-4d8f-aeee-9ee4bbe99532}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {adbfb1db-cdf6-43fc-8cf6-f24e07bd4c21}, !- Air Inlet Node Name
  {98450bac-e618-44ff-993e-63b6d10f4a92}, !- Air Outlet Node Name
  {3a6a8b0e-f303-4f9c-a3e9-458c2baa95f1}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {988774f2-3283-447c-8286-afce965ff2e5}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {774a812c-44a3-46fd-acd0-ca0520f0696e}, !- Handle
  Node 453,                               !- Name
  {4c3c8d8f-dacd-4124-838d-be0214dfbb46}, !- Inlet Port
  {adbfb1db-cdf6-43fc-8cf6-f24e07bd4c21}; !- Outlet Port

OS:Connection,
  {4c3c8d8f-dacd-4124-838d-be0214dfbb46}, !- Handle
  {494337b3-6d52-49f9-921e-ff9f9513cc88}, !- Name
  {081731d2-4fcf-4c38-8789-9ecbecda7b68}, !- Source Object
  4,                                      !- Outlet Port
  {774a812c-44a3-46fd-acd0-ca0520f0696e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adbfb1db-cdf6-43fc-8cf6-f24e07bd4c21}, !- Handle
  {bda4523a-53ed-448e-99f1-d7827f6fee47}, !- Name
  {774a812c-44a3-46fd-acd0-ca0520f0696e}, !- Source Object
  3,                                      !- Outlet Port
  {d2dd0c84-9e27-4d8f-aeee-9ee4bbe99532}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a04d0df7-9e73-4c35-b401-e43c89347f0a}, !- Handle
  Node 454,                               !- Name
  {98450bac-e618-44ff-993e-63b6d10f4a92}, !- Inlet Port
  {b177b13f-312d-471c-9edf-0059bb2f1e71}; !- Outlet Port

OS:Connection,
  {b177b13f-312d-471c-9edf-0059bb2f1e71}, !- Handle
  {5fa45769-8025-45ed-838f-00e0289c9b38}, !- Name
  {a04d0df7-9e73-4c35-b401-e43c89347f0a}, !- Source Object
  3,                                      !- Outlet Port
  {478ee59a-e734-4406-b013-6a155911ac3f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {98450bac-e618-44ff-993e-63b6d10f4a92}, !- Handle
  {b93e6b48-de8d-4cef-a8a0-352112b74d4c}, !- Name
  {d2dd0c84-9e27-4d8f-aeee-9ee4bbe99532}, !- Source Object
  4,                                      !- Outlet Port
  {a04d0df7-9e73-4c35-b401-e43c89347f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7ab2a580-51bf-4d8f-a6e1-0f2a2356d56d}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b3ca40d1-d98d-4707-a8ea-2aa88c332d90}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8bb40b75-6286-47fa-803c-b517fe874b03}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b3ca40d1-d98d-4707-a8ea-2aa88c332d90}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8bb40b75-6286-47fa-803c-b517fe874b03}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {c3ed5128-f01d-4297-8d10-b2a697fec7f0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {4a97c396-b9e7-44ec-b9ec-db99c2ebe1d9}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {9016c7f0-deb5-402c-87e8-66acc78d20af}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {4a97c396-b9e7-44ec-b9ec-db99c2ebe1d9}, !- Handle
  VRFTUCoolCapFT 24,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {9016c7f0-deb5-402c-87e8-66acc78d20af}, !- Handle
  VRFACCoolCapFFF 24,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {7a7b65fb-9be8-4a82-8d2f-26ebe22eb4cd}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {58095ee0-cf95-477a-94fb-12412a85c58a}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {0d6dfafa-3adc-459e-8c04-41bdc0f05e76}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {58095ee0-cf95-477a-94fb-12412a85c58a}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 24, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {0d6dfafa-3adc-459e-8c04-41bdc0f05e76}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 24, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {665a0d4e-578d-4337-bcd8-9c0aabaaf77b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {63ad00a3-e136-4299-9818-d44ed5d62db5}, !- Terminal Unit Air Inlet Node
  {263421bf-f774-47cb-b342-07bfc093a250}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {7ab2a580-51bf-4d8f-a6e1-0f2a2356d56d}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {c3ed5128-f01d-4297-8d10-b2a697fec7f0}, !- Cooling Coil
  {7a7b65fb-9be8-4a82-8d2f-26ebe22eb4cd}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {841c59ea-8593-4ee6-947c-041645025575}, !- Handle
  Node 455,                               !- Name
  {c730d213-0a57-4ca4-935d-56aba5e6551c}, !- Inlet Port
  {63ad00a3-e136-4299-9818-d44ed5d62db5}; !- Outlet Port

OS:Connection,
  {c730d213-0a57-4ca4-935d-56aba5e6551c}, !- Handle
  {4ef23904-ea7d-46fe-9813-a6598c26b0e2}, !- Name
  {fa5a3d28-d621-4c46-98c0-4c7516327c37}, !- Source Object
  3,                                      !- Outlet Port
  {841c59ea-8593-4ee6-947c-041645025575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63ad00a3-e136-4299-9818-d44ed5d62db5}, !- Handle
  {e9b19d3d-c867-47ab-bf77-ea0b58607821}, !- Name
  {841c59ea-8593-4ee6-947c-041645025575}, !- Source Object
  3,                                      !- Outlet Port
  {665a0d4e-578d-4337-bcd8-9c0aabaaf77b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3e6685f9-b2b3-4d5f-af2f-7174abf58c3b}, !- Handle
  Node 456,                               !- Name
  {263421bf-f774-47cb-b342-07bfc093a250}, !- Inlet Port
  {4d278ed7-d7a9-498f-8136-88baefbf08ff}; !- Outlet Port

OS:Connection,
  {4d278ed7-d7a9-498f-8136-88baefbf08ff}, !- Handle
  {d4d4db65-832e-422a-8c96-64bcfb6d4707}, !- Name
  {3e6685f9-b2b3-4d5f-af2f-7174abf58c3b}, !- Source Object
  3,                                      !- Outlet Port
  {3246974e-c55a-4845-8269-8b50692435cf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {263421bf-f774-47cb-b342-07bfc093a250}, !- Handle
  {4eba56f2-a932-4940-ab66-6178bef3e88d}, !- Name
  {665a0d4e-578d-4337-bcd8-9c0aabaaf77b}, !- Source Object
  4,                                      !- Outlet Port
  {3e6685f9-b2b3-4d5f-af2f-7174abf58c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {231a5ed6-75e5-41b9-8099-cb0fd9f5f9d7}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {992dc11c-7a39-4e22-9843-28f3ab9d24cd}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {3d094be1-e4bc-4bfb-b02b-c848d095e62b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {9aa93d8a-7d5c-49ce-9870-614a33e1bf47}, !- Air Inlet Node Name
  {d4b0a48d-0107-4274-8219-9e8b48324dcf}, !- Air Outlet Node Name
  {231a5ed6-75e5-41b9-8099-cb0fd9f5f9d7}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {992dc11c-7a39-4e22-9843-28f3ab9d24cd}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9c0530d3-704d-4fb4-b372-81ea2eb9ef61}, !- Handle
  Node 457,                               !- Name
  {32c8ca6a-c422-4cd1-82ec-9e01ffc83453}, !- Inlet Port
  {9aa93d8a-7d5c-49ce-9870-614a33e1bf47}; !- Outlet Port

OS:Connection,
  {32c8ca6a-c422-4cd1-82ec-9e01ffc83453}, !- Handle
  {8a44708f-7b9b-4a09-a7c1-f15760476834}, !- Name
  {fa5a3d28-d621-4c46-98c0-4c7516327c37}, !- Source Object
  4,                                      !- Outlet Port
  {9c0530d3-704d-4fb4-b372-81ea2eb9ef61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aa93d8a-7d5c-49ce-9870-614a33e1bf47}, !- Handle
  {b2a0d73b-a476-4ee8-a4df-67ce4ccf7c6e}, !- Name
  {9c0530d3-704d-4fb4-b372-81ea2eb9ef61}, !- Source Object
  3,                                      !- Outlet Port
  {3d094be1-e4bc-4bfb-b02b-c848d095e62b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b19e182d-5b5a-4e2e-8630-47909a756f1c}, !- Handle
  Node 458,                               !- Name
  {d4b0a48d-0107-4274-8219-9e8b48324dcf}, !- Inlet Port
  {56ce5990-8e6d-43a7-a698-f7837781426a}; !- Outlet Port

OS:Connection,
  {56ce5990-8e6d-43a7-a698-f7837781426a}, !- Handle
  {c0b221a1-02ee-4957-99e3-e8becbdc54c1}, !- Name
  {b19e182d-5b5a-4e2e-8630-47909a756f1c}, !- Source Object
  3,                                      !- Outlet Port
  {3246974e-c55a-4845-8269-8b50692435cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d4b0a48d-0107-4274-8219-9e8b48324dcf}, !- Handle
  {231b40f7-7c8a-4d6f-b90a-a21891927d76}, !- Name
  {3d094be1-e4bc-4bfb-b02b-c848d095e62b}, !- Source Object
  4,                                      !- Outlet Port
  {b19e182d-5b5a-4e2e-8630-47909a756f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1bd751fb-8aca-4a2d-99c8-b39e3bafe5f0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b75fd7a8-d5b1-4f89-8804-eed89bf0b8f9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {85955aa2-5e85-43db-b814-d6e1a536db39}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b75fd7a8-d5b1-4f89-8804-eed89bf0b8f9}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {85955aa2-5e85-43db-b814-d6e1a536db39}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {cf4e7ede-593c-465d-b3a5-26365ac8d9c0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {7f7e5532-e883-4f44-9b41-889d36d340b4}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {6dd357a1-e71e-46f1-9acd-ca27127220f4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {7f7e5532-e883-4f44-9b41-889d36d340b4}, !- Handle
  VRFTUCoolCapFT 25,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {6dd357a1-e71e-46f1-9acd-ca27127220f4}, !- Handle
  VRFACCoolCapFFF 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {bab493c0-e986-465e-b390-2d90dc2587c0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a16f7b95-c6fb-40d0-bd3b-9ea9296e3435}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {6225abf2-7c89-4f24-a631-8e3711cc4955}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {a16f7b95-c6fb-40d0-bd3b-9ea9296e3435}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 25, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {6225abf2-7c89-4f24-a631-8e3711cc4955}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 25, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {8d9c7d22-1d8f-4353-8717-3306a9434890}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {426be765-734f-4a7b-8866-ab80e903f6c7}, !- Terminal Unit Air Inlet Node
  {d29eb0eb-5148-492a-a565-87cabe408dcb}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {1bd751fb-8aca-4a2d-99c8-b39e3bafe5f0}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {cf4e7ede-593c-465d-b3a5-26365ac8d9c0}, !- Cooling Coil
  {bab493c0-e986-465e-b390-2d90dc2587c0}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {bf7bc004-417b-408b-92ad-db07f4495c52}, !- Handle
  Node 459,                               !- Name
  {83a8d9f8-d4c7-4b56-8c18-a39781b02ea9}, !- Inlet Port
  {426be765-734f-4a7b-8866-ab80e903f6c7}; !- Outlet Port

OS:Connection,
  {83a8d9f8-d4c7-4b56-8c18-a39781b02ea9}, !- Handle
  {b532f2a0-fb89-4466-bc13-6cbb55ce03af}, !- Name
  {3c2d091c-4a62-4580-9f85-819cbb31d4a0}, !- Source Object
  3,                                      !- Outlet Port
  {bf7bc004-417b-408b-92ad-db07f4495c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {426be765-734f-4a7b-8866-ab80e903f6c7}, !- Handle
  {d96b8dad-1b6f-40f5-828d-f6423474c051}, !- Name
  {bf7bc004-417b-408b-92ad-db07f4495c52}, !- Source Object
  3,                                      !- Outlet Port
  {8d9c7d22-1d8f-4353-8717-3306a9434890}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3520fc8-dcb0-4e62-aa6f-7fb9d18ec249}, !- Handle
  Node 460,                               !- Name
  {d29eb0eb-5148-492a-a565-87cabe408dcb}, !- Inlet Port
  {80e8a233-96e9-4414-9932-ab86f82c1ab4}; !- Outlet Port

OS:Connection,
  {80e8a233-96e9-4414-9932-ab86f82c1ab4}, !- Handle
  {8971f1a2-bf56-4df2-84eb-88ceebce0d0d}, !- Name
  {a3520fc8-dcb0-4e62-aa6f-7fb9d18ec249}, !- Source Object
  3,                                      !- Outlet Port
  {240dad2d-109d-4750-8cfd-864b0b9b7f13}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d29eb0eb-5148-492a-a565-87cabe408dcb}, !- Handle
  {ad16095a-8fc0-4eb8-9d20-43b9fcf157ab}, !- Name
  {8d9c7d22-1d8f-4353-8717-3306a9434890}, !- Source Object
  4,                                      !- Outlet Port
  {a3520fc8-dcb0-4e62-aa6f-7fb9d18ec249}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {d8a2b400-43d8-4c5d-b6dd-db963708fe8c}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e7d257d9-eaf0-47ca-bfb3-38019f8d20e2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {39f0e00d-c041-477b-86ca-032a89e8b2d8}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {e277c46c-9818-4027-8668-cc000c00fae6}, !- Air Inlet Node Name
  {16e86e81-9641-439f-b90c-e9425b27656d}, !- Air Outlet Node Name
  {d8a2b400-43d8-4c5d-b6dd-db963708fe8c}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {e7d257d9-eaf0-47ca-bfb3-38019f8d20e2}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {2e6f2c0e-b8dc-4221-9414-928688742f68}, !- Handle
  Node 461,                               !- Name
  {8b3a8fbe-027b-4bf7-b018-aaa01481594f}, !- Inlet Port
  {e277c46c-9818-4027-8668-cc000c00fae6}; !- Outlet Port

OS:Connection,
  {8b3a8fbe-027b-4bf7-b018-aaa01481594f}, !- Handle
  {99d1efef-e069-44cc-b919-7043b0f79158}, !- Name
  {3c2d091c-4a62-4580-9f85-819cbb31d4a0}, !- Source Object
  4,                                      !- Outlet Port
  {2e6f2c0e-b8dc-4221-9414-928688742f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e277c46c-9818-4027-8668-cc000c00fae6}, !- Handle
  {8037033e-7040-4d87-b3d9-00ea1d76408b}, !- Name
  {2e6f2c0e-b8dc-4221-9414-928688742f68}, !- Source Object
  3,                                      !- Outlet Port
  {39f0e00d-c041-477b-86ca-032a89e8b2d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a2b6606-534b-450e-837a-c936535bb204}, !- Handle
  Node 462,                               !- Name
  {16e86e81-9641-439f-b90c-e9425b27656d}, !- Inlet Port
  {7eb47ab7-4b9c-494b-a75d-9e1eb90547dc}; !- Outlet Port

OS:Connection,
  {7eb47ab7-4b9c-494b-a75d-9e1eb90547dc}, !- Handle
  {f822eaae-af77-4107-890d-7329064bc346}, !- Name
  {7a2b6606-534b-450e-837a-c936535bb204}, !- Source Object
  3,                                      !- Outlet Port
  {240dad2d-109d-4750-8cfd-864b0b9b7f13}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {16e86e81-9641-439f-b90c-e9425b27656d}, !- Handle
  {bb644281-c850-4462-91ec-84220a3c78af}, !- Name
  {39f0e00d-c041-477b-86ca-032a89e8b2d8}, !- Source Object
  4,                                      !- Outlet Port
  {7a2b6606-534b-450e-837a-c936535bb204}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5f5796d4-3ba6-4218-9f29-4b1b31c72be0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G VRF Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {20f1ec8b-5e65-458b-9e28-e3fe8b635717}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce737014-fd47-40f3-9903-46fd3473a892}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {20f1ec8b-5e65-458b-9e28-e3fe8b635717}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce737014-fd47-40f3-9903-46fd3473a892}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:VariableRefrigerantFlow,
  {e20c0175-24ac-472e-a9da-882ff8bd5b65}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G VRF Clg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  autosize,                               !- Rated Air Flow Rate {m3/s}
  {648c37b4-0901-42ea-9526-f1493c8f6a33}, !- Cooling Capacity Ratio Modifier Function of Temperature Curve
  {abdad72a-76fd-4d1e-8ca2-c4861f8aa4f4}; !- Cooling Capacity Modifier Curve Function of Flow Fraction

OS:Curve:Biquadratic,
  {648c37b4-0901-42ea-9526-f1493c8f6a33}, !- Handle
  VRFTUCoolCapFT 26,                      !- Name
  0.0585884077803259,                     !- Coefficient1 Constant
  0.0587396532718384,                     !- Coefficient2 x
  -0.000210274979759697,                  !- Coefficient3 x**2
  0.0109370473889647,                     !- Coefficient4 y
  -0.0001219549,                          !- Coefficient5 y**2
  -0.0005246615,                          !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  20,                                     !- Minimum Value of y
  43.33,                                  !- Maximum Value of y
  0.8083,                                 !- Minimum Curve Output
  1.2583;                                 !- Maximum Curve Output

OS:Curve:Quadratic,
  {abdad72a-76fd-4d1e-8ca2-c4861f8aa4f4}, !- Handle
  VRFACCoolCapFFF 26,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Coil:Heating:DX:VariableRefrigerantFlow,
  {56d81d8c-ed2d-4783-bacb-256d28c444b4}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G VRF Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Rated Total Heating Capacity {W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  ,                                       !- Coil Air Inlet Node
  ,                                       !- Coil Air Outlet Node
  {a8f54c92-1a5b-4da7-a954-99da5d006084}, !- Heating Capacity Ratio Modifier Function of Temperature Curve
  {896f66c2-4815-4a63-aeea-3ad0d920c56d}; !- Heating Capacity Modifier Function of Flow Fraction Curve

OS:Curve:Biquadratic,
  {a8f54c92-1a5b-4da7-a954-99da5d006084}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFTUHeatCAPFT 26, !- Name
  0.375443994956127,                      !- Coefficient1 Constant
  0.0668190645147821,                     !- Coefficient2 x
  -0.00194171026482001,                   !- Coefficient3 x**2
  0.0442618420640187,                     !- Coefficient4 y
  -0.0004009578,                          !- Coefficient5 y**2
  -0.0014819801,                          !- Coefficient6 x*y
  21.11,                                  !- Minimum Value of x
  27.22,                                  !- Maximum Value of x
  -15,                                    !- Minimum Value of y
  18.33,                                  !- Maximum Value of y
  0.6074,                                 !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Curve:Quadratic,
  {896f66c2-4815-4a63-aeea-3ad0d920c56d}, !- Handle
  Coil Heating DX Variable Refrigerant Flow 1 VRFACCoolCapFFF 26, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:ZoneHVAC:TerminalUnit:VariableRefrigerantFlow,
  {997ae2ca-f7e5-4c5f-bb86-40440bd50d70}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G VRF Indoor Unit, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Terminal Unit Availability schedule
  {728ef343-8c77-44aa-9d5a-6f1e6061cc8e}, !- Terminal Unit Air Inlet Node
  {dd9cf42a-9e3d-47dd-a071-5795bb4dd8b0}, !- Terminal Unit Air Outlet Node
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling is Needed {m3/s}
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Heating is Needed {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-06,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f20a9f7e-9bd7-47dc-a89a-dd07152365f9}, !- Supply Air Fan Operating Mode Schedule
  ,                                       !- Supply Air Fan placement
  {5f5796d4-3ba6-4218-9f29-4b1b31c72be0}, !- Supply Air Fan
  ,                                       !- Outside Air Mixer
  {e20c0175-24ac-472e-a9da-882ff8bd5b65}, !- Cooling Coil
  {56d81d8c-ed2d-4783-bacb-256d28c444b4}, !- Heating Coil
  1e-06,                                  !- Zone Terminal Unit On Parasitic Electric Energy Use {W}
  1e-06,                                  !- Zone Terminal Unit Off Parasitic Electric Energy Use {W}
  1.3,                                    !- Rated Total Heating Capacity Sizing Ratio {W/W}
  ,                                       !- Availability Manager List Name
  ,                                       !- Design Specification ZoneHVAC Sizing Object Name
  ,                                       !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21;                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}

OS:Node,
  {d4e4c967-820a-43d5-b554-64ac80a0ff80}, !- Handle
  Node 463,                               !- Name
  {36e87833-9c82-4d0e-bb4b-54e89d74bad8}, !- Inlet Port
  {728ef343-8c77-44aa-9d5a-6f1e6061cc8e}; !- Outlet Port

OS:Connection,
  {36e87833-9c82-4d0e-bb4b-54e89d74bad8}, !- Handle
  {09576654-9719-4c99-9659-fc2f95496fc8}, !- Name
  {d47f363a-0e07-4405-893e-7c8ef0ee0c97}, !- Source Object
  3,                                      !- Outlet Port
  {d4e4c967-820a-43d5-b554-64ac80a0ff80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728ef343-8c77-44aa-9d5a-6f1e6061cc8e}, !- Handle
  {f51b7ca7-b72e-4dc1-9b16-c581ddc63368}, !- Name
  {d4e4c967-820a-43d5-b554-64ac80a0ff80}, !- Source Object
  3,                                      !- Outlet Port
  {997ae2ca-f7e5-4c5f-bb86-40440bd50d70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bde8eed-b360-4d4e-a491-0fcffaed1a36}, !- Handle
  Node 464,                               !- Name
  {dd9cf42a-9e3d-47dd-a071-5795bb4dd8b0}, !- Inlet Port
  {b57f7841-751b-4f1a-8fc4-3e51955b0b75}; !- Outlet Port

OS:Connection,
  {b57f7841-751b-4f1a-8fc4-3e51955b0b75}, !- Handle
  {28206a4b-196d-482c-82da-7a42f9547790}, !- Name
  {0bde8eed-b360-4d4e-a491-0fcffaed1a36}, !- Source Object
  3,                                      !- Outlet Port
  {a87bb9d9-cd46-475a-bf4b-04c37909fc25}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dd9cf42a-9e3d-47dd-a071-5795bb4dd8b0}, !- Handle
  {f081d08e-e2eb-40fe-8293-11f10c8ec203}, !- Name
  {997ae2ca-f7e5-4c5f-bb86-40440bd50d70}, !- Source Object
  4,                                      !- Outlet Port
  {0bde8eed-b360-4d4e-a491-0fcffaed1a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {06d80830-4be7-496e-a35b-8985db6e44a7}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Unit Heater Fan, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  36.8769375,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b07bf737-df24-4d00-8d16-bc53295c8ae5}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Unit Heater Htg Coil, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:UnitHeater,
  {8c8ee821-ff52-4426-a698-a2904c4fc8d4}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Unit Heater, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule Name
  {4711fab1-3533-4026-889f-ad6ec369c74d}, !- Air Inlet Node Name
  {a82619c0-f6ac-4dc8-be7b-7bb02c89a918}, !- Air Outlet Node Name
  {06d80830-4be7-496e-a35b-8985db6e44a7}, !- Supply Air Fan Name
  autosize,                               !- Maximum Supply Air Flow Rate {m3/s}
  OnOff,                                  !- Fan Control Type
  {b07bf737-df24-4d00-8d16-bc53295c8ae5}, !- Heating Coil Name
  autosize,                               !- Maximum Hot Water Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water Flow Rate {m3/s}
  0.001,                                  !- Heating Convergence Tolerance
  ;                                       !- Availability Manager List Name

OS:Node,
  {9465987a-6edf-487e-951d-cf0f7d052ff6}, !- Handle
  Node 465,                               !- Name
  {d7fcb805-7580-434a-a3e9-69231f4a1e5f}, !- Inlet Port
  {4711fab1-3533-4026-889f-ad6ec369c74d}; !- Outlet Port

OS:Connection,
  {d7fcb805-7580-434a-a3e9-69231f4a1e5f}, !- Handle
  {6d07bd3b-54ae-4e27-b17a-0266c4471f6d}, !- Name
  {d47f363a-0e07-4405-893e-7c8ef0ee0c97}, !- Source Object
  4,                                      !- Outlet Port
  {9465987a-6edf-487e-951d-cf0f7d052ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4711fab1-3533-4026-889f-ad6ec369c74d}, !- Handle
  {9952be01-736d-4346-a33b-10ef5877f44b}, !- Name
  {9465987a-6edf-487e-951d-cf0f7d052ff6}, !- Source Object
  3,                                      !- Outlet Port
  {8c8ee821-ff52-4426-a698-a2904c4fc8d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7c12535-3b45-467b-94f2-147686253929}, !- Handle
  Node 466,                               !- Name
  {a82619c0-f6ac-4dc8-be7b-7bb02c89a918}, !- Inlet Port
  {e9554325-8a5e-416b-b0a8-d9ff58e27421}; !- Outlet Port

OS:Connection,
  {e9554325-8a5e-416b-b0a8-d9ff58e27421}, !- Handle
  {3d0e1998-5833-40fa-a289-e3fbc3fcc56a}, !- Name
  {a7c12535-3b45-467b-94f2-147686253929}, !- Source Object
  3,                                      !- Outlet Port
  {a87bb9d9-cd46-475a-bf4b-04c37909fc25}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a82619c0-f6ac-4dc8-be7b-7bb02c89a918}, !- Handle
  {af79add9-6c57-4e28-90f8-23f3f30e354f}, !- Name
  {8c8ee821-ff52-4426-a698-a2904c4fc8d4}, !- Source Object
  4,                                      !- Outlet Port
  {a7c12535-3b45-467b-94f2-147686253929}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {05e1a1d2-a558-40eb-be67-f6a662b3a9ad}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {ba4d8b30-6130-4110-84aa-7501177e1a62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba4d8b30-6130-4110-84aa-7501177e1a62}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a748c693-2523-4f9b-b1ab-230667002231}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc178a5f-e2d9-4084-a832-8ed6c6b9d6b9}, !- Control Zone or Zone List Name
  {5bc7f03f-bb82-4e50-b20b-ae971ab41784}, !- Cooling Control Zone or Zone List Name
  {b1cde8ec-42f3-449c-8f2f-324321663c20}, !- Heating Control Zone or Zone List Name
  {3cb72b21-b7ed-432c-9c5d-cf5e37a82c03}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc178a5f-e2d9-4084-a832-8ed6c6b9d6b9}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5bc7f03f-bb82-4e50-b20b-ae971ab41784}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b1cde8ec-42f3-449c-8f2f-324321663c20}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3cb72b21-b7ed-432c-9c5d-cf5e37a82c03}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3e1eb267-d4c7-4ac1-afd5-331c50a018c4}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {cce9b7af-4ca9-4a55-8dce-b17a7a896d6a}, !- Default Day Schedule Name
  {1938b500-4af0-4ce4-9446-1c5865344935}, !- Summer Design Day Schedule Name
  {aa4c41c8-c5ce-487d-aa81-e182916b75af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cce9b7af-4ca9-4a55-8dce-b17a7a896d6a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {54274df2-5fa7-4582-a739-c2379cc8bfb9}, !- Handle
  {3e1eb267-d4c7-4ac1-afd5-331c50a018c4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0f8a35ef-74be-4c7d-9b10-3668fc72fe3b}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa4c41c8-c5ce-487d-aa81-e182916b75af}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04f7e433-9e43-4519-a13c-4dea5899ec54}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1938b500-4af0-4ce4-9446-1c5865344935}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8dcbeef3-fc08-48ed-8d88-c1f25e7ad3e4}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {92d2cbaa-7a53-49b1-91ac-c369a7b0c4b6}, !- Supply Air Inlet Node
  {b0d5d0c5-75e9-4a26-b680-c85b42475997}, !- Supply Air Outlet Node
  {756c8376-77ed-4dbb-a533-da0c1421f527}, !- Exhaust Air Inlet Node
  {2d5ea08e-0902-49bf-b7e7-6dea027b44bc}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9793cec0-b7be-4005-b63e-699d2850e0c1}, !- Handle
  Node 468,                               !- Name
  {b0d5d0c5-75e9-4a26-b680-c85b42475997}, !- Inlet Port
  {5a8e981e-b1cf-4228-a918-15c5e74ac94d}; !- Outlet Port

OS:Connection,
  {92d2cbaa-7a53-49b1-91ac-c369a7b0c4b6}, !- Handle
  {896eb031-7849-4b6c-bfa6-f8c0f652e6e1}, !- Name
  {15113fd4-a373-40fe-ad02-9b3aa9e52091}, !- Source Object
  3,                                      !- Outlet Port
  {8dcbeef3-fc08-48ed-8d88-c1f25e7ad3e4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b0d5d0c5-75e9-4a26-b680-c85b42475997}, !- Handle
  {94d32961-a2d8-4228-912a-f7beba63fdfd}, !- Name
  {8dcbeef3-fc08-48ed-8d88-c1f25e7ad3e4}, !- Source Object
  13,                                     !- Outlet Port
  {9793cec0-b7be-4005-b63e-699d2850e0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a8e981e-b1cf-4228-a918-15c5e74ac94d}, !- Handle
  {fb67f6e8-e722-4ca7-9d65-e72cfa3844f0}, !- Name
  {9793cec0-b7be-4005-b63e-699d2850e0c1}, !- Source Object
  3,                                      !- Outlet Port
  {ffb4c3f1-0666-4b69-bc67-e1698541f61b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {03430e2c-9cb2-41b6-bfe3-2d14460d51cd}, !- Handle
  Node 469,                               !- Name
  {3f1334e4-a44d-4b92-8f25-1c55d2b29e59}, !- Inlet Port
  {756c8376-77ed-4dbb-a533-da0c1421f527}; !- Outlet Port

OS:Connection,
  {3f1334e4-a44d-4b92-8f25-1c55d2b29e59}, !- Handle
  {45f76982-708f-4c4f-a1a6-520071f80938}, !- Name
  {ffb4c3f1-0666-4b69-bc67-e1698541f61b}, !- Source Object
  7,                                      !- Outlet Port
  {03430e2c-9cb2-41b6-bfe3-2d14460d51cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {756c8376-77ed-4dbb-a533-da0c1421f527}, !- Handle
  {01553040-cf9c-4c6e-b69d-b546f35d3348}, !- Name
  {03430e2c-9cb2-41b6-bfe3-2d14460d51cd}, !- Source Object
  3,                                      !- Outlet Port
  {8dcbeef3-fc08-48ed-8d88-c1f25e7ad3e4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2d5ea08e-0902-49bf-b7e7-6dea027b44bc}, !- Handle
  {3238e32a-fd03-4324-964e-f98777f20c83}, !- Name
  {8dcbeef3-fc08-48ed-8d88-c1f25e7ad3e4}, !- Source Object
  15,                                     !- Outlet Port
  {d9640261-12c9-4990-83aa-d0a340aa47b6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d8778471-a5a0-4b08-8b65-019110f12c38}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {722aaee8-3c03-4e5b-87fe-247150520bba}, !- Reference Setpoint Node Name
  {722aaee8-3c03-4e5b-87fe-247150520bba}, !- Mixed Air Stream Node Name
  {15113fd4-a373-40fe-ad02-9b3aa9e52091}, !- Outdoor Air Stream Node Name
  {a01cba65-5ebc-483d-9751-d862876b9591}, !- Return Air Stream Node Name
  {9793cec0-b7be-4005-b63e-699d2850e0c1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e7f9a75a-227e-492d-8fc5-707353e9df5b}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a5ff2420-ff73-40c3-a8ce-6c85bbdfc206}, !- Control Zone or Zone List Name
  {37b4bbbf-a33e-497e-a3e8-d78c0bbea64c}, !- Cooling Control Zone or Zone List Name
  {d641d9aa-f1f8-4cea-9c04-8108fbf52e97}, !- Heating Control Zone or Zone List Name
  {83369211-01ea-4ff5-aef3-2f24d41b089b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a5ff2420-ff73-40c3-a8ce-6c85bbdfc206}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {37b4bbbf-a33e-497e-a3e8-d78c0bbea64c}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d641d9aa-f1f8-4cea-9c04-8108fbf52e97}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {83369211-01ea-4ff5-aef3-2f24d41b089b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f9d50740-312a-4b98-8ddc-c2f057015281}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {66c2006e-6278-4ec5-903e-179ca04b354d}, !- Default Day Schedule Name
  {7d80ae7e-d27e-4072-ac07-75170913b0f5}, !- Summer Design Day Schedule Name
  {3d1c6067-6b75-4e78-b8f1-559b8c014ce6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {66c2006e-6278-4ec5-903e-179ca04b354d}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c65eef04-1f6d-42b0-b172-c2ea32b6c23f}, !- Handle
  {f9d50740-312a-4b98-8ddc-c2f057015281}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {61ff2387-7976-41a2-9bdd-162c4f0cc129}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d1c6067-6b75-4e78-b8f1-559b8c014ce6}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c13ccc8a-2ea3-487b-81c2-8163b005b167}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d80ae7e-d27e-4072-ac07-75170913b0f5}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fc8d1de3-69b0-45e3-bc8e-0e4f0ae18541}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 1 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {73cb8212-82f2-411d-ac50-6972d6df1743}, !- Supply Air Inlet Node
  {ce0fedcb-d1e3-4b6f-956d-80733f90e6c9}, !- Supply Air Outlet Node
  {13f86a35-c53c-4420-a5e0-54b6bd892ebd}, !- Exhaust Air Inlet Node
  {abfd4f6c-6954-4a3d-ac75-8f83e26c82de}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {6528d08d-2f27-47cf-aa99-16413447a52e}, !- Handle
  Node 470,                               !- Name
  {ce0fedcb-d1e3-4b6f-956d-80733f90e6c9}, !- Inlet Port
  {3eeb8246-144f-416e-b842-df34f8193cf9}; !- Outlet Port

OS:Connection,
  {73cb8212-82f2-411d-ac50-6972d6df1743}, !- Handle
  {5fba8938-b195-459d-b646-8a94fea9b098}, !- Name
  {8766a389-6395-45ea-be47-357b0eb8af8a}, !- Source Object
  3,                                      !- Outlet Port
  {fc8d1de3-69b0-45e3-bc8e-0e4f0ae18541}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {ce0fedcb-d1e3-4b6f-956d-80733f90e6c9}, !- Handle
  {83b13cc7-63e3-4b85-8288-f9ae43ac6d40}, !- Name
  {fc8d1de3-69b0-45e3-bc8e-0e4f0ae18541}, !- Source Object
  13,                                     !- Outlet Port
  {6528d08d-2f27-47cf-aa99-16413447a52e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eeb8246-144f-416e-b842-df34f8193cf9}, !- Handle
  {251d797b-85ef-4564-928f-d241e1c90e8b}, !- Name
  {6528d08d-2f27-47cf-aa99-16413447a52e}, !- Source Object
  3,                                      !- Outlet Port
  {28e2044d-9276-403d-886b-b79cd95e5afb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f21f14a7-b20b-43ef-abef-23b1089658a3}, !- Handle
  Node 471,                               !- Name
  {6b6892b9-673d-49b5-bf0d-0620f36a1ed7}, !- Inlet Port
  {13f86a35-c53c-4420-a5e0-54b6bd892ebd}; !- Outlet Port

OS:Connection,
  {6b6892b9-673d-49b5-bf0d-0620f36a1ed7}, !- Handle
  {9daf6d60-49c2-43fc-993f-78d7218fe97a}, !- Name
  {28e2044d-9276-403d-886b-b79cd95e5afb}, !- Source Object
  7,                                      !- Outlet Port
  {f21f14a7-b20b-43ef-abef-23b1089658a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13f86a35-c53c-4420-a5e0-54b6bd892ebd}, !- Handle
  {9bc80e35-7e9e-422e-8eac-249c9e2448ab}, !- Name
  {f21f14a7-b20b-43ef-abef-23b1089658a3}, !- Source Object
  3,                                      !- Outlet Port
  {fc8d1de3-69b0-45e3-bc8e-0e4f0ae18541}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {abfd4f6c-6954-4a3d-ac75-8f83e26c82de}, !- Handle
  {6e88f51c-e336-46b1-bc1f-2abd083fe0f0}, !- Name
  {fc8d1de3-69b0-45e3-bc8e-0e4f0ae18541}, !- Source Object
  15,                                     !- Outlet Port
  {fef8351a-f7a3-4865-94be-edd9a5a916c4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {30cb1f92-b145-4051-ae20-8bcef56d94ac}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9d2f3c16-1aff-407b-a03f-bb8ac1307aa5}, !- Reference Setpoint Node Name
  {9d2f3c16-1aff-407b-a03f-bb8ac1307aa5}, !- Mixed Air Stream Node Name
  {8766a389-6395-45ea-be47-357b0eb8af8a}, !- Outdoor Air Stream Node Name
  {4df7326a-ec2a-4dc6-aa00-9b8c7ae83e36}, !- Return Air Stream Node Name
  {6528d08d-2f27-47cf-aa99-16413447a52e}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f412ddc3-247b-452c-baeb-8c34ecc03bed}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {782f77a1-5339-4bcf-a70c-8eff44660db0}, !- Control Zone or Zone List Name
  {7d898b6e-55bc-4253-b5d5-e7943f6e0351}, !- Cooling Control Zone or Zone List Name
  {86e9d4b6-0c8f-4ae9-8fe4-e3ba4e34a0fb}, !- Heating Control Zone or Zone List Name
  {716af56e-42f3-4b89-803a-f59586a1f0f6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {782f77a1-5339-4bcf-a70c-8eff44660db0}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7d898b6e-55bc-4253-b5d5-e7943f6e0351}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {86e9d4b6-0c8f-4ae9-8fe4-e3ba4e34a0fb}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {716af56e-42f3-4b89-803a-f59586a1f0f6}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5bb78953-6c05-4164-bb81-eed48819d79c}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {5705ccf8-bc07-4a3d-8ffd-5766dd632269}, !- Default Day Schedule Name
  {0a708520-89ad-471f-9708-effe673aa5c8}, !- Summer Design Day Schedule Name
  {3010902f-9903-4f57-8688-0aa721f72667}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5705ccf8-bc07-4a3d-8ffd-5766dd632269}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c01c6c5c-3cd9-44dc-b26c-701fff90611f}, !- Handle
  {5bb78953-6c05-4164-bb81-eed48819d79c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a671f3b7-08a9-477a-af6d-ed307225a9a6}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3010902f-9903-4f57-8688-0aa721f72667}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23c06203-9935-440c-b540-6dd20f1cc777}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a708520-89ad-471f-9708-effe673aa5c8}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7c381404-51b3-46ef-8b8a-e104f776ef30}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 10 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1aed3c67-8d73-430c-b225-98138f4219b5}, !- Supply Air Inlet Node
  {f68178f7-3dbd-4f21-98ac-70565f94e2d5}, !- Supply Air Outlet Node
  {e1c0e5a8-2946-4549-b820-fb936eeb4dc0}, !- Exhaust Air Inlet Node
  {5661e963-1b4e-4251-b343-217ea2102def}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {646e69fc-1320-4a5f-9b03-1f9bc4400dfe}, !- Handle
  Node 472,                               !- Name
  {f68178f7-3dbd-4f21-98ac-70565f94e2d5}, !- Inlet Port
  {76be2bde-366a-45dc-a9d8-da627ba2ab1a}; !- Outlet Port

OS:Connection,
  {1aed3c67-8d73-430c-b225-98138f4219b5}, !- Handle
  {2b99dcd9-c03e-48fb-9203-3f07ed10465e}, !- Name
  {7e54b2c3-0c22-4348-bd52-728f1e2f0247}, !- Source Object
  3,                                      !- Outlet Port
  {7c381404-51b3-46ef-8b8a-e104f776ef30}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f68178f7-3dbd-4f21-98ac-70565f94e2d5}, !- Handle
  {f95f9bbe-2278-406e-a0f4-b91b556d93d5}, !- Name
  {7c381404-51b3-46ef-8b8a-e104f776ef30}, !- Source Object
  13,                                     !- Outlet Port
  {646e69fc-1320-4a5f-9b03-1f9bc4400dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76be2bde-366a-45dc-a9d8-da627ba2ab1a}, !- Handle
  {14e5a66c-5966-4393-8a77-f46c92a7641f}, !- Name
  {646e69fc-1320-4a5f-9b03-1f9bc4400dfe}, !- Source Object
  3,                                      !- Outlet Port
  {221716dd-52ef-4642-95ec-2c934a10a99f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e0cb1f2-cb9a-4464-afbd-e38555426a86}, !- Handle
  Node 473,                               !- Name
  {a08279da-c7e1-44f1-b324-ca7806e91eff}, !- Inlet Port
  {e1c0e5a8-2946-4549-b820-fb936eeb4dc0}; !- Outlet Port

OS:Connection,
  {a08279da-c7e1-44f1-b324-ca7806e91eff}, !- Handle
  {bd8272b2-0c10-49f8-b8bf-80ea129b4d87}, !- Name
  {221716dd-52ef-4642-95ec-2c934a10a99f}, !- Source Object
  7,                                      !- Outlet Port
  {3e0cb1f2-cb9a-4464-afbd-e38555426a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1c0e5a8-2946-4549-b820-fb936eeb4dc0}, !- Handle
  {ec2133d8-e5be-4aed-9f2b-7c986e831489}, !- Name
  {3e0cb1f2-cb9a-4464-afbd-e38555426a86}, !- Source Object
  3,                                      !- Outlet Port
  {7c381404-51b3-46ef-8b8a-e104f776ef30}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5661e963-1b4e-4251-b343-217ea2102def}, !- Handle
  {95db064c-e9cc-4a6a-b531-0205d17b2827}, !- Name
  {7c381404-51b3-46ef-8b8a-e104f776ef30}, !- Source Object
  15,                                     !- Outlet Port
  {0cbf1d1b-d10b-4b72-9bec-ed7ffdc43475}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {be6639cd-2b96-4082-bdf9-7efb35a981da}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7aa76f79-44ad-4e38-bbee-3cf2087fbb7f}, !- Reference Setpoint Node Name
  {7aa76f79-44ad-4e38-bbee-3cf2087fbb7f}, !- Mixed Air Stream Node Name
  {7e54b2c3-0c22-4348-bd52-728f1e2f0247}, !- Outdoor Air Stream Node Name
  {27fcbabc-88a0-43d5-848c-49380599727e}, !- Return Air Stream Node Name
  {646e69fc-1320-4a5f-9b03-1f9bc4400dfe}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {27eae4be-765c-451a-8ce8-a5445f8c6666}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0e2f0516-3985-4532-8f09-9f8c20d649be}, !- Control Zone or Zone List Name
  {3a928199-84df-4aff-9e1b-e71655df42e6}, !- Cooling Control Zone or Zone List Name
  {c1379fd4-8d2b-4299-95b8-f3d27f561ce2}, !- Heating Control Zone or Zone List Name
  {98194822-26b6-4900-8af6-4bbd3f3635a9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e2f0516-3985-4532-8f09-9f8c20d649be}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {3a928199-84df-4aff-9e1b-e71655df42e6}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c1379fd4-8d2b-4299-95b8-f3d27f561ce2}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {98194822-26b6-4900-8af6-4bbd3f3635a9}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a5381a51-8833-42c9-9f24-277ac8303ec6}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {fc468d93-a6fd-41b1-b33b-9c58cff399f8}, !- Default Day Schedule Name
  {4e70b5aa-bc46-4f82-aaa1-48bb3b2edbaa}, !- Summer Design Day Schedule Name
  {d1003f64-39c4-4c47-83f8-cc3dfee4a48a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc468d93-a6fd-41b1-b33b-9c58cff399f8}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {30156463-6bba-4874-8693-e871fe4c35b2}, !- Handle
  {a5381a51-8833-42c9-9f24-277ac8303ec6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b1eb7b92-667f-4a95-aa2a-45398c48eb52}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1003f64-39c4-4c47-83f8-cc3dfee4a48a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b28e780-b088-467c-9b9d-356f4e5b793e}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e70b5aa-bc46-4f82-aaa1-48bb3b2edbaa}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {07e0db9d-921c-4db1-ad14-b546dbd7dfac}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 11 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b6a21844-aa67-4862-b792-cdc00f1eeb47}, !- Supply Air Inlet Node
  {83de308d-7e8f-43a3-92aa-5f8be2b5ceaf}, !- Supply Air Outlet Node
  {b29a6884-061a-4ab6-bf0e-c51e5eac6ac6}, !- Exhaust Air Inlet Node
  {c5690f93-755b-45d7-a9a3-00f1fc43b9c7}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1a2551b4-f854-4998-b687-2dea52ad32f6}, !- Handle
  Node 474,                               !- Name
  {83de308d-7e8f-43a3-92aa-5f8be2b5ceaf}, !- Inlet Port
  {d6a1b0d2-3327-4a6f-9f2b-3dfcc0ec66af}; !- Outlet Port

OS:Connection,
  {b6a21844-aa67-4862-b792-cdc00f1eeb47}, !- Handle
  {8227347c-a744-467b-ae47-147d1e467670}, !- Name
  {cff3d612-50a8-481b-a1ce-1779eac0a26c}, !- Source Object
  3,                                      !- Outlet Port
  {07e0db9d-921c-4db1-ad14-b546dbd7dfac}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {83de308d-7e8f-43a3-92aa-5f8be2b5ceaf}, !- Handle
  {0ec231f9-99ed-4e53-90e3-726ad5269c3b}, !- Name
  {07e0db9d-921c-4db1-ad14-b546dbd7dfac}, !- Source Object
  13,                                     !- Outlet Port
  {1a2551b4-f854-4998-b687-2dea52ad32f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6a1b0d2-3327-4a6f-9f2b-3dfcc0ec66af}, !- Handle
  {b4d1a5b9-dc28-4905-8522-5a7e29affe35}, !- Name
  {1a2551b4-f854-4998-b687-2dea52ad32f6}, !- Source Object
  3,                                      !- Outlet Port
  {cfd4eeb0-1c34-4e61-ba2d-8c135d2ea665}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {402529c2-d3df-4c61-a13a-8f2df507f440}, !- Handle
  Node 475,                               !- Name
  {09549c58-d2ae-4b0d-8929-b350b7a2e341}, !- Inlet Port
  {b29a6884-061a-4ab6-bf0e-c51e5eac6ac6}; !- Outlet Port

OS:Connection,
  {09549c58-d2ae-4b0d-8929-b350b7a2e341}, !- Handle
  {37196c4b-9e07-44f6-9849-7293c30ba0c9}, !- Name
  {cfd4eeb0-1c34-4e61-ba2d-8c135d2ea665}, !- Source Object
  7,                                      !- Outlet Port
  {402529c2-d3df-4c61-a13a-8f2df507f440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b29a6884-061a-4ab6-bf0e-c51e5eac6ac6}, !- Handle
  {ec496d27-57bc-4df5-be2c-91ef74043dc0}, !- Name
  {402529c2-d3df-4c61-a13a-8f2df507f440}, !- Source Object
  3,                                      !- Outlet Port
  {07e0db9d-921c-4db1-ad14-b546dbd7dfac}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c5690f93-755b-45d7-a9a3-00f1fc43b9c7}, !- Handle
  {094630dd-df65-4c4c-bf53-34f50f3c1de8}, !- Name
  {07e0db9d-921c-4db1-ad14-b546dbd7dfac}, !- Source Object
  15,                                     !- Outlet Port
  {7c475d4a-8f93-4632-b761-96703aca98c4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {de707063-d3f8-41f6-963e-187ab5daa038}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a8e46e75-a135-4905-bd26-620d3ff13427}, !- Reference Setpoint Node Name
  {a8e46e75-a135-4905-bd26-620d3ff13427}, !- Mixed Air Stream Node Name
  {cff3d612-50a8-481b-a1ce-1779eac0a26c}, !- Outdoor Air Stream Node Name
  {7cabe01b-69fb-46f7-923c-d4779a380c14}, !- Return Air Stream Node Name
  {1a2551b4-f854-4998-b687-2dea52ad32f6}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4d76326b-72e4-4a74-a06b-e998d7a59dfa}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {08fe2990-d501-4b1e-8401-cd3c6ef04c4d}, !- Control Zone or Zone List Name
  {ec33fd11-2a9e-48fe-9c2b-b73fd532744c}, !- Cooling Control Zone or Zone List Name
  {f70ea445-837c-4eaa-ae45-539d6fa064e5}, !- Heating Control Zone or Zone List Name
  {6d78cdff-6289-492a-aa1f-55ffe928f351}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08fe2990-d501-4b1e-8401-cd3c6ef04c4d}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {ec33fd11-2a9e-48fe-9c2b-b73fd532744c}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f70ea445-837c-4eaa-ae45-539d6fa064e5}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6d78cdff-6289-492a-aa1f-55ffe928f351}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {55e0115a-10ce-44af-8433-dae486370e67}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {e8948035-2f23-445a-a7a5-122ad8769036}, !- Default Day Schedule Name
  {8ee8398e-0c17-4bc1-a1d0-60bcb0f7d7e6}, !- Summer Design Day Schedule Name
  {5061da61-b459-4d09-9b76-6679aaf05b0e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8948035-2f23-445a-a7a5-122ad8769036}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6a4dbaa3-35c8-4915-8503-3559a94f1548}, !- Handle
  {55e0115a-10ce-44af-8433-dae486370e67}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a67f7851-92ef-41d9-ba51-a0cd1b8ecbb8}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5061da61-b459-4d09-9b76-6679aaf05b0e}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5386df8-16da-41ff-898a-8ac6d44406e3}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ee8398e-0c17-4bc1-a1d0-60bcb0f7d7e6}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {eebe47af-0d75-4b57-bbdc-0813cf723e28}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 12 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6dedf2ad-9461-4b81-91ba-7ffadec43628}, !- Supply Air Inlet Node
  {f8b5bb89-0863-444c-abca-1ec1b2903969}, !- Supply Air Outlet Node
  {7ae0d28e-0377-4142-b88c-1c08db969c38}, !- Exhaust Air Inlet Node
  {15fdaf39-c52c-437d-bce3-42d79d55a074}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {70cedcc0-9205-4320-a212-6015df03f91c}, !- Handle
  Node 476,                               !- Name
  {f8b5bb89-0863-444c-abca-1ec1b2903969}, !- Inlet Port
  {662c9cc5-9905-4156-b893-9ca053e09dd0}; !- Outlet Port

OS:Connection,
  {6dedf2ad-9461-4b81-91ba-7ffadec43628}, !- Handle
  {bd41fd4c-0289-43ad-8a21-d09a6067a5a2}, !- Name
  {e0c30e46-e346-4697-a34d-5deb75cc4013}, !- Source Object
  3,                                      !- Outlet Port
  {eebe47af-0d75-4b57-bbdc-0813cf723e28}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f8b5bb89-0863-444c-abca-1ec1b2903969}, !- Handle
  {b762bc57-20ca-4e30-b3d3-f9086fbaabed}, !- Name
  {eebe47af-0d75-4b57-bbdc-0813cf723e28}, !- Source Object
  13,                                     !- Outlet Port
  {70cedcc0-9205-4320-a212-6015df03f91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662c9cc5-9905-4156-b893-9ca053e09dd0}, !- Handle
  {c4ff680d-fa51-4dcc-89f8-3deff4364715}, !- Name
  {70cedcc0-9205-4320-a212-6015df03f91c}, !- Source Object
  3,                                      !- Outlet Port
  {3adbe5e2-a554-4ad6-b696-20fb1e44e4bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45fde9da-d63e-4a18-9b5a-cbed3b5f741b}, !- Handle
  Node 477,                               !- Name
  {1e6e9c61-f863-4516-bb3e-752e0d8ec8dc}, !- Inlet Port
  {7ae0d28e-0377-4142-b88c-1c08db969c38}; !- Outlet Port

OS:Connection,
  {1e6e9c61-f863-4516-bb3e-752e0d8ec8dc}, !- Handle
  {7621eb58-239c-437a-84c4-6e54d0654edd}, !- Name
  {3adbe5e2-a554-4ad6-b696-20fb1e44e4bf}, !- Source Object
  7,                                      !- Outlet Port
  {45fde9da-d63e-4a18-9b5a-cbed3b5f741b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae0d28e-0377-4142-b88c-1c08db969c38}, !- Handle
  {4b7ebe93-9d73-4da1-a3a4-4f4f44768cc7}, !- Name
  {45fde9da-d63e-4a18-9b5a-cbed3b5f741b}, !- Source Object
  3,                                      !- Outlet Port
  {eebe47af-0d75-4b57-bbdc-0813cf723e28}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {15fdaf39-c52c-437d-bce3-42d79d55a074}, !- Handle
  {0cb3401e-6d6a-4f3b-b91f-3b8628e0214e}, !- Name
  {eebe47af-0d75-4b57-bbdc-0813cf723e28}, !- Source Object
  15,                                     !- Outlet Port
  {a6c5862d-6699-448d-9258-9e8bd525138d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {87b9fd12-6a8b-4c18-875a-56254db695ff}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6caec726-3630-4f49-b66d-ce39fd45ad43}, !- Reference Setpoint Node Name
  {6caec726-3630-4f49-b66d-ce39fd45ad43}, !- Mixed Air Stream Node Name
  {e0c30e46-e346-4697-a34d-5deb75cc4013}, !- Outdoor Air Stream Node Name
  {80f59fdd-3473-4069-b184-73c5e9626239}, !- Return Air Stream Node Name
  {70cedcc0-9205-4320-a212-6015df03f91c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {cd1b647f-770b-41d7-8140-d2e6a05a6349}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8f9acef1-83fa-46b5-9ce4-78c2584f40cc}, !- Control Zone or Zone List Name
  {bdfa48f9-8b70-40c4-81cb-2b10df940523}, !- Cooling Control Zone or Zone List Name
  {09df955f-1192-4a8e-a179-5d6f6bc94c44}, !- Heating Control Zone or Zone List Name
  {3c343d7f-5574-47f0-99b0-01320c56e63c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8f9acef1-83fa-46b5-9ce4-78c2584f40cc}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {bdfa48f9-8b70-40c4-81cb-2b10df940523}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {09df955f-1192-4a8e-a179-5d6f6bc94c44}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3c343d7f-5574-47f0-99b0-01320c56e63c}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b97b24a9-bdf2-4453-a376-cc28d3e4fafe}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {2af1823a-6760-4f2c-9627-f79b64dd89f7}, !- Default Day Schedule Name
  {3e0362d0-3fdc-47ee-9198-a6e9d0c7346d}, !- Summer Design Day Schedule Name
  {459497da-0507-4447-8ca9-30cb836fa04d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2af1823a-6760-4f2c-9627-f79b64dd89f7}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b7f59936-462d-4acf-ac0b-89d4937be821}, !- Handle
  {b97b24a9-bdf2-4453-a376-cc28d3e4fafe}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2442e847-289b-4d64-bbae-8eae0f8d47d0}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {459497da-0507-4447-8ca9-30cb836fa04d}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f8f7219-85f5-4793-a423-8c1ee8a3d1cd}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3e0362d0-3fdc-47ee-9198-a6e9d0c7346d}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e7e5fe28-9b81-4f74-8c3c-c0c1c9a675de}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 13 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f3778086-3481-4f33-b087-f2b0ed11912a}, !- Supply Air Inlet Node
  {8c86a0cf-46b2-4058-ba7c-df145e29b0b3}, !- Supply Air Outlet Node
  {b67ab3ea-bc23-4f0b-8102-252ccd757582}, !- Exhaust Air Inlet Node
  {a12a20ff-cc11-430e-9455-3d32a20f3ec2}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1f2f3a04-ac7a-43ea-9371-7697dc49f673}, !- Handle
  Node 478,                               !- Name
  {8c86a0cf-46b2-4058-ba7c-df145e29b0b3}, !- Inlet Port
  {9a982ab1-e0d2-42f0-ab7a-c93a379caa8e}; !- Outlet Port

OS:Connection,
  {f3778086-3481-4f33-b087-f2b0ed11912a}, !- Handle
  {a6b67ff1-730d-4880-a577-d76f4836a1c0}, !- Name
  {9d0413d1-169d-4072-8cc5-5c76f13d2940}, !- Source Object
  3,                                      !- Outlet Port
  {e7e5fe28-9b81-4f74-8c3c-c0c1c9a675de}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8c86a0cf-46b2-4058-ba7c-df145e29b0b3}, !- Handle
  {466ffad1-6f62-42c4-8ef7-2b18fbe63e4e}, !- Name
  {e7e5fe28-9b81-4f74-8c3c-c0c1c9a675de}, !- Source Object
  13,                                     !- Outlet Port
  {1f2f3a04-ac7a-43ea-9371-7697dc49f673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a982ab1-e0d2-42f0-ab7a-c93a379caa8e}, !- Handle
  {a08be18c-fe3a-4e3b-b0cc-37d718b6b2fb}, !- Name
  {1f2f3a04-ac7a-43ea-9371-7697dc49f673}, !- Source Object
  3,                                      !- Outlet Port
  {24f79177-37e3-4c6e-ae5e-ba62a179eb3d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4bbcf9f2-f734-43c8-b5a7-93c403f6d0ab}, !- Handle
  Node 479,                               !- Name
  {86a11b25-30bb-45f1-b019-23f37dabc7a8}, !- Inlet Port
  {b67ab3ea-bc23-4f0b-8102-252ccd757582}; !- Outlet Port

OS:Connection,
  {86a11b25-30bb-45f1-b019-23f37dabc7a8}, !- Handle
  {8a19e7de-c90c-423c-aad8-e7f11e51fd45}, !- Name
  {24f79177-37e3-4c6e-ae5e-ba62a179eb3d}, !- Source Object
  7,                                      !- Outlet Port
  {4bbcf9f2-f734-43c8-b5a7-93c403f6d0ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b67ab3ea-bc23-4f0b-8102-252ccd757582}, !- Handle
  {db395c37-48be-482a-a868-36574f35dfcc}, !- Name
  {4bbcf9f2-f734-43c8-b5a7-93c403f6d0ab}, !- Source Object
  3,                                      !- Outlet Port
  {e7e5fe28-9b81-4f74-8c3c-c0c1c9a675de}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a12a20ff-cc11-430e-9455-3d32a20f3ec2}, !- Handle
  {476f5fed-c35b-4a8e-b9af-9566f31524fe}, !- Name
  {e7e5fe28-9b81-4f74-8c3c-c0c1c9a675de}, !- Source Object
  15,                                     !- Outlet Port
  {1396bd1b-705d-4841-845f-3cc85b9d8d21}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {999d3f10-7aef-4701-b35e-a8f966f688c0}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c07812bc-abb9-4ec9-8f92-46056252456c}, !- Reference Setpoint Node Name
  {c07812bc-abb9-4ec9-8f92-46056252456c}, !- Mixed Air Stream Node Name
  {9d0413d1-169d-4072-8cc5-5c76f13d2940}, !- Outdoor Air Stream Node Name
  {f22a7c03-337a-4fa4-840d-dbdc5eeda9d5}, !- Return Air Stream Node Name
  {1f2f3a04-ac7a-43ea-9371-7697dc49f673}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {db6c42d6-633a-4cfb-b90a-bd353c9f4712}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7891e8ec-c5b8-4739-95a1-a14eecb3242e}, !- Control Zone or Zone List Name
  {156b761f-f58c-4b4d-a44a-db4e3dc4a5e2}, !- Cooling Control Zone or Zone List Name
  {488f9e23-2a14-4cc2-81c8-41398f1f4940}, !- Heating Control Zone or Zone List Name
  {0e8b4c18-d674-4839-a98c-b238b60b84bd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7891e8ec-c5b8-4739-95a1-a14eecb3242e}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {156b761f-f58c-4b4d-a44a-db4e3dc4a5e2}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {488f9e23-2a14-4cc2-81c8-41398f1f4940}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0e8b4c18-d674-4839-a98c-b238b60b84bd}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fd7f2992-68b5-4e5a-a1f2-bf85d9fd2a56}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {4f62702d-6980-4d8f-b5cf-82f3f133de41}, !- Default Day Schedule Name
  {53089055-c8ad-4ba7-81c6-38d6b5fa4203}, !- Summer Design Day Schedule Name
  {9ad2933f-b84c-4687-9c1a-63c0755dcfa5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4f62702d-6980-4d8f-b5cf-82f3f133de41}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0af7805a-5513-4bf1-983b-a2ba4da614cf}, !- Handle
  {fd7f2992-68b5-4e5a-a1f2-bf85d9fd2a56}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b71da594-62aa-4e59-80fa-ddb83b6a2cf1}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ad2933f-b84c-4687-9c1a-63c0755dcfa5}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6579bbf6-71e8-43b2-b065-06b111f166f5}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53089055-c8ad-4ba7-81c6-38d6b5fa4203}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5a05597f-5311-4196-ae80-ebb5d584b49f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 14 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {95689a14-dce3-460a-8327-17ef290e036d}, !- Supply Air Inlet Node
  {13fa5041-bbc2-4ced-9e03-7d8d25ebd478}, !- Supply Air Outlet Node
  {95bd9ec3-3dac-4564-a794-e1686e3860f0}, !- Exhaust Air Inlet Node
  {69ad20e9-fc1a-4b2a-b074-d73cfefe847f}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9d176db3-dc20-42a4-aa96-60bbb48b2e04}, !- Handle
  Node 480,                               !- Name
  {13fa5041-bbc2-4ced-9e03-7d8d25ebd478}, !- Inlet Port
  {7f8ce658-a880-44ed-9bc2-7a456b89f82c}; !- Outlet Port

OS:Connection,
  {95689a14-dce3-460a-8327-17ef290e036d}, !- Handle
  {f00ede24-9933-493a-991c-5bc612603317}, !- Name
  {dddd492c-d3e8-48df-9782-e3f38b7b94e9}, !- Source Object
  3,                                      !- Outlet Port
  {5a05597f-5311-4196-ae80-ebb5d584b49f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {13fa5041-bbc2-4ced-9e03-7d8d25ebd478}, !- Handle
  {bf3ba7a5-18d3-4ea2-863a-aa5c589b09fd}, !- Name
  {5a05597f-5311-4196-ae80-ebb5d584b49f}, !- Source Object
  13,                                     !- Outlet Port
  {9d176db3-dc20-42a4-aa96-60bbb48b2e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f8ce658-a880-44ed-9bc2-7a456b89f82c}, !- Handle
  {bb92fcee-267e-4888-a0c0-4e9d4d34d82d}, !- Name
  {9d176db3-dc20-42a4-aa96-60bbb48b2e04}, !- Source Object
  3,                                      !- Outlet Port
  {fe941c5f-eca3-41e2-acd6-f66a22c18c42}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ff3d494-6324-4201-b542-0e9d5cb2fae3}, !- Handle
  Node 481,                               !- Name
  {46de2f25-ce29-416c-981a-34a755157555}, !- Inlet Port
  {95bd9ec3-3dac-4564-a794-e1686e3860f0}; !- Outlet Port

OS:Connection,
  {46de2f25-ce29-416c-981a-34a755157555}, !- Handle
  {2aa107b9-31e3-4302-8f47-cd2054967c96}, !- Name
  {fe941c5f-eca3-41e2-acd6-f66a22c18c42}, !- Source Object
  7,                                      !- Outlet Port
  {1ff3d494-6324-4201-b542-0e9d5cb2fae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95bd9ec3-3dac-4564-a794-e1686e3860f0}, !- Handle
  {7e1c7e0e-adcb-4dd9-9889-239d97e93d42}, !- Name
  {1ff3d494-6324-4201-b542-0e9d5cb2fae3}, !- Source Object
  3,                                      !- Outlet Port
  {5a05597f-5311-4196-ae80-ebb5d584b49f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {69ad20e9-fc1a-4b2a-b074-d73cfefe847f}, !- Handle
  {c906a88e-bbae-47aa-a4c8-1d1fd9cead4a}, !- Name
  {5a05597f-5311-4196-ae80-ebb5d584b49f}, !- Source Object
  15,                                     !- Outlet Port
  {3c838fa8-b980-4654-aa68-6258613fd0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {24fa970c-a239-4eec-b757-b68ced46f19e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 7, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {fc280db0-2883-4d62-a866-9c26b48da64e}, !- Reference Setpoint Node Name
  {fc280db0-2883-4d62-a866-9c26b48da64e}, !- Mixed Air Stream Node Name
  {dddd492c-d3e8-48df-9782-e3f38b7b94e9}, !- Outdoor Air Stream Node Name
  {06bdc97e-c369-430d-a9bb-13d4fcbecccf}, !- Return Air Stream Node Name
  {9d176db3-dc20-42a4-aa96-60bbb48b2e04}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e66e1a29-d6bb-4eca-a5dc-edfc98dcc69a}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a2eb2e79-f432-40ba-b6a3-5f2e7fedc889}, !- Control Zone or Zone List Name
  {e0fec786-d363-4ecb-ab3d-dfe2b87bf8f0}, !- Cooling Control Zone or Zone List Name
  {cc12ff1d-0d36-432a-9b4b-5a94b41b91d9}, !- Heating Control Zone or Zone List Name
  {1c706c27-b094-4c84-bbd7-b3f9122bcd0a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a2eb2e79-f432-40ba-b6a3-5f2e7fedc889}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {e0fec786-d363-4ecb-ab3d-dfe2b87bf8f0}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cc12ff1d-0d36-432a-9b4b-5a94b41b91d9}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1c706c27-b094-4c84-bbd7-b3f9122bcd0a}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5403ba40-b72b-4b08-9095-8b82c12bd57f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {34a89c4f-20b7-4cfa-b72c-a41bafac2e4a}, !- Default Day Schedule Name
  {0c36465b-e288-4140-9fff-439536d9b025}, !- Summer Design Day Schedule Name
  {c0565e92-8705-4b6e-abc1-608606ef488c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {34a89c4f-20b7-4cfa-b72c-a41bafac2e4a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e0738533-2bc1-44d1-ba2b-042d247225ab}, !- Handle
  {5403ba40-b72b-4b08-9095-8b82c12bd57f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cca84b7c-056f-4cf5-a036-f3741c1679db}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c0565e92-8705-4b6e-abc1-608606ef488c}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c19a9f34-a458-44ad-9f49-fcd52048203c}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c36465b-e288-4140-9fff-439536d9b025}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ef836d69-c6cb-44eb-9e1c-114523ea8dee}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 15 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
