  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6703d687-1079-49a7-99ee-aee486c71ede}, !- Supply Air Inlet Node
  {8985d2fa-654e-4d1c-93be-10508b25d682}, !- Supply Air Outlet Node
  {2d6d0bd5-b46c-40c6-bad7-474eeefd79c0}, !- Exhaust Air Inlet Node
  {f3ada7ce-5ed5-4afe-b2ef-18a44547fa07}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4052eb10-afab-46ce-bfb0-0d0569e69aea}, !- Handle
  Node 482,                               !- Name
  {8985d2fa-654e-4d1c-93be-10508b25d682}, !- Inlet Port
  {32368224-d54f-44c4-b2ba-64bc6bc0dc3f}; !- Outlet Port

OS:Connection,
  {6703d687-1079-49a7-99ee-aee486c71ede}, !- Handle
  {b6cd6eec-c186-40f0-870c-de77097a7a56}, !- Name
  {d22e388f-8bce-46ee-ad98-02d09cae6901}, !- Source Object
  3,                                      !- Outlet Port
  {ef836d69-c6cb-44eb-9e1c-114523ea8dee}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8985d2fa-654e-4d1c-93be-10508b25d682}, !- Handle
  {b616290a-7c61-4f44-b602-47ce838c0258}, !- Name
  {ef836d69-c6cb-44eb-9e1c-114523ea8dee}, !- Source Object
  13,                                     !- Outlet Port
  {4052eb10-afab-46ce-bfb0-0d0569e69aea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32368224-d54f-44c4-b2ba-64bc6bc0dc3f}, !- Handle
  {0e35c884-0f0a-480e-9739-dc8ab3b77c37}, !- Name
  {4052eb10-afab-46ce-bfb0-0d0569e69aea}, !- Source Object
  3,                                      !- Outlet Port
  {01fe00c0-7b18-4855-8f25-f4f7100d606e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3febe5c7-c8d0-4783-b749-4f2d8ea50326}, !- Handle
  Node 483,                               !- Name
  {c94125a2-c1b4-4ae3-a807-b0cf3ed8f7cc}, !- Inlet Port
  {2d6d0bd5-b46c-40c6-bad7-474eeefd79c0}; !- Outlet Port

OS:Connection,
  {c94125a2-c1b4-4ae3-a807-b0cf3ed8f7cc}, !- Handle
  {a43749eb-a071-4bc7-ad50-4fa11eef4c39}, !- Name
  {01fe00c0-7b18-4855-8f25-f4f7100d606e}, !- Source Object
  7,                                      !- Outlet Port
  {3febe5c7-c8d0-4783-b749-4f2d8ea50326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d6d0bd5-b46c-40c6-bad7-474eeefd79c0}, !- Handle
  {6b33eaa4-e195-43c7-a260-00ac3e5da040}, !- Name
  {3febe5c7-c8d0-4783-b749-4f2d8ea50326}, !- Source Object
  3,                                      !- Outlet Port
  {ef836d69-c6cb-44eb-9e1c-114523ea8dee}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f3ada7ce-5ed5-4afe-b2ef-18a44547fa07}, !- Handle
  {388c19a9-e3be-4950-8b55-4f0be5ff5e61}, !- Name
  {ef836d69-c6cb-44eb-9e1c-114523ea8dee}, !- Source Object
  15,                                     !- Outlet Port
  {3ea80539-2e98-4594-b4a6-74494500aa4a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {277b8ef8-d9af-4c9f-bece-f7bac23d2043}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 8, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {334d7635-fe60-43a6-95f8-8a2825c48134}, !- Reference Setpoint Node Name
  {334d7635-fe60-43a6-95f8-8a2825c48134}, !- Mixed Air Stream Node Name
  {d22e388f-8bce-46ee-ad98-02d09cae6901}, !- Outdoor Air Stream Node Name
  {95971b78-a1bd-410e-8305-b728e210bee6}, !- Return Air Stream Node Name
  {4052eb10-afab-46ce-bfb0-0d0569e69aea}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {746f3791-54d3-49c6-9348-90e12ef38216}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6a313135-7111-4391-bbf5-55a87626631d}, !- Control Zone or Zone List Name
  {bd4a9ed2-d2d8-4b07-b470-24ca71dce43c}, !- Cooling Control Zone or Zone List Name
  {ea473610-ca75-4750-b032-b586cc30e246}, !- Heating Control Zone or Zone List Name
  {91d68011-9dc8-452e-b077-093dca7c20f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6a313135-7111-4391-bbf5-55a87626631d}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {bd4a9ed2-d2d8-4b07-b470-24ca71dce43c}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ea473610-ca75-4750-b032-b586cc30e246}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {91d68011-9dc8-452e-b077-093dca7c20f2}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {867fc70e-0980-4451-9836-f6bae6a46156}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {83f8609a-6fb3-4813-9c5b-b45fc09cf827}, !- Default Day Schedule Name
  {74f9d8a7-51d3-4ea6-b500-82ffbdc58d94}, !- Summer Design Day Schedule Name
  {1399baad-3341-4ac2-b277-9bdac00334c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {83f8609a-6fb3-4813-9c5b-b45fc09cf827}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {84dec86d-eccf-4839-9a56-5badff258055}, !- Handle
  {867fc70e-0980-4451-9836-f6bae6a46156}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0fe46065-9bd6-4a76-bc55-9448912d2144}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1399baad-3341-4ac2-b277-9bdac00334c6}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de3cfe9c-5d46-40f5-a0b2-ff62453727c4}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74f9d8a7-51d3-4ea6-b500-82ffbdc58d94}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6e4e3a9c-13ea-4b9d-b1a9-6ae9c1e870b1}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 16 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {81700254-02a0-49c6-8d3a-59b7fcbfee88}, !- Supply Air Inlet Node
  {5b5fd3d5-5e27-46a7-89b8-b289837857a2}, !- Supply Air Outlet Node
  {6d74cc2a-ca9d-4c8e-8e20-de7cf9a14657}, !- Exhaust Air Inlet Node
  {0b2bf6f9-e2f4-422f-bd3a-0c5864501d86}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8d25980c-0eec-464d-9a11-acebd1ffaef1}, !- Handle
  Node 484,                               !- Name
  {5b5fd3d5-5e27-46a7-89b8-b289837857a2}, !- Inlet Port
  {9a44f0b9-9689-44d0-91ae-66ee2462d01e}; !- Outlet Port

OS:Connection,
  {81700254-02a0-49c6-8d3a-59b7fcbfee88}, !- Handle
  {b3f0bdf7-5167-4305-8e76-3e0d736a9a4b}, !- Name
  {cb27259a-77fb-40f0-bc8a-abc48d739750}, !- Source Object
  3,                                      !- Outlet Port
  {6e4e3a9c-13ea-4b9d-b1a9-6ae9c1e870b1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5b5fd3d5-5e27-46a7-89b8-b289837857a2}, !- Handle
  {47c39f97-c269-438d-aab8-37501ff40e10}, !- Name
  {6e4e3a9c-13ea-4b9d-b1a9-6ae9c1e870b1}, !- Source Object
  13,                                     !- Outlet Port
  {8d25980c-0eec-464d-9a11-acebd1ffaef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a44f0b9-9689-44d0-91ae-66ee2462d01e}, !- Handle
  {7bbfe9d9-f932-4ed0-b657-00b8469c3dd1}, !- Name
  {8d25980c-0eec-464d-9a11-acebd1ffaef1}, !- Source Object
  3,                                      !- Outlet Port
  {02717f26-c650-4472-b0a4-1a644056ce88}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {af30bf58-fbff-4f8a-ae84-9125e410afdd}, !- Handle
  Node 485,                               !- Name
  {23afbce2-af9a-4ea3-93bb-d04d8e1c76d2}, !- Inlet Port
  {6d74cc2a-ca9d-4c8e-8e20-de7cf9a14657}; !- Outlet Port

OS:Connection,
  {23afbce2-af9a-4ea3-93bb-d04d8e1c76d2}, !- Handle
  {de02e618-30b3-434e-8276-37e02c808967}, !- Name
  {02717f26-c650-4472-b0a4-1a644056ce88}, !- Source Object
  7,                                      !- Outlet Port
  {af30bf58-fbff-4f8a-ae84-9125e410afdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d74cc2a-ca9d-4c8e-8e20-de7cf9a14657}, !- Handle
  {731a319e-a131-4791-954b-aae81e766242}, !- Name
  {af30bf58-fbff-4f8a-ae84-9125e410afdd}, !- Source Object
  3,                                      !- Outlet Port
  {6e4e3a9c-13ea-4b9d-b1a9-6ae9c1e870b1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0b2bf6f9-e2f4-422f-bd3a-0c5864501d86}, !- Handle
  {ad07e8fc-9c33-477e-9407-01cbfd8760ff}, !- Name
  {6e4e3a9c-13ea-4b9d-b1a9-6ae9c1e870b1}, !- Source Object
  15,                                     !- Outlet Port
  {4b7662f1-7e88-40a6-9d61-e2cc436097ca}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5e5444f6-1d9d-4ee3-813a-546e45773ea7}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 9, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {73058198-53ee-4c30-9333-49e188fa10e6}, !- Reference Setpoint Node Name
  {73058198-53ee-4c30-9333-49e188fa10e6}, !- Mixed Air Stream Node Name
  {cb27259a-77fb-40f0-bc8a-abc48d739750}, !- Outdoor Air Stream Node Name
  {ea8e6128-5948-497a-a204-93324bcd2f5e}, !- Return Air Stream Node Name
  {8d25980c-0eec-464d-9a11-acebd1ffaef1}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {7243eaa1-a0b8-4444-b926-ea9b33b5e73e}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {241fb155-9754-47fe-b7fe-65cbbe8df474}, !- Control Zone or Zone List Name
  {cb194a74-c3c4-4f0d-a974-8d9139fdd44e}, !- Cooling Control Zone or Zone List Name
  {8f00e113-dcbc-4df3-b6c7-502138d8b03a}, !- Heating Control Zone or Zone List Name
  {a1ef7a36-158f-454f-9da1-5c3f859b42f6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {241fb155-9754-47fe-b7fe-65cbbe8df474}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {cb194a74-c3c4-4f0d-a974-8d9139fdd44e}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8f00e113-dcbc-4df3-b6c7-502138d8b03a}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a1ef7a36-158f-454f-9da1-5c3f859b42f6}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {41e0f2f7-f174-4bde-8b87-a3031b7f99ab}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {9d781e5e-9e34-4363-8b0a-964e27334ee3}, !- Default Day Schedule Name
  {7206c74d-119a-4cb9-82c7-5cb7269e4fd9}, !- Summer Design Day Schedule Name
  {35adade3-79a6-4b67-b948-c7867fb32357}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d781e5e-9e34-4363-8b0a-964e27334ee3}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {28f222bd-e260-481f-a760-bc6711f4ed81}, !- Handle
  {41e0f2f7-f174-4bde-8b87-a3031b7f99ab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {90f992c1-6c50-48e2-9990-29a52f011c91}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35adade3-79a6-4b67-b948-c7867fb32357}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70c74ded-1ddf-4fae-8995-dc72660c49bd}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7206c74d-119a-4cb9-82c7-5cb7269e4fd9}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f507e25e-9e57-4d02-8fd7-491cfd280cb4}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 17 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2fe334aa-75ac-4268-8e07-080d8d7a756a}, !- Supply Air Inlet Node
  {4016d702-f0f3-41f6-961a-322933a35452}, !- Supply Air Outlet Node
  {229976cd-b2d0-497f-94a4-fa1ac54ed23f}, !- Exhaust Air Inlet Node
  {ea58bd0d-9574-4c46-a343-0c4bae54fe42}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a58de506-5855-4175-a04e-ed1a80034ff8}, !- Handle
  Node 486,                               !- Name
  {4016d702-f0f3-41f6-961a-322933a35452}, !- Inlet Port
  {aef3dfc2-0df3-4440-9287-6e5ffe578c64}; !- Outlet Port

OS:Connection,
  {2fe334aa-75ac-4268-8e07-080d8d7a756a}, !- Handle
  {cd8a113d-d7be-4548-9e5e-da5eb01be15b}, !- Name
  {c5c37ec8-1439-4881-8294-c6e706cbb0b6}, !- Source Object
  3,                                      !- Outlet Port
  {f507e25e-9e57-4d02-8fd7-491cfd280cb4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4016d702-f0f3-41f6-961a-322933a35452}, !- Handle
  {25aa7b29-6e14-420a-9817-36a72f9a990b}, !- Name
  {f507e25e-9e57-4d02-8fd7-491cfd280cb4}, !- Source Object
  13,                                     !- Outlet Port
  {a58de506-5855-4175-a04e-ed1a80034ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef3dfc2-0df3-4440-9287-6e5ffe578c64}, !- Handle
  {77c5ee6c-f1f8-444b-abb2-8afd44b9f75c}, !- Name
  {a58de506-5855-4175-a04e-ed1a80034ff8}, !- Source Object
  3,                                      !- Outlet Port
  {eb2cbc7a-3e76-4457-a7be-da1a0a8df3ba}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {395c4767-ea1a-4c8d-af00-c4d57139c16b}, !- Handle
  Node 487,                               !- Name
  {e2bf150d-d196-4e80-be07-7c070c6b1b58}, !- Inlet Port
  {229976cd-b2d0-497f-94a4-fa1ac54ed23f}; !- Outlet Port

OS:Connection,
  {e2bf150d-d196-4e80-be07-7c070c6b1b58}, !- Handle
  {fc539224-2ec1-47bf-8534-8f541a0258b4}, !- Name
  {eb2cbc7a-3e76-4457-a7be-da1a0a8df3ba}, !- Source Object
  7,                                      !- Outlet Port
  {395c4767-ea1a-4c8d-af00-c4d57139c16b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {229976cd-b2d0-497f-94a4-fa1ac54ed23f}, !- Handle
  {becb05b8-b179-4b3c-a1ae-a1d28c7bda61}, !- Name
  {395c4767-ea1a-4c8d-af00-c4d57139c16b}, !- Source Object
  3,                                      !- Outlet Port
  {f507e25e-9e57-4d02-8fd7-491cfd280cb4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ea58bd0d-9574-4c46-a343-0c4bae54fe42}, !- Handle
  {793a743b-15ac-4e19-97cd-e6be6472d34a}, !- Name
  {f507e25e-9e57-4d02-8fd7-491cfd280cb4}, !- Source Object
  15,                                     !- Outlet Port
  {6fdd4306-94e2-4537-9ce2-ae1cf1c02473}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b4ff4fef-5c15-4c5c-aa7c-240590213340}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 10, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9d95d2ad-990d-4557-8e21-b6bfdfa05c17}, !- Reference Setpoint Node Name
  {9d95d2ad-990d-4557-8e21-b6bfdfa05c17}, !- Mixed Air Stream Node Name
  {c5c37ec8-1439-4881-8294-c6e706cbb0b6}, !- Outdoor Air Stream Node Name
  {57f82957-1252-4496-80e5-d17073929746}, !- Return Air Stream Node Name
  {a58de506-5855-4175-a04e-ed1a80034ff8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {00ba2a98-6489-43f5-9287-355c736856a3}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {13fbd406-34a5-4dd4-8472-b08a42086bff}, !- Control Zone or Zone List Name
  {b671cdc9-c028-4e09-8382-7f4f4434ddd6}, !- Cooling Control Zone or Zone List Name
  {e5d02e12-10d4-491d-bb57-9f5db58cb1cd}, !- Heating Control Zone or Zone List Name
  {d6124211-9ae1-45f2-96b0-88063c6d7e2a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {13fbd406-34a5-4dd4-8472-b08a42086bff}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {b671cdc9-c028-4e09-8382-7f4f4434ddd6}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e5d02e12-10d4-491d-bb57-9f5db58cb1cd}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d6124211-9ae1-45f2-96b0-88063c6d7e2a}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {84fe43fe-1dbe-4907-8ea9-6da50b1b4d5e}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {03f5575d-959b-403c-8be2-09f8144deabb}, !- Default Day Schedule Name
  {be96752c-141b-404c-833a-a2348ef79b29}, !- Summer Design Day Schedule Name
  {4701d613-b99b-4704-9da4-b9adf5c5e099}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03f5575d-959b-403c-8be2-09f8144deabb}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a8e75a41-2935-4c1d-83d3-20e0c85a3360}, !- Handle
  {84fe43fe-1dbe-4907-8ea9-6da50b1b4d5e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d82c9e8a-0fe3-402a-bc36-5db493e630e7}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4701d613-b99b-4704-9da4-b9adf5c5e099}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b2dd5ff2-396c-4e84-90c9-dd76feed7c5a}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be96752c-141b-404c-833a-a2348ef79b29}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dae6f1c0-de9f-4038-a65b-9c7aa4bacfb1}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 18 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {6fffe09b-675a-441a-8b64-a78f6094101a}, !- Supply Air Inlet Node
  {0c4ebe6f-bb73-423a-b565-e9a1687f2172}, !- Supply Air Outlet Node
  {14f73fa6-231e-43b1-ad6e-d9618e46062b}, !- Exhaust Air Inlet Node
  {5a352a29-967f-440e-a1d1-2cfdea182d3d}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {505046ff-7012-4987-8d63-db40250f9d9c}, !- Handle
  Node 488,                               !- Name
  {0c4ebe6f-bb73-423a-b565-e9a1687f2172}, !- Inlet Port
  {4e671958-7de8-4a3a-9438-c4a80cfbaae8}; !- Outlet Port

OS:Connection,
  {6fffe09b-675a-441a-8b64-a78f6094101a}, !- Handle
  {62244574-bd09-46dc-9962-e339574b477f}, !- Name
  {a02450b1-3384-4890-8551-f9b85e131474}, !- Source Object
  3,                                      !- Outlet Port
  {dae6f1c0-de9f-4038-a65b-9c7aa4bacfb1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0c4ebe6f-bb73-423a-b565-e9a1687f2172}, !- Handle
  {e9c0e80f-2194-42ff-a2f4-b8b56c007c42}, !- Name
  {dae6f1c0-de9f-4038-a65b-9c7aa4bacfb1}, !- Source Object
  13,                                     !- Outlet Port
  {505046ff-7012-4987-8d63-db40250f9d9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e671958-7de8-4a3a-9438-c4a80cfbaae8}, !- Handle
  {7b2f6ca0-1014-4ecb-bf36-6ef505bcbf75}, !- Name
  {505046ff-7012-4987-8d63-db40250f9d9c}, !- Source Object
  3,                                      !- Outlet Port
  {941814db-0092-4fc6-9d75-4cd16fdc3c43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8fd62657-d4e3-4bee-88de-319610c18deb}, !- Handle
  Node 489,                               !- Name
  {fe3254ff-6b50-455e-b8db-b6389319d528}, !- Inlet Port
  {14f73fa6-231e-43b1-ad6e-d9618e46062b}; !- Outlet Port

OS:Connection,
  {fe3254ff-6b50-455e-b8db-b6389319d528}, !- Handle
  {5d32f8fd-e797-4c58-b64b-11035038a8a0}, !- Name
  {941814db-0092-4fc6-9d75-4cd16fdc3c43}, !- Source Object
  7,                                      !- Outlet Port
  {8fd62657-d4e3-4bee-88de-319610c18deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f73fa6-231e-43b1-ad6e-d9618e46062b}, !- Handle
  {aabe77bf-f914-405d-8704-44c6640284ba}, !- Name
  {8fd62657-d4e3-4bee-88de-319610c18deb}, !- Source Object
  3,                                      !- Outlet Port
  {dae6f1c0-de9f-4038-a65b-9c7aa4bacfb1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5a352a29-967f-440e-a1d1-2cfdea182d3d}, !- Handle
  {9ae1d791-b754-4ca0-809c-409b2a74b28a}, !- Name
  {dae6f1c0-de9f-4038-a65b-9c7aa4bacfb1}, !- Source Object
  15,                                     !- Outlet Port
  {72932bfe-643e-413d-873a-d808b0d3e995}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {8b3bb866-4c43-4fab-8ca8-ddb2b8001da9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 11, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5257c9fe-6262-4b32-8117-57664fff5e87}, !- Reference Setpoint Node Name
  {5257c9fe-6262-4b32-8117-57664fff5e87}, !- Mixed Air Stream Node Name
  {a02450b1-3384-4890-8551-f9b85e131474}, !- Outdoor Air Stream Node Name
  {12d6fdce-05c9-4e6b-b423-d7e115dc37c6}, !- Return Air Stream Node Name
  {505046ff-7012-4987-8d63-db40250f9d9c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {dd8ee759-d3c2-438e-b07e-ff28dee65afe}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e73b654d-4275-4852-9ce2-14def7b6d9a0}, !- Control Zone or Zone List Name
  {2874afb0-cf5f-40fc-b066-65feac23377c}, !- Cooling Control Zone or Zone List Name
  {464ecfcd-b5a6-4365-a83b-c34cf624aae5}, !- Heating Control Zone or Zone List Name
  {92b4996a-10f8-4688-9eb2-19870ca65557}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e73b654d-4275-4852-9ce2-14def7b6d9a0}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {2874afb0-cf5f-40fc-b066-65feac23377c}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {464ecfcd-b5a6-4365-a83b-c34cf624aae5}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {92b4996a-10f8-4688-9eb2-19870ca65557}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d88fdfc1-3f0c-43c0-8748-c86e690064c7}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {99551b95-5860-473c-9c17-32d98c0f97f8}, !- Default Day Schedule Name
  {79d1ce98-3b9d-4c43-92dc-937db24e9a79}, !- Summer Design Day Schedule Name
  {20c9ce78-3fa4-4386-addb-68af357d8025}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {99551b95-5860-473c-9c17-32d98c0f97f8}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e74f42e8-cd1c-4337-a14b-e2daaa4bb339}, !- Handle
  {d88fdfc1-3f0c-43c0-8748-c86e690064c7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f5abd09f-642f-410b-b48b-3f066aca327c}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20c9ce78-3fa4-4386-addb-68af357d8025}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {10c459ce-fe76-40b5-bf44-664a2b0cae4c}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79d1ce98-3b9d-4c43-92dc-937db24e9a79}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {370f740d-35f6-4414-b996-7c952f838d7f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 19 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {940df500-b432-4ded-a650-b5ce08dd81ef}, !- Supply Air Inlet Node
  {a2405fa8-8fd6-4ad8-9f89-23dd791445a7}, !- Supply Air Outlet Node
  {2e025462-4c64-4746-a704-2cb6a54ec48f}, !- Exhaust Air Inlet Node
  {1003b913-bfba-4093-9782-b9c5a02968eb}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {34ea9fab-c47c-4228-80df-e0f53fc252bf}, !- Handle
  Node 490,                               !- Name
  {a2405fa8-8fd6-4ad8-9f89-23dd791445a7}, !- Inlet Port
  {2b252893-3683-4867-a88c-8d3a815ca16f}; !- Outlet Port

OS:Connection,
  {940df500-b432-4ded-a650-b5ce08dd81ef}, !- Handle
  {c986afd9-ce65-4af5-b0c9-fd6a8db6ad69}, !- Name
  {01554c7c-2ebd-4e6b-8d89-ff2751227c0d}, !- Source Object
  3,                                      !- Outlet Port
  {370f740d-35f6-4414-b996-7c952f838d7f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a2405fa8-8fd6-4ad8-9f89-23dd791445a7}, !- Handle
  {7ba0420a-072a-448b-9f02-d35de60fb0a3}, !- Name
  {370f740d-35f6-4414-b996-7c952f838d7f}, !- Source Object
  13,                                     !- Outlet Port
  {34ea9fab-c47c-4228-80df-e0f53fc252bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b252893-3683-4867-a88c-8d3a815ca16f}, !- Handle
  {1e831e37-328a-401b-8b22-348d3d9e1e06}, !- Name
  {34ea9fab-c47c-4228-80df-e0f53fc252bf}, !- Source Object
  3,                                      !- Outlet Port
  {87b46700-af73-4217-8e7b-f4901b6e264d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e2933ca-aa24-449c-ad3d-30128798b135}, !- Handle
  Node 491,                               !- Name
  {38b31cbe-a666-4bae-9f94-896a848dce0c}, !- Inlet Port
  {2e025462-4c64-4746-a704-2cb6a54ec48f}; !- Outlet Port

OS:Connection,
  {38b31cbe-a666-4bae-9f94-896a848dce0c}, !- Handle
  {3cca4bce-b136-458a-9a82-b6c5a82030ed}, !- Name
  {87b46700-af73-4217-8e7b-f4901b6e264d}, !- Source Object
  7,                                      !- Outlet Port
  {2e2933ca-aa24-449c-ad3d-30128798b135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e025462-4c64-4746-a704-2cb6a54ec48f}, !- Handle
  {a4e147cc-5adc-4e4b-afcb-7f28d4443029}, !- Name
  {2e2933ca-aa24-449c-ad3d-30128798b135}, !- Source Object
  3,                                      !- Outlet Port
  {370f740d-35f6-4414-b996-7c952f838d7f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1003b913-bfba-4093-9782-b9c5a02968eb}, !- Handle
  {53f0786d-b0a9-41ba-b1fb-6819a7e7a4b6}, !- Name
  {370f740d-35f6-4414-b996-7c952f838d7f}, !- Source Object
  15,                                     !- Outlet Port
  {44be5423-911b-40c5-8f82-da06e945844c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2cc31fbc-c456-4d8c-a48d-0244c2174e0b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 12, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {ba48ec2c-7224-4c11-93aa-e347166784a8}, !- Reference Setpoint Node Name
  {ba48ec2c-7224-4c11-93aa-e347166784a8}, !- Mixed Air Stream Node Name
  {01554c7c-2ebd-4e6b-8d89-ff2751227c0d}, !- Outdoor Air Stream Node Name
  {b920f175-e4bc-40e6-a7e2-586d79439ebd}, !- Return Air Stream Node Name
  {34ea9fab-c47c-4228-80df-e0f53fc252bf}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {4df90baa-ae05-46d5-9530-7ee6707aaea0}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {69aa5654-8a62-4b28-8437-a97f3e738f7b}, !- Control Zone or Zone List Name
  {363398b8-b9c2-48c1-9bb5-de396d5b9e64}, !- Cooling Control Zone or Zone List Name
  {fc70bec3-de33-42c6-8db7-081cfa9e7bb8}, !- Heating Control Zone or Zone List Name
  {c563eb81-dde0-4c32-8bb2-55bf311b331e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {69aa5654-8a62-4b28-8437-a97f3e738f7b}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {363398b8-b9c2-48c1-9bb5-de396d5b9e64}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fc70bec3-de33-42c6-8db7-081cfa9e7bb8}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c563eb81-dde0-4c32-8bb2-55bf311b331e}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e0fbec5a-c0f0-4f78-9d9b-d44631c00599}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {f0216dbf-628d-4572-adb3-852615883471}, !- Default Day Schedule Name
  {336b5def-176d-4642-a25a-acd814774194}, !- Summer Design Day Schedule Name
  {180134fb-cffc-447c-acc2-ebed15417a28}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0216dbf-628d-4572-adb3-852615883471}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ffaf043c-7bfa-42bd-a4ad-a665fefa6dc6}, !- Handle
  {e0fbec5a-c0f0-4f78-9d9b-d44631c00599}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f17a0eaf-0a3d-4c08-b813-f4c4839f4f35}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {180134fb-cffc-447c-acc2-ebed15417a28}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55c59f89-a848-4ed2-9cc7-bad48d1e2d04}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {336b5def-176d-4642-a25a-acd814774194}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c342eacc-13c3-48a3-abbe-57f8ace0c315}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 2 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d1d647a7-5ca5-4c40-8997-1c2c01f3ff68}, !- Supply Air Inlet Node
  {06c128d0-1beb-471e-977a-8d1b8bdd0ff0}, !- Supply Air Outlet Node
  {a09fdd7b-5f46-4905-94c9-b6df00febf9c}, !- Exhaust Air Inlet Node
  {ff6141f6-d12c-4747-aacf-4b3298fb397c}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {254a8794-e39c-4546-8d4e-63f662143bf3}, !- Handle
  Node 553,                               !- Name
  {06c128d0-1beb-471e-977a-8d1b8bdd0ff0}, !- Inlet Port
  {a4040662-da9f-46db-8756-cd6f656bcea2}; !- Outlet Port

OS:Connection,
  {d1d647a7-5ca5-4c40-8997-1c2c01f3ff68}, !- Handle
  {eb4f0b67-ab5a-4225-97d7-503077f5e99e}, !- Name
  {202d9036-e263-4f02-9e35-cfddfe4d7692}, !- Source Object
  3,                                      !- Outlet Port
  {c342eacc-13c3-48a3-abbe-57f8ace0c315}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {06c128d0-1beb-471e-977a-8d1b8bdd0ff0}, !- Handle
  {2e52443b-f594-4262-a36b-5f1c7aeab9b1}, !- Name
  {c342eacc-13c3-48a3-abbe-57f8ace0c315}, !- Source Object
  13,                                     !- Outlet Port
  {254a8794-e39c-4546-8d4e-63f662143bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4040662-da9f-46db-8756-cd6f656bcea2}, !- Handle
  {6d7d802c-918e-4d4b-8250-08b422f4106c}, !- Name
  {254a8794-e39c-4546-8d4e-63f662143bf3}, !- Source Object
  3,                                      !- Outlet Port
  {c61e3173-b84b-496d-a482-97197cb04a5c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {512a8c67-1979-40f9-9180-a4c61cbb9b60}, !- Handle
  Node 554,                               !- Name
  {73cd0b63-a28d-4c2f-b957-0f29b72c61ad}, !- Inlet Port
  {a09fdd7b-5f46-4905-94c9-b6df00febf9c}; !- Outlet Port

OS:Connection,
  {73cd0b63-a28d-4c2f-b957-0f29b72c61ad}, !- Handle
  {97f5b947-21bf-4eb6-9824-a6b239201c3d}, !- Name
  {c61e3173-b84b-496d-a482-97197cb04a5c}, !- Source Object
  7,                                      !- Outlet Port
  {512a8c67-1979-40f9-9180-a4c61cbb9b60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09fdd7b-5f46-4905-94c9-b6df00febf9c}, !- Handle
  {c467f7c0-67ba-4e93-9b03-016f39937925}, !- Name
  {512a8c67-1979-40f9-9180-a4c61cbb9b60}, !- Source Object
  3,                                      !- Outlet Port
  {c342eacc-13c3-48a3-abbe-57f8ace0c315}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ff6141f6-d12c-4747-aacf-4b3298fb397c}, !- Handle
  {c95118fb-253a-4978-b5ca-6db8f9d853f6}, !- Name
  {c342eacc-13c3-48a3-abbe-57f8ace0c315}, !- Source Object
  15,                                     !- Outlet Port
  {1c23791d-b0e3-4d87-b548-0c4cee2fb79a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {4fbf85af-eac6-4b13-92b7-d05238294b4c}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 13, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7e027181-2fbe-47c6-9d5e-2af28dd99ee2}, !- Reference Setpoint Node Name
  {7e027181-2fbe-47c6-9d5e-2af28dd99ee2}, !- Mixed Air Stream Node Name
  {202d9036-e263-4f02-9e35-cfddfe4d7692}, !- Outdoor Air Stream Node Name
  {50d33aa5-626b-4ba0-abf7-bd9177412c48}, !- Return Air Stream Node Name
  {254a8794-e39c-4546-8d4e-63f662143bf3}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {8bd28f98-9abc-4912-a426-bf9b232dd76a}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {899d692a-a07b-4811-8919-11c374bb9e46}, !- Control Zone or Zone List Name
  {c6c78043-1b62-4f3f-90ef-0b57b1228363}, !- Cooling Control Zone or Zone List Name
  {888d964b-52d3-472b-a240-5df05a357d46}, !- Heating Control Zone or Zone List Name
  {532ca375-9a51-4db9-998e-16f525326944}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {899d692a-a07b-4811-8919-11c374bb9e46}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {c6c78043-1b62-4f3f-90ef-0b57b1228363}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {888d964b-52d3-472b-a240-5df05a357d46}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {532ca375-9a51-4db9-998e-16f525326944}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d4726b5b-06fa-464a-b8b1-cddb261023ca}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {c4d9226a-1b12-43d2-bd08-17a15afbdb07}, !- Default Day Schedule Name
  {27abf5f4-513b-4a16-bd72-914914abf4a9}, !- Summer Design Day Schedule Name
  {fd17a697-6b1c-42e0-bbc8-fdb10407399e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c4d9226a-1b12-43d2-bd08-17a15afbdb07}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c3249221-9a8a-45e5-baf5-73194b9782ec}, !- Handle
  {d4726b5b-06fa-464a-b8b1-cddb261023ca}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0d3b2c3-1277-430c-94cd-bfa352bfe77c}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd17a697-6b1c-42e0-bbc8-fdb10407399e}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c52bc5b1-bc1c-4c2b-a713-505d2faafae0}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27abf5f4-513b-4a16-bd72-914914abf4a9}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f23bfd8a-1603-4e39-aa32-46e9f19b1cb2}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 20 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {384e2ab5-e35d-476c-ad3c-c7fbb4f92f0e}, !- Supply Air Inlet Node
  {0cd2d4f8-ce07-4a8e-83a1-5a85e39b38ce}, !- Supply Air Outlet Node
  {0f4ccae3-f39f-4cc2-a145-194a57e9550c}, !- Exhaust Air Inlet Node
  {3563016a-0389-4ac7-aa81-39dada111eab}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {91913a8b-4e5d-4de6-bd73-80a73c065593}, !- Handle
  Node 555,                               !- Name
  {0cd2d4f8-ce07-4a8e-83a1-5a85e39b38ce}, !- Inlet Port
  {e2505039-7b2b-4722-8ef0-b9af4ab157a3}; !- Outlet Port

OS:Connection,
  {384e2ab5-e35d-476c-ad3c-c7fbb4f92f0e}, !- Handle
  {d95a8723-ffbd-431b-b9f9-5c3b67f8a7ea}, !- Name
  {f44f8ee5-5614-4d29-a105-a2d48cd9e7e1}, !- Source Object
  3,                                      !- Outlet Port
  {f23bfd8a-1603-4e39-aa32-46e9f19b1cb2}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {0cd2d4f8-ce07-4a8e-83a1-5a85e39b38ce}, !- Handle
  {9e622b2f-388f-4adf-8104-4c6b37d42880}, !- Name
  {f23bfd8a-1603-4e39-aa32-46e9f19b1cb2}, !- Source Object
  13,                                     !- Outlet Port
  {91913a8b-4e5d-4de6-bd73-80a73c065593}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2505039-7b2b-4722-8ef0-b9af4ab157a3}, !- Handle
  {af7dced1-73d2-43a2-8e31-e35fe08ba51d}, !- Name
  {91913a8b-4e5d-4de6-bd73-80a73c065593}, !- Source Object
  3,                                      !- Outlet Port
  {221d7909-fd89-422b-b815-d03e151cf80e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {38099822-9943-40c4-8dc8-770ddd2cd555}, !- Handle
  Node 556,                               !- Name
  {36596e8a-8f1e-419c-9772-67d051115d69}, !- Inlet Port
  {0f4ccae3-f39f-4cc2-a145-194a57e9550c}; !- Outlet Port

OS:Connection,
  {36596e8a-8f1e-419c-9772-67d051115d69}, !- Handle
  {d651aae8-6827-48e1-ae17-7fd2ca89f4ac}, !- Name
  {221d7909-fd89-422b-b815-d03e151cf80e}, !- Source Object
  7,                                      !- Outlet Port
  {38099822-9943-40c4-8dc8-770ddd2cd555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f4ccae3-f39f-4cc2-a145-194a57e9550c}, !- Handle
  {4cf9a324-87aa-44c3-b3de-f6bda914653b}, !- Name
  {38099822-9943-40c4-8dc8-770ddd2cd555}, !- Source Object
  3,                                      !- Outlet Port
  {f23bfd8a-1603-4e39-aa32-46e9f19b1cb2}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {3563016a-0389-4ac7-aa81-39dada111eab}, !- Handle
  {06b2615f-29fe-45b3-ad10-2ba0efd0682b}, !- Name
  {f23bfd8a-1603-4e39-aa32-46e9f19b1cb2}, !- Source Object
  15,                                     !- Outlet Port
  {6627e385-42a7-4f94-9c41-9ec95c6d3a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {56f8863b-8101-4ee8-a8a8-41149daa2644}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 14, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c1d1a3b9-ec02-4b1d-b9ac-83aa71a618ac}, !- Reference Setpoint Node Name
  {c1d1a3b9-ec02-4b1d-b9ac-83aa71a618ac}, !- Mixed Air Stream Node Name
  {f44f8ee5-5614-4d29-a105-a2d48cd9e7e1}, !- Outdoor Air Stream Node Name
  {33cb4ffe-3d26-4abe-8b66-bb7e485a8762}, !- Return Air Stream Node Name
  {91913a8b-4e5d-4de6-bd73-80a73c065593}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {05e94378-ce0b-4994-94ea-56a50ecf975d}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63f5c171-f746-4d59-bbf8-b40e948712a0}, !- Control Zone or Zone List Name
  {338ad677-2bd0-4efa-b4cb-a16131fe740d}, !- Cooling Control Zone or Zone List Name
  {829475c4-d1a0-49fc-83f2-04628d66f839}, !- Heating Control Zone or Zone List Name
  {121313e1-631d-474d-b355-b1f392186d79}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63f5c171-f746-4d59-bbf8-b40e948712a0}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {338ad677-2bd0-4efa-b4cb-a16131fe740d}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {829475c4-d1a0-49fc-83f2-04628d66f839}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {121313e1-631d-474d-b355-b1f392186d79}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4d4c887a-5314-413e-9830-367c89d3f116}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {732e7ef2-799e-4035-8006-033ff139d884}, !- Default Day Schedule Name
  {030b3cf3-619f-4315-9204-bfc858353185}, !- Summer Design Day Schedule Name
  {4cb02134-74ab-4852-83da-f32f097dbfdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {732e7ef2-799e-4035-8006-033ff139d884}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0ae1aaf0-385e-4504-a11e-da2e1601edf9}, !- Handle
  {4d4c887a-5314-413e-9830-367c89d3f116}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dd546a6e-0d96-402e-8482-b07d4545cf96}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cb02134-74ab-4852-83da-f32f097dbfdd}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70b6ca77-6697-45bc-8135-75a1a8705f9b}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {030b3cf3-619f-4315-9204-bfc858353185}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f598b2cb-0a12-4963-af87-589ec614b7f5}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 21 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {31ff2f6e-556a-4cc0-93ca-210d106c8c57}, !- Supply Air Inlet Node
  {57b7df34-11e8-43bb-aff5-0bd130bf237e}, !- Supply Air Outlet Node
  {0c9075ad-e351-4a68-bcd1-ede6e0bcb8e7}, !- Exhaust Air Inlet Node
  {dd2f866c-3ca3-44b4-bb43-1acaa26ae7d5}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {3ac0f235-4e89-4f4f-bf59-78f4a1f143a9}, !- Handle
  Node 557,                               !- Name
  {57b7df34-11e8-43bb-aff5-0bd130bf237e}, !- Inlet Port
  {cea80bd2-7766-4381-a9ed-68de122bddad}; !- Outlet Port

OS:Connection,
  {31ff2f6e-556a-4cc0-93ca-210d106c8c57}, !- Handle
  {d59f4468-97e7-477c-8024-db11e9e0d443}, !- Name
  {ff6dead6-a5e0-47e6-a4b3-139460526e39}, !- Source Object
  3,                                      !- Outlet Port
  {f598b2cb-0a12-4963-af87-589ec614b7f5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {57b7df34-11e8-43bb-aff5-0bd130bf237e}, !- Handle
  {fcc24fc7-8eb2-4f06-b1ef-b2b7dcb1ed3a}, !- Name
  {f598b2cb-0a12-4963-af87-589ec614b7f5}, !- Source Object
  13,                                     !- Outlet Port
  {3ac0f235-4e89-4f4f-bf59-78f4a1f143a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea80bd2-7766-4381-a9ed-68de122bddad}, !- Handle
  {265c809e-71b9-4810-9348-5883e3063b6a}, !- Name
  {3ac0f235-4e89-4f4f-bf59-78f4a1f143a9}, !- Source Object
  3,                                      !- Outlet Port
  {cb7f39c3-1f65-4c3c-9215-c2db966236ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {061ef694-6649-4d76-884b-66fddec2ec38}, !- Handle
  Node 558,                               !- Name
  {9ca9f5fd-7193-4009-b5a6-baa444fdf818}, !- Inlet Port
  {0c9075ad-e351-4a68-bcd1-ede6e0bcb8e7}; !- Outlet Port

OS:Connection,
  {9ca9f5fd-7193-4009-b5a6-baa444fdf818}, !- Handle
  {747a482b-8603-415a-804c-d4865e9d29d7}, !- Name
  {cb7f39c3-1f65-4c3c-9215-c2db966236ad}, !- Source Object
  7,                                      !- Outlet Port
  {061ef694-6649-4d76-884b-66fddec2ec38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c9075ad-e351-4a68-bcd1-ede6e0bcb8e7}, !- Handle
  {a5e0e34f-4be9-4d46-a1e5-5c69bc4ec0b3}, !- Name
  {061ef694-6649-4d76-884b-66fddec2ec38}, !- Source Object
  3,                                      !- Outlet Port
  {f598b2cb-0a12-4963-af87-589ec614b7f5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dd2f866c-3ca3-44b4-bb43-1acaa26ae7d5}, !- Handle
  {c5101d80-0974-4769-91c3-91d4fb8af013}, !- Name
  {f598b2cb-0a12-4963-af87-589ec614b7f5}, !- Source Object
  15,                                     !- Outlet Port
  {bf6b0371-6b1d-41a9-a192-764e5ee8632a}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e439e4ae-4b8a-4145-a02f-84a37929217e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 15, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4b7cea28-bfa8-4bf8-bb4f-9d4b07956be4}, !- Reference Setpoint Node Name
  {4b7cea28-bfa8-4bf8-bb4f-9d4b07956be4}, !- Mixed Air Stream Node Name
  {ff6dead6-a5e0-47e6-a4b3-139460526e39}, !- Outdoor Air Stream Node Name
  {3f103252-95de-4b52-89f9-20f67d65f07d}, !- Return Air Stream Node Name
  {3ac0f235-4e89-4f4f-bf59-78f4a1f143a9}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {0139fae1-cbce-47ae-9295-389f0863674c}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {af37d8ab-cc8d-4fb2-a658-f86bac4c6de3}, !- Control Zone or Zone List Name
  {157500f1-1617-4ddf-a9c9-d62423565349}, !- Cooling Control Zone or Zone List Name
  {edd17c1b-26f2-4f34-b4d1-cc5800d03be8}, !- Heating Control Zone or Zone List Name
  {cbd960c3-fa81-4555-9568-fce696732970}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af37d8ab-cc8d-4fb2-a658-f86bac4c6de3}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {157500f1-1617-4ddf-a9c9-d62423565349}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {edd17c1b-26f2-4f34-b4d1-cc5800d03be8}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cbd960c3-fa81-4555-9568-fce696732970}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {dcb49c96-a4e8-40c7-b135-92252878e338}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {a502ad87-79e2-47d4-8f62-5a13b3704a49}, !- Default Day Schedule Name
  {0fa4cf47-e223-41e0-8e5d-e2b9a1dd5bb1}, !- Summer Design Day Schedule Name
  {b1f9301b-ad14-4777-afdf-07cdffb3320c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a502ad87-79e2-47d4-8f62-5a13b3704a49}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bd232ef4-05b4-4d75-9176-f1364999498f}, !- Handle
  {dcb49c96-a4e8-40c7-b135-92252878e338}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e41acb3a-3e2d-4fa6-b400-1e3eb636772f}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b1f9301b-ad14-4777-afdf-07cdffb3320c}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37b9e4a7-e298-4b92-876c-ac9e72d871ef}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fa4cf47-e223-41e0-8e5d-e2b9a1dd5bb1}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1c43c260-c7b0-461d-bc01-b72b39d4144b}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 22 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ea3bb710-ff70-4b57-b15e-1a9f3b01ff1f}, !- Supply Air Inlet Node
  {d83dbdfb-5f37-41e8-8d55-4a6831354591}, !- Supply Air Outlet Node
  {3b5b6092-ee99-42b4-901c-84ea85bb9d41}, !- Exhaust Air Inlet Node
  {e154a5c6-aa0f-4710-9888-9e43aad141de}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {715a2726-0ca3-4e02-b5a1-98f1071befbe}, !- Handle
  Node 559,                               !- Name
  {d83dbdfb-5f37-41e8-8d55-4a6831354591}, !- Inlet Port
  {78be1fbf-33d5-4430-8e9f-ed5e63404364}; !- Outlet Port

OS:Connection,
  {ea3bb710-ff70-4b57-b15e-1a9f3b01ff1f}, !- Handle
  {171b48e3-b87c-4359-bcbc-f2b8d26a9d06}, !- Name
  {22eaa11a-677c-4fc4-840e-24de986b640d}, !- Source Object
  3,                                      !- Outlet Port
  {1c43c260-c7b0-461d-bc01-b72b39d4144b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d83dbdfb-5f37-41e8-8d55-4a6831354591}, !- Handle
  {9a8fbd07-d525-44da-a892-134d0a4c2d34}, !- Name
  {1c43c260-c7b0-461d-bc01-b72b39d4144b}, !- Source Object
  13,                                     !- Outlet Port
  {715a2726-0ca3-4e02-b5a1-98f1071befbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78be1fbf-33d5-4430-8e9f-ed5e63404364}, !- Handle
  {0081e420-4a59-4141-b06e-bd21a3ff3cf6}, !- Name
  {715a2726-0ca3-4e02-b5a1-98f1071befbe}, !- Source Object
  3,                                      !- Outlet Port
  {f3c6762d-a664-4a00-86ea-3f7ee10516af}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {abf009cc-96f8-4c60-b1cb-151c308238d5}, !- Handle
  Node 560,                               !- Name
  {9f82a8f6-a5a7-445c-8365-336fae1e1414}, !- Inlet Port
  {3b5b6092-ee99-42b4-901c-84ea85bb9d41}; !- Outlet Port

OS:Connection,
  {9f82a8f6-a5a7-445c-8365-336fae1e1414}, !- Handle
  {116fe9e1-929e-41ef-9c17-4f0f10f7b95e}, !- Name
  {f3c6762d-a664-4a00-86ea-3f7ee10516af}, !- Source Object
  7,                                      !- Outlet Port
  {abf009cc-96f8-4c60-b1cb-151c308238d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b5b6092-ee99-42b4-901c-84ea85bb9d41}, !- Handle
  {3f29ab96-7958-4f47-b4d5-679cf3ce292f}, !- Name
  {abf009cc-96f8-4c60-b1cb-151c308238d5}, !- Source Object
  3,                                      !- Outlet Port
  {1c43c260-c7b0-461d-bc01-b72b39d4144b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e154a5c6-aa0f-4710-9888-9e43aad141de}, !- Handle
  {b922f2ef-7a1b-4cd6-8eda-ffd020228a86}, !- Name
  {1c43c260-c7b0-461d-bc01-b72b39d4144b}, !- Source Object
  15,                                     !- Outlet Port
  {ab24b412-07e3-4abf-9ad0-46a23cd05f34}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d536aa29-3030-4f62-87f6-000a0861cdff}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 16, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d7250e1b-9299-4ea3-931a-79e5752b6e0e}, !- Reference Setpoint Node Name
  {d7250e1b-9299-4ea3-931a-79e5752b6e0e}, !- Mixed Air Stream Node Name
  {22eaa11a-677c-4fc4-840e-24de986b640d}, !- Outdoor Air Stream Node Name
  {4bcc349b-61cb-4a5c-93d6-cfceaf22ec70}, !- Return Air Stream Node Name
  {715a2726-0ca3-4e02-b5a1-98f1071befbe}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b508c5d8-50ef-40e7-a208-37e8fd17dbdf}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {38639dda-3d0c-4f24-91cf-e0d74e88ee67}, !- Control Zone or Zone List Name
  {b1cca3eb-92e3-4999-9ffb-ea84cd50adb7}, !- Cooling Control Zone or Zone List Name
  {cd4dcae5-45f1-425b-8ab4-4711b50cf4e7}, !- Heating Control Zone or Zone List Name
  {53a63f6a-ce7e-496d-a289-91e2958ecda7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {38639dda-3d0c-4f24-91cf-e0d74e88ee67}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {b1cca3eb-92e3-4999-9ffb-ea84cd50adb7}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cd4dcae5-45f1-425b-8ab4-4711b50cf4e7}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {53a63f6a-ce7e-496d-a289-91e2958ecda7}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {47b23ce0-3f91-47c0-bf3b-692713902ca9}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {9f73ffa0-fb19-4ba4-ad65-2c79d4cf8e1d}, !- Default Day Schedule Name
  {34f855c3-43b0-4fa0-ba15-872d5dbfde27}, !- Summer Design Day Schedule Name
  {9fc172e0-e64b-4c00-8d86-4e8916e7774e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f73ffa0-fb19-4ba4-ad65-2c79d4cf8e1d}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {460a7157-72de-4b44-a5f6-9b139f2d7690}, !- Handle
  {47b23ce0-3f91-47c0-bf3b-692713902ca9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0407e050-f4cc-4ff1-8269-d6f8198a8913}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fc172e0-e64b-4c00-8d86-4e8916e7774e}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dec55ea0-7244-49d5-b84a-1c7f78f115f2}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34f855c3-43b0-4fa0-ba15-872d5dbfde27}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5a94a831-7c30-4c58-b12d-23391f7198ab}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 3 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {81e9465a-e73d-45b3-9815-ac267cf7406c}, !- Supply Air Inlet Node
  {b9b6eea6-5cb7-4447-8409-fa89dcabbd35}, !- Supply Air Outlet Node
  {4b6af4ed-7677-455b-b04d-76742eca5055}, !- Exhaust Air Inlet Node
  {e09747b3-db29-4eed-900c-751407cac554}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {66f3d2f0-5a8e-4ea2-9deb-11219a295536}, !- Handle
  Node 561,                               !- Name
  {b9b6eea6-5cb7-4447-8409-fa89dcabbd35}, !- Inlet Port
  {e6b16569-beaf-4683-9108-15a2d429a994}; !- Outlet Port

OS:Connection,
  {81e9465a-e73d-45b3-9815-ac267cf7406c}, !- Handle
  {533f9c25-f43a-435e-bf19-d10e80e4b072}, !- Name
  {b250f7ae-7ad7-4e9e-a895-4010b0dfce8c}, !- Source Object
  3,                                      !- Outlet Port
  {5a94a831-7c30-4c58-b12d-23391f7198ab}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b9b6eea6-5cb7-4447-8409-fa89dcabbd35}, !- Handle
  {5ded00b8-7018-45af-a048-586307daf816}, !- Name
  {5a94a831-7c30-4c58-b12d-23391f7198ab}, !- Source Object
  13,                                     !- Outlet Port
  {66f3d2f0-5a8e-4ea2-9deb-11219a295536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6b16569-beaf-4683-9108-15a2d429a994}, !- Handle
  {56206d02-18e5-4fd3-8ff7-3aa614de86ad}, !- Name
  {66f3d2f0-5a8e-4ea2-9deb-11219a295536}, !- Source Object
  3,                                      !- Outlet Port
  {16ed55b3-ad69-4e6f-9726-ca4ac7d1637c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {20b65e63-d596-4eec-a7c7-6c58b1574917}, !- Handle
  Node 562,                               !- Name
  {d3eb2909-f8e7-4605-9c51-738d9e42e089}, !- Inlet Port
  {4b6af4ed-7677-455b-b04d-76742eca5055}; !- Outlet Port

OS:Connection,
  {d3eb2909-f8e7-4605-9c51-738d9e42e089}, !- Handle
  {0987df84-49d6-4722-b77c-2c627321b4bf}, !- Name
  {16ed55b3-ad69-4e6f-9726-ca4ac7d1637c}, !- Source Object
  7,                                      !- Outlet Port
  {20b65e63-d596-4eec-a7c7-6c58b1574917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6af4ed-7677-455b-b04d-76742eca5055}, !- Handle
  {c7943cae-8ec8-48b8-a62e-355f4296d00a}, !- Name
  {20b65e63-d596-4eec-a7c7-6c58b1574917}, !- Source Object
  3,                                      !- Outlet Port
  {5a94a831-7c30-4c58-b12d-23391f7198ab}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {e09747b3-db29-4eed-900c-751407cac554}, !- Handle
  {b6680e9a-2265-43d4-a977-896947bd6d7d}, !- Name
  {5a94a831-7c30-4c58-b12d-23391f7198ab}, !- Source Object
  15,                                     !- Outlet Port
  {eef3fee3-1bd4-4805-8836-00193285fbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {301d67d6-25a9-490d-a57c-983b9f4bb085}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 17, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7784bf71-8d06-4746-aed4-a87790fcfadc}, !- Reference Setpoint Node Name
  {7784bf71-8d06-4746-aed4-a87790fcfadc}, !- Mixed Air Stream Node Name
  {b250f7ae-7ad7-4e9e-a895-4010b0dfce8c}, !- Outdoor Air Stream Node Name
  {bef580f5-4a52-4b5d-8d07-ae4dbed1c2dd}, !- Return Air Stream Node Name
  {66f3d2f0-5a8e-4ea2-9deb-11219a295536}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b005b2eb-ca14-4b25-be3a-74bd86d9f11e}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a530613c-2ef3-4d18-98e5-1772a72d5bb2}, !- Control Zone or Zone List Name
  {5397079e-bc0c-4bbe-a806-880e9871dd62}, !- Cooling Control Zone or Zone List Name
  {dc191fda-10b9-4e15-9392-a2082fb726de}, !- Heating Control Zone or Zone List Name
  {4f4c8d2a-5dc4-4954-aea9-99fe82d41b91}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a530613c-2ef3-4d18-98e5-1772a72d5bb2}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {5397079e-bc0c-4bbe-a806-880e9871dd62}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dc191fda-10b9-4e15-9392-a2082fb726de}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4f4c8d2a-5dc4-4954-aea9-99fe82d41b91}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {91729b1c-0a16-4e39-b949-2c6c1ed6e02d}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {05a5e909-7725-4ebe-8130-03f5b7a75d49}, !- Default Day Schedule Name
  {0d1f112f-19da-4e04-a5bc-a7bc38d29408}, !- Summer Design Day Schedule Name
  {34002587-3ea9-47a2-aec2-4722e38da81a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05a5e909-7725-4ebe-8130-03f5b7a75d49}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4d9b283b-3d3b-46ff-876a-2305ca27e6c3}, !- Handle
  {91729b1c-0a16-4e39-b949-2c6c1ed6e02d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4f10632b-8a20-4293-b808-5f33b4d8b81d}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34002587-3ea9-47a2-aec2-4722e38da81a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b126708e-936a-4622-9ef3-3be89153ec09}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0d1f112f-19da-4e04-a5bc-a7bc38d29408}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {584ed77f-e700-4e6e-a38f-5226b0a792bb}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 4 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f79f2254-1067-4e3e-9216-38ede45b15d9}, !- Supply Air Inlet Node
  {c4791348-b71a-400e-8cbf-433267de36a5}, !- Supply Air Outlet Node
  {f6127bb6-fcb3-491e-b012-abf16a63013c}, !- Exhaust Air Inlet Node
  {644698cb-71ac-49f0-80aa-757e32355918}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {377a5078-e888-4407-8902-40f66c26fd41}, !- Handle
  Node 563,                               !- Name
  {c4791348-b71a-400e-8cbf-433267de36a5}, !- Inlet Port
  {6efa3297-ce07-4732-bb46-38f6c638a653}; !- Outlet Port

OS:Connection,
  {f79f2254-1067-4e3e-9216-38ede45b15d9}, !- Handle
  {6a74711c-08db-4365-a459-dca0ed90789b}, !- Name
  {d4b9e521-0551-468e-ba4d-29b0755e5881}, !- Source Object
  3,                                      !- Outlet Port
  {584ed77f-e700-4e6e-a38f-5226b0a792bb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c4791348-b71a-400e-8cbf-433267de36a5}, !- Handle
  {a4eb06bc-7e95-4329-b444-5c34cb64b73c}, !- Name
  {584ed77f-e700-4e6e-a38f-5226b0a792bb}, !- Source Object
  13,                                     !- Outlet Port
  {377a5078-e888-4407-8902-40f66c26fd41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efa3297-ce07-4732-bb46-38f6c638a653}, !- Handle
  {e9c0b0bb-ec6e-464e-9d05-59a7f86422c4}, !- Name
  {377a5078-e888-4407-8902-40f66c26fd41}, !- Source Object
  3,                                      !- Outlet Port
  {b166c889-07bf-4ba6-a342-452281754dd9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {beba7a1f-db07-476c-8136-1045f60b4c82}, !- Handle
  Node 564,                               !- Name
  {bb4e0738-11a9-4b60-bf2c-90dd87cfc40b}, !- Inlet Port
  {f6127bb6-fcb3-491e-b012-abf16a63013c}; !- Outlet Port

OS:Connection,
  {bb4e0738-11a9-4b60-bf2c-90dd87cfc40b}, !- Handle
  {31e458c2-3700-407e-85b1-1141e7f9e343}, !- Name
  {b166c889-07bf-4ba6-a342-452281754dd9}, !- Source Object
  7,                                      !- Outlet Port
  {beba7a1f-db07-476c-8136-1045f60b4c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6127bb6-fcb3-491e-b012-abf16a63013c}, !- Handle
  {b54e2fcb-71c8-4afd-9662-b14e0de48c7c}, !- Name
  {beba7a1f-db07-476c-8136-1045f60b4c82}, !- Source Object
  3,                                      !- Outlet Port
  {584ed77f-e700-4e6e-a38f-5226b0a792bb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {644698cb-71ac-49f0-80aa-757e32355918}, !- Handle
  {21740089-f2e0-4387-9df9-1729a9767a27}, !- Name
  {584ed77f-e700-4e6e-a38f-5226b0a792bb}, !- Source Object
  15,                                     !- Outlet Port
  {411159f2-59b1-4892-bf1d-9e497e6f5d39}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {b310fb05-5db0-4766-bd51-07fb11d04a74}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 18, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5523e961-9dd9-43c3-831b-6b32ca13fb67}, !- Reference Setpoint Node Name
  {5523e961-9dd9-43c3-831b-6b32ca13fb67}, !- Mixed Air Stream Node Name
  {d4b9e521-0551-468e-ba4d-29b0755e5881}, !- Outdoor Air Stream Node Name
  {3250ef41-fef9-4c9f-acca-2c9587dcf747}, !- Return Air Stream Node Name
  {377a5078-e888-4407-8902-40f66c26fd41}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9ad04efd-4d2b-4932-96ad-5a09a60f9c33}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7d6c88df-80d7-4c09-b106-b23c68a28723}, !- Control Zone or Zone List Name
  {6f4fb01f-b26c-4ba6-b2a7-a3f352a575a0}, !- Cooling Control Zone or Zone List Name
  {2280c894-3589-4651-a308-4dea240d7d14}, !- Heating Control Zone or Zone List Name
  {0bb28669-9676-404c-813c-92e27c1f2dac}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7d6c88df-80d7-4c09-b106-b23c68a28723}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {6f4fb01f-b26c-4ba6-b2a7-a3f352a575a0}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2280c894-3589-4651-a308-4dea240d7d14}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0bb28669-9676-404c-813c-92e27c1f2dac}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {91d859f7-12d0-40a8-9f16-39e6a45308ff}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {dd85866a-ea5c-421d-b0f1-cf421497ac4f}, !- Default Day Schedule Name
  {ccb5419b-356c-41c0-ae3d-073421fa18b7}, !- Summer Design Day Schedule Name
  {69744523-833c-42fc-88f7-1e6c0e8d61b9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd85866a-ea5c-421d-b0f1-cf421497ac4f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d21071ce-a0e2-4894-884d-6899473891bd}, !- Handle
  {91d859f7-12d0-40a8-9f16-39e6a45308ff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7cc2d3af-e1b0-4d0c-bb38-cd69c7d599c3}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69744523-833c-42fc-88f7-1e6c0e8d61b9}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c300b260-2519-41da-92e7-66a2828d5e07}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ccb5419b-356c-41c0-ae3d-073421fa18b7}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3d5fe8bd-ee3a-4cd2-b4b6-334e5926c415}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 5 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {415de2e5-de24-4164-8b72-936bde5fa944}, !- Supply Air Inlet Node
  {9a714ebc-3895-4a1d-bcb5-e01c845d31e4}, !- Supply Air Outlet Node
  {bf054396-bfc8-4f13-8557-01295e4eaf0b}, !- Exhaust Air Inlet Node
  {65fb918e-0b36-423d-ae7d-fc71d39e3a13}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {19e44cff-7c2b-4cd6-b3e7-b3f736c1c5d8}, !- Handle
  Node 565,                               !- Name
  {9a714ebc-3895-4a1d-bcb5-e01c845d31e4}, !- Inlet Port
  {e15b91d4-c123-4cb3-91c6-ec65e48e7680}; !- Outlet Port

OS:Connection,
  {415de2e5-de24-4164-8b72-936bde5fa944}, !- Handle
  {03f76801-7243-4d6d-81c5-e135379caeaf}, !- Name
  {0e527850-2b03-41d7-87ef-11e9b6a48950}, !- Source Object
  3,                                      !- Outlet Port
  {3d5fe8bd-ee3a-4cd2-b4b6-334e5926c415}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9a714ebc-3895-4a1d-bcb5-e01c845d31e4}, !- Handle
  {d5bef943-a104-44d6-9c7e-f0808721a91c}, !- Name
  {3d5fe8bd-ee3a-4cd2-b4b6-334e5926c415}, !- Source Object
  13,                                     !- Outlet Port
  {19e44cff-7c2b-4cd6-b3e7-b3f736c1c5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e15b91d4-c123-4cb3-91c6-ec65e48e7680}, !- Handle
  {a0ef3696-2db9-4183-9361-e4c6aab7c355}, !- Name
  {19e44cff-7c2b-4cd6-b3e7-b3f736c1c5d8}, !- Source Object
  3,                                      !- Outlet Port
  {7cbb18c7-df79-4f21-a34b-abd401b46f9a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fdbfbe70-2f3d-4cd4-9c93-406360478934}, !- Handle
  Node 566,                               !- Name
  {1bf53081-cc0a-4069-ab23-4580c3fd3e7b}, !- Inlet Port
  {bf054396-bfc8-4f13-8557-01295e4eaf0b}; !- Outlet Port

OS:Connection,
  {1bf53081-cc0a-4069-ab23-4580c3fd3e7b}, !- Handle
  {af962bd9-ebe3-4783-8b30-71fa7b73b2ce}, !- Name
  {7cbb18c7-df79-4f21-a34b-abd401b46f9a}, !- Source Object
  7,                                      !- Outlet Port
  {fdbfbe70-2f3d-4cd4-9c93-406360478934}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf054396-bfc8-4f13-8557-01295e4eaf0b}, !- Handle
  {facc96ce-3f07-4c96-8187-5ff353a44747}, !- Name
  {fdbfbe70-2f3d-4cd4-9c93-406360478934}, !- Source Object
  3,                                      !- Outlet Port
  {3d5fe8bd-ee3a-4cd2-b4b6-334e5926c415}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {65fb918e-0b36-423d-ae7d-fc71d39e3a13}, !- Handle
  {c6d5e999-f666-4f8f-924c-9114861b209a}, !- Name
  {3d5fe8bd-ee3a-4cd2-b4b6-334e5926c415}, !- Source Object
  15,                                     !- Outlet Port
  {150c444e-548b-4594-a244-de16a20f58f6}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {db39e919-023e-4a95-854c-ae51571a1d11}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 19, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {15531877-b73c-4cd0-b342-d87c9d3d7c96}, !- Reference Setpoint Node Name
  {15531877-b73c-4cd0-b342-d87c9d3d7c96}, !- Mixed Air Stream Node Name
  {0e527850-2b03-41d7-87ef-11e9b6a48950}, !- Outdoor Air Stream Node Name
  {505093ae-bc47-4174-8c6f-99c03f7900e6}, !- Return Air Stream Node Name
  {19e44cff-7c2b-4cd6-b3e7-b3f736c1c5d8}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {9c34a346-1e4c-4137-953a-c263d2b90137}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a4a1e8d7-7766-4ede-8c3c-8aa6f34ffd30}, !- Control Zone or Zone List Name
  {04da1ab7-4245-48a9-a09d-565350e5b4cf}, !- Cooling Control Zone or Zone List Name
  {16cc3db1-5bc6-4b14-8130-93407425de48}, !- Heating Control Zone or Zone List Name
  {370a6e3b-385a-4515-8043-e4a3a7d7655b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a4a1e8d7-7766-4ede-8c3c-8aa6f34ffd30}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {04da1ab7-4245-48a9-a09d-565350e5b4cf}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {16cc3db1-5bc6-4b14-8130-93407425de48}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {370a6e3b-385a-4515-8043-e4a3a7d7655b}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {30defabb-c426-4517-a5f9-b2218e91c9e6}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {688ad713-93c9-4d64-a955-c3593f875671}, !- Default Day Schedule Name
  {f6b865e0-0a13-48a3-b6f5-7e138b4e34c4}, !- Summer Design Day Schedule Name
  {7c7d668f-0fc3-4b9e-91cc-a86b42181d4a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {688ad713-93c9-4d64-a955-c3593f875671}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {42511eec-9a69-4e9b-b633-7a3f85a8e652}, !- Handle
  {30defabb-c426-4517-a5f9-b2218e91c9e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {efe523c4-7bb1-4446-a6c2-08361c1750ee}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c7d668f-0fc3-4b9e-91cc-a86b42181d4a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1509e48-935a-4e38-b4e6-35fae0da90fd}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f6b865e0-0a13-48a3-b6f5-7e138b4e34c4}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {610d9ff5-d86e-4f70-a8b8-83ea372fd50d}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 6 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {dafc5b69-2bea-4a16-bf18-191fe29e519f}, !- Supply Air Inlet Node
  {f7149170-e09f-40b2-a287-7b4aa9e23196}, !- Supply Air Outlet Node
  {7f65776e-c4fa-42d6-83cc-128b098ae9a1}, !- Exhaust Air Inlet Node
  {b221cde1-ad6d-4c26-866c-ac516bf480c2}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {4f35c0f2-60b1-45d5-991d-bad8f8c5db67}, !- Handle
  Node 567,                               !- Name
  {f7149170-e09f-40b2-a287-7b4aa9e23196}, !- Inlet Port
  {44af6e2e-6c41-401f-a205-340638a9ad5d}; !- Outlet Port

OS:Connection,
  {dafc5b69-2bea-4a16-bf18-191fe29e519f}, !- Handle
  {b4bd88c1-d2be-4bbd-a4b7-51d63ff4bb16}, !- Name
  {a566c8d0-bab2-4730-8431-74ee7ad57410}, !- Source Object
  3,                                      !- Outlet Port
  {610d9ff5-d86e-4f70-a8b8-83ea372fd50d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {f7149170-e09f-40b2-a287-7b4aa9e23196}, !- Handle
  {9daed943-2009-4f49-91c7-1615e933406b}, !- Name
  {610d9ff5-d86e-4f70-a8b8-83ea372fd50d}, !- Source Object
  13,                                     !- Outlet Port
  {4f35c0f2-60b1-45d5-991d-bad8f8c5db67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44af6e2e-6c41-401f-a205-340638a9ad5d}, !- Handle
  {8402bb28-4ec3-4d68-938c-7c3fc9ef0be7}, !- Name
  {4f35c0f2-60b1-45d5-991d-bad8f8c5db67}, !- Source Object
  3,                                      !- Outlet Port
  {6f336a84-7aca-4920-8b93-ff362f8f6a4d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b60e16c4-8dc1-4d86-8c6c-0f3b5156a9ad}, !- Handle
  Node 568,                               !- Name
  {bd70933c-f8a3-4be6-8b90-8713b6971044}, !- Inlet Port
  {7f65776e-c4fa-42d6-83cc-128b098ae9a1}; !- Outlet Port

OS:Connection,
  {bd70933c-f8a3-4be6-8b90-8713b6971044}, !- Handle
  {0e671295-dad8-42d3-a761-03450980e827}, !- Name
  {6f336a84-7aca-4920-8b93-ff362f8f6a4d}, !- Source Object
  7,                                      !- Outlet Port
  {b60e16c4-8dc1-4d86-8c6c-0f3b5156a9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f65776e-c4fa-42d6-83cc-128b098ae9a1}, !- Handle
  {eaa516a4-f9f5-4f47-a0b5-3fa192158bd1}, !- Name
  {b60e16c4-8dc1-4d86-8c6c-0f3b5156a9ad}, !- Source Object
  3,                                      !- Outlet Port
  {610d9ff5-d86e-4f70-a8b8-83ea372fd50d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b221cde1-ad6d-4c26-866c-ac516bf480c2}, !- Handle
  {492f9d9a-0e5c-453f-9474-542bffebbcc1}, !- Name
  {610d9ff5-d86e-4f70-a8b8-83ea372fd50d}, !- Source Object
  15,                                     !- Outlet Port
  {42d668a5-82b0-479a-8e16-546b7d056548}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e880ead2-9fba-4b51-af0e-089f5f93860b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 20, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {665530da-49f1-45cc-b05f-fa45c99631e0}, !- Reference Setpoint Node Name
  {665530da-49f1-45cc-b05f-fa45c99631e0}, !- Mixed Air Stream Node Name
  {a566c8d0-bab2-4730-8431-74ee7ad57410}, !- Outdoor Air Stream Node Name
  {741b296b-d5e0-4ecc-8d1e-fe22ceed2ac8}, !- Return Air Stream Node Name
  {4f35c0f2-60b1-45d5-991d-bad8f8c5db67}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a6cc2c8d-5e74-4f09-8b5b-d2345879a2de}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c1051ece-dc1c-40d6-8bf1-22a9e8d8362b}, !- Control Zone or Zone List Name
  {dc9958ef-b5c6-439b-9908-9f297b896bce}, !- Cooling Control Zone or Zone List Name
  {51d348bd-0ad8-42ff-9c72-87a2dfbf063c}, !- Heating Control Zone or Zone List Name
  {1852d46a-6995-4f28-b876-7577d1353cde}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c1051ece-dc1c-40d6-8bf1-22a9e8d8362b}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {dc9958ef-b5c6-439b-9908-9f297b896bce}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {51d348bd-0ad8-42ff-9c72-87a2dfbf063c}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1852d46a-6995-4f28-b876-7577d1353cde}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {800a83a7-1346-4c5c-9dec-1c24ed26ff4e}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {7f3e8177-f994-45e7-8d3d-6fc72251dd7a}, !- Default Day Schedule Name
  {eb9a2264-92bf-47a1-b0de-fa5c0f057087}, !- Summer Design Day Schedule Name
  {2118d126-697d-45ce-8be2-e195ec448033}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7f3e8177-f994-45e7-8d3d-6fc72251dd7a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {012214a7-300c-4ced-b42f-5433d0034a8d}, !- Handle
  {800a83a7-1346-4c5c-9dec-1c24ed26ff4e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a405f768-5b90-4611-9776-0db35a7525aa}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2118d126-697d-45ce-8be2-e195ec448033}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ded6338b-913a-406a-952e-e59cf9127742}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb9a2264-92bf-47a1-b0de-fa5c0f057087}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {da61b47b-3678-4679-9781-0e7504ee8e7b}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 7 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9052d407-8f05-48cb-b7b4-df932b1d2ed6}, !- Supply Air Inlet Node
  {60e63b0d-73f5-4e70-84e7-06ebf38f99b1}, !- Supply Air Outlet Node
  {57b5150b-149e-49b0-8caf-2d9e88f7b843}, !- Exhaust Air Inlet Node
  {a4cb1c50-6c5e-4b74-97af-30b6d1c92cf1}, !- Exhaust Air Outlet Node
  100.556786198654,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e506258a-7001-40ac-aae6-0b5726985f5c}, !- Handle
  Node 569,                               !- Name
  {60e63b0d-73f5-4e70-84e7-06ebf38f99b1}, !- Inlet Port
  {84dd7011-6511-4843-beac-38e0c99a6ea4}; !- Outlet Port

OS:Connection,
  {9052d407-8f05-48cb-b7b4-df932b1d2ed6}, !- Handle
  {6c5fa8d1-95d1-46b9-84f0-fe024ade5f17}, !- Name
  {671d2366-387b-4989-99fb-75f7f7fc47da}, !- Source Object
  3,                                      !- Outlet Port
  {da61b47b-3678-4679-9781-0e7504ee8e7b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {60e63b0d-73f5-4e70-84e7-06ebf38f99b1}, !- Handle
  {a9a29032-8c0d-49b8-a523-b615ec78a2f0}, !- Name
  {da61b47b-3678-4679-9781-0e7504ee8e7b}, !- Source Object
  13,                                     !- Outlet Port
  {e506258a-7001-40ac-aae6-0b5726985f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84dd7011-6511-4843-beac-38e0c99a6ea4}, !- Handle
  {6a3068d6-86c2-4657-bc62-c6c2ccf9dbfd}, !- Name
  {e506258a-7001-40ac-aae6-0b5726985f5c}, !- Source Object
  3,                                      !- Outlet Port
  {6d3ed4f2-8f0b-4a85-a076-02511a668721}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e317cb2-6849-46d9-a26d-b47ca74ded56}, !- Handle
  Node 570,                               !- Name
  {196241f0-37f2-44b1-aeaf-ed57254b0bb6}, !- Inlet Port
  {57b5150b-149e-49b0-8caf-2d9e88f7b843}; !- Outlet Port

OS:Connection,
  {196241f0-37f2-44b1-aeaf-ed57254b0bb6}, !- Handle
  {b71a2609-07e1-4517-ad89-318804da11f8}, !- Name
  {6d3ed4f2-8f0b-4a85-a076-02511a668721}, !- Source Object
  7,                                      !- Outlet Port
  {0e317cb2-6849-46d9-a26d-b47ca74ded56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b5150b-149e-49b0-8caf-2d9e88f7b843}, !- Handle
  {c9ed9293-7eb7-426c-b926-235bb95beb5d}, !- Name
  {0e317cb2-6849-46d9-a26d-b47ca74ded56}, !- Source Object
  3,                                      !- Outlet Port
  {da61b47b-3678-4679-9781-0e7504ee8e7b}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a4cb1c50-6c5e-4b74-97af-30b6d1c92cf1}, !- Handle
  {6a379cff-cf5a-4d6b-bcc4-d8bb790c3323}, !- Name
  {da61b47b-3678-4679-9781-0e7504ee8e7b}, !- Source Object
  15,                                     !- Outlet Port
  {dacf1d24-bae3-46b4-9216-7f74bfaca710}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {94540505-e4d5-4c1f-9e9a-ffb26dd3ece8}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 21, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {da94dea1-968e-4a36-ac8e-5626f0659c17}, !- Reference Setpoint Node Name
  {da94dea1-968e-4a36-ac8e-5626f0659c17}, !- Mixed Air Stream Node Name
  {671d2366-387b-4989-99fb-75f7f7fc47da}, !- Outdoor Air Stream Node Name
  {7548439d-7e2d-4464-90f2-40ebef7d2145}, !- Return Air Stream Node Name
  {e506258a-7001-40ac-aae6-0b5726985f5c}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {e8ef4f2d-78c8-40ca-a9b3-70125e406534}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9396ee4d-f2b6-43ed-99b6-84c6b83bf6f7}, !- Control Zone or Zone List Name
  {04f558e4-3c72-4839-8540-9c632685f945}, !- Cooling Control Zone or Zone List Name
  {e5fcb0ff-dc9a-40c1-88ef-948475ea76f8}, !- Heating Control Zone or Zone List Name
  {30d23dae-4c07-4c6c-b260-53fb65811ff0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9396ee4d-f2b6-43ed-99b6-84c6b83bf6f7}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {04f558e4-3c72-4839-8540-9c632685f945}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e5fcb0ff-dc9a-40c1-88ef-948475ea76f8}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {30d23dae-4c07-4c6c-b260-53fb65811ff0}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ab7a535e-7e3f-405b-8872-e92cc10d7337}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {e43f3a87-1905-45af-8de6-8c95b9be6112}, !- Default Day Schedule Name
  {1ce77dad-ef26-4d84-b760-028425e6275a}, !- Summer Design Day Schedule Name
  {779815f0-d965-4501-bb8d-288657bfef14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e43f3a87-1905-45af-8de6-8c95b9be6112}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {7927ce15-13b0-4b38-b4d0-7d7fd7a92325}, !- Handle
  {ab7a535e-7e3f-405b-8872-e92cc10d7337}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5b9c961a-0224-4c0b-8edc-2655ce81535f}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {779815f0-d965-4501-bb8d-288657bfef14}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c8df4d6-a02e-47d0-bd0e-2df9848612c0}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1ce77dad-ef26-4d84-b760-028425e6275a}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {86e01c10-a0d9-4e22-9388-a2da247af1dc}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 8 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {69ed4fa7-3975-403f-817b-cb4dfcd0df78}, !- Supply Air Inlet Node
  {98c8f8d0-a76c-4833-a4c1-1f228e6072b1}, !- Supply Air Outlet Node
  {ac55285a-abb2-4afc-9fac-e34ff46a9736}, !- Exhaust Air Inlet Node
  {ebb47102-6e13-49ad-8bcc-1aaaff73a64c}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {51a5965b-db7a-4445-beb7-1eb41f7dda4a}, !- Handle
  Node 571,                               !- Name
  {98c8f8d0-a76c-4833-a4c1-1f228e6072b1}, !- Inlet Port
  {05ae2aac-28d7-4178-b6e9-8b7d057acee6}; !- Outlet Port

OS:Connection,
  {69ed4fa7-3975-403f-817b-cb4dfcd0df78}, !- Handle
  {6a928eff-a549-422c-affc-2d7e05fa3881}, !- Name
  {02626788-0f77-489b-852a-7152bee3774f}, !- Source Object
  3,                                      !- Outlet Port
  {86e01c10-a0d9-4e22-9388-a2da247af1dc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {98c8f8d0-a76c-4833-a4c1-1f228e6072b1}, !- Handle
  {80d82b35-a55d-4987-8e1e-c7d09b1590cc}, !- Name
  {86e01c10-a0d9-4e22-9388-a2da247af1dc}, !- Source Object
  13,                                     !- Outlet Port
  {51a5965b-db7a-4445-beb7-1eb41f7dda4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05ae2aac-28d7-4178-b6e9-8b7d057acee6}, !- Handle
  {afe87043-9625-4e7b-91c9-b62aabc8d9c8}, !- Name
  {51a5965b-db7a-4445-beb7-1eb41f7dda4a}, !- Source Object
  3,                                      !- Outlet Port
  {24359e45-6acb-4842-bdb5-6df26c9639fd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2a44d24f-60c5-4aa4-b7a9-5032a1e32072}, !- Handle
  Node 572,                               !- Name
  {1ad29643-2b98-4281-8c1d-9e26494d9528}, !- Inlet Port
  {ac55285a-abb2-4afc-9fac-e34ff46a9736}; !- Outlet Port

OS:Connection,
  {1ad29643-2b98-4281-8c1d-9e26494d9528}, !- Handle
  {bbcc3122-2429-469d-a45e-5f878d265a7e}, !- Name
  {24359e45-6acb-4842-bdb5-6df26c9639fd}, !- Source Object
  7,                                      !- Outlet Port
  {2a44d24f-60c5-4aa4-b7a9-5032a1e32072}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac55285a-abb2-4afc-9fac-e34ff46a9736}, !- Handle
  {7e28b194-4920-4c39-85eb-64da3647a2d7}, !- Name
  {2a44d24f-60c5-4aa4-b7a9-5032a1e32072}, !- Source Object
  3,                                      !- Outlet Port
  {86e01c10-a0d9-4e22-9388-a2da247af1dc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ebb47102-6e13-49ad-8bcc-1aaaff73a64c}, !- Handle
  {6eb7569c-ccf4-4c9e-a3dc-7328a619ee62}, !- Name
  {86e01c10-a0d9-4e22-9388-a2da247af1dc}, !- Source Object
  15,                                     !- Outlet Port
  {f97dd036-bacd-4b51-91a6-3ef024beb83f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {a9f8df91-0ae0-48e7-a87e-8f5504c008b6}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 22, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cef2ea6c-c897-4802-92a2-4f87ce8bd99b}, !- Reference Setpoint Node Name
  {cef2ea6c-c897-4802-92a2-4f87ce8bd99b}, !- Mixed Air Stream Node Name
  {02626788-0f77-489b-852a-7152bee3774f}, !- Outdoor Air Stream Node Name
  {d16587ae-2f7b-4b87-a4c8-0bec24c666c7}, !- Return Air Stream Node Name
  {51a5965b-db7a-4445-beb7-1eb41f7dda4a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {15c9ceda-7ea2-4b8e-863a-92e94196a2f4}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {284466ef-e299-4955-980f-6ade8dd32cc2}, !- Control Zone or Zone List Name
  {87e734f1-bd5d-44d5-b998-25afdfbb62c3}, !- Cooling Control Zone or Zone List Name
  {c2b1ce2c-0463-4dd3-8979-67bf8822ef8a}, !- Heating Control Zone or Zone List Name
  {b483d57e-3b76-4a8d-b064-99ef6cad6801}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {284466ef-e299-4955-980f-6ade8dd32cc2}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {87e734f1-bd5d-44d5-b998-25afdfbb62c3}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c2b1ce2c-0463-4dd3-8979-67bf8822ef8a}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b483d57e-3b76-4a8d-b064-99ef6cad6801}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {98922816-7617-4e36-8791-b677e5a6085f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {5ee79004-fcb4-4d45-818f-e0a20e7ad90f}, !- Default Day Schedule Name
  {75cbe446-ed4a-4a73-9080-44f862289fe3}, !- Summer Design Day Schedule Name
  {936f3592-8dbe-4ca5-9618-65307232a71b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ee79004-fcb4-4d45-818f-e0a20e7ad90f}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5b956e2e-8259-4955-a8bd-e285b50c8502}, !- Handle
  {98922816-7617-4e36-8791-b677e5a6085f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {312a9c99-ea4b-483e-bee5-b5ae658edb51}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {936f3592-8dbe-4ca5-9618-65307232a71b}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65124042-0b54-4b07-b3b6-eb7761cbe08c}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {75cbe446-ed4a-4a73-9080-44f862289fe3}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ce9a134a-00be-44f8-924b-6c0a07afa1f6}, !- Handle
  sys_1|doas|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| 9 ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {024e4366-3877-4a3a-96c6-c91d235fa297}, !- Supply Air Inlet Node
  {068d4d4f-c901-4f8b-b924-c4d35e29d662}, !- Supply Air Outlet Node
  {7fe439a3-58ef-424c-b8b8-a6e1168f9b53}, !- Exhaust Air Inlet Node
  {fdaa749d-c2b8-45d6-aae0-cb97155e025d}, !- Exhaust Air Outlet Node
  75.2783930993268,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {7a4024f7-9121-4846-900a-e0f0fc89619d}, !- Handle
  Node 573,                               !- Name
  {068d4d4f-c901-4f8b-b924-c4d35e29d662}, !- Inlet Port
  {83383c46-8f02-43f8-babb-6e88846effbf}; !- Outlet Port

OS:Connection,
  {024e4366-3877-4a3a-96c6-c91d235fa297}, !- Handle
  {cbacd819-e49d-4156-a704-3741ba3a0b7f}, !- Name
  {3a2d1689-2174-4bbd-bf74-f7af2f9a881b}, !- Source Object
  3,                                      !- Outlet Port
  {ce9a134a-00be-44f8-924b-6c0a07afa1f6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {068d4d4f-c901-4f8b-b924-c4d35e29d662}, !- Handle
  {740543d0-a502-48f9-952b-c589cfa295ee}, !- Name
  {ce9a134a-00be-44f8-924b-6c0a07afa1f6}, !- Source Object
  13,                                     !- Outlet Port
  {7a4024f7-9121-4846-900a-e0f0fc89619d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83383c46-8f02-43f8-babb-6e88846effbf}, !- Handle
  {d0fb9eb1-ea6c-4e8d-831d-22cf8667e28f}, !- Name
  {7a4024f7-9121-4846-900a-e0f0fc89619d}, !- Source Object
  3,                                      !- Outlet Port
  {b5e81254-2f10-4655-ba33-a7fea444854b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6635db91-050d-418a-97bf-f2cb993471a2}, !- Handle
  Node 574,                               !- Name
  {d0c9c25c-6b1d-4737-8055-4c2f62ece925}, !- Inlet Port
  {7fe439a3-58ef-424c-b8b8-a6e1168f9b53}; !- Outlet Port

OS:Connection,
  {d0c9c25c-6b1d-4737-8055-4c2f62ece925}, !- Handle
  {4b444672-e7fc-453f-afa4-ddef43aa43e5}, !- Name
  {b5e81254-2f10-4655-ba33-a7fea444854b}, !- Source Object
  7,                                      !- Outlet Port
  {6635db91-050d-418a-97bf-f2cb993471a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe439a3-58ef-424c-b8b8-a6e1168f9b53}, !- Handle
  {0ece29c7-5fab-4222-834f-43fe47bb155c}, !- Name
  {6635db91-050d-418a-97bf-f2cb993471a2}, !- Source Object
  3,                                      !- Outlet Port
  {ce9a134a-00be-44f8-924b-6c0a07afa1f6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {fdaa749d-c2b8-45d6-aae0-cb97155e025d}, !- Handle
  {8c8c1cd5-8a3b-4d8b-a06c-cff5b15829db}, !- Name
  {ce9a134a-00be-44f8-924b-6c0a07afa1f6}, !- Source Object
  15,                                     !- Outlet Port
  {84ca903e-5530-4831-87fd-1ef741eb749f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {ed458c50-b607-4910-aea7-275b432d857e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 23, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d5867bb7-11c7-4081-91f9-807d918723e4}, !- Reference Setpoint Node Name
  {d5867bb7-11c7-4081-91f9-807d918723e4}, !- Mixed Air Stream Node Name
  {3a2d1689-2174-4bbd-bf74-f7af2f9a881b}, !- Outdoor Air Stream Node Name
  {b7054906-a998-47f0-bfe8-20fdbc16c9fe}, !- Return Air Stream Node Name
  {7a4024f7-9121-4846-900a-e0f0fc89619d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a24d1d8c-d216-4784-9f85-b7b02f59c762}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b3e6baa1-1a6c-47a5-8618-195ef0643e14}, !- Control Zone or Zone List Name
  {6aa0949f-c0c3-4b66-98b2-9822eaa20d6e}, !- Cooling Control Zone or Zone List Name
  {b9eb5617-5045-4e35-9efc-37b93709d57b}, !- Heating Control Zone or Zone List Name
  {1ad0eac8-ebdd-4cdc-91fc-4e581ca9367c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b3e6baa1-1a6c-47a5-8618-195ef0643e14}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {6aa0949f-c0c3-4b66-98b2-9822eaa20d6e}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b9eb5617-5045-4e35-9efc-37b93709d57b}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1ad0eac8-ebdd-4cdc-91fc-4e581ca9367c}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {efb47838-ff0c-4936-86ed-9cfae5eedec8}, !- Handle
  sys_3|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {e769e38a-6ab0-4c2a-b920-357e7c8e0147}, !- Default Day Schedule Name
  {83a5b092-5555-4c24-9750-fc30a1fc8465}, !- Summer Design Day Schedule Name
  {3d784049-6fed-4f5d-8b76-dc89b41df690}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e769e38a-6ab0-4c2a-b920-357e7c8e0147}, !- Handle
  sys_3|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3df430e2-e753-410f-bc0b-107df495bf25}, !- Handle
  {efb47838-ff0c-4936-86ed-9cfae5eedec8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.65626919044773,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0728664-9fd7-44ab-bc07-dee2a630c634}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d784049-6fed-4f5d-8b76-dc89b41df690}, !- Handle
  sys_3|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7695e10-21f3-41fa-bd92-dda1f1ea8d41}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {83a5b092-5555-4c24-9750-fc30a1fc8465}, !- Handle
  sys_3|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {24eb1709-d075-4c6a-a31c-7406a5d1e400}, !- Handle
  sys_3|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {efb47838-ff0c-4936-86ed-9cfae5eedec8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {991122f0-254a-4e9c-a3cf-1dfcdb666f0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {991122f0-254a-4e9c-a3cf-1dfcdb666f0b}, !- Handle
  sys_3|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d7563064-e32a-4408-921d-6a7308e06fee}, !- Handle
  sys_3|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4913bfb9-7432-48cf-9dde-bc533e23d30f}, !- Supply Air Inlet Node
  {6e5a0f99-beb9-41d0-a893-8f595e827aed}, !- Supply Air Outlet Node
  {a3973b4a-9ae9-4320-ba20-4d2289ddf986}, !- Exhaust Air Inlet Node
  {5e568e71-80da-45b1-9d48-42f4e7e51311}, !- Exhaust Air Outlet Node
  149.714531719625,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d8d7bdae-05d4-4dbb-99ca-726fa3a95507}, !- Handle
  Node 575,                               !- Name
  {6e5a0f99-beb9-41d0-a893-8f595e827aed}, !- Inlet Port
  {f095da31-0364-47a2-88b7-1bd81fc27916}; !- Outlet Port

OS:Connection,
  {4913bfb9-7432-48cf-9dde-bc533e23d30f}, !- Handle
  {574ccabd-85d0-49fa-b414-6607cbd9a812}, !- Name
  {81b04765-f143-4fa3-96bf-e2a321300423}, !- Source Object
  3,                                      !- Outlet Port
  {d7563064-e32a-4408-921d-6a7308e06fee}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6e5a0f99-beb9-41d0-a893-8f595e827aed}, !- Handle
  {86b7f3c9-ceb4-46af-b714-ce33dc24420e}, !- Name
  {d7563064-e32a-4408-921d-6a7308e06fee}, !- Source Object
  13,                                     !- Outlet Port
  {d8d7bdae-05d4-4dbb-99ca-726fa3a95507}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f095da31-0364-47a2-88b7-1bd81fc27916}, !- Handle
  {ecf5d86f-91b7-4aeb-b3c0-558baf8f2df1}, !- Name
  {d8d7bdae-05d4-4dbb-99ca-726fa3a95507}, !- Source Object
  3,                                      !- Outlet Port
  {99f851d8-8cd5-4c3d-8c94-e36f88fcfed3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b26b4a7d-7876-4fe3-b92a-22515549f1bd}, !- Handle
  Node 576,                               !- Name
  {d0dacf27-5c6a-40e2-bdfc-aa9d17c90fa8}, !- Inlet Port
  {a3973b4a-9ae9-4320-ba20-4d2289ddf986}; !- Outlet Port

OS:Connection,
  {d0dacf27-5c6a-40e2-bdfc-aa9d17c90fa8}, !- Handle
  {9849ecc8-69a3-44c6-b97b-c544372a826b}, !- Name
  {99f851d8-8cd5-4c3d-8c94-e36f88fcfed3}, !- Source Object
  7,                                      !- Outlet Port
  {b26b4a7d-7876-4fe3-b92a-22515549f1bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3973b4a-9ae9-4320-ba20-4d2289ddf986}, !- Handle
  {78e9287d-7433-4a6f-ac17-67430a09fe92}, !- Name
  {b26b4a7d-7876-4fe3-b92a-22515549f1bd}, !- Source Object
  3,                                      !- Outlet Port
  {d7563064-e32a-4408-921d-6a7308e06fee}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5e568e71-80da-45b1-9d48-42f4e7e51311}, !- Handle
  {429da832-8648-41a8-acbe-c73b82410a5b}, !- Name
  {d7563064-e32a-4408-921d-6a7308e06fee}, !- Source Object
  15,                                     !- Outlet Port
  {42dc69b8-754f-4ed8-9639-113449f1d98b}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {396b008c-5381-489b-9439-7971ed78d73d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 24, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {1e3685b0-5bbf-4240-a70b-9b8eca56efde}, !- Reference Setpoint Node Name
  {1e3685b0-5bbf-4240-a70b-9b8eca56efde}, !- Mixed Air Stream Node Name
  {81b04765-f143-4fa3-96bf-e2a321300423}, !- Outdoor Air Stream Node Name
  {70fed5f8-76a2-4861-a8e8-2aaf439286a6}, !- Return Air Stream Node Name
  {d8d7bdae-05d4-4dbb-99ca-726fa3a95507}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {f820249a-16aa-4fc2-92e8-a7ad22e30f57}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {23f7f752-57c0-4134-8e10-7ccf06ef1423}, !- Control Zone or Zone List Name
  {a021f469-466b-4144-9c92-532004a24ff0}, !- Cooling Control Zone or Zone List Name
  {8d03bf38-c475-461a-ba59-5830e9282fc1}, !- Heating Control Zone or Zone List Name
  {0bc35832-f6e1-47ee-8a30-55f0059ad0a7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {23f7f752-57c0-4134-8e10-7ccf06ef1423}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {a021f469-466b-4144-9c92-532004a24ff0}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8d03bf38-c475-461a-ba59-5830e9282fc1}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0bc35832-f6e1-47ee-8a30-55f0059ad0a7}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {de1fec33-98d6-46aa-8fa0-fde618f3c7eb}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  {8cbeb692-1722-44cc-b8de-0d4a9bad6d71}, !- Default Day Schedule Name
  {6c8c6487-bacb-4e9b-80cf-785896f8756c}, !- Summer Design Day Schedule Name
  {6f402e3d-afbf-4736-aa77-2062942e1300}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8cbeb692-1722-44cc-b8de-0d4a9bad6d71}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ac7213ca-4980-471f-9d72-a74aa00f3479}, !- Handle
  {de1fec33-98d6-46aa-8fa0-fde618f3c7eb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3306273609948707,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-01-14 19:23:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-01-14 19:23:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {921c64f1-6674-462e-a228-30d4f938afbc}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f402e3d-afbf-4736-aa77-2062942e1300}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9e23d78e-f760-4175-b13f-7a136d25730e}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c8c6487-bacb-4e9b-80cf-785896f8756c}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {235c4863-a39d-400d-aba2-1dcdb236f9c2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2b7e45f7-db7d-4c33-8dc3-c22303ceb80e}, !- Handle
  sys_4|mixed|shr>none|sc>ccashp|sh>ccashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {fc01daa9-95a8-48fd-ac2b-2a94cb2d8588}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0f30694d-4ae8-446c-9a93-49d71c19eac4}, !- Supply Air Inlet Node
  {4d85be7c-7e94-4a8b-bd7b-bbf43c48f70d}, !- Supply Air Outlet Node
  {ddc11908-1723-4b06-a737-8e224ae59e36}, !- Exhaust Air Inlet Node
  {1c7e16f9-ac87-46c9-9f84-8ab8b9592409}, !- Exhaust Air Outlet Node
  117.934540463477,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a07fb286-fe00-47cc-8175-5af4a11451f2}, !- Handle
  Node 577,                               !- Name
  {4d85be7c-7e94-4a8b-bd7b-bbf43c48f70d}, !- Inlet Port
  {7d9241e5-4246-4aa8-8e5e-d0a9df11859f}; !- Outlet Port

OS:Connection,
  {0f30694d-4ae8-446c-9a93-49d71c19eac4}, !- Handle
  {ca50a19c-7381-43e4-a93f-61a3fbf12c13}, !- Name
  {a619ef81-10c1-4213-923f-e39348fd0f9e}, !- Source Object
  3,                                      !- Outlet Port
  {2b7e45f7-db7d-4c33-8dc3-c22303ceb80e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {4d85be7c-7e94-4a8b-bd7b-bbf43c48f70d}, !- Handle
  {b493ab98-5de4-4cfa-a4eb-4a71987fc13d}, !- Name
  {2b7e45f7-db7d-4c33-8dc3-c22303ceb80e}, !- Source Object
  13,                                     !- Outlet Port
  {a07fb286-fe00-47cc-8175-5af4a11451f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d9241e5-4246-4aa8-8e5e-d0a9df11859f}, !- Handle
  {f8db23b9-e909-4601-bde7-b4e0376ea8b1}, !- Name
  {a07fb286-fe00-47cc-8175-5af4a11451f2}, !- Source Object
  3,                                      !- Outlet Port
  {a455f4d8-7f65-4887-9a8b-8eff37b40db5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {efd5ac4d-905a-4291-94e5-bc7ff41741ed}, !- Handle
  Node 578,                               !- Name
  {175f5c29-09ba-45e4-a461-405f0dfc75b2}, !- Inlet Port
  {ddc11908-1723-4b06-a737-8e224ae59e36}; !- Outlet Port

OS:Connection,
  {175f5c29-09ba-45e4-a461-405f0dfc75b2}, !- Handle
  {beff765a-0c51-4cde-a946-fd68beed6ce1}, !- Name
  {a455f4d8-7f65-4887-9a8b-8eff37b40db5}, !- Source Object
  7,                                      !- Outlet Port
  {efd5ac4d-905a-4291-94e5-bc7ff41741ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc11908-1723-4b06-a737-8e224ae59e36}, !- Handle
  {c2739c88-23f3-45f5-b846-31af4541cc5e}, !- Name
  {efd5ac4d-905a-4291-94e5-bc7ff41741ed}, !- Source Object
  3,                                      !- Outlet Port
  {2b7e45f7-db7d-4c33-8dc3-c22303ceb80e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {1c7e16f9-ac87-46c9-9f84-8ab8b9592409}, !- Handle
  {a97b0739-2838-4c80-be21-43ed0c41869f}, !- Name
  {2b7e45f7-db7d-4c33-8dc3-c22303ceb80e}, !- Source Object
  15,                                     !- Outlet Port
  {88b18551-51f4-4a89-b039-66d6867cdead}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {fcdebcf6-5026-4c04-9e86-af93e1fb1211}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 25, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {8252e5af-2852-4df4-bcc6-bb33095b1130}, !- Reference Setpoint Node Name
  {8252e5af-2852-4df4-bcc6-bb33095b1130}, !- Mixed Air Stream Node Name
  {a619ef81-10c1-4213-923f-e39348fd0f9e}, !- Outdoor Air Stream Node Name
  {394f91e6-931a-4294-ae8b-4779f5839742}, !- Return Air Stream Node Name
  {a07fb286-fe00-47cc-8175-5af4a11451f2}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {3d229c80-6318-4819-8c8e-18e62f788798}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed3ccde5-e1c3-4ece-8363-918ac5432e27}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFT curve, !- Name
  0.041806043,                            !- Coefficient1 Constant
  0.064040587,                            !- Coefficient2 x
  -0.000556932,                           !- Coefficient3 x**2
  0.008407783,                            !- Coefficient4 y
  -0.00010814,                            !- Coefficient5 y**2
  -0.000333479,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0372b32d-bcd5-4771-b135-1200c25ff76d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dfabefec-587d-4fe0-9342-1b0714679727}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFT curve, !- Name
  0.603439682,                            !- Coefficient1 Constant
  0.010825146,                            !- Coefficient2 x
  -0.000129701,                           !- Coefficient3 x**2
  -0.006870974,                           !- Coefficient4 y
  0.000288952,                            !- Coefficient5 y**2
  0.000152497,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78926fe5-12bf-4130-bbfc-4c80f3a66573}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {c0f2e89d-cba2-4294-b1e4-40fc82f1f9dc}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {dd143825-9a46-4bf1-91d3-ffb36268633e}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {12c7bfb2-03ea-42db-b056-4e46c3e45a0e}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {ae48c8a9-2e6e-47d5-ad69-bbcfd7a0e264}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 3, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {95ebcf77-fe5c-42e0-be31-dd989936f94a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 4, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {0d9fc52c-0495-446b-a4b8-606cd10f3bc5}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 5, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {44d6d249-30a8-4652-af46-69cfd24abdf4}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 6, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {3132a3c0-cba4-4535-ab71-75644d2fa9ab}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 7, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {71e760b9-e815-42a7-8a00-2c1db5151147}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 8, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {f784ea8a-b846-4b7f-a38e-8d0613313c9e}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 9, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {9cd05027-177e-41f1-b8a0-02942b1ad063}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 10, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {5216b221-1544-48e4-8423-4c6383a71ec2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 11, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {fcfeb01a-446f-4459-8de0-38fc63fd294b}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 12, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {46a7d531-b8f0-4ae6-8d25-1031813081d6}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 13, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {83a8e9bb-84a6-414e-9b08-572e8ee159a1}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 14, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {3f74a03e-db1b-46f6-967c-9c483be09448}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 15, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {9ebdd33d-79d4-4651-971a-fd8bb885109f}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 16, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {653b0ae1-c955-40ae-8031-6024c16f3071}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 17, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {d18c8cb9-6335-4282-9365-0abe3e77f763}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 18, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {ec549a1d-c15c-4596-bc92-1cbfc5dcc0e2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 19, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {2285b1a3-5e92-4507-9d10-f5a78874bb8a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 20, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {f589e8a2-dfe4-4481-bfaf-e2de438fe476}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 21, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {5964cefa-b3cb-4036-a237-ca100a55c12d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 22, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {f9eba96a-920e-40ef-bc3f-87c1d50770c2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 23, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Table:MultiVariableLookup,
  {ca66fc9e-237e-4b28-9445-d53a9a3c2fd7}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CPLFFPLR curve 24, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.951,                                  !- Data 10
  0.556,                                  !- Data 11
  0.964,                                  !- Data 12
  0.694,                                  !- Data 13
  0.999,                                  !- Data 14
  0.833,                                  !- Data 15
  1.003,                                  !- Data 16
  0.972,                                  !- Data 17
  0.997,                                  !- Data 18
  1,                                      !- Data 19
  1;                                      !- Data 20

OS:Curve:Biquadratic,
  {4ab44584-d604-4060-ba9a-09a41bfefa74}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFT curve, !- Name
  1.042427028,                            !- Coefficient1 Constant
  0.032023437,                            !- Coefficient2 x
  -0.00158028,                            !- Coefficient3 x**2
  0.025578062,                            !- Coefficient4 y
  -0.000168303,                           !- Coefficient5 y**2
  -0.001037712,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a86bbea-a191-4a7d-a752-c67d7cb7cef8}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b50727fe-2a23-488f-9653-c20b92fc7451}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFT curve, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11c38766-ec3e-4b5c-aab6-d49ff259f115}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {efe9760a-1daf-42fa-90c5-ca2174229efe}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {341a712d-ad5f-4e96-ae48-c8c7c1ab1ab2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {11aa1aee-26dc-454b-aff0-436cca15b3f2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {be2ce83d-dc92-4b07-9567-41809cc53f17}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 3, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {e64e461b-a41d-463d-a181-ce9d5fed00a2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 4, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {7def2c0a-8e69-44f0-bcf5-347a34dfef69}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 5, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {2700e7f3-0305-47cf-8884-2a370902632e}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 6, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {2e3268f2-61ed-40cd-9066-f00c2ff829a0}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 7, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {ae27426d-c19a-4a68-906e-fd3158b9ed72}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 8, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {7b5cf200-f5f1-4a15-b0dd-fdbdb29f2293}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 9, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {51a8be9d-fdc0-489b-a617-de352bc5ec0d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 10, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {1383afe5-fbdd-4145-bf8b-17fb8e9ec1fb}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 11, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {6ec41f05-dc88-4ec4-9783-39ebd62b867f}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 12, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {0f2178e7-f22a-4b34-a7ee-6f44cb3fca66}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 13, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {7c017284-d2db-41af-a5fc-2f079594c7d8}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 14, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {fe357d3a-6a7d-4140-ab34-e97a1568f68b}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 15, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {e6b19c7c-4d6d-4036-9f46-e70786be26ed}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 16, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {7951e31d-e5a9-41db-9248-2e4ae18d09cd}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 17, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {8aca1d42-23a3-465a-88cb-c47d177f4447}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 18, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {23546ec8-5a81-4c55-8c48-c39a3a36a7a3}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 19, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {126ace98-9efc-479a-8c3b-59bd6f4dbc71}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 20, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {8c820190-7cc4-4421-b63e-8e6e5fbeeac0}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 21, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {22efdd8c-dc94-42a3-8a78-781f2b7f0a98}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 22, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {5b8240ce-4b3a-42af-8437-f05fced87286}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 23, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Table:MultiVariableLookup,
  {3aced855-0e2e-4012-88e8-638456a200d1}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HPLFFPLR curve 24, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.923,                                  !- Data 10
  0.555,                                  !- Data 11
  0.943,                                  !- Data 12
  0.694,                                  !- Data 13
  0.969,                                  !- Data 14
  0.833,                                  !- Data 15
  0.997,                                  !- Data 16
  1,                                      !- Data 17
  1;                                      !- Data 18

OS:Curve:Biquadratic,
  {a9c122f2-c13b-4832-b0c5-55f961a1b50e}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CCAPFT curve, !- Name
  0.00653214,                             !- Coefficient1 Constant
  0.070196324,                            !- Coefficient2 x
  -0.000779728,                           !- Coefficient3 x**2
  9.18264e-05,                            !- Coefficient4 y
  -3.53531e-06,                           !- Coefficient5 y**2
  -1.10985e-06,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  27.2;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {7d2753c4-3aba-44c7-b3d9-0f5864629cb6}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFT Boundary curve, !- Name
  94.997,                                 !- Coefficient1 Constant
  -9.7363,                                !- Coefficient2 x
  0.4601,                                 !- Coefficient3 x**2
  -0.0075,                                !- Coefficient4 x**3
  11,                                     !- Minimum Value of x
  30;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {d38153ce-5980-4c49-8575-6851225116f1}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CCAPFT curve, !- Name
  0.024136088,                            !- Coefficient1 Constant
  0.068050178,                            !- Coefficient2 x
  -0.000323642,                           !- Coefficient3 x**2
  0.008051387,                            !- Coefficient4 y
  1.58197e-06,                            !- Coefficient5 y**2
  -0.000740208,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {8ab23a9a-6f0b-4eb8-a120-e9a741fe31fa}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CEIRFT curve, !- Name
  0.637813476,                            !- Coefficient1 Constant
  0.00686888,                             !- Coefficient2 x
  -7.55358e-06,                           !- Coefficient3 x**2
  0.001963023,                            !- Coefficient4 y
  2.69677e-08,                            !- Coefficient5 y**2
  -2.49728e-05,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  27.2;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {54356d34-bacd-4c1f-bab2-87279f60d4d3}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CEIRFT Boundary curve, !- Name
  94.997,                                 !- Coefficient1 Constant
  -9.7363,                                !- Coefficient2 x
  0.4601,                                 !- Coefficient3 x**2
  -0.0075,                                !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  24;                                     !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ce9292f-12e4-49c6-87e0-6b599832a243}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CEIRFT curve, !- Name
  -0.133846528,                           !- Coefficient1 Constant
  0.034048364,                            !- Coefficient2 x
  -0.000437229,                           !- Coefficient3 x**2
  0.020590499,                            !- Coefficient4 y
  3.17958e-06,                            !- Coefficient5 y**2
  -0.000136501,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  23.9,                                   !- Maximum Value of x
  22.7,                                   !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Cubic,
  {0a341dda-ab12-4e5a-9285-26ee40c9083e}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low CEIRFPLR curve, !- Name
  0.2021,                                 !- Coefficient1 Constant
  0.464,                                  !- Coefficient2 x
  0.4081,                                 !- Coefficient3 x**2
  -0.0723,                                !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7073539f-dc5d-41c1-b804-15219da645c2}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High CEIRFPLR curve, !- Name
  2.0857,                                 !- Coefficient1 Constant
  -3.1154,                                !- Coefficient2 x
  2.9151,                                 !- Coefficient3 x**2
  -0.8855,                                !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2c86fbe5-4f3b-4020-8c37-2f5352cee367}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCR curve, !- Name
  0.6216,                                 !- Coefficient1 Constant
  0.4732,                                 !- Coefficient2 x
  -0.0952,                                !- Coefficient3 x**2
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {e9b16f4e-662f-44d9-af07-ca17e3e4c79a}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit on-off CPLFFPLR curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {572ef1a2-d3f3-4427-a52d-3c102ff36d15}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit CCAPFPL curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  Biquadratic,                            !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  7.625,                                  !- Minimum Value of X1
  175.375,                                !- Maximum Value of X1
  0.5,                                    !- Minimum Value of X2
  1.3,                                    !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  ,                                       !- Input Unit Type for X1
  Dimensionless,                          !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  2,                                      !- Number of Independent Variables
  7.625,                                  !- Data 1
  0.5,                                    !- Data 2
  1,                                      !- Data 3
  7.625,                                  !- Data 4
  0.75,                                   !- Data 5
  1,                                      !- Data 6
  7.625,                                  !- Data 7
  1,                                      !- Data 8
  1,                                      !- Data 9
  7.625,                                  !- Data 10
  1.3,                                    !- Data 11
  1,                                      !- Data 12
  61,                                     !- Data 13
  0.5,                                    !- Data 14
  1,                                      !- Data 15
  61,                                     !- Data 16
  0.75,                                   !- Data 17
  1,                                      !- Data 18
  61,                                     !- Data 19
  1,                                      !- Data 20
  0.9075,                                 !- Data 21
  61,                                     !- Data 22
  1.3,                                    !- Data 23
  0.9025,                                 !- Data 24
  91.5,                                   !- Data 25
  0.5,                                    !- Data 26
  1,                                      !- Data 27
  91.5,                                   !- Data 28
  0.75,                                   !- Data 29
  0.955,                                  !- Data 30
  91.5,                                   !- Data 31
  1,                                      !- Data 32
  0.86,                                   !- Data 33
  91.5,                                   !- Data 34
  1.3,                                    !- Data 35
  0.855,                                  !- Data 36
  122,                                    !- Data 37
  0.5,                                    !- Data 38
  1,                                      !- Data 39
  122,                                    !- Data 40
  0.75,                                   !- Data 41
  0.905,                                  !- Data 42
  122,                                    !- Data 43
  1,                                      !- Data 44
  0.82,                                   !- Data 45
  122,                                    !- Data 46
  1.3,                                    !- Data 47
  0.81,                                   !- Data 48
  175.375,                                !- Data 49
  0.5,                                    !- Data 50
  1,                                      !- Data 51
  175.375,                                !- Data 52
  0.75,                                   !- Data 53
  0.83,                                   !- Data 54
  175.375,                                !- Data 55
  1,                                      !- Data 56
  0.76,                                   !- Data 57
  175.375,                                !- Data 58
  1.3,                                    !- Data 59
  0.74;                                   !- Data 60

OS:Curve:Biquadratic,
  {92e3e2d1-aed3-4708-b0c0-dfd9c43bcb8d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HCAPFT curve, !- Name
  1.29450313,                             !- Coefficient1 Constant
  0.002801032,                            !- Coefficient2 x
  5.16831e-05,                            !- Coefficient3 x**2
  0.021017135,                            !- Coefficient4 y
  -1.72877e-06,                           !- Coefficient5 y**2
  0.000190881,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  -8.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {9243eb63-a439-48ed-90c3-0667e291e7ec}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFT Boundary curve, !- Name
  -4.0154,                                !- Coefficient1 Constant
  0.3263,                                 !- Coefficient2 x
  -0.0406,                                !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  27.2;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6d4a60e-f56d-4d79-ae44-d71dfd7c64e5}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HCAPFT curve, !- Name
  1.164596543,                            !- Coefficient1 Constant
  0.022643713,                            !- Coefficient2 x
  -0.001438018,                           !- Coefficient3 x**2
  0.011600401,                            !- Coefficient4 y
  1.95695e-05,                            !- Coefficient5 y**2
  -0.000445733,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15.5;                                   !- Maximum Value of y

OS:Curve:Biquadratic,
  {c25d9dd6-bca1-459c-9d6d-1da9d1ac2b56}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HEIRFT curve, !- Name
  0.724383593,                            !- Coefficient1 Constant
  0.138267671,                            !- Coefficient2 x
  -0.003562635,                           !- Coefficient3 x**2
  0.008993764,                            !- Coefficient4 y
  4.16922e-06,                            !- Coefficient5 y**2
  -3.92283e-05,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  -8.3;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {be1ad3dc-4cbd-4f60-8f9f-c3224ad00435}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HEIRFT Boundary curve, !- Name
  -4.0154,                                !- Coefficient1 Constant
  0.3263,                                 !- Coefficient2 x
  -0.0406,                                !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  15,                                     !- Minimum Value of x
  27.2;                                   !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab211c92-09db-4ae4-988c-fe6af1e8adc3}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HEIRFT curve, !- Name
  1.841820542,                            !- Coefficient1 Constant
  -0.005579351,                           !- Coefficient2 x
  -0.001161211,                           !- Coefficient3 x**2
  -0.064427622,                           !- Coefficient4 y
  0.000476928,                            !- Coefficient5 y**2
  0.001540043,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27.2,                                   !- Maximum Value of x
  -25,                                    !- Minimum Value of y
  15.5;                                   !- Maximum Value of y

OS:Curve:Cubic,
  {b50acc65-8163-4b44-bfc8-154e8e1e110f}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit Low HEIRFPLR curve, !- Name
  -0.123,                                 !- Coefficient1 Constant
  1.8753,                                 !- Coefficient2 x
  -1.4444,                                !- Coefficient3 x**2
  0.6918,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {63a85924-00f1-4632-82a7-9ccec9158cf7}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit High HEIRFPLR curve, !- Name
  -8.0149,                                !- Coefficient1 Constant
  24.269,                                 !- Coefficient2 x
  -21.472,                                !- Coefficient3 x**2
  6.2179,                                 !- Coefficient4 x**3
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c375b9e1-3444-4c68-9a72-73aa9143bd33}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCR curve, !- Name
  0.9016,                                 !- Coefficient1 Constant
  0.1214,                                 !- Coefficient2 x
  -0.0229,                                !- Coefficient3 x**2
  1,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {16426d41-1be1-47e5-afbd-cea647b5395d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit on-off HPLFFPLR curve, !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4bb32894-07b1-4e63-b471-e76255d0954d}, !- Handle
  Mitsubishi Hyper Heating VRF Outdoor Unit HCAPFPL curve, !- Name
  1.007,                                  !- Coefficient1 Constant
  -0.0008,                                !- Coefficient2 x
  4e-06,                                  !- Coefficient3 x**2
  -1e-08,                                 !- Coefficient4 x**3
  7.625,                                  !- Minimum Value of x
  175.375;                                !- Maximum Value of x

OS:ClimateZones,
  {709e0ec3-b497-45ce-83b9-f1aed6483209}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:ShadowCalculation,
  {6540616e-e303-46c1-b867-2bb569c4d887}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:LifeCycleCost:Parameters,
  {99b265eb-fe9b-461d-b8ca-18fc161ef56b}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Construction,
  {f30c5aab-2ef9-4136-bc60-ba8660abfb81}, !- Handle
  {7395c74a-983a-4a79-b03a-8c18a2d07d0d}; !- Construction Name

OS:StandardsInformation:Construction,
  {7fdadfa5-58b5-4187-b5b4-6377ee58e112}, !- Handle
  {207a9609-bca3-4ccb-8a72-35af7e7ab332}; !- Construction Name

OS:StandardsInformation:Construction,
  {ab5bf64f-0819-4053-aaf5-f53d13da29f2}, !- Handle
  {dab51fb2-a64d-4dfe-b4c8-40fa509b2fd1}; !- Construction Name

OS:StandardsInformation:Construction,
  {d5665136-fd14-482a-b27e-5554ed84459a}, !- Handle
  {b07033ec-5d89-47a1-af9b-e7392e1fb904}; !- Construction Name

OS:StandardsInformation:Construction,
  {d644a463-de05-45ec-947e-97319934b8b1}, !- Handle
  {34b866ed-8bcb-4a12-926c-36caa42173e4}; !- Construction Name

OS:StandardsInformation:Material,
  {0eb34b4f-b270-4f86-9866-0a3c723f8c80}, !- Handle
  {cbe675dd-ea5d-4917-a543-d45fa02092fb}; !- Material Name

OS:StandardsInformation:Construction,
  {29729968-7045-48d1-9ee1-86db491c458f}, !- Handle
  {d5263d47-960a-45a9-bb9e-e22efed038bc}; !- Construction Name

OS:StandardsInformation:Construction,
  {1cb68dc9-2b2f-432f-a1bf-36575b9532ac}, !- Handle
  {31b4edf7-2c85-43e2-8681-596001f403bd}; !- Construction Name

OS:StandardsInformation:Material,
  {2761540a-a368-4b53-9faf-779e3d926f5b}, !- Handle
  {27b08eac-05f1-424b-97ff-22286234812f}; !- Material Name

OS:StandardsInformation:Construction,
  {73454863-eb13-4ee8-bc62-e2a92ea70cd6}, !- Handle
  {e561f9b8-53f3-4a4f-949c-a020b0a44630}; !- Construction Name

OS:StandardsInformation:Material,
  {80acb2de-be1f-48ff-8a58-046c7586a9a6}, !- Handle
  {bc31513d-de3d-48f7-9097-fa1b59f3c9de}; !- Material Name

OS:StandardsInformation:Construction,
  {0ed43951-ecf5-435a-b645-5f6936bc130a}, !- Handle
  {958275fd-7e68-4468-8068-4ee96366a000}; !- Construction Name

OS:StandardsInformation:Material,
  {4544d6e8-08eb-4859-a926-7e1815e47651}, !- Handle
  {facc23dd-4c77-4397-9727-aa45703263ec}; !- Material Name

OS:StandardsInformation:Material,
  {34238439-c1bd-426a-829b-2874cf304675}, !- Handle
  {23e297af-92e2-4284-8afc-e86e1cda6adc}; !- Material Name

OS:StandardsInformation:Material,
  {112058dd-64b2-4a55-9752-e0230f376685}, !- Handle
  {cbd26924-392a-403e-8622-a3b38af1df6c}; !- Material Name

