{
   "completed_at" : "20190517T152417Z",
   "completed_status" : "Success",
   "created_at" : "2019-05-17 15:22:54 +0000",
   "current_step" : 5,
   "description" : "",
   "eplusout_err" : "Program Version,EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.05.17 15:23,\n   ************* Beginning Zone Sizing Calculations\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 5\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 6\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** CheckUsedConstructions: There are 15 nominally unused constructions in input.\n   **   ~~~   ** For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;\n   ** Warning ** GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING PEOPLE\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING PEOPLE\".\n   ** Warning ** GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING LIGHTS\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING LIGHTS\".\n   ** Warning ** GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING ELEC EQUIP\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN\".\n   **   ~~~   ** Item length=[108] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [9] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING ELEC EQUIP\".\n   ************* Beginning System Sizing Calculations\n   ************* Beginning Plant Sizing Calculations\n   ** Warning ** GetVarSpeedCoilInput: COIL:HEATING:DX:VARIABLESPEED=\"SYS_3_PSZ SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN CCASHP DX HTG COIL\", \n   **   ~~~   ** ...Minimum Outdoor Dry-Bulb Temperature for Compressor Operation = 0.0 for defrost control = TIMED.\n   ** Warning ** GetVarSpeedCoilInput: COIL:HEATING:DX:VARIABLESPEED=\"SYS_3_PSZ SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN CCASHP DX HTG COIL\", \n   **   ~~~   ** ...Minimum Outdoor Dry-Bulb Temperature for Compressor Operation = 0.0 for defrost control = TIMED.\n   ** Warning ** Output:Meter: invalid Key Name=\"GAS:FACILITY\" - not found.\n   ** Warning ** Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.\n   ** Warning ** Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr\n   ************* Testing Individual Branch Integrity\n   ************* All Branches passed integrity testing\n   ************* Testing Individual Supply Air Path Integrity\n   ************* All Supply Air Paths passed integrity testing\n   ************* Testing Individual Return Air Path Integrity\n   ************* All Return Air Paths passed integrity testing\n   ************* No node connection errors were found.\n   ************* Beginning Simulation\n   ** Warning ** Processing Monthly Tabular Reports: Variable names not valid for this simulation\n   **   ~~~   ** ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.\n   ** Warning ** GetInputEconomicsTariff: UtilityCost:Tariff=\"GASMETRO\" missing meter\n   **   ~~~   ** Meter referenced is not present due to a lack of equipment that uses that energy source/meter:\"GAS:FACILITY\".\n   ** Warning ** GetInputEconomicsTariff: UtilityCost:Tariff=\"NONEOIL\" missing meter\n   **   ~~~   ** Meter referenced is not present due to a lack of equipment that uses that energy source/meter:\"FUELOIL#2:FACILITY\".\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ************* Simulation Error Summary *************\n   ************* There are 9 unused schedules in input.\n   ************* There are 9 unused week schedules in input.\n   ************* There are 16 unused day schedules in input.\n   ************* Use Output:Diagnostics,DisplayUnusedSchedules; to see them.\n   *************\n   ************* ===== Final Error Summary =====\n   ************* The following error categories occurred.  Consider correcting or noting.\n   ************* Nominally Unused Constructions\n   ************* ..The nominally unused constructions warning is provided to alert you to potential conditions that can cause\n   ************* ..extra time during simulation. Each construction is calculated by the algorithm indicated in the HeatBalanceAlgorithm\n   ************* ..object. You may remove the constructions indicated (when you use the DisplayExtraWarnings option).\n   *************\n   ************* EnergyPlus Warmup Error Summary. During Warmup: 0 Warning; 0 Severe Errors.\n   ************* EnergyPlus Sizing Error Summary. During Sizing: 25 Warning; 0 Severe Errors.\n   ************* EnergyPlus Completed Successfully-- 40 Warning; 0 Severe Errors; Elapsed Time=00hr 00min 22.57sec\n",
   "file_format_version" : "0.0.1",
   "file_paths" : [ "../weather", "../seeds", "../seed" ],
   "hash" : "74908466",
   "measure_paths" : [ "../measures" ],
   "name" : "DOE Autogenerated 53",
   "osa_id" : "68c8b576-a9a1-447a-a2db-fd41b0db3a06",
   "osd_id" : "28fce904-049b-4b3f-8eef-db8f4d95a23c",
   "run_directory" : "./run",
   "seed_file" : "dummy.osm",
   "started_at" : "20190517T152258Z",
   "steps" : [
      {
         "arguments" : {
            "building_type" : "QuickServiceRestaurant",
            "epw_file" : "CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw",
            "new_auto_zoner" : true,
            "template" : "NECB2017"
         },
         "description" : "This measure creates an NECB prototype building from scratch and uses it as the base for an analysis.",
         "measure_dir_name" : "btap_create_necb_prototype_building",
         "name" : "btap_create_necb_prototype_building",
         "result" : {
            "completed_at" : "20190517T152333Z",
            "measure_class_name" : "BTAPCreateNECBPrototypeBuilding",
            "measure_display_name" : "BTAPCreateNECBPrototypeBuilding",
            "measure_name" : "btap_create_necb_prototype_building",
            "measure_taxonomy" : "Whole Building.Space Types",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "3e9acd53-8602-4749-a655-7cbbe48e8b30",
            "measure_version_id" : "fce385ec-90b4-4b1d-9950-ad7bead32503",
            "measure_version_modified" : "20190401T145206Z",
            "measure_xml_checksum" : "2C38F48B",
            "started_at" : "20190517T152258Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.weather.Model] <0> Could not find ground temperatures; will use generic temperatures, which will skew results.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Loaded space type map from model",
               "Finished adding geometry",
               "Started adding weather file for climate zone: NECB HDD Method.",
               "Started applying space types (loads)",
               "Space Function - undefined - had no ventilation specification, one has been created.",
               "Space Function - undefined - had no infiltration objects, one has been created.",
               "Space Function - undefined - set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function - undefined - set infiltration schedule to Always On.",
               "Space Function Dining area - bar lounge/leisure dining had no people, one has been created.",
               "Space Function Dining area - bar lounge/leisure dining set occupancy to 9.29368029739777 people/1000 ft^2.",
               "Space Function Dining area - bar lounge/leisure dining had no lights, one has been created.",
               "Space Function Dining area - bar lounge/leisure dining set LPD to 0.929023 W/ft^2.",
               "Space Function Dining area - bar lounge/leisure dining had no electric equipment, one has been created.",
               "Space Function Dining area - bar lounge/leisure dining set electric EPD to 0.0929368029739777 W/ft^2.",
               "Space Function Dining area - bar lounge/leisure dining had no ventilation specification, one has been created.",
               "Space Function Dining area - bar lounge/leisure dining set ventilation per area to 0.705 cfm/ft^2.",
               "Space Function Dining area - bar lounge/leisure dining had no infiltration objects, one has been created.",
               "Space Function Dining area - bar lounge/leisure dining set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Dining area - bar lounge/leisure dining set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Dining area - bar lounge/leisure dining set occupant activity schedule to NECB-Activity.",
               "Space Function Dining area - bar lounge/leisure dining set lighting schedule to OS:Schedule:Ruleset,\n  {401d0f78-f029-4d21-83fb-e896a4ed7f66}, !- Handle\n  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name\n  {aa1cf6ee-b5dc-4a1c-bbd6-0e4275b1ae55}, !- Schedule Type Limits Name\n  {6cb6d3f9-f0ea-4e0f-b6c5-1ac2ed0bdc0a}; !- Default Day Schedule Name\n\n.",
               "Space Function Dining area - bar lounge/leisure dining set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Dining area - bar lounge/leisure dining set infiltration schedule to Always On.",
               "Space Function Dining area - bar lounge/leisure dining set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Dining area - bar lounge/leisure dining set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Space Function Food preparation area had no people, one has been created.",
               "Space Function Food preparation area set occupancy to 4.646840148698885 people/1000 ft^2.",
               "Space Function Food preparation area had no lights, one has been created.",
               "Space Function Food preparation area set LPD to 1.059086 W/ft^2.",
               "Space Function Food preparation area had no electric equipment, one has been created.",
               "Space Function Food preparation area set electric EPD to 0.929368029739777 W/ft^2.",
               "Space Function Food preparation area had no ventilation specification, one has been created.",
               "Space Function Food preparation area set ventilation per area to 0.27 cfm/ft^2.",
               "Space Function Food preparation area had no infiltration objects, one has been created.",
               "Space Function Food preparation area set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Food preparation area set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Food preparation area set occupant activity schedule to NECB-Activity.",
               "Space Function Food preparation area set lighting schedule to OS:Schedule:Ruleset,\n  {401d0f78-f029-4d21-83fb-e896a4ed7f66}, !- Handle\n  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name\n  {aa1cf6ee-b5dc-4a1c-bbd6-0e4275b1ae55}, !- Schedule Type Limits Name\n  {6cb6d3f9-f0ea-4e0f-b6c5-1ac2ed0bdc0a}; !- Default Day Schedule Name\n\n.",
               "Space Function Food preparation area set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Food preparation area set infiltration schedule to Always On.",
               "Space Function Food preparation area set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Food preparation area set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Finished applying space types (loads)",
               "Started applying constructions",
               "Finished applying constructions",
               "Started creating thermal zones",
               "Finished creating thermal zones",
               "This building has no exposed ceilings adjacent to spaces that are not attics or plenums.  No skylights will be added.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_28fce904-049b-4b3f-8eef-db8f4d95a23c/run/000_btap_create_necb_prototype_building/output/QuickServiceRestaurant-NECB2017-CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw/SR0.",
               "Finished run.",
               "Started Adding HVAC",
               "Finished adding HVAC",
               "Started Adding Service Water Heating",
               "Adding service water loop",
               "Adding water heater",
               "Finished adding Service Water Heating",
               "Set sizing factors to 1.3 for heating and 1.3 for cooling.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_28fce904-049b-4b3f-8eef-db8f4d95a23c/run/000_btap_create_necb_prototype_building/output/QuickServiceRestaurant-NECB2017-CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw/SR1.",
               "Finished run.",
               "Started applying prototype HVAC assumptions.",
               "For Fan Constant Volume 1: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 1010 cfm.",
               "For Fan Constant Volume 2: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 926 cfm.",
               "Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN does not require an economizer because the total cooling capacity of 37010 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN does not require an economizer because the total cooling capacity of 32520 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Finished applying prototype HVAC assumptions.",
               "Started applying HVAC efficiency standards.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN ERV, ERV power is calculated to be 349 W, based on a min OA flow of 882 cfm.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: No special economizer controls were modeled.",
               "For NECB2017 NECB HDD Method:  Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: DCV is not required for any system.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: Annual occupied hours = 5421 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: Setting motorized OA damper schedule to Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Occ Sch.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN ERV, ERV power is calculated to be 164 W, based on a min OA flow of 338 cfm.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: No special economizer controls were modeled.",
               "For NECB2017 NECB HDD Method:  Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: DCV is not required for any system.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: Annual occupied hours = 5421 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: Setting motorized OA damper schedule to Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch.",
               "For Fan Constant Volume 1: motor nameplate = 0.6294139158321395HP, motor eff = 61.5%.",
               "For Fan Constant Volume 2: motor nameplate = 0.5764989012851014HP, motor eff = 61.5%.",
               "For Service Water Loop Pump: brake hp = 0.0HP, motor nameplate = 0.1HP, motor eff = 70.0%.",
               "For NECB2017: Coil Cooling DX Single Speed 1: AirCooled Electric Resistance or None Single Package Capacity = 33kBtu/hr; SEER = 14.0",
               "For NECB2017: Coil Cooling DX Single Speed 2: AirCooled Electric Resistance or None Single Package Capacity = 37kBtu/hr; SEER = 14.0",
               "For NECB2017: 16gal Electricity Water Heater - 11kBtu/hr 1.0 Therm Eff; thermal efficiency = 1.0, skin-loss UA = 3Btu/hr",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN ERV: Set sensible and latent effectiveness to 50%.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN ERV: Set sensible and latent effectiveness to 50%.",
               "Finished applying HVAC efficiency standards.",
               "Started adding daylighting controls.",
               "For attic, daylighting control not applicable because no exterior fenestration is present.",
               "Finished adding daylighting controls.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_28fce904-049b-4b3f-8eef-db8f4d95a23c/run/000_btap_create_necb_prototype_building/output/QuickServiceRestaurant-NECB2017-CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw/SR2.",
               "Finished run.",
               "Total Time = 34sec."
            ],
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "building_type",
                  "value" : "QuickServiceRestaurant"
               },
               {
                  "name" : "template",
                  "value" : "NECB2017"
               },
               {
                  "name" : "epw_file",
                  "value" : "CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw"
               },
               {
                  "name" : "new_auto_zoner",
                  "value" : true
               }
            ],
            "step_warnings" : [
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.weather.Model] Could not find ground temperatures; will use generic temperatures, which will skew results.",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.standards.Fan] For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.standards.Fan] For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category."
            ]
         }
      },
      {
         "arguments" : {
            "clg_cop" : 0,
            "heat_pump_type" : "CCASHP",
            "htg_cop" : 0,
            "zone_clg_eqpt" : "Keep Existing",
            "zone_htg_eqpt" : "Electric Baseboard",
            "zone_term_reheat_eqpt" : "Electric"
         },
         "description" : "Scan all air systems amd delete existing heating and cooling coils. Then add DX heating and cooling coils and supplemental heating electric coils for an air-source heat pump. The zonal heating units can either be deleted, left as is, or replaced with electric baseboards. Zonal cooling units can either be deleted or left as is in the model.",
         "measure_dir_name" : "BTAPHeatPumpAirSystem",
         "name" : "set_heat_pump_air_system",
         "result" : {
            "completed_at" : "20190517T152339Z",
            "measure_class_name" : "SetHeatPumpAirSystem",
            "measure_display_name" : "SetHeatPumpAirSystem",
            "measure_name" : "set_heat_pump_air_system",
            "measure_taxonomy" : "HVAC.Heating",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "95d36ab6-98d7-4fcb-b265-c71e7cf2e28e",
            "measure_version_id" : "05e4ea59-ded6-4b3c-8ddd-f70e82d7aa91",
            "measure_version_modified" : "20190517T150558Z",
            "measure_xml_checksum" : "470FC630",
            "started_at" : "20190517T152333Z",
            "stderr" : "",
            "stdout" : "[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [],
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "heat_pump_type",
                  "value" : "CCASHP"
               },
               {
                  "name" : "zone_htg_eqpt",
                  "value" : "Electric Baseboard"
               },
               {
                  "name" : "zone_clg_eqpt",
                  "value" : "Keep Existing"
               },
               {
                  "name" : "zone_term_reheat_eqpt",
                  "value" : "Electric"
               },
               {
                  "name" : "htg_cop",
                  "value" : 0
               },
               {
                  "name" : "clg_cop",
                  "value" : 0
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {},
         "description" : "BTAPUtilityTariffs",
         "measure_dir_name" : "btap_utility_tariffs",
         "name" : "btap_utility_tariffs_model_setup",
         "result" : {
            "completed_at" : "20190517T152340Z",
            "measure_class_name" : "BTAPUtilityTariffsModelSetup",
            "measure_display_name" : "BTAPUtilityTariffsModelSetup",
            "measure_name" : "btap_utility_tariffs_model_setup",
            "measure_taxonomy" : "Economics.Life Cycle Cost Analysis",
            "measure_type" : "EnergyPlusMeasure",
            "measure_uid" : "34c820cf-b55d-4bdf-b654-48e5bd9beef8",
            "measure_version_id" : "20dd95fb-d5b0-4916-ace4-5633a6208092",
            "measure_version_modified" : "20181219T170133Z",
            "measure_xml_checksum" : "D1E2AA62",
            "started_at" : "20190517T152340Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Found Electricity tariff database match for weather_station :Montreal-Trudeau Intl AP_QC_CAN\n Row Information is Electricity,kWh,HydroQuebec,Montreal-Trudeau Intl AP_QC_CAN,Quebec,12.33,15090,0.0965,15091,0.0613,15092,0.0613,15093,0.0613,0.0613,50,0,51,17.19,52,17.19,53,17.19,17.19\n",
               "Found Gas tariff database match for weather_station :Montreal-Trudeau Intl AP_QC_CAN\n Row Information is Gas,MJ,GasMetro,Montreal-Trudeau Intl AP_QC_CAN,Quebec,31.58,1,0.0095,2,0.0095,3,0.0095,4,0.0095,0.0095,1,0,2,0,3,0,4,0,0\n",
               "Found FuelOil#2 tariff database match for weather_station :Montreal-Trudeau Intl AP_QC_CAN\n Row Information is FuelOil#2,MJ,NoneOil,Montreal-Trudeau Intl AP_QC_CAN,Quebec,0,1,0,2,0,3,0,4,0,0,1,0,2,0,3,0,4,0,0\n",
               "added a tariffs \nUtilityCost:Tariff,\n  HydroQuebec,                              !- Name\n  Electricity:Facility,         !- Output Meter Name\n  kWh ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  ElectricityBlocksEnergyCharges,           ! Name\n  HydroQuebec,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  15090,            ! Block Size 1 Value or Variable Name\n  0.0965,             ! Block 1 Cost per Unit Value or Variable Name\n  15091,            ! Block Size 2 Value or Variable Name\n  0.0613,             ! Block 2 Cost per Unit Value or Variable Name\n  15092,            ! Block Size 3 Value or Variable Name\n  0.0613,             ! Block 3 Cost per Unit Value or Variable Name\n  15093,            ! Block Size 4 Value or Variable Name\n  0.0613,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0.0613;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  ElectricityBlocksDemandCharges,           ! Name\n  HydroQuebec,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 50,          ! Block Size 1 Value or Variable Name\n 0,           ! Block 1 Cost per Unit Value or Variable Name\n 51,          ! Block Size 2 Value or Variable Name\n 17.19,           ! Block 2 Cost per Unit Value or Variable Name\n 52,          ! Block Size 3 Value or Variable Name\n 17.19,           ! Block 3 Cost per Unit Value or Variable Name\n 53,          ! Block Size 4 Value or Variable Name\n 17.19,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 17.19;           ! Block 5 Cost per Unit Value or Variable Name\n      \nUtilityCost:Tariff,\n  GasMetro,                              !- Name\n  Gas:Facility,         !- Output Meter Name\n  MJ ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  GasBlocksEnergyCharges,           ! Name\n  GasMetro,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  1,            ! Block Size 1 Value or Variable Name\n  0.0095,             ! Block 1 Cost per Unit Value or Variable Name\n  2,            ! Block Size 2 Value or Variable Name\n  0.0095,             ! Block 2 Cost per Unit Value or Variable Name\n  3,            ! Block Size 3 Value or Variable Name\n  0.0095,             ! Block 3 Cost per Unit Value or Variable Name\n  4,            ! Block Size 4 Value or Variable Name\n  0.0095,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0.0095;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  GasBlocksDemandCharges,           ! Name\n  GasMetro,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 0,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 0,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 0,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 0,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 0;           ! Block 5 Cost per Unit Value or Variable Name\n      \nUtilityCost:Tariff,\n  NoneOil,                              !- Name\n  FuelOil#2:Facility,         !- Output Meter Name\n  MJ ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  FuelOil#2BlocksEnergyCharges,           ! Name\n  NoneOil,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  1,            ! Block Size 1 Value or Variable Name\n  0,             ! Block 1 Cost per Unit Value or Variable Name\n  2,            ! Block Size 2 Value or Variable Name\n  0,             ! Block 2 Cost per Unit Value or Variable Name\n  3,            ! Block Size 3 Value or Variable Name\n  0,             ! Block 3 Cost per Unit Value or Variable Name\n  4,            ! Block Size 4 Value or Variable Name\n  0,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  FuelOil#2BlocksDemandCharges,           ! Name\n  NoneOil,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 0,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 0,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 0,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 0,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 0;           ! Block 5 Cost per Unit Value or Variable Name\n      ",
               "set the simulation timestep to 15 min to match the demand window of the tariffs",
               "removed existing lifecycle parameters named Life Cycle Cost Parameters",
               "added lifecycle cost parameters named FEMP LifeCycle Cost Parameters",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named "
            ],
            "step_result" : "Success",
            "step_values" : [],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {
            "generate_hourly_report" : "false",
            "output_diet" : false
         },
         "description" : "This measure creates BTAP result values used for NRCan analyses.",
         "measure_dir_name" : "btap_results",
         "name" : "btap_results",
         "result" : {
            "completed_at" : "20190517T152415Z",
            "measure_class_name" : "BTAPResults",
            "measure_display_name" : "BTAP Results",
            "measure_name" : "btap_results",
            "measure_taxonomy" : "Reporting.QAQC",
            "measure_type" : "ReportingMeasure",
            "measure_uid" : "bf37e1c6-de70-457b-a3ac-21aa57b7bc58",
            "measure_version_id" : "61896a0d-9067-467e-b478-421a39c02254",
            "measure_version_modified" : "20190401T145207Z",
            "measure_xml_checksum" : "15BF4E57",
            "started_at" : "20190517T152404Z",
            "stderr" : "",
            "stdout" : "[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2009-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_QC_Montreal-Trudeau.Intl.AP.716270_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n",
            "step_errors" : [],
            "step_files" : [
               "/mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_28fce904-049b-4b3f-8eef-db8f4d95a23c/run/003_btap_results/qaqc.json",
               "/mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_28fce904-049b-4b3f-8eef-db8f4d95a23c/run/003_btap_results/cost_results.json"
            ],
            "step_final_condition" : "Saved BTAP results to runner.",
            "step_info" : [],
            "step_initial_condition" : "Gathering data from EnergyPlus SQL file and OSM model.",
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "result_costing",
                  "value" : "{\n  \"rs_means_city\": \"MONTREAL\",\n  \"rs_means_prov\": \"QUEBEC\",\n  \"envelope\": {\n    \"exterior_wall_cost\": 6109.59,\n    \"exterior_wall_area_m2\": 116.6,\n    \"exterior_wall_cost_per_m2\": 52.4,\n    \"exterior_roof_cost\": 26719.14,\n    \"exterior_roof_area_m2\": 258.8,\n    \"exterior_roof_cost_per_m2\": 103.24,\n    \"exterior_floor_cost\": 0.0,\n    \"exterior_floor_area_m2\": 0.0,\n    \"exterior_floor_cost_per_m2\": 0.0,\n    \"exterior_fixed_window_cost\": 4567.780000000001,\n    \"exterior_fixed_window_area_m2\": 69.4,\n    \"exterior_fixed_window_cost_per_m2\": 65.82,\n    \"exterior_operable_window_cost\": 0.0,\n    \"exterior_operable_window_area_m2\": 0.0,\n    \"exterior_operable_window_cost_per_m2\": 0.0,\n    \"exterior_skylight_cost\": 0.0,\n    \"exterior_skylight_area_m2\": 0.0,\n    \"exterior_skylight_cost_per_m2\": 0.0,\n    \"exterior_tubular_daylight_diffuser_cost\": 0.0,\n    \"exterior_tubular_daylight_diffuser_area_m2\": 0.0,\n    \"exterior_tubular_daylight_diffuser_cost_per_m2\": 0.0,\n    \"exterior_tubular_daylight_dome_cost\": 0.0,\n    \"exterior_tubular_daylight_dome_area_m2\": 0.0,\n    \"exterior_tubular_daylight_dome_cost_per_m2\": 0.0,\n    \"exterior_door_cost\": 0.0,\n    \"exterior_door_area_m2\": 0.0,\n    \"exterior_door_cost_per_m2\": 0.0,\n    \"exterior_glass_door_cost\": 0.0,\n    \"exterior_glass_door_area_m2\": 0.0,\n    \"exterior_glass_door_cost_per_m2\": 0.0,\n    \"exterior_overhead_door_cost\": 0.0,\n    \"exterior_overhead_door_area_m2\": 0.0,\n    \"exterior_overhead_door_cost_per_m2\": 0.0,\n    \"ground_contact_wall_cost\": 0.0,\n    \"ground_contact_wall_area_m2\": 0.0,\n    \"ground_contact_wall_cost_per_m2\": 0.0,\n    \"ground_contact_roof_cost\": 0.0,\n    \"ground_contact_roof_area_m2\": 0.0,\n    \"ground_contact_roof_cost_per_m2\": 0.0,\n    \"ground_contact_floor_cost\": 19366.0,\n    \"ground_contact_floor_area_m2\": 232.4,\n    \"ground_contact_floor_cost_per_m2\": 83.33,\n    \"construction_costs\": [\n      {\n        \"name\": \"BTAP-ExteriorRoof-IEAD-4\",\n        \"conductance\": 0.15599999999999992,\n        \"area\": 258.8566891728746,\n        \"cost\": 26719.13793967853,\n        \"cost_per_area\": 103.21980870980872,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK / 4: OK\"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWall-SteelFramed-1\",\n        \"conductance\": 0.24700000000000016,\n        \"area\": 58.27619979456005,\n        \"cost\": 2628.227249806287,\n        \"cost_per_area\": 45.099496176338285,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK\"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWindow-FixedWindow-6\",\n        \"conductance\": 1.9000000000000001,\n        \"area\": 69.33659497087991,\n        \"cost\": 4567.785397847405,\n        \"cost_per_area\": 65.8784210526316,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK\"\n      },\n      {\n        \"name\": \"BTAP-GroundContactFloor-Unheated-1\",\n        \"conductance\": 0.7570000000000018,\n        \"area\": 232.34295184,\n        \"cost\": 19366.005929547446,\n        \"cost_per_area\": 83.35095072254913,\n        \"note\": \"Surf #1: OK / 1: OK\"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWall-Mass-2\",\n        \"conductance\": 0.24700000000000016,\n        \"area\": 58.27619979456005,\n        \"cost\": 3481.3504435221353,\n        \"cost_per_area\": 59.73880341880342,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK\"\n      }\n    ],\n    \"total_envelope_cost\": 56762.51\n  },\n  \"lighting\": {\n    \"fixture_report\": [\n      {\n        \"fixture_type\": \"Nil\",\n        \"fixture_description\": \"\",\n        \"floor_area_ft2\": 2500.9,\n        \"cost\": 0.0,\n        \"cost_per_ft2\": 0.0,\n        \"spaces\": [\n          \"attic\"\n        ],\n        \"number_of_spaces\": 1\n      },\n      {\n        \"fixture_type\": \"7\",\n        \"fixture_description\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"floor_area_ft2\": 2501.0,\n        \"cost\": 13957.24011582234,\n        \"cost_per_ft2\": 5.580663780816609,\n        \"spaces\": [\n          \"Dining\",\n          \"Kitchen\"\n        ],\n        \"number_of_spaces\": 2\n      }\n    ],\n    \"space_report\": [\n      {\n        \"space\": \"attic\",\n        \"zone\": \"Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"- undefined -\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"Nil\",\n        \"fixture_desciption\": \"\",\n        \"height_avg_ft\": 3.6,\n        \"floor_area_ft2\": 2500.9,\n        \"cost\": 0.0,\n        \"cost_per_ft2\": 0.0,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"Dining\",\n        \"zone\": \"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dining area - bar lounge/leisure dining\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"7\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1250.5,\n        \"cost\": 6978.62,\n        \"cost_per_ft2\": 5.580663827127022,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"Kitchen\",\n        \"zone\": \"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Food preparation area\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"7\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1250.5,\n        \"cost\": 6978.62,\n        \"cost_per_ft2\": 5.580663827127022,\n        \"note\": \"\"\n      }\n    ],\n    \"total_lighting_cost\": 13957.24\n  },\n  \"heating_and_cooling\": {\n    \"plant_equipment\": [\n      {\n        \"type\": \"boilers\",\n        \"nom_flr2flr_hght_ft\": 13.6,\n        \"ht_roof_ft\": 13.6,\n        \"longest_distance_to_ext_ft\": 37.5,\n        \"wiring_and_gas_connections_distance_ft\": 37.5,\n        \"equipment_cost\": 0.0,\n        \"flue_cost\": 0.0,\n        \"wiring_and_gas_connections_cost\": 0.0,\n        \"pump_cost\": 0.0,\n        \"piping_cost\": 0.0,\n        \"total_cost\": 0.0\n      },\n      {\n        \"type\": \"chillers\",\n        \"nom_flr2flr_hght_ft\": 13.6,\n        \"ht_roof_ft\": 13.6,\n        \"longest_distance_to_ext_ft\": 37.5,\n        \"wiring_and_gas_connections_distance_ft\": 37.5,\n        \"equipment_cost\": 0.0,\n        \"flue_cost\": 0.0,\n        \"wiring_and_gas_connections_cost\": 0.0,\n        \"pump_cost\": 0.0,\n        \"piping_cost\": 0.0,\n        \"total_cost\": 0.0\n      },\n      {\n        \"type\": \"cooling_towers\",\n        \"nom_flr2flr_hght_ft\": 13.6,\n        \"ht_roof_ft\": 13.6,\n        \"longest_distance_to_ext_ft\": 37.5,\n        \"wiring_and_gas_connections_distance_ft\": 37.5,\n        \"equipment_cost\": 0.0,\n        \"wiring_and_gas_connections_cost\": 0.0,\n        \"pump_cost\": 0.0,\n        \"piping_cost\": 0.0,\n        \"total_cost\": 0.0\n      }\n    ],\n    \"zonal_systems\": [\n      {\n        \"systype\": null,\n        \"zone_number\": 2,\n        \"zone_name\": \"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 6.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 0.0\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 3,\n        \"zone_name\": \"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 6.2,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 0.0\n      }\n    ]\n  },\n  \"shw\": {\n  },\n  \"ventilation\": {\n  },\n  \"totals\": {\n    \"envelope\": 56762.51,\n    \"lighting\": 13957.24,\n    \"heating_and_cooling\": 0.0,\n    \"shw\": 0.0,\n    \"ventilation\": 113851.32,\n    \"grand_total\": 184571.06\n  },\n  \"zonal systems\": {\n  }\n}"
               },
               {
                  "name" : "model_osm_zip",
                  "value" : "eJzsvdeWG8eSNnq/nwK6OFeH2UxvqDVnLVpJM6IZNiXO3jdaaUn8QgM9MJI4/OfdT2QVfKGALAAkmxQ0syWazqg0Yb4wGfmPl9cPfo3jSX80vPePXu8js0k4TA3iiXLEvSPIuEiQEJ5jb51kJvzvvd53qPejHYZBhDH0Sl7h73sH/4Ex8y/1fgpxOO2nfhz/4x8wgev+NFZfF4SRwFNALniGuNEKOSoochhjSqOTyaqtrz8fDafjaAfozXgWop31fhpOB72Hr377z8e/PX744t7a11/YmzyCiyuuyL19U12M+NlO+1Mg2/sY4rv/hbFIsSvFDw/OY0fDd1uDxeGPzge/6d/E3r9GQxj8fpzHMlk89ukg/gHzhm3+eJOHPu5PPxQcT/XZOB7b/nB+KDezQUXncd7i0aA6IeUFjzhSxJyyiBOrkGFYoRSppIlLw0LaOqF/xknR3GHMk1G96Ov+//SH73qP7cDP59CZzvWHyTTenIPSq4EdTncTejEqPpXXs2FvtaW9NBovSL6K4/4oTLrNawe5t9FO38dx71l/EKu/XxHGV5iXUK7Y1oZJD478jzh+F4c+9t6MBnFs869+tYNZrMjR0nm+iTe3MHo6G8d9RLOMDKb2cebXZ7PBAIQ4T378cBie/lX/svFFoH49Gthx70l/Mh333Wx+KLRczJ7bv2APb3ovZjcOdm6Uem/t+GZ223tiP+R9kyVyMyfVH+4hVQnUbJysrxVdtDRKHyWShGoQI0GQk5KAetEENC2PFsstMXoCHxi+++2tHQx+ux7Npu9bVrlSdPlHC099Prfemw+3eWTZBlYj4VBh92e+YsP5hz9SqqwATYC8xAlxTTgyRkukQEl4EV3CDtfLu77Nn52PezmbhtFofFAIYBz86KQPuvXRaDYMdvwhzyP05xzQYfrtdHov3f+JfgrkrmfDp3/djiYx7Cdc7eOwV/0s8Hs+gX7m38NDYWT+0fWhHdbwaz/+2Xtm/RSUwHTU+2Gc19KNxIprwURP+z5WWuNe/n8GukPrfbRg/H/d++e9f1Vj4189Mjc89XhcYiw3xtP5eCKuKKf6IJXt8WzH+HoVu8V5ezyvxlcie7sQ2HKO3hLYIpyxkBtOqMBJBCSZ9wDBjEROMYtAXWDMpIye8nW5yeK6GNzhtJ/EZGeD6absXsfpCaSu/fsYZmB41sgcPvkVmf441tMAFnwds1X7A1Y2Gk/fL+FTB3L/1Xs57r/rD1eMWDryn0eP/NfmyI+EMqdxECgECXCaSIuMBuDEiVfEGpIEFvVZPpr1ByEjgWuQ4A9LZjBc6sixQ0YAC3BOMdLROBSdMVRYQGKS1gTegNm/sYMaO82Hd8ASr+x4mvf9zWgKRJ4NQAX3HgKmBiqF9q/mhEn/HbDRbfSA7H2NS+YavfewP57r03p+DXsoiWJGU+QZgy3ygcNaNeyd8TKAF4IBZG6J13/0p8Bzw9ogPrWT6R22h94KyY0XyHsdEHcKvCrDweZrwMtWOystudjDjZF30B4u7Ym6kpTwVtPYZg8b41u0y0F7uG7YCsY37OHyF7utYok9LOfobYEtgQMLuREW3E3HGSJUgj3ULCLLiEEhGW0kcYERerGHh8l9G/aQGhOc5giQkECc0oAMsQQlQ7Azjilj7V57WGTM9tnDbavlLZUxeYxoIjGHqyIIASyJJoCELAGnhu1g2boX9za2Gq07YbUuXty3YLXwQXu1HN/mxR2wV7vH0xO9QLYxfp//tnv8mtVaE1llIxNUSMSiBy2kc3BZBIowVk5gSVlw2yK7AJqVItjvhs4l4NBPro24G0CzZrYiV/VziuyLEUhi6T5uiOyLUZbEogXdQZE9FuidC2geK/JrIrua+R6ZLQGawihheExIeAUcnZhBWjuDpCEx0aCtjm5LYO0UNrKMbRZyYylPVEWMgpYOcaXA1EnwRKOKggfGALPYC9A8TO5sQPNw1HE5chtoCmwwocIhAJug4rkTyMXgkY8xhkCwDjrsBZoSfixEbOD0LeBT5RJyRlikpZLaBSGTCO1A88WoLGhyCGiCgrydTR88j9M4riSBBEqUtxjJQIFHuYlIC3CGiBEqeCKSsnxLEn6wkwegn/qD/vTDAUGez/79aDYe7P3Z5YjX8RbYJG/fs3H871kc+g9A4M14FgvharW0Ol31cjjIg5/ZwSSWpZIfz+rk1x91MOnHaKeP7CBnlB4O3o3G/en7mzqyBHbPMu3B7TDZa3CA0RMwB4ua2ehTpGQ7spQtUS2bb8Z2OElx/Gw2rH5/b3sWy2/lvBMuyYJvWv217Ngvt/DL3s/9m/609/FxrQYXDFqHoBkoQqwdkjklzimwtCbgbQhQVBpUJMaMbq3kP2d9//t1HP8BhuU1eBt2BguaoscPX+T0+Hbq/Cqnzq8evrpSRFKFf3v89uljiom8ird/9jz85DSGB7BM4DksEFGg5B9Q9gCT3v+L4Z97a2zUQZGthDBWhnSOhDqojlpbPfyrP1mqrC4WeHTTHy7FD8x4/YsfY//d++lcp3Qg17QPHylIqIUNRUEAMuNBAiiLnCLLCWfcGAdapT64z2QfCooflsuZ2gzPwmQNqWRt2a+BymmEHroRGJsaNq1RffH08SPgMvXbbvb9fifVJRtV/LNTgSqtQETAtAeek67GeGSNAlHiwTNMDZXObgnQ0wEw5bjvQX+uhHH3Ar9yBbruJFFQKCIlg6iXNhcBCWSwqSo9qCZGBhu3g3vDLINoPBqlg971fKNew88+jmCaDuTIzu8klUPKS1xjPvIuOkn0SmHKVq4KvRIcN2s/DjpJHZ0susvJOSI7vZju5vSbslsW16CSyZQYQV4ICbpNeOQIjUgEmQDOOm/8dl3WeiiyMqHo1auHs+nocWXpX+ZaonuLA/jSocgj4xqLHSr47F6R/QhI0ZoEpsPZpBDXyoAJ9xJJp8BhDIpRMcfel7jG3Q1FHhsXaSTQNlfRkNkykbUANwLFGjllwE811iDrDUcS2+RZpIxrvyWy0U6mBUb2YmUvVvauWVkQNUSuMMWGSUMxY1zwiDCZkyrPee+m8n2L0O52BGykASuLosza3PmELFEMscAxcSEw10herzsCP/768PHhvN3X6gi8ng3rwuFqq7SRsNsWPCVBPPiuhCCQXIUId9wnJWyK2+GTVenxfv9wtVUd3MhHMUf6cuTi/TEDn9gPmcGX48vqmPP4pyCai2Gs8LvzYVsf7VA0/sskbpZ1/zga9IP9MOnZ7DHnUis7WBQrn0IXSAyqeMe1/WNVk96N6MPb28EHIBt/jzC5+UyBG7peAmhM7rWFk/sJVLK3oN46Fso3qF0PR39uUiPlVd4rHZlvaEwyr9/WrA5K18UsyVWYrJKkf0Y7fhInfty/nS7u1wQviReEIi4CySUDACQ5YygoR4OKilq9XfjdxRDbQcwmrJc/XVstOIPDy8vxoppJ8/HVlxOmOTgNf9rALSRlLC4TUuBUgPbMhj1wh5zH0RvjrDXbuGXuahzMi96FFOqRVQ+XFOrdwi1HQv1duKWLd3/GqoflzE+veqDMRCZMQEbne3U2sBzQi0hgFYwPntDUUqh00He4C67GkSJ7tuhAcA60OiUoMkCR3OeyfY09MtSwKB2PRtFLdGCNxH6RPXDp5KDIdizP3VH10Ck68WkKlbKkRsYpIAPACDzgCCJLGHJCUxyt0FHvrYjfU1z4FQf0LtGBOyWyuFFL3k1kj42hn7FQ6UAob/f4FpEVHrsUDJIeLBBXGCNniETA0DRfaI+ebVvZP+MloLf67EVkV0M/lcjuTjs1qX5CkcUHMO3O8XvCedoHZlLyCEuiEJdCIEe8RtQbbrF1jGGzJ5y3r0Dq6w/nVXGKabytNRSWzGLvkTAUg9XFBhkbAahiToQGm4ztNqjocAV+KzgCH530ck3Tj7B1DWWJfWQsB115yNkPKQyyzCeUeKSJg2NizHY103rCcs+FvzuBby53J74FZXk2l+TIKMLdSliWu7mbpdgo5WAeCv1h64X4uxD4OxLfnC2KUB6kuUQRLoG/PSL73obRn2uNiup7FEl54aNAgWtwToLlAJJ0RJoYZoiynlG2JbyssAa3TjwsvrYBeojARVXR36168TzrvwNmmvT6w169kt7LP+J4YG/XP9LsqAMIUEYaMRJR6gwqUk5ZOmSYByRhpHK87WLXIXfqLjhfX7oAigstA3MRxWwAuGcJueAAY0flPbBrNNhelNMaiU/bQeBA1GWPcjoqXvNp4iXUCEwDlyiqBN4I/DHSOFHkkvYiUbCHJu4LcVZFi60L+OIuwCXE+U25AB1F7q6UGTdFvnMTrPWaxeI62PYy4zuclfjSicTyKu6Llf0MVvbLXZ8+o5UtR247vfbf93TtuXjtXfyOi8h2sbJ/t44HjaxGoMFxAtJKbAJbABgZGYJNLhw0nDKnYqMX9lpW40Wctic2vv6sxkZLFzDMBjYLaZPTP4zk3oESg1ehwZxGFozarkec5P65l9uK889e3IjV0LuadmVXxmAjeL4yTiRWEWEGZJC4UlhRpammGAtdXYZQoIyuFKFEEkxAV3CR/1TeO5xmQPxKgs6R1GBF4L96SY4ZcMexxFQCKm6jt0w77L400iHtsNYqvOqIMKljmFZYZUNEiWCVOyAQZCmOyEqYHuHEJ7N9b6PDDYFFB+955/hFDhPm1B/OpnFSXdosa/GwHs/Mt0V6P01zm4dl4HKpmfOqcs985wDlc2LhXzp4WFBiyCqsTQjE4xT/9/u1Va13hqg6l9Rl2cX99Zabs9X/pHWvVmqwU1eGuq/Cv0ANjMbwGTuN3dspnLk7w2dqsNChbW7WMLdgXIchjvNRLNvjNk+4vLFN2wm3XndZnXCHxjuXEy4i03rC82spGRHVdSw00WiMANcsn6/NDZ85wcgTOOqs+mjaDq60vX6yIzqVnwGBEf/ZenWtMeJ6mg/01Xj0Rz8/1PA6vqshwfqzKgdIPAbzOR3n7y6ayRTgkSd2anvXgEx9XmLdjKbMsXn+cm59//H3e+YlARs9uH///mwyvj8YeTu4P+i7++OZ+3D/XbyZ3KdX9Arfd7PMOeP6j0a3EYRkFvojNFk0UkEJRxNVSMr4dD/AUdz/s+bT+0e0Daq49ZfxAOZn6CP59JExhyQnc8376H+fzG6WjwM9eAucOH5u+8PJWsukWikKH5I1GiXAA2DsAkMOzh2AspQ4IyWdti9UPR6Nx3GeGj00k7W8Jvgv70cdseB6g6elGpmrEABHpWL0cDicgYp8CJjIvosbXdXXv/Cxej+FAVorfO9ngVGe9FOK4+phlp/mtysHHw59brJ6tGV5TjVeXvuhlRlb7/YOQNJT5ZEggN44tqDoaAoI9C0glnygarsMjZgrQVWRNP+7hc0CYzfvK9TcoEwLF9z8BFrPohsfJlYitdVuj/37/ZRMmeV9eDvuD9opUXyFCxf43O5ZGyXgDpRFo/59Nox7CIHyKXmWpyI02DcjesVUGaGHs3ezyXTv4jg3RaSu4y14BNmp27fl4HAVUXsJzuVeWsAIuvD4Xoz+ODAxICZZgT6o8I7fS2zZmDNHNup0UHHbzKUg10GKRUO9HurBl2LqD2PooXub8zl/f82PXBicjLZIaQ+ah+WeG+DsIsM0zDkyoTXbbMW2C/x91NhE57FH0ud1+xiQIybkflmMO52Ct/OK453gL4eNE0sS/h8JZxMYq5hv2Gen1oGPrbhzgcjFRDq8q7G9v+17911787Te5qnsD2euiKw639V9BBZrBmd+MKpjmtHZwFUwyCVwcLnORUiYRNgEwpXALCS5nfHvzi9UlAGwKqa5OJfXQG/xvNlRBH4YxzhcJ1HaC3JF4lF+CK2m0BS18qeB2rauTsT2LGA32EZnx70BiPm7eH8Q+zlQ1gvzB4s+jehhLIVlQSIZPEacauACSxQSinlnAbNhpwtETyXqQWIT8sK7ed24IRxFZkDfSB344gHCNtGTLFLDmc91lrm7HctJ3hxvCRZr47zXhn850Ss8pe87y15uapKIU4gSpfKTc7BinzDCgWqiCA6y0T50NwPtmtW9b17+yp8iadu+Z6NR6N2O462tQ4HVGd/rfSpTB2weSAILI/ODqpw4AroWxI8SawLzwPyqxNRFqzWMlWDdJZDJ5VpaBZyb0IKcWEGx9/vljZvqgY78bofnsHMxIcckRmBvBfwVC56nLydvO09lB+90FTdqpKeEU/BG84tWOAdzsBBIayWxDg6D+urGL/fWpvKtiVr1EmrddOZBzQVP7Ic5ZFBKktwmxVrQ1hEY2lEHussKb1UCTvLbYe22oFh2o3s/Tt/1DGDi/6fKTg0nvSeP1pUXouyqJGew7jyPP6BHs4HbAb67NGK3fXB8dtJ6bUHTrr+Q2mGSP85u+qE//bDoeFO9YbtIy016dtpYRvYZMBhCVuSAPLLj0U3MSefeq3GcVBbq4yubZ8nLX4mtEnYg9sCZH2/u15kWUbZ5i9GrRvZHtK2//v1D7/Eg2vEQltBt6GZzoo6f3WhFVPmkxeG/7U5WHfJc8yGwbdM4XknbgY9178u93VSqinauL/dtnDrguJIw6y4+7p5g30Ulr207NDe3iM/hf/3bQT+2pdHzItsl9vkoVG+cHzHREqrbk354/ePrh08rNgZ+btfJ3y3eTQZKcbB2IAc0sQNdCzZNIpaf3uJe4QzgNXLRq0AC5azRr3KvJn48eNe74mt6+N/+v+dvN5RxhwsoBcpYXxVEe3qdlTGlRbr4CytjcVVAoteqjOlFGe8bu6WMC+LUi5GLIdezm5uLMv7WlPEbOzvwnVZl3O0NjWhv5nR27WCXtfZTmk3iHmL4ihf1v8wh+GoTerALDhQBMNxwAjphAGJdN0CnvKS7wAah0CDU5oCVx2iLYo3rCOvbc8BqxbPheD+YO97gd9/rFrEu289f43DaX2RhjwqBrEcGlsnZDipxffyzAWj/3KwCoM+kyqmz+xN0W/2mo/3aSXb1uNOc9A3tWNjSIPu6LrdhtYk+ZYL5F4/fZ4W2atjR+0ju1zUJHUpdds/x2djOw1MbqqTmu0q3L/7iOk7vdUvTlPHaemTrSGbLezLJRv7l7byU7xQ1u6oRfRVHt4NmcUAHWnMKD2Hhf2Rz+nP8AyzJCQR/zjihKho7nsaiFL339L9n/VtQ2NNTqP1gJ+ch9ONo2qtqSfaQ+5hIkuDpqHxdU2Tuk8hqn+OXWHGmtCRpXp7w0zD1B9PT2eF6mg14+5S6iGDV6biNVOXizf/kQW7NPJlLXPmalxL3cPBn7kT98tB9lZW4fbSW+CRjzG+uesThdwjshkQ4cqqEIzaKeTBvOe3qJa26BnhFhmjBRa6Gp+COcuEk0gTIeO2cICQx71JdMbsIbTeBzMZOLFzcIsItu7D4VstunH0XOrDXTznQcwuIDpTxdLSsbM7YoaS8o7dUgD3SzdI8ryqnq1EdmmxXsKT3S4YHtZtCNk4r78VaUXj5bi7PbGGQ7IFrpt8dU/f88+jP5Tt+C4jWITq3/gzgYvhjcBJhJ0ezA0+Y14YlZrW7zE1UT1SOJlM7Bdt3O+oPpw+ezOxg8Zv6qpEyCTaLomQZRlx5hqzMXUd5EE6IKJLqBJVX3/x+uYdtML08n3vGvPa3Attr059RFCxx2eqFJo+JExQRjXOVBWWgxeBfyjpGdcp3og4g9cItXUCPte+vbXL9l/cfzrOcB7h2Ew6dWnfZIPjxtvpvhZSvCM4lE4zTXLDaGhdbQasskfMdWoPxtXNwvzOQb1DacDvo/TWno6yQMxNdYuzXNvTtcLrGHnXnv2SEVhojHxMB+54rtWhKOaHGqddUJH2gUqsbT6wzQgeGbDDUKotcXP9Sz3s0P7IjX2o+J0A/HzJfXC3MI+8/HL4DIvO7aj/3J6ucPcGCYhFBiYIRBJ2KLXIRvCkPKIZ7mi+UziP1b0fj33tPE/j8/Xyhs4mFqaCcCOUQ7HUuliHghGEKuFARDz5/9GnRNurxYDR9nxngp+FkIboNcth6qb2OKOHMCdIDwBJgrEM0CjgzSra4pJRdyF/jYJQvszbodAATq7BhO/gtX+Sqhnyx2gXBw7APW6eoNwqFkN/v5RQDB7uEVIrGyxQ98bEE/DImbRIJCbCcYKxBjkxwGAkd4NB5CJSE48BvCeEDu7D8Zp1crH8gP9Zy9n3428LfinNrtg2RJqcdEjQA24LEI53jJRR8OJtvRyqx7bMtdzQT2QNL15V3sXBsEJ8c9Rx9Na2X41Dd4PlohcIcvoCIzNhQ5zvePDLksLdMsJT7Wswrh06LetdPF9Wv5Rwz8vno2JFvZnFy5NC3MQyPHvzm/Wx87Nhn4/6RI69z7uTIsfMHpXJCCAS5Sr8cDjzkH92qJ5vnfwovadXRmfwU0hGVFqs3lHq9stxzHTtbf2qs/MLx/KmxFuVeLEp7lHudpFwp9eWn/9aqHV8VO3LdIhvlu9k4sxUGa82Vniey0eGs9kc2Dkdi1iMbu1ba2tfsF3AlVgGRnQiwHJeuAn+7AOqOVayJh/YpGWU1YiabUisT0s5ExIOMHOAViyYUIEAdAnfUOmRUEmCRwRhb6w2iKUe/JGXCyqMQYBHhgl3YEQo9+y58dUqCfholUb6byzNbnNehhXz9SmKx0oI7xwVKotytXm51m3+9vZDz50hiYJEpnruJJzAehgWQ5ZRv20b4j4ssa7RjlEQR4bJd2NYTf/ccSSHW26MkqtTtZDsgjCV32KXc+zsEAH/OIO2lQAQgRL6lueNhoiODf/X3WwLCb+10OjkcD655sroJUgfMTg0GL/PZNbmPb3Ns1VwZ+IdixhWW1OzrjFLNuyUI/LZ7/HdFbhH0fbsR8y3OLDRivp3MzHL0r/1J383bCtXnV2eEk0k2J4OZyheeXA64MgzYgJhEDaFa0AMXWLoxzWaMqJhjGxz3pSLGjRhluQpYHWS8HcAMrOv68O9alLPX+yEO49gOSp5YAp8R5ReSr2cO3OP4bjSu/cdF+cayjmBbpdhktJTKIJmj+ZxKiYxXEhFuYMsJtSput+I6kjvyVOp6hjumVjaI1UqFXBVllj67UulAaMmLPwM/zHVKsX+7MwvV4KW665mk2ljtcq1JAvBADHKcAIxNEmCEVDE1YMTJDLShYso5eEct091TN19QWRQUj5bfuT71tFvKSq9nN6Vm9bOWlYLCYEKTQxCzjWxLWekps/2Gy0rLWxCcyoWfp+D0I3M+t5hmiGGrwRcLNl+t1igoz3LLOKUWuZmD+eyPLnLBFQdHzjqBeCDg10VMQCkyY4SMPHq9kaQ/kNb+CDo94KQ0SpjmF4wpQZolh6I20vIYVJJyDcPtKjj9CEDPSS0YUlSlPDOFjBQaWVh5SB5cURlalfSl4LR1Wl++4LScdZey+OLp40foEXrp/ezWDn1r/Or8wRSiXOBJEuBdJ8EX0hZZxQ1SODfdjIY4HI8KphQR3r8LbXWndzOY0sErOjniWnzjcUcwpdfeK7VlpvSomVajyi6Q7pwp7ZZarGbKjpppx1GNmebxpPxCbzVTftRM+Yl7mseT8suf1UzFUTMVdcjm6Jnm8aSQURczlUfNVHYLTTVmmseTMoFczlQdNdNqVPlV78ZM8/iDeHxrpvqomVajrgo6PrbMNI8n5c1mq5mao2ZqTjz9PJ4U3opean58nOrHJ8pURYCUncpqskfaqZMNVVVbVmgAlpM9zlTVw8qb1jYnmwnQjuqKHGet6mEnqIGKAO2oschxBqsedsrO8mPyVMfZrHrYFT8+nS1a6hl1ipI6bFGkmqJ89wQZEjkSPDJNcQjYNNzzjXrGdtZaA8PljkdbPWMHZLhZz0g5eNEO0L5PJlfYKgsesaV5gVhFjRVOi05oZ61n/Gc8+AzM5shlPWPnkat6xs5D1+sZu393Vc/Yeew3Uc/YuSzxxHrGDrBzo56xsBD6uwP1jOWidNBx/r9vfw8fequmKxfH+eI4757pxXHeP9OL49yc6cVx3jfTi+O8f6YXx7llshfH+eBkL45zwWS/CceZcsecDRggMAfHWRICLq0SSHKmOY9WG9+48L/hOO+tVDqf49wBw246zsakQG3iyFif76xjgRyHT0dpFVcwL8ni5SLgl7sI2NnlvjjOJcM+heNcLkrtjjOc3pq/vP7pv7njfDzQ+9yO8/HI6eI4N2d6cZz3zfTiOO+f6cVxbs704jgfmuzFcS6Y7NfnOHf1RU9znI/3RXmLL8ooN9zmS6EeHFIeGOBLkgKSPjhDAGIG3Ojnt+GLtm/AWX3Ro5vSEB2xNyoiKkVAHGuOLDcSRao4Ny4IRnC7L9rdU7r4okVjL0ncTgPvhC9aLkp7fNHZ8P/CKWz7oxdf9Hhv5OvyRbt6eF/QF+3o4X1BX7QjZDrFFy0DPK2+aEe89AV90Y5+0ym+6PF7qo5wRU7xRY/3mvQRfsiX80U7PCZ1Bl+0zPFt9UU7e0wn+aInBE3JManGk3zRExxneox7d5IvWgbTWnzR1pt75RdFN1Hb4r7ontWsoTapibRCUqQDyx1AtEZORo+ix0xrEZXn2x7erpt7ntsQseVIEQGOoiYKOQ2T1c4EwRN2iSwyh6039/Lrz0LAT9qIGDe5y5Yg4N86g4T0FOvoqJfzZijzHonz5hA7iREbJGaAc7V04CJr5eBX3CMiIqWEOU4krW8TzrvothLbiarLl7z7fPY8ZHH28zkLqv6MXXwL23HuRtW7fSCGsXWOIEllQtx58E7ykyMmOeKtlIbG1qL3zBB77Mp3x1w7/4ZO6/R2Ws3TKhHdfbLVkOh7a7O4yFbZqNLT4k5oKbmB4/EKtLbnSBswV1LqEKTn3LHWWGSWrT0w6CJbxaNKT6vcxrbIVsP0XmTr7LK11X20fDdXHWPnx1V1DSnCgl9r99GNle7Z/++Kuo+Wt1NpDZai+R8s+q0gfIXn/5Oq/tNFmmSzVdZ5umhI72RgycAKos2lRwmYxQtErKcxYBc8tkd10SgifPrWLHHxJbh8QpbzMweXj48ufOZCpxNCtp+70On4Pf3chU7HB8LEEQb6lOCyOdpAy5ZMfMKeuKQ4siq/5Ze7uFrCc7AmMCE16KuGr7KZiW8/5jUFWG6Wzn+dWlEsA6WIaawRp4Yghym4zkQSgpVzicrLderLder2oZdM/OI6dbEoHYmg1u9aL+BUdtAuUOoCpXbP9AKl9s/0AqWaM/1UUEp6IxkH1URxys8iE42c5wZ5RV1ITlpMGg8kb0Cp9hLWs0Kpoy/YMUqD90YgrfLr58zDAjmTKDLLvNPcOv1JOtN0Hvk3LWq8XLArGXgnoFS5KB0JpeBoLwjqgqAOz/SCoPbP9IKgmjP9VAgqROqyj4l8ILlfF6HIpMBREFwJErhVfn8wqn3zzoqgjr4W4oKPxsOygmPwaRfBADjpELjPxjCqjJD2ci3kci2kfegFQc0RVLkoHYug6jsjdx9FdcUmX653QVeL/+Wa/nW1+KegqOP39JgmSqegqOMx9DEdlE5BUcc/tr2jfdKiuKL8nZltlbN4dwatnjdrzOTMdRRJEyGpIigGS/KjIR5pGQISQSZsjWXCq6PqKIoIF+7CVhXx3dSvFy91c6YXL3XfTC9e6v6Zfv1eqgJkGZyniKpcjG81RiYGQJ6U86S4xto1XjXd8FLbb86tKcByY3P2kgmurBMW/G7p80tj3ljkrJJIERmVodh55y4lE5eSifahFy91cbmgWJTKwdJaK/oLYLoApt0zvQCm/TO9AKbmTD8VYPIe04iDRZQlDqpJBuRotEgmJ7Fmwia/v9tTO/OfFTAd33k42qgkcUjz5ODTXCJrbUSGGR+ZM8oEcSmMuBRGtA+9AKZF5+FiUSoATJstiC9g6QKWds/0Apb2z/QClpoz/WRVpAFjQy1F1lGLuEgUaRNC7nmXrIlcmwNgqZ2lzgqWjq6BwFJQ7mxCDiuCeMAatLDXSBiFqZbGG0ovNRCXGoj2oRewNAdL5aJUApY2emTeTbB0KXXYnOml1GHfTC+lDvtnWpc6vHkfxzejydROr+P0dtQfTh88mdnB4jf1o8vEOIVB0chKBRCWe+RQjiwxSggqkyN8G5TcWh97z2ZDXynoJ/1hf/iuZ8fR9lDP2XFvMJqBtr8/iP3JbBx7of6B1Ww2otuAR5IngiLplcj18gK5KByyiTLqpaTULDRdtLmWq7eYf+9NvLmN42yjYrPLmuNcM+IsSsaBu6mTQlrRiGDBgVusiQq8rpJ4PAJTVUa3tYCkwyq29PVqW5YTQPOV3luc72JN1Jqk80VuryV8JRpYk4wUEe0YGAz4SIoFBSSYpkQ4wUhaCVujhEfGgIXxAmPCQi6iPa6ApIhw113Y2XfjPDvxlVmuDn05d1quwr6uZ7BcHVrIfmE3n5Zb892Wq6M9ON5yUVoMLXdYrpaXA21UlHGCWAwccZp7RPDEECEAORlW2h94raEdYhyl4s9e8BA0TTgy8IZZZICjJUcmEIdkYEJ7FjRJ6lLwcCl4aB96cUnnxr1clI4w7rsrHy5Wfv+oi5UvmOnFyhuTsJI8IOK9zP3xwMejMSFlrYwmWY6132/lW1nyrFb+6Cy98sFhwh1SisCniVfgv5KEkmNCeAvzsv6Spb9k6duHXqz83MqXi1IXK79M11+M+8W4757pxbjvn2mbcQ/JO86JQdTk5x5o8MiB645EYk5yj7H327dlt4x7a+z9rMb96Kyyos54zBnSPr83gp1HhuRH47BL1GNvGd7Tm+iSVd733UtWufj734RxLxalTsZ9Pb18Nw385yvFO8Vsft5SvFOgyOc18Kfs6ectxTsFilTjO+bBj88un3L6n7cUj+jjQZPc93hFuX5aasO1zPDetXx3zPMwd+rxirWV7t3+74oeryhKxhcbnnnC/lOlx7VyLihlEM51ETw3obFJRmQBTTMScTL+uHcqigh33YW7nh7/fKa3g0r6wr41K38Ldqfp7ap8T/Ct+fHKd8cbkvUjakFaoW1AMkqFuGce6SAN8hLLQDjDlm9fBNnyWFuXvyYC5Srn7ElnxxUFSYv5LjB8GoQbGUsZslg6qwn32uzpBXdJOu/77iXpXPz9b8FjLRelI0zmnU86X2zn5kwvtpPj6LjUDElGJEBIzAE9BoOEMixizznzjXLdTdvZun1ntZ1Hp3KJN9J6ypHxCRbIjUNGE42Us9QHSbSw+pLKvaRy24debOfiseJiUepiO+94KvdiMjdnejGZinHuZdSIG5xNpsTAnOBuWiFxYtwKSrbDfFsms/X1lrOazKMTpN7hpC1IX5JB5If+ArJWWsRYsNYyTGna09TtkiDd991LgrT4+9+CySwXpU4m8+4nSLsm8443m6cYI3JEiuyEBOkJBv7zmk1WdlN0j9l8HYdgTYBZHzweDUbjShii1Zq47GZmOeCBSzBpASNJhTbZbmLfKBvevBr6bDQKvdtxvLXjWqvkS6L3euuGk4rim8PLOcKvwjLFdRSBH8YxDtdJlN60XZF4lPexppA38FUc3WZFElN/2M9rrcNXLFDmrUMsl1SCc+4QqBOCfAIsQjCPzmy/q1myhb36a721r61taf2X9x/O93rfcl7Mblwc90ZpQfGxHfjZoP7S8zh9PwrdNEyD4Mfb6r//m3n7Cud7oACFCOAhJnmL0gEy88E5oTnfj8FoNO7lJWWK48loeP+G/m+3uTUoZfKvKmK9jzf0fk23nikrZYhnY1sf1Gsb+nY4XWOGigOESNppHFA0GYJq5pDLNXoJ1L0UBEvJtjvLd+CADXNSzmwN9lnSENYL7jhDJN8FhOlGZBkxKCSjjSQuMLKo86tmOZofUGWXuhukBrucEtCB7fqjP/3Q+zn+EQenULqejVNeXB55/+HwHRB5Bqc8ytn1yRKvfyQYVKCIHEUM/+ISW+Sitsg7J7inxCY5149vR+Pfe08TgKt+HPomBv9IBeVEKIcUsxZxTzAyGDx3rIjnzkWfKKtJPR6Mpu+z/vlpOFkIaoMctl5qryNKGDOYmQfNLYJEASCGjylKhucZtof9ce/XOBj5vHHbdApBVWWMZoNp/3bQB48kC0D1sspkWxtKTwUWud7MYwzTkhI5KzgCTaBggZGq5jOaJbJQf61FG7610+nksDKsYHCc9N8N5/xzqiZcPD0zJ/fxbVYshFwxY0AcNVXC7M1jVvNu0YBvuyu/FbmFxnu7ofCKjWhD4eXRZXXN66N/7U/6bhDXuKVWl1RY47BAOnBQl6AhkU4pIB9oCMzGSOL2JcMOLLKhLsu5scFfX0pdNgS0HC2uji3eDmAG1g06fnxNxHu9H+Iwju3g4LHXDhf6ZQKqfebAt4zvRuPa+Vo0Klr2KdpWF2AgMVbJ5YYkBPEEnpFhcEqRUmwoJcrxxuX0El7IH+5VX71jKmOD2FxhAGjCTDJOiaSq3fX53AqjA6El5/0Mpz/XF8V4eye8anBOzS7YKqMq/kgU5JlxZDVgLktNvrQQNRVHWZcVu2yoj3LuXEy3t9Hv/Y6pki+oCGq23wg/PXg5mwZgX4AnddrTGIKdAUDEPEAtHRNyTGKkYhTwVyz441TBrzE7wnZbAVzPbkrN4XyiFZBaynwHL359PEjsn5tOCbs/QetWOrfRUe3x6ANk1zVCRbpWCqfM9nUOJVXETqWUf/H4fY5X1lqnCol8JPffjzPlQiTaPselImnWac6rQRZ/cT2vWZUsBpKSBEAAAIQTR5DDAKIB2JvAvNFesWN4bjmB/KE1pusggXlvJtlrelnV6O70AZjzoPgUQwzbnPsINouMRkF55oQVSi1cioNO2EcXueCKx9xOVCAeSEA2YoKMBzQrZOTR6w3P8oAv1uGh1iWMbtAob3S6QwGfoP5+sJPzEPpxNM1WFra+ndzHRGArwH4hY/IzI8xKsGo+K0KsOFNakoTrVf40TP3BtIUduliGabQ3e6bURRSn7/esrrhFHZURu4BRBDOAeORgc5MFE8+od9RqIvl2HrtIEL+5hnSPR0NYzXzXlNQ2kQjuTeYZrhJBVoDdpFjTpDBxGm9Xzj0c/Gk/THovc0+/iR/HaUvqaG2zsLdJYFiUwtGCltEgyNQSFIISCjSo8I17oTtSGB0CDauIa8utjvIZLdf9cvgypQIJWa27g6Hbdaujg9+261bH/tPZnO/mrY6Hf1iAO64/AN28b8+/a9zqyAK1rmHmqC0b2Gxfa5YLyTEPzJ0oBZTGLbjxySiEhYRdx9gGtb314GTA7NYJH2Q5YZQwHDhZeAV2OTGDtHYGSUNiokED6HeHgHIH6diW47zi+0//ArXdB3za7iOu/LkVCDmTg7gDeXXxxxZwsOkmroNCwJqYHo4KrRNc7MoygNqg2iWcuxcPdhDAhVYELTq+gd/FeRx22o3Mug7eRemKFuX7sgpbxFt3kemgCZdh2/+egT0LTXLFgkuIp8SBQWI2V4oZzZELWiCfJCdG00j0tq2Yd309KLnr6W6qrGAh5YseANg04QBqtAT8JqkX0SXs8EVw24lcBPciuFuCawAZE2UYMorpbHEN+KgxAPahjkUajefbD5b+R38KgjE8KLlrguutkNwADvZeg8V1imRvBNxhbViw2uUs40Vw24lcBPdvJbj1UcAm/BEr9/Ph4N1o3J++v3nw03DSD/O6ABqkY/n+IwdfpUp0ucgCwoYDTMYhebYtuW8evn5VMtl8lItPHprRy9l0OSUSjApaW4S1AQeV4KxMwFILZ2miylPaSM8ePaXnOe7Rt4MHL0bP7WQyrzeiTEUJcF7QfC8U5y2RHgkFfrfn0QeyXSzz+BWmvccwiadveq8ePtmXHpkrk1/j+MPr0ezd+8Mx1OrHhnEyqZkthxlKhLMKK9hB7zWojiwGPisNiv7j/ttayovfH1gQeugmo/FtRekfnd5Quh4N7LgxvKydQmb3OkW7QWD97OqKSZq88R78aw4anSspkGM2R+E4SxFrYjXeOjSC8c1N78UoL+7PmON7PT8aVh5tL2XdeG85hfmhPY+hP7u5vhmNpnvPrXFoBB8Mli/2uu9/z8PgrPIx0StW5KTX2i7MFvHOnGlD/1FRYGUtNiojA3ohD/793f0blgdrVpxRX+RNqmhU7+O/3//9XZ5Am5AxAArRSBByJnI1vAXsADgBBcD4VIGPjhtPnL8YDcdx8ltltn5blZ00FnfyedErranJD09Qo4jZ15fsrguZOlXIKhs6nvllNpwRLJNLERmpcqv2IJEj3IOgschpDnfb7YObA43Qt87mMItfp7k5jeOLpFYVkcvMaLEe/9l+iHUtcQc9Ug+ixcz8/WoQa+ovCbCTkugQC56B68sdspxTBNYZKJMIGmQ7uPwDJj3CQIW9+3A7md303MiOw46dW8snHpSE5YhN/YUJLWDEHfoLVF+B4tunvzQug2o79Rdgh6LR7frrLghx+fs7JZbSmcQDYxyRJDKHa4Vs8Arh3FXdecF0IzD9nOAerazl0kA6gKC/95ydxCqj8qcdDO41NO9hgNOEN5gVmKsdnEauGC1htXZOI5ofbykNOYelbGhbnzCLuXjSk5i9VXB5LTMYUZOsJCG/ZbN9EeTR4kzewpm06tqza9sitvp+XdvuXLDjjAZCBMIqd/fnJgEZzVDEPiZmVEyqdcG1nWld8ZdY8LZ5KbJJ36+bl7XKgPXNWlQHgC8kLNgYFITPKXFJkAE7DMaDcMaNcVI39uvNw1coA7EesN/7EHr/1uMcg5K/11j9Yq0GUxe5Iwg7DNNOSiDjhUYmgZlzjlOzvA0/b0XViAisT36ytokscaoATYCFQ1wEmL5wEkmT82NMSrHowbMgXN0dOkwYe0mE0hhJTKoeVx4ZHRJKNHjDsFLc2k3CP4xHs2GoWpVZPz1A3kZtmGAKeQa7wl0OfcFWI2W4IIRykWxs3RC3nzZJ0QbJAYIQ4CkeLIhAsgFUgIqRB0Gck617coB2siBBTkqUJJ73PIIZM4SlVoJIqYilizT+nOYrO57WJWLrJI8RpSrqdP3ehixGJxJ7NOsPKjr76HUoEbjuT/fNbb0+ZxnFWO1vHTegQgsjOHI41wfkNw5cgHMDu2REAF6mjecN8qU9ignpod6z2WBwPf4DHIkp/O7t+9EgLteIqh/s/fjkyTx4uJJcgWvJXRPWFDURgRrEOAaELgwoJqUoEsaDasVShEWEs1aYu3buI5dcRJs4sLXKVYw2Is0YzjlsD1yieFpc4qjMzE4awRGBE4iGBJkDXR7ym35GIGoDjNc234Guld3r0Sj1Hsf+4PjdL9ckq9zRXHx2i8wKC6ztbfBSUNhAlHjuch2CRk4KgyKLYA2kDjbig3sbQSdTTh2CnQSj7iMYdSzyOxiwY1o7yTA7tLcAB3QI4HdRkmwu+8yX4oRDgXqNUwK7lPj59lYwUKegh0KuAOIG9J6VwNmCJJnLWSNuVL6ci7NzjcLa/jNJGREscyTNnYOBmwyIHcJGs/xcQOLqMG+XE2nf/yIanffftR6BtIThfKkqCAqM57RFDvQKcLtiNjvgnu9qQHV25eIYEyo6hyLPdWBcOTAgDDgDlI3wYPU8n+uFZ/2/Yui97Q/D6M/de1hOq6ovzJ7NPnIpKGwVCQDIQk5C4QAiwcEmC8m8DUJKPxerJ62sUT6lHwYZQbVTAnAAH06gGkD5IG4BHGjsOAraEMm9sWZhxV/+EcfvweSfZVrXv38YVKHME+m8mblZ9kWf2Dm9J6ObeALR73cT7ac0m8Rdqy6Ui3KwtEPtu72q/yvh+mJE18peXYpO93N9B0qHub4LtNzH9R3olHN9B2jZleuvp8CpdhwmPw1TTk5USfeGoxxTzI1kBCCRXMaZPM1l0BwcHK4xze/gye2y8A68smvJC49g6RC057/zj4K/HJbyNa/76wLIF7uwOZdlJWBjQ8ph76YnDI4ZqsBC5RMfKB46S+QgUEmSFgpsee6/bME+gHkyCI4HYyJtdh0akQOlnDMyMESFAMDHY7b9DhxaQbGllmquSSMwzSWJmOKEpPXwJZxddh4oihEApwb9SA1rBqbLGNCCO2BkvpIgKUwo5jpirD38i1GKA2BYvN0CsMMZ7WLAhQv9bC0515EBW4+4GwN2qh94FcfT2dhVmrza5kqWWtNXB4cfIUx1AXwLpZ3SVO7/NaUpo+Z2YTq3NAHrG07BlGoNaIvnxjWOAMtHqaKk3oeIXUOaMNUyBvDVIwdnhscMGxQARgARPESvSXKsIU1d5ZZVEVyQBO9BO1saI+LaB2SS5+ATY8alsI5pvi6CvIMIgi6PRFiDdAr5QUWewOeVsH6RssMGf4C3Q/kdDnafCL6t4v17T+yTi2CHvthfpQgWhU9aRDA7nQjcObv7lM4sgiISCpwjEKGKIU4U8KEGhBFN4CoGQgKPDREskqZGKLxMMFT03slgsnXJt8VgQppYhSTTzBjqmI3bUfEO271PMPLGHysYrcfVPIq9gtHhWsfXKRjFQbhNwYCNRweww5kFo2s1ATkGtHURDEe9FSxymBBwOoAwwGtGR0Q1QDYwBjSq7Shph+3e5zWcANo+pddQHott8tIBI3hmXiqvEFnjpaJBR/JSbi0kGfEo2rx1WgNfMFCdMRFjSdCJye2Gph22ex8vnYA+PiUvFcXkW3hpHiDeU2p2Tl4qUjFHlUYda7C5ScIlMNM6v6+QwM+11NiMSmN0mGSMsM1L5du9j5cObPyX4qXyHMUmL/0wHoYD4Ywz85IxSWsqCBJVGXlu1OicBp+eRi95UuDxNPXSp7RxJDINDiAGD0cA+FOgkpyJAWEedKCYpBS268c7bPcuXqpLB+aVA3sM3efwir4x8Fd25NgnxQyLCKwah+MD1WQlcUiAc8yA0Qy2n/LI99ijy5Fv0zjTkWuFHfeC5mhKRrImIo2NAmChlYuKeR8b8e8zHvkeP+9y5Ns0znTkliY4WACcWHtQ7Inj3K0logCwUzohJZcNr74827Y33FUl4NpX3HrkuzMVxYnqZmDnyUEv6qz+a8ApRtgzajUImfMWmRABpUkscJQeW9f0Xz9lYIc4UOn5kb6gGOBEmvuh4GzgBWylUprTxkXTDtu9jwUObPw+qe/U9OYi9duKnoCXYaIBY06zm4kZAubKjW4tuJy5aWZoBLlPk/oqyZ3P+8Biu0l9eUFIU+pzsvzHaEMLE36J/GSjlLs0aABrhkNAQucOw0oBbSAJm+K4ItYR5rf7UHfYuU8kwK9Hg8Evt0XXEv5WWcNCnW11klHmvm8UzDYLHDmSFFKJUoBskWG7Ha49UYAX5SCH1rpXgMsWR20KVDOCsLIEtJME7RQlRp6QYIE9wfVoeB6nLW5eTrKoJskVKjvX2U07lc9pByZZTGVe19J6j+As2inftYPJYCStA+1EvEIOGAxhK1XUBHBBYEdrp+S8piIgnASb541M4kgH8BoiVlSJRhjqvKc538LGiZ6BVW0M+TIEQ5TlFooYdk9HJxCj8H+gQ51h2yGlExe3jNdW8Hlv1uWLVAwVl0M147WfF4fLHBHz2ANmzYn+ANPVLAIspwRgOHXWBH4sz2MGe2ABWjFpAB7bEJB12b+iudwo22rZsMjnKSQ7wSKfkS02r+GWbPT2NVzRo+LmpvfnaLTr+m2TJY5uI4CpKOg08t3Oa7hFjfW/a70cKXHZO4Hf7byGK9lduIZb/LbAJ7qGu1MeN9gvcskioQwxQrNtA1fVEaeQ1ACSaeJG0e2LFh10w+JTq1LTXZ0ZyqucVu1XPtz2PdA9hE+/O/0mek5YKi4FVYSL1i5F3/0NOjMc5iamLHYZzYBx93CS3oHfZDGKALmxME4l09Ds5b5fOzfVGb3ietXlx3mvP7zabMjyeHHf/NmehixHXDP/sg1ZyJVZ/bMn5burIcvG2FYe/MSa9O7zPo0yWq4pAigCWpFFjywmGDEVsdcyBEIbTmcRy3bQpOVZ9oYmfWzHt3Hae2VbEMUZNGluJKVy40tjQJu2ScNXoElPbiRVwE3UgV+pcpfAYICbtEXAQwTFELVILimZGq5TeYr7gCYtL3Betbb66QXg3pn3o4OBopNbw1BR8BLmTkwqDVGHFWG7JiVaFIHSFk0q1zXpPjV8hzWpKeo6chLvG0uSZAAGBAcAwQVxyLFgkQhOYRuoto2XA8tYtoT3y+v0lx/XwPuPX754/Prpm6e9H9+C2kqPBqFZ4LPi/ZI+fPMR52tWQ0pgxB4UQXmpS7Wb9zVe/tM6k7vN+58BRSRGXQyYImvz40qeMeQiEQhgQi4y4sq6Rsa5iGVLeL/o5siW3r9Pgft/qPqBHYgsfMUtwZTmRczXwvtVg9svzftlbzK38j7/9LxPDHHKy4gMIYCGBfiElpiAuAKrnR8ecqGBoMsvOx3g/fIbJasmZfn6RN1tYR4s/GTQGfhmHbgAiG6ps9zmfS6uaAHk2cv7lB3tPXJj1se2iuHfXu9LYrVyhiDveS4usxj0vs8VpdwLFXhSqhGHK2LZFt4/PCOBSQr56kWyLFuiFJBOWiPidPTG2GgaTYk7FGwfM6PElHQG5pGoUlk/5LqMfLU3ROc1tprERuaz/DrCAf1QXnS8/Lj8jNElUdIR/BJd+mr1g5UmKB1BIciM8SQWoBpSzAlS8I8MlyCS27xfxLItvF8nUJcxpuv+ze0g/jCw/9Mfvrv+MJnGm3vFqfHNaW2QKspe0auyi7cw4hc0f6+8evh1wR9F6G91vBWD/WD7w2bf/aL3utYO+s3YDic3/WknF0AlzDwcWxL5WmjucJDvo6DkLfEOR6dNwxSUlygcdAFK6y9XzZaxnkOhyT4UdCYYVBB/aYFBhf7np4BBoryl8N9bzQnJAoCfhFzS+WnymAGEzxUjUluLQ070N12AApZt4f1DfejK25Ce1OxUMpLb7iJrcC44JRSB3vbIgmq3IRHJCnr8WccdYBrQEyQX27gE4x32CGPQ99Z6t3z2tL3HnHDO++gzjqQhV76CN0XgIIjlzMaQeOKiuMdco+6jfJn7+uU8+AUB3tGbIeDvzlv9ogHT+JQDMERWnXYt7KXByGMiQtIpCNbs8HH3+uVEC94BIF4SZX52THGw/8ARkVObfAgwsUa/nPIzuvTLaR3+KSpfd6X7ytl0T+HE7hr/k401GFzMwbmimDGmd8cr5sPuerrvc4R9fVReSYM8lRScbeORDjiX1KSogzY08MbdsqLTP9rZBkFXimuBAqgExCP8yliB85WWxD0oENxobnZSOrsgJZp7iwcKvnvSufcQBjsvvUa5fMQSEaNg292OT0qJNvVpsYXd06GqMl+Ub7Hkme3X5+tQRXR+ljolREDYs7OSv6QUIAbLs9tpZUyftUOVV8mnfMnDBctBkvLj9QyYRjETMUsRnOKGo1x+sJcOVa3DP9t1j82iL8dMoJoghnXKVTcOOSMMwiTlK7aGO924q3VKrrjAhREKa2I0EpTke78KmFuCY2IBSxluk1aN9yTOksFbBwblUrkPGOxkppOBAbtSIJ6girnkufnKBRjsBQYhRYexAQ/Y5weKqUHae4yCBpWlnchGutGmpOT0j4/CJxkZFRQxRmBGOfXgQv6t4J4LlYzzDf4+JUvXvNZY4qQe7FJXu5FCfko38qgudSxRRpSUgFEyZMlqwFkMy4OtS4CjUvDh2MvMAHoc6DuGEpc5w5ofEcExc1M+HjCbZkeWqXi7L13qWod/GePIOU+SaIcIU7n7hM0JgMoo5bw6QGJwzc6ZVNz57GIJOx80RTutxMmmSF5xgikDI0s5IXpfTPdiij6CxTaiehks5ThrdfHUiBx2zVepBQa70lAe5cqse2y2/MGlw7HZLd2wFpv1zmufACLmPrWgMiXIQ2IMBaIsge9Tg9XB2KzkVjkPi49ZlHh2qy0gU4R9kC74BOr44Ns2RTSOjs2WL3Nv96/KqiqxwcxnNqpHdf+KCpQfNyoXM2jgXYuRAcACgwBe5Xd8lODHGlXwOTB1SeRrK/mReAqOhXMOCekSscJZ32wFVb7dl+5frcO/jFGlVDkSmUUpZKNKvUaa5ngdhz/Q2GnLtiXlpEz8zgfDS9j50D2PT+TfkSsqBKbGMIWZ0vtKvu66Uf0M9zyszR1MrUAi5cAv/BY5DY5SAv8NXH8pDG7UPJYrs0L/ruli2cRZUBjhlINohjpkhU6IJnDXIoB+I5uVVsU27tLdrnX4l1FpkWswQVyDW5gy5ucEOSmBq4xI1FLmtfzkKk0TzJnAFlVvK3GccwfVywKGg75VgbGCq2ufyE9gV1wIIsAh4iK/wnlRaXv9BK+8VVaD15kLR0NyyOTGh8kKroNW4BM0lEfR6ZcGiMo10Q4sW0eIlokazT9lgOgoLFu+V0dgWSI17BpF0Qeam2X5XGKL4RSpVIkma9WnVPyXHpefV/HDaSosokLMsdx9yIf8ohLwU/BOY+6w8g30cYriL0DXPFhGeW7/k7GNz225A9FIKRwCWCIZU+Pu3ynKo+DBv/KXl0+pAQO3QkoXBZJBW1gEdkgzBw6GU0qkDPkW2e3DD/6V0yp68E8SxXkO8ef338FZxfnFw5QQU8FbInhQcvFkdmsEpHxKh5651NHw3N4NecPB3eY2IqM9RzoqrTnBhJp5bqvgmcvyae1/5rKcTodnLouIHvXMZWF1d3CBySQiUkI7EEbic1mYRR7npI013JDtNOIGqQe//Bu+Igb3rn/84TH8Uq7KYFecT8ox0d2v7m5ikWLZ2d15F1AIbBDe+Gdups6MRY7qvBtdbuwCPKmYA0cRjD+yGHgl+WiJBJ0smDgWiwjqsrvJERMRTEFux2kjNShgLMEjFY42U5/l233pvNs6/MtgERMUx+AdIHA4c9Nk+FVVnxGFUEk4JUnj5sFJpd8742ol7HwwWbXzJtbJTii+ElRSownNPT6JbGOQr8AJ/QzJKqWsi8BEKPecAdOlcX4m1IPpCk6Av5KMatQFlSuzAie0HKbsb77cYgDOrPyx9fnhOomwrhoeJ4F0sBTZDG6Z1tI4c2y7R25YAJQMQqpyA2ZHc8DcE+Swy49lE7wL0hfv3qUBc+vwz1WGXsQ8B7XmzqjaebQmy3licAaZ1G23ZC9asw7/wHHlG9aU5zdLspfvDOZIcMOtCuDvNkW1XHUUaM1yP+pwU+id3seZ9WaRh9TQmxWDjIDHptdxejvqD6cPnszsYPGbOupATLKJWORCfvE6GDBgMhKUInc8RixT48mO69s8yWezYa2AUG8G0039IWi3OVNW3+yR75fbUDqbXGzIYiAApHOgSAmJjCD5bcYYQ+AKTmc7BrI1myf9Yd44O44WZuOAvwej2fBdvD+I/clsHHuh/oH1ea4f10cWYckkQ3uf8675ViAwigN8T3NtpKTULCw6eHiZ1GIFvTfxJsc5pvkz1/59DDOQjgVdB3aeEWdRMvlZe51fFVc0Ik1M4GD/iVp0M308Gg0K6Zbuq2O543EEqMtodcq5lSpwvkkyvw8UWZIND3tzX5+NRqF3O463dlzr0WqHv51dXEXmaliFKeHg4yEvTULcgN4x+UUeIj1PGnCxC9uMWHPebzmp+NtTO5n+VgXQmh3CV7vU8gO7VYM7wQXcGfbBPjJGcvFdMLk8XYDfy3xCiUeacp2VWRzR4sPdNdrL2XTSD7H3KAff7fhDdeu5X03jpfs/0U+7kfu1H//szWMz09E8pt9Rx763YV6vNB2PBkes6dkYhvTg1OHE/4DFjY+g8Xw2mPZvB/0Ke3UY92J24+CDo9T7FbBT38eqEkJcUU71vWUf7QzkpWaMEgAjgi2wCIz/r3v/vPevamz8q0cWPdu2xwMGkDuKNrbH0+3x6krk1jstwxvjWcv47el/3zKeV+N3CK/TwYvkJbI23w+TiiNLqEeYBemowRSg2h7hvR7Npu9bpPeuCG+0NEoPWkkS8HM4EVUqnYBLqYnwnEeL5UV4mxTunPAuZa7m+xwZwLkGgOhNR6VNeNfGt8ndzvHrwkvUYQL7hHcxfnsB3+8Z3yq8XpngjXdIWQO+Qcp3xBNAwGSikIx7LMk2NF8X3rfx7lteb6mMyWNEE4kALnRExkQKv/UCoBgDLBMuwtukcPeEt9VmNa7d7hbegzZz93i6Gl/3KV5rGLPLfrcJb8v4pgEull4iok80JAQeRy7xcix79h4ZKbHgwhrbKPH6j/4U0PjwIHC+K9IbJYBmoynyLAcvfMjhwuoCu5eBe4cNwxfpbVK4c9K7hjsll/p43LwYfyxuXtnQnQQO4ubl+N3IuVh4lQHZZYCWtc6NUX0MyCgekaAc00gstWqv8L4YjduA810RXmoEpoFLFFXCuRIpP66caO4DBS4DpaAJ40V4mxTupPDWPL+Ugp3weZ/wbo4vEz66gbvXcmV0N6lW07tvfBNIF8swBm+XCm2RsDlSjF2sX6d0ghGsVOCBbF+b3pDhPfj5rsiw0Z5FlpurKm3yu1AAnzEBoCE0xdGKXFl6keEmhTsnw3iP6doHX9fg8wHTuXs8XYffe0337vGsOb4tZrVz/Ep45ym8f42Gcf5KXwghYgPmyea6aJdym5H8JouS2gUhk9hOjF3fIjuFHe1df5gg3Hs2GCOa49toMy/z46uBv5kiPxrH3r9eHJmgOvb0F5dEf6y7E9e710V8RoPZTU6Tso4D67uyD3Oq4uMN7Tg4n0rOHGc9AFL3R6zV0MPBu9G4P31/cwS1hVo5E7mlUsqb+/S/Z/3bmzic9n7uT6arjEnylMVkEMM2X853DhkDPosKmnlluZOLi/EVyYf9Max5kO+5AJqrSFWJORsZSSSgUL2VgpVD2kWCAEwRLWVyYGS2qDz9672dTbbokEgo51YhH1hCXEoDYDPnhZglKTHt0qLwf0nnxSgco8Gr8a/jdDYenkLm1bh/k/X/Iut7sgquTx0U4eIEM6kByKj7sO9jHY1F9KPabn2Wee/9XLcv/TQAUe8Pq7KI5/b2iLlm43q76xJMDMIG4Fmic329DSr3WCWIGhVdjFjzMGe9tazmfPCLUVlxCwz+ZQJKI8RclwFc9/PIhkml6jP/1cV/wToSIkUid0jhKT/FzLVHOmHQ/D5x33ict+LdgkrNtQRsuaCtpP0f3Wp4ZtPlwHmRxTCuPY5ePIG1cixJkvLR5ufHQMtwR5E1FpQO6Kj8OGZUi6zr8s5AscG8Hs3GwFNL9Fb0TFFzpZ0O8I0dv4OBy28WvWnV622dSt7c/IusQ+91U+nrDxR44G8Kjq90+YGC/Hhm7rqa3QXGhYqAqY/Y2soz+fHXh49B2m9uQTMMd8y33HisldwmE0RSMl/QCQgmCB+2RuR3KyRVRMa4uN13lvle96uLBEsgxj1VMcr8dnQQuRCFIUuCgSk7J20gljX7vZXzYqVCAZjk/64b6+vZ7e3gA+iNtVqFlnK1uRauaxyexEn/3XA+vNI768UOPw1vZ9Pc3uj9KPscpOyFno4f+fi48qrJVenzXx1o50qrOI5VpVyIg6mtvtV1sxaFJp02q+wtsq4fOW6zymjv3qzc014XPBN9+GB+BPMcctv517kOKDefRz/Sl7l9vO2Pl586y7IOfqorHFzWGlXSPnfIj8Ld89qiLTr1EgADHSD4Hdre4LxccFb+XHFepyjJblqwbZXTdH/ScbMWBJ/3h/2b2c2KInBZvQMbjhV8AHX2rlq/cdYJL4Brt8PZYsmTDqeN1tGHsyD43P71yQ6n9RtnnfDa4XQgN9/IpX/4BAzouO9mlX/yFJRfflQjVo9yVJfv5pwBEPpTfme5yPo7Lw68T7v2nYfej2bgtSc4sycx9D0wRsiYM1SnCF+ur0pmqnE2HdvB0vLtCVjto7R0BK+B2jS++wCk7Ww6mvT/p+1RlcOkf4YD3VlrWa+r2sva7i0+dQgMt37qR/Awi76VkV0+vwz4HizjI0tcGihx0iSBRO7czL3y4J1gAPKOcMJF9FZuF3nWZiTjx61wy5YhPwqXLgr680eKS3vL3drOBdx0RwH3WrDSUPA6nOYIM5k7VNHcsdMSlAzBzjimTKMx3vUtmmcbqnAlq8KVpApXPlqEKIc5i3iJUZYN/jZilDI3dcxVyIKm3NBfWuREyo0cg9DOR5CZdDhGCQ5u4BY84vzEYU5f5+7WSYPcEZss1TYuGkfuj1FSDszrsUI0qap8VCJjpUeCOMpEEA4vulXsjFF+DFrAl2zOMZscHzAOWStVbjDBqBEgGm49VnqJUV5ilMtOzioCj4D25ox5YP/okPbEIJOS1JR7p8hniVEKkq8CBIdUSDAPymw2KgwxCtLombNKbBdhVrxb9mj4shijWNA+UYyyfAJr99C8c9EHgZjJLwGIfBUrRo1A9eQetN5EnDYDU+V28nwxyvID/EQxynKVvt7hyWCYmEPeUNiolF90zZeWMFYaMxsdtv7Yrd2K+eUtSt5JOEqUSA5QE17diXKIkEQSILRIyfwqUWUdSHON5QZntUYAWtpSLBDOjSY4xgRZkHokgHuUdVoHJo9YY2lck+pErRYc6ZB7GHGpc1gViLEAfO2jSazx8F35Jn/ZuGbrEw+nfORbjWt23KxLXPNzxjXJVdnxHIprwkF0onOJa17imqVTu8Q1L3HNvd+5xDW7fupccU2jAZAC/gfgDBCai0iQiQn+JaoXm7A0cjsw1xrX3PLojsLeG3HNqh7AWGZEQliBs8V1boCkU0RMAkGusQuGrwHK1YxyL7gODcu2Rq86Avz3rMIRp5FbSMYox21QdqI3KX+kHpC9YA5JzXOTkXzXgBqGkqIh5ft/yZqdy8wvHnZ4Ye/QMmk3r67DMmlxlLo8sHF0Awr6dTegaETXwTeLHDuQWpYdaIqRjsah6Ax4x1Z5IbcrUK5v0bz9SWtwfZLvtl+C62WDv43gOvbeKpobCYto8m1jhiz2DjGLg1UxKR23S3d3BNdZkCxabXPLJuD7KBhyoMcQUU5aYr1QyZcE1zln1uVHcq3LOTehMdBRQDa/QKhIxMuHBncH1xnGFDv4MDhj+XUox7Pt8IgSULcy5NhWugTXL8H1XU20KJFKJ4E8tpUgBARow6EQpYmcuIRx+BzBdZtMVMJQRHxuuaWjQg6DaSTEs6AEkT5uw7OKdwtiAmsGsFzQPlFwvXwCq1Cj4yF4rgxgpKrs0ltkDcBXQK2ACYVX8ANb0dFiM3m+4Hr5AX6i4Hq5Sl9tLXU+VAF5H3x+xp3KfGGOIJe8DcEJpo04dmubwXUbhLIWvA8TY65KoOB96JxZkVwILAmngu0PrpcbnDX2EcrrZATSNo+hwsDBACPRmJIIJgqD9RFrLC4aNgkLYGAwRjHlUgyJNOwrnA22nikPmH/7QZAOm3wJrl+C65fg+iW4fgmuX4Lrl+D6Jbh+Ca53+tS5gutK55dzZX5xLj9d5nL5B0sYpURMSNwp02iS0xpc3zJER2Hv7eC6ogRMKc29fXPg0+YW2ZhRpD38nlIt8Ea452sNrpMUmaTgvQufO3h7wpDhMXtEXlhjLEkh/F2C6+WBjTN2zf7Kw+2gEn4ejW6zVNa1XMlQCrNFimeBy33QHYPfUhNCkCLh1LijCnrxN/bbq+t/fY6y9mW8bbwZ3SXSRqNF9jTBx+bGgfOrlakK0aIkLLpFkunhH7Y/sK4/yOB4sSEVCZpIEDQX6OWefRx0m44iIli1YYwy8L3VDhLP7dC+25rOQ9DS16UGYRu5n4ZwHo3t0L/fmE237c2xq9H27vIQtfMYkUR4rl3kyAQNvC0dDSEqAty+aDVUreM6B/fr0M1mTbgwIiaes6P59QLGArLOMRRYjsnIaKmaRyaexJvcoqciNI87bQbAvTdBBYdcUDAlAQflnFaIODANoBED0bZJaW1KD6t8XMKOCioQDcA7nCeHtMwhISoMNxjWvWpBulrY+nwedgVGOyfzqGNYu2UyHcmsZQUefbjN7wBWvLehMRZqpKGSqLNe8OhQkjmuKUHYHAsBgUaKBuwy54vHm+Zrft7/a9Vr6SPoauKTloi6XDRqpEbOhoQE48rQELkTW5xwC+I2BQoPj+DrbRqPFjQ6xHkXm76gsdShq4i2SC6G6JG1xCNOMIgJyQJDiA2GMm3cNiaqjq3gJvqajSkXxo2I9seUFAf742FcAl7HTCBjrUUSIJaDDWcszV8O2Y5oLxeYHxQOubghiqpQPFuHYDnCludeBFr5tB3ZqxZYFjxZLNAS5pjM76CAbIMN4gD/iExIEokD98w67XYtsEiYdy5wu2dH8Q6vApiMYws2CD4OLABbEwjYERAHQUwMXGiS2FbRdrmp3Q7Zl0SI5nu6HbIv5tDzhey3Nrdc5a5Vi1MsQE+EDOpgqzTsqyM2V6sD8MEU62i3LhuUc+r25hYGLXdsbvmBbm8uKXoKc9fmLkVTai5MShYFjeFko0o5IQwbnDyTysEG2O0i/Eo0C57zXMe3xVZ3UzS5BsZjFiMZcimWMQxZz2FwSnAskjMj1SHdE4KWgSr0/7P3Zk1yHEma4Pv8iuTDiOy20FB2H+gnEACbnCELaIJV7O2XETuBFCYyMXmwiMbMf19Vd48IDw93D/PICBZIRolUkgTSzO1Q01s/hQ2Bdi8UI15zWAQoeEkbLCgdPspmgxVtoPqPkrIEzwJWxmGXUoApZTXwTK9kTKCgROlGmWuVYjO/QaDwULKihFNQQqVgQD4SrlEB6bBodZFpCFnZbLCCG/Q2WIA2taGaROCm8PwiJw4Lcn2QyQqqlNSjG6wvE9nDXOtJqMdcaWHOskSyx57nkSKwNqwAtPrgBYLQsHws5srqoU4G77/+CZ6Mudbr171KLsmlytIT4fE5qQgyITgsn6aZO2ZcNoNoYf1T/ByYqzv4cHvGceMKW6l+Xy5TYNdH3br6bj60TrDGB7LWJvs+oi05VsE4e891y0YCHgZXFRj28MWmbg6eDUaEU2QMZCaIThu33ux6dBeJHh5Ao8J/uUz7n9t9axJMYwbUc+MxEzFFoEYG71FlTA9gNhFb4IaYwDi0yMAHu25xg7Prdj9M5Ki+ip7iYpSxUcB7TBS1wqaLRxakBM1SpjQBWQ/gu6qZyPHeVj0pn4xx1d90r05SWAMHiR1jkfkEhnWSXhPBeKE+aNjS4HDrqXZ4uAtcpYPDrWeWxzvcLiOj11teWbD1GKeEZoQUDIISi21ebbGgRFsWJB/2glrAcjs+sU7FyNdNS8wK9xdiYWMyXePzvb/BqDCc+nXnQ6sOqjQ+tH6YY8SJtsALvwqFdiGf/oSXNzBVXWvRLm8yv8v+frXG3UyGBSH/wVzTIf5nXYi/PgEDpo43N1fHWmZ/rmMu83m+xiDeoryaBWkoq+mXZKL89eb6+c3ldbxMMHjmS8hU2pSHVx+6wO2CQCej9L9vEfgmPPv4ibrt/rdFqS77r2LvxS+gqf03s/drx0wwWdBmui7B5JgJFgsWV5dg0ei+D+/3Tosk3nLMPoFtkucWhhtXOQ9bfH2VgP0pXb5HMXMDku/ubkVNYOMYrejsl/pBsrGoy+t8O5UFsmAHq0/0M8ZXIi3NLgBVuScIny+VzoTOvcaarfzt+nITr33uP/iIj6Td1U8Lz20dtDzdua0+MX5ucws45nf23g9T1nIm9t/P3iNr7mf1W2P3062lfaKrXxj56C6vWc+2foILMlWm5vrULIoLWdVgfWaiIb389JfFxDJ/eYMPwtTdMdcc5YAzPuoop+Zqj5Kp6k71UxOd7CgnPghTv7p+VUqFgTKiKayXvUql6s608Tj0QutdZP3ZHX57K/moPlQ/4X1gF/s/tOWIYFTJpLFqA3vtFCWITZQSl7hVpihKTZfHP5ob0HcqPNz+kp9+dfm/H3zCCs7YOkW5zimKAKYhtsI0lhHnwWbUNMZsi6O7TtFmooveRBO3vdkFBanClTXGzWvEzZvNpVzGSzgL1nYf8k1BQyMrlBRCztPs9hT84tduLDaHMXvIfXusuPj1X/4Fs4sIjGeMSg6Saq94Xw+XF0is2FDKAa/eF+zYHqsuPnafdk8w2WbhcA0rx4+zSmuxZ3f+3V89NGYxnhuv9D3g+E5j2hq/wLza+T6uX+rq4NTO9z/2aP7ftygeyLAIkQRxVDTOEElcgf/MOhsXlaPZD+taWor/9z30vk3xdaHSWYqvO/5Ril+iLu5SPH1SYYldTBMOe6Kqbm6ccKaZVY6y8AA8NxiniYy2EGswE1Qlqg2jIvphBHeXWY2fav/qhOSSSUndI5iVkNaqfUbm2NWRlltxcRizwtHSGcPZPM8YY1bNl6UwTs2L7ylm1Yw33FI+u+0zs6pnViKk6BVo+05HTiRngQRsxk1jMjFlpbgY5r0MmdVMU7aO4hkYFaoOOXKK4uHuma1wqUyIZ67qsgE+Z2Y1uLhiGQuMkxgx/gLcBK5QRcKU1IHrUHwaKorDi5siyC0pU7X3WVbFDpjiOFJmuVt8++LqoxRTF7fO6X3auXqwPKNRElikRTJHUpRwfb4JTJmmWDdrnz2jbghM2ksQ7vuNdljpF4dkH/+Qry5zaSYcCTgelnl54AwYOk2PmeBZvH/w9zfb4xcYtSti2BN1WRDGGfX37c7415uX8eb65j1MOlnE0824+cW1rdk1X/3+Jj1cwbQ4//JJnrWmcjfXvJydmmu12+8u31/eX7y4/Ui+ergKIwEGje1x61wtk9O/vL5/568+fLz49D/+8vPbhSnl04vO/9itMWgXvWT6qxzhVK+B166X2c7fsuKONAmrOoXhgjsq3XvKf7357ib+fPMwF8Lppu9+cXX9TRfg7jt7SGl7Nd34BbULY29umJi9iIe00/V9P8eauiOU2qk/mRAZZigTKmMkkuYERoWnJIscI48MxHUnqXsc/vsc33kgHH918XeQaZdXfnlJ5I+X7xtZ9MJ/HHvqw4UuCLU1pXbrsNRBKDDt6KbQaLWgJjSy/EK2FzPGYpvI9vJSnHbmb6+b+dYf+MrfgXi62QTlt8Nz8KW24uCnd/n61TNcwr/dZuDHtz/ChXZ0+a/rtWPQ+4ccb37Jtx9XpQpbDH2gRmzookcWXy4jszGNYpzeOuWi5y402vrCciZceLCQTUF061wIp5YXQ1mw1M9XIy2vbeghEW2/hS56t1dNm43eDbPBNopaL8lEU890Yp7whD4dVLlDMomUrLMTLCqW55PCRsptO8Wtd7j1SmHv5g5qfb5eyzik2BJla1/F2KfkmI4OE2oV5uopRWFXYGJqjtj6XBptwkoIjGl+nzzFHHnh4bQp5jZZOBZlIsk6eSZ5zDJtcuU2p3wPz+79oLSKaREjMyTIhCloTsBSwO7NSRmhPagjpXsjPX14bKL6ipOePrwz0VaSNNUlaQkrcpkCiTkDsjKlRLjhPHnHWQpD4PZmpnkn0oDEFlzsdpI0iyZnITShBXscWZ6J9zSSlL2QyvOSot6TBR6jkMJLjX02DVxjiPBvFs5MGs5kYhnUoLENVqQt994QkFpkDJif1j4QWZANWp1IKiFIYSMN7MgtJzaFCibLiMCX3mgs6NBwl8phU9QCezch0x0m0W5wv2fo8Td4PNivKtofJNxJal3AAFNR1BEpQS5554AlSJVyLjmHwrYTGuvreY6XLVrP5YcJjfbwhMauDLFjnU/fXF6/vcoo2Z7+0OTEtUmOVMjMuSbF6AznB2zCYjeKQOHsuHbG+6FwX9c3rphyO/MKNbFJt0MR1HPTLfdQHis9baVUz863AJB4TKWsq5xqeNj67Jr32XkSNkKtUxl+zLeIY3jV3dmLh3j/9G/Xca2tdK2Ra6GQtzSH1dyrW8PJL/qT490dTy9blljfY587wrq+CqetEthceH+aVZl5BRjIDn5M36eyLYAEh/MGsQNvGpgQNvh2TeIwMCHuo+YqjcIyVvRT7t1EfXOwQZ1VdU7/Hv5cVc804M/FRJ6lFSSBPoToDgi6ClcXJPVFY6P3PMAOrK/pOiZ/rm05NOTP4mhlSNW3uzlcX+D6WJAE1oeKj8GbzfDECodDooznw7se7dR41UephmVI1a/jdDVeNU9giAgJUtEnUEx9CCAZOSzbC9BOgekUAUq0BQV1UEBXvdEj1qFUl2ecjHLrOXuPLWROlU2CwE+g3Azn5T1YTlapkLROtkQ5qEOpLrg53uHWi9iTHW691OuVflpJm2QDGowFPRqMIpujJYJ7bq2hEiyGQXVi9UaHh1uBwzBxuPV8/nhsYQ3Ohb62cONv09MVnPov+WnrVe/CoLA84IehEB2bUjJQkX2UjkSfaSrUwcUMjcoNWNd6+ovN9Ber6Y+rYC2LQP31plX+hvmU9Sf6souGxo+jYEjWecpFg02AzxQrY70LjoDciZlZZcCIngNDOnEXgikspGIS49ogShrwFCkCokfD48lUO2aB30tJ92EhBcQTUyBaGTqTbMOJSyJRS6Y4vClp858UCylH6pRzhpiMUFwMCzQj6DYclK7AjLfKrZAl5rGQhOZaeeBsCTtSSsUS8UZ6EkMROoH1HnOuw0LyzEaB4HYgpjViZEigWI9RJNC1uKOOrVDy5rCQuLAUhB4QS1CgIyRgnkDtmUSw6o323JiVT+iMhTSwBzO6HXKBY0dPlvQW85GdJiD6SwmZG5XYHBaSZlwoEFEG614llhf7BKqEkNwy41SEX/i9YSFFBuIXBAtxtMCejMnAQSyInIJJyCGD5B76v1ozcn8eTE/e1D/GgaMWdDOqEoXHhnLKCzAdnAZNk+UgaE4grdgeR23SJUmRGNEFdim5EcSDjk24VBQMyaitGlbUthvcn2PVD3YEsKBAYSEUBY/0hhML/JtYqbKVwQa1AmfY3mDVY66xk+tPuGdteFDLqALbGjU16YMlLgkMIBSYydGwg4VUL2mPh4VUT6EnM+XqWW4PrkNE5zh2M7Ye7WQeSUBhD+o0mGrSKblKaVv7Wqop9XjWRv2FngALiQuToqWZgF2LjSmkImA8gBZaBAV6lamstJfB09yf/Nr3vVdL3QEOm+ERiK0QYeA1yyIYCRl/aJMUB4MosbiH9xSqtfdaEJAXiHyAMLcgQjBjJDCetC1hmIHdbrAqNXTtX1ElKM4VfEUjpQGntBLkGwuwzsR9UeNYSFWKzfwGswKTicOz9BE3qDPcICIFRfypgZJ8GQ3zsf1xvn4UDJ5LyAmMIdteI3amU5xQkAciGhX0Copse4P1XT32MNd6EuqhXmRpk+aOaOUQ8TdiYClEkh1lOmqlgkvHYq6HYyHVP8GTMdd6/bp3uF5beJ0UKMJZdFzCURlqifJRFcdtkkOgufqn+Dkw11NhIVUrsFVYSH3vbP+oaxjnJBZSlCJnmgjl6KTzURArNAh/FYopjoLGkg/EQqrX/vdjIc30Ga3mxmMmoskxwBoDgd9tou5g0CdQHYCuQQ0IVAm7BAup/io2b4sBo3RFeMK5Q5yxACwB81VcUDrQCFxtGD2pZyJH9EFXk/LJGFf9TfexeqRq8O19jA0mP1C2AfkZmRLZMC9p0tuHW0+1x8NCqmeWp8RCAhbPClMFTBpMsREswBUn+E/KRLJUO8N2EEjrWe4ZC2lyqjMW0hkLaTX9GQvpjIV0xkKqWdcZC+mMhXTGQjpjIe2Z+oyF9CfFQqoO1R+OhTTI8kjGoVfMkSwUGFAB7HKPqe4xi0gLC0KvugUfhobEmaHcJUsSl2AmYj2LtUyT4ou30tNC5TDDbRdgZFzT3ezijIZ0RkNa+P3TAYzkKKMXuhBnBSOywL8Fk7EEWFtXpML64D04FVPJa32KP6Mh1Y1fgoZEbSypFA7aD09EpmJICDESlVRRKZsidjEqdpjV+OX1r+6MhnRGQ1r0/dMxKwfyTmaMOxqQ/FIK0DhMwQT0qItILik7jHcMmdXUU95Q/BkNqXZ8PRqS0sFlEy2xBXOppQFWlUHN4q7EwK2Txe3D3Js6ki0pc0ZDqhq/FA0JXlpKPBVCZSigFitsLgu36awT1JsklNy5vnE0pJ139cUh+cdnNKT+As5oSGc0pDMa0uPRkOqrF/7AaEguWmZ04iQ21akBTcFkGKE2lKS1kbzkMxrSGQ3pkWhI9WS2AA2pVS6+OGZR2PLqhs8ADYkywbiQDIsKsPraKgSD8SRSsGystxmOfikaUqe49Q63Xin8PaEhMQ0bEdISVtCpHbEdXFKShCCtFJEXuUpynUBDAsqOhhUNtk1TgmAigcNQpAgtVdFF09Xh70NDol5pFVkgTidKJAsJliI4KZGBnNLM+lUB6h40pPqak2o0JMV9TAHNOIctCQUWWmh4XprBw+aSKkGHjvJmJr4ELGjBxW6nSWcrtI6ME8EsrC4UQVzIsDqpRFTFcJ3DPjQkm7LTAZQBATcotQ4kCO2JK8xzJ22kfLSrMd8f7em9oWyKCcoW4jK2k/AFXmrynFATbBTOCC/HMvmPgYZUYBMp+gQ6TkkIxBRJSNYRzaNRQgUj9WjTX74EbePQGzweGlIV7Q9S7pJRzAlBgZUh1Fd0mgStJVCTcYjpjD7BAWZBdUXP8fJF67n8b42GlJjVyTeV8w4RTrDxZOIc44QJM26B4IdvpwYNCUVQz0332aMhSW2zpMC+FTaxlJximitaF85xBXJBrUosRtGQqmqnjo2GZDhYdxaTY4tR8FoQIgFze22E/+bcKpqHZSF1aEj8NGhINan1c2hI9XU4vzkakslceweKQxTYl1ZxLL0EWascFwUelwJJO8qfF5WxCko5DRxOkFoQQDYgsFCJhDMevU45ilDGCpHqs/r3FSLVVDQNa2WMDQG0D1JwvfDMNLwsoxGALhfgzTnLQSFSfVXXEflzjB40DUuMQrQcB+fraQxEeJq8gYXaPNE3/GiwJ/W32xN+zMUiE2i8Gg+XiYjMW5CSE5WiONCI/QANqZrRHQ8Nqf51nKxYouoJDA83UThdYHesBAxgAWGEDEw2WKAPVqRleoCGVL/R41FufYHG6dCQqjl7rz6ZKnjeyDsYglii7gFyBM7LOA6mW2CODipR6ktujne49SL2ZIdbL/V6PJfhkahANGgeWPwt0SxtGtGXYKIQoO8OKLd6o8dDQ6rn8/8UNCSwOJKKCKwLfBGXB2LPsEQKF7woA6w3DKH/atGQjqpgLYtAHR0N6fWVv75Hb1SboYR5fZjuhycEzxrIz2IHRgeylQWweLIcYqt+7y+vQS2+/eUSyOondGc2zq2dvRxkqH599XCZVkGDBVHbf7v6GG8w//I6NqmYy13kf7uDjbzI5fIaNOqtZSyYpDncniftVWO3oPt0lWaKVWDHmnOVbXrAnLeX7/3tx5m5kVo7Pu6oNRps31ywmh2sX5AWGSSzCTEpUHaU7Uik8XGOQuv0FXpdX32+jsQNJ26twAV17Oug1PhMBwR9mpkeB2S1taiJsHL0V7EJ4s7n4LcX2Uz095urh/fNLI2l7AUCZ9pEvMhYFtnoG4gZp7wrggoVbCeP2jmmcK1At/VgTTDCQRghPj+YBC5TYIKCKWxtaqjcmedxCQS9iUYwvz5xTo1ioFG4rBE0HtQYL5knQiRJmQnZCjeLj9XDRg6RIzKpBBNCBu6a6mWSQAEFyRaCXLlU9kB2LQ9oTG3uwJnGwc2wGu+9v6oxXZsi1Rcw9vYyPAwYgaQi0ojuegoGiKQF1EYPhiJXIVnKQCTKMbk3FglYTAQNZa+CQN2T2Frdopje+/cw9PXlB+BQ8AAPCai+vs13dw2LW09wMnFxYMisTm4cOnmlADlweriiD6Cb4etfiZC5mT+h4sJzdCQ7Bkp3RtIsGvRTS2VhFJ7xCjx3FKnNyuK54QWMMESYD4yR4BASK0gw4xUYo2rAALYQ0houq3hMYKEbCxooaP0K8bQUyUoYjia8divE/tbNtb2AApYVcFFBkkF1vgCb9dl4ElkxHGZ0wnWlF5MQbV1BfHMhbV5ZoMAAE2xKUmDYzoF1oIwFc8yDsectGKI7UNj16mB78TdNDkHK13edFrjaUUe/dSwHRXL7dhboBl29TjP65a+XY/k5dcmam0WMVIa/uCwl34LyDHOmfHXvH1sQvbRCFDM37u7zhzusYn72C6zrLc730+V1uvlHu5S9rtFuvs2SV6v62jey4nsQYdv+UWu8kKloIGcE20VTz6K7PEatnQ0W6GQUiYovQsGrV022/aPUaRWkVURI1EhRBvmYEB/DeVXA0AbreE8Esl6pHWxwGZYYmukaQ46RY+cK0FBcsmCXMqFS0NRYM4olVqVrzW/QpMSEFYUIjtncykhiU0Z08cRDcvDOd3JA2g0uwhLzQTvRwLlTB3SCLbcCLYaIYuGTLhshRj3c1EunU4wkBwnHz2kgQGiSaAokoUXyZtVCaMLDfXP7dIPUU898+/kunaLUMuL9Tcc/xeBYopIT5j1cZhaxPVGjGQ+WR03zJvcA19ypdetoAOfCWm2Ishyp1qB4CoFQwaNkTrBkRf+sesMvWLNN+EQK6GjgCSHCSiEgF9BLZJIoMBd3og/205+ADw5vC+epSvpMnd9aEo0eYe/8FGUqS1AfrcPAb/GROIo9bkRKlEmsYjET+19GarvH356fTdx7KhEoH7cpPHYNRuDxZALNMknDttnG5AGu4yvVDKyHl5RAaY6qgAKNfc4o/JsFXYU4SakOhepiBsjn9UJ5JwRQ6ezb9fXVC4CThQDqL7zXbcKhX9kGEjn23FRWoA+QYQBfFxesAztvAPRWTftH9FJX8+bTHW61Nd/DfwVzu2BFUHE4RjBHLJeMGCWZSiwJwQfBq3ope8T4SvVr2YEorSvOGTncDcClAZHuVSY8cTiirANQE/wAJbKUmIHN8dE2b3wRwGW942OgVjQ5cgqZFIYZbNIklMCJyCBAYYwoZV8fu6AS8NDgCc8WO697rDXikgABWCeU876MJjaJRX3sTNYGdDnYUca4nJO4VaWIAVMONhBN9qN6U5UjZ36DcGci8dRkJsEPISUwdwqqJsh4ijHXQofVOO0GF6WmmYLFWWCReYVfCSLAQoEh0BioUhixWOWHDTBYvQC+BA+PSYPtWyzH9nOgBxRVmlJj7PhQrTfVW82TetNUjLm3V6ajAX0P0xdR4AWgP6coKms+KW+B61A+pzclQ0He8EQYqEmod2XiC+w++xAU2urSs1m9ySSmBQpoThUKBQHbzF4CRzCsCMmZ425qAt5oftLknJBfM9RWs6UElq7h2ICvFQVamUpTipeYU7zq/Q5zitfoHfQuIBjBvAD1WGdDsZQZNI5CMTcxaxVDYXblCBhVvOppdUrx4gWEBTwgIlmE82OonzuOuXUqFlDRlWWTmnN7AwXuisegifcYevTA+0LCZpNBwyOA4zdFTKpuYkwA1vPQjQBU0WmOChvlJSOCIyhF3kbggFaaGCnLkh9NdauvUR4KwGoZdLrsjWqS6bVbAuaqVUpwVNjzUjiDBUIcMxOKpYZxlQbZG/Wv54jtlqrFw8kOtz5a0TM6LAcrEYS1s9jiDjth+YRsjIJsFQws0zDI3qgX9J+F6laZdbt7uHVoPPWhj/WZ9+IWFVA8/7o++8aX27m20SvalNHdtWnz2mqtnEYLBexHq+F1cF1AGcjWUFNizMNntRWNXWV4Noik3bybg1kVei9xmv6jietgnV9T7tzEZOsmwIj7hw87wzFb9/L64ebhbn4WXO/D+4zJGZ3ruLfTWVrAD1+vChP7h/30B/hxl++7Pr9RaOHADsSuWhJsSlRaUHgFL6IDK10OMyd3UyKaNV0QMMPp11/2F7B2KVVf6NjdbRJtM7UsJ0pM2wbQOuKZ0SCmQI0DDUfDX7fS8UUu/uHqvqkD3E743ToJBGmsnnjJKawW8OXxT2FRNQSs7cMNRtURkHflYkcmXe8w+QbYXqPeLMMWeLhvlSJNqzlWiyTwNyx3aws52Xi5QHc4bbI5BRGYGcjPVLAGEJQdIGADrFUzVhJjIauhgb+6unc39xf/aK7vbhV8e99+Y1im1ntz+1Fc2jT8v/vbSx86kV/9yHaS06s8C7UJ/K8f3n94ugKqePMhr7oXN74QUFaLFwpURIoJZZjqC7aEUs5Knyp4AE4+kxtVF8zoaefb9XChUBBJcLcUIduwP3ZAFC9rko2g59lg3ZZmfSAOAualpLEUFU6fCNCimbKcSmYmgwfrOfA4MDqYLj699v/3kFW8bqQOXhdM1QKldiCf1SCD39+gAdVLjFv0ivvl3u1M316vIEfg/3fIU9oEsrbMD2ZvOM57NNdm44VNYBUPaADksCQwj8M3F3VgdL9ZAwITLGSswA6aStQXl0Bi+AQ+vV+YE/XDzX0T5cd6F3yJF59u8y9/eX95vXAeDJ4uG/Hm50sMJ9/dwcmlS99kgK6uGvU5JLvX+RbPFv6xSgAZe9pdHLkl1C7UugbVFBKEGnuy1120mWedhtpO+GGFqNp7jj/95f/BF/n/NllxT7hFTwf83KcIrSCm3/lyPz37+o/aZ/sTufvLe0Hw9W4XdWaXipKgLHjpMBgCygLFUl2w3ZJUIId22mq2nrP9dQo9dlnP8bY9Z1XRp5qamnp+vTG/uImZaxDBNsamlTB8PMHHrTRFB2ptZIOYT3385Yi2bbW8O12PjOrb7ZV9SC2zA0u1GBGxQkYQFwNH/2IwCYgxDB0H9Rs93uHWv46THW59ALbvlYmxKMcIF02oCpZtnXIkKydj8ZlpFwbVutUbPd7h1gfxjtiAZNxGN8IYAaooYRqb28DhEVeA1FTGFjqWwh8stdFXkfU/sY3e6NPfNNgpTfyiVdCZLJyrEAmYEcAtKAMjIAqgPMNopoLFstNnjem3oFmsJCqmp7aqejs3Wqns56/uH/7yDmy7J/Tix3egtqGi2Cdx+oRi60wB96ycklpMJD015Hb98zAhe4HVszJdRimkW82Ctj0vQH4HTF/cn+Fm+RPe+9/k0/xikxDfn7QlmDYL7/nHuL9PzsUaA2cXxkwwIZ5obqxkmnE3qeVvJlgtaVA0swRJqJuoy9B/9ETfvgV6RpthDUf1qMqB4awv8pWHxTXT9Ih7n1HeTfP1Q14f9sL+AjC6eSP4qPrm1BJjw9/et6nIXTriFiIak0+sFJiOIAXl0zi5KBRKaYkNp/R3lwhs2Wytbyt2+vLCg5qcelWpVI/BPDZVg/20NivRJQV8Y+Hmr0+294mZlxdpjcw0tfMVl6uwkp69D4j1ucV/vr1OlxGBH1vtIOTsG/ycTAmWWRMPWjcGPxwWGVNROoY7NtUj8OHGplu9lgMRzsam7EMd9f077IkQhlJjQKN1YLZUPZ3GAO5BqOKdjH0UTM7/uZBpDT6ydeu9U1m48uvfYOHXletewvWy/xlrDh8pCLZnWC/tEUT7/OYqdUpRV2sw9xrqMnm/XC11qgIrYuDWUEVo8gFMaYml+y4SrVnAuDCY2Wwwy4hDc4HsWk8DUqut9r3Od3cLHUat/TKxpwMnety2+jMNd7bA0bo+nc5BNEKjC2brL2p6QlaPrY3c/Rb21tPd0cW2Bk9sgiSf3jUt0Va/i7/UFS2t1OovB9P219kscN28BesjFkaYuhU+u4IVXjee2Bpl/t/gsm79VQ2M4cvrRJp7eggg6fLbm9uP0+FMJ7gyqUFYw/yZEgsBC4YSVuDpUmE91TugUauldfNMkWHP9Ocepjca7DGrwQzPzgAvyJwwG4RWYEa4VV7rbDjTYSdUoThRHrP/MkXfF0zoGU9RYzU/tQeFM6smnjgF/MSMg+Lop/A7C2fySkfKTDhzjG6lLZjxKQjafugGTSTo6ElmMitEtzd+6E3ZodsJA/n4dOszKOvKeCK8Y4jDLzEfKRNejAddJkoa4kF0WzXxDN3OUMGfnW6PEIYfTR+pNjnWN7blh+orrpvjJhcGE0l6d1bvbZyl3MRttsxHkjI8Lol9xhwLltDgs09eYoHSQZRbNfFh5zCaSnKc8/id0TBnT1j/f1MUPU3D6xge81mJkDzxTY2bZgIxWYHnREFZ5pTzNGxY1cbw9vvu+yGCam1/kP1eU0FXFcOrNlp6rcK5olanTJTmSMqOEqAnRkRhtuisnNGDSEh9mc/xIiH1LvEdAKxKSKG9Yab62+2FmZiiLnnEbsIAaVCJ+FgknLUIUVnKtRzE8Oo3unO4B+Pi1b+Ok8Xw6otIe0VxEbFNPWhNDtGWlTDEK7gV76KmHD3qchB9rt/o8Si3voj3eNBtCAHy9Fm69GHTpNJljjnRxJmA8G0e0xK9IiU5HbSKVLuhjdAAiaxnmTbXewesqAbrnFMCMgm7YWisifGC6MJD4ApkVdqqhd1yloBiEXxwmWiMdUtfQK/IRRPGoosUHpJTcYsNTsCMl1J8zBm2yjSW/8BKvMQ+hYxx7rljKgxpqWX2S0Cq66puRxM2Ko6ohtnXL2DzZKKVWmqES+VYQ4FA9cErMJqDE5YnWYwYlDoeXkd6OCBf/QUejx9t0n2AKXtpDTH4VKUNCFdvEezQKyFciCYOZWhLPYsgdKtofazUsbpWfg/11L/UnqpggEwYiDyBNRZAXwWoJ2QSqA8ayDGHMGC49Td5PIZbz+lOJs3qb7cHUaMyldZ6UrDyRWIrYRdAIOakc0kFtDc2wMqs3+gR032qX8fpSrxrnsCQciPjmoHdGhOqCj4gHWZN4OC4wkYyMg7An+s3+jmoCvKYqoKF46SWgh3gKRibQsHZworA1lW8gMEpYtwpCtpWFSY10d4BV5X8TqkKigvgXZKTaJCvRKwCKKBcW8aDS8rzxHmVqkAtyMygSWIUORpWj2rGCS9w2CqATa9H4XKmUmPGt1q12hFmX1UhXMPs68+6l9sJTIcJ0BKKAONQUmBFbTsU7T0sp7AiB6V19TWEx3sy9bR6uvTD6tvtmS5WMelg2UlL7DUDjAw4USRw3xH0sMaAGSTOVm/0iOmH1a/jZIdbXyTfo1zQcIsognBvMmLoa7gLLKlx0RmnFTo1BmpK9UaPmJVcDVJwUrsQ1ARZ4DQJb/oXUmASHiiaRA3kFkVRcSe7fcDs53LoNsxee+Mox2Zf8BVpEWC9NNniniumnaJyktlXoY1VMHssbC/cedCXsDmKhBP3imEBeTQGi8gkGz7Ultkvwkarh9MaQmBUHFENs69fQO/JeJuoLZnkIBK2IqLYF4OSUCJosDxIowfK5wJgyMGTWZDYOXwy1Rd4Oj9VNSH3itS1j0lhlYQDG12C7CSgSWbQRa2Dp5edyAPls36jx+NH9YzgdJp9Naxgr8WA0gWUcRAQGlFYQAoCtTP0T4Au4rwumpvtw63f6DFt0lrAqOMd7gizhxMFNQwsxpgtsgYDlCgN9mBhFFQKCkbq8IAHzH7SqdNnDTVwTFPMnvPMQSFNxFFs+q6KwsGCFAbKJeUWNcoaZq801ZYpYE0ZNSwTEJuFZnRYuESF52LHBG+Z/SKcyKrVjjD7Kuiaqk5I1WfdcwIyYWVQheiCeGdBATFmbohSsTD4fo5DJ2A99MoR9aNqWj0ZP6q/3d7hZqqiB2pLmcEYCko93CxYUcxS4DKJMzs0m6o3ekRmX/06Tna49ehNm8N1NiqqNZZpZdCZgeUTa2G0d0mDeSkoX4Xd18y+eqNHtEmr8XtOyuxBL+Fg33tSLObGUQXmOAqeDDamBuFDQdjOM/tJj3bvgKlPigIPINxQDKmBJWsVhjlzpKDlJG3DdJl/FR5eBbM3thRHcasCZKxMoDiEYhiaVk65UCRPQ1pqmf0ieMJ6wLchKHDFEdUw+/oF9NzKxnEuuSRADOh3l6CGsixAEVFGc+XiWttZ86Nqw/R4mn39BZ6MH9UTck+zD5E5qYBXS4fBsQiHK5suzhQsp8IFS2WQO1G90SPyo2pGcMK2d7XAl/3i8mKSEAEbXaGeDsLRcS8Jo9ynmGHldmCT1m/0eIdbjyd2vMNtUsn+dpd7p9wW6QLpggFD0a7AMIeRHC1NA5SZQvROBr/Tf7pNS8OE695kI7H+PoOQQmhsX2iDaqgetEGlDaEiWingQu0qUjXC8oNmObFkiY5NZbqyJGAY2gkso4abdSuw3cf1oelqPLqCj/ubW/82t2Wry+f6Iccr/75t0nGUCb+5ua8vRTlZjcuCiV/cYnO0TQrjxctf4zt/je1vlkO5zEz2It/dX14f0LdmZs6/ka7+sklivHh2m/26WOqTcYJnqT1JGEKULoMWCi8XMTOj1BFejeni6ZuHsukK00GBbr3J9d8+bZquXW7iBKFwyoojQtMm9wL4mZDAOJymRZhoPBvmfL+A8ddvB+hLuASYGsu13Vt/hRgyfS644NDGSi0uLtQTpeAxgkmnndOYdEpHo11fdMVeIzUvn8D8ZAF1iCiNBq4o0CyVEv6TRSaNsmoAsz5biwUno4BJGNBcFAJ0o/ekZNmUehQVMLdu5WvM13eX4WqmYuwTen88d4boICNmfiHyA5ghSmrJGAvChe7Gv/MIazQ11WSOdP1qp3P7J+TRQbc8myFdQH+0PCnijECR2XTeFOiBA50R+bSJh+X2V008k9s/k01z9FP4neVF0yd1qsMXy3L7qx7GHrqdOIMT0K0okgawgjBMDXwbyMtSrYkCWz8bw21x5jC6rZl4hm5nEgPOdEurOhEspNt6WTNNtxPc5vh0q7V1LmVGuMLkJalATGCOhBZca+F9ZoweBmlaM/EM3c7EOP/sdPv4Wqpd5fDLauWzUiPc0ga3s4+q9c4xFXejxPaCHsYrAdwxakwdtQx1G6uJ4ZpHlRuos04d++BjT42jIRqqFWbdpXa7HqxSomUwWKEXBA0t7e+t/J9Wvmq+MfAEvnz+FfmKbB/pSJ+/foTLYx0GHCRY/5hOyCIJIWlCM+ZiBywzWNURzDEDqotPcNHwUrGiRKKHI3gG1rtHRDgRjdAHMYOqietPYVOSdoJTOAozWILu81ghtj/1rxs1wgwW+UiblfKDVtqMqgce2Fkpjt/vG99eqThopaJTDGoGjq0Ux7PK61+tVB600mZUPRbvzkpxPKuv0WpWqg5aaTPqSZ18HFspjmeVLtHVSvVBK9WPpFMczyrboa5Wag5aqXnk28fxrG74eqX2oJXaR94+jmd1sF/rlbqDVtqMelJHaGMrxfGskk2tOT89jPXTR55qMwGvbwPcLvZAOcUe+axYC32xcLGHiap2WD3O3O5i+SHWwGHSqh32xB3ufxG7umtrv1maNUfE3iI5kSp4YnnIJBnvorDKhzTpL8NJZhor9cOP1erxjom8HJazWdar25QbtDorGI+OW7DLJcX2PmCgRp+JZoGzBBZ8dp2ZvqvkLoOSaxuJP1wnj+7s/y/vgXMdjvz+5tCRPz7kuwOH/pTT9cGDf3z3cHvo2K9vL9uRy08YvfUHjv3m5qr77AtQ5n/AQM2eORq6QLipDzleFgRBRKtwObjnm3uE5YQ7vn93yMAXzaIXqHEvr9P6awugCHAYfmvUvKt/SovMu//z08/pI351O9H7bOXNjjpbeRUrPVt5cys9W3nzKz1bebsrPVt5cys9W3k1iz1beROLPZmV56MRUatIsKc8QhYFEqQQmGVLpS1OuzQbq5x5ske18hZoWttWnhO+FKxHyU5iX+QsCXyNE8NZZJHnlHw5hZW3eOTayls8cmPlLR7at/KWf3dj5S0eu7byFtuHZyuvZtgprLz6p1Rn5cFNtsbdOYj3GAX/tzbvDldGz+bd7krP5t3cSs/m3fxKz+bd7krP5t2+xZ7Nu4rF/iHMO2uT5FlxwjMHlc16RawRhrDorXZBKBqGeVcD826uFdbxzLsFZ7Zt3nkdY4k+kSgQpDAGhp0mNFHRGE41TWnVfX3MvFtufJzNu6qx5yDeooGfhXlX/5QqzbuH6/8DN3KO3z1abp4NvJ2Vng28uZWeDbz5lZ4NvN2Vng28uZWeDbyaxZ4NvInFtuKqqthwzsDbwEQHn2zETm2MG7C4XCEB27jo4lVJFtF/d+ppELZC7l97T1PjRQom0HBkET+FkJqOM8KYikUYriwbRQ6twuOowReqX0APXyhKLaJBUJcCY4KhoMYWQUoITgcmgh3CRNfDYx2xo0T1BZ6go4Q1XLvINXE0wce5iMQX7KLgHJfZaFHMKBSh3K8w9Y61Hlhlm3pMYlqIbAinimFIWhCbvSSOG1aE5MxxV0U99bAwG+qR0WfrcyTU4aKZxPxnzomRToPNEpTgAxzs+ps8InpnNazO6dDyqm93c7gi6SBDpsRETYnUDh9a0EQE6b0JORczwMGu3+gx0alqX8fp0KlqnsDgcAstTianiGuAgJML2AHQEyVUoaxkxsygbVr9Rj8HkPHDO0pMolOZ6HSkwuMxGzxmByeMKGiZwntPIgCBVaFT7ao8vWOWyccUuSQ+ZUckxTZtnlFSlFLGMk5L3kLp20KnSlL4xB22a4Eh0jLs6xjhjrREoMlMLXNndKozOtVvhE6VlPDCSkOELBSh3DUigivsI2QoxS4TPB0JnYqnIqgUmdiE6C+INu4Rd8+HkpjA1h58iHvyPy/v4c6up+Gp9CngqcQTQzm1XGgtjGH2EHgqW4C/Ix5m8piG14ATYbdBExQIPdBaqNpGRJyFp+LeywiclmStJKgkKZJApSJGOE0jqCV5JWcr4KlU0EJ6oUjmIBvg2gXxNAgSGfwF5UJExh8FT1W/2mm4lAkPyUG3PIuQIKgTGbQSkgNC5xdribcc5EYBERJCTpkdBvNTNfEMXMqMIXz0UziK7/13D09V9TD20O2EW/j4dOsldUpEQYRRHBuNJhIUQqQ4FQToFiHIdFjL9JqJZ+h2xg93ptuTwFPVy5ppup3gNsen21wKl9ZZkAuKYgPpDPZNsGCPF8881dj+5CC6rZp4hm7Z9J3+2en2ZPBUVdpnrUq4pQ5u+RyqFc9KeCrQYbR0UZEYEZE5GEackwxsXieStwEobdXf5ZTwVGv3H01J6oAooDE3fXrB7jfFEa9tUVQE7ezQL9a6//Z79vt+MccNj6DWeY/Y194aElKGswxaJptUMkWMOo9rzOUa91/9AnoQ3xkuxAJDKAhRJZWlJOhISZLcKg3XpfygoezhzuPK+OOIE6X+Ak/gPM6CMWocIqcLFPg5wU05Q2jMwE7hOYIVNEo9+51GvWOt93tsU0+UJucEr1UwqYFFwAX6pMC2gNeTYW0U7r3OeVztten5N1XSrEjQgJxC6HWO8HnwcQ9/Sq1JiSW6TT31N3k8F1y91+t0TRSrb7fXMZeDJllMINZgawNslus4duWiwEQjA+tp1ThlzT+rN3q8w61/HSc73KonMGxaFoXRHBidYQyo3XkFvNIXooLjigaVixmEPeo3+jk4j+sir2OH++byvy6v3z597W9h4yDuW8+xNBRbLqHqYVGH9iBWCqxJyGgVs5FzPzxjVp+xsM6ga7590frjminqUv0a1+bN1e4UuCE40w8P90Az97c3V09/yB9gp/ArP95c5Vt/HfNd1wyJCV90AiJCSE1ukTG5TFSR2utYNPPDZMAFyXTrj12UztG42XO+/3Bzic7Cm/uL7+EmPqV8de+fo5usMtFx4gvrI5n8wrSpr5g2VhvQ4JpWLJqDSgjUZ6RRMoKa5nbaFb+MN9c37y//CxTE7/2vF6+ebVQzRunFh3j/5WqtR0f0pdLAyog2CmjTakECBwJ1LmZQiOBe+WGmftXES09hA+X5ZzebFlD3hNmEb2jtyH/67PL2xxv48XTl5H12nVoXbVvNqUA0gCVBBC8gHU0BBm7ANBGgudqgtPVxWM355uPd/xL/6/Wb/wRDhayAfz/eEQEGyC1heBnkq4tvXl/F9/fk7ubh/t3Ff/714uUPf98WyzB1YTkTDjY2fpgRDwKGoA+9AF8Fbt5Z3s9+8ZdXPlxeXd5vCBSm8A/3N3dAVPuOGT8K1Hftr1bxHTiOMf/7gqSntcf8ZSkodH/J1/nu7sLfI0H/9zUbW3/oU4L7gSE3IFbuln6s86j/Fp+a3pdRv9W2jv+lPbe1Egm/wW0d91Pzt/XbbKvyS58yVhFEVI6Yxe6eIDddyIxo0MijAsVS55Uavnmkm1B4Y1gxZyg6YoxpeiA4TlzxFCsIvDJgcmkjd6boBcRxDgaiG9R+R6hDtRhNLezYTsCW40kVYUXpvDAvf33nH+7uR9aRDRggyhbiMgg/6YsCpRfbA5tgo3BGeMl359heiJD2iQKLRCmrnZzOC+8xr5dXcPK3lxG00n+AJP30E57rgtql3UPphw87VRCm/OHm3t9+3D9rp6LuRrW7Xb+6vpqfBV1WtzdwPN23V+NBJFRpyajgvbvNd+8wgN/fy6fnLXGDulY3zbfoq4MjBi2kWVAjTdc6yi41syeySiHANAgUMTdlYupvr+Nt9newZNbG1uE+a5X7nlb13U38GQTttosmqMKNLpSAhYSxRDSaWWrg+IJ2qijmh50DWxfNfp7Qk+P1j3LbReOijfDX2JQwAj/wBk0LMKUKWP/YO1hTo6tcNPWMpefgY6CrqxyICOgTCLzJWHPEgt5BI6cJ1I9Bw1buYwrGkOA8dk8KMEIXbHkZgXVIqgSd6D55uKFbr5sNDV1W6UbY60Wov91e6m0WSqA3SwbLiEySEguWMgnG2SBySEIOUtDqNzo83AWFJjsNEmtfx8lcNFVPYHC4ySmWHHYmpkC+MqD3zOpAEk8mGGVUpgMXTf1Gj0e5lAnGhcQUbVDppbEgIT31JFIGAs/bzMxEXrN+vGs6yuw4uvmAqPBYMcZSoiOOCeAFJovgxwMb+wts+j5br7SK8DKcTnCsLCRik+CkRMa41sz6kMf4XpUCUsP36hewoR6lSrTOJBLaVGVqiJPMAgE6WbTmueRBVnz9TQ6pp67WbYx66i/wZE+zXk3stVgvRWdRIqHRwVH5JEloutHHaDzlIUs2eJr1G/0shEpl7u3ew63Xn3uUG53T3AriJboLqHfEU12ITjornig13B5NqNTXBA4p16bsdAgkC0xU13D7QWhsMcg8d9JGevyM/L575Ht/7dHp89fLt+/un3+MHf5DMs4bah0sq1F3JBw4ZivFLCItDJaohwe+5XTppr1opr1o5l35eQ9y12Gd/mUcceksmONrf90f2Szq1fWz6z2GS+MU37I2ljis3+Xb96DEg9Gz8Sz3PNNLko5hvWgy//BwvfJLb61KaFrlPxyb6lNrcQcPjEgA2dMgsGqCKhKk4URTBeRPsWlg52Fbffs/b67BVrlt//nd5d39Jhsi5KxydqQw1AMjKyBsfAZZAEqH1/DSglnN1foC9s/pOdcxagkLwlKF6IEqBc8gz4Lhwbtg9Kr+qPMG7Z8zpEKNb+K1AtQjbATmDbzCCM9fA3NRKnbJEqs5mzmAmO4u0F6dmhof2vegJFy1Dxb/4stlZ7zgZc2uDT/9r+tnN7Wu+vvasFjgT5yC4ANTyGMtD4O9RFAUKXXMZulU8F1S6+ynF1zrJmROlVM2ZqIYSoSC14a1RDLAgpWkMUdZ8emq2x9aK0IEKYE3UmHgg1qAkOcS1GOulCjCBZvT4NOjwaFiEqhdoFyDgVPQQPTEO5gxUw3HBxNJuZNPd5Aj/VWM+DcnANP4BAsGcxaMi8QFyAmZOGYucJKcDyUwC7pPd3XTMSOMEIUENAA3wMDAAKMRVuOwjCmCnS6ZpiB/xMpP9/59W8Bw+fZ6fDKWgDaYTCRFzMPCzq8YeUSVCaSqtQa00K7W4BLDN9OTjSeuVm/5ONc2Fuj6nLBQfk+Brt3s+QiaHSbOhxQZMI+IhAfqYgEzWRutwXwZvv/tbM5pXeDPHpasTOZccltVL/uYT2+HQZwf4QkeoQ9MCglqBM+gdYClxkEcw7UGnoz3BlSRNFvCMoNyc36E1aNqb6teVh/pEe6I/PMjPOIjXEM+GmapFSmRjPlaksMrtFQyEgMVggptbRg6QR93ry2yYVMasg2MUK0XT6FCVuIeNcG2bVRIX7zkYMY45z1YFUUSl7hBnaBI44sDE+3zau22+JtnVMjasX9OVEhemfL6xT5UyOqndFR28rnKht8OMXLBl0YRI2cK1EZX+gjEyEes9BAQrsMRIx8jb6cglpkL1OnIiaBozGiwOq1hghQGj0XzooTfKV9/1APpOP8pBO6CkqRtgZtcLioJSorPHC06R2yBT6fCRYqU5RI+sy47j+ileha482P/pAK3MoFhn8Ctf0rH5SdniXuWuFMr/bwkrjBMBg/E6TNW40SViGcBLFwTZQ7CiRyO67lf8+9TyNwFGJLbMtdEZbPhHqE20N2WKBj60RAB+kiJKTFn4+clcx9h5D6qf/lZ5o4P/f3LXHMcmVv/lI7NUc5S9yx1p1b6eUldkG9SY5qpUZhBajHbHtFJHXeRGhOD8cOs00fqpR0TPoXQXZBFuS10ZXBWIiaLEiZjDawngcNKknFOWeuF1OIPI3QfZeguN7DPQrf6+/9UoWuPI3Trn9KRGcpZ5p5l7tRKPy+ZG6MQFDPZdYgKkcMKccIpwiwDY7c4E/JxfUEtHz2FxF3QwGpb4uogbNDAJljUps0qtaCIkJilFMxbpX04S9zHmrmLpfVZ4i4a+DiJW9cZdK/ErX9KR2UnZ3l7lrdTK/285K1R0lKlJSkhSpC3KhBvmSHO8hS11yypnQzGx+XEdbzwFBJ3AdENJW4xQcZAQmEJYVYl8VrBO1XMJB5l4YWfJe4/z7G8vGvxWeJWDNvqqVsPYbxH4tY+pSMzlM9V5i7tY3uWufMr/f3LXDBxo4gxkWRU0/iCE8+ATHVIVmXvbdpBcXlsHvqp8pUP7mJfiqMiw7P0HpMsDUNUGqOJMhpWYAo1YcarfO5iP/fds1e5+vt/hC729U/pqOzkc5W3v2GH+0fK29+uw/1jNINm/MK+8Y/ocP+IleJ4vrAb++Ed7h9zpvIAHeYRHe4focOo5TC7xbLAHPNE6KTAAuBgC7joiUnYGkAyzdVsasm6gckUQ7q+uT3j7J5xdpds64yze5zb+rxwdlk0OQsBakbxnEjLEfSFRpKyF1J5XlJcAbZN4eyGqJTQTaMcbLoeJNhiwKaIKoVSroSRMe5MMcDZFYmCPcc5KRRRBx0Mh/+DLiSFDTSrktQIRu72OnR0kbGciNYe1lHg36zVYCKWgNNEGhjdh7PLtHwiuKGcCYedvqeuoce8zji7u+PPOLvTOLsaG3FreGKmgUjM2hIvk0Exa2yUUlA+9O61eJP7D60nx+sf5TbepKdU8SA8KZlihxZrwR4xkWSdPJM8ZplUFd5kPWPpofYlnqhWjGQXsBWSSbDoCMoHF8UEUD7CCjV3jTepS9LSCeIyxTawRhGbUiLccJ684yyFo6OV1itnJ8PZrb/dXreexEW03BPtClwI04HYEBFn10emtJeOqe3Drd/o8XB261/HycA8q57AkHKdSClKRD/jWM+Z4VxdgvOywSqXXPJq0MSrfqPHo1xNPdMJLpQnAa8l0gQEBI+sZJ2dYFGxrE6Gs5u989kkBJMV6Cnl2C0qFGKzKTJnY7QcumxbvjfTpHjz1Q2+uBYxMngZEr0osC0SfOQkJ2UEEDmlxYzxvSoFpIbv1S9gQz0hsKAS4gAi2UkOR2O9ZqC+hGxyBD3EsgH1VN/k8XB26y/wZE+zXk3cHK7hlKkEbyxbjvkrRhCrbYRdeFUQ4i9JP+hSVr3Rz0KoHAtnt15/7uGLpyRBlAONFzwqlxhxpWjCEHhccauZEUcTKofj7EYhhZcaY0RAAjpE+DcLklAazmRiGYzAfwLObmRUyaThERfr4MAVUGaiFKEyrDJFUWqGXue9aKCdQ/SLQ6Cvzji7vwXOblZKgmJcSDIxg5KrQHfzAnhYzL54k7JkthZnV1seNerKYK3CY0qYJBAKyhHHpciOrmMG9Ti7hVEfvQUO0KzP0kwsorIpLlnMINVAr1+Ksxu1MMi4SaL46H2xxGJTzWQZ8FPsesvMMXF26894wcs6As5u/X31WpgWWayhBjikB1HPIrYJBnkPKqp2CZR55nIF2O2Ca92YDJQGk0Mg3KMmzEGIuoCwwLAkr4JSiKK+/9NVtz/4NHeWWhQOTHBEF5YeJL0vDcRw1j67GEsNzi7D37VKE6s4AwEVQLWyxmHDXJs1EznMA63Ue9JPCLQrfNJCpEycBDVEahCwnmLHFFWE8w4+IFMF0C52FQCrwpFo0GqMCF7LCyM8U22TBCuFrR11e4F2c5QUThZ2xfFSsbIvRERjliaDFBO65McA7dZv+Uj3dkbaPSHIJ8s+sRQMUQ5vU2LzEaE54dIEWpzXWc0j7U4r1gdpOn+g2zoByGfV0z7q2ztD7V78Bq9QpmC5CpkwYPtEUoOd5qkFiw0OVrIConKnGHvrFU5v/vwKq0dVAyNXS+tjvcIz1u7FCV/hBonIpeipN4R5iW0n4Ip9bJoAUeljURkUneNe7BTYbr1yfHSw3QSKvBKZE5ax619AZ5OLknCEh0gW7YWTFGiewXZnx56TVxcN/CzAduuf0nH5yecqHc4VmtsrPVeL+GSc4JKSzLDRi6GSgKrLiTJGeAdk69wsHPXyFzIJt/t4kXsw3C6PRqUM9rex2hKphCGO8URyMoybABql/8yg/85wu7MjzyK3Ztgp4Hbrn9KRGcpZ5p5l7tRKPy+ZqzRPymJhpATbVtpsSKCcEs8Ed9H5JHaayD7WiTgNuPt4qXsw4C4vjFtaQCeXNgGrwNaa3muirIjKuUxjZp+X1H2EoXsG3J0f+yeVukcC3K1/SkdnKWe5e5a7Uyv9vORu5iEYxxXoog471EYNZCoLKdGbYFjgTB/ZuzwNuft4sXsw5G6JxVgmNSm6CIx1SRK8ygQebrTF0yJXOSd/ALH7KGP3DLk7PvT3L3aPBLlb/5SOzVHOUvcsdadW+nlJXZ4dldlSUgpmmONrcYJzwlJmQjIlVBrmzj/yjUyB7j5e5h4MuhuYAPXcYw0ToqhwOAkLLIJYE11yvMCKTtJA9fcncx9j6p5Bd/dM8kcA3a1/SsflJ2eJe5a4Uyv9vCRuVNmlYhSRBVNTDceYrjDERC0VNdwkemSJOw27+3iZezDsrgG1QztM5ywWy4gpI4FLRnTUTlqtY07pLHPPsLvTQ3/3MvdYsLv1T+nYHOVzlbpn3N3tlZ6lrg0xBwuKKDfUEmktI95KRYKMTPPohJBHT0o/Ve7ywcC7liWZeGbEUJ9B9YAfTmSMSJWcZaAxhhnf8hl4d+67Z99y9ff/CMC79U/puPzkc5W4Z+Td7ZWekXfnVnpG3p1faYu8+/zh9pf89KvL//3g0y0w29hwHpdcEMwmIqxzoD+IQhzlihjltMuKJeeGUAwv/uP5q1ffkb++fP4Vp4yRH15+TZ4/e/31j1/uLGWlYjyx2ji6N2X7CwToyAWEwWW+vmeIqHF376/vmykok1wqt1+q9KbgF7+2YylVSoo9ZVrbY8XFr//yL/hwCI43Spk9698eLi9QrognIpP9Gx+MVRcfe5+mzE0jcI4N17DyRqjVvyOgtMv3D+872rkpzbktoO7v/a+PGz/8Pq5f1qcp73z/Y4/m/32L4qVR3ieaSLIFNGYbMvHKFMKCNkUV5rgYlv9OUfzX37366cvthSx3ZE1S/EFTdBR/0Ng1xS9jUbsXv8DkGiGcaWYVjCo08EJixnYnAlG5rdNEeBlS8Fw7M8x8G706+JOX3/6wxbD6zIox7fbxin3Milvgpfve39jVtU9esn0a6dTVwaeZZHQfWuAYs2qZjWZ0z7pnmRUw+j3Ef2ZW9cyK56AFWgKRlYQIp4hVYCjxKZvCM2fULaH4PsM6M6vjMqvnD2F1aU6XCI+QJMWATZnsiRdFkcK4KC5oxvzQgzp1aa+/+/rr19/98GVvEWs2RbmpQLGcuTT5xDFVcfmjbMo+YbbiyUxcmnyC6OJLh0sc3lgYT+rwO09352sTfnWeXQ9Mm2yMilgeEe05URKypiSCNGA+KibiULd4dvUP//Hu4lUpFy8u7+Jtvh93nPQMdVBUOAdjnIBCDF+R0iE+tAf2EDVlkfKgw35DfalFsbVtnK+d7stlK1rv+9U1bnk/9fUovv6hf9dg0DcL7Ba/iMv97cOHneGzlzNY78P7jEj4nS+rD6k3d+b44Wv4YjMMD/trf70mr7/fXMGsbaF7MdYYMNlccYhGREEmGO9IMjIaVoD50Nn8/+ouTR0kPyzjmL1RNgxMOLfPpmqPBdE0X3ZMIKKw1bKOGGDs69t8d4ew+z9cIpD9a4/ok88e7m/e1DVnWb3/0Y4sugqMFWe5ub+53d7DAkdZO/rba+yOcHd/m/37NUZ/I28sB+03GZI8tqbOWhFvrCWKyiyTZlmKDkB1u1vE+kZtME4kJwl1wRHpDSfWSUmsVNnKYIMydjNBr1XEaoZKVtL5Qcnf4CbePIQIp/n25rbTfm4ur5528JxPX/zH07/720sfrvKbDzmnrh8o45l6T6L3kciEeFxeeGJkVpwGk6ydxeOqpvvnz5+9+eY1yOSL51cI63l5tQ3d622wJhuSI4P3p+C0HFeaKAVn5oRVOvgVtna6gYubOHUppGAxKKKEB91Omwy6XckkOa5VtFzZnHbmGTn8BYxt3WkID/Xiu/xLvhrrH6GtEE9QtxSz7xMm/Lfbm7u75lmkix9v7mHqNcKq/+Ajvvtn9xdvMjYHgV8Z/X7TKWRBu6T2a9tdkvZ+ZP1mlx9W40MrcP7AixOcVOeu/iq/vbyG6f0vuN37d7mhlA7edsFnVt09vr+5vGv6g7z8xX+4uW3DIc3mXlz+cplgKwGY6H326SN5c99s+vmq7836sEda22hVgtXGEsPAVJYpIQgsSA+ro7KBw2tfoT68vM63bz9evMawyHc3Pm0agTQa7gEe/u7E8tQbgD9FeoEHvmCqTqwuOOL1if6Se/O8fnj/oSOmtmcNylr4s7arSkOVLBNag+2E67v11z9HbJaC+Lg42/pO2qnqQ/MrkQNvvXn3L24/kq8ersJWF5mGIIfffNX8dbP+pZDPnbD/qZnnDcgb/xbURpj/8GtHGn1+c3XVgqvPTL3gmL/yd/Dqdo+47U+zIBqzNdGbfP/h5vJ6u+fQ4iPcmrK7ChQ4Q8xYmTINSUSiUkTAc1DgvI6ROBYlo0wrzzvM2JaFvfD3vkFWnnQT6Fh8kraQlDz6NCUl1oLtCXao904Z48uw2q190utpJhsibHnxq0BXZh1jdej1f0g3wRgmdBUpDC4OpcxKyoKOslKUOmJhQ6LZThcpKqkEGnukWhJsQES8RNeEi5KzEDyPHZR1s9quA0CH4TcRQcpGJw56C+gzDv3pCG7AIqEp5Qjqo7A7/RK+B7vxIVzevbu8+OYjmlorSPG///A1al+vv/7xIuLHvtwiP2asoIKa+RjQvF9WCSYpKFgLpuj7ZQXXUs26Pab9stQq7rSc51FjftkuCsStY7Nbn/XLCibcDHLpzvC1X7a+3cRJ/LLkEd9v/LLiFH5Z7ZQCg8kT4RC80luwAahIhEWrmRXwmNMQ1mM/0X/99RjV7+/70y1/murrxOIpmG59B8dxpvukDhxwaSBJ6MKsdJ5o1uTb6EQc1pUwLllKJfMgh3Ul89fXhJPGbk9SEMaU72n1tyeWpLQWetEUW7EkDSbp7ODZwDez3MpZfjkZSxISvj1vnk7wLPfEOc303tj5mWfV8yxlJPeBsSbSDbqGUSQwENmRGhVUCNLtICnvJ/oxnnWOJ9WOH+dZP6I69/T7h6v7y5Vy993Nzc8PH75cZs9XXmMXY9q9x+8ur7O/3WTpgRH3qjSL+3K4k61fuvg+37+7Scvssb8+vA+wMjiE7bleo112B3PFJr5WNVdr23R+gjewUThA2Mu3YJV+yGia3q/O9afL+3ff+/vby1+7vlehAXkH1fnrm9v3/n6ZAfjyV1g5uoy+vjyouOg/QHm/ub1fp1gvGcq3hy5yCsJOry7/q/M45ZJv83Vc6GLZeQr/sbCeYectNBMscZLvrIAvnGBnBUsn2FmBeOwKlk6wswL52BUsnWBnBeqxK1g6QbeC9i2/erj/8LDwGa+WMJjhRd+1Ou8W//YahmyieY2zbik9j86xkCJH51hIU6NzLKSK0TnUsjNt76EXIl3G5HriZS0F1r6Tu9a/UGurNAKCtdaZrowANmP4MnOsGdPmO9gqM3A1Rrbx1UXfUe133JL96NbGWfQd04zZlyS2PcYusyWbMa6xH9m8t2YwhtE2rLuMEFj7paqm6+tBLSlUp7G0g0T7pXk30HCQXOZGaAep5kvUVraobwe15FCzuN4g035J1byK9SC77PW3g1qKoKzGp7B+sXR/dPpp8xN//ctqH+sin27Po8v6Crp1TD5hVnG+1yW6VutaBloRt23DVkCiVfc5/4k3yORxP2h44J9d3oyEKsUTVcvlZr613sir1yPfAPKsfaeDb4yFnddh5QWycHTa7UDpCT7w2idMP8FQ3C/5Gg4DRSHGRTFBJnZHNhI9rvfuT5DR1w/XbfgPvtePrm2FlBf4Uys+sz7C8fj1Au9fFxFv1ZeWbOv2U+Vr+deKT8zuZc2ZOnv+6UuMtd52/h74EqwAm6MXjC2xGIlNGds9Jxki5ZGy4+SJ4VcvvrkfSZU5UqrYEhP8wBSrVbLHgP19oiLKmFMg2WYgTJUj8cYJwrLJPnHG6KoocirLR3uXileER4Z9a5PCLB9BdJKxxJAU1242t+pT0iVJkRjRpcAM3AjitU+ES0WFDVFbJVpa6tPjOqS9mWuHXEbTrLjh3sBTIMEn7GUO1+Vhl0QrWuC+DItKHjnNapR2YBGxGM6JlU1lOxfERXhM3KTInRDKCFmTZhVKCS4g5QV445JxA09RAX9JhonEDaVGf+5pVi0PXzea/jxTqz5l0EcYD5b44jjcGLDzoGMiwFKL5pgJvEL/O36m0YtcQAe4P5hjA0taGqnan55z8/4DZp/ePCoxZ/YzWDb9cHt98eq6/7X2Gws65FRnHK2Oebif33uiFBzc5R2qRvsT0VZH8Ob+FvNXUc7cw9Pel8I2GN01i1/mZF0NbjISX+fby5vUTwRecAk/rPa7nnP8Mj6lXIJSIG2ULggKoDkJKUuSWCpGKieS5ctylYTx2FA3kJiyQmRuT2wGqYjSLVEpXJb7cpWmrIQvzrlKJ8xVqiKFEbt2JbaW5ioBNWhTAiPByQT2h7LEFsZBh44UDBlG9Yr0qnOVihKcJqxTcVhAioaMUxxMc2okiOPEwKRZEjv7ZiJXiT0BPUNrpfZUcc6QXxN8V1qYPfbqdNxfoXE2q7VMZm1QrpR1xi1Jk+rnKgkBatWCZW/nKjFqtaYLUp2OFvevc8dNx/2XKxFbcf8qz9TE96fj/i44Yb3NpBiElLHMoUqdSCyh8KxBZwtuMdGfc5V+q1wlZRSYL9iknBm4vgg8y8ZYiDEJuGHOoFgPq0nnr28iVwk92NYaS/eUrc/eHlWWgyTQS1I0ezyLSyOUnKWiidvD4ZxTQYVeMLzjWeYJZc6YfdlGczyLcsvmv3zmWUt4lgW5lwwnxYIVKbXVxCfQOjwr8AJyipwN86L3E/05V+m3zlWq9whUXuM5V+mcq3TOVTrnKo2v4JyrdM5VOucqbU92zlX6neQqoctSc670nuP74tG5Srgjazk1e87vi0fnKsGXlHXaCLvXIHxkrhJ8yQpqGd+PlPjIXCXalKZYpdzegpzH5ypRNGmN5LN6+hcjuUpTId5BrlKVj3WRT3cqV8kxLoHChdyT4/PFbHLPTgi0DVOIJ6aKgVROPpE5pFXNR3a/MZs5tMQnPdx8XS5Kvf+vza2Z/86+5Jp6d9XByTVVzoGjJNdg/L+NfRgTvEmRxEQdkZR64oP2JAoqUwollZ130uQO8P3ysxfxYDoreCGWsELBXIaLJzYpSUKQVorIi3RrRBhMT3gNVtR/q0Wk+ddOMVkPbHnF9XULz/DlsgWst/nJJm8R/Yto7SyR0gsCrBg4CkvOxGizcx12+WqblAnGhWSEsVyINFYR7+FEI2VKIaWyVUbGm5uHW3hFbWRnWUi7v9NFF/ijv30LA9ffnOe9W9/s3crI4dbjBm0ONxiXTQDmwHxBUqeBhMQDyUD0TDqjqKHbh1u/0eHhLmgyPDjcemSm4x3u+mmKkiSNnBOuPdCsAmGGebFwRDonFVIGRWf0ae7fbz8YuQCsqX80VVlMNU+zfgEb6ilM+GIY0IzVCO6t4OMaSINalbMDerSWbVNP/U0ej3rqL/BkT7M+12xzuDrBoWbgdtIKTPPOlATqBMkK+KBkRooyeJr1Gz3e4dZn853gaVqXrEMhkrRimAUbiLVwTlkUbRj2qXNDOMzmaVZkaPeOdUmCX/9oqlI7a55m/QI21GNcoqwoeGPOAGOnXsPRlAQPDQZlJowvfJt66m/yeNRTf4Ene5r1Cbibw+UcVGkTNDw0B4ebXCHOCJC02DRUg/KxHrNGQKze6PEOtz4/e3i4lSG3WakpNcvCMwIaOVodLhEnjCTCBw+UxgvbQWxtn+Z+i7kvNauTn7efZhWiZZXUrF7AhnookAkY9xEfJDaxhocWDHcgERylQgVst7VNPfU3OaSeOu/NqNSsvsCTPc163NGeQqt5MsI7koMF0QnckXhnHElcWDAgfNZRDKRm9UaP9zTrIXaHh2uPdbj1mKybw1UUiVOCOWypBhHhFBAtjJFWpRATTGncwFqo3ujwcOs8Z6OHW1PPcGTKXVVDfO+v/dt8+7TLGH52efv6NiOibpviKLx01DpOGEf1V8P79zwKwr1U3rOU6Y7Csq6z6KZeJyOjc2E1OZLi5tQXBCO6NOG1kw1GE1fttFyFl2bgDSsn64eaZmZjVc1uxtf2zcP7y4Tepq488Oe3DWDkX35+++L2Ixzm/z0sRrto/gXW88bHN1Jps2im7y9/7dyDb1ps5615FFBigodLgvOgXIpgwYYDXVOzaEEbpErQ0s7TJ7yxmSIDPdTBk3O0wEyY7xSEdSQWJ7kK2VDpVnu7x6KCqYmCKtwAZyC5CNopS/A2YEkhaKeKYp51OeFbRwNrw39iou/GxTYFcp5glTEEQkGCAyuDHQcL5MWBYXFjiy+rbT+2I94Z5bz3Wj5nlHOerNSgk0saQNvQOqCf0RPHUxRRc8p9ma3E80wEoakkYGrDBKCaEcd0AbLVFNRB0Cds+OejnGdjM2OGEhHQzLMRzDwTDTx6UH2KFZyWHRF0GOE/n4c5T8BcLINX7iUodhJ5jmegj3jHVcrMgaQOVTDnlkUPeh3oFILjvWUCDws9Jq5ErrjMfreO7zepvwNtQzxhglo1W4H3xRnm/HcAc15iVkLBc2asQdKNWNStKUlCgYbLs9E6nmHOzzDnZ5jz3wrmHPRV9HZnAmYeGFMlgPFahMYQt1EeLD3B1UKYczBSZQLZkaJCndqBWLSUgeUYk5fBGeb3lQ5OmTtfnEsHT1g6WEUKj4M53842+eREFAzNJpHA6JIOA9KJRpLAzjHKWRuDWlg8aENK3shCgowIsk8pmCTcw5Qwm3CBOb4MP7VXPLi9+jPU+RnqfOH3TwcbbEoOLFJ4u1zD21XUkhAVJyID4SerbS7L8Gb75YNDuj8XENaNX1JA6DhLWmVGFDApMMCCJqFgN1GsljO2aMWXYdX3CgiH93eGOz/DnS/6/un4lheshGItoYZjMEQz4rPUGKcChYOCKhmG8Ff1cOfbdH8uIqwdf0gRYb1lfwjg+fZNnssIz2WEtZOcywjPZYTjKziXEZ7LCM9lhOcywi/+CWWEZ8jzM+T5ZtBvBHle5W09FPKc/4Ehz2EvtVzhDHm+8AOHQp7X+/kfBXle71c9AuR5vQ/w4KrMKn/LiSHPPTNJiKBItOgqoEkTH1WGJRmXMAU25SNljf2RMc9l4IVGDjepFJY3mUI8Z444WL5T0lga2WymlfaJSdguUDWmDnmsBi4OriH6bIUpsQg1m2n1ScILSAyTvhWWx2gHbzB5SaiXhun8/7d3Jkly3DAUPYsPQAXnwTsPC53AC+9AkFxaDivs8/ujFFJXZ6slZCtTQ0RualdVTJAEAebHQy2MzXEc89zFFWIOWcrjMGoK01Cb1tQiEn5OXMu2uO6LRVcfXTwuOHsjq2L9LpivWtOoJuNaaiVYhluqGtHVCDiSnStm3CC7C3sAMxfMDG11GvJakL930dWPAT3ntGBpxDphFClmvqnZQzNrLurOp9V7vKDnF/T8O5RNXdDzZ6DnNbDlXJyxK3Wpiumm+jhMaMPfXjnksFO5xFy8mzhSxwjvg6N+Q2njcOkzUe9POCsb5dJzS+SnS7l0onJJtRS+DHq+US7VlkJFkCOlDoi+iKapCKSNI99L7Yy0IO5VLnHGWJHMOCEGRESgCEk9QtLCNYU8c4q7FACvn1UuXeDzC3y+8//PgwhTcsj78jAV3hWhWfDISEs1i5xfHMLkuM0G9eDzS7l0vnLJWSozwAE6loo1b4eUjogGoCKxHN3z2hapq9HnW791wc8v+Pmu/z/Pb+XufWRaBkepXH7EZmi4ZVYoeYbpykj7upRcyqVvo1zS3w28BH9+KZcu5dKlXLqUS5dy6VIuffI3LuXSpVz6AZRLFwD9AqA/fOkrAdBVt60vBaA/Ui6dDEBXuQLtj39VAPqO2+mXAdD194BHAND1l1YvltqoLgiOBaDP7Fysc5jBRQi51E3DtJmZqc4+a+C0VUjcdAQKedvdu4/RXOZWO5aCTSamZE0nV032MTn2seTygTnzCCmnYdVoeJH6ATxQ98hStXXAhfR8a3KWTfcumWDdWNwpkdsA0LMll4fwIoeggxlLpI8yzJp5tuA4uZmOBqDrJ/A0XqSeKPRg3MbSBCEtUwT0EN2EcUPLZuQYqcdsva+Pjat/0ON4kXpo0wmU5VTDopHYIHC6ATJhVrhUk7jh8Ko90BPx7butuas3wR6M071pVIomFcpVPYA7APrsHJmbCezE80szijphGhqLIpeOJbdZPeqZPG716CfwtK2p1509GHeG4vrEsZqzFQwg4YANS9RmsG3rwa73E/KBZah+0OOMq5f2nbA1EURyKkVUqBGGgRlN9UsiD144UuCp+rb/5W1rps9f5t2fmjvEfvemUek8VaemegAPq2fk6qhhNkLEBya/Gew82Icq5mUgwegbALp+Jo9bPfoJPG1r6tW4d1vTUm9yyC5a4sUCGSK2EtCMxrYWRKWPjat/0AONq1ZrnwBAH6sM2CEaeB4xzEQMbeEAU2+zxDGDHx9tG5J2BbR6JfQGgK6BXWq2pn4AdxjpwvgTJpPdIPkiVk8MCQnZooLYlShs8Pn6mTwOgK6fwPMA6Gok6YNxo/Q9piSdHqqT5lXYyQGblDoeJiBxRDTzhNGtfNADAehq/O5pAHQ9rvWu8UOPtKSTXZjSLilK66pVEhxmaTD3yK1sjat+0OMA6Krihm8EQLeNG7JPU6SCJVqkvmRtMR4WhCNorudtjyodAP3Ru+odLyMuAPrXBaDrs+fPAdD1v/RpALrNC8l+CwaxXpR2OcnUMYaR3g+DpLDtPcfncwB0SqvPIQ1kCIlgRMYDj3JrC+JoNB9q60UFQM+Iv3y2LLtkSYEbdkmEk6KE9JFjDNZ7NQD9zzd/zdd//PLbz7/S29nf0D9DPOF/78oWH5e3uTVD9rUjYaokvRVhlIh0tiRO1Bq5NZ6UKf1tfsdCEz7nc7VJb9/8e1fT9mEURxa1yUFffHkFE2fpJPjpwp9n6tJ2qHXuKuJ2mtgzpZJCR4oqvSUtT8TBWHyr+LHmYiS124Yx++sGT7Oxa/ZVzpriqmNt/D+Gvfy2"
               },
               {
                  "name" : "btap_results_json_zip",
                  "value" : "eJztPWtz2za23/MrMNov7dyIIfim7/TOyLL82MqPWnLTNMloaBGyuKFElQ876k7/+z0A+AApUpRsx3V365k4snBwcHDeAIHDf79BqBP95k9cJ3Y6B+gj/I3Qv9lvaAnJKgjjydJZEGjs9JbLxPEPE893veXdTez5Xry+IuEsCBfOckpGyWLhhOvO20p/aJ9EcQh9KJbBMvZCgo6dKetfQMfOrU/ywQZLF91EJKq050SKhLLmrOMpcWI61FuxkfhkChRMYcDJyT8BTDUlrOQQf7zdjrMfBH47TqxJpr4zzrNlTEIvCNHQu5vvQLFmSaq2P/bBb4m3WpBl3IJe0SRrd+KPnWXUxmFZsndHSKWGrsk0uCeCBjXwWZZkvDPm9w5wAo3WUUwWbTQrhmRoJZAH2nuyUOmwiirp9s7jjoPY8dGGGjdMyVYkw9h15PTT5zcCHa/CaEdeTJADUx4FSTglMHsS3lWh202Ys44hq2DgWGjzhLCWRvalzSvgIYe/TVkwcULiTM7/+W6hQE9LsSUFN/WcBkvXi71gSdyt/XdWigsS/0fOK5VYrdQb5maAGeNHzU0xwE6x8vjJpQj2k9pfdW5lZwG/P1PknSAC8wZTdUI3moTk3osAK53sTCY2Md3OJhS45gxIlhRJTUFWZBnFiesFIgDorSRL1tTCM2dm3U45LJ/Jyk9KyCzJlmQOAHkI47giY7sr611sIqwfKNoB1tD/yPDDwbKpAygXWC6qnxJv+mVEwntvSq4J0J6EzjLu9nsXk5/6k/NgGQOz/O44TFziJBKESV/qXUkmNhRTnvTfD/owtCGR1QOaAmRMXGBpmRj1QMYCMTC4KJWZH4DnZCLh8lCBU5pi69hKI0uHfOWxWYDSNMgdNN2wVFNVLPhkprD3gZ+wmdkGllTVskxL1Sysm6l2dZbJ4hYUI5iBoILQg0gDY6ZthejqoPAWKOcWAvHkLgySpbtjF9+7p8qYLL2Ygi4T389IDBbeEjSesyYOJlPi0XRqMic09WkB5h9KoG9Sk+3ckeAudFbzdaEIc9dl/JQhScjEw75SIYjm3/jeAmQ7+R1ERrXGyCVJgxt8UVUURBUF9a46BQOg+yoMYM5TAvZzl+ryT/1CKRLAwbCB9mXf+pCcgrHQUTVd0syMo36wvMsauqYKyoDzWUYrZ0ri9YpwhbmFX1/c4GFZTJpBTGbJckq1cNIFKbhk5lF97AJUNu0KGFhQ7j66k1snnPhA8x155xMvSkKSAlC5g0lgE2umbiv1uGZB4AI/yMoJHfYFxVrpmU8I0jwq5mlUzID7xCW5BRcXUTmrtqFJtqZYb+sAmDNkloNNSTZ0GQxIM3SwjdxyBkKOtQVvHdgO2C+cGDyLj06cSMReKF0dQIG3gLv0/HoEYkNdRzGHTDvrGOZmKQ0ABRJFkRTFVmzNVjSsg9vJbI/TPLkDmjfoqTbW0cSFVEtN0dROh+Nyd1rgKoaotJWoKBQMvFYSEUG/5nxVOLn7V7b4y82ULe14A1vBpQ1euoICx8bXZxyELcOqjrwMIlcxkGwNxtvZUquKogKT4ZjBQislmq6n0m9XyWIVlQHpBMEP/Ytweyy3JQvP9Wbe1Klp4/34wivlAl1fpc18FRLx1VNKfrFIqjRvLFlSqJDMQu+OhDXD39GUwIEAU5lOllNxOaZ0CdlwFaButVTWhQlJvDp9EDUI67ZpqJYqG7JmGZphbShJSd8MCMUqeGpbNzRZl5UtmiP2U2RLBm3HmooN0zJNdYs6Cf22aVVpErJh6+DmdEgFsWaY5jZV28SfalwJo6oCzYpuAdUWVnI7zdRwE8mGNtaAVJWyEUuumyXmayqQBEKyLFnRdFnVGzS2NBFM3bhsq7Zmyopu1vfJdEnsqaugfTa2TUs3ZRtrDZq9OYeSgm82b+i5OCgswhQZxAjJI80K9e2qv43c3BoWhAKvIIMQnGMWKSYPPHXCtmRkSim6/Qe2GOp1cmzJEvBN5rA0ErClxsJ9pShK/qXopyOeqKdTKGDKSUGaEQbTabJyltM1j8sQwsHoQIwWtaSamEfZsSZOWHFZVRDXWXOqTMUCddINW4ZAr5lb4Nn/KTlpdJI1bCmyZuuWjWWVZgo1/BMoqg1os4T49UAlGaetJRdbAsimBOsFrIIvABtRTUW29QbgmvlgG9TAALvHMsayZgru9J74sOYrpBQksUtT9AfH9yNhTUNTP11XVJsxRclDSgYfBsFMhAf/AnHRMADYpGsgowLPFgJih9zE+DKlOn6luTpcpXkDe83CLXe9uwA/eEtI0kUgwwaJGDqkO6Zsmbadr6a+rJnHr6PObZgzdYlgL+6kCSB1EptLTQgIkgyarup6ic28Q8qNrTPjkJlYmhexVQGmAgLKnTvCtjKSaUz3ICcPqe+afOEBUjPrdaW9K86DU0Wu7V3NPLnPRdfWCUuZ/eWbMTlb2geEFMDUZE1XZVXV1DyA5agyWexCumGLP1VMO6DQIYexZcWAPMaCMJmxYuY+hDxjzlxsFJZdE+CM4jBhgb6IAmK+MYMQCCAsRnZaN38Px72r7uBr3D1yuFkcebMZBLrw4OYHkK8to9HpSR8+GvkGTIYBYlHZ2sp7+fGchAu2bii4APPnjCiJM+0QBT4sioHyZbTwYtaBTb28s0e3zugmOIUrgYn7p+mnz283uBOsnN+SHTbFc75cgy10zwnY4MFNl2n8NjYwr2rsxwfBjEqccG6jIFwVEzSL+bXsoObEvwcf0D13oojRDoa+jXYeQfalPfceW2m3a7ZIc+Fwy9tRJifh0u0eUzdTTAx8yVahMKe678RyB7WrULJ5vRFE1Ml8QeuA2dyLmefzduLYmwoT7CwSP/ZWvkdYYiI05PuXiq5ItokNC+KPBVHQEOZSGAMNEdnWUe5i+GTZfhPbBcufNtGv0HG6BYW6KN/1Ql2RuGym2W7faNVlE6APBbsyOvbDroJG03m3hAGdXvnTRdydBiFBv16ICOkOXDynjpWiLFy+F0K0eZjc3/5Od/FENnjLmeenLnACOfM8oNrVAa15eDdIJ9+j027qwxCLyx8Z1i8CcJ4cT6LpnLgJe8xWbKsyGJb23USkeCRMhZy3f04/5bZcI/gjviO4l+RVXZOwpeq2blqaZRttcodVvg2phA3ZCd1kl/FeWsApRBQXyPDWCVF5UxO5G1Oo0Y8UC1UQlSkIZgpymClFBDKfP0YrIOpj48/XjM7FoH/YPexe5muqco/SolloyncmhCFx2VCLxaQAUjbl+UO2+Ig27LxeSVH+I/phugUBK1nOgpA/OtIhYqhY0RQZUiJIRUlXLoWyjT6MjlT1IH+1ZCzbFiy2TROWItDbqvSm1AORMV/Owb+IZTVdCLO2YoKbU2lKZwvxpfDEuxnZj14Mklq+Zis7DgIXCdv9zN5abCqdVrNRLYPwsUaFdVv9SxmVrLdZFZa0Nqti+w4vZViqZMp0F1A1DNU0sbWXYamgm4ap2rpmmqaua3gPw9IhVwOVVkxLl21YOuvbDetN9pfw8CzqbJxtq09lGgxtlzSmNYl5dArzzAnMvunL/ta0hy21Jy7b05b6M1AN6UqrdJuc6J4u9BukKc+SpDwmRfkTpN/sRxtTk9bEpC0t2eI7WzxnaWG4dzrylGTkEanI9qODTQnIK7Kb7YnH86Qdj0k6XrWZFMlGa6qxQ6LxrUylLcF4SnrxiOSi6eCcqGJb8oonxujiGFmnbg++2Sa9SDwkyNQk6IitnkuAetDliR84Lp3BzPEjkoNkT8Yj73f638yZxkHIEgJBztkD8a1AzHgydC6JvLvlJEpWK3/Nho/JYkUfjUK0o95OrvbMxmjribVqjhU1a13TDhYV7HrVnpNtqkdhOfvnJ48K4iXV2DyZtY9qfBDvVzxBN7CktqoGFqL1fpqhPloz1EdoxsYWV7Nq7JrE7aw0WwnreSEag++hD8PRCPD6BB0l0xjdLKf0uGLg+6CiSgPlEGio6+8HixWwEMYriGrZu99DSRE9TYcOnYjcBk7o1pPyK4x/+nOvX0fKrlbziKD+t9l8U7PZ3LRqtpv6JO4lrQR/CyvZWSmf2Uzy1IRrYLDalpaso4k6uRr9ih4Ve+qTH9a0D74NAfMjBcLZeXoyiBlbraWmNygesZplyAVInkpm2WyRfau6VXQS4Yd53gt4JVifyTo7oVUQl9rVzCkOaJcE2/9Z3Bd8kmDQiI2Fjp3SbjEMPSGzmTf1CD8uJUuwCjTFLcdFENOTgGUgA4sgYKAROwYeehEl0dDKG4oL5yvjSJGRlxYFmrgzSZvdSb62WAUPAEePk0HKL+HsatsfhcHzE+K/M1dcs0Xez0w5RJdcOIgavhj8Oqm5TzK+XwSDAuvGiJlznAaeH5UHdb+CV6aOZBKtCHE75admb0uA8UPQBkVHyH0xWzB1tj+Hy+NHDW0MWX6Y1Ylahs0gM0ls3wN+mm4yJ3ca36E+jFzycYIxZMfvq+3Zob+pA6GDX8pQVRMrkmwLgH+0z3RnBk/I1+ncgexNVLk/ticiIl8ekZJs96a7I3xRd1ra9djVnWLVVFrcKeCVVMtUDM02FEV7Tne6e2B+zf7U2smfGrqkqM/lT/Hf/vSb+9M9s8ZndKiKbGELNPlPcKh5yrrynWXclrSeOx7wh58VR/w+/xB6FI40XdFQNDCqF1cWNIa4t8SA0g4C2MT1ZjMSEn6MShc6sFsO7QuPTfrQFfSsT+5py0GfnpyE6Y+Yfpfg2NHeFdv7A19Tvg7MT28zLyE4CFuSNzZMa/xDyeWU/VbutmpOkBVb46AKJCyZRdE4nXvUhRR+iXhhA2RqrjEjrMkbFPDFBQG6J+19JTsczsPGHS3AUBzfT0VzyrCgLsTCL4dx8m4e0gdBaEyDMRrMZvUSY31514NzRkBVYJS0LKKXAgGu8DyFZaf9q2ZLLbN1nUfoDWqIohMSFrYFPAppZiaqaucqDGD1Ho3SpwZny1USH6Dsz4MjZ33AKoXcO/4PnzqD/uXF5fnZr4NrdN77BV320PF1rz8+u7xAsM5BV/0xOhoc926G40+dt+gQTPdLjguNYSZo6C28OEIXIALk0cFQt4seQCvQMojRLUEwkEcvebtSYb37ETnqnw6OboYDdNT7gPCrIUR+NZS8Hp4or4YS9dVQor0WSl6NcPTXQojxWggxXwsh1mshxH5JQj4QJ9wpGv4JROVcuYZfo8EYvahnayLiRZ1aExEv6keaiHhRH9JExIv6jyYiXtR3ZEspIKQ3fN/7MEJgpWC/47OLm8ub0bOS0p+T6ZebiLh98ebbAVtAEPooC2Edpcttf42SZQKwqHRNDgbj40kIHQchIl9XPs39kUtix/MjFCwRcabzus5vEXxFd2koB448524ZRLE3jd4eeRGspteDr3HovE/XAv9bkH1CYuZdgSq6jDmBNTUQfUWCFXCjHyxugV72MC6YIfrsaehFMavldnlLr/FzJqW32WGaiC6zUBwEiJaugXkIYFQdrnr9ATq+ueAO8+js4uziBPWuBz1YeB32rtHw8ubiZPBuODgb3VwPMoCrweXVcPCpA/gyGt7RDwXabgo5+jCi2yXDa7pd0j9l2yXD/vm4O7q8GZ+iXy8YkjNY4SOfLO/i+Q8fsax9Rv+Hzp2v3iJZoGH+tfxZQh+CBC2cNVrCGhSmhaJ5EMZkiWBFx6YaAbYR/45uf9OvRcbcrtFH/TOazp3QmQKXI65GDtvxAzF6vyX0FmSEZiDueO5F+fwAL2fl3Il5J9A7JvXvKD3wByUJ/gSd4bX5YPzv9+MFeqo42tSI1bCMXo0aDc9OTsejv9XolahRLo42Ncp2QfLjg69GowbDQR8Nfro5u/pmWmV9U62y/+O0qiSSkmb97IRsT5Xuk6eZQv/ybHhwOuhBQnBycPTLwc+967PeIWQqV4PBEaX3wyjbkt+D8n6/Nzq9Qke/oNPxCRuDZhoISZJ07i2ZILPHKUfhunuY+LdoXOw5M37T8x30yRB8vFyllWTQD3SjljW7ZBZCgEfp0xdoGZ+dD46ed8I/no0hfbtonvHF5fUrmnGa/JzTWjYHoHosS0M/knVmiSe90cFxr382PBt/+NQBLaLp3Ize6d4Hy9HZaHx91h/3Ly+HlIvPhzGTy34Y2e9jzyeXS3/9TPP+5jjBLYB3iSCFZsL9JO50H2T1hAHvd2NvQUYxWX3/Fjl+SBx3TbPgTyXU1G2+p16I+xrqCm+DeI6yDXGJRAELDfkXizjcWERQF0kLPM6BurFzm/hOiK4ZQghBYEoerVLM/SqbLGdJ7hsj0HKfKy1V+32y8dR3P6AFPe8tJPve0vXuPTdxfBiNExBVoyWMMMgKJ44BaDY7QGk95z4MesC/4xI7H4yvL4GrC49Pl5V9QogxEZiXPugCt81nSM2RRls3oZETYqjvTL/QeJsfvOMRgNab4p94JVcUsaq47xj6g6quPHoCF5cXA+ZZXpr+45vBEAb+h1I/C1jhweC8j0gFxNehNyP99dQnbCawOrwCFSeDaOpwVfkBNPlGGkmo9/MJAr95fj647p/1hl3qEs6Gw954gPiU5w6dU0YgrXEocf8K+QKdr+99IaC4bBY00D+EkOYUZAEEjc8SKhELSpf4LuQQMSwqaS/OUBbJIXSnUkgl8I1nfD0YnR3d9Ib/LfO96I1vrmG6YBz/DdPtX/Zei1jZNNOHyJ2ZEzt+8XQ5+zoi9yQkwvdvspvDYXK7nmw8VOUHoiX2m+4hSXckliBlcRI/zjaXRvAV/ZoXRw5mfJMl33qCuUFGFK9ZSBEvotTi5qXBPsqfmbPzfNaLHag++Mg6f+Z/sR2tg4/bbq98zsahB7wkftKcZvoS/Tt9b8aIfXvMjp+XKX3KjabaEdO3ajz3iPlj8mngEnoVLyxVGt6/EixZlequ71DhO4i29tAMTTIs3ZbVvMJoXqoLEiWvWi8URtBM3VR0AyuGbVa7LDa7YNNQbIwVoMuQddPIlZoaIu3jLdkLINKSXClrwghw0fKfeRnsy4sxLMOGmRRzAFr5mgL8dDM4HOQlrzdqA6LqDdC0nK+BZTuvXbgBVC4A1XSZtFz9V1fEO4wZIC0bl42pGCa2JdwEVamYtQWXeC9SlZQahFze1dLFmxBC1b5moIZayyVAeh5lwqvWZcNqumHSC8TZD27pViqcVjen6hgFTYael3lGpcJmsLajhdHKhNXOoArbwpk61C08yoosbiUjB2oZv4SsZeA4YSsMWmeT93HTenZbKWnu1ULa9uH2pjVYkD3ppD32pjEbpoU+t82u3B3Myt3Rqu58J4rahxTAWgauIGwZvlThc7vxlCDbTGcDbT0dafFJugkDkbnkvdvA6iloQrjT8KIjbwPbafgab74FuuTQsa0aRhtsOT3Q2hEXdFiqpIr3AotHfwxwh6OoWbVFJnFWLvJs0DvqauUji0Lhv/Rgv14qIlo+dZpdRa8v0pujFEOtatqqbZiWrm4AiZf3WRTFtiVbpsx+lweG9T0/X5uEM/QPfIAuf0TvkJL+r6b/a/T/3W/rlTjEalKOYkL84xDa3S7ezihIxmThp/Kin3RWwCfFNLBtmzaEYlnW6xmlAJhiKhpMHD6bWxml6ZJs25ptQHanqpZi6fsy6rEMYlG2e0xTgPSzsY1FWLLl0g+u41BDOeQyh9I0Rldt09JMrYaNIodoJgJwCqZV09WKYHZTpOfg2wkz8j63cV4Z9GbJTv226hak+SLfrFobrCkHIfIsdVCybiu0IoZWY6Qi06i/0WVbl01F0TUbqztwDT/V3Gil1K7yUnZGX5lEJ6lpqq4oWG3xSLotmaplyaqG2e+9HdK2u8xZ9X6+VMpflmLAik3SecXgrFRrVqxFXE9BHs6uK/Ad8OZYkMHlt3UqV0ZyAJdE09BbpSvBTgWoCGazmC+OZLlSJXkzLJeZyjtWm2vulXOxsv0Q4bvPZeYXL7LKELS/pa7KC3MnTpwC99Ghs0bfYRnNYsTeiYUegvALordWyPfo2E+CEDrR/eXsLZ7g/HT0/h1MGvoZ8GmhfP+Wxrjj/ltkomM+VoSAM/QYIcWstPO8eoUgs3TV1k2wExlj3VIUddMdCBLQJR2CjKHCotDChiHbO8mjphwGKm777yOnbQWXeeGnNp1mUJ366i3PVdy3tBdTW76gs8m3HLKpBnFK4KSpjue+Bttkr/w1aRPn/g6ETh1fpVb5t7PnzCu2B4VcinWVVp5Wg/dpwtu/dPAjxLrF9/z5rqeqPrgq5Q39waBAUm3MNSBjkwxlF49kKSZWTFmpj7N7aFRtEZInlqB9mk61Fcr9W4NeVoMa0rG8LF4lsJbSsezJgcMW8NlLjvLMjF9l3aFUTSbI7C5lhebFZOaHCvybzCkrORurjnyebmHUt9KTbySie38RL+wfB/RVMGlMMCvsfvDCbFr85X7LJX9vV1QgqO9ZvEmsIWjM/KRu/7Bt2IYe9CZuY5u3EuRXbS29mJC/gSpViAaXkskovdL6t5BetZDE28T/0aJ6HeLYcKK/s9eXpe/P25K/AwAXWfnNFFkQ5IuGTv4C41LbE0omFljSMEs2giwrWJDVRvjuy/vvafyRytsvVM2qMFWmcTxNGXRQt4ee99vWDqypebVyhjhZsIndk32sZ2dpqFul8cic6jHiqKYCf01xZNZTyi2i+UOeS2Tf3YMj8PzyM/qsjRln+XVbxcP3bDMpt09hIynLbPK2+qymVLd+XqkcUaEMY9XSsVCmonMXUmyMRtpuabqJJdkozYD5DFT4jHR+b+i/P/4fM3VhRw=="
               },
               {
                  "name" : "geo_city",
                  "value" : "Montreal-Trudeau Intl AP"
               },
               {
                  "name" : "geo_province",
                  "value" : "QC"
               },
               {
                  "name" : "geo_country",
                  "value" : "CAN"
               },
               {
                  "name" : "geo_latitude_deg",
                  "value" : "45.471"
               },
               {
                  "name" : "geo_longitude_deg",
                  "value" : "-73.741"
               },
               {
                  "name" : "geo_heating_degree_days_dd",
                  "value" : "4400.0"
               },
               {
                  "name" : "geo_cooling_degree_days_dd",
                  "value" : "323.0"
               },
               {
                  "name" : "geo_necb_climate_zone",
                  "value" : "6"
               },
               {
                  "name" : "qaqc_unmet_hours_heating_hours",
                  "value" : "0.0"
               },
               {
                  "name" : "qaqc_unmet_hours_cooling_hours",
                  "value" : "48.0"
               },
               {
                  "name" : "envelope_conditioned_floor_area_m_2",
                  "value" : "232.34295184"
               },
               {
                  "name" : "envelope_exterior_surface_area_m_2",
                  "value" : "444.74568373287457"
               },
               {
                  "name" : "envelope_building_volume_m_3",
                  "value" : "961.3388783481576"
               },
               {
                  "name" : "envelope_outdoor_walls_average_conductance_w_per_m_2_k",
                  "value" : "0.247"
               },
               {
                  "name" : "envelope_outdoor_roofs_average_conductance_w_per_m_2_k",
                  "value" : "0.156"
               },
               {
                  "name" : "envelope_outdoor_floors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_walls_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_roofs_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_floors_average_conductance_w_per_m_2_k",
                  "value" : "0.757"
               },
               {
                  "name" : "envelope_outdoor_windows_average_conductance_w_per_m_2_k",
                  "value" : "1.9"
               },
               {
                  "name" : "envelope_outdoor_doors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_outdoor_overhead_doors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_skylights_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_fdwr_ratio",
                  "value" : "37.3"
               },
               {
                  "name" : "envelope_srr_ratio",
                  "value" : "0.0"
               },
               {
                  "name" : "peak_electricy_power_watts",
                  "value" : "44019.63"
               },
               {
                  "name" : "peak_natural_gas_watts",
                  "value" : "NA"
               },
               {
                  "name" : "costing_information",
                  "value" : "{\"rs_means_city\"=>\"MONTREAL\", \"rs_means_prov\"=>\"QUEBEC\", \"envelope\"=>{\"exterior_wall_cost\"=>6109.59, \"exterior_wall_area_m2\"=>116.6, \"exterior_wall_cost_per_m2\"=>52.4, \"exterior_roof_cost\"=>26719.14, \"exterior_roof_area_m2\"=>258.8, \"exterior_roof_cost_per_m2\"=>103.24, \"exterior_floor_cost\"=>0.0, \"exterior_floor_area_m2\"=>0.0, \"exterior_floor_cost_per_m2\"=>0.0, \"exterior_fixed_window_cost\"=>4567.780000000001, \"exterior_fixed_window_area_m2\"=>69.4, \"exterior_fixed_window_cost_per_m2\"=>65.82, \"exterior_operable_window_cost\"=>0.0, \"exterior_operable_window_area_m2\"=>0.0, \"exterior_operable_window_cost_per_m2\"=>0.0, \"exterior_skylight_cost\"=>0.0, \"exterior_skylight_area_m2\"=>0.0, \"exterior_skylight_cost_per_m2\"=>0.0, \"exterior_tubular_daylight_diffuser_cost\"=>0.0, \"exterior_tubular_daylight_diffuser_area_m2\"=>0.0, \"exterior_tubular_daylight_diffuser_cost_per_m2\"=>0.0, \"exterior_tubular_daylight_dome_cost\"=>0.0, \"exterior_tubular_daylight_dome_area_m2\"=>0.0, \"exterior_tubular_daylight_dome_cost_per_m2\"=>0.0, \"exterior_door_cost\"=>0.0, \"exterior_door_area_m2\"=>0.0, \"exterior_door_cost_per_m2\"=>0.0, \"exterior_glass_door_cost\"=>0.0, \"exterior_glass_door_area_m2\"=>0.0, \"exterior_glass_door_cost_per_m2\"=>0.0, \"exterior_overhead_door_cost\"=>0.0, \"exterior_overhead_door_area_m2\"=>0.0, \"exterior_overhead_door_cost_per_m2\"=>0.0, \"ground_contact_wall_cost\"=>0.0, \"ground_contact_wall_area_m2\"=>0.0, \"ground_contact_wall_cost_per_m2\"=>0.0, \"ground_contact_roof_cost\"=>0.0, \"ground_contact_roof_area_m2\"=>0.0, \"ground_contact_roof_cost_per_m2\"=>0.0, \"ground_contact_floor_cost\"=>19366.0, \"ground_contact_floor_area_m2\"=>232.4, \"ground_contact_floor_cost_per_m2\"=>83.33, \"construction_costs\"=>[{\"name\"=>\"BTAP-ExteriorRoof-IEAD-4\", \"conductance\"=>0.15599999999999992, \"area\"=>258.8566891728746, \"cost\"=>26719.13793967853, \"cost_per_area\"=>103.21980870980872, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK / 4: OK\"}, {\"name\"=>\"BTAP-ExteriorWall-SteelFramed-1\", \"conductance\"=>0.24700000000000016, \"area\"=>58.27619979456005, \"cost\"=>2628.227249806287, \"cost_per_area\"=>45.099496176338285, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK\"}, {\"name\"=>\"BTAP-ExteriorWindow-FixedWindow-6\", \"conductance\"=>1.9000000000000001, \"area\"=>69.33659497087991, \"cost\"=>4567.785397847405, \"cost_per_area\"=>65.8784210526316, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK\"}, {\"name\"=>\"BTAP-GroundContactFloor-Unheated-1\", \"conductance\"=>0.7570000000000018, \"area\"=>232.34295184, \"cost\"=>19366.005929547446, \"cost_per_area\"=>83.35095072254913, \"note\"=>\"Surf #1: OK / 1: OK\"}, {\"name\"=>\"BTAP-ExteriorWall-Mass-2\", \"conductance\"=>0.24700000000000016, \"area\"=>58.27619979456005, \"cost\"=>3481.3504435221353, \"cost_per_area\"=>59.73880341880342, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK\"}], \"total_envelope_cost\"=>56762.51}, \"lighting\"=>{\"fixture_report\"=>[{\"fixture_type\"=>\"Nil\", \"fixture_description\"=>\"\", \"floor_area_ft2\"=>2500.9, \"cost\"=>0.0, \"cost_per_ft2\"=>0.0, \"spaces\"=>[\"attic\"], \"number_of_spaces\"=>1}, {\"fixture_type\"=>\"7\", \"fixture_description\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"floor_area_ft2\"=>2501.0, \"cost\"=>13957.24011582234, \"cost_per_ft2\"=>5.580663780816609, \"spaces\"=>[\"Dining\", \"Kitchen\"], \"number_of_spaces\"=>2}], \"space_report\"=>[{\"space\"=>\"attic\", \"zone\"=>\"Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"- undefined -\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"Nil\", \"fixture_desciption\"=>\"\", \"height_avg_ft\"=>3.6, \"floor_area_ft2\"=>2500.9, \"cost\"=>0.0, \"cost_per_ft2\"=>0.0, \"note\"=>\"\"}, {\"space\"=>\"Dining\", \"zone\"=>\"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dining area - bar lounge/leisure dining\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"7\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1250.5, \"cost\"=>6978.62, \"cost_per_ft2\"=>5.580663827127022, \"note\"=>\"\"}, {\"space\"=>\"Kitchen\", \"zone\"=>\"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Food preparation area\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"7\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1250.5, \"cost\"=>6978.62, \"cost_per_ft2\"=>5.580663827127022, \"note\"=>\"\"}], \"total_lighting_cost\"=>13957.24}, \"heating_and_cooling\"=>{\"plant_equipment\"=>[{\"type\"=>\"boilers\", \"nom_flr2flr_hght_ft\"=>13.6, \"ht_roof_ft\"=>13.6, \"longest_distance_to_ext_ft\"=>37.5, \"wiring_and_gas_connections_distance_ft\"=>37.5, \"equipment_cost\"=>0.0, \"flue_cost\"=>0.0, \"wiring_and_gas_connections_cost\"=>0.0, \"pump_cost\"=>0.0, \"piping_cost\"=>0.0, \"total_cost\"=>0.0}, {\"type\"=>\"chillers\", \"nom_flr2flr_hght_ft\"=>13.6, \"ht_roof_ft\"=>13.6, \"longest_distance_to_ext_ft\"=>37.5, \"wiring_and_gas_connections_distance_ft\"=>37.5, \"equipment_cost\"=>0.0, \"flue_cost\"=>0.0, \"wiring_and_gas_connections_cost\"=>0.0, \"pump_cost\"=>0.0, \"piping_cost\"=>0.0, \"total_cost\"=>0.0}, {\"type\"=>\"cooling_towers\", \"nom_flr2flr_hght_ft\"=>13.6, \"ht_roof_ft\"=>13.6, \"longest_distance_to_ext_ft\"=>37.5, \"wiring_and_gas_connections_distance_ft\"=>37.5, \"equipment_cost\"=>0.0, \"wiring_and_gas_connections_cost\"=>0.0, \"pump_cost\"=>0.0, \"piping_cost\"=>0.0, \"total_cost\"=>0.0}], \"zonal_systems\"=>[{\"systype\"=>nil, \"zone_number\"=>2, \"zone_name\"=>\"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>6.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>0.0}, {\"systype\"=>nil, \"zone_number\"=>3, \"zone_name\"=>\"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>6.2, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>0.0}]}, \"shw\"=>{}, \"ventilation\"=>{}, \"totals\"=>{\"envelope\"=>56762.51, \"lighting\"=>13957.24, \"heating_and_cooling\"=>0.0, \"shw\"=>0.0, \"ventilation\"=>113851.32, \"grand_total\"=>184571.06}, \"zonal systems\"=>{}}"
               },
               {
                  "name" : "total_envelope_cost",
                  "value" : 56762.510000000002
               },
               {
                  "name" : "total_lighting_cost",
                  "value" : 13957.24
               },
               {
                  "name" : "total_heating_cooling_cost",
                  "value" : 0
               },
               {
                  "name" : "total_shw_cost",
                  "value" : 0
               },
               {
                  "name" : "total_ventilation_cost",
                  "value" : 113851.32000000001
               },
               {
                  "name" : "total_capital_cost",
                  "value" : 0
               },
               {
                  "name" : "total_neb_utility_costs",
                  "value" : 3964.9427999999998
               },
               {
                  "name" : "total_capital_and_energy_costs",
                  "value" : 3964.9427999999998
               },
               {
                  "name" : "total_envelope_and_energy_costs",
                  "value" : 60727.452799999999
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {},
         "description" : "Removes a significant portion of the saved results from each run, helping to alleviate memory problems.",
         "measure_dir_name" : "ServerDirectoryCleanup",
         "name" : "server_directory_cleanup",
         "result" : {
            "completed_at" : "20190517T152415Z",
            "measure_class_name" : "ServerDirectoryCleanup",
            "measure_display_name" : "Server Directory Cleanup",
            "measure_name" : "server_directory_cleanup",
            "measure_taxonomy" : "Calibration",
            "measure_type" : "ReportingMeasure",
            "measure_uid" : "ec7d04ad-0b7b-495b-825a-e1b6d28d1d3f",
            "measure_version_id" : "2e0a3f67-3aa6-42cc-b9ff-8aa66615c0a1",
            "measure_version_modified" : "20190226T195336Z",
            "measure_xml_checksum" : "5F1EDF75",
            "started_at" : "20190517T152415Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_final_condition" : "The following files were in the local run directory following to the execution of this measure: eplusout.mtr, 000_btap_create_necb_prototype_building, sqlite.err, run.log, in.epw, pre-preprocess.idf, measure_attributes.json, eplusout.rdd, 002_btap_utility_tariffs, 001_BTAPHeatPumpAirSystem, 003_ServerDirectoryCleanup, eplusout.mtd, stdout-expandobject, 004_ServerDirectoryCleanup, in.idf, ., eplusout.end, eplustbl.htm, stdout-energyplus, eplusout.err, 003_btap_results, started.job, ...",
            "step_info" : [
               "Deleted ./../eplusout.sql from the run directory.",
               "Deleted ./../eplusout.audit from the run directory.",
               "Deleted ./../in.osm from the run directory.",
               "Deleted ./../eplusout.bnd from the run directory.",
               "Deleted ./../eplusout.eio from the run directory.",
               "Deleted ./../eplusout.shd from the run directory.",
               "Deleted ./../eplusout.mdd from the run directory.",
               "Deleted ./../eplusssz.csv from the run directory.",
               "Deleted ./../epluszsz.csv from the run directory.",
               "Deleted ./../eplusout.eso from the run directory."
            ],
            "step_initial_condition" : "The following files were in the local run directory prior to the execution of this measure: in.osm, eplusout.sql, eplusssz.csv, eplusout.mtr, 000_btap_create_necb_prototype_building, sqlite.err, run.log, in.epw, pre-preprocess.idf, epluszsz.csv, eplusout.bnd, measure_attributes.json, eplusout.rdd, 002_btap_utility_tariffs, 001_BTAPHeatPumpAirSystem, 003_ServerDirectoryCleanup, eplusout.mtd, eplusout.eio, stdout-expandobject, eplusout.eso, 004_ServerDirectoryCleanup, in.idf, eplusout.shd, ., eplusout.end, eplustbl.htm, stdout-energyplus, eplusout.err, eplusout.audit, 003_btap_results, eplusout.mdd, started.job, ...",
            "step_result" : "Success",
            "step_values" : [],
            "step_warnings" : []
         }
      }
   ],
   "updated_at" : "20190517T152417Z",
   "weather_file" : "dummy.epw"
}
