{
   "completed_at" : "20190517T152420Z",
   "completed_status" : "Success",
   "created_at" : "2019-05-17 15:22:51 +0000",
   "current_step" : 5,
   "description" : "",
   "eplusout_err" : "Program Version,EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.05.17 15:23,\n   ************* Beginning Zone Sizing Calculations\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 5\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 6\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** CheckUsedConstructions: There are 15 nominally unused constructions in input.\n   **   ~~~   ** For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;\n   ************* Beginning System Sizing Calculations\n   ************* Beginning Plant Sizing Calculations\n   ** Warning ** GetVarSpeedCoilInput: COIL:HEATING:DX:VARIABLESPEED=\"SYS_3_PSZ SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN CCASHP DX HTG COIL\", \n   **   ~~~   ** ...Minimum Outdoor Dry-Bulb Temperature for Compressor Operation = 0.0 for defrost control = TIMED.\n   ** Warning ** GetVarSpeedCoilInput: COIL:HEATING:DX:VARIABLESPEED=\"SYS_3_PSZ SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN CCASHP DX HTG COIL\", \n   **   ~~~   ** ...Minimum Outdoor Dry-Bulb Temperature for Compressor Operation = 0.0 for defrost control = TIMED.\n   ** Warning ** SizePlantLoop: Calculated Plant Sizing Design Volume Flow Rate=[0.00] is too small. Set to 0.0\n   **   ~~~   ** ..occurs for PlantLoop=HOT WATER LOOP\n   ** Warning ** SizePump: Calculated Pump Nominal Volume Flow Rate=[0.00] is too small. Set to 0.0\n   **   ~~~   ** ..occurs for Pump=PUMP VARIABLE SPEED 1\n   ** Warning ** Check input. Pump nominal power or motor efficiency is set to 0, for pump=PUMP VARIABLE SPEED 1\n   ** Warning ** Check input. Pump nominal flow rate is set or calculated = 0, for pump=PUMP VARIABLE SPEED 1\n   ** Warning ** Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.\n   ** Warning ** Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr\n   ************* Testing Individual Branch Integrity\n   ************* All Branches passed integrity testing\n   ************* Testing Individual Supply Air Path Integrity\n   ************* All Supply Air Paths passed integrity testing\n   ************* Testing Individual Return Air Path Integrity\n   ************* All Return Air Paths passed integrity testing\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 1\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 9\n   **   ~~~   **   Outlet Node: NODE 28\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 2\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 40\n   **   ~~~   **   Outlet Node: NODE 41\n   ************* There were 2 node connection errors noted.\n   ************* Beginning Simulation\n   ** Warning ** Processing Monthly Tabular Reports: Variable names not valid for this simulation\n   **   ~~~   ** ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.\n   ** Warning ** GetInputEconomicsTariff: UtilityCost:Tariff=\"NONEOIL\" missing meter\n   **   ~~~   ** Meter referenced is not present due to a lack of equipment that uses that energy source/meter:\"FUELOIL#2:FACILITY\".\n   ** Warning ** HeatExchanger:AirToAir:SensibleAndLatent \"SYS_3_PSZ SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN ERV\"\n   **   ~~~   ** Average air volume flow rate is <50% or >130% of the nominal HX supply air volume flow rate.\n   **   ~~~   ** Air volume flow rate ratio = 0.105. Environment=RUN PERIOD 1, at Simulation time=01/01 09:03 - 09:06\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ************* Simulation Error Summary *************\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 1\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 2\n   ************* There are 2 unused objects in input.\n   ************* Use Output:Diagnostics,DisplayUnusedObjects; to see them.\n   ************* There are 9 unused schedules in input.\n   ************* There are 9 unused week schedules in input.\n   ************* There are 16 unused day schedules in input.\n   ************* Use Output:Diagnostics,DisplayUnusedSchedules; to see them.\n   *************\n   ************* ===== Recurring Error Summary =====\n   ************* The following recurring error messages occurred.\n   *************\n   *************  ** Warning ** HeatExchanger:AirToAir:SensibleAndLatent \"SYS_3_PSZ SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN ERV\":  Average air volume flow rate is <50% or >130% warning continues. Air flow rate ratio statistics follow.\n   *************  **   ~~~   **   This error occurred 2837 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=0.25835  Min=6.711835E-004\n   *************\n   *************\n   ************* ===== Final Error Summary =====\n   ************* The following error categories occurred.  Consider correcting or noting.\n   ************* Node Connection Errors\n   ************* ..Node connection errors are often caused by spelling mistakes in a node name field.\n   ************* ..To track down the problem, search the idf file for each node name listed to see if it\n   ************* ..occurs in the expected input fields.\n   ************* Nominally Unused Constructions\n   ************* ..The nominally unused constructions warning is provided to alert you to potential conditions that can cause\n   ************* ..extra time during simulation. Each construction is calculated by the algorithm indicated in the HeatBalanceAlgorithm\n   ************* ..object. You may remove the constructions indicated (when you use the DisplayExtraWarnings option).\n   *************\n   ************* EnergyPlus Warmup Error Summary. During Warmup: 0 Warning; 0 Severe Errors.\n   ************* EnergyPlus Sizing Error Summary. During Sizing: 22 Warning; 0 Severe Errors.\n   ************* EnergyPlus Completed Successfully-- 2876 Warning; 2 Severe Errors; Elapsed Time=00hr 00min 25.14sec\n",
   "file_format_version" : "0.0.1",
   "file_paths" : [ "../weather", "../seeds", "../seed" ],
   "hash" : "3A11711D",
   "measure_paths" : [ "../measures" ],
   "name" : "DOE Autogenerated 47",
   "osa_id" : "68c8b576-a9a1-447a-a2db-fd41b0db3a06",
   "osd_id" : "5f4da129-94b4-4c01-b5b4-332ca3ef6ec2",
   "run_directory" : "./run",
   "seed_file" : "dummy.osm",
   "started_at" : "20190517T152254Z",
   "steps" : [
      {
         "arguments" : {
            "building_type" : "FullServiceRestaurant",
            "epw_file" : "CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw",
            "new_auto_zoner" : true,
            "template" : "NECB2017"
         },
         "description" : "This measure creates an NECB prototype building from scratch and uses it as the base for an analysis.",
         "measure_dir_name" : "btap_create_necb_prototype_building",
         "name" : "btap_create_necb_prototype_building",
         "result" : {
            "completed_at" : "20190517T152331Z",
            "measure_class_name" : "BTAPCreateNECBPrototypeBuilding",
            "measure_display_name" : "BTAPCreateNECBPrototypeBuilding",
            "measure_name" : "btap_create_necb_prototype_building",
            "measure_taxonomy" : "Whole Building.Space Types",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "3e9acd53-8602-4749-a655-7cbbe48e8b30",
            "measure_version_id" : "fce385ec-90b4-4b1d-9950-ad7bead32503",
            "measure_version_modified" : "20190401T145206Z",
            "measure_xml_checksum" : "2C38F48B",
            "started_at" : "20190517T152254Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.weather.Model] <0> Could not find ground temperatures; will use generic temperatures, which will skew results.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Loaded space type map from model",
               "Finished adding geometry",
               "Started adding weather file for climate zone: NECB HDD Method.",
               "Started applying space types (loads)",
               "Space Function - undefined - had no ventilation specification, one has been created.",
               "Space Function - undefined - had no infiltration objects, one has been created.",
               "Space Function - undefined - set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function - undefined - set infiltration schedule to Always On.",
               "Space Function Dining area - family dining had no people, one has been created.",
               "Space Function Dining area - family dining set occupancy to 9.29368029739777 people/1000 ft^2.",
               "Space Function Dining area - family dining had no lights, one has been created.",
               "Space Function Dining area - family dining set LPD to 0.706057 W/ft^2.",
               "Space Function Dining area - family dining had no electric equipment, one has been created.",
               "Space Function Dining area - family dining set electric EPD to 0.0929368029739777 W/ft^2.",
               "Space Function Dining area - family dining had no ventilation specification, one has been created.",
               "Space Function Dining area - family dining set ventilation per area to 0.705 cfm/ft^2.",
               "Space Function Dining area - family dining had no infiltration objects, one has been created.",
               "Space Function Dining area - family dining set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Dining area - family dining set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Dining area - family dining set occupant activity schedule to NECB-Activity.",
               "Space Function Dining area - family dining set lighting schedule to NECB-B-Lighting.",
               "Space Function Dining area - family dining set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Dining area - family dining set infiltration schedule to Always On.",
               "Space Function Dining area - family dining set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Dining area - family dining set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Space Function Food preparation area had no people, one has been created.",
               "Space Function Food preparation area set occupancy to 4.646840148698885 people/1000 ft^2.",
               "Space Function Food preparation area had no lights, one has been created.",
               "Space Function Food preparation area set LPD to 1.059086 W/ft^2.",
               "Space Function Food preparation area had no electric equipment, one has been created.",
               "Space Function Food preparation area set electric EPD to 0.929368029739777 W/ft^2.",
               "Space Function Food preparation area had no ventilation specification, one has been created.",
               "Space Function Food preparation area set ventilation per area to 0.27 cfm/ft^2.",
               "Space Function Food preparation area had no infiltration objects, one has been created.",
               "Space Function Food preparation area set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Food preparation area set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Food preparation area set occupant activity schedule to NECB-Activity.",
               "Space Function Food preparation area set lighting schedule to OS:Schedule:Ruleset,\n  {1ee77b90-b477-469c-bcfa-b45bf7a3839d}, !- Handle\n  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name\n  {518ac7cb-4c6d-4ed8-80de-d269fd750d07}, !- Schedule Type Limits Name\n  {b5069fdf-124f-4dc9-80a4-e51c975531d4}; !- Default Day Schedule Name\n\n.",
               "Space Function Food preparation area set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Food preparation area set infiltration schedule to Always On.",
               "Space Function Food preparation area set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Food preparation area set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Finished applying space types (loads)",
               "Started applying constructions",
               "Finished applying constructions",
               "Started creating thermal zones",
               "Finished creating thermal zones",
               "This building has no exposed ceilings adjacent to spaces that are not attics or plenums.  No skylights will be added.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_5f4da129-94b4-4c01-b5b4-332ca3ef6ec2/run/000_btap_create_necb_prototype_building/output/FullServiceRestaurant-NECB2017-CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw/SR0.",
               "Finished run.",
               "Started Adding HVAC",
               "Finished adding HVAC",
               "Started Adding Service Water Heating",
               "Adding service water loop",
               "Adding water heater",
               "Finished adding Service Water Heating",
               "Set sizing factors to 1.3 for heating and 1.3 for cooling.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_5f4da129-94b4-4c01-b5b4-332ca3ef6ec2/run/000_btap_create_necb_prototype_building/output/FullServiceRestaurant-NECB2017-CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw/SR1.",
               "Finished run.",
               "Started applying prototype HVAC assumptions.",
               "For Fan Constant Volume 1: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 1106 cfm.",
               "For Fan Constant Volume 2: allowed_hp = 1.93HP; motor eff = 61.5%; total fan eff = 40% based on 2821 cfm.",
               "Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN requires an economizer because the total cooling capacity of 112810 Btu/hr exceeds the minimum capacity of 68243 Btu/hr.",
               "Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN does not require an economizer because the total cooling capacity of 37189 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Finished applying prototype HVAC assumptions.",
               "Started applying HVAC efficiency standards.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN ERV, ERV power is calculated to be 1005 W, based on a min OA flow of 2821 cfm.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: No special economizer controls were modeled.",
               "For NECB2017 NECB HDD Method:  Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: DCV is not required for any system.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: Annual occupied hours = 5421 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: Because the system has an economizer, it requires a motorized OA damper.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: Setting motorized OA damper schedule to Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Occ Sch.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN ERV, ERV power is calculated to be 187 W, based on a min OA flow of 405 cfm.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: No special economizer controls were modeled.",
               "For NECB2017 NECB HDD Method:  Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: DCV is not required for any system.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: Annual occupied hours = 5421 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: Setting motorized OA damper schedule to Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch.",
               "For Fan Constant Volume 1: motor nameplate = 0.6887704778096838HP, motor eff = 61.5%.",
               "For Fan Constant Volume 2: motor nameplate = 1.7572329710660817HP, motor eff = 61.5%.",
               "For Service Water Loop Pump: brake hp = 0.0HP, motor nameplate = 0.1HP, motor eff = 70.0%.",
               "For Pump Variable Speed 1: brake hp = 0.1HP, motor nameplate = 1.0HP, motor eff = 85.5%.",
               "For NECB2017: Coil Cooling DX Single Speed 1: AirCooled All Other Single Package Capacity = 37kBtu/hr; SEER = 14.0",
               "For NECB2017: Coil Cooling DX Single Speed 2: AirCooled All Other Single Package Capacity = 113kBtu/hr; EER = 9.26",
               "For NECB2017: Primary Boiler: Gas Hot Water Capacity = 73kBtu/hr; AFUE = 0.85",
               "For NECB2017: Secondary Boiler: Gas Hot Water Capacity = 0kBtu/hr; AFUE = 0.85",
               "For NECB2017: 48gal NaturalGas Water Heater - 33kBtu/hr 0.82 Therm Eff; thermal efficiency = 0.82, skin-loss UA = 6Btu/hr",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN ERV: Set sensible and latent effectiveness to 50%.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN ERV: Set sensible and latent effectiveness to 50%.",
               "For NECB2017: Coil Heating Gas 1: Capacity = 75kBtu/hr; AFUE = 0.924",
               "For NECB2017: Coil Heating Gas 2: Capacity = 329kBtu/hr; Thermal Efficiency = 0.81",
               "Finished applying HVAC efficiency standards.",
               "Started adding daylighting controls.",
               "For attic, daylighting control not applicable because no exterior fenestration is present.",
               "Finished adding daylighting controls.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_5f4da129-94b4-4c01-b5b4-332ca3ef6ec2/run/000_btap_create_necb_prototype_building/output/FullServiceRestaurant-NECB2017-CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw/SR2.",
               "Finished run.",
               "Total Time = 36sec."
            ],
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "building_type",
                  "value" : "FullServiceRestaurant"
               },
               {
                  "name" : "template",
                  "value" : "NECB2017"
               },
               {
                  "name" : "epw_file",
                  "value" : "CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw"
               },
               {
                  "name" : "new_auto_zoner",
                  "value" : true
               }
            ],
            "step_warnings" : [
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.weather.Model] Could not find ground temperatures; will use generic temperatures, which will skew results.",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.standards.Fan] For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.standards.Fan] For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category."
            ]
         }
      },
      {
         "arguments" : {
            "clg_cop" : 0,
            "heat_pump_type" : "CCASHP",
            "htg_cop" : 0,
            "zone_clg_eqpt" : "Keep Existing",
            "zone_htg_eqpt" : "Electric Baseboard",
            "zone_term_reheat_eqpt" : "Electric"
         },
         "description" : "Scan all air systems amd delete existing heating and cooling coils. Then add DX heating and cooling coils and supplemental heating electric coils for an air-source heat pump. The zonal heating units can either be deleted, left as is, or replaced with electric baseboards. Zonal cooling units can either be deleted or left as is in the model.",
         "measure_dir_name" : "BTAPHeatPumpAirSystem",
         "name" : "set_heat_pump_air_system",
         "result" : {
            "completed_at" : "20190517T152338Z",
            "measure_class_name" : "SetHeatPumpAirSystem",
            "measure_display_name" : "SetHeatPumpAirSystem",
            "measure_name" : "set_heat_pump_air_system",
            "measure_taxonomy" : "HVAC.Heating",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "95d36ab6-98d7-4fcb-b265-c71e7cf2e28e",
            "measure_version_id" : "05e4ea59-ded6-4b3c-8ddd-f70e82d7aa91",
            "measure_version_modified" : "20190517T150558Z",
            "measure_xml_checksum" : "470FC630",
            "started_at" : "20190517T152331Z",
            "stderr" : "",
            "stdout" : "[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.model.Model] <0> The run completed but had the following severe errors: Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 1\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 2\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [],
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "heat_pump_type",
                  "value" : "CCASHP"
               },
               {
                  "name" : "zone_htg_eqpt",
                  "value" : "Electric Baseboard"
               },
               {
                  "name" : "zone_clg_eqpt",
                  "value" : "Keep Existing"
               },
               {
                  "name" : "zone_term_reheat_eqpt",
                  "value" : "Electric"
               },
               {
                  "name" : "htg_cop",
                  "value" : 0
               },
               {
                  "name" : "clg_cop",
                  "value" : 0
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {},
         "description" : "BTAPUtilityTariffs",
         "measure_dir_name" : "btap_utility_tariffs",
         "name" : "btap_utility_tariffs_model_setup",
         "result" : {
            "completed_at" : "20190517T152339Z",
            "measure_class_name" : "BTAPUtilityTariffsModelSetup",
            "measure_display_name" : "BTAPUtilityTariffsModelSetup",
            "measure_name" : "btap_utility_tariffs_model_setup",
            "measure_taxonomy" : "Economics.Life Cycle Cost Analysis",
            "measure_type" : "EnergyPlusMeasure",
            "measure_uid" : "34c820cf-b55d-4bdf-b654-48e5bd9beef8",
            "measure_version_id" : "20dd95fb-d5b0-4916-ace4-5633a6208092",
            "measure_version_modified" : "20181219T170133Z",
            "measure_xml_checksum" : "D1E2AA62",
            "started_at" : "20190517T152339Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Found Electricity tariff database match for weather_station :Toronto Pearson Intl AP_ON_CAN\n Row Information is Electricity,kWh,TorontoHydro,Toronto Pearson Intl AP_ON_CAN,Ontario,55.08,750,0.094,751,0.11,752,0.11,753,0.11,0.11,1,7.86,2,7.86,3,7.86,4,7.86,7.86\n",
               "Found Gas tariff database match for weather_station :Toronto Pearson Intl AP_ON_CAN\n Row Information is Gas,MJ,Enbridge ,Toronto Pearson Intl AP_ON_CAN,Ontario,122.01,1,0.0105,2,0.0105,3,0.0105,4,0.0105,0.0105,1,0,2,0,3,0,4,0,0\n",
               "Found FuelOil#2 tariff database match for weather_station :Toronto Pearson Intl AP_ON_CAN\n Row Information is FuelOil#2,MJ,NoneOil,Toronto Pearson Intl AP_ON_CAN,Ontario,0,1,0,2,0,3,0,4,0,0,1,0,2,0,3,0,4,0,0\n",
               "added a tariffs \nUtilityCost:Tariff,\n  TorontoHydro,                              !- Name\n  Electricity:Facility,         !- Output Meter Name\n  kWh ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  ElectricityBlocksEnergyCharges,           ! Name\n  TorontoHydro,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  750,            ! Block Size 1 Value or Variable Name\n  0.094,             ! Block 1 Cost per Unit Value or Variable Name\n  751,            ! Block Size 2 Value or Variable Name\n  0.11,             ! Block 2 Cost per Unit Value or Variable Name\n  752,            ! Block Size 3 Value or Variable Name\n  0.11,             ! Block 3 Cost per Unit Value or Variable Name\n  753,            ! Block Size 4 Value or Variable Name\n  0.11,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0.11;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  ElectricityBlocksDemandCharges,           ! Name\n  TorontoHydro,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 7.86,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 7.86,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 7.86,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 7.86,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 7.86;           ! Block 5 Cost per Unit Value or Variable Name\n      \nUtilityCost:Tariff,\n  Enbridge ,                              !- Name\n  Gas:Facility,         !- Output Meter Name\n  MJ ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  GasBlocksEnergyCharges,           ! Name\n  Enbridge ,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  1,            ! Block Size 1 Value or Variable Name\n  0.0105,             ! Block 1 Cost per Unit Value or Variable Name\n  2,            ! Block Size 2 Value or Variable Name\n  0.0105,             ! Block 2 Cost per Unit Value or Variable Name\n  3,            ! Block Size 3 Value or Variable Name\n  0.0105,             ! Block 3 Cost per Unit Value or Variable Name\n  4,            ! Block Size 4 Value or Variable Name\n  0.0105,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0.0105;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  GasBlocksDemandCharges,           ! Name\n  Enbridge ,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 0,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 0,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 0,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 0,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 0;           ! Block 5 Cost per Unit Value or Variable Name\n      \nUtilityCost:Tariff,\n  NoneOil,                              !- Name\n  FuelOil#2:Facility,         !- Output Meter Name\n  MJ ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  FuelOil#2BlocksEnergyCharges,           ! Name\n  NoneOil,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  1,            ! Block Size 1 Value or Variable Name\n  0,             ! Block 1 Cost per Unit Value or Variable Name\n  2,            ! Block Size 2 Value or Variable Name\n  0,             ! Block 2 Cost per Unit Value or Variable Name\n  3,            ! Block Size 3 Value or Variable Name\n  0,             ! Block 3 Cost per Unit Value or Variable Name\n  4,            ! Block Size 4 Value or Variable Name\n  0,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  FuelOil#2BlocksDemandCharges,           ! Name\n  NoneOil,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 0,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 0,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 0,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 0,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 0;           ! Block 5 Cost per Unit Value or Variable Name\n      ",
               "set the simulation timestep to 15 min to match the demand window of the tariffs",
               "removed existing lifecycle parameters named Life Cycle Cost Parameters",
               "added lifecycle cost parameters named FEMP LifeCycle Cost Parameters",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named "
            ],
            "step_result" : "Success",
            "step_values" : [],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {
            "generate_hourly_report" : "false",
            "output_diet" : false
         },
         "description" : "This measure creates BTAP result values used for NRCan analyses.",
         "measure_dir_name" : "btap_results",
         "name" : "btap_results",
         "result" : {
            "completed_at" : "20190517T152417Z",
            "measure_class_name" : "BTAPResults",
            "measure_display_name" : "BTAP Results",
            "measure_name" : "btap_results",
            "measure_taxonomy" : "Reporting.QAQC",
            "measure_type" : "ReportingMeasure",
            "measure_uid" : "bf37e1c6-de70-457b-a3ac-21aa57b7bc58",
            "measure_version_id" : "61896a0d-9067-467e-b478-421a39c02254",
            "measure_version_modified" : "20190401T145207Z",
            "measure_xml_checksum" : "15BF4E57",
            "started_at" : "20190517T152405Z",
            "stderr" : "",
            "stdout" : "[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (1999-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_ON_Toronto.Pearson.Intl.AP.716240_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n",
            "step_errors" : [],
            "step_files" : [
               "/mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_5f4da129-94b4-4c01-b5b4-332ca3ef6ec2/run/003_btap_results/qaqc.json",
               "/mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_5f4da129-94b4-4c01-b5b4-332ca3ef6ec2/run/003_btap_results/cost_results.json"
            ],
            "step_final_condition" : "Saved BTAP results to runner.",
            "step_info" : [],
            "step_initial_condition" : "Gathering data from EnergyPlus SQL file and OSM model.",
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "result_costing",
                  "value" : "{\n  \"rs_means_city\": \"TORONTO\",\n  \"rs_means_prov\": \"ONTARIO\",\n  \"envelope\": {\n    \"exterior_wall_cost\": 9102.44,\n    \"exterior_wall_area_m2\": 165.6,\n    \"exterior_wall_cost_per_m2\": 54.97,\n    \"exterior_roof_cost\": 62446.19,\n    \"exterior_roof_area_m2\": 569.6,\n    \"exterior_roof_cost_per_m2\": 109.63,\n    \"exterior_floor_cost\": 0.0,\n    \"exterior_floor_area_m2\": 0.0,\n    \"exterior_floor_cost_per_m2\": 0.0,\n    \"exterior_fixed_window_cost\": 7751.48,\n    \"exterior_fixed_window_area_m2\": 110.4,\n    \"exterior_fixed_window_cost_per_m2\": 70.21,\n    \"exterior_operable_window_cost\": 0.0,\n    \"exterior_operable_window_area_m2\": 0.0,\n    \"exterior_operable_window_cost_per_m2\": 0.0,\n    \"exterior_skylight_cost\": 0.0,\n    \"exterior_skylight_area_m2\": 0.0,\n    \"exterior_skylight_cost_per_m2\": 0.0,\n    \"exterior_tubular_daylight_diffuser_cost\": 0.0,\n    \"exterior_tubular_daylight_diffuser_area_m2\": 0.0,\n    \"exterior_tubular_daylight_diffuser_cost_per_m2\": 0.0,\n    \"exterior_tubular_daylight_dome_cost\": 0.0,\n    \"exterior_tubular_daylight_dome_area_m2\": 0.0,\n    \"exterior_tubular_daylight_dome_cost_per_m2\": 0.0,\n    \"exterior_door_cost\": 0.0,\n    \"exterior_door_area_m2\": 0.0,\n    \"exterior_door_cost_per_m2\": 0.0,\n    \"exterior_glass_door_cost\": 0.0,\n    \"exterior_glass_door_area_m2\": 0.0,\n    \"exterior_glass_door_cost_per_m2\": 0.0,\n    \"exterior_overhead_door_cost\": 0.0,\n    \"exterior_overhead_door_area_m2\": 0.0,\n    \"exterior_overhead_door_cost_per_m2\": 0.0,\n    \"ground_contact_wall_cost\": 0.0,\n    \"ground_contact_wall_area_m2\": 0.0,\n    \"ground_contact_wall_cost_per_m2\": 0.0,\n    \"ground_contact_roof_cost\": 0.0,\n    \"ground_contact_roof_area_m2\": 0.0,\n    \"ground_contact_roof_cost_per_m2\": 0.0,\n    \"ground_contact_floor_cost\": 45590.28,\n    \"ground_contact_floor_area_m2\": 511.1,\n    \"ground_contact_floor_cost_per_m2\": 89.2,\n    \"construction_costs\": [\n      {\n        \"name\": \"BTAP-ExteriorRoof-IEAD-4\",\n        \"conductance\": 0.15599999999999992,\n        \"area\": 569.505710935342,\n        \"cost\": 62446.18299164163,\n        \"cost_per_area\": 109.64979242979246,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK / 4: OK\"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWall-SteelFramed-1\",\n        \"conductance\": 0.27799999999999997,\n        \"area\": 101.51424724799989,\n        \"cost\": 4789.43488197738,\n        \"cost_per_area\": 47.179928057553965,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK\"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWindow-FixedWindow-6\",\n        \"conductance\": 1.9000000000000001,\n        \"area\": 110.28704729600003,\n        \"cost\": 7751.496096292179,\n        \"cost_per_area\": 70.28473684210526,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK\"\n      },\n      {\n        \"name\": \"BTAP-GroundContactFloor-Unheated-1\",\n        \"conductance\": 0.7570000000000018,\n        \"area\": 511.15331569,\n        \"cost\": 45590.28129313332,\n        \"cost_per_area\": 89.19101156879228,\n        \"note\": \"Surf #1: OK / 1: OK\"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWall-Mass-2\",\n        \"conductance\": 0.27799999999999997,\n        \"area\": 63.91632369600006,\n        \"cost\": 4313.007614087165,\n        \"cost_per_area\": 67.47896882494005,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK\"\n      }\n    ],\n    \"total_envelope_cost\": 124890.4\n  },\n  \"lighting\": {\n    \"fixture_report\": [\n      {\n        \"fixture_type\": \"Nil\",\n        \"fixture_description\": \"\",\n        \"floor_area_ft2\": 5502.0,\n        \"cost\": 0.0,\n        \"cost_per_ft2\": 0.0,\n        \"spaces\": [\n          \"attic\"\n        ],\n        \"number_of_spaces\": 1\n      },\n      {\n        \"fixture_type\": \"7\",\n        \"fixture_description\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"floor_area_ft2\": 5502.0,\n        \"cost\": 33018.91694231651,\n        \"cost_per_ft2\": 6.001257168723465,\n        \"spaces\": [\n          \"Dining\",\n          \"Kitchen\"\n        ],\n        \"number_of_spaces\": 2\n      }\n    ],\n    \"space_report\": [\n      {\n        \"space\": \"attic\",\n        \"zone\": \"Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"- undefined -\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"Nil\",\n        \"fixture_desciption\": \"\",\n        \"height_avg_ft\": 5.3,\n        \"floor_area_ft2\": 5502.0,\n        \"cost\": 0.0,\n        \"cost_per_ft2\": 0.0,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"Dining\",\n        \"zone\": \"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dining area - family dining\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"7\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 4001.5,\n        \"cost\": 24013.77,\n        \"cost_per_ft2\": 6.001193017929159,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"Kitchen\",\n        \"zone\": \"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Food preparation area\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"7\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1500.5,\n        \"cost\": 9005.15,\n        \"cost_per_ft2\": 6.001430817938359,\n        \"note\": \"\"\n      }\n    ],\n    \"total_lighting_cost\": 33018.92\n  },\n  \"heating_and_cooling\": {\n    \"plant_equipment\": [\n      {\n        \"type\": \"boilers\",\n        \"nom_flr2flr_hght_ft\": 15.3,\n        \"ht_roof_ft\": 15.3,\n        \"longest_distance_to_ext_ft\": 52.5,\n        \"wiring_and_gas_connections_distance_ft\": 52.5,\n        \"equipment_cost\": 7330.85,\n        \"flue_cost\": 1881.06,\n        \"wiring_and_gas_connections_cost\": 1643.4,\n        \"pump_cost\": 21618.88,\n        \"piping_cost\": 1879.66,\n        \"total_cost\": 34353.85\n      },\n      {\n        \"type\": \"chillers\",\n        \"nom_flr2flr_hght_ft\": 15.3,\n        \"ht_roof_ft\": 15.3,\n        \"longest_distance_to_ext_ft\": 52.5,\n        \"wiring_and_gas_connections_distance_ft\": 52.5,\n        \"equipment_cost\": 0.0,\n        \"flue_cost\": 0.0,\n        \"wiring_and_gas_connections_cost\": 0.0,\n        \"pump_cost\": 0.0,\n        \"piping_cost\": 0.0,\n        \"total_cost\": 0.0\n      },\n      {\n        \"type\": \"cooling_towers\",\n        \"nom_flr2flr_hght_ft\": 15.3,\n        \"ht_roof_ft\": 15.3,\n        \"longest_distance_to_ext_ft\": 52.5,\n        \"wiring_and_gas_connections_distance_ft\": 52.5,\n        \"equipment_cost\": 0.0,\n        \"wiring_and_gas_connections_cost\": 0.0,\n        \"pump_cost\": 0.0,\n        \"piping_cost\": 0.0,\n        \"total_cost\": 0.0\n      }\n    ],\n    \"zonal_systems\": [\n      {\n        \"systype\": null,\n        \"zone_number\": 2,\n        \"zone_name\": \"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 14.6,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 0.0\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 3,\n        \"zone_name\": \"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 6.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 0.0\n      }\n    ]\n  },\n  \"shw\": {\n  },\n  \"ventilation\": {\n  },\n  \"totals\": {\n    \"envelope\": 124890.4,\n    \"lighting\": 33018.92,\n    \"heating_and_cooling\": 34353.85,\n    \"shw\": 0.0,\n    \"ventilation\": 152683.69,\n    \"grand_total\": 344946.87\n  },\n  \"zonal systems\": {\n  }\n}"
               },
               {
                  "name" : "model_osm_zip",
                  "value" : "eJzsvdmSG0eSNno/TwFdnKujKMa+UDbHjCJFSTOSSGNJ4kzfyGIl8QsF1GCRmsO/3/14ZGJPJBAJgGSJSpp1i0uFZyy+fL6Ex7+9uH38a5zOhpPxl/82GLwXVFuiuESSEIN4VAo5jTkiOhjivIw68n99OfgCDb6z4zCKMIbeyBv81eDkLxiz/NLg+xDH82Eaxum//RtM4HY4j9XXlcY+usBRMAojbpJE2kqFjJFWOkGcdGnv6z9PppPxfDJ4Ge10lkmP56PBk5e/vfjpt6dPfvpy++s/2bs8grMbqdSXR2a6HvGDnQ/nixAH70N88y8Yi5S5kYycHJzHTsZv9gaL0x9dDv55eBcH/5iMYfDbaR5LFLvhBcNh7Dej+AfMG/bi/V0e+nQ4f1dwPNVn43Rqh+PlodwtRhWdp7DB08moOiEdZRCaeKSdJ4jbQJBhliAmFZFMBxr4Pn/8d5wVrRvGPJvUi74d/u9w/Gbw1I78cg6d6dy+m83j3TUovRzZ8fwwoZ8mxSf6ajEebLZ0kCbTFcmXcTqchFm3eR0g9zra+ds4HTwfjmL17xvC+AaXME/NtjbMBnDkf8Tpmzj2ESRsFKc2/+5XO1rEihwtnefP8e4eRs8X03iMaJaR0dw+zfz6fDEagRTnyU+fjMM3/6x/2/giUL+djOx08Gw4m0+HbrE8FFouZj/af8Ie3g1+Wtw52LlJGry207vF/eCZfZf3TZbIzZLUcHyEVCVQi2myvlZ0ydCQuHSI8xgQd54jK4VDjkutvKLKk30x+s/h3L+N49+exuEI2KZ1jRtF92oySad+erWR9dwGP7+7zyPLNrAaCYcKu7/wFRsuP/xeqcB8chHBf0GPW5uQlsEhJYySVhmtGa6Xd3ufP7sct9qhgs++WMxnQ9CtX08W42Cn7/I8wnDJAe+NsSw52M8YLUXcc7BizBDkPRdJC81cWH6/nc7ghfs/0c8rKb9djMt0L/zg4Jt/3k9mwO/VyNfDcSgyNfkHt4d2OIJfh/HPwXPr56AEwBJ+O81r6UZiw7VgoudDHzP3U7DsWIOlJPKGcwq/YaBHtN6nC+P/68v//vIf1dj4zwFZGp71+PVvysbT5Xh8cuTh8Wwzfm/mh8V5fzyvxlcie78S2HKO3hfYEm5eyU1SNDFmLFJUgHXFOCDrkkKeShW9DMxRti03WVxXgzuc9rOY7GI035Xd2zi/gNQtLDUswPBskcGFdDKZ4TTW0wAWfBWzVfsDVjaZzt+u4VMHcv81eDEdvhmON4xQOvK/zx75j92R76lO3AQdEFNMIU6NBO0ePWIuSeUwTkrr+iy/XgxHISOBW5DgdxtmSEE7rTFizHtgOZeQ0ZQjpwJJLnnGsa0J/Axm/86Oauy0HN4BS7y003ne958ncyDyfDQBPfJkGi1QKbR/NSfMhm+Aje6jB2Tva1wC6jVU5IbTpT6t55eFC/7tfjF//GME+17JGPUC84QTIoDPEVegsK2kAnmTgo8pUaLEnowB1vVg+z1A3J/i/DEoQTB383eHsMJyX76bLKaj5g8cWtGreA8MmA/m+TT+zwJwy7vscEwXpy1UTaBaWo3HXoxHefBzO5rFMl/p6aJGd3/EBnqwRlsWgBWUAo3EQ9DIRAtek4/acUeJs/tu0jOAJ+M3v722o9Fvt5PF/G3LEjYblX+0cJ1XRg+Ba+8EBlGxGPggBpAcaz1KkQsChl1wIw6ghyWvnWT7U+ihw/RL0ANAgsqsxxM4oIkeMiQoGfow0QOoTnzcbq/HH0QP9fjTCrgNPayhwwkqbehhe/yl6KGco/cEtkhPrVE3D8pED8hEBQ6o14E/YcH2aOlTiMJT7FyPHk6T+yzQA0BS4rSNSEonsgvEkDbAgYpgYIdIgwv0KHooMv3H0MO+1aIB02ApmHcXLeLJAZThOqKEgyWae4nVvs87zkeIpuDHntSdn9zntTIYx8HnpIoyxJmXSDMhEIksCOpA5jXprdbOyAdotQi5YZhz8Bz1jWam8hyVNI14V7nPe1gJlPi8x4Lqh63WrtUp58i1wNk5bERZqGOtaJjzhBuFZHZXOZMWULsC1B4IFzL5ZKzvrc5pclezOqch13rkvtUB5ytozDTyNMBZemtzdD8gAizjQrJMRH/U6jgC/ofXFmkRwWxJB+gDWwyKHhNtqceS8Xar0yGc/ol81m17Jqn2islsVxOs1TIw0UYY+L8kaMTeOuVbYriVG1ZxSmtE65N7YWfGcHt79qDs2bkx2A9iz87wwpox4M5e2JbIgmYixoNzRGNMiAfrkElJI8fAWrkgDDD4nsjOcrCkh6DLz/Yiuxn6wSFohTzbAGi7yCJyo5ghiihjsBaaR4QZkEPyRnGhMWVSKS61gb8nIFbVX3P4RcHNBEtf/+3JsAoyN1JiZqgEmMwJlcuB8NcCjAPGnFHDqa7++qtjgHVLQDXWmnKlEdcE/s9Jj6zCBGHLk1E2GRPtkcjmN3Y2b9v+h2BT+8jm5yCgzchgWV6yYVM7RiYbIrjObpbZ5EZk80R2tN2m5vKk2Tze16lR471hHIOrkMOOSVFkhbfISZ65Wigh9+M6HeoqNiew+uhscA9/kfM4TfWRcDCYcCSTzEEvD1PBLiFmcPBRZsgqj6iP17FXH736WA39gImREwUV6/FtiZETgn94PL0wscJ2xh8D44fHt0DyzNDcWOSdDWD2Aa4a6TnCStNIAJIrbw6LbOX0n8gsLSXg5I9uRjwMka2ZrSiG8zFFtq+E6mZxr2XxryCym5l3iCofFtmUJAvea6S1lblGXABIZxJZIiP8BrwJ0iKyJ93ih+BFnymyVytelDilFHVAkZKUvXiCTMISMWy0TErGyGJfvLhF4sOC9I7Fj/SAyJ1ZvHhFK0uEC8klgah2DDC6dIDWDTjXiVpGcPKM7gPjPwEMF8S9HoTI9oGvzwEYX5p7ReRGKIa1oMQYw7nKoSe5FUDmNzkoRjFhRDNGxPLf20QY6BFOFKNGKiP06scRvSFKUQysJgX8df4MY3myOYJG4SeVUUyYFuorAT8c5muKepmAO+0455Ih54NFXCqGdMAcUa+5CIRxauixZNQR1/cheL59MupzEPBzC/rJhcmkQzb5zGTUpRcKtm2yDlQEQ1GojBYmChkNsDOBgtLceRLCvshuB6uq9DF6+fLJYj55Oo12Hl/k619frg7gLyqyV4PRxKVcD2mQU8nnfELMVQgRUeOVDkSbtZfSw+iHG6z69LHu27c2TP7cuvdZCy9TjuYbeyoY4G6nBSBO8BRlLts0GW2LfUBdcOV4NZWtr+3cPSAC48Kr1qurjc+Hb4CZZoPheFCvZPDijzgd2fvtjzQvKJY7obu1YyjlUBsKw3Fr+fJDCMud6TBcTTmVh1B65dSH5crwRPml14Mi+/uR64q9yHa5st2LbJd6tDNFtqPIX9EFOKs+uyWSLhKxmhDECXASDxjQKgX/3XsXSeI4MNvmtZ8SxIcgsme6AH3yqxfZByWyrxbjupdKJbTMcw9cTVBURCAuJUXGC4pAZB22hGmh9qH/phvL4GjvoI3Qnm4xtB7xdcwV/D9OxvO35wx8Zt/lA1+PL2vtksd/A6y6GlbQE2l72N5HOxT+/zKLu51uvpuMhsG+mw1gs+tKfjta9W+5hC6QGA3fvJ0Pbu0fmzY93Yg+ub8fvQOy8fcIk1vOFLiha1+kxuRe2WFudRXynYXJtGPvoAa12zG4hTvUyNkFWpnX72tWByXkYr5Fn4NToZKk/452+izO/HR4v3alFTHgVGqLRL4uwk3kIErCoyiJMU5pcET3cWsXw2RHMav0Qf50HXuFMzi9PBi6ZNJ8fHW/pnm+dAJ/Wy3lO1jV13aUexg9Gb2ZTIfzt3e168yZzjW2SKjcQo0LhrSnBkViFfYxAY7dvxeSrU1tO3+e2vEsxenzxbj685f7k1p/K2vWomDArmXf6sf0y30upPtheDecD94/PRCgLI6gtQcoH3BO4VPn+cvjvz066RIDOPOCy6dDJxfmFBp9VKQh0XJLUdQZoGjAJtYScFc98dG45JPYV0Df2ll785S9U/hr91HZakJXab5ZfVVWgcRzn7vOKArOPRXIYMpBFoMSmnCmDNvbsg5Aa9UbbtmTcFXIDCc4HC/mcVbxYZkq3w7tfvfrk6eD7+dZna9juA1m8NFGleD0hc3W1RqCjAJrpI1jyUgBRupIU52jTPHXZ4adQlTDwagZhUBGwCFnRCNLpUc6cBVwwMAe+xHvnQz6kbsnD8Ha9Rn0zyGD/qmt3bmxgEY67sSlznZrt7p4XncrVhZLQh3SOFlgap5732DwH4ihUQZmUqPqJXcXvY3TP2BDX4EWtgsA3HP09MlPuWPwspnwzbKZ8E1uJnzz5OWNIpJy/NvT1988BXAmb+L9nwNf5dzDY9DcAPOxQEQNiHhM6WMhB/8vhl9fbgl+h4PfXK2PFf8sFUCHhgB1D4In/xzO1o0IujDeBMzS+lI9cG/9m+9i5Q3X59iBXLPrw3vhmdNOWMS8s9naBmQNg7MTXnnqPQMVXB/bR+r60MGWgxOYtVKYbQlo7oEwrEvYLiP0xE3+iEttsUX1p2+efg1cpn47yLxfHaa6ZqOKfxrNeCTjSYP+j9IlQD0CIyeZBpRgPQbjgJvNC6LtC0I3n+2t3WboQ70JfbWLlmdau7aC1nJrt4bfmam1ZDgQrxGVhiMuKfh1nksUvRKJCuZVtP/6aktmt+1l1aelFv3i1mJr0d/r9tKq5Tai38la1fbmH8D6kyl8BsxqdzNzZav1kQxPh141WaruwX0ahzjNR7HuSdM84fI2Pm0n3JoE2JxwhzZD/QkXkWk94WWwPvu8New1JGIlE+DcBMY7GY1MCODVJaKrdly0cb4tz2Q0FpkNKuibbAt/KtuBGnTAgb6cTv4Y5o7+r+Kb2gzuPMBxnMRTMBnzaf7uCmQX2OBndm4Ht5PF1Ff1dRVIL4tj/vhiaXH+7e/3HkgCNnr86NGjxWz6aDTxdvRoNHSPpgv37tGbeDd7RG/oDX7kFplzpvVfTe4jCMkiDCdotgKYKOFoogpJGZ8eBTiKR3/WfPqouzdVMesv01F20LhQz9nXRy89LVf29G30v88Wd+tHZB6/Bkac/miH49lWomPZghW0VbAgJMxmwCsNuIpCI7B4gVklmG5YvaeT6TQuaz5PzWSrYPPHOH876Qh/ttMyay2y1CDmBgvNNr+OqOYn4/ECNOSTP4DWm7jTyWz7C++rdzaovmGF78KsIo7PhinFafWAx/fLlPPo3anPzTaPe6zPqYaIWz+0sWJbTkokhkmDFZJagR1T3CEXDUNKcMssdsw2HiMi5kbQMmH+DwubBbZu6W41NyjTwgXpcKD1PLrpaWLspFJb7vbUvz1OyZQZ3if30+GonRLFN7hwgT/aI2uj5EYWKqP/WIzjEUKge0qeb6kIjY7NiN4wVUboyeLNYjY/ujjOTRGp23g/j5Ufc2zLCS2IEmTPEPypo7SAEXTh8f00+ePExEg2ZAX6oII7/iixdRfS7MzXKf7iHqFrQa798lUafIAG8KWYhuMYBujL3flcv5noe2aCMNRbxCvNY6sIlaEIXDBGsMbGabsboTqE/d4THsC1Sh4ZK3NrHOORhr9D1AtjcCTCrkobDmK/DPWsZdIphgL4Zrmnd0AuaIqI59ph0IOOxNVEOvSy3N/f9r07ElMa7J7K8dKqDZFNQLAurlqt+fHTyWiyfAkiUC6ss4jmhAyPGox1AJ8XW6edClwTuZ+06s4vVJThrypptTqXV0Bv9QzWWQS+ncY43iZRWsGxIfF1fjCrpnBA1IqbwLdtXV3DMbDTaGEbk70bgqYNy3b0H0bcjJORK00QyZd2OQVcpnF+ASflq7wKAEEiBeLmvBMsJoxUCgxEN0VkIxAkDNRMsooLJ4+LG42S4Jz/c7nuhTOekE2OIdg4ppJ3Rmn/6cTtyMl81UqkQNyUNVELZpDxVa94S5HB2iHKdDSBEeMbBQOHeWY9qdn9skTmcxe38heb2rbu+WQSBvfTeG/rPH51vLtbd01R4wlMGAck7U2M+QFHgTSNHiXgAUuVIIaGAlGj1DOcLEcpXzXnFEySI8BB1mOfLTrzSh0XNclyiycJIppfKeDEg230oAKk1UJQ+DcX1KcTtYOncoB3uooaBlVEgiIoUWryvhnYNzgNK20wlCahqerGL19uTeVzE7Xqgcy68PZxzQXP7DKIbbg2AkROAw6CfcQRaaMFipjQaOHvgtnfx5YQWHaaB09HbwY3/P+pki/j2eDZ1//+//34+uttc8fITavnvbeetbc8fYe+XozcAbRtbspug1ZBrqxQD9J6Zcdvdp7OBLen9J3P7xZ3wzCcv1vV/VaPm65ST7OBnTeWkadtqChwhaostp1O7mIuIxq8nMbZrFr7S5tnWeAFr6hUSSkQfODN93eP6kIpVZZbWI3etOk/oyn/7e/vgDeAYcawhG5Dd0u0O352pyC7ckKLQ4V7pfUdbh2vhtwu7u7idCNvJz7WvT5hv7S+im5uL/d1nDvguJKw6iE+7p5EPkQlr20/Fre0iT/C/4b3o2FsSxXnRbZL7I+TUD1+fcZES6juT/rJ7Xevnnzzs12cTtzXD+oCpTjaOZAu5SvR3q0e5j2wg13WOkxpMYtHiOEbXvTabw7zVJswgF1woAiA4cb5JfIRiHWlVG6oKoyFbgiFBqETRit66yklCqVAE+KcMWQiE0gGrAJxhqS0/yDLMaP13fwNaOQbuWW2ti0WIgVBwkGpxeok3uUWq8MkP6HFEuUPXh+wWB22rrdY3Qqrl0Ng2+a9xfrcLFbFxsDP7Yq51WK1uV/lAdmiwOI2r35+7lctTztu9+Ol2w1e95fdwtNl+/lrHM+Hq5TrWQGQ7bjAOhPbQdK3xz8fgVLLd+TAms+q/Dl7NEP31R86quWDZDfPVi1J39GORSwNsq/q0hrW2fI0KOXfPH2b5XTTcB8E6FFdf9ChrOXwHJ9P7TI4tSP7Nd9VKmv1D7dx/mW3nEwZr23Htc5ktrwns2y7Xtwvb+Fcgnc3NZAv4+R+1KwE6EBrSeEJLPyPbCV+iH+AgryA4A/Z/FUFYufTWF0sGnzzP4vhPSDn+SXUvrWz6xD6bjIfVIUjR8i9ly5xmTRDycvcXcdhpDEVSAgeqXc2SbaMkX8/TsPR/HJ2uJ1nT6p9Sl1EsLrr3Uaq8lqWf/M4X06fLSWufM1riXsy+jPfxX9x6irqRtzeC6KtVz6bDxnyPdyc/AkRBSpNCkpg8I6WtdqraVe3Cerre5vkj7DMBxZR1NjmSLxDtnrlS6nEDMOcgnP11XZguwmXdnZi5bUVEW7ZhdW3Wnbj6rvQgb2+z5D5HtATKGNwMFeXEjN2KIohrhXggHSzND9Wlx6rUR3aDFSwZPBLhgc1+iY7p5X3Yus+Z/lubi4GLQ2SPXFB74tzapx/mPy5vmq/gmgd/Jztm/qr4eD6gj5eTBYnXmquDUvManedmage35zM5nYOtu9+At7T42cLO1r9oW4nxrSxCtP8fFcuviIU2N5GsLkWyxRwIiR0Mbebb3613sM2mF6eyL0wif25QPXa3GfkBEtcd9aIWGCqQV9hkevAkyTIEZzb1XDYLBlAgZ1ATEe2cQUxtr65tbH1Pz56ssxlnuDOXdhzaTFlg+D7++q/FSK+IRhjJhmnRFJ1rJhyOThL3nJXtuB67QQ86gzYG5R23Av6aMu5KKvOzETXWPqVDUM7nm+xRC1OkrmY6624CD4ny8DrVTYgpYUPhBKL+X4jj858sH34HRivwUSbC8vFhSz1XCfLYzrzfelrgu/roe7Vtbg88tGT8Rsgsrxn9cNwtpWN99YTowwyQQIwEQoj54RBnmqmjBcMmyVEeT2Z/j74JoE/P8xX75s4l4bENEgGYibR3L2GIpfgJImz1DFrqPTLOumno8n8bWaA78ezlbg2yCmXgN3g2IjIDzpG7pElJJdLSO5TjB775Slm9/DXOJrktgMNOh2AwibS1Q5syxe5KQZfrXZF8DSkY4H7ELFGVqVc1cQTgjOySDtHojLSG2kKgK0U4OoyFlBiGXU6EUEkjENCOWnzuwRWirOAbRHhE7uw/mYdgq1/ILeiuvo+/G2hbcW5dZcSZywwbHXjj+aLDBE5SfOBRR8MM1bQRm3fakczkSOQc+u4yoVjh/hsUx3UJeeQh7+YhuomzvtEkgpYgsMZIll2nZbwO6tx4o4rZmla1gRdllqsG7PVvcDOGfnj5NyRPy/i7Myhr2MYnz3457eL6bljn0+HZ468zeH+M8cu2+XlHAYIcpUxOB1UyD+6Vym2TFkUXraqIy+50dsZ+ahNh7jBoCTruBy200ixvA/QspHiYeVeLkpHlHtdCbJR6utP/61VO74pdti6RS3Kd7NxZhsM1preu07UosNZHY9anI6ybEctDq20tVHaL+BKbLW9OIQAy3HpJqh3CKAeWMWWeCghpCAxP7tmwYcJMsdQVEAAurSXAs6TxgIEKCw3iUiMYn5OnXuNkU0A9JnyKoAfFKnQZyHAIsIFu3AgzHn1XfjLKYkDb3kdHtVNSZTv5vrMVud1aiF/fSWxWmnB5eECJVHuVq+3us2/3l/I9fMfILHGhAh6DOcGbxKcA+NyJ7tkU6DM5VvXZymJIsJlu7CvJ/7u+Y9CrHdESVRp2dl+4NcKybmBM8LECNhMl2AzSb5gESPzSXlO94+sQ8Cv/mZL4Pe1nc9np+O+NR9W9zrqINmlQd91from9/51jqGqG2GMyY8fKmywPtbVpJp3S7D3dfc474bcKrj7eie2W5w1aMR2O5mW9ehfh7OhW7YEqs+vRpwUE6xyx20wK4A4U0DWO42UIT6o3DnUnqiHOs0oO7Ggcs5scNmnigw3YpHlor45vHg/ghlY17V9+VY0czD4No7j1I5OHn7tG6Lc5/124cANjm8m09pPXJVgrGsB9lUH0/nOnwkI0ETuXm507qYIOJlR4hjThooLVEf+fF2H8MDUxw6xWnmQm6JM0UdXHh0IrfnvB+CBpe4o9l0PZpUa/FPnijko2VyQFRMDqXYMIALAVBQ4F9pSyzU/UQZYxjS7YeViTj1Qd/Tw1MonVAoFhZ7lF6PPOeGWss/bxV2pmfyoZZ+gGFjuCn46HNml7POS2X7GZZ/lvQHO4byPUwT63ktqo6MaFuEl4phZ5CQH3RJcxEkIFdXymvjJPPR7RXAAJ18gozItL3JvU8xRpICfAouRiLiTXD+Rjn4fldbK5Bu0qSpr8z4/RmmRFaDILVEkULOFyQ4Vgb7nMQtE7tNhqUc8ZPfNa4akwLmFAOdxdR+3LwL9axWBlrPuWv5yv2L0NXrh/eLegv9/xO26chCERiNCoBgZltsSEEAH2nGGACsk7nXAQquzgiBFhI/vQlst6MMMgnTwci6OlBZdrG8Jggzae5W2zJSeNdNq1E3ZrhyaKe2WEqxmys6aacdRjZnm8aSQwGqm/KyZ8gv3NI8n5fcMq5mKs2Yq6rDL2TPN4zu8rFfNVJ41U9ktvNSYaR5PygRyPVN11kyrUTdlMnFopnn8SQy+N1N91kyrUTfFF5UbM83jSXmz12qm5qyZmgtPP48nhS0j1pofn6f68YUyVREovD6+meyZdupiQ1XVhBUagPVkzzNV9bCbsjYrByebCdCO6oqcZ63qYReogYoA7aixyHkGqx52yc7yc/JL59msetgNPz8NLVrqEJ3gWOdigUiiAZiKAQwzw5FxzpNkGZPpeB1iO2ttgeFyx6OtDrEDMtytQ2TR2ZBSRE4kAh4xtshgFZDjNmJnsFdWfIg6xA6PuO7VIXYeualD7Dx0uw6x+3c3dYidx34WdYidywkvrEM8+0Hn69QhlovSScf5/77+PbwbbPp79I5z7zgfnmnvOB+fae84N2faO87HZto7zsdn2jvOLZPtHeeTk+0d54LJfhaOc5ImYMIS8oKonEWyAFPzC35MKk9xit40LmLvOM5Hq5Cu5zh3wLC7jrMUiavkGbI5Ocaji8gqr5ByKRAWiDHefgjHufPIv+kFvs4ud+84lwz7EI5zuSi1O85welv+8van/+aO8/lA72M7zucjp95xbs60d5yPzbR3nI/PtHecmzPtHedTk+0d54LJ/vUc566+6GWO8/m+KG/xRYkWPuYbnTo/Kc9lfgbeGIy8ijwyz5UK+3e/d33R9g24qi96djMZFRPxMd9tYylfNatfyZb5BqvTkgjpnG73Rbt7Sr0vWjS2T+J2GvggfNFyUTriiy7G/xdOYd8f7X3R872Rv5Yv2tXD+4S+aEcP7xP6oh0h0yW+aBngafVFO+KlT+iLdvSbLvFFz99TdYYrcokver7XpM/wQz6dL9rh3aIr+KLFr0Ae9kU7e0wX+aIXBE3JOanGi3zRCxxneo57d5EvWgbTWnzR9h5nxRdFd1Hb6r7okdVsoTaXZJAeByQo+HUcO/AjddTIBeO4d8pGvu/hHexxxohJ3iaYYvXEC7HISkORZ9xKmDaOdu8J8ENe2/uQcOTWORQU54hTqpDN7z3hIA1jACkdWZJZ9jZcNn44SCw5i2lgDqVQuchEVCXOSAHctdxwT4KvbxMuu9+2Ejvcfa14yYfP58jjElc/n6ug6o/YfbewjeZhVH24kNVi5oOgiAjuEXdwZEblzjXcSCY8xiw1elys214BQxyxK1+cc+38Mzqty9tgNduflojuMdlqSPSXW7PoZatsVOlpRY0pxdIjYVjM3QMIclwaZIQMxmiqSNi/Y74jW0dgUC9bxaNKT6vcxrbIVsP09rJ1ddna6xpavpubTq/L46q6hhRhwb9q19CdlR7Z/y+KuoaWt1PZD5au2quUJFau1TWUwQAfBdKBMJBlpZA2kaKMTRnTgkQZz+saWkL46C60wts+ZHxB7vIjh4zPjxl85PKlCwKxH7t86fw9/djlS+eHt8QZZveSkLE52+zKlvw6uPNMYE2QJi53K/OAkggFvKSzu68oUazVX6wS2e3HvKUAy43N1S9JUyIiseABM5kXaEDNa4EVUh5LLI3VatVCv78k3V+SPjS0z6+vuosVi9IpsLR/R7oHSz1YaplpD5aOz7QHS82ZfjCwFLXhoJsQ5g5n/eQAxmCNlBQEay29C/tdInbBUnvp6VXB0tkX46iKTFHGkbX5RVRiLXKCcBTAFU5WChYx6y/G9Rfj2of2YGkFlopFqRUstdyL68FSD5ZaZtqDpeMz7cFSc6YfCixxIrAOwYJ7SCniIVlkPAAaoVQAV5FQ2l6JUKGS9s27Klg6++aG9jwEpQyiHDQuxx50fdQO/miD1AlH4o+Apf7mxrHv9jc3ir//OYClclFqB0uHL248ULDUFYJ8ui4CXQ37p2u/19WwXwKWzt/Tc9oZXQKWzofK5/QyugQsnf9c9YFGRqsyh/IXX/Y1y+oFGLR5RKwxkyuXORgSmc2PuEZiFeImghpUmiLsvA6Kw5QJPqvMoYhw4S7sFTw8TP3aO6O7M+2d0WMz7Z3R4zP96zujEXvjuU6IMGkQd5ghLUlAhCrPBOaEu8Z7oTvOaPsdti0FWG5srl7mIIOhLOTu9saDt20wR45zjYSUlulIbVw9f92XOfRlDoeG9s7oqqVdsSiVg6WtgoceMPWA6fBMe8B0fKY9YGrO9EMBJqdNik4H5IOj+dlqi1yIEklFTAjUKM6Plzq0M/9VAdPZpQ7BREE8eMPBV4kDl7LuZUgwpx2TXDAR+lKHvtShfWgPmFY37YpFqQAw7RY99GCpB0uHZ9qDpeMz7cFSc6YfCixhY2J0KkMkaxEX2CKtuEcCFCJODPOo9hXgLlhqZ6mrgqWzSx2sFIlZDro3WQ4uMXXIaI2RZQx+z52U4Uh0qS91OPbdvtSh+PufA1gqF6USsLRT9PAwwVJf6rA7077U4dhM+1KH4zOtSx1+fhund5PZ3M5v4/x+MhzPHz9b2NHqD7VXpo1xXlEUciybM0OQAUcMMQ/wwQfhnOX7oOTe+jh4vhj7SkE/G45zZZWdRjtAg2TvhqD9Q/2XmxnsRLRp8pwlTpHDCj4ac2cFD66goVgxLklQ60KDaOu6reWcBz/Hu/s4zXYpNnuceUO1Mokga3NbKyZS/p1EBActJNVReVVXRjydgHkqo9taNNJhFXs6erMt6wmg5Uq/XJ3punSVSEu5MEhpkRvUZPxoo0eeaKOcINTYkqIRHjHTEVMkrYxAxhnkIiOIJEwkY1Rb7c4qGiki3HUXNtUjV9+Jv5i16tAV86C1KuyqegVr1aGB6yd27Wm5BT9srTragPOtFaXFcPKAtTrshkrjdGQaNL4lVfekiHTAHBHL82P3JtBGFe2eG9oKK85S8VcvcvDOioiJA90faX4MwiCrEkfRgWvsOGgW1T943xc5HBnau6GrxlfFonSGcT9c7dBb+eOjeitfMNPeymsWY6LUI0Elzf2YA9IWg1RxRWO+9qbECSvfypJXtfJnZ+aJirDCYBAXuXGnBCXlkg0IS6F4iNETxfvMfJ+Zbx/aW/mllS8XpS5Wfp2i7417b9wPz7Q37sdn2mbclYvMU+kQ5kSCcecBWUkNCo4SJSgBod1vWr1n3Fvj7Vc17mdnkgNJVssIy9JEgFqK4IG4mJDBWlpnJbZ9JrnPJB8b2hv3VdldsSh1Mu7bKeWHaeA/XvndJWbz45bfXQJFPq6Bv2RPP2753SVQpBrfMfd9fkb5ktP/uOV3RJ8PmuSxpyPK9dNaG25lho+u5YtzHmd5UE9HbK306PZ/UfR0RFEyvtjwLBP2Hyo9TnQilNtsG/NkuczPA0uNIo2RC0811/qs9HgR4a678NDT4x/P9HZQSZ/Yt2blL7EeNL1dle8FvjU/X/keeMGxTjpzE0HoA0qRAXMKhZGOQSBhvUsCQKjA8rjH2rr8LREoVzlXTzoTzYQUliGWK7w5VhoZp3MgTTgvLfyjJH3SuU86tw/tPda1ySwVpTNM5oNPOve2c3emve0MgSVmA0dMm4h4igEZIwMigXMqkyUpHG+R2v4I/FVt5/mpXIqxY0Ei5qu+jlEgw6xCxkohGVGaug/y+E4f7T06tk/ldhr4MGxnsSh1sZ0PPJXbm8zdmfYmk7pEMbUYxWADiEGufkqUIyIVURbHQBt1i3sms/UNlquazLMTpJ5Eyy0PSBoJGNkxiox2FkURsUoyMimO1Dj3CdJj3+0TpMXf/xxMZrkodTKZDz9B2jWZd77ZvMQYkTNSZBckSC8w8B/XbLKy26FHzOarOAZrAsz6+OlkNJnWhpN6hvOV8yRVfulaU+QIM8h67IVMnnm1n7TZuw76fDIJg/tpvLfTWqvki6FfDrYNJxXFt4XXc4TfhXWK6ywC305jHG+TKL1duyHxdd7HmkLewJdxcp8VSUzD8TCvtdYnWmuXsEaAAAB7aBaRtooiTHFQOXwVGr3ES7ZwUH9tsPW1rS2t//HRk+VeH1vOT4s7F6eDSVpRfGpHfjGqv/RjnL+dhG4apkHw/X31339l3r7BAmOiiSJYEyZ5i9IBMsvBOaG53I/RZDId5CVlitPZZPzojv6r29walDL5lxWxwfs7+qimW8+UlTLE86mtD+qVDUM7nm8xQ8UBSRIqXDSIBeYQV9EhLRJGnlHipZNR6xN3qo9xwI45KWe2BvusaSRFE2PGIkUFAbCMA7IuKeSpVNFLWANdXhWoZzlZHlBll7obpAa7XBLQge36Yzh/N/gh/hFHl1C6XUxTXlwe+ejJ+A0QeQ6nPMnZ9dkar7+n3npilEEm98mv8ljOgTX3VDNlvGDYLGPTryfT3wffJABXwzj2TQz+nobEtKQKMZNy70QBqjZhh4iz1DFrqPTLzPDT0WT+Nuuf78ezlaA2yKns8nimEBFEIx7BI7GE5EOV3KcYQYEvPf8nw+ng1zia+Lxx+3QKQVVljBaj+fB+NASPJAtA9cbKbF8bYoltioQiHy2s0guNjMQYSe1ZriBNVjQSfyWyUH+tRRu+tvP57LQyrGBwnA3fjJf8c6kmXD8zU5N7/zorFkJumDEGSw1Opzmax6zm3aIBX3dXfhtyK433ekfhFRvRhsLLo8vqmrdH/zqcDd0obnFLHbNySgFPWJRCAEhsncjqEhCyTR50kNSsUZPTgUV21GU5Nzb461Opy4aAlqPFzbHF+xHMwLpRx49vifhg8G0cx6kdnTz22uFCv8xAtS8c+JbxzWRaO1+r5kTr3kT76sJxCX4RJUhyDPgTvC/klElICB110E7H1UNt3Xghf3hQffWBqYwdYkuFAaAJM8lgG8A8tLs+H1thdCC05rwf4PSX+qIYbx+EVw3OqZuPKIBZPOaeogxkkSWAP9prRB2JCnRIBL17GbvsqI9y7lxNd7DT4/2BqZJPqAhqtt8JPz1+sZgHYF+AJ3XJEMNKUxmR1TYiTrzPjQxh760WgsK/uXCWWfg1ZkfY7iuA28VdqTlcTrQCUmuZ7+DFb48Hif1z1ylhj2Zo20qD+8RUezz6BNltjVCRrpXCJbN9lUNJFbFLKeXfPH2b45W11qlCIu/Jo7fTTLkQibbPca1ImnWay2qQ1T/crt4BS5Ixzh3yJgLP2QBQhEaPkjUAGJQghjZadJbw3HoC+UNbTNdBAvPezLLX9KKq0T3oA3hJbXRUI8K9BH3CLHKSK6SDizgJoaJa6pOTTth7cNiDkVQgozItLyTSDHMUqU8qsBiJiDue5Qlf7D2JUSlnwGHiSuVeEh45n2CGXIDOs0wzE7awVxVE3adR3tz0gAK+QP19a2fXIfTdZJ6tLGx9O7n30iUuEywr+Xx33zuMNIaTEILD7jsLTOrrVX4/TsPRvIUduliGebR3R6bURRTnb4+srrVavJw79qPwL7xf3FtwsdHeY58IdOfyf1LVf7vKv32A91XeO4HzzydEKE/Amx64FFsQGEG8UUKAg8HPKiEvInz51hyqKX9ADUL7buq7M+27qR+bad9N/fhM//rd1CkDk+hyVF17DO5BIGArmMjhU8e0oyGw42/1kdbd21KA5Wbp+m3suNKCaYWYcwY+DX6hZYQiLTU3llhwED9IVWR/o+Do2L7Eo9PAh1HiUSxKZyKo7csFKzjVv+LXQ6n2mfZQ6vhMeyjVnOmHglImeRWTDsgQHhEXOSvGcESW2gRoR+vE9tXjHpRqrWu+KpQ6+4JJCoTZ3AxR5eQiT5HnkJhGkcfkgg1UBN9fMOkvmLQP7aHUEkqVi9KZUAqOtkdQPYI6PdMeQR2faY+gmjP9UAiKKAV4BlQT8xy0YmAM2UgJEpYobSxXzp9ob9HK/VdFUGffN0o6WaVtQqD/wYM2OiJDrUfR+0gVT8Fx29836u8btQ/tEdQKQRWL0rkIqr569PBRVP/m3+5M+zf/js20f/Pv+EzL3/xLVT06UUiqjFZw8KACDEcUFBM1VAau9nvSFVU5fXav/T2djGE1y11T3osgAkVGOPhcpBIZrwKyGHPtmclvJ+7t2pPRn/bdbPAiP5I489M4b7GTW5ulqbPKJ42wcjSXhDLYNiGRxBIUNOaKO3FaPXe4xbG5ztbSMrN8Rut1vxi/SKlAADbr7iAuh1pmdkACh1pmHj+d3fnutsx88ocdjqwbjobzd8f2/ItGy8wsUNvlW8uS2Fy9mIsX63JEIjBlPoKt1rmbRzLIOc8QMS6kSDn1er8E1s7nMLttwidZzspgsguBqKIM5MjnSj8hEIksCOpikJqcqkLuIB37cpxX/OibfwJIGE6mRwrwv1gXy28qPK9UfX+grLUDkXWtbbMGf7vi9gZjTE+bzG2Cq11Z305rUO2C3Y8W23YQwJVWBC06vYM/xeUlt3k3Mts6+BClG1pkd7MKW11mO0SmgyZc34n7nwXYs9AkVyy4JlhDnHMoBA0ilZ9XtFKD9nSEcjC+Xtj9ayzLZ3RPSu6W4AaQLCewR8xilaG8RM6CJ5EiF8SyJLgRveC2E+kFtxfcPcF1OcJGcmCNSAxmN1iQi4SRCMQLjhXmdL/X3n8O5yAY45OSuyW4SgXmk4sI/gtfsTYhLYNDShglrTJaM9wLbjuRXnD/VoJbHwVswh+xcj+fjN5MpsP527vH349nw1BLLouOKW4wogJ8QG5lQsZSAjJMZPDJ28j3rwL+/OTVy5LJ5qNcffLUjF4s5uspCcKtDsQiFg1MJKQAji+LKODAPXecyNR4bODcKf2YL5UM7ejxT5Mf7Wy2eulZYAGAwAYBaiYpgWwiFNGoCbPMEcX2v//0JaaDpzCJb34evHzyrJUbNsrs1zh992qyePP2dAi4+rFxnM1qZiOSn+6Hl9k2hxXsaPAKVEcWA5+VBkX/+ej1v7oFd1aEnrjZZHpfUeqWubqdjOy0MbzsrYrM7vX99x0C22dXM02SSmNjkadBIy6xQzYmigRLzkcbooz7fEwwvrsb/DTJi/szVlFfPxlXHu0gZd345XoKy0P7MYbh4u72bjKZHz23xqERfPIm4mqvh/73PAzOKh8TvWFFTnqt7cJidZksX2NG/1lRYGXvl1RGBvRCHvz7m0d3LA/WrLhdwSpHUUWjBu//49Hvb/IE2oSM8kS91wEpnePpXgMID7njZozRW0ycab6vNBlP4+y3ymz9tunp0VjcxedFb7SmhhglqFHEHHv07aELmbpUyCobOl34dasBE1IySnuEKUuIG/DWjDcGjpB7nFyAg9vP2S6BRhhaZ3OYxW/T3J3G+R1oNu2m1vcBi/X4D/ZdrPMkHfRIPYgWM/NXm0Gsqb8M84qJqJC1NF/bdhi5mCzSSgdMAtWG7hcIfYvJgDBQYW/e3c8WdwM3sdNwYOc223paEtYjdvUXJrSAEQ/oL1B9BYrvmP7SuAyqHdRfBJui0e366yEIcXlyo8RSGkM8tQwklmsHAkwI0kk5FJjFXHKLKdm/MvojwQNaWcu1gXQAQX8fODuL1XXVP+1o9GVD854GOE14g1mBuTrAaeSG0RJWa+c0ovn5ltKQa1jKhrZNCqvgnQWNQHPuGXSSU6DDhCAqMi04Sfs1xl+vzuQ1nEmrrr26ti1iq6+2te3BBXPLCI/CIExyZzaqQQ/KwJA1kkgfsQDybQuu7Uzrij/FgvfNS5FN+mrbvGy1XdjerFXrBeGZ006As1RxiaMBtgoMsxZeeTBKzMf9kOnXPz95iTIQGwD7vQ1h8O8Dpg0o+S8bq1+3X2XEiOgiIkrnhjFg21zuauC8FiooAo7Z8iurS9qNiMD25De3v6PFQiQwe1jmkE7VOIFzhZh00uUkZ1rZ6BXhqi7iNGHnMdZVbpPnALIOMFlLNfIhYm6NconsEf52OlmMQ/UOnPXzU+SlUHBaEVkSaY4iWTDcVgCvyiAs1glb0roh7jhtaWnAFiRdsJDDXMEgRzFskWbJEm2VcbF1T07QBvZjOX2MTMrwRogI+40xMiwyZQIW0oZVj4QlzZd2Oq/772yTPEeUqqjT7VsbshhdSOzrxXBU0TlGr0P/hdvh/NjctpufrKMYm/1ddUT2UXqc87wiX62lSFMPSoxH7QwVufzwQIUSxYQM0OD5YjS6nf4BjsQc/vT67WQU12tE1Q8Ovnv2bBk83EiuwLiS3G1h1VyC5DBEbX7mmioQVpAs5CWWJMNYOPt6HrXCPLRz7zHIiLKKI5FMtj4C0GzG+kwoAlSsSGQJ8yszc5CGolJhCroiKuBhrmAOTjiBsIgG9ihG42Ot7F5NJmnwNA5H5+9+uSbZ5I6W4nNYZDZYYGtvvfeA6D1Y4eA5bIuGr9CkQPPblAK1Bkt8cm+ZstwFIVGSHhhFU5Y791FQ3E6Cu0CZWwlh+95qLbXPL5gn4sAN4wpchcg8Si5Z6TST4EtcbW/BxoA7Y3KXMJadokRA/cMue0s8Z1I62nBOrsXZuUZha/8NkYzjmBCDAwWWIqC6MIicxTgFxXPPJ3Ny/8uJtO9/EY3O++9aj0AbwcHQekRp9TQDyx2GhM5h24CldwJ098dQLjw6zFwKYPoprNtGMIEpaiS1YklFKohfKZfhP2MYvB6Ow+TPw3tYTqtq3pQ9m2PkQA4doyYgUTeZdaD3vJII1FbQ4M0H4N6l3WxljfIpfTvKCKqdkotMqsgBHBgpshUHhCAERYw7D5gEJ0rScnF/xOnbaMNVpnX7+7tRFcq8kM7PC7fIvugzu6T3bHIXLyD61WGiw5QWs3ho1YVyUQ6WDqh9d1T1/zW4vhzRtbJXB9h1gus7UDrN9V2g5TGu70CnnOs7QMuuXH87B0610zD7fpxycqJKujccZWGBzSUgMkkEy/Xw2UcGK+TA9LNcySLofmSgA68cWvLKI1g7BO357/yj4C+HtXwt6/66APLVLuzOZV0J2NiQcti76wmDY4YqsFD5xCeKh64SOQjORZgNRylRsA+UMMDWClSYz61rtTfaukbkAAPOcJQpBH54ft6TAwZNLKDAAUxzD4PSTjS7CkyD+VNJUYMo1jCIKQEQjjOkwDnGigpGlGoGpssYUDmqeWIU5ddXsuYl4AxThxRX3FIFiDbuJwI6nNEhBly50M+3knMdGbD1iLsxYKf6gZdxOl9MXaXJq22uZKk1fXVy+BnCVHcXbKF0UJrK/b+mNGXU3C5M15YmQVL04GijQDG4ZE7gLE0JeWMZBSb1hNiGNDmluLHgNBlsVO6I6ZEJRiBCKZbRCRm9a0hTV7llVQRXEOWSNoiojAMTqGjrwJUKPiVFjPec420R5B1EkGZ/jOl8l5zAISnwy4wyOcgF6lx5TsAp3RfB8oM9JoKvq3j/0RP74CLY4R7UX1IEi8InLSKYnU4E7pw9fErXFkEqhOY4IWrAw+HWglz5wBHM0wOoDUkm2hDBImlqhMLLBMOx7OwJjpTOV/ZCAIwtQcZDjIETYiLw/b5glG/3McHIG3+uYLQeV/MojgpGh2sdf0nBKA/C7QoGbDw6gR2uLRgdqwnIOaCti2AQJz3TyiGncrlfTCB0LJdwJJ0wZ8zQhrvcYbuPeQ0XgLYP6TWUx2KbvHTCCF4731hcIbLFS0WDzuQlGqj3yjOETX46iVGgrb0EB0DG4DHmgjeUbPl2H+OlC9DHh+Sloph8Cy8tA8Sn21lchZeKVMxZpVFn8hK2AFilTEiYAHg8iQQ6xnFgKB7h751VeD+N3WG7j/HSiY3/VLxUnqPY5aVvp+NwIpxxZV5yuSRbSYJIzJe2WMiNGbhCilJlSWLYHYhmfEgbBx6gkcInlMP+wEtYIEe5QdLiRJSNXNr9xu8dtvsQL9WlA8vKgSOG7mN4RZ8Z+Cs7chO1tiy/uqpx7vWvANa4QBA4yJhx6Rwz+81BrnnkR+xRf+T7NK505Mox77QBUJOffuKe2lwZlxAxTEsVQP7Tfl+Bax75ET+vP/J9Glc6cm0MHKqOKCkOAIQA6rROWiSD9I6H6ETjlmGHbNvRcFeVgGtfceuRH7Tt5YnqZmDn2Ukv6qr+K2ydFjy/oZLftU4iVx24iITTigIui9w1bfuHDOxggBYmGQLEjIet0yZfV+PgixoXhdVCuf1KlA7bfYwFTmz8ManvchS91DcSnflNJ5+9AhZzLC8/+JtBY1KMgJLXgeLGkV8m9VWSO5/3icV2k/rygpCm1Odk+XfgYrUw4afITzZKuQtPExMtOaBxmmjIaWuNtMUEfEqw3op6wGr79d0ddu4DCfCryWj0y33RtYS/Vdaw7MiTFQYE2NQPB/NgQPUSkEiBscIKfmHaAOeXCfCqHOTUWo8KcNniIknJeO5RTA4Wl8MRLthcKJ/fTGaehsa90wsXtywnWVWT5AqVg+vspp3K53QAk6ymsqxrab1HcLXYFcu+ngB9lB84VdnXc7kbJFNUu+SIPlc7eRtDCFYgFTjgHWfzO/VMoKgA7wghLG/cjbryaS63sHGiV2BVT8AlVmBDowb0A3JYXVgJCJwfLZilSbBGvPayxa3jtRV8Ppp1+SQxtuJyqGa89uPicMZkUjjkY3Acjk5mdhcMeYBEXOWYqVTn8nwEV9lwDjyflXKVK9XReoSlyC9mgs1vNKq7UiHZBRb5imyxczmyaKP3r+GKARV3d4M/J5ND12+bLHF2GwFMRUGnkS8OXsMt6jr6RevlSIlPN51YUjhwDVeyh3ANt7jx6ge6hntQHnfYT7LgY/C5DXqOYwoMUEln5C29ZAxr7dx+V4QOumH1qU2p6aHODOVVTpv2K+/uhx7onsKnX1x+E52A/6C4FFQRLlq7FH3xN+jMcJqbHOyTlzmrEnBupycU0kQbxAwBza4sDqIRLyv3/dq5qY7UFNerrj/OB8PxzW5Dlqer++bPjzRkOeOa+adtyEJuzObXkZTvoYYsO2OPvcX5gBsafATeDzFaSSKg25iTgNhQZLASKGhquJbcW9xwOotYtoMmLc+yNzTpUzu9j/PBS9uCKK6gSXMjKWWMlsaANm2Thr+AJr24kdRpbsIsYC9iWrb+jtSBl28YkrklQQjCJNHwC8tT3Cc0aXmB86a11fc/Ae5deD85GSi6uDUMrORMTCoNUacVYbsmJVoUgdIWTSq3NekxNfyANakp6jpyEe8bZZhRwiHLVUCcRIw0iwThqsxCKm3ofraqjGVLeL+8Tn/9cQ28//TFT09fffPzN4PvXoPaSl+PQrPAZ8P7JX34liOu16ym6MWJIyiC8lKX6jDva7z+1TqTh837HwFFeOoptgSjKHP7HZlbOghpkMXCJxGp0M3cUxHLlvB+0c2RPb3/iAL3f1v1AzsRWfgLtwRTmhcxXwvvVw1uPzXvl72N0sr7/MPzPsMefEEskeSOgA5n+X4fYB6rOfbWW/DBG5in/LLTKcxTfKNk06QsX5+ouy0sg4UfDDoD32wDFwDRLXWW+7zPxQ0tgDxHeZ+ys71Hbsz22FYx/NvrfSdyTNsa5Gy+PyRBkdsAAJ4AjI9eJWlN42JdEcu28P7pGUVrnaK593m0QF0ZieDPCSVLmaGEK+wbecbygu1zZsRIsrljOjI0p4Zyya92WKHkhHYBNGvEjVhl+XWEU7iwuOh4/XH5EaNLoqQjeB9d+svqh6CAu7UC7lU5B61BJI0EjBeootwTwaRrSGMRy7bwfp1AXceYbod396P47cj+73D85vbdbB7v1gGnk6nx3WntkCrKXtGbsou3MOIX9Nz6+WRa8Sdd8UcR+tscb8Vg39rhuNl3v+i9rq2D/nlqx7O74bzLUdOssXySCPYQIx4xQzroAEoUe3BzfVSy0WejvEThFAwqrr/cNFvGegmFZsdQ0JVgUEH8pQUGFfqfHwIGifKWwn9vNecZFlQHhiSrTDy4vxaQPAINxxUBfQWH2AAdJSzbwvsne/wVtyG9pNmpASwjOM/9dHKZuc2wSSiDGFOOGmbzwzEne8xRY63wjiKcQo4Yy4wlJUNOqqiEoVFSeqrHHLY6CA7uU1xWIwHmS9gjAJKJC0mNJqm4x1yz+qV4mcf65Tz+BQHe0bsh4C+uW/1iiRIS69w0N78uJOF3LpEcXEwOmDBgvqoZfcj9cjAIk8n3Y4lT1bNjub9AsCg/BMkCjVaZ5rW04jPq++W0Dv8Qla+H0n3lbHqkcOJwjf/FxhoMLuaYaIoZAJPD8YrlsIee7vsIds9S8JMDOM7UOVC8FJx6Vwut9kRjsDamURJXdPrnu/88EMZ5fqo3P2mqclkGfAglEz2mSlBPGvejL0lnn56RAFKEEQvGCedLeNogS8BCEZo7AViqE75qSrR5i6rYwh7pUFWZL6r25OHK9uvjdagCbiDew7ZiKXNTwISR5vltZxGp1CaoYHYa8XzwDlWJmSBJLqiWPjd8oxyZjCWTcEb6aD2XDS4pP9i+Q1Xr8I923WMvJsgizk2TpM4CTpJG2hFwfA32NGEjQ7Mh2SW54gL3PSTtwW1ASmfFaSLLLfslwjx3KAneSd1AXdfI4G0Dg3KpPAYMDjLTxcCA5WdTiDJaUCmNPuZI98DgPQkq+uzSksroZVOmhWYoEsESBSahtHF7rej0z+ZvHoTkAOpQcpIizj246M5GQCG5NTsBDiYN/r4kS3egc0uBk3qyS13tRgr5Id3Is7rU5UsR+cFYZKteAwlGmiAiUkQLhb3DyrBzLzPDaVmWlITDwgYgowgwoRxfdJZ75vMVskYH1fLt7rvUtQ7/NMZRUc2pdDl0nLGQy72vomAoKJafcfJaioZXcUlS8ZApKmLnk6boYMHfxaZI3nCCKdOK09zboTdFR7lJY2atAygtLYAlYBGLNMYEDIxQkmkvUuPyWgdl1j02W/7g0unY7J5u2IrNepXfWWQGjKkJ4BvkskQjwZhapz2NLHh5Ojarwc2kklskQJuC3uUOaZsiYtqF5I1PZvUE+JH3V0ponB2bLV/m0e5flVVVYoeZr2xUz+r+BYowYOwZbF5+4VnmtvUeUBU44iHn1bR2/FyjKrQNufMbkqA4c7MAjRwDHmcst6u0BuNG0X2H7e67f7UO/zRGFXOarI4G3MV8exVntePAa4tRWA/eprWN9wIvysQffMu4hJ1P3fP4QP4duQEEgakxTGGm9LGSr4duVD/CPQ9ggJSqdD0gkdzqFnw1SnPpe3TKx0CxbbYXKlZmhf5d0xoYAyopEoB+AvyEAIyuqWW5IJ/mFxO0E40K/HIb13e3ax3+aVSaCODRcazyXQtSWzAb8ukDiMIG/EIaGhUn11ZpDicTga1QclqgXNKEjGVAz3FDk5FENAThgEr7MH4CvRGKCg5uEeFSymPVI71Kew+aLFCRGclR8DoZHKJVMffHdMAySRIwnw1uKjn90gBRuSY6gGXrCNEKyjJlPmSA6CwsW75X3bGsF0xaJwCIMp59PClQziUiR7wAp0q68EEVf9/j8uMq/kAI4YlT5GTyoPjBpbec5t+pxHzUVjUymhcp/gJ0LWkSJFpkAna5kDEzt+AoYmaByZjApMGAlyiPggf/yl9evqQGzMuYooZ9NKA28wvfEhnsEtLYMU8l454uIf3pB//KaRU9+MeIUSIHWjjO+TKeKfkEZwIgNRGSIlnVEbW/J1k+pVPPXJrcRoI7jIDzYDY+CqRzGQCTwAYAiINa3Q4teOayfFrHn7ksp9Phmcsiomc9c1lY3Y2dSyBxFAHez7FgSnOEzYCjwRkARhks38eFO6Qe//Lv+IYYPLj97tun8Fu5KYPdcD4px0QPv7q7+dpHsewc7rwLKAQ2CO/8Wpqpayerzuq8S5gIKeRO2B5sv7cBbH/ufB81hQVi6dzZXfUtIEUuWEQpggxwrQwyIqetCJNGepl0E0eWb3ffebd1+KfBIjEoDXgx9+t04Dbkt+IsVwAuAvM2Kiw8bRScXVL6fbATVQk7n0xWHbyJdbETim8ErbKtuS2SIa1e6F/ACf0IySojrTGYAmgT3Odnp/Jd4iQQAQ8GR+x8sxlUB2VW4ISWw5TjzZdbDMC1HVFmElcSZmtySJEbjywD0KGlIJaC94fTTtFBl3aPIMRAgwBssBb0eH7wToMGRx58SSKwy5UsjRKW4t3rGzC3Dv9YZehFzHNSax7srHcdrQlsprThiknddku215r5JMHxjl4TVzVHB8Dv87N9ziNKQBnmQnBwgRved7HqKNCa5X7U6abQB72PK+vNIg+poTcrBpkAj81v4/x+MhzPHz9b2NHqD8se5gz7hDFSIUdReQ44aDBGoDmZopzZ5tMjt/d5ks8X41oBocECppuGY9BuS6asvjkgX623oXQ2IhCAX4zl53tFDvoAY1hLEMEwFyHzvf59c7o3m2fDcd44O40WZpPs3XD0bhDqv9ye2/YRvafJwz7m+BRWYAZiNgM+5AYAuRewBDNAVtcBwavLpFazHvwc73JsA/RYHNz6tzEsQCLWnrWh4E5kTGAzOqiKSGyukMRBC0l1VH5p6Z9OJqNCuqV7qTyjRuT2gDnOxYNNyFGQOUC4xAqMnW50p9/by+eTSRjcT+O9nda6s9rVz2cXN9G4WinEyJLONdFegCiQXJkPKgY5RqgwimPV6Cpac9tvOZH42zd2Nv+tCpo1u4JvdqnlBw6rA3eB23e4uAdrwJgq9/PPL1s6CUpUYYKwBUdI2WRMXPLE6sPdtdiLxXw2DHHwdQ642+m76qbzsJrGC/d/op93I/frMP45WMZj5pNlHL+jXn1rw7JGaT6djM5Y0/MpDBnAqcOJ/wGLm55B48fFaD68Hw0rvNVh3E+LOwcfnKTBr4CXhj5WqUIKdkaDpV/1zgbwrgU1hmNOiTIr/AHj/+vL//7yH9XY+M8BWfXj2B8Pdl8eKNTYH0/3x5Nc3KhYG4H98ax1/P4Cvjo4nlfjDwivkFIwGRngAbCLHPwoZDVNSMkYDfYWvrHv1m8L7+1kMX/bIr0PRXit0ZYFypHKsQcegkYgrhwFH7XjWbfb1Atvk8KDE961zNVcz6mUjClD4L/7WeCDwrs1vkVsD4/fEl6hGTtJ4IjwrsfvL+CrI+PbhTcD/pCbcGrhwA3nAFUED8goAuZdKyfIfjuGbeF9Hf8CljfhYDDhSKZ8NcXn6yzZ42AGg/xKrdnqSkQvvNsUHp7wHrFZe4x3WHhP2szD4+lmfN2beKudlTxAqk14W8Y3zW+x9DoqPMuVyIFGDLgZ/EhTvZnOglTc2iQazUv+czgHND4+CZwfivR6w3UgRiEfc/CB5Qc6KYBnHbgKOGDGfeylt0nhwUnvDu6UmlSMb4gU4NxpBf/h66Tncdy8Hl+Gexu4eWNDz8PN6/H78++Im7XBlnHtEckpCA4GNzdvCYiYZI3AOj+ncUx4f5pM24DzQxHe/LqHYuDNa5MfVLZMImeEgf9LAjSWt075XnibFB6i8NY8v5HCg/D5iPDuje8mvIfs5iFSrab32PgmkC6WYcIYNsRSYHBnc3mdzGVtClFMVMxXfGw8aoCP4OeHIsMOPFzOc0TOB1iiVLlZIeaIes1F7iBDV50GehnepvDgZBgfMV2F8PmE6Tw8nu7C7yOm+/B4dmD8YdN7ePxGeJdpu39Mxkv4TBx3Xluk8+U+Lp1CGuf3OXNbK0s9lmw/F3V7j+wcdnRw+26G8OD5aIpojm+j3VzMdy9H/m6O/GQaB//46cyk1Lmnv7oY+l3dkbjevS7iMxkt7nJqlHUcWN+PfZJTFe/vaMfB+VRytjjrAZC6P2Kthp6M3kymw/nbuzOordTKlcitlVLe3G/+ZzG8v4vj+eCH4Wy+0ZYuxOhURN7mll0pgLZMISFHJBEpBMP48gp1RfLJcAprHuW7LYDmKlJVPsfqRI1SKJqqHC7kO2O5R6WXBoCTJTbKPSrf/POtXcz26ERCo+E0IHAUMx1Hc/VUvvYTdAK/Mbi4P5ufJuEcDV6NfxXni+n4EjIvp8O7rP9Xmd6LVXB96qAIVyeYSY1ARt27Yx/raCyin9R266PM++jnun3p+xGI+nBclUL8aO/PmGs2rvcH8ubJiOBc7k4TPcAGp1J2AgxSlIBf4w3FYVlTv5XVXA7+aVJW0AKDf5mB0ggx12IA1/0wsWFWqfrMf/Xzl9GY5LlAjDOSrxvkhvVWIxAxxoxgtInQKt4tqM7cSsCWC9pG2v+tW93OYr4euCysGMftN8NLJ7DdCARrkjxFwSWWb1XAESlhkQUlRgHLOrzqY7XWbsUG83aymAJPrdFb0dNEzZV2OsCf7fQNDFx/s+gdq8Fg71Ty5ubfZB36ZTeVvlUyo5liyjlEVb7kQpNHFjPYaS1z9xWKrTRnbG3lmXz365OnIO1396AZxgfmW248ti8cJxxs4ghcdI04g03WjASEjbRaEkKTVlec7+2wujywBmJeYZKSzt8T8PkE89ZUJmSJF9qDUyF5805QMS9WKhSASf7vtrG+Xdzfj96B3tiqVWgpUVtq4brG4VmcDd+Ml8MrvbNd7PD9+H4xzy2N3k6yz0HKXuXp+JH3T6snv8hN6ZNfHWjn6qo4jVV1XIijua2+1XWzVoUmnTar7P2xrh85b7PKaB/erNzHXhc8DX36YL4D8xxyq/lXuQ4oN5xH39EXuWW8HU7Xn7rKsk5+qiscXNcaVdK+dMjPwt3L2qI9OvUSAAOdIPgF2t/gvFxwVv7ccF6nKMlhWrBtldP0aNZxs1YEfxyOh3eLuw1F4LJ6B3YcK/gA6uxdtX7jqhNeAdduh7PHkhcdThutsw9nRfBH+88Pdjit37jqhLcOpwO55Uau/cNnYECnQ7eo/JNvQPnlhzRi9RBHdeFuyRkAoT/kd9aLrL/z04k3abe+88T7yQK89gRn9iyGoQfGCBlzhuoU4cv19chMNS7mUztaW74jxR7HKK0dwVugNo9v3gFpu5hPZsP/bXtI5TTpH+BAD9Za1uuq9rK2e6tPnQLDrZ/6DjzMom9lZJfPLwO+x+v4yBqXpiA8x4DVTEaWPCoKgC1f+fMsN9jympt9T6w2Ixk/7oVb9gz5Wbh0VcSfP1JetF3s1nYu2qYHira3gpUpN+XRGiPGfL6/7xIymnLkVCDJJc944/Xx23u0zDZU4UpWhStJFa78ehWiHOcsYh+jLBv8ecQoQfwwuIIMRY6BkwJjKAfTETcKhEd4G4w9HaMM4AgzCQxIJLV1TaTllKAkoqFegDRoWhKjNCQQj0FMcb69x02+C6KtRyxIHLFgWKweGDsYo3yvq5al+U0snx8UgqXlB3wocoEpbIxTmG77gX2Mso9Rri/EaxEoDRjh3M2dUxGQpsYhzmki0jibVt1zP3CMMulEsciXoDDLLOyR9VZkw5WMZtgHs98Zq+LdsofC1201igXtA8Uoyyew1XoIdIl3jOe6kZjrU21uZQ1aS8moCIuerloPrQPPxXbyijHK4gP8QDHKcpW+tbXUGQdMj4ywwP1JBWRlyBfzYYNZzvpre+7W7sX8coiPKJs8yJpNGOZFDEGa0IhElIEIm5/AjTUuq6wDaa6x3OBs3TLWQnkM7MNILkDiBiQ8GI2iIUYHDRyUwhlrLI1rBsEJ07C7jBOb+/Tb/K4cRSIAFtZEMyf20WKHTf60cc2Djfgu/cjnGtfsuFl9XPNjxjXJTdnxnIprwkF0otPHNfu4ZunU+rhmH9c8+p0+rtn1U1eLa2plLAGQp11guaVGQo7n9kKOS5NvwBK7n29vjWvueXRnYe+duGYGoT4mRwRG1GCZ374jyDlK84vLwlEZhWN+C1BuZpT7v3VoUrY3etMR4H8WFY64jNxKMiY5boOyE71L+T1xhEoPGxR1LtOgziMHKBvJ3OWUReIiPrzM/Mphh1f1Ti2TdvPqOiyTljfzKA5snN2Agv61G1DsR9eV0cRpG5GULl8S5fnOCrjSMG/pU6TBhX3n8vYeLVuetAbXZ/luex9cLxv8eQTXg6bY24RR8vmlUcwMCIGMKDivAndUCUlOB9dtwMDbloEyo7nlUhLIUl29I0NYDFyJlQAfD65b4iXWuVOByjk3ayxYDeeQ0kRITa02zh8LrkvqAxYg0iQSWA0Fkbb5vqmljosQkpI49sH1Prh+ILhOGFjc/DZ00owvG33F/KhOTDZXQQIGcR8juA4gjFjrOEopv39hNQUTkgISIJVYEh1Zo8lsxbsFMYEtA1guaB8ouF4+ga12mJR5wYJEoFKq6KgDwY6wU1KlGCkPSu1FR8vN5PWC6+UH+IGC6+Uqfev5L62wwzIh73JLecsw0tIYJAGmh2CMDf7srW0G162T2GmpEXW1rDmkk6WIKauIV8ZIbY4H18sNzlb9uMsl2TohkX8cxmhkiAbkZxlXSiUnvD1jjaXBdQzulnVaIau5yG/agF/jCUWYYEUYB2fJNXIe5ZvcB9f74HofXO+D631wvQ+u98H1PrjeB9c7fepawXXwXSSRAKGpiwnxRABeRlo9jKkIVcYqtY+9W4Pre4boLOy9H1wXngefdG54n9+K5Q68XB3yi+reKeUDFzZ+BsF15ji4kLnshhtwZ3AErK0wR0YywlgghmLxdwmulwc2LuyU/RcPsb8cWRDkyeS+3rVkifMOHOK8V9ym3DMnP2mrnZLSYsnkfpbsu8l88Dp3lB9UVI4d9HIx1U+X4drno8UwnPGEw7ejd35SPeDugaXq5Eg3o/VLfrXr2fIGwM40usRJ8+ZusXb1zFvFXKvTz+x9LZqrkz+D5jLE2k47M86SE2NgOIT8rF/QIFggXUYrYHjvfcSRcWOWl5AzP+xy34olzww7r3BPg3BtDrtQWsLbK1DantNleHRnUgdIPQFz7+3I55c6jsGLNZNUhHbTRO+1sV55x5ED4AUKCgcEegQjRhyJPBgi/FJB1TRuc2amjrvtFvTTFEGjYZRkfuErmICcMQmFwGmSHtCAFg06y5jhuVmHDaGvp3bs3+7mdIxPPjrlAHXQvDIFWjdoj5JXGFuMSRSr5xHjXe741LY04pkSWkqE86PynCRYGg8SUcaikCFXCtgmocvWtk3pwOLOpLSMPoMl3Sb24n4O4t72svcOscr67uD1jSKQxEabX+Hk3qbcmAKDlQODq83/z96bLUlyHFmi7/MVhYcRmRmBFW1fqp8KC5fbBIkBQEJuv7TYikphVmZNZhZIdM3996vqsXl4uEeoR3qABSLY0iABlFvYoqZ6VE31qNUmVKnNhjbw9Y/x5jamm1sMQXwV7+IP9eHc5fUke73Sz9dXYm92s1zet2/h069v3lVsm7geaq4CBe+lU3HbAS5mLrZG/BJ249zBiQbkzOG3IeadCTk28ockS9VCB1aCTuCP5Ar+iGispRDBQwG4n/dVwVc3/9hRv32Q0crCVWZg0bDRBZq4iDQtyChSPE9a2X0F8A5E+6k3QlY582YsywIwmwaExgC+CeYwUA/eUkmJb+j4uijd/gRsK7nEAkBPOlBlCWsW4K6xIIQ1TXOfG1+hvfXn+xPoxeG7A1lT7CQtguMsl4JE4p7DlJoGl0gVo1JBQvFhIJ4OB1cHv2rvWurd4xoObla0ll+aykGTvLo7nuiU7IIM3ddf/uPmaSxMTOtQup3EesjTMeE/3d99DkKZQeXCZh8deB3oRBXc6Zi53uB3N2/r41N914VKXv8I8/oBx1vxTq6mcjIcsB5vN+X98Osq8rL3OisT+Mhg07FctyHmC+BMGcF4alFzcE2yHzK/dHaQwKrS853o0GTvdRZ8Lg3OnAhMaCwmxt6kUXLBhFTJKBVrDuti4uHr7HaBdFC7v0DaQ8C2pFNhkTNYzCINR7PpkUBHsQpKpbbGU9qopf0FkrDW8QUKKaS22bJksCw6YmhAhsxSQo2kRNNu+HLYLZBwZfonKEA5yhKZEdi23gJ88ll6xm3LQlktt2TJ+wuMAK1sEYXBbgCeEDWDnnGeKWRo5TpGU9r4ArcI51WnQT+dp3y3a90BpZUiPtLUc4sSo2pS4lu39hUpzyWLIcISFFyWDDM3Zb2j6zmvYd02mpUsTMcmlrtu6aqUFT2taLWIDCLI+V4uQu/zVbTHu6KDaw7NEsgs9yD2QUsWmnJCplbMplL/cADZPdlzHkJQgHPhgsBptciCk4nB10G1CMdl/WrXDwdQg93fGKBPyeZr6gC2pmz0DHoHYHWpTXgQMdtlPWmL6ZORZcM1dqcsMceJ9c+T1cPzWzddrqAdDCiNlPAAXLAsBLjYEdtxeJltymJyBLnOCJBNwMUuEXG0A+cFbqVlRgbum64KFrgn95NHsEkwoevQXi1blKVVwDdFCKzZBFAQhEU/SmDwzLqy0e5b2SfjgoMEEzrR1iDBhG6DlkswGW4uWWT69H01JFsUHGxEYjzMCC85M9eaFNx6ZzcZP7PA3+jmEp/YRzaXbh4ut7nkgMJuc2vmlQeQ3FwcKOIA++otyKGLyjrNRRFxQIhHN/QLbi75tgw3Vxhyht1gc7eGH4YPqrjGrMGmWAnsBchsZrGogE6Ot2H4NNMZfkKT1N620mMv+4bfgpaTQiWwml5h4jsqrogKMBZvjPShnUI20oM3pkBgvcH8JikNS2gQShPW1iqD0KPQjZBZsYdsks4pSFZqt0DjWcL0tqx5BDGNKUoxtkBSLOnEAp0HLdzAjzWYpCawT6UFtAtQKVXrRJRmmPTeLZDQJ7e3wObhIAB/wkQt6CnAECAnLmLZP0BoyWuKY9yoH0CclQfMwmpXyW5qYt6Dlk4exojOqwb6jQzd6I77JHQ7Qlg+/zDHoZsFmBW5LgzsgVvxcAaLPURrNLZxpGQtR6FbjKBzglDorOAEUmBew/ZxAzahWA2IsEwhL3kMedEjF8eQ1+gW9i0U5dZOIy+6qE0hL2Wri5njAWY4gCQANxUAPdkLaR3gH8fbJG6So6wXZAXWo2MVVQDUAkczI24CLAr4TzamQM87ZzLMMiyGm2hNq0esD90AXMy00+WlRxwbijWg+cA96irpAMgmaz1zAOuz5LBryexvLn2hy5l2+n272ObSb9Nuc2MBrc2jwURnLDYEg5SsAi/BVrA2BSxT8vubS1/ogptLNnwXRPxUS9FnMymlhMgZL10KQJIsSkCz1lUlag7cpiFLM9nqDTd3RtLGcHPJsOlim0t/Z+vR4SQnnKygaRVGikC8kWkosGp11KoqTPkfSC55oR8F4vfnIv7+I9v6je31Iwaw9zK16I922z3vvbiJFyd/ZZ8e8ev3b9+9+mt8uInptn77rtayKgowcLqpKmbhDABAuYJRK5gPGIrQOFz71oazgJFebEZ60Q01GiHqnzwlLtyDKXuPwKa16Ax4lUlgwo0tAW5+gr91piSsqeObW/y8h99vuqS85yUOrMboduj3NZYXH76O541w//faveA8wlDd29qH71eJ6GClaQk7X90jkvyytZt8U+/yT/Om0a+oW430h7u6GeumPmKfqFUuzrdPDzXOrA79/H4z1hNIMvzE05v64uuIhZj48vl1fWj3D2+7IrvP3z/8OPuNcje6vOjo6qKj68VH3+S1jAj5H+7A33iLXsfRh7PuhRHFe5Nve8bbOn6+m8EwwW7uSN02nPHxH96+q7e3mFp2A9+iszW/7vu3Xzx3Hx7evX3ODmwOdJf1sBlrvubZ5E8tMtZ6Xt98/VVvmG/un7pEgUeUY/wz75/qmZNcfODuTXd9APwlRceuXpH/doNP3Y+PIMzlJmL6fL8GoNPjMCcUd/ivzdYejL57Nl9p/vUz8LY4Q2nvOKGkZzfOl7cAYx5u8npALKT4y93NU//qf/+b/4G3/3+uyo600k4ajn1VlZx8bNz9wLdvYnuaHn37j1Z28Hv2+Ju3iq0EidNx6/rHDhXXdpMR3Hx2fwM3+dXv759WGa1dZMLULurFZM0W+S8x5xy7vGjNfcwm8TyMRm5yZ1bDvXDqb589vf/Nm4fO7L54/du/fPnpZl6bwmtMRoi3v4uPx08GLer7utUSSH7NXypnpQUUGibhLf7QPZab3774PL6LGbO2dkCAIqO9ETap+OdCgt13a53bT8f48sd4+36VBbSBhl2QPzSfpBdMNmyzpL1mMWX4X9yAJyCV1Rv67z+hWbu9+S8AP+vtP/i9czLwOulZJUWv0eGzckz3Blwmx3Rn3LuSwDN19nMG6bIQRwehpQN057c+tNXOjKB4LKpuQWpWwR8DRwMAfJQI5WVopRbhTM4jI41A+kAIp69XtjfGX96hTuof/x9vAPCshaDr5QruFR7qCfyznuCqfG5VGzUjIR52OT7eYEvMrYru9nx1r2dkIQ0rNX9X72Bhtyd1K17lu8KQCOLb9wlLkX64f/hpUo/G6nNEDzEkcA61Az8/qgx/q23u2GJbOGj6ueXbWG8VH1ekz9ajWJdLLDe+6tGrHj0yyIX1qOMyAxYRrJqGYSjDmddCsFhDE8nWkBVRj5pqU1SgglML+NDOMetIC1ZyLsj6gS/3Vz36T9ajmMH+6jX4AwkEIK/UqEtg53xmXLeMllRiuE8z1ThebDCIcZgO1OXBb0eZXlIv0FYFoncnmAtZMJ2yWTW4tAIDncbm6MpkoC2FXFMNgokEI2gL4hoFB9FyxXutqwQkvfeWt/t6YtEqwfIqtkEvGONM1bHEbWDOaKNMcVWYE4ueDKv3Fp2z51FzjNJrbGtRYN4tg4YM+O4tbS02Ti6alAk6vehtbgDSqVeNlawCifeTwsLDBCNWmWGCIhk+3jf1tMj3lkqPhQ6yOygZesdyAzYvBfRIbi+rLaSiuXQMTjyBycpYACot4yaWkrDlyCYTbhsvJmeYLfdSQI+EX+wZhn66vdfZJpoxcKjBeok0nrC5WGksrRFZi6C0HWwufaHLbS79dlzu6ZucpNp7QDQhm+g54w3VaTD4LqYNcx7+L0lQZXLwOktf6HKbS09TXG5zt3qPy6J0QhaA4EGGqgdxzeDmFZtTUi6AMh1NZyfQBPW2le497us9Umo3Re/RHeFezU7gUlflUMQaQnXkCHMGxK6JWJwAQ20HWSnk5M8FryY5TnbwQkoUn5NXk366u83FJHmJ/HLWdiRzlmPKd4QDqRbTgaLUg6wU+kIPUn7ojFlDo0K+HRfTe/Tqht3mWtvBtsZETcgikmFzTfHMSGVSCU5zNeh0Tl/ocpJLry4Zbq56vt4LRdXiOVjbAqpWF1gwCjFcbi6lsMX68TolcTpRpLet9MKGgd6j+JsUvUefQE96JFzoIhrjCvwP7ZIHF5VL1myuxRmelR2k3ZyfaE8sYhiRHvoBXsBqgtQGwGaGNZMx9zQj+bpAFkrwBa0oJvkhJ8pKek7flr63QI4VDKrcKPVMFOmhhz16gNYKLkVG9lCNTQHANYPNUICEuZKWOw4uwL700E9yOd1Dj4pezGrST7cHaDWoY84Nk05i6THA/gD+HAtSqgz76LbXeZvLSV7oclaTfjsul25ILunrba5q1qD7xqv0GD/RILmwXwrwizVgOWUaNk8jL/RjsJr6+XoPITR6QSxHXTAUEEHR14SN9HI01oFTNVq+TChW68sspZhvRO+Romckb4E8gZ63oCpe2sQAvmoEwQrUZOPM1BKMFK5UvpjVpKU3jPqa5AO8gNW00fiEvMVRqK5rI6h8aTIrFYCGa8Y3MVp/I06vt7etpDDoWP0NuYj3hPTQg7g9omYH3qGVGSytwehGBcQOaohxAOUBoFqKYqB76Ce5oNUkB8Evptjpp9vb3JhBI2twywMGPbVAqAHWEJwjrUto0alBGIi+0AXDQOTbcbHNJV2BoSPfALXZCror47Qj+PChIT2gUL66CmBFDvLI6Qv9GKwmsXD0mN7TnofMMYm9IIw2APdCKZpJ47izhXN1UFiy0nunOSP6wScyjcK+3iM9v1D0Hn0CPekpDQ4jW6YUsu+XEACxWcNEC0Zx66XWA703gxBosRIP+gFe7GrSH8l6TRkU3DPVDMOqO4yYYcV8qcwC+HVRxerMAJLQF7pgAJP8yHixzaXTyfSaiQStMGrGkuo2F/yxEAD0qSi88NU3EwbRYfpCF9R75Cr95TZ3wyy2rmp5teZJfn3z8E19rGtS2QT7mwOHeRmMEmQk2AUfyrUQs2reqIOnsi1h2Yb3rs+/3I28emLf7fiJLgz9JWzSwHtJOzMos7ZTi0/bWSH59GGODSNSZ61O8shAlphqMTG7jq/6cNQZ+RsnRprDD7FHZnq/6qV1JqnhM3LxKYco56dKLTgU6SA3485rtXRsrK4m7uYB69aQZnzDjtOwsSIDAw0KzUvOosHqTukkeMLCiTrMDPn2p8f/VP/59bf/gZ0E//3mCU7qbrqV4B1ok2e0Etw2ENunx/zANVddGWqTza3LUJuIDOaeAOIa6dwae+5RbfYpEWssiYeCdiLDXzTSggvw8aTi4OuDc9J8HRlijK0TeWi/pTLcD1uRPC/t7nnUqON0qB900jo51bAnEcbDSkM2AXBRDb6xqlas3Nz5NdviBHGsFCZEgdkmvmLVMkAeXwSGYgQ4eTZqmdbO7Qni2A9aRIBGFuCiB2ypM/jh0cL5WxeTMuBCJz8yUm9Kr7tYbZIi6cbRzsMoNhjmvQRzBWDMWHDsTbKHC+vP5/W8DZ6YzGczFcbEZGYO02tz+NlP7+Lj40r2RgmpD/jWbXYOXO7ELDeoKXRiEYMV3PMUwWV34PrtHcA+gWdCtO/BB5UZt7/CSQahkYw+GKz+BV8x7Z/fhnvj9TMofzdjfLYZY4Y2nSQS3cXBMNDctAAsH2FLuM4s5maZb1kGgY0HJnLNTlNX9LE8+TIO/MHmHPY4YC7jcwzueLLGMW6c0lEHQK/pBNFOSz6HpjkTQcChJQc/bQAgJw/at2Ttqh6+G60WeJpKqI+ntRCAmj2+TuFjCHiCCe4pC8loZ7iXccNqsL9A0mWmOLz0He65DTWkFMFzVYbDDILLSDDXsKlbyy1Ho4bJdHRTO3QbKC2v1ns6jEWRJfRyyXRkldvLVDQtVukjsxkp4mRVLIqEHBAmWslBRPSAf48uqcv5ZPQDPXh7FM9mMZO1hibB/+SWIyz3koXKLeMNNGlIHFY8BG6rq3k627yve8hWd5D3kK3o1E7zsWt/wxkct8fejBU2Jrgq+QndY73SysJVdJgrpLGRZojOswInbYsBt+OA/a5boJyVyCsEoJOUHcgNWjVdK76oGpitj6Hi+20d5WclAZsTDLsCtHBF+mn4RRjCwE9jTm6Ga4n5aam54cVYLXBWxh4IRQQNxZkKxa5pnGT2TDhfjC/FRD36ipKFiy0DOo6NG6bhWjEvZGWm2iJMdDW7SlOuZBHqv8HB5nON0UR8g0tw9WNtCnStzq0ZK6RrSylXQuL3Zk+HhDHkK3gx5UrH1720oAoGNVfJcsV8hYyZBPjs3arGtrCeizIM9JOv4segXMPZm9tzjrveXntEcnQAu93qVe+y+3errl5dZfsol29vq0mKc7KGwjcwjqC9AJyDNFgQBC9yxsSHZIqvJVc7XkOxbq073IAdDSEd/R9b/SiV9FnaeMxFlBJZkqpltUiEG1oD0oA5FgGqLwCkANDT5xAcrn6YNEU+ih6NmGkc/qCDu6UrJrfDTdGhMJkSR+Yu5c2A25auRJa7W3RRvhzTFfmkd5urYKtCKwC0uUJSMDhpD0aMZZhxAZTn4YQHiosstcu9MdGV5YKR+lVri1ULxpXn5qzWSjlWosJ0sQxi5T26WDqk4K3l/OAFmK5y13pis8/f1rvHm3RLCX9hwTDS6XQlgk/3WPQHu363jqGRu0R2MbT+u8FIEG1G6eGmdnXdw7I/YFc3SqSaxKG+fqhvanwaa5XxYdcumVYrPRhrumfx63XPYnqmHwyd7+9vl5pmf6wlp/l516vudlaj8Bl9tTfDz2mt/YzWJjM6twrO//uegO/6zT5/oPVy/9us3t2nj+Lkwc+QqdMnc/LXluyYPeM9jdYxe8mO0TMmR+sY3WHf928pbuZaY/YFbDuvuZ18NsX/e3p9w3/3ody8RTNzD5bv8XEjTSFYZ81x7onemYy+uny9qn0fa2s9YwWbn+gT9m1MWjk6AYRyL4PG7AFbGT92GylL6cieNn9qx7LRrer7mfu27ch6uX3b/MT4vh2bwJK/c/J8hPEeQdDJ8zm5ZRsyrqep81nPZXVFN39g5EcPdc12tO0VnNF6e2qsFY+DVPolBQUdGWgoL9//ZrawHD+8wQ/+t22TNcpWDjTjs7Zyaqw1JYahwckjA11sKyd+EIb+892fWyM4KCNIYTvtTXLOek/pHL30p/qJ6AOBpne/lEnymhM4xw4fdrQDZz7aVFkWppmiFK+beuXR3IB+UAGpfl59dvN/3sfysCXk0FaE6rRnAR9ntLYZq3kMa7lmYxpX5qBvzoozqDfQxGnvVsHBqkjjnZsmttse2Y7uVGypYza2woAjqY/L7P4Q8sU/1t9yi6W9J7mket+qF//4X/8LW0Ex+F4IrpGa76R5336uX6CwmpdSB9DVp3K09r81L35a/3R46eTszy3MHH98RmOCjd/513j7vnOLcd8kPV9tg5j2vp/hXh38Ps5fW/Lj1MHv/9ST+f+9J/GyuCpTaUzxFLAYNYLEY166itpJH6qKw/DpSuL/9wl535d42lPpUYmnbf+oxM+Bi4cSP4PudFRwxEtajvu44EwrK1uV1KUqlr3BJl/Rw9FVyUzgIjsrQznIAjhUVuO72j86paUWoNuPP1AeV1ZKe29OOZljR8dW2kqq85QVfq2Dc/JEWuiYsup+WSsXzHHzPaWsuu/hCnF5dNlXZUVXVk21LJzg64T7YjTzBmw098JYrlOQefisNlRWp5suCXAqDGH7jkg8nL3whJDKhHmWhtbM9GNWVvsHZ7P2LQnDchfwrwXrpWVhUcTUlA9J5YNuT4ODmxLIPStD5aqcVlWEWsiDIZaxMvPD4vsHR3+lmDq4bU5vr6Rg/SpkC9ceLE3ssnqxC09B2N98rLmqkSe3XoJwP250oEo/OSf7+Jt6e1NbN+Aze1rsMi/PHAGfTstzBnidn97Hp/v972c4tRthOPHqMuMZZzTedzjin+6/zPd3929h0IcTBm73B4f9AL66L+9vYVgCHebIIK9XrvKGNZyYj7c/1ma1K5LOLx5+Yp+9v01jFSEa7Dkt1DI5/Jd3T2/i7bufXnz4f37ztx9mppRPT7r+fZUc/CzO2RVN6P0dMoZuprkaf48WlwnSLgwnvJbSk7v8p/s/3ue/3b8/2mRjNfz6D26O/7d4E9e/c0KU9mez/n5G7cLYnVugS0U/9rPU0GtBoQ79QQvZQNIDExL7RDbnkRCwseSVK+ATgvJfh3R6Gv6rmt9EEJx4++KvYNNubuP6ZW3GTL+7edvZoi/iT2NXfTjRGU9tXdnN9llqPeC8ya2+BpTwtJ1QvyHGnJH2JjOmYufSKm8m1I38h7tVpdHmBz6Lj2Ce7neP8vvPc/BLq4qD79/Uuz+/xin87qEim/F3cKBrufy37dzx0fubmu9/rMhdvipV2FPoAxixk4ueWHw6T8zGEMW4vK3BxSf9rK1siimSBYPEeUiqGrID2AmOnc8qaLVptDhVjTS/tmE7zTK4C+vXOwpv8vTr3TAbbAfUekkmrnCVOJKcciTZjL6yGEtgufmaRPEt86GbtB+W3dMQq7msgdsn/aQwKijsndz8C9Ofy5f/5/3NOwwMn1tXdbJi7APyufmkGmvFYKvUWpgXHKTTYcPbaJVPYmMExpDfh+LASXW5gtnQuBmY7RZsY1YjDa1N1eldz9jdLnddwgZpgxKb7zqwR8F6pjFNyMskmFCxhhyN9Hkdmuvh4bGB6BUnPTx8MNBeknQV3FbseFk8llnw6OD+IrEY1zrbEhxPo826CXGJszyC/STp0JxwJVuw5MkyrbH+A/uuS7j8IfustZwgaOvxF+qMabd4jB3FY8Y2uxLZw7wxHnRHHc8Cn8VAV7nhNWrJlEC+MRE5i1jk3gIStsWWoxrL459Xezq+wKSFjbwm7G0LJ2hlZaGBeAiXjCvWqqxGCRqnex+NLPDcE3zGAoe8DhTZH5Jm5JyaDAKjFXD2CutVmqpMxlZjKM2mPChzodfzLJctStfyw4RGYufOwamMUQ98e3P3w21Fy/bqmy4nbhUuCA50FMDnWJCiENl9fc7dexq3IQmY5mFLlAH5wGrkFcpaDd2ZoF6Ybn6Ecqn0tA2oPjreh9aKT95zplTXFzo1Fjw2lHZFtNSyAq25Zx/3ICWtcqrTYSfq+9eQ4TtsX3gXb9dn9sX7/PTqL3d5i1ZWdKa5YpiOMxm6dstWYMmfxPdVk6StJqmxdPLN2JtTw8Ff9AfHs1sOl81LrO+pzwNjTa/CWVUJ7A68P8ymzPzUteqJzmhMZd8AteA1b4pJjwnoKRoWPU7SBw2nkFs46A2x0s+zili9aqDPMjLeSFB1BU49KS4BySnHsfUAl6MUqPSc/lP6mVLPNKzx5DLHnAMzziI1GyLPWgwTHImVDUxEDNrZ02u6FuTdEbCbwShWNe9ouEC2hEUGaCeSNhl0dRzXz+fTLw9ZOsmn2+OX1cHEkjSWSiCVjkosOKuZE6DRYRtFrYMyJLqiO6jxor9SDdmJybfjcjVelCswLKCrrUjlBYuuYHGYDyATMbOMc5ZccaUHm0tf6IJMeeTyjItJLl2z9yTXh9bgnjPTwGTphKgf6aBStM0IaR3f1K7MJz9YbnPpJvZim0u3ej3JLVqUAvOs1oEc5laZNyD33LakbYiay0E/AfpClyMtp+v5JdXCze2rdYLeq64T2CuMuqX7+LACVdqZ2FA/Co3dAlICWVZGswpX3zlwMmsa0hPimNukv1V3se2Y/Te03XZ/lCmV52fAn0ypnJFSNDelcobT+he2aovWRa8fV1NcvarCRP/9zN7NS3T9gxv/YwUJx0bo393fVmQjWvm2sYH9gdtbOyxiagKrJQAXeN269h8trW/lZIu9WLLMQWlWGnif2mP3Kc3Bw7YcLrmpzkaxwn4TvfX2G+QYbnQBF8cjwYgGdcKSFqAmQoTpRFn4QcrlCufO4jIhzXkE59qgZeRgEoRH4k2VAQ1ZjFjXaGzjLXFPo7ym7/tO58rgs8m668iCbb4aeH8RhigZUFmoIoY6wLnSeSxnxZLzKjGeBE6jFYFZFRMobhGlWZz6la7elqsIH/KJk0+3z0ZfZCldy5eKXTjACHoBc882gPsQA0DYATMqfaHLcRnQb8flGoNRrsCQGRX8eiXBwY8dz2nAhghCZOQwbhxuguV2gBboC12w3lqWqoUOrACWxhgvMtkIpIANcF2aNjFPNKk4H4phHKF7udna81edrob9/rG+2rUVrlarUJtnRcXOZ4S9jIBUozOgMIwrOQz94i5E0b3f7LDCbuy1Mr5MIIZ0Nf6tb+c7hNOPT+3RH4JMWacrlhMg2lS1wsKbZa6qCH6VVZ4PZW6P/vCLm7uu2GeK/fDx/v0l2A+9KwUjxOg7Y48CX8HVjq5jUdZByLJlW55kP+SlxaqCYsoH7FwAFw2E07McJfjyoMtkVL9S9kPLFehkCw5dx6xii2DeqsJgu7QUSvBtj7kT7IfR4KtLSBjQx27RSWJYJDFTTTDgMvqwiTmdYj+Ee9JKBscc3H1s4KMyuqlg1XkO3njhVUqHIw3ZD61Bxh244djPBDlisAWZhKtvZJbByGpjPFzYlf0QnUxdmq0yMFEUKIoKdy8gzzFPFbxVLnnaMOqPsh+WIMF7xQY/waEkFAABWcMhgm8rlC0lqwF75cfPflhla9HCRsRsJL65wJosrA40aVVSKivaKDmgnMVARr+Mgx4ysoScQNaVxs4srWiM3UYs6EpGa95cmOCv2i0Q7R+aBPizGmkBBQsKzJfgIYna1awMOTS6BapZDGSgdWMB6WE8KgzvJdDlFoNgNjslvY1wM0c9BsplpngM9B3ueQzW+Gh0ZM34jD2vsO+tdixEz6tuAaDxIL5It7TLsR/SJfRyoJascnvPwkFYJSxnNVXs9VcxZwkERBgOSkPAZ21ALUmX1AVBLflAL8B+aBPHNhQWXE/0WIWLKHqBGeMBaDeAQXa0A5GaxZ1Ht7oD7jxvs1G2scwdXOkYLWh70EIGsLSGKbYm3Qndk5DjyPrGHLoz2oJHFKtUrKkWbNYRxhltNaJmtbV0xmauQWQkvhrpVBLziXM4Q1A+AnwU0crYAknA5gT7YWhJJYVd7HhFsiGNbnFiuYDKq7DAmsaV66y8l5i8ht0yTCZEuQGjIRysuA+FS6Vk9mp8gcny5OHOyQTevtYee8FFMCYuOpGxT66ndV6ki1BPuUpAGuDWsuoj3n9sDuhBcTirsNWn8MH4pZTr+RED+hW8mHKl4+vd5nLhwTZF7LsLzqMOXmNjcPCkcog1SNPACA42l3wVPwbleiH2QzqAJbEf9rVUb6tJinOK/dDkWEVphVkhQCoxvIAkosyUWkyAC+0Gd5bOfkhH/6fZDwcK+ixtPOYipgrnITVyJmOX8whKz2MLsKTBoQ9Zu7CJlpPYD+lH0QcucInw9RSQZMHWiYklHwsr2WYB4gP6d9g6kaxEFnwYJYvy5XqBk0+6R9uqLJdokhq22dLRagy5J2w9xG3lTfsqBw+jZKldjv2QriwvyX6YogS/CfvRYxs7je/HSQnFstFcVmnAMhxYXbrKvbIfTg51ZT+8sh9uhr+yH17ZD6/sh5R5XdkPr+yHV/bDK/vhiaGv7Ie/TvZD+lP9+eyHg3wNlU1UzmbWYnHgoGJKTZUF/HJbbAtJBuWew3/Ik3FCqswy/AD4/T6yqLNjtgYPv1jLYaPeQ0qxcaS7W8WV//DKfzjz9y9HKcZdDL5oywDoYGAE+9v5EFnmUbcmlKntFP/hVLp6X+Kv/Ie072fxH/pWQsmKRYmV9pZLFrnzTAglikck2cbZ4PrKavzw+kd35T+88h/O+v3LKatoucbaMmYq/EVXnllw1bDkpIu1gsY66L03VFZTV3kn8Vf+Q+r3dP5DnoMQUVmm8R1U+6yZRxaCppOtojrlyvDVZnhwU1uyZ2Wu/Iek7+fyH1rnWyuOg30xCIs12hzpWa2lqGpStGZYXzDBf3hwrz45J//4yn/Yn8A/if/wi5vW6gNSPMXbDWHe2Oif/Fz8hzM2/Rz+wyWG/xfgPzxzwr8A/kN69cK/MP+hUsnKnCyTHZmBaoWFKAorplrPk6q82Sv/4ZX/8Jn8h3Qxm8F/uAIXnyxW3jXvHD4e/kOk8Gu8FmxGg6WwCv5Xk4DZWmw2Op+EPN4Ud4T/cA3ceptLB4W/JP5DW3z1DT2Vgtl6FUuUa6zI1K6yblLqvCXBHeU/lFkKgwljNWG+ToL/FQ0PLOksZLU6Ky9p/Ic2Wx1CjcwkLBVJApympjQLRebAta1xU9V7gv+QXnNC5j/kIuYkvGXGmoD3tzLPLdbINp+L1VhrPZomfZrb4iyPYD9NupjGi4KtkkLB7Lzg2CYJ/lZ7L0qxcIrpRB54qTq1Cs6qhD3H5iJwgrIaZlT0XKVgahqtIlKn/cfeHYLrqKOC68OVQKChOQtKKcZFMdwXOBoxlsm/BP+hVD44zGm0GVtC+2hYyskz5ZwNJsDaD4gBVwucwztw7gkux39Ikv0h14vnGf69YLag2WiyscCdZi6C2OOrS1Z2UOhCruhZLl+UruV/bv7DLKrhEq5N61SgA4ubQKJZjErHmL23ahimo/Afognqhek+dv5DF7xIHkyHtckwjTwWPvDMnOA2N5DLVOQR/kNS7dTS/Icmwy1p3jGPv6w1ALTg4baEDHfI5aJNHGtod5r/UF6k7J6UWn+M/5Beh/Oz8x/KoMDoqArXG0mlC/JfKiuZ1UVbGay0YniJVvp5XhmrzIUb0G2iChBSWUB/KANwRyYQudKQQWSsEIme1X+qEIlS0TTQz8rxFgXYZgGaDulOIgOYlRicOgC24GoIA35aelXXgvn8XvIcG2ctY8Y3R1IWaSsDm4LEytIZKy5MdEY/3V6xBF6/LAJTBq9EChFO1hk4ELCdCnSAtQPjR1d0y/Ef0m/HxYolSFdgmMxfbZAxw5Ya3KpgNJwFt4yX6EsCjW/KgKKPvtAFJZdcoHExyaVr9l4lCm8S7hxgfR/FaqsiZvB01kZ6l2E5g0oUcsnNcptLN7EX21y61esxGnEQZ6kBhMBOgrdfkYkZhF8Wq5riDnyjAaMRfaEL8h+S9fzPyH+odIjJKFAPSMkJnha48Nkk0KgB/oFoKeeDx89j/Ic9pbnb7o8yqfLKf/jR8R8GD1YmIGtvkMhmBobeV0DiAJ0kuP6i+BRP8B9K46uI3jLhM5iHkCRcMttYBQUB3omyXlc6/2HUAkCGdixaBVo7eWw4ggymNsuQogajMxpo0bPYTJStLmYuASPmLnE0sdSRPHskxnWgkfgoXQtpuyg4lz6BHkWfjK1gGAEcalQcADMitmZxzZWUipJtyJYso5WFY/5qrli8itHCmDClr4Ex9TxpNcHzfb7OpR/gcjp3F6bTxsH5cIyxRkC4PoATCe5kbRWMTdbN+1HCDT2LcIMk8WN0DdjAJgiFPSCw+UYC6UFSZ26wmY6FvTI09kz6re17ST46rUDiEIxrQFMAh4xgJstYinNS5YH00E9yQZZ4snG8GHsm/XR7XBiuRZ0T/CFEQl14OHToqMI/BujvdB6wZ9IXuhwXBv12XI4Lg3IFBptbbbPWgQhaCfKqHcduuQDkWxUOgJxz4GsNS8qpC/0Y2DP1xdkzrXAWBDMxkZGqpYJIhwrqw4sQcwjYQ2W46yT2zMuE8UhX4wh75te38e4JXy9X0efafDJdB6Ks8QEuYeMYcHaiMS5LBb72UFd+FW/uXnxbH368yZuVdsONHMj8h43f3r6/KZskkxmI+He3P+V7rNcB5IalO/NTKv7yCAv5orabO8C7e9OYMUi3ub2X1z93cW6E05vDQNaApcbcVCedMebDzdv48NORsVHu1q37QDCbV5xZg+xnEhsAeLCPqjhQ9yKUGteGrnsTH6Vi7ENiS9fQ28yt4cCrV4MZun6bxDQ+0hmORzfS8/yOvUlNpCHmeJu7pL/jNZurg+wG+uv97fu33Sjdy0pKCfvcBNaKBuNbq2YpGsUk10VnIYLdUBOuxpjiQYWT5i0AQuIGEZIG/RUlDGbBnCiAQIC11ME4z0s47Q00whH7IdlosoqKCdcx1YA6TNgfJRoH88na+2KO8qluCYkByTmVKnMW6daVRgPQOChBX73xAZwJQaJ4nZ8AM7W4M0caJ8NF9oa38ZYC4jtSky/g24eb9H6gCJIwmaO9qb5JJGQpLFUAgVkUGV3Jokkq2/BsIegke5M0tL4Se7Ob5e6/fQuffn3zDjQUXMBzEvC+fqiPj52K2w5wMXNxZooVzW6cOzjRgJw5PBzRO4BYePs3JuTYyB9EAlc/CcdAHgE9R8xh4XCNm4hWeG5tKfwIs28rKcWAgVeByayAA1lySIxaJT7JKAkoaZzZd/sAHWNSEl8euNTYXxFzUzJqx5KDr9zqDe/9+ll0fwIWOxelolnEbAjwlQqAOuuYtIXb5gDZF71+v56i9F0TKHUHsso6sgDesqigFBFy1wauKva4Ka5I63FbDsm/6HBwdfD3Xc5pqXePaxQ4iLDSVA6a5NXdmYEN1qHI7usv/3Ezls9NK+7ZTWKESWiTtw9Q90Opt0/xuQQ6cxlFuljpU333iKw3r3+Eef3Qhblv7sr931dTOfmUvh5vN+XNrNbx2K/AhA3znTK+GVt8JcamnA6MvYH7UUAKYim+GT+asaZnMZfSocl+pEjBrbQO7nguaIiwqTDSLzMVuGgqm1DMRD/B7QLpoHawwFnMpToZG/EpMuvgsSdLhIuVPGvZYp0l3PPAR2mhKVjr+AIxpwi0jmU8BdBrQWFbVZlZ0i1xocHhPOjmt1rgnJzDDzUJbwL2bZXYR0YacEaldMzL3KysXFXuxxaonfPCFgUrwu5r0eHssBq3AYaIJmnNj3eEvH94tWN2pCvffn70GiitFPHUsfbWCk56ERl7SAo4Dx0abGZScDIqWd5sqWBC9pgd17Bu9zgdbPW1sMwzNqIEI9O1OWkqgrjDIG2/q1Dv8xdivWkVjj4zUyT2x8WSC2lAq/tgjY65ucz75JD9AeRg8/Z4QUnWZ2r/tpZodAv7MT1VanBKM2d0QHtkGGycwkRKF0003sU6sf55ona4/ev9M74iIyYDEcM4D2YDypgYV9yLWj3eiz2hm9zAbVYDWYH13imEANMrAoNfxHTbghFkGRnmuZQKQtDkIGWEbpQPgqHEh4rDeB3dAFwsGEo/8F6z12ZSMSkxBxqc6YZtpaWQTOhQFKBAVXMekJeSZX/BrAaybr4cpT3Zm++BQyU9+MmRgYFU2OncsoSthuDP61Z84SIPIs10K7tgpi/5thxQ2tOKuY+9sHErOTcgSIrnrg93Yd5G7G2umim8GtOGaU4rqzsrEZ4e+Bi003CtCPCEmMAEdl1hV4IAfViSirnaYpTgp9ppgAovBfS30hy0l7VgauH6sAZTMhFkR9pxWHG6SL+/QIdM3hFMRcBO8BWz8KxKWAGvnMq2CTG6QFIg5wRnP/z5UMFrgik0zAI0mBflGAAJDktPMh8ExFcLnNVJG66a6OL3SUjYxgy6LQVAsBn0j1JCeaNG30gLaGWNbzUOzh81B2y/TJzBRzwGHo0UjY6b6F7zJG46TWfzQcjkAZ85Zjyu1TTLvKmOcQcQKHo4S6+O4SYACYCO4AOfrMYe05HBeJZVwBHS4sOSS0dxU3NgZA3o9JzQEbYOlL0D4bIebo4CG603HWzHcBOelgTHAhuHFwnfaq5BX2vtwDYG7mWRsIZJ4KWOAS963OEY8Bo9gz5Iz1rZEAOTFas6sBe6TyWAwncVUGtVRsojwIsuq1PAK1UTVFUd6MVricUX8B8WStDKJ114lpMjyNWTpajRg0m33fOhQbuuYZgC+ivyKlRSahK6qVHoRtahPegWYLUFnLjS1WFWwHxJJMEUKAhnc+XB+8WgG53TZtgFkmyDLtftnCwyvXdsUyXgc80UiCUgEg63FJxkJkBUa1PORTtIEqDfngXfscnm4WKbS3+t6GVg+FA0gDe4PyDyumAHIw6KX1TA8uA5Jzl0OuiG/qOAbsQqrcPNpbE30p8+tnvee7cgUTf+23b3u2juOriNcdGOeOFx1XMALCe4RZijC16Nzk3BORpwJMAWOqxClGFYCb73HrtJJug47Nfj7rZmQw00J2z69+5lB5khulTO7lWWNgC+ub97d/A51nfd3L2/f/94fBSc7/u39eEmb4LHvZUelQb84bsNlUV/s199A395rOsj99JILhozErCLBqvFkq0eHKZsGk/RKzMER4dJEd2cXjBwxPlvxxKRZxzo2NntVGEEf0rDPH2zWI2NfSWSM+DOgeW1JgLQW8fTvqgtvr996pgj9nNL9nYCab3JA8/Zhc0EPl1+F2bVz8Lc3t3juzq2cNgE2VFN00MmvwfF1wGceWxU759WsMhyss5aZUn/BQkSVtQfYrzAdL05Zc3/ZmxMzTCuwLHXDSkHQN0z4zhPTQou6tAIb47uzf3Ti793x/e4eX57u/qNIbFB786d5v1bFW7+NT7cxLQu8SFfsoM8KFJsgVry+fX7t+9ebajNvn1X11tYfQJvM4ERtAb7sEts4pcSA4cggT01QechN8SI9OPgR7KjaM8ZPXy+3zCJC0DRgElFqrANCdP6wH+D8+baAESOue17V2cyZ2FmShlLUgHk8BJ+CTA5tzxM87Fvx8DtwPfB8uLD1/H/O2cWX3dWB48LhlpR669p4cm01F/dowv15ZpYLv807xb3iyRWI/3hbkNSB///iDpllUK2IoaA0TuN8xYdtqMvht3TKm7QgPprztM8fr47qDPf97s5IJXVTMUK6qDjLvniBkQMr8CHtzOzor65f+re+bFCGm/iiw8P9cffvL25mzkOPp/O++Lbv93gg/LjI+xcuYldKufmqBHRodh9XR9wb+G/NikgY1d7/ZK8EtT1Y+u2Ykhp77h4efIleDfOim0MkM5qwHcbDv7edfz+N/8Db+T/7PLiXmJpnxHw11NAaNOU5E1sT9Ojb//R6tp+zx5/81YxvL37wUGXU9IA3UvmWH7ZAMkngA08YNgRPDXnh+h0FTubw5IxQ+MNXo0p70+k6hSyvu49TBj86ejAQ0VjXG0A1yYKhr0Pq7PgIg9T4OkvMMs5YHR7dzHvln66PQqSIuKqQZkNGMe0jUUbwS12WIQthYc/MPBuyQtdcHPJt+Nim0t/gu1JrpLG1iyZz90xCKxRbYE1UDAZ0LlSG7aW7eaSF7rc5tKf8RZsWTfuowvJlU3eMoltwHVTgkWXBctWtJybBPQ9BI2nfPRN1tCv2Efv8PTvO7a97gVjBdCFsxmc0rruEeiEYTGEykKVlkvdqtdDbaH9DxHLIWAK8fZ38XGN1FdDg5Oq1N8+e3r/mzcPWDUrX3z3BmAbAsW+iCNjtVQiYAwNS2yO0C1/F+/+dpCSTfd6Nq7LqISsZzOj0eMXYL8TJjCeznHz8qXs/Wfyan6yS4nvD7oSmFUe3uc/5dOdFV9sK5sPiW+DASdD8mBhq0yY7l+0G2AzpUGN9RzuyfVA6xz9Zw/0hx9AntFn2BKYPqt2YDjqF/U2wuS6YXbCffJ6rof57fu63WwUe8pEdl93dwQu1Z479SFIk4RWcCOdAykPOeAjQGWAnrJQucSU14bj6/jwtEpGXick7nHoyhkVfa2thA2HjI83SIXeLa3vK67x8syNmhx6t2tUjTo2VMcWunUrMSQFemOeRPz57mJrnxh5fpnWyEhTK99oOYKX9PptQnb4Pf3zh7tyk5EqfPXQLX1tFURRe3zsA9WbsMwPBDMIgOBWxzU6GBvqGYzCY8NtbsuZnLhjQ/bJMfvxHfkyKMzn4UF47vwxHb4Tys4B7pHu45mM/egZpA2DH9k79d6uzJz53c8w8TvivOeEWGr8G1YdPtMQ7I+wndozhPbz+9uyRkXraoNjt4GWy/vpZqpTNVilyuqwVbmJ3GGShgE3Q4IPUbApdkhcbZ4AtqOMBDRnZNdvhwGrtSrbvauPjzMDRiv/ZWJNZw70vGX1RxqubEagdbs76wDRiIzOGK0/qekBBb0bC2r3B1hbD7xjiG1Lt909knx40zXR3fxZ/EPrsqUNrP50MGx/nt0Et+3+sEJi5gvTeoavb2GGd10klgLmfweHBWaZQnz95V1h3Tm9T2Dp6g/3Dz9NP2eCn55bkJaJgCnsXGQWgnfMgUeerTGutWHi3nZq63GmxLDv+gsbpTaBOW80PspElmLNLAuPFLJChugIz5lZFduKQ94Oi2xxXDAvlGTeBBFtzn5L5znzOZM08MQu4E8cCVAsvgu/sOdMSQykHHnOHJNbKblVPiBPcEfM4jNYF2uZs0nkCE540cNCnQO5nXBnlpfb5r2xHmkNo0AaWt1YSM2x6kIuyMrRNtwMc5/hKQMfkdsjUvBrl9sFnuHH5JbucmxPbC8Q1Qeuu+1mLxwmknzSz66lRhuPSq5PxftiA1MBE4uTdsxz7JEYklSVF142r+kzJZc08Hn7MJpKssx+/MJkWIqXov+fKYmeluEdw1x0ymRZWRMYvHcNcLiE82qggiKvRaY8yqSsZzEp09H+/hseqYaO8oZHd1p2LyEmKgBPKeBrn8Kt8Qz+Fn4cLnqJKcm4CdvuniqphT7LvYTQQ+IHlKnErngnn5nop9tL/3XWVlMaq1nhi5xNLDVkQVXOJ5TI7AbPTPSFHmzu2UzK9Ntxudxqchlpb3NT9I5HAP8a98tmxxKXWCUXW1CBB9kGr8/0hS74QEou412O7BdJQF69Ljcx7dpv1qi1wq7OziXYYLjmvojIpC7gJlWelBi+33VUIttRpregt8EKpLNZJMQGaMe012CnbK7MKvDKjAJvLO+Vhu8T1qSslYQ/rZyxMMUuuz815kzLXBTuZTV7anCCTrSCFRYFo/OGI6xEMj9s/WKSjaplq5wdLVczs+hESXW3YwkblC0iKXvyBHZXBmCCtTJKJowBTzFLUPY6WwZoRhmALRz+yVKVpOfTidIP8AJ0oklWsGjJMyNwwakBqkMiwiRMjBF2mR88vq6kZxadKEnWxykGiNXyp9J9yDe11xfAGBAw2BrwUeFwpEgscrBNuSEzqIoylWG9Bfkkl1O4dE13uWIW8un2K4WEwEZBaPwkulZgzQRXsFXagRSqsi0M32wufaFLMl5Sb8flNpdyBYZ6T3PHeRDMtRixJhTlUCvmVEmRl6ykGBR50xf6MUCF8+lER6BCsDlIbMdoDMelwyZ42FRmcgaMW4xyYWg/B1BhUvX3nSVK0e8UVGjYn8CBIikcWRRUSCw0uGXKpBYtj+DrJApUMLK0GsByyoo77gocsAQAGjyPVcAg/qBN4krZz2IEIs12RNmTaoQpyp6+1730Q8UtqnsmDf44tijx4CqyYnMTmGWo7cAvpFcRLndl6LJ6MX1EP90+6YSzRcO+urYi5wXrGyKciksxcqWl9oPcTvpCF2T0IN+Oy3XYIZfJ9yQ36pZNNnACuFUBNg3+SWMcrKiwtgCiHWwufaELRjTINAUX9QtFw8xrrIPlmGXMa4ZpANx3AD6y1/A/y7DLzkDZH8tb29E7C4t9vMCpr4Fpgaw3oJAYnB84E6G2rPWksifxjRGUfQrYTcEL+NBjuSsowARACfsogUyAlst6+Ey2Uvaz2NHohFoDv5CyRRRlT59Av1GAKJ7DHwJ/Uq6aUqWQHeMFU9ObzI2rIbInU0MOrsyMxM4h+CQf4OVyzcmCvNtcB75yE0hrbg1eMW0YQPMEPrhOPpiKPecHlpS80AX1EVkRXNBtohIL9pS9yKXpKuAYsL8doBkwFaZgSC8Hwz1s4DDCSl7ogptLpoxabnNHlH2q3kqAe+BUYpsLUQIDswrTyAaMUeYuixPKfpLwqK8aKIRMU8reRut9ShlNNpyOz4CMYrGs63fKqxJKNYqyV01j/1mQBo/F11jTFAssWtkM/8TBnUujLz5mFlMkabYjyp5EXkNR9vS97hG+AMKMQjmAqc3BBbCI7HMCKGmLMzWAoUiDSAOZfGVJThKqrF6OTo58ur3nNFUb7H3XYhoJX+CMYwH9bcD9siCTTm4ex3ZuE3WhC7bcId+OyxEhkvmbdpsbo2i5qcAqYA3A6WCCY+KeGW2qtNkq0+T+5tIXutzm0hl8LqrsVfDINSlYNQXb6grFInhRgD2qkR25kzmh7CfrzvtPajaW6AR2WkyAcFpoLBo4nCbx31QnZJ1G9iRGPIKyL0VjHY1jsWE34OI06icB6krbJOD4ATeNKvtZBIV0yrdBCzDKFlGUPX0CvY6okrtkwLUtHCOfuXjmtQMD4UxxxUfQUIMrQ3dMl0P29AO8XJcqsiD3Yva8CdkAzLWCblMSyP5mALCKWoKtSAs2UPb0hS6o7MmK4HJhHDL1ZS9mz4UAH7QyFxMyvXQ0duCT1uirADNr3ZD1lr7QBWP2ZEax5Ta3SyX7y2Pt7fKqSBe8CzCfNjIZ4IprC+55arYybHsLUmcst8NtXqWlYcJ1b7CRnOg+vvc8G28xGQ1/RRmDsQXPKuxwymC7vTOTKh9uTPDYEj0gRzS4dGCagwRk2RovKprI4z7v4rm1B6saj3XBx9P9Q/yhrspW54/1Tc238e2qTcciA/7+/oleinKxGpcZA3/xgO3RdimML778R34T77ABznwqlyODfVEfn27uzuhcc2TMsQa9m2KpD4Yr61UF6xbQs8GO5z5pBQCzgFMObnuKpd/IFi/Kri/Mmgx0705u/+2rru3aze6dALScAmAL1gHEX3OsHIW/ZxIhoQ1Cyjb0Jr6A7+9+GLAv4RRg6Bf8pcKib+SQ6WvBGZs2VmqBRWqAyxV4OF5J7vF9f7w0+ZN1sddIzcuHVhtobl1Z8RJ8Gg4W1VcTWQgcnCYMebh9/+JoLZYAtRYjoHbjClIvlMaSAY+sIk2titYUua0sv3u8SbdHKsY+iOAw3B+YjQnbdgbwCDLYDKRN1amAH1HX0eQ/RqQ1mhpqOkeaPNvp3P4Je3TWKR/NkFYqYozMMFkcvgyCuQ1duqGS8C8AZgJEOStDmjTwkdz+I8h88V34heVF85c06PDJzNx+ysU4IbcTe7C83MrorABEA4oaPGvw8QsLpgkWMsD1zJ33lp8lt6SBj8jtEUb4q9xyUi+CmXJLtzXTcjuhbZaXW6eKU9oL5luOSBruGTidyCYtiw02mWjDWXJLGviI3B7hGPy1y+3za6kOweGnZPBJRIR7aHA/+4iMO8cg7g7E7mIY2ueEDVZUVwhRCxbwgXfeqjYiqmb0pj/Qt+9i7vV4DjmbiCUjUUmmXUa6bnwWLc645osIbV3mcrLyf1IZkH5jEAn88vPP2Gdsf0tHOv31ttQIH7PLCW4XvrMjlZ3nBTQQ7GeDX+KFUworXYmiclBazVTBtAc3OEVXmBIpJ6u8qfo8fmPSwPRd2JWkXWAXFlEGM6gEnm3ETvd8WX81ogxmxUi7mcqzZtp9RSceOJgpfn+69G1/puqsmao1MCByMx3MFL8XxOPfzFSfNdPuKzoX78FM8XtBr9HqZmrOmmn31UuafRybKX4viCHRzUztWTO1z5RT/F4QG6JuZurOmql75t3H7wXt8+1M/Vkz9c88ffxe0Gi/tjMNZ820++olTdDGZorfC6Ka2mp+fp7q58/c1W6AGaRvq8meaafEM6+VWFFfzJzseaZq9RmdZ+5wsvIcb+A8a7X67GU4P/6iDrHrOh1COS15Y8Kl7lElM48RiAZOXbYJOZMnOVxwkCOytfdCRoXHBy7yfFrOblp/fii1Y6tzAbBi9ABC1apaF9BixYrzCg5DjNy7sn7OOwS586jkVq3E39+ViOHs/7eeoAIcfvnV/blffve+Pp756fe13J398Xdv3j+c++1vH25WX87fYYzWn/nt7+9v1z/7BYD5b/Ch5sQYnVwg3dS7mm8akiCiV7h+fJrDJPaEtJxwxk9vzvnwi27SM2Dcl3dl+2szqAjwM/ytcfeOfJVmuXf/9/u/lZ/wV/drI65e3tGvrl4eYaZXL+/YTK9e3vGZXr28w5levbxjM716eZTJXr28iclezMvTNvAYnGCmhK5nMGfewt/a6oMQyup6kJM98PKOdSJbzsubgbT2vbwmZGolW2YxkwDcWM+iyobVJH0AvChrtZfw8mZ/ufXyZn+58/Jmf9r38ub/7s7Lm/3t1sub7R9evTzKZ5fw8uhXieblwUmunLvrI95zAP7P7d6dD0av7t3hTK/u3bGZXt274zO9uneHM726d6cme3XvCJP9l3DvvBQyyKCYEljKnaRmsTnPFLfJtBxUMsMCzYF7N3lci7p3M/Zs371LzSejZWJVYupfKIH5ViKzXMfkeTAu12n3br7zcXXvSN9eH/FmffhRuHf0q0R0797f/V84kev73bPt5tXBO5jp1cE7NtOrg3d8plcH73CmVwfv2EyvDh5lslcHb2KyK3NFKjY85uBt+YWaE6Y1kZipWFKHDV1iMMg5aHhtKZqahqX7K36h06rkkz4RmAmqqq79Sfc4WLBkGillglY+6cKzHCWTo/BxUPiF6BPokcnxYrxMkhmD7exyNbArwTBRsgi65uZS3GdpodNjLddRgn6AF+goUQKPSH+DJNqwRd4GllK2LAiVSo5KpQOC6JX0nEYxvW2lE6vsS09z8OeNdSwnnbCtkWbRRc2shy9VsEHrTKMiJNPC9Dh+WlU+gMwk3X3TNPNaZWaTD40L75McUBHST3I5jh86rc7FCJTop9vjnXWuVleQxdfCyTofmUdS9iyskBglSmHQroO+0OU2l347LsfgTrkCg80tMVdppYUTQK5a6xKyJVSmbMxapKr5sLMXfaEfA8n4+R0lptmppF1R0QmROsUvWMqiMN5KAQlzUh6QgI2zUx1Cnt42h2BqzTowEzsbkzWSCGNyNGyB1dYMmi3sU40L25wKgqH6gSsD54vDMewQonLLEv7ryk51Zaf6mdipmotBZQBXVXd13BFJdHhg0Tiuonc+BLEQO5VQ0oLBRX3mkCXAOxYlqAskVeUSO+PFIe/Jv988wZndTdJTcXcJeir9UmN7DMm1N6Hr/sNHUfYnR+ipQNkn7lJACllsZFWQLCNFxpNURVnTbNzvYnSUnqpGqYIEDBKT16tHGW+sYDVYJ3iJztkNJDlNTxVs9BkZnEWsSFhbImb9cFCS0rsSQ4CTeBY9FX2203QpE27NWad8lCEBIF3JDVwQndAjsU4CAHKFtaR05k7mnMRZDAmkgY/QpRxxhBffhUVi7794eirSxTghtxMO1fJym1PUMKHGpNfgThf4SwD/CFwV5Xk1MGGjzpJb0sBH5PZIHO4qtxehp6Lbmmm5ndA2y8utcAqZ3jizcK1QvBIDrx0ceV6lk0YpvwkGzJRb0sBH5FZMn+mvXW4vRk9FQp9USLgHB/v+Gh14EumpnCvgqqXK4L9hwBgb87Yk5kxwNrrgvdqwhV6Snmob/tOxCIVRzho4QA0NviiALM+SCkWbgjBkPHh8Otjejy5oUaMvldmAMQyD2eJaFVaCsHDJhEpqlJye5C6TegySJ9BrKGtFqUZk+Ab7pOoKP+6jY026WJx2vNZBp7bzg8fE98eRIAr9AC8QPObcKp6rRY44bE0XAfZoDJhKWWEqWSh/QOXVSc/pF7fettLjHvvSI2Xg4DRYVqTT2NoK7prWjhXYKqS79U3Q2hHToza9p4dqtQ/aYydiDMGBCCWN99caWaLnUbRB8Jh+kgsGj8lRr8v11SKf7m5zW+WmGZPhTypsoshB7lJWLPmmI1y+YrIbBI/JC12w1zP5dlxsc0lXYNg3IoMKw/56ySiM5juYdvXY61mUaATu7yAyT1/oxxA8pr28jm3utzf/dXP3w6uv4wMsHMz9OnIsSghaYu9PRI8yAHpM2EtcqmBtzQXMx2CPBT1jYZtB1/32i1U8rhuClurXhTbvbw+HwAXBnr57/wQy8/Rwf/vqm/oOVgp/5Lv72/oQ73JdL1BlXZXCBls1YT9Y0Ekyeta0VjEbwz0fsv/MSKbb/tiLtg407tZcn97d32Cw8P7pxVdwEh9KvX2Kn2OYjJjoOPEL2y2Z/IVpV9+3FIWQLAen0NLDRcGuiVIJYbTgPMShs/Blvr+7f3vzXwAQv4r/ePHn1ztoBn/+xbv89Olmrku7+hFMjQRsHI0FJw+f2hLW9VorNHfYLVmV81x9ysBzd2FH5flrd5tmSPeE24R3aBvIf/X65uG7e/jLq02Q9/VdWYVoV2FXyTkYTcTDCpypxhsLFoyl9yZV57gw7SAM8NPjf6r//Prb/wBHhW2If396ZAockAcm8DDYZy9+//VtfvvEHu/fP7158R9/evHlN3/dsxwOvBr4XQmGHInFKhr/7Aqocq59VkGrjRf3+sd4cxvTze3N005AYYj4/un+EYTq1Dbjj4L03cXbzfsObMdY/H1G0tM2Yv5la2h0f6x39fHxRXxCgf7vWzW2/aEPBc4HPrkHs/I498fWEfWf46em1+XMz7Ws5X/pxGltTMLPcFrL/tTx0/p5lkX8pQ/FYEaI0kwKBWbDI2qzAMil9l6UYqXUmzSD3SXdPYWvAj8WICk4R7YpbCqKERSPQXfvNK/GuRr8wRC9B/EO0XidqwfX3vHEsQ+mA+8jFiaNSlXAP3R67Q18+Y838f3j09g8bNRRgc7kClCoNhp7TANI4qIAIiqaN5EOx9ifCEiDeSktoAYNWnY6H6+nvL68hZ1/uMmASv8OlvTD97ivM2qXDjel/3y4hoIw5Df3T/Hhp9OjriHq4av2etV/vrs9PgqGrB7uYXvWv735HgAVCSUjwHvzUB/f4AN+fy0fPl8Jt7CUhPvO8N883cAWAwrpJtRZ0y1GOZRm8VKTAAGmQaCJuW8TQ//hLj/U+AhTFqu3dThPKrjvoao/3ue/gaHdD9GAu2Z1MomFIrEFtYL/BTLOTDBZ2wASeOBedyEaexrC9yNf5Es5CNFk8LsFeJg1OaxJRF/T8MCSzkJWqzN6jqQAH1mx9Bq2Vp40T9ibw3Zuq2TJggtXXGs2mMBTGUQRuIg5YTjYWIOsF60ycDULE775XKy2TsTFe/iRsdnQ0RXEMMLJKAL9dHebm60MooFb0LJqoB6rYdEbON6C69DNm80320wF8kKHmzuj0GSwufTbcbkQDeUKDDZXSemDEZiPmsEHdfCNxxCatgLzJzh3erC59IUuJ7k5Z984nGAQWOFnMGO7ScVii2A8nU9C5vHNtc8PTWetCo86syyw1XUThnnsrZwVD1VJl1IYRr5Weu90yUI/rJitDqFGZhL2iU54JA20EOxyDlzbGqMY03skAELRe/QJ9KKnJjnsSM1kwuhpsoIFCUotR+6jbsblEPalh36SQ+mh1bqNSg/5AC/XYp0ME3tx/9Zk63obhQBb1ZpnPsrGTJWg0lwLqZnB5pIX+lEYFWLu7WmjQsbPvbxmY4VTXjArsOc9GG+Wcs3M1iwxBi21U4sZFXpN4DBpvOrUAFsw6XGWNoIyl2D/jIqeqxQuUc/RD498Fe8iBn3+dPPDm6fPf8pr/geVTVRgyVmLmKWfQK7BiBdmjC0W5FIGNWx6uBd0WQ/7ohv2RTfuJs57VrgO6/Rv8khIZ8YYv413/S+7Sf357vXdCcelC4rveRtzAtZv6sNbAPHg9Owiy73I9JykY5gvuszfvL/bxKX3ZqUsJ8UPx4b6sPK4hWoyVQ/oq3mHwBjbTkvBanFBRWFCVGsDsfnt/7i/A1/lYfXff7x53BJzfAiZZycVaDSFCk6KBFDFGMadyvB/POZmN2OtYgGnx0yWw90HMBm6nuMAGdG0gD3LrZrqeOVuQzq5jgadHtOnnFoAnMODBGDvNQD7ADYr1pijKlFVte5jtxmzGwOE6fEF+qtTQ+NF+wpAwu3qwuK/+HTeHs+4WUfnhj/9b9trNzUv+nn1cHsBRIHJYK4EVMsFjT6ozsgBiDbwpjJfvxgc/ekZx7orCQJDp/Dd0MYk0RDCNwhZYZYAaI32NQfCT5NOf/jm6Ss3CjSiSejYcYRRIoKfp32O0YLedmLw06OPQ96VUmMoLFfMAFG+slQi7qOVOghZtB4+i5wXSP9zzvhvLkCm8SEANGwxJgbmFFFP95QpPVM5qAo2E1941jQ6k29GeCmqz2CPNeMWfZSQwEfBJ3tftQQhst5vG/G9f/t2VcBw88Pd+GAFG2XaElgG0AUmFQvrYD9ZzMHm6AyA2HXK6vc3+HwzPdjoaxZ9ycsc29hD18fEhfJLeug6OExTsxCg2ljGoIP2sI9JWMVESKE00WSOk81qumzOaSzwa3+WJCZzzjkt0s1e8uodKIjrJbzAJUwecE+sibmkMVIKpj+BJWQuePBCrAMzfLQU4AjLzfUSkr+inhbdVi90CQ9M/vUSLngJt5SPTiSPepQFg1XdhXsWo9esqZQlzzF7PyzMf965rpgNu9KQvROl4+IpVkgi71H32LbHCllFjrppw5CcgemEMaOSBfw0bEVRRpVjrJAz4xmLtHab/ZtXVkjqt79OVkhJTHn95AQrJP0qLapOPlbb8PMxRs74pVHGyCMFaqMzfQZj5DNmeg4J1/mMkc+xt1MUy6o0HxE4WREaXBATmHcNCytl1MVbf9gV43kXZK35L2FwZ5Qk7RtcpVNQSRVAj1igJmthyUWYSS5R6wbet/cfV5edZ/RSvRrc49/+Sg0uMYHhlMGlX6Vl9cnV4l4t7tRMPy6La7HCKtfGnMscU9OwaNICQvU1SBGrNU0vGz7c6O9L2NwZHJL7NlcAzBDCKWaKx/Qu3SVGIG9O8EWY5psUH5fNfYaT+6z+5VebO/7pL9/mumVsLv0qLa1Rrlb3anWnZvpxWd1gZM1CVSa0k0zbgO/lXLJSnZJZJ5fFwn7uWglfwujOyKLcN7qOa+1KNIyD24+5hZyFzAsrKmXueHRmQ1b3L2B0n+Xoznewr0aX/Pv/VKPrlzG69Ku0sEK52tyrzZ2a6cdlc31MOSvpWehy34vUzBvV8bkksL3JlrBoauFaj17C4s5oYLVvcXM00ReP7O8Zs0qUYUFpy5yIWjrVODj9V4v7XDd3trW+WtxZHz7P4tI6g560uPSrtKg6udrbq72dmunHZW+l05p7kEsXsLIyt8KSSo3ZVk0ytRZXlk1M3ejCS1jcGUK3b3Gbc94rF+F2Iu8o1lGkrB0LITufSgBHX10t7j8vsDy/a/HV4hI+2+upS6cwPmpx6VdpYYXysdrcuX1srzb3+Ex/+TbXuCyC8SCXKRbktcgsIEbltirvvFa8HRCxPzMP/VL5ymd3sa8t8thsY65aC7dUGhaNwnrE7ByXgEZSmba41y72x373GlUm//6/Qhd7+lVaVJ18rPb2Z+xw/0x7+/N1uH8OMui+n9k3/hkd7p8xU/xezuzGfn6H++fsqT4Dwzyjw/0zMIyZT7PrvfANtZBLFfSR5wBv8KnLaR6aaZ5rfzS1ZNvAZEoh3d0/XHl2rzy7c5Z15dld5rQ+Lp7d0JxwJVvWZMLeNa2xWJxjEi59yD5rLcMJnt0aa2oRgEsuEkltnGFege6SMcoaFLKsqIMhBjy7tWHnu+SxWXEFBBQMSy4HFrSNMakU8uaRYZpnt3LDa9SSKXC7mBYR+8klxRp4htzGlreV5Ed4dr17KYII3AnlvJokpespryvP7uH3V57daZ5dXqKUMUgmE8YvlDYsOGFZSinIWnkKYcg6tOKbPL33PTtOv5T7fJPFqQZeSGUmIMFN0+AEBXCMrDZGGJuq04XWComsWHqsfdUY3tD74SqiHwTgQwmYi6lCmxCt4XrA2ie4rbolBlcc264h8aL1jgWu0Y0Kjm8aoC5HiUgHZxfj2aWfbo8KNmAjMlCK4E8apgNy8zqP7ZMiN1q5JuugzxR9ocvx7NJvx8XIPElXYLC5ukSVouOsKI7UnM2wmEDarVHNRalSEcNWSOSFLie5rnCVAMgzyQ02CITTjxEZdZqvSRQ4bD5B5rkAz67MMcNva1Z5RNJTcCqCVIUpVaVsWRst46jeO63Se9uqZPROOglW33qQWe+Zl0kwoWINORrpcxrTeyQAQtF79AnspMdaVwXS5CYdMPwEshc4Ep62BBqxGZUS35ce+kkux7NLP8CLXU06TNzTe7UmBX/IY49sD5c0GSmQ6isbU2KyatCdkb7Qj8KoLMWzS8fPPTrE6FQGCWUWmRC1gxnHltAQeay2s6A8lzMqZ/PshqIBdeiEGr2Bds7da5EE05e9MV4Fvam2/1l5doPkNacGaw8uw+bpiq0IKssCdrQosCR8+Ih1kg10HRD95BzqqyvP7s/Bswvm3RkXNRMZSdWrCSyBJmK+BqGLNaJuWkMQ+Gt5BPzLAe9m0E+g2xJoqgADOgfIkLvMi5/Ls1tKddbowABzJyzZEcwn15hRAW5sE7n6jQEj8+zWagHuK8GyQUZpxwvzERCPAsUCNk+XHNqSPLv0PZ5xsxbg2aWfV48nXmT4w6AlVIgCgCLsXdIuspYaCKO0LXJPILudcaw77a6zl6Hi/LAXhG5dWBifxQLnBrNRfCX8NOn0Bz/NnWhBpAjwGHvcGoWAGhzJVpuNQficrabw7HJwJTOIA0OyfZQEz1ITESyBTEE1I507mr1Kj6RfkGhXxRiaz54VUxAfAuRLQiYwtaJFsGlRbtoLHCXarV5UrcCpThxL4G0C6Ws1MeXAHleXM4gVmWg3+ghn2ApzUiFvMwDXZERiAJxE06KoFtwziHbpS17o3K5Muxck+eSplJhRAyQBkifB4w0BgLiUXjkD2iSI4ySf08D6LKTzL3RaFyD5JF3tRe/elWr3xc9wC3XliRdwaW1zYAvBAgIEAO/ZClVzKcpnfVA7uXcLpxd/vYXkr6inRbfWS93CK9fuiwvewm3uatWmiIxxwYopFjELlnwSLJYmAIk3l9tRrq75BztFtksHx4uT7UpTZMOHG6EFtiNDOVecM5B141UUsYor2e41efXIp7/45NWlyHbpV2lZffKxWodrheb+TK/VItJwMHRNMHy/Ybpoz0KNFnnusddU8kYtGwSaptt9vsk9m24XcIfKBbtWJZmxyVcB3CEjC7x6l6zKusaPq0LzSrd79MuryaV8dgm6XfpVWlihXG3u1eZOzfTjsrnZpYR0XKwJoeCKpMiibRFQqfE6BO89X9jmHiHcfb7VPZtwF5s5N0wKS1JjTmPImKrnWSnVhpR90s5+XFb3GY7ulXD3+Le/Uqu7EOEu/SotrlKudvdqd6dm+nHZXSU1lw2sbcBUPi1CZIk3y7L2QfNqTjHungFNJyl3n292z6bcrVmnZCxnrWJuXWgZ20o2FnkCTaGzhN//lzG7z3J2r5S745/+8s3uQpS79Ku0tEa5Wt2r1Z2a6cdldZv0XDkFPm6w4O0K7rAvfGExK24Ml1XYYbXbM+/IFOnu823u+aS7RYkkM2CNhBkLElBHsloAXJelygR6JP/ruLr/tADzlXT3xCD/EqS75Ku0rD65WtyrxZ2a6cdlcV1MWmLVrFRBrWomfQVn12bLY5ExuoNqteemx03S7j7f5p5Nu5ulVq3pzGrTHhRFySwIb5gytrbkkq3RXW3ulXZ3+tNfvM1dinaXfpWW1igfq9W98u7uz/RqdVXOSQRTWbMhM82xmN7bxFSKVkkdUw0L5xpOEe8+3+aeTbxrvY5SSMcaljRpi5y/Nf//7V1bcxPJkn7fX2FeT1Deul84T2DwMhEweGFusW91ZRQDFivL7LAT+983s1uSpZbUqrYlBk70RAzEeFyXzsrMyqz66suGPFQoQ6nOKozEu+OV7v6m3/+eeyTi3XpTOq4/+VZ33JF5d3OmI/Nu30xH5t3+mbbMuxe3s8/5ybPJf9/6NANnG9snyVabUIwltGSBdP2S2ISMNEU6n0JRkndvtZ7/dvHmzSvy44uLZ5wyRt6+uCQXT68uf3q8NZVliHEOozh6ELL9CAk6coHNYJKv5wwZNW7m/nredEGZ5FK5w7vKWhf87M+2LaVKSXHgmdZmW3H25z/+gYZDsL1RyhyY/2ZzeYb7ijgXmRz+8E5bdfZlbWjKIP8aMrSGmTebWr0dgaZNPt5+XOjOtDRyG6Ddr/2fD2vfHR/nL+thylvjf1nT+f/c0PgsrEfGDtjcMGK22hMbuSMO30IUCTuw7iIy92n85as3vz7enMjwg6y9Gn+vLhYaf6+2K40f5qK2F35AyrVDcfY7K6mpogwJHjk+GS0ei3syS3gBTxWcEiF1KQl3Lh385MUPbzcc1rqzYky7Q77ikLPiVjpxyP52LV1r8pIdikj3LR0MzSSjBxzGTmfVOhvN6IF59zorcPQHlH90VvXOSqXiKYf0XpiC/C/CIleBIC47kRwXDjKDARq/7rBGZ3VcZ3VxGxaL5mKKMcJ62YT0jNxGyObAYSWbImeUlWC7hHb7Fu3q1eXl1au3j9cmsXJTlJsKFsueRZPnjqmKxd/ppuw5sxUms2fR5Dk3tCJ36ropaN5kGOd1/J1fb82jKzZwy2AvwvdQ0krikVREUqVF5kLL1C1V8ezND69evCUvLpslXq391oetrzl3dPCCbaw5P9e6gkp295qLczO87WrN2bmtypb3rfm3Z+dcBSaRks00RDKw3MGlDCqQIxMxgQJsIQJ/fXl4wc8219woU8Ev0bPmDPOX+9o5ksnLKs713eGItjVk9N/NmnuakSYcyXMxX87IURxTICIZJRNngfJu9nD589sfn168wHWvtnPzUN8Oa65r6gvsWXPFTBXf9O41N7zG0r/ZNV8dzy7l2Z7RBud5lIKEhMTxCZ/daC5IyZazrJDQV3bJND/8j/9yc/amlLPnk5s4y/Pdh+Jrh7CRSc+QkDJqHXEUS4JoHEtGaGWipYTDh7BDT4s2Phv7a7t7PGxGq+9+c42ffNjjrGl8/aK/auqLNBNcTH5QBPvzp09bzXsXpzPf248Zq5ws7inW6VL7ZI4DX8OITTMU9qW/XqnXL9MP0OuCosFmy7yH4CGBkpVAkXObYs1bkeEfZVQvyLy6At+i3ApM45h1r+4cmHDu0HlZKxZkSn6xcAIREykt65QB2l7N8s0NllR5O8EiJVcemYWf3s6n7+oKby3tf2e1LV1FtI29TOfT2eY3DLgEaVv/cI2Vb27ms+w/ruqv4IJYL1yJwROuSoC4UnESZAJjTPj4wNus0uKJ/WYloNWKOiwNG7Ql1IMeSRMycgB7QnU0glvtuVN3HayVAVr2UOlKFndc5GdYiXe3IYI0309ni8x2OvnwZEG9/OT5b09+8bOJDx/yu085p9a5eq1LYY54haEUbrAuGUZUiTGDh9XS916oV+v9xcXTdy+vIN86u/iAlM2TD13Oe5O0CASieSxibwuxTCQCZmEN19aCcSzrJqQpLNweqTNvnY7QjzKQzUlXDHGIi7eeZ22TcYXFrX52CH+AY1tVkUOhnr3Kn/OHHbWBJHyOO2fcOqp5j4JDh/8xm97cNGaRzn6azqHrFXu2/+Qj2v3T+dm7jIWf4Fd2jt9UgRpQCq8dbbMC3sFBVjY7XFjN/UgB+YMvTiCpxVXks/x+cg3d+8/4ufPfc6MpC+ryAcMsKze9nk5umtpPLz77T9NZe9XdfNzzyedJgk8J4ETn2acv5N28+eiLZU2zlbB3lC2jsRhTrCBKKvAOCTx1UEoR44K3kXGp2eK9xYvrPHv/5ewKr7xfTX26K/LURLj3uL1dSCzvswH4KeoLGPiArhbb6gARryT6Oa/1c3X78dNCmdp6ZLjXws/ailmNVrIMPrDOw1/M/PUfEQthIfc59rZak7aretjVcssBW2/s/vnsC3l2+yFsVAhrFLI75pvmfzfzH0rnv9jsf236eQf7jX8PYSP0f/9lRx29mH740BbO6Ol6gJif+Ruwum0Rt7XHBty0b3T0Ls8/TSfXm/XkBotwo8vFUuCG0+UDx0cJYIKOZK8kkcEq4gTSf0iJjDg0yCxaPvDWhT33c9+w5u89AjYi+WJpgAjAwpYksyehBENyiJwhj3+J3UuP1qRX3ewtdrNxQ1tFqNV76VFXmeRf8gh4F99/lSp0Fg53meUuCzHKMlBaKAvrKs1mSRlhMxdMk5jxybvKEmKOrIkSyjGdtTJ5QUXfzHZR3WXBz7r7ws2rkmN2iViZMHhUCcIyCGMKNdpRJfEVbOcTXkPeeBsmN79Pzl5+wVRrWS7il7eXGH1dXf50FnGwxxvqx4wVVFDTf7/ff+emBJPU8X5vs//OTXAtVe+px/47N2oVd1r2+6hdd26LG36Ix1jvp/feuQmI6XpYqbear+7c6ksJneTOjTxg/ObOTZzizs1itTEBqs4h6YbYXQriZEokM5Yp1lyQtPvo7LDSX17u0vpDt7Sr6e/X+rpt8RROt746726ne15H/DoUJOA919yaSBRWmAG/VbDMCnhFxXkMPGkIjActXwMV2LV6klqJpWf6j1kP4ASU1uLQSW0PTkBb1d94z+q1oCZmuZW9/nIvTkBIGLs/Pd3js9y5cxo2pEO4qNFn1fssrrUKKVrCk4RYQ3PkUdecFJ2dZODDZOyenxxW+l0+a8QK1Lbf7bN+wnDuyevbD/PJMrh7NZ3+cfvp8bB8vnIZF/iB7XV8NbnOfnaHwIYk7k1pJve4+yUbv3T2Os9/n6Zh+diPtx8DzAyEsNnXFeZlN9BXbO7Xqvpqc5vFOcE7+FAQIHzLD5CVfsqYms6Xcv11Mv/9tZ/PJn8uahqGpoAHhM6X09lHPx+WAL74E2aOR0aXk3s9HP0NgvfpbL56PjOkKd9sOuhQEL70w+R/FydOueRZvo4Dj1i2TOG3gW/Vtmyh6WDIIfnWDPjADrZmMLSDrRmIh85gaAdbM5APncHQDrZmoB46g6EdLGbQ2vKb2/mn24FmvJxCp4fn60erPd017hCa3N3mNYd1Q/V5Zx8DNXJnHwN1amcfA7ViZx9qmEzbdVi7Ih3m5Na2l9UusDo7uWnPF2pzlWaDYG12pitvAJs2fFg61rRpsWy2Kg1ctpHt/eqgcVQ7jhvyPbrNcQaNY5o2hwDAm23ssFyyaeOa/JH1n9Z02jDaXusOUwTWjlSDYbprtEDBDBtJtCP1HwN1G8lhxwhtI9WMRG3NBFeNWnWomdxaI9OOpGqsYtXIDrP+tlGrEZTVnCmsLJYevp1+0vyJv/64+ox10Jnu2okuWw/QrWPynFnF+cEj0VVY1zrQinvb9toKVLRqPfuHeIdOHr8HEw/82WS646pSnNcB/PvHWn3Im6sdY4B61tppZ4xd186ra+UBe+HObjcvSk8wwJVPCD/Bq7jP+RqEgVsh3osiQCYuRLbj9rj+dH+PGl3eXrfXfzDe+u3axpXygPPUimFWItx9fz3g9G9xI96GL63a1n1P1VnLPyuG6P2WlWda5PNPXuBd62xx3lNksSBNSphznkjqHfFRRVKKpVEZF0voHnLeDy+Do569nO+AyhwJKjYkBb8nxGoJ9ui4v780Yxy8uSfJ0QxCpIG4nPElYPTcC1uYcr3YKobfSp0hRWhHpA1gStAWurKpWE8Nc7wXW/VXLkIZkTMpxoEuqcSIEyBORl1gmVuXxaKq+bo+rq607/raUpedMCtmsMyTocTQolB1FaguFWAsCvwAT9m77n3eQ2FWO3XH2pIotfDFhiUiWREkcJgHbHbKC9hbvbU1MCspiig6GSKCo1iZPYP4MiVFxqh9Fsqb8q3DrFofvjy1+0ahVX9lHalkyhNFA0cnTkmg2oLMtfbSmRCZPRXS6HkuEAPM7+2xCa9GlC4PGA7Dc6YfPyH6dPogYE7vMEiJcTu7PntzvT5aO8aA6mfViKOlmLvf870DpUBwkxsMjQ4D0ZYieDefIX4V95k5mPYhCFunNQR889n0w7BD1mXjBpF4lWeTaVoHAg9YhLfL7131uXsx/ipRJxkUI1Zn9J4Ivw1CkhJgd3A2SM/8MKwShB9WlWKIFRFrcAbYX2RmhBZNXVGMqrgFeelglfblso9GrNIJsUpVqrAjr11uW0OxSsnLlG3kkBN4CL20BpVxthBnIYV3yiQjwkCsEpaiSxiKeorVLaWB1DzpQIKJynMji7Fd3eu9O3u5B6vEziXDFEAdeKHfo37N5bvSwhzIV/ff+yspbD+hz17UBuVKWWfcEJjUOlZJCANR732xSoxaDb7gb8Aq1R3H7b/3Hx5EbNz7V51M7Rl//71/EdxyD4mfowmfoGowIcEKoRIECLKOlnYfZx1W+hGr9LWwSpkFC/96olkGn2W9IL74AF6RMVdcVk503W7/8u3BKuEJtrXG0gOUJL2rR5XlMCE9BKK55rO4NELJXi3as3rYnEN6SIUe0Hzhs8w5Zc6YQ2ijPp9FuWX9I48+a4DPijy5Erwk2XFFpLIK9n6IFJMWmsmUstg6uzqs9CNW6WtjlepPBCqXccQqjVilEas0YpV2z2DEKo1YpRGrtNnZiFX6TrBKeGSpOVf6gPgePRirhF9kLafmgPwePRirBCMp67QR9mBC+ECsEoxkBbWMH2bBfSBWiTZPU6xS7uCDnIdjlSimtEby3jj90Q6s0r4r3g5WqeqMddCZ7j6skmNcgoYLyOUegFXaugJtrynEuajSzsrO9yCHtKrxUttj9CKHhpxJdz++DotSf/7XYmv6xzkErqk/rro3uKbqcOAo4Bq8/188sC/ei2iIzxrfaTtFgkOGN6EFljBNRXRBEQ124DBF8PqNh0422yI0kYnBHxn+CBns0jMYWxbOZeRLqALCE64gi/q3Wkaafy4Ck1XD1ldcX7f0DI+HTWD1mX8ZqkxQNhMnQcck0w5Ww2QSreAu0CzLkit7tX4RZkhzIo5hJQkFM3WFN3pStDc2ML4Q5rvp7QysqL3ZGXalvf6lgxbwJz97Dw1XY/b73o0x11Zlh3DreYPuhOukyA40mihHKdpuIF6D0LLMHByEjsXQTeHWf2hXuAMKyHeEW8/MdDzhrkyTRYk1PgVhGtF8XIAnhXFJpExabmhgoQu3bU3z8I6xJtYhZE3roqlCMdWYZv0E7rQHNE6zAqNRKh2YswBHaYol8GPlnTE0e72pPfUreTztqV/Ak5lmPdbsTrjZUtixJYhUQfwkY5K4rXrCoo8m6xTpsh7PSoeqP/SIwq1G853ANEvO0RgHLo4X8F7CgzZlLBMocoJgHXYNu9M09eHDvDWxDgH4bXitGmhnjWnWT+BOe2yigVoQjTBYHQ4iJjRNTbKhKTIKPabOrlm/ksfTnvoFPJlp1gNw74QrKDcJIhEQrpC400Zic1ZEZwOeMkCCozrCrf/QIwq3Gp/dFW7llVufaUJ+B6MXR4zCCicOdDYw8GNKF249M1IxutM0qwg7h4OfO7tmDaNl3a5ZO4E77dElqpRh+1MB25hkQdk8BGtg45CMKctcx7HXr2RXe+pOb3ZpT/0Cnm7XrOYdXcsWirMJElvCKYanyHrlMpamhnwuwY+s8GxTuPUfejzTrKfY7QrXHku49Zysd8INmVElDKT2CuM9BnrvomJE0GCTh10oaLUp3PoP7Qq37uRsl3Cr3jMcWXOXryFe+2v/Ps+eLBDDTyezq1lGRt0Ff3dKGssYQlzmQKNxkkHCHltCAc1WWlvRpXVavbNYdL0CI+PhwrJzVMU7qQ+4jFjAhFeHbNAa1mYoYKOH3rCys/Wrpp7eWFUhs91ze3n7cZLwtGnxPPCP9w1h5L//8f757AsI8//ud0c7qP8B2fPdGd+OlzaDeno9+XNxPPiu5Xbe6IcyHwOzGvwdFg0RBYuS6USYLTYmLbVZom7XFW9XT5mX4jXEOLA3cYRgCIIl9wgzNgvOBaSKZfltc3xUsK8jD6GVDAoCsYTnbx6SUgeuhyinotSOUcqX/JUbooG54d8I9L07YttDcm6ktR4DN+mUQq8PPokGQ0IsGUQreVRdpO49q52OLOdr1vINs5yrVLLWATaLQiVWTOJgCEwQjSfatBjlU/9LPDA7lky2JKuSsKgfhCuBQ39BSaMonpH3v8T7KiznEK3GIgKYlIIvlMZZyF0YuBENn2gkTXmrmtc9Ff+in+acKsek0ZBvWqGw1C8F3TdgBTRnJhOLTLia93cQcwTFFW6i+EEiCxC7A99jIsTSjrNQtt/xfY33d4xp6s6pxGJHrKd+zaOR5vw7oDl3FGI3SNMJZG8F87tIAg0akpEISywgVZEne3w40pyPNOcjzXmX5tzhlX80kTidm50MojdRCmEc9msG5uiWXNO1Twc1ZKWS4VV5SXjOIiAESDKTDMkrTYoFo7qo8O7TwX3pzqPx6eAJnw5WqcLDaM430SZ/ZUk5t8YT1oZRBbaD6BmRqjBBqTFKpIGPBzle73BGCQvYEWwsxCdDSdKRx+iEkcPA7Bdrjwc3Zz9SnY9U5wPHPx1tMNUmYwBFGBOGQN6fwelqCKwoN9zxYJUf9P7sYv35YFfvxweEde2HPCBkpTjL8A4sMkjkaESAWRAkarDS6Aw4yK7zrSY7767fSHc+0p0PGv90fitIx4QvgqQgISEUoRAfTCbOSgn7NQtZD/Nb608IN/V+fERY2/4+jwjrM/v7EJ5vruT4jHB8RljbyfiMcHxGuHsG4zPC8Rnh+IxwfEb46G94RjhSno+U53eNvhLledVp630pz/m/NOW5GynPvzHK8/pz/gdRntefqx6B8rz+DPDerzKrzltOTHmuVFCSKkl0FBHmAEsXCs2E0yKS8yVm24V73xM886/MeZ6tLzYwRrhJ+BRUB2JpSSR6L0Om0aZoepFWOprIvHLEaaR9YtkRyyVoW+RFCa01LEw/53kJNroiEVEPhiiDKSQonkiwVIBBSjCdckTO85TxgYfzhAomiXRUEbB9Ax6A5SAiS4l3X/A8GHS1U3k8F5ZHyUnx4Aqk9oiNdo4gQzh1RQsVVQ3oivOYdfEePyOjIQRYi5SIViI4a4xXJXzroKvvg/RcUpnBbQeiBQVz5znjWyMBtsO0VlSAGfhT4Y5G0vOR9HwkPT8+6Tns3ryI4onh1MIGWBRxzETCfBI28JhgIxyGXIoBgg/uNQm8IOk5wyc2KhBhfWJKOOtD92FJF7m0T0UejcilEyKXqlThYaTnHeQSpBjUZBNIlBq2bk4hfrQpE6MdbOZOiRyH0p5DLGVz5BDzB4iI8e0jks1AUCZdFgbiG+m66Xk17XnnJnQkPh+Jz4eNf0IS4aJL0B5JLyIkEbC0JAhviKKQplqRUo5dyox64vMRuXR65FLKrBRPkbAEMjLJgyDBMU90SF6XGIJXg5BLL/cil0by85H8fOD4JyzYQG0pNhcSI7JwKeGJR7UXUhsTwav51A0W68nPR+TS10Mu1Z8N3If+fEQujcilEbk0IpdG5NKIXOrtY0Qujcil7wC5NBKgjwTod42+EgF61WnrfQnQN5BLJyZAr3IFtZ1/VQL0AafT9yNArz8HPAYBev2h1b2hNlUHBMclQOeFCRacJIojMTBnnFgEd3CfTASJRlO6VwgNjqDibdna3UdGavAgCikJucRLTsQyEKU1nFEQn7BLIsVNvsgqrpoavsj6Cdyx7vlYpGPJkOytJdKDJltvHEnU+RSpcyanDkd3oiJQKgmnCpyOt5l4nxyJsKiBJVsiFccmQK9fwJPxRdYzCq1RGnJXiqMMjBWpXEssxFIXSKY5JUuFgZYdSsPqDz0eX2Q9adMJWJYNNy5Kz0hSoLggVkbQxyD0rHBpbFa0q7OtaQ6ich1C47QumipEU41p1k9gjaNbJposK0QxpJoUkWOlCEuUR25ml5XyHfr8+pU8nvbUL+DJTLMed3YnXGXBZJXhxCewMdh6IgiXexINQxSmA0n7jt+r/tDjCbce2ncC05SW85Jho+YUYwEtQETFwlyUSkpLZcIWiWvLsjyobMgQsN8GEWsNzrPGNOsnsMbRXbgoGn7dKgRWaFtIABcNypSFCNYG3y0bUr+SR3Ts1Qt4MtOsR+PeCZfBzwxsjsRzcJMySGQ5DFh4oDArbYIeOyFJ/YceT7j1aO0TEKBnjkUxNATNPGPdh9gkHJ4k46MKIUbBdpvmoLIh9UjoTdOsIrusquhTPYE77aEgA4SkEZUC6kKE8FRL+E/nqPA5Km87BOj1K3k8AvT6BTyZadZTkq4ToIcsIT8kIBkMaBUEtCah19Q0egMpcOrsmvUfesSQpJp+92QE6PV0rXfClSoJ6kwiBclUJKTiEL2h1zRGhMREkKWbilV/6PEI0KseN/w9BOjCw74BkoKpyYQlaiC+VgbjQOYd6Ju2dIt2uYoAfeOuesBlxEiA/nUJ0Ouz50ME6PU99ROgZ0Y1GEQgkO5TLK5hoB9rwEyljDo5rJtUR4CuIeBUBWKhEjzSR8pIfCwaAp3IHePecuqqCNBp8px7B98SLFiJkIo4g7XyICHlOdPgnKsmQP+v6XV++cvTiyfP/E0OUz9L6Ak/t88WN5+3gf/CWcLcJQwuKbi3YGDncVowIRJznG5xQ38iz0HRkJ9z39ukm+nt2pu21SyO+agNNRfmLM+tlUYr3XP08Gjvu7QBaJ21F3EDRQzJBNfRUpKtxrNi+NqAR4EQBFkvMsOIe1vEA98NnkrG2jhxTq12TNKvKuP/B5r9YX8="
               },
               {
                  "name" : "btap_results_json_zip",
                  "value" : "eJztPWtv4ziS3+dXEF4csIuL1Xo/fNcHOI7TyU4SB7HTPa+Godh0rG1Z8khy0pnD/PerIvWgZMmyk2xPdm4D5GUWyWK9iyJL//sdIZ34V386dxO30yM/w/+E/C/7CS0RXYdRMg3cFYXGTj8INq5/vPH8uRfc3yae7yVP1zRahNHKDWZ0vFmt3Oipc1TpD+3TOImgD44yDBIvouTUnbH+BXTi3vk0n2wYzMltTONKe46kiChrzjqeUTfBqY7ERurTGWAwgwmnH/4OYLYiqWYO8fvR7jEHYei3j6k6kqHuPeZ5kNDICyNy4d0v98HYkGzt8NGHv2689YoGScvwmi5p+t7Dn7pB3DKgqUq6sfeAyDVyQ2fhAxUkqIHOmqRae4/8yQVKkPFTnNBVBefATTaR60/v3ZiP7FiS6ZRAHrH3dKUhhSxDspS9552EieuTLTFuoL5iSqb9isilf33+TkD1Tej12EsocYEq43ATzSgQiEb3Veh2LefUZYNVRuCjYPOUshZOPV0BAbfKXODNa6Ahh79LSTB1I+pOL//+bqUyUyFLptnUcxYGcy/xwoDOd/bfW26uaPKnXFfKsVquN6xNUWRbstXnLE5VTEdSjeevLh3gMLb9yy6ubC7g52ccvBPGoOCgrG40j6cRffBiGBVXu5CpQ615ZxsK7HcGJEuqpKUgaxrEyWbuhSKAKpmSLNkzW1m4C/tuxmH5Stb+pjSYLTmSzAEgWGEkV2XF6cpGV7GIYvRUvacY5D9l+OJg2dIBlHOs8F4b3x/T6MGb0RsKqIOdDZLuoH81HV1NJ2EUBkkoXVM3isNAAk/qS/1rsK6mqsvTwafhACY2Jbp+JDMgakLnQNAyKmrPMAVUYGqRJws/BMvJGMK4YSiKpBiaphiZfe/Qr9x9C1C2bkiqqmmqo1iGpqup5HQeQn/DlqVqti4psmk68C3buqOnEMFmdQdiES6ATWHkgTMC4LStYFwdlLIDyr0DXz29j8JNMN+zi+89oChuAi9B0ADYkKEYrrwA5J2TJgmnM+phxDVdUoyOWoD5HyXQ71KN7dzT8D5y18unQgyW8zl6TNuRJTljT/qRWnzieyvg7fQ3YBnKjJFzEp0bs2dMTkgqJwTlhPSvO8X6ofc6CmHJMwrKc58K8uiqkIlNkERsMJC97FMfwlfQFJxU1yTTsrLPw+A+a+hajmRqSr7IeO3OaPK0plxe7uDHl3n4GBRrZhDTxSaYoRBOu8CEOV14KI5dgMpWXQED9cltR3e6cFee/5R+yGIORbJ0W7YU3anvvwjDOdCArt3IZR/gSCgkmiPpsqHqupqvAWI/ZOwsLpDmNjCgd2DS4oTZTFu1JEtWLJl/ZdJWhmRWkBs6TYK5YB7LMRzVsOTUaHaGQgRWmkCBzMCxZLsyQR28MI0i2ZbhmKoB2qeZZhbKda54EEc+QBAnTGOCLlua7OyAKgbHTEVTbVVVbQdkVsuNxMgrEaeQZrGhGKdoF8PPfOEOUFZzGiBKFNXA+lgKMMG2NdnMKCrGq9mgsgrrdBoAhDElWTZtRbdUEClZzbHgXM0GUx0DuGlvtQnjGJDDgFs1LF0xHE2TMwvozrnxLUYriFFpK9GrEE6wcZuYCrK55Gnm9P4fWTaZazXLFXkDSwnTBi9NycAM8oQv7Yt5XdXsl0Hk6gg0S+p4O8vdqkNUYLIxFpC58U9YgpZ+ut6s1nEZEBcIZusflKtyuW2z8ubewpu5NW28H8/kUipgwpY285wl5ukYbxYSm0rzVoKTQkV0EXn3NKqZ/h7DBxfcUWU5WQDG+cjbxNi5ClCXW5VlYUo3Xp08iBKkGLZjgVtxNBsMhOXYW0JSkjfDsgzw7gBugFFVnB2SU5rFtBxF1xxDt0wwccZWFFHfb5dUldAyLbCKuuzIFgQgprklrQ0dyxJXQlhVFUs3HV3RNMe2bbMihtuDbEljDUhVKBtHyWWztErdAIdkgFlTFU3XbNlskNjSQhzwGCY4JQ2yIUe3d0qx2NHSDBnCSVg6+BjL0BsEe3sJJfnebt4Sc3FSwNGEGNMCKwvGW3d2S/4udHNlWFEEXkO8IdjGzHtMHzG6NS3DkMw8GBW8ADaDC7HBo+QDbgIYcrqETEoYMFUXHK0w3KnGVSx1zOP6dBUFTDmkSCPIcDbbrN1ghjGYDsGzDh7WdBxNdwDpGleIFHmCeK/RmyLA3H1qa2e/08nL3kgkjzCbaCIFh7XYUL8eqRIT09aSCS0BcJQVSVYtWLymmYZqaLJlNcDWoK9ChAIO14AcxgTdVgqG0uCB+pD/FTwIN8kcA/ZH1/djIcNRTEPSYQwLNElz4CtjQdYhCsOF2AFkWTIAHlRPw5SoAs7SAhE+1yGetFTnrzRXZ6s0b41ek8blpnUf4EcvgJi9RBAFUmjbkiEwckyMRjPLG395Yia9Dr15w6LR5oE6zKdNAKkZ2M48Fc0wwU+apq7bpkBn3iElx86lcciML805rXJUKyGAuXtP2b7GZpbgluT0MbVO0y9M/lTLrpeV9q6AZj1j27uCR6/yrq0TJBdpl3xnJidL+4S6bOm6rKoyxAcQfTtadayMGYfgXmwRtfcyNOAU2AZHViDCzkPbxfwRDYxe2J84KtsjGDNOog3z3oVhF4OIBTg2AGGer9O6/3s86V93h1+T7onLVeHEWyzAfUW92/folmUyPvswgD/NfA8mGwHcS0XFyrvqyZJGK5YNFGQAAnBKlHiYdohD342mgHoQr7yEdWBrL++t4uYZboQjXAlMrdm2P9oiT7h2f93ssTGeE+YGFKB7SUHxerddJua76MBMqXIYHQTdKVHCvYvDaF0scP9nNTnyn0Dxu5duHDPcQbt38pD5jUNxz03GTtwddQdzuLbtyZMPUTDvnqJtKRYGSriTKcySHrqwXLP3ZUq2ru8EFnUyY9A6Ybb2YuX5ut0k8WbCAjurjZ94a9+jaBwEaSs2MW3cMYBQ04QAFVIhkUeFLqBbyLaSchPD18r2n9hOWP7ACT8ip+mWFOmSfOeLdEXcsoVmG37jdZfhj48OuzI59aOuSsazZbc0Ajm79merpDsLI0p+uhIHxF24ZImGFYcszLwXgYd5nD7c/YY7eSIVvGDh+akJnEIYvAxRuDogNI/vhuni+7jspj5sYDGnkWXxMUEnj3en8WxJ5xv2pK3YWWUwLNi7jWnx4Bh5nLd/Tv/KVbmG7yd8h/AgxiuQCkqaDTkYODcbEpRWzuMzDDD0uqLK9kEiwNEjOAwwkO9qkvkWzjUCkfZEidCYRChMIo4zKYiBycvniIECKZCi/+Gi0LkaDo67x91RnheVe5RSX6Ep318QprRE/yekhOLGZkl1l49ZihFv6XW9UJL8SzS7uI8A+SinQMSfFamSZjoabqBqIC2yQ7tyya5u9WF4pIKGwa+m2xB3Qebs2LIFve1Kb8QekEx41gbfMYtiumDBbfCtpgUJpS3bEMcL/X4/SKu+9xLgVHCYWulgT2UFcgiwpoBGq07JpmSoliqbEN6xr4M06zQM50TY72c61qJT6bKalSoIo+cpFdueUf+llEqUylqtAnnS29QK8dK/lWbpkq6ruq3Kum04kCCCbph7axbu55sW27i0LMPQHf0A1TIgOLNhZggUZMexhDC6VrO+y/4THpnFna0zb/WxS4Om7RG3tEYtz45ZXjliOTReOVybDtCl9khld5xSf+6pIT5pZW5zbLJ/ZPJKccmrRCXPiUn+AHY3G87GWKQtEmmLQ3bYyhZLWUr8Do4/XhJ9PCf22H0+sCniaFWUhmjj0FjjxZHG68QZz4ky3rSaFDLXGlvsEVn8s3SlLaJ4UTzxjGii6XCcKGM7AokXeuXisFinbmu9WSm9WDwIyOQk7Iit3pwC9iDMUz9057iChevHNAfJnmjH3m/4a+HOkjBidkVgdPYgeycQ055suDmNvftgGm/Wa/+JTZ/Q1RqfaW4iWtpEznpmc7T1VPRqVBU3i13THhUy9mndHoVti0ehOodHJM/y4iXR2D6MdYho/ChetHiBbEDM0CoaiuCuD5MM7dmSoT1DMrZ2sZpFY1fktreg7ESm70VkAvYGH1uTMYzrU3KymSXkNgBWJlHo+yCWagO24F3Q3g/C1RrIBvMVSLXsyB8gmATPyJFjN6Z3oRvN61H5CeY/+9gf1KGyr6Y8w5OXVEU4ffhvTXkNTdnemWpWlfrA7VsqifLPUJK9ZfKVtSSPRrgEhutdkchTPNWm1+OfyLPcTX28w5oOGW+LwfxwgHAoHo/wMGWr9WnpxYhnZLBscAGSh49ZBFtE3JDjF3onwl/ksa4CA0uq6ti6LstiMJYq1sItzl6XODv4KO7+vYgzZMzmIqduaU8Ypp7SxcKbeZQfbJIlDQJacWNxFSZ4aq8MZIpPGjugoXEMJmEaeTGiaOrlbcOV+5WRpAjDhUwA6S7AYvN8micU6/AR4PDsl6oAFY3s1uHvhcrzo+C/MWNcsxM+yJQ5IiPOHoKqL3q/Tqrw04zweD6ARqBKnusPg2Tp+uunztbMmZmchZ4flyeffwX7jCZlGq8pnXfKT8WOSoDJY9gGhTPkVpmlS53dz9lyT1KDGxssP4Hqxi3TZpAZS3Zv+b5MSJm5O0vuyQBmLlk7QSuy0/XV9uyc3swFJ8LvXTgmpGji3d3SZm/TSvcm8JR+nS3d4L4ker/vjkhEujwjNtltV/cf8ADDWhcBHWBXK1se+9pVRbPUNrvqsNsOjmPIuopnAO3XtKz7O+k3a1rl/D4Bg200rbZmSKb9WpZV2WVZr8JhMeq/LepzLeqBEeQrmlRVVVRDsm0B8FuZ1Dx8XftukLQFsGdhQvh1/gsALCxomtRgb5jMSyo5TXGrDzc+ESjtIIBN52l8wI5HKabQg11KaE8+rgGMfHQjDy+wA0Npc6qBoL0MlEGW4dgx3TVLVS1HM1TRPGSbq9w8ND3WFTdwC6NQBRGMVW6rbKPmWnCxIw4SQKN9qBF5WDOAHLMOxNK+HCebd8uIzUD6p7fDetJw+B5wmjG6DITH3XOrww/Kf3CrNR1q5Bscj4wHmFXTwvt5++d1aC7nwjLkP3AVzIPuYM1s6aHdLpwB9Urq+XnLJCdMMJpMcAFfXKXABwHe1wrczuDo0vXApPE7Gc/RXVM+VHeNw1V3Gz+CKrpDeQd4nBks1k7lVVUzv2FXImVVdVXJ3nogWK++Sqv+1pzrrNXeP15+drJEt+9dnxTqkfLmjA1CukQTDYpKJhhDk+FiUc8z1pn37V0yBKosQ9SyQLwSvVVqNKTA7OpNjRpvk7/i6ShWNoDod0qjwiECjSJMqERhBRsaziBUHKeP+s6D9Sbpkezf3on71GNlfh5c//0vneFgdDW6PP9peEMu+z+QUZ+c3vQHk/PRFVFkmVwPJuRkeNq/vZj80jkix+Bvv+RjkQkshFx4Ky+JgegrSjycjHS75BGkggTgeO8ogYk8LL4wlwr9PQzJ8eBseHJ7MSQn/R+J8mYQkd8MJm+HJuqbwUR7M5jobwWTN8Mc460gYr4VRKy3goj9VhBxviUiP1I32ssb/gFI5VS5gR/j4YR8U8vWhMQ3NWpNSHxTO9KExDe1IU1IfFP70YTEN7UdWTIFiPQvPvV/HBPQUtDfyfnV7eh2/KqoDJZ09uU2pvOBeCG1xxIIis+iiWKQNPv2n8gm2AAsKd1ehcn4fBIhp2FE6Ne1j7f7yZwmrufHJAwIdWfLus5HBD7CrVWkwInn3gdhnHiz+OjEi9e++zT8mkTupzQX+K8C7Q80+ehGLNvETb+UgoPR+UXvbNgHQn3onfzQ+9i/Oe8fAwevh8MTZOuP42x/8bp7cn4FYAQ+w+3FixvcXhycse3Fi8HlpDse3U7OcHtxMOiPz67JyQ/kbPKBzYEcIESSpEsv8FabVb43fBI9dY83/h2ZFNk4WUADPrjGbW74c7ROy1mQ95jBsuY5XUSwcJJuJUPL5PxyeCK96oK/P5+AWF81r/hqdPOGVjz2fqPXuAuK+w+wVNefbXyUXsI+JWN2OIScsO0P8pEduSV4rJTcANT7n3F/6DPxYpKEIYkhj/UlMqYJ/MuQgMXg6dEoZujkE70/G03Ip/4E/OTFaHRdQQe3OkqY4B7nFdeOF6MAY72/vr28JhkXCWOjsGnKtTVTNjZ5qpqE7YoQGIbtgZAiZcfp43TOIzbR+kUT4V4Nwccs2cAw4qygyPtDZkn1/hJrpvRgNmagyPf0iRkxkN+T8/Hk5nwwGYxGFyjip/3B+cX55MdfOqTLrNoCLxxLzxgxU5rDRmQ/Tz2fjgIwhhH9dUNjXDUu+BexJlovK/sK4/514q3oOKHrvx0R14+oO39Ck/hLaehfOhL5hLaa15JFdt2FyZJkuyMSjUNWJjb/YJVEgkcJE/4oH6RxTkH5goBXBiLDKALkEMHwDqsFkZ9GV0M8S9M77o+Hx6P+zUkPfMvHIQSDH4c9JvpHBLed3iMkQVCSg5ICNNUSBednk6ITipnLABMOK7m9Ohmenl8By8EPjSklx5EbzJbvGPBJ6hsWQEyG3WIT4X4T8IyV2WW4w9d54IOMsS49cjU6GRIHPwbSZZ+nH6v2W6CG+q2pocv15NCVrXADreUlmNsliO7EvQOFjcgNkzbw9/mDGlxrzDSB6w5ikyxR18Hu+ykm4AgO8dsozfES7MYKT3MLYYEXzL0Hb74BTj2kCMRlp8cc3TArhTgBoMWiR9KazAOYtMc/A9W+AgYxV0VWHl8tK8ZECFMwUKx0T3yOlgsXiP4J5ITMNxQxdInvgtELFyQ/YgcrdxMMUWL+Fy/FSmJW1/YdG773S+f0dngBE/9FFayJsArcZx1mj/x6fS+ahPCjN6YBK4DRD+YXLsoreW6AMrz5CIsmfV6hgLheRPgNlLKx/m9D/g+01v+jaPjHApZEc7N+9gPhBwpqu0Nk168blbl15tUV2ZDIMHjwojBAyr2/ub0i18Ob8xFYfLB76K9z+UnAIL6XlXeyQmSnJ2tgevF3UZCjA+EnMIzTWeTc3ROEuQs6eJr5lHEfQtdrMLl0GIMTYqO/BzreSmOJ9D9+IKChl5fDm8F5/6KLpv/84gL0lHAxWbooBxlTsdihxIMccp4gwXzvCwWCMM4jrR5hbfcFWgCB8axESsiCnG/8OQGdhYgXe3EhZJEvBMqp5KZSK/1zV3wzHJ+f3PYv/r+sdzDqv7l1fhvt7x2q/unzFRZ/ewGEMRLT8KpqY9Vej1l2cAQ+NEr8gU76MKuzcBPXL55yZR/HFJARi/N0RtEaSAC0yo7yZg6Yx1sEiA04PgLn0s8DHKJktANGdhaTHrFQ6NHldpxzi6BjHfHO+Byql0/Vy08XY2r9gKHAA+3xB2hiL3R9vFfq57NupOiWPncTg9g/18rUlMHfZRfDo83d03TrcRw/Cy+xnxjqSPc0kSCpczd+km1LQKrDPuYFr8PFNQ3X8Gm2aQFUgZwxeWIhhnjtqHZsXt/tZ55PBZ7PerGz9L2fWefP/D8WePV+3nVX6XM2Dx7pk/glA6SNhP+nr0vh2eUpu3lQxvQl99dqZ0xfpvLaM+YPWGcQFeLNy6hUS/rwer10Xaqkv0fV9jDe2UORVVXSZNPUFC0rV5cXX4O0yquU61QV01INw1Y1LGCtKlsF21bbfaCL6TiKY9gG4Kay9zP8npIlZgQQQuyCOlEMg2Gd1ry6+ehmdDUZZXzM27GgeYdVMZ9Ampu3bxV5JNVLv2ndZQeIIOnCNdOtm8FFTa+m+8PlMs2GLjnWNiTW/8vLbQP9TElxGqDKVdBqZs3HEq/CYgX2bVDO82qR6W0IofxiM1BD/e4SIJ5mmPLyg9m0WERY0mtqFJSAyzXwajiyNbRwox6Fc7tHiBtfWOOujE8t4lXYFoLUDd1CmqxI5k40cqCW+UuDtUycbFiyiZVSeZ95WptwJybNvVpQ2z3dwbiGK3ogntjjYByzaVrwm7ep03wPbZrvqUz3vhvH7VMKYC0TVwZsmb5UoXW38pQg21Rna9h6PNLaoRghg1MuWe02sHoMmgbca3rRfreB7TV9jRHfAV2y47phOFiJdzdwJTRoH7lAxHak4maE+LyIwe1xgjErnMk4zip/ng/7J129fM5NqOHIgwUjLbyRfpUPumU1B2qLLOcjig7WViH0MHXF1LaAxCoNzHfqjuWousp+lss7QCLAT2VuogX5i9Ijo+/JO6Kmv7X0t46/97+iWSIQqy46Tij1TyNon3eV3XRSLatEJ6uOToqsSIaiqxCp6QhuO3WU0i3gta7ptq04lqXZOwmlW5ICQ6k2kB/COcc0DiXUcwnEnGz3FCOA9G9zF4kUyZFLX0othRrKWZcpxKMXAHBM1YGgd5uMIokwErF1SzNtXVVkQ32OKL0G5T4wJR9wHedVXm8DdlS0VboswxIpZ9cqYU3hj5JYpRZKUR1ILiDw30k0G8tTKVjC2bRB/1R7D6IpL9U3LHrbVV9B0UxNAiujqZrJpcisJYiGN9lly1R02baUiuZUCWJaEiqmaduq7uCN3hfoWfpX9RpeliEVr7PR8QVU/PJrVnQ3q8ojplEQhrND7vxBWbMryODyM8mVu0E5wJzGs8hbpwlgpwJUuLJFwnyZIVfvn2x75TJRecdqc00xAc5VthMifPa5TPzitWTZAO3v4KzSwtqLEmdAfXLsPpG/KjJZJIS94Yw8htEXgteT6N/Iqb8JI+iE+5fZa1vB+Bnk0ztYNPQz4a+V+rcj8Aba6eCIWOSUzxWTNW6jgbgSJM9zaa5pYCBQ/B1d1UCqlV0cMPHGiAqeG7Rc1fSKDjTxo6bsCSlKPBzCp12ls3mFrzaZZlCd+io9r1WnubQJU1uzorNNtxyyqZx0iuC0qULroQrbpK/8pXdT9+EemI6iI2nfSJ8zq9juE3Iu1lXUeVl15Zcxb79C0M9g5Q5788ebm6rIKFXObskMeESYtU5mVF0GP2tZrWZIccByQazhKIbzUjGqLTfzworCLxOktrrH/xYhxZDlehGCzMGovuWgToJ0TbbxOqyttUtQQwyWFz0se1O1FINlDwpclrNn753KwzF+UXmPokQZI7NLdxWcV9OFH6nwPV0iKTkZq9Z7mW5b1LfiG0FpjPt9MX8vQxLi63tSR6BWyP3oRdmy+BsYs0NCcTFAfc/i9W5ZigaEk2yjwvFNEdtCditV4vId02e9TF0Ti1sTfn8za1YVE5hll3OVtbcW+KnY+F7U8ryld0hqumZogHmrrcmYl16K/FNxb1tXN3U7vntyrdpDZNlWW4lb1dYSp/gr3fZkkngf9U/NqrfBji3r+ht7GV36usMd0TwAcJaVXzmSeUeeQnTyl1OX2l5QKLMYJfW/dMv7sjoV2WX7v3759LcOKyda3VoI/SpQlWp8oKaAOqzbUc/77WoH2tS8NzsbeLNiK3ugh6jP3uzQdrLjmdHW4fwwpepu6b8mOzL1KUUd8fIxjzKyzx7wUK9fflKftTHtLL9IrXgEn+0t5Qoq7CtlMU/eVh/vZJ6ySNiXlQoiFfQUQzVtTRJK4d1HOCRDlA2oOzqw0Cotg1kOUliOdJHf4ffv/wfX3MI7"
               },
               {
                  "name" : "geo_city",
                  "value" : "Toronto Pearson Intl AP"
               },
               {
                  "name" : "geo_province",
                  "value" : "ON"
               },
               {
                  "name" : "geo_country",
                  "value" : "CAN"
               },
               {
                  "name" : "geo_latitude_deg",
                  "value" : "43.677"
               },
               {
                  "name" : "geo_longitude_deg",
                  "value" : "-79.631"
               },
               {
                  "name" : "geo_heating_degree_days_dd",
                  "value" : "3890.0"
               },
               {
                  "name" : "geo_cooling_degree_days_dd",
                  "value" : "382.0"
               },
               {
                  "name" : "geo_necb_climate_zone",
                  "value" : "5"
               },
               {
                  "name" : "qaqc_unmet_hours_heating_hours",
                  "value" : "0.0"
               },
               {
                  "name" : "qaqc_unmet_hours_cooling_hours",
                  "value" : "50.0"
               },
               {
                  "name" : "envelope_conditioned_floor_area_m_2",
                  "value" : "511.15331569"
               },
               {
                  "name" : "envelope_exterior_surface_area_m_2",
                  "value" : "845.2233291753422"
               },
               {
                  "name" : "envelope_building_volume_m_3",
                  "value" : "2384.1066906608494"
               },
               {
                  "name" : "envelope_outdoor_walls_average_conductance_w_per_m_2_k",
                  "value" : "0.278"
               },
               {
                  "name" : "envelope_outdoor_roofs_average_conductance_w_per_m_2_k",
                  "value" : "0.156"
               },
               {
                  "name" : "envelope_outdoor_floors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_walls_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_roofs_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_floors_average_conductance_w_per_m_2_k",
                  "value" : "0.757"
               },
               {
                  "name" : "envelope_outdoor_windows_average_conductance_w_per_m_2_k",
                  "value" : "1.9"
               },
               {
                  "name" : "envelope_outdoor_doors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_outdoor_overhead_doors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_skylights_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_fdwr_ratio",
                  "value" : "40.0"
               },
               {
                  "name" : "envelope_srr_ratio",
                  "value" : "0.0"
               },
               {
                  "name" : "peak_electricy_power_watts",
                  "value" : "56755.64"
               },
               {
                  "name" : "peak_natural_gas_watts",
                  "value" : "8308.33"
               },
               {
                  "name" : "costing_information",
                  "value" : "{\"rs_means_city\"=>\"TORONTO\", \"rs_means_prov\"=>\"ONTARIO\", \"envelope\"=>{\"exterior_wall_cost\"=>9102.44, \"exterior_wall_area_m2\"=>165.6, \"exterior_wall_cost_per_m2\"=>54.97, \"exterior_roof_cost\"=>62446.19, \"exterior_roof_area_m2\"=>569.6, \"exterior_roof_cost_per_m2\"=>109.63, \"exterior_floor_cost\"=>0.0, \"exterior_floor_area_m2\"=>0.0, \"exterior_floor_cost_per_m2\"=>0.0, \"exterior_fixed_window_cost\"=>7751.48, \"exterior_fixed_window_area_m2\"=>110.4, \"exterior_fixed_window_cost_per_m2\"=>70.21, \"exterior_operable_window_cost\"=>0.0, \"exterior_operable_window_area_m2\"=>0.0, \"exterior_operable_window_cost_per_m2\"=>0.0, \"exterior_skylight_cost\"=>0.0, \"exterior_skylight_area_m2\"=>0.0, \"exterior_skylight_cost_per_m2\"=>0.0, \"exterior_tubular_daylight_diffuser_cost\"=>0.0, \"exterior_tubular_daylight_diffuser_area_m2\"=>0.0, \"exterior_tubular_daylight_diffuser_cost_per_m2\"=>0.0, \"exterior_tubular_daylight_dome_cost\"=>0.0, \"exterior_tubular_daylight_dome_area_m2\"=>0.0, \"exterior_tubular_daylight_dome_cost_per_m2\"=>0.0, \"exterior_door_cost\"=>0.0, \"exterior_door_area_m2\"=>0.0, \"exterior_door_cost_per_m2\"=>0.0, \"exterior_glass_door_cost\"=>0.0, \"exterior_glass_door_area_m2\"=>0.0, \"exterior_glass_door_cost_per_m2\"=>0.0, \"exterior_overhead_door_cost\"=>0.0, \"exterior_overhead_door_area_m2\"=>0.0, \"exterior_overhead_door_cost_per_m2\"=>0.0, \"ground_contact_wall_cost\"=>0.0, \"ground_contact_wall_area_m2\"=>0.0, \"ground_contact_wall_cost_per_m2\"=>0.0, \"ground_contact_roof_cost\"=>0.0, \"ground_contact_roof_area_m2\"=>0.0, \"ground_contact_roof_cost_per_m2\"=>0.0, \"ground_contact_floor_cost\"=>45590.28, \"ground_contact_floor_area_m2\"=>511.1, \"ground_contact_floor_cost_per_m2\"=>89.2, \"construction_costs\"=>[{\"name\"=>\"BTAP-ExteriorRoof-IEAD-4\", \"conductance\"=>0.15599999999999992, \"area\"=>569.505710935342, \"cost\"=>62446.18299164163, \"cost_per_area\"=>109.64979242979246, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK / 4: OK\"}, {\"name\"=>\"BTAP-ExteriorWall-SteelFramed-1\", \"conductance\"=>0.27799999999999997, \"area\"=>101.51424724799989, \"cost\"=>4789.43488197738, \"cost_per_area\"=>47.179928057553965, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK\"}, {\"name\"=>\"BTAP-ExteriorWindow-FixedWindow-6\", \"conductance\"=>1.9000000000000001, \"area\"=>110.28704729600003, \"cost\"=>7751.496096292179, \"cost_per_area\"=>70.28473684210526, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK\"}, {\"name\"=>\"BTAP-GroundContactFloor-Unheated-1\", \"conductance\"=>0.7570000000000018, \"area\"=>511.15331569, \"cost\"=>45590.28129313332, \"cost_per_area\"=>89.19101156879228, \"note\"=>\"Surf #1: OK / 1: OK\"}, {\"name\"=>\"BTAP-ExteriorWall-Mass-2\", \"conductance\"=>0.27799999999999997, \"area\"=>63.91632369600006, \"cost\"=>4313.007614087165, \"cost_per_area\"=>67.47896882494005, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK\"}], \"total_envelope_cost\"=>124890.4}, \"lighting\"=>{\"fixture_report\"=>[{\"fixture_type\"=>\"Nil\", \"fixture_description\"=>\"\", \"floor_area_ft2\"=>5502.0, \"cost\"=>0.0, \"cost_per_ft2\"=>0.0, \"spaces\"=>[\"attic\"], \"number_of_spaces\"=>1}, {\"fixture_type\"=>\"7\", \"fixture_description\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"floor_area_ft2\"=>5502.0, \"cost\"=>33018.91694231651, \"cost_per_ft2\"=>6.001257168723465, \"spaces\"=>[\"Dining\", \"Kitchen\"], \"number_of_spaces\"=>2}], \"space_report\"=>[{\"space\"=>\"attic\", \"zone\"=>\"Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"- undefined -\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"Nil\", \"fixture_desciption\"=>\"\", \"height_avg_ft\"=>5.3, \"floor_area_ft2\"=>5502.0, \"cost\"=>0.0, \"cost_per_ft2\"=>0.0, \"note\"=>\"\"}, {\"space\"=>\"Dining\", \"zone\"=>\"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dining area - family dining\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"7\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>4001.5, \"cost\"=>24013.77, \"cost_per_ft2\"=>6.001193017929159, \"note\"=>\"\"}, {\"space\"=>\"Kitchen\", \"zone\"=>\"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Food preparation area\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"7\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1500.5, \"cost\"=>9005.15, \"cost_per_ft2\"=>6.001430817938359, \"note\"=>\"\"}], \"total_lighting_cost\"=>33018.92}, \"heating_and_cooling\"=>{\"plant_equipment\"=>[{\"type\"=>\"boilers\", \"nom_flr2flr_hght_ft\"=>15.3, \"ht_roof_ft\"=>15.3, \"longest_distance_to_ext_ft\"=>52.5, \"wiring_and_gas_connections_distance_ft\"=>52.5, \"equipment_cost\"=>7330.85, \"flue_cost\"=>1881.06, \"wiring_and_gas_connections_cost\"=>1643.4, \"pump_cost\"=>21618.88, \"piping_cost\"=>1879.66, \"total_cost\"=>34353.85}, {\"type\"=>\"chillers\", \"nom_flr2flr_hght_ft\"=>15.3, \"ht_roof_ft\"=>15.3, \"longest_distance_to_ext_ft\"=>52.5, \"wiring_and_gas_connections_distance_ft\"=>52.5, \"equipment_cost\"=>0.0, \"flue_cost\"=>0.0, \"wiring_and_gas_connections_cost\"=>0.0, \"pump_cost\"=>0.0, \"piping_cost\"=>0.0, \"total_cost\"=>0.0}, {\"type\"=>\"cooling_towers\", \"nom_flr2flr_hght_ft\"=>15.3, \"ht_roof_ft\"=>15.3, \"longest_distance_to_ext_ft\"=>52.5, \"wiring_and_gas_connections_distance_ft\"=>52.5, \"equipment_cost\"=>0.0, \"wiring_and_gas_connections_cost\"=>0.0, \"pump_cost\"=>0.0, \"piping_cost\"=>0.0, \"total_cost\"=>0.0}], \"zonal_systems\"=>[{\"systype\"=>nil, \"zone_number\"=>2, \"zone_name\"=>\"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>14.6, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>0.0}, {\"systype\"=>nil, \"zone_number\"=>3, \"zone_name\"=>\"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>6.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>0.0}]}, \"shw\"=>{}, \"ventilation\"=>{}, \"totals\"=>{\"envelope\"=>124890.4, \"lighting\"=>33018.92, \"heating_and_cooling\"=>34353.85, \"shw\"=>0.0, \"ventilation\"=>152683.69, \"grand_total\"=>344946.87}, \"zonal systems\"=>{}}"
               },
               {
                  "name" : "total_envelope_cost",
                  "value" : 124890.39999999999
               },
               {
                  "name" : "total_lighting_cost",
                  "value" : 33018.919999999998
               },
               {
                  "name" : "total_heating_cooling_cost",
                  "value" : 0
               },
               {
                  "name" : "total_shw_cost",
                  "value" : 0
               },
               {
                  "name" : "total_ventilation_cost",
                  "value" : 152683.69
               },
               {
                  "name" : "total_capital_cost",
                  "value" : 0
               },
               {
                  "name" : "total_neb_utility_costs",
                  "value" : 11827.701700000001
               },
               {
                  "name" : "total_capital_and_energy_costs",
                  "value" : 11827.701700000001
               },
               {
                  "name" : "total_envelope_and_energy_costs",
                  "value" : 136718.1017
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {},
         "description" : "Removes a significant portion of the saved results from each run, helping to alleviate memory problems.",
         "measure_dir_name" : "ServerDirectoryCleanup",
         "name" : "server_directory_cleanup",
         "result" : {
            "completed_at" : "20190517T152417Z",
            "measure_class_name" : "ServerDirectoryCleanup",
            "measure_display_name" : "Server Directory Cleanup",
            "measure_name" : "server_directory_cleanup",
            "measure_taxonomy" : "Calibration",
            "measure_type" : "ReportingMeasure",
            "measure_uid" : "ec7d04ad-0b7b-495b-825a-e1b6d28d1d3f",
            "measure_version_id" : "2e0a3f67-3aa6-42cc-b9ff-8aa66615c0a1",
            "measure_version_modified" : "20190226T195336Z",
            "measure_xml_checksum" : "5F1EDF75",
            "started_at" : "20190517T152417Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_final_condition" : "The following files were in the local run directory following to the execution of this measure: eplusout.mtr, 000_btap_create_necb_prototype_building, sqlite.err, run.log, in.epw, pre-preprocess.idf, measure_attributes.json, eplusout.rdd, 002_btap_utility_tariffs, 001_BTAPHeatPumpAirSystem, 003_ServerDirectoryCleanup, eplusout.mtd, stdout-expandobject, 004_ServerDirectoryCleanup, in.idf, ., eplusout.end, eplustbl.htm, stdout-energyplus, eplusout.err, 003_btap_results, started.job, ...",
            "step_info" : [
               "Deleted ./../eplusout.sql from the run directory.",
               "Deleted ./../eplusout.audit from the run directory.",
               "Deleted ./../in.osm from the run directory.",
               "Deleted ./../eplusout.bnd from the run directory.",
               "Deleted ./../eplusout.eio from the run directory.",
               "Deleted ./../eplusout.shd from the run directory.",
               "Deleted ./../eplusout.mdd from the run directory.",
               "Deleted ./../eplusssz.csv from the run directory.",
               "Deleted ./../epluszsz.csv from the run directory.",
               "Deleted ./../eplusout.eso from the run directory."
            ],
            "step_initial_condition" : "The following files were in the local run directory prior to the execution of this measure: in.osm, eplusout.sql, eplusssz.csv, eplusout.mtr, 000_btap_create_necb_prototype_building, sqlite.err, run.log, in.epw, pre-preprocess.idf, epluszsz.csv, eplusout.bnd, measure_attributes.json, eplusout.rdd, 002_btap_utility_tariffs, 001_BTAPHeatPumpAirSystem, 003_ServerDirectoryCleanup, eplusout.mtd, eplusout.eio, stdout-expandobject, eplusout.eso, 004_ServerDirectoryCleanup, in.idf, eplusout.shd, ., eplusout.end, eplustbl.htm, stdout-energyplus, eplusout.err, eplusout.audit, 003_btap_results, eplusout.mdd, started.job, ...",
            "step_result" : "Success",
            "step_values" : [],
            "step_warnings" : []
         }
      }
   ],
   "updated_at" : "20190517T152420Z",
   "weather_file" : "dummy.epw"
}
