{
   "completed_at" : "20190517T152605Z",
   "completed_status" : "Success",
   "created_at" : "2019-05-17 15:22:20 +0000",
   "current_step" : 5,
   "description" : "",
   "eplusout_err" : "Program Version,EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.05.17 15:24,\n   ************* Beginning Zone Sizing Calculations\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 15\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 16\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 17\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 18\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 19\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 20\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 21\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 22\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 23\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 24\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 25\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 26\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 27\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 28\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 29\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 30\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 31\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 32\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 33\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 34\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 35\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 36\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 37\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 38\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 39\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 40\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 41\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 42\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 43\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 44\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 45\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 46\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 47\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 48\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 49\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 50\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 51\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 52\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 53\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 54\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 55\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 56\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 57\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 58\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 59\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 6\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 60\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 61\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 62\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 63\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 64\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 65\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 66\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 67\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 68\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 69\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 70\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 71\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 72\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 73\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 74\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 75\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 76\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 77\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 78\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 79\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 10\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 11\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 12\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 13\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 14\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 15\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 16\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 17\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 18\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 19\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 20\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 21\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 22\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 23\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 24\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 25\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 26\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 27\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 28\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 29\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 30\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 31\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 32\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 33\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 34\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 35\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 36\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 37\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 38\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 39\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 40\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 41\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 42\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 43\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 44\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 45\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 46\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 47\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 48\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 49\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 50\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 51\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 52\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 53\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 54\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 55\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 56\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 57\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 58\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 59\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 60\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 61\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 62\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 63\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 64\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 65\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 66\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 67\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 68\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 69\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 70\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 71\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 72\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 73\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 74\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 9\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** CheckUsedConstructions: There are 17 nominally unused constructions in input.\n   **   ~~~   ** For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;\n   ** Warning ** GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM PEOPLE\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-OFFICE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN\".\n   **   ~~~   ** Item length=[102] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [3] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-OFFICE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM PEOPLE\".\n   ** Warning ** GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-G CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-G CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".\n   ** Warning ** GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-M CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-M CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".\n   ** Warning ** GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-T CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-WEST ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-T CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-WEST ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G PEOPLE\".\n   ** Warning ** GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM LIGHTS\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-OFFICE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN\".\n   **   ~~~   ** Item length=[102] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [3] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-OFFICE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM LIGHTS\".\n   ** Warning ** GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-G CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-G CORRIDOR SYS-1 FLR-1 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".\n   ** Warning ** GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-M CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-M CORRIDOR SYS-1 FLR-2 SCH-G HPLCMT-EAST ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".\n   ** Warning ** GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-T CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-WEST ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-T CORRIDOR SYS-1 FLR-3 SCH-G HPLCMT-WEST ZN SPACE FUNCTION CORRIDOR/TRANSITION AREA OTHER-SCH-G LIGHTS\".\n   ** Warning ** GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM ELEC EQUIP\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-OFFICE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN\".\n   **   ~~~   ** Item length=[106] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [7] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-OFFICE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN SPACE FUNCTION CONFERENCE/MEETING/MULTI-PURPOSE ROOM ELEC EQUIP\".\n   ************* Beginning System Sizing Calculations\n   ** Warning ** GetDXCoils: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER\", invalid\n   **   ~~~   ** ...Part Load Fraction Correlation Curve Name = DXCOOL-NECB2011-REF-COOLPLFFPLR has out of range value.\n   **   ~~~   ** ...Curve maximum must be <= 1.0, curve max at PLR = 0.99 is 1.015\n   **   ~~~   ** ...Setting curve maximum to 1.0 and simulation continues.\n   ************* Beginning Plant Sizing Calculations\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 2 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 4 11KBTU/HR 10.2EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 5 11KBTU/HR 10.1EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 7 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 8 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 9 13KBTU/HR 9.7EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 14 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 10 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 12 11KBTU/HR 10.2EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 13 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 15 12KBTU/HR 10.0EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 16 12KBTU/HR 9.9EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 17 14KBTU/HR 9.6EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 18 14KBTU/HR 9.6EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.3EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 19 8KBTU/HR 10.8EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 20 8KBTU/HR 10.8EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 21 13KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 22 13KBTU/HR 9.8EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 24 17KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 25 17KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 26 18KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** The Standard Ratings is calculated for Coil:Cooling:DX:SingleSpeed = COIL COOLING DX SINGLE SPEED 27 18KBTU/HR 9.3EER but not at the AHRI test condition due to curve out of bound.\n   **   ~~~   **  Review the Standard Ratings calculations in the Engineering Reference for this coil type. Also, use Output:Diagnostics, DisplayExtraWarnings for further guidance.\n   ** Warning ** GetVarSpeedCoilInput: COIL:HEATING:DX:VARIABLESPEED=\"SYS_1_MAKE-UP AIR UNIT CCASHP DX HTG COIL\", \n   **   ~~~   ** ...Minimum Outdoor Dry-Bulb Temperature for Compressor Operation = 0.0 for defrost control = TIMED.\n   ** Warning ** GetVarSpeedCoilInput: COIL:HEATING:DX:VARIABLESPEED=\"SYS_3_PSZ SP-OFFICE SYS-3 FLR-1 SCH-C HPLCMT-SOUTH ZN CCASHP DX HTG COIL\", \n   **   ~~~   ** ...Minimum Outdoor Dry-Bulb Temperature for Compressor Operation = 0.0 for defrost control = TIMED.\n   ** Warning ** SizePlantLoop: Calculated Plant Sizing Design Volume Flow Rate=[0.00] is too small. Set to 0.0\n   **   ~~~   ** ..occurs for PlantLoop=HOT WATER LOOP\n   ** Warning ** SizePump: Calculated Pump Nominal Volume Flow Rate=[0.00] is too small. Set to 0.0\n   **   ~~~   ** ..occurs for Pump=PUMP VARIABLE SPEED 1\n   ** Warning ** Check input. Pump nominal power or motor efficiency is set to 0, for pump=PUMP VARIABLE SPEED 1\n   ** Warning ** Check input. Pump nominal flow rate is set or calculated = 0, for pump=PUMP VARIABLE SPEED 1\n   ** Warning ** Output:Meter: invalid Key Name=\"GAS:FACILITY\" - not found.\n   ** Warning ** Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.\n   ** Warning ** Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly: invalid Key Name=\"GAS:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr\n   ************* Testing Individual Branch Integrity\n   ************* All Branches passed integrity testing\n   ************* Testing Individual Supply Air Path Integrity\n   ************* All Supply Air Paths passed integrity testing\n   ************* Testing Individual Return Air Path Integrity\n   ************* All Return Air Paths passed integrity testing\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 1\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 54\n   **   ~~~   **   Outlet Node: NODE 55\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 2\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 59\n   **   ~~~   **   Outlet Node: NODE 60\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 3\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 65\n   **   ~~~   **   Outlet Node: NODE 66\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 4\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 71\n   **   ~~~   **   Outlet Node: NODE 72\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 5\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 77\n   **   ~~~   **   Outlet Node: NODE 78\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 6\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 83\n   **   ~~~   **   Outlet Node: NODE 84\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 7\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 89\n   **   ~~~   **   Outlet Node: NODE 90\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 8\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 95\n   **   ~~~   **   Outlet Node: NODE 96\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 9\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 101\n   **   ~~~   **   Outlet Node: NODE 102\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 10\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 107\n   **   ~~~   **   Outlet Node: NODE 108\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 11\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 113\n   **   ~~~   **   Outlet Node: NODE 114\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 12\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 119\n   **   ~~~   **   Outlet Node: NODE 120\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 13\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 125\n   **   ~~~   **   Outlet Node: NODE 126\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 14\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 131\n   **   ~~~   **   Outlet Node: NODE 132\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 15\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 137\n   **   ~~~   **   Outlet Node: NODE 138\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 16\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 143\n   **   ~~~   **   Outlet Node: NODE 144\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 17\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 149\n   **   ~~~   **   Outlet Node: NODE 150\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 18\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 155\n   **   ~~~   **   Outlet Node: NODE 156\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 19\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 161\n   **   ~~~   **   Outlet Node: NODE 162\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 20\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 167\n   **   ~~~   **   Outlet Node: NODE 168\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 21\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 173\n   **   ~~~   **   Outlet Node: NODE 174\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 22\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 179\n   **   ~~~   **   Outlet Node: NODE 180\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 23\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 185\n   **   ~~~   **   Outlet Node: NODE 186\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 24\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 191\n   **   ~~~   **   Outlet Node: NODE 192\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 25\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 197\n   **   ~~~   **   Outlet Node: NODE 198\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 26\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 203\n   **   ~~~   **   Outlet Node: NODE 204\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 27\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 218\n   **   ~~~   **   Outlet Node: NODE 219\n   ************* There were 27 node connection errors noted.\n   ************* Beginning Simulation\n   ** Warning ** Processing Monthly Tabular Reports: Variable names not valid for this simulation\n   **   ~~~   ** ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.\n   ** Warning ** GetInputEconomicsTariff: UtilityCost:Tariff=\"NONEGAS\" missing meter\n   **   ~~~   ** Meter referenced is not present due to a lack of equipment that uses that energy source/meter:\"GAS:FACILITY\".\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 7 12KBTU/HR 10.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -24.10\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/07 12:45 - 13:00\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 8 12KBTU/HR 10.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -24.10\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/07 12:45 - 13:00\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 15 12KBTU/HR 10.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -23.95\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/07 13:30 - 13:45\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 16 12KBTU/HR 9.9EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -23.95\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/07 13:30 - 13:45\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 9 13KBTU/HR 9.7EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -15.95\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/16 13:30 - 13:45\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 17 14KBTU/HR 9.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -15.55\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/16 14:15 - 14:30\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 18 14KBTU/HR 9.6EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -15.55\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/16 14:15 - 14:30\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 24 17KBTU/HR 9.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -15.55\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/16 14:15 - 14:30\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 25 17KBTU/HR 9.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -15.55\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/16 14:15 - 14:30\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 26 18KBTU/HR 9.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -8.15\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/18 12:23 - 12:30\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 27 18KBTU/HR 9.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -7.83\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 01/18 12:30 - 12:45\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -24.60\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 02/10 14:30 - 14:32\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 14 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -24.20\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 02/10 14:58 - 15:00\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 5 11KBTU/HR 10.1EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -11.03\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 02/26 16:30 - 16:45\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.3EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -14.10\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/08 13:45 - 14:00\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 22 13KBTU/HR 9.8EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -14.18\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/08 16:00 - 16:15\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 13 12KBTU/HR 10.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -14.25\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/08 16:15 - 16:30\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 10 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -19.90\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/10 19:45 - 20:00\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 2 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -10.08\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/11 19:30 - 19:45\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -18.45\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/22 19:15 - 19:30\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -20.10\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/22 19:45 - 20:00\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 4 11KBTU/HR 10.2EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -18.60\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/23 09:53 - 10:00\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 12 11KBTU/HR 10.2EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -17.35\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/23 10:15 - 10:20\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 21 13KBTU/HR 9.8EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -9.33\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/25 10:00 - 10:05\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 20 8KBTU/HR 10.8EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -3.90\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/25 14:45 - 15:00\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed \"COIL COOLING DX SINGLE SPEED 19 8KBTU/HR 10.8EER\" - Air-cooled condenser inlet dry-bulb temperature below 0 C. Outdoor dry-bulb temperature = -3.80\n   **   ~~~   **  ... Occurrence info = RUN PERIOD 1, 03/25 15:00 - 15:15\n   **   ~~~   ** ... Operation at low ambient temperatures may require special performance curves.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-NATURAL GAS\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ************* Simulation Error Summary *************\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 1\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 2\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 3\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 4\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 5\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 6\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 7\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 8\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 9\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 10\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 11\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 12\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 13\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 14\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 15\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 16\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 17\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 18\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 19\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 20\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 21\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 22\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 23\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 24\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 25\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 26\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 27\n   ************* There are 27 unused objects in input.\n   ************* Use Output:Diagnostics,DisplayUnusedObjects; to see them.\n   ************* There are 9 unused schedules in input.\n   ************* There are 9 unused week schedules in input.\n   ************* There are 17 unused day schedules in input.\n   ************* Use Output:Diagnostics,DisplayUnusedSchedules; to see them.\n   *************\n   ************* ===== Recurring Error Summary =====\n   ************* The following recurring error messages occurred.\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 7 12KBTU/HR 10.0EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 5312 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 8 12KBTU/HR 10.0EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 5015 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 15 12KBTU/HR 10.0EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 6506 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 16 12KBTU/HR 9.9EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 6554 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 9 13KBTU/HR 9.7EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 3850 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 17 14KBTU/HR 9.6EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 5020 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.775558E-017 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 18 14KBTU/HR 9.6EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 4294 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 24 17KBTU/HR 9.3EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 2032 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 25 17KBTU/HR 9.3EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 2033 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 26 18KBTU/HR 9.3EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 2067 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 27 18KBTU/HR 9.3EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1912 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 6 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1772 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 14 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 3032 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-24.95 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 5 11KBTU/HR 10.1EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1366 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-21.6 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 23 10KBTU/HR 10.3EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 739 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-15.6 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 22 13KBTU/HR 9.8EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 617 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-16.4 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 13 12KBTU/HR 10.0EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1741 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-23.325 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 10 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 2406 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.775558E-017 [C]  Min=-23.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 2 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1620 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-23.325 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 11 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 2526 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.775558E-017 [C]  Min=-23.9 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 3 6KBTU/HR 11.0EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 1678 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.500000E-002 [C]  Min=-21.6 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 4 11KBTU/HR 10.2EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 2017 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.775558E-017 [C]  Min=-19.15 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 12 11KBTU/HR 10.2EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 2558 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-2.775558E-017 [C]  Min=-19.25 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 21 13KBTU/HR 9.8EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 660 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-13.025 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 20 8KBTU/HR 10.8EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 360 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-10.5 [C]\n   *************\n   *************  ** Warning ** CalcDoe2DXCoil: Coil:Cooling:DX:SingleSpeed=\"COIL COOLING DX SINGLE SPEED 19 8KBTU/HR 10.8EER\" - Low condenser dry-bulb temperature error continues...\n   *************  **   ~~~   **   This error occurred 367 total times;\n   *************  **   ~~~   **   during Warmup 0 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Max=-5.000000E-002 [C]  Min=-10.5 [C]\n   *************\n   *************\n   ************* ===== Final Error Summary =====\n   ************* The following error categories occurred.  Consider correcting or noting.\n   ************* Node Connection Errors\n   ************* ..Node connection errors are often caused by spelling mistakes in a node name field.\n   ************* ..To track down the problem, search the idf file for each node name listed to see if it\n   ************* ..occurs in the expected input fields.\n   ************* Nominally Unused Constructions\n   ************* ..The nominally unused constructions warning is provided to alert you to potential conditions that can cause\n   ************* ..extra time during simulation. Each construction is calculated by the algorithm indicated in the HeatBalanceAlgorithm\n   ************* ..object. You may remove the constructions indicated (when you use the DisplayExtraWarnings option).\n   *************\n   ************* EnergyPlus Warmup Error Summary. During Warmup: 0 Warning; 0 Severe Errors.\n   ************* EnergyPlus Sizing Error Summary. During Sizing: 162 Warning; 0 Severe Errors.\n   ************* EnergyPlus Completed Successfully-- 68287 Warning; 27 Severe Errors; Elapsed Time=00hr 01min 15.30sec\n",
   "file_format_version" : "0.0.1",
   "file_paths" : [ "../weather", "../seeds", "../seed" ],
   "hash" : "472F3B6C",
   "measure_paths" : [ "../measures" ],
   "name" : "DOE Autogenerated 34",
   "osa_id" : "68c8b576-a9a1-447a-a2db-fd41b0db3a06",
   "osd_id" : "9536828d-76b4-4d26-8818-ec753ee535be",
   "run_directory" : "./run",
   "seed_file" : "dummy.osm",
   "started_at" : "20190517T152224Z",
   "steps" : [
      {
         "arguments" : {
            "building_type" : "MidriseApartment",
            "epw_file" : "CAN_NT_Yellowknife.AP.719360_CWEC2016.epw",
            "new_auto_zoner" : true,
            "template" : "NECB2017"
         },
         "description" : "This measure creates an NECB prototype building from scratch and uses it as the base for an analysis.",
         "measure_dir_name" : "btap_create_necb_prototype_building",
         "name" : "btap_create_necb_prototype_building",
         "result" : {
            "completed_at" : "20190517T152407Z",
            "measure_class_name" : "BTAPCreateNECBPrototypeBuilding",
            "measure_display_name" : "BTAPCreateNECBPrototypeBuilding",
            "measure_name" : "btap_create_necb_prototype_building",
            "measure_taxonomy" : "Whole Building.Space Types",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "3e9acd53-8602-4749-a655-7cbbe48e8b30",
            "measure_version_id" : "fce385ec-90b4-4b1d-9950-ad7bead32503",
            "measure_version_modified" : "20190401T145206Z",
            "measure_xml_checksum" : "2C38F48B",
            "started_at" : "20190517T152224Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n[openstudio.EpwFile] <0> Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.weather.Model] <0> Could not find ground temperatures; will use generic temperatures, which will skew results.\n[openstudio.EpwFile] <0> Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.EpwFile] <0> Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 28, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.EpwFile] <0> Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 28, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Loaded space type map from model",
               "Intersection of 'm GFloor NWA' with 'g Ceilin NWA' results in (m GFloor NWA), (g Ceilin NWA),",
               "Intersection of 'm GFloor S1A' with 'g Ceilin S1A' results in (m GFloor S1A), (g Ceilin S1A),",
               "Intersection of 'g Ceilin N2A' with 'm GFloor N2A' results in (g Ceilin N2A), (m GFloor N2A),",
               "Intersection of 'm GFloor SEA' with 'g Ceilin SEA' results in (m GFloor SEA), (g Ceilin SEA),",
               "Intersection of 'm GFloor S2A' with 'g Ceilin S2A' results in (m GFloor S2A), (g Ceilin S2A),",
               "Intersection of 'm GFloor N2A' with 'g Ceilin N2A' results in (m GFloor N2A), (g Ceilin N2A),",
               "Intersection of 'g Ceilin NEA' with 'm GFloor NEA' results in (g Ceilin NEA), (m GFloor NEA),",
               "Intersection of 'g Ceilin N1A' with 'm GFloor N1A' results in (g Ceilin N1A), (m GFloor N1A),",
               "Intersection of 'm GFloor SWA' with 'g Ceilin SWA' results in (m GFloor SWA), (g Ceilin SWA),",
               "Intersection of 'g Ceiling C' with 'm Floor C' results in (g Ceiling C), (m Floor C),",
               "Intersection of 'g Ceilin NWA' with 'm GFloor NWA' results in (g Ceilin NWA), (m GFloor NWA),",
               "Intersection of 'g Ceilin S2A' with 'm GFloor S2A' results in (g Ceilin S2A), (m GFloor S2A),",
               "Intersection of 'm Floor C' with 'g Ceiling C' results in (m Floor C), (g Ceiling C),",
               "Intersection of 'g Ceilin S1A' with 'm GFloor S1A' results in (g Ceilin S1A), (m GFloor S1A),",
               "Intersection of 'm GFloor NEA' with 'g Ceilin NEA' results in (m GFloor NEA), (g Ceilin NEA),",
               "Intersection of 'g Ceilin SEA' with 'm GFloor SEA' results in (g Ceilin SEA), (m GFloor SEA),",
               "Intersection of 'm GFloor N1A' with 'g Ceilin N1A' results in (m GFloor N1A), (g Ceilin N1A),",
               "Intersection of 'g Ceilin SWA' with 'm GFloor SWA' results in (g Ceilin SWA), (m GFloor SWA),",
               "Finished adding geometry",
               "Found mulitpliers for space {\"M Corridor\"=>2, \"M N1 Apartment\"=>2, \"M N2 Apartment\"=>2, \"M NE Apartment\"=>2, \"M NW Apartment\"=>2, \"M S1 Apartment\"=>2, \"M S2 Apartment\"=>2, \"M SE Apartment\"=>2, \"M SW Apartment\"=>2}",
               "Started adding weather file for climate zone: NECB HDD Method.",
               "Started applying space types (loads)",
               "Space Function Conference/Meeting/Multi-purpose room had no people, one has been created.",
               "Space Function Conference/Meeting/Multi-purpose room set occupancy to 18.58736059479554 people/1000 ft^2.",
               "Space Function Conference/Meeting/Multi-purpose room had no lights, one has been created.",
               "Space Function Conference/Meeting/Multi-purpose room set LPD to 1.068376 W/ft^2.",
               "Space Function Conference/Meeting/Multi-purpose room had no electric equipment, one has been created.",
               "Space Function Conference/Meeting/Multi-purpose room set electric EPD to 0.0929368029739777 W/ft^2.",
               "Space Function Conference/Meeting/Multi-purpose room had no ventilation specification, one has been created.",
               "Space Function Conference/Meeting/Multi-purpose room set ventilation per area to 0.31 cfm/ft^2.",
               "Space Function Conference/Meeting/Multi-purpose room had no infiltration objects, one has been created.",
               "Space Function Conference/Meeting/Multi-purpose room set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Conference/Meeting/Multi-purpose room set occupancy schedule to NECB-C-Occupancy.",
               "Space Function Conference/Meeting/Multi-purpose room set occupant activity schedule to NECB-Activity.",
               "Space Function Conference/Meeting/Multi-purpose room set lighting schedule to OS:Schedule:Ruleset,\n  {9b27b195-c537-4447-8ec4-82873a0451da}, !- Handle\n  NECB-C-Occupancy-NECB-C-Lighting-0.5-0.0-0.67-Light Ruleset, !- Name\n  {e7c7ea94-b01b-463d-8e1c-ebf99537eb60}, !- Schedule Type Limits Name\n  {ab6d2938-d172-4ee4-8f96-4887a18000d8}; !- Default Day Schedule Name\n\n.",
               "Space Function Conference/Meeting/Multi-purpose room set electric equipment schedule to NECB-C-Electric-Equipment.",
               "Space Function Conference/Meeting/Multi-purpose room set infiltration schedule to Always On.",
               "Space Function Conference/Meeting/Multi-purpose room set heating setpoint schedule to NECB-C-Thermostat Setpoint-Heating.",
               "Space Function Conference/Meeting/Multi-purpose room set cooling setpoint schedule to NECB-C-Thermostat Setpoint-Cooling.",
               "Space Function Corridor/Transition area other-sch-G had no people, one has been created.",
               "Space Function Corridor/Transition area other-sch-G set occupancy to 0.929368029739777 people/1000 ft^2.",
               "Space Function Corridor/Transition area other-sch-G had no lights, one has been created.",
               "Space Function Corridor/Transition area other-sch-G set LPD to 0.6598513011152416 W/ft^2.",
               "Space Function Corridor/Transition area other-sch-G had no ventilation specification, one has been created.",
               "Space Function Corridor/Transition area other-sch-G set ventilation per area to 0.06 cfm/ft^2.",
               "Space Function Corridor/Transition area other-sch-G had no infiltration objects, one has been created.",
               "Space Function Corridor/Transition area other-sch-G set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Corridor/Transition area other-sch-G set occupancy schedule to NECB-G-Occupancy.",
               "Space Function Corridor/Transition area other-sch-G set occupant activity schedule to NECB-Activity.",
               "Space Function Corridor/Transition area other-sch-G set lighting schedule to NECB-G-Lighting.",
               "Space Function Corridor/Transition area other-sch-G set electric equipment schedule to NECB-G-Electric-Equipment.",
               "Space Function Corridor/Transition area other-sch-G set infiltration schedule to Always On.",
               "Space Function Corridor/Transition area other-sch-G set heating setpoint schedule to NECB-G-Thermostat Setpoint-Heating.",
               "Space Function Corridor/Transition area other-sch-G set cooling setpoint schedule to NECB-G-Thermostat Setpoint-Cooling.",
               "Space Function Dwelling units general had no people, one has been created.",
               "Space Function Dwelling units general set occupancy to 3.717472118959108 people/1000 ft^2.",
               "Space Function Dwelling units general had no lights, one has been created.",
               "Space Function Dwelling units general set LPD to 0.4646840148698885 W/ft^2.",
               "Space Function Dwelling units general had no electric equipment, one has been created.",
               "Space Function Dwelling units general set electric EPD to 0.4646840148698885 W/ft^2.",
               "Space Function Dwelling units general had no ventilation specification, one has been created.",
               "Space Function Dwelling units general set ventilation per area to 0.078 cfm/ft^2.",
               "Space Function Dwelling units general had no infiltration objects, one has been created.",
               "Space Function Dwelling units general set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Dwelling units general set occupancy schedule to NECB-G-Occupancy.",
               "Space Function Dwelling units general set occupant activity schedule to NECB-Activity.",
               "Space Function Dwelling units general set lighting schedule to NECB-G-Lighting.",
               "Space Function Dwelling units general set electric equipment schedule to NECB-G-Electric-Equipment.",
               "Space Function Dwelling units general set infiltration schedule to Always On.",
               "Space Function Dwelling units general set heating setpoint schedule to NECB-G-Thermostat Setpoint-Heating.",
               "Space Function Dwelling units general set cooling setpoint schedule to NECB-G-Thermostat Setpoint-Cooling.",
               "Finished applying space types (loads)",
               "Started applying constructions",
               "Finished applying constructions",
               "Started creating thermal zones",
               "Finished creating thermal zones",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_9536828d-76b4-4d26-8818-ec753ee535be/run/000_btap_create_necb_prototype_building/output/MidriseApartment-NECB2017-CAN_NT_Yellowknife.AP.719360_CWEC2016.epw/SR0.",
               "Finished run.",
               "Started Adding HVAC",
               "Finished adding HVAC",
               "Started Adding Service Water Heating",
               "Adding service water loop",
               "Adding water heater",
               "Finished adding Service Water Heating",
               "Set sizing factors to 1.3 for heating and 1.3 for cooling.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_9536828d-76b4-4d26-8818-ec753ee535be/run/000_btap_create_necb_prototype_building/output/MidriseApartment-NECB2017-CAN_NT_Yellowknife.AP.719360_CWEC2016.epw/SR1.",
               "Finished run.",
               "Started applying prototype HVAC assumptions.",
               "For Fan Constant Volume 1: allowed_hp = 1.71HP; motor eff = 61.5%; total fan eff = 40% based on 2497 cfm.",
               "For Fan Constant Volume 10: allowed_hp = 0.33HP; motor eff = 61.5%; total fan eff = 40% based on 484 cfm.",
               "For Fan Constant Volume 11: allowed_hp = 0.31HP; motor eff = 61.5%; total fan eff = 40% based on 460 cfm.",
               "For Fan Constant Volume 12: allowed_hp = 0.56HP; motor eff = 61.5%; total fan eff = 40% based on 813 cfm.",
               "For Fan Constant Volume 13: allowed_hp = 0.61HP; motor eff = 61.5%; total fan eff = 40% based on 892 cfm.",
               "For Fan Constant Volume 14: allowed_hp = 0.31HP; motor eff = 61.5%; total fan eff = 40% based on 452 cfm.",
               "For Fan Constant Volume 15: allowed_hp = 0.61HP; motor eff = 61.5%; total fan eff = 40% based on 897 cfm.",
               "For Fan Constant Volume 16: allowed_hp = 0.62HP; motor eff = 61.5%; total fan eff = 40% based on 904 cfm.",
               "For Fan Constant Volume 17: allowed_hp = 0.71HP; motor eff = 61.5%; total fan eff = 40% based on 1035 cfm.",
               "For Fan Constant Volume 18: allowed_hp = 0.71HP; motor eff = 61.5%; total fan eff = 40% based on 1039 cfm.",
               "For Fan Constant Volume 19: allowed_hp = 0.21HP; motor eff = 61.5%; total fan eff = 40% based on 304 cfm.",
               "For Fan Constant Volume 2: allowed_hp = 0.16HP; motor eff = 61.5%; total fan eff = 40% based on 238 cfm.",
               "For Fan Constant Volume 20: allowed_hp = 0.21HP; motor eff = 61.5%; total fan eff = 40% based on 304 cfm.",
               "For Fan Constant Volume 21: allowed_hp = 0.33HP; motor eff = 61.5%; total fan eff = 40% based on 479 cfm.",
               "For Fan Constant Volume 22: allowed_hp = 0.33HP; motor eff = 61.5%; total fan eff = 40% based on 482 cfm.",
               "For Fan Constant Volume 23: allowed_hp = 0.26HP; motor eff = 61.5%; total fan eff = 40% based on 386 cfm.",
               "For Fan Constant Volume 24: allowed_hp = 0.44HP; motor eff = 61.5%; total fan eff = 40% based on 637 cfm.",
               "For Fan Constant Volume 25: allowed_hp = 0.44HP; motor eff = 61.5%; total fan eff = 40% based on 639 cfm.",
               "For Fan Constant Volume 26: allowed_hp = 0.47HP; motor eff = 61.5%; total fan eff = 40% based on 687 cfm.",
               "For Fan Constant Volume 27: allowed_hp = 0.47HP; motor eff = 61.5%; total fan eff = 40% based on 683 cfm.",
               "For Fan Constant Volume 28: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 731 cfm.",
               "For Fan Constant Volume 3: allowed_hp = 0.15HP; motor eff = 61.5%; total fan eff = 40% based on 226 cfm.",
               "For Fan Constant Volume 4: allowed_hp = 0.27HP; motor eff = 61.5%; total fan eff = 40% based on 397 cfm.",
               "For Fan Constant Volume 5: allowed_hp = 0.29HP; motor eff = 61.5%; total fan eff = 40% based on 424 cfm.",
               "For Fan Constant Volume 6: allowed_hp = 0.16HP; motor eff = 61.5%; total fan eff = 40% based on 231 cfm.",
               "For Fan Constant Volume 7: allowed_hp = 0.3HP; motor eff = 61.5%; total fan eff = 40% based on 432 cfm.",
               "For Fan Constant Volume 8: allowed_hp = 0.3HP; motor eff = 61.5%; total fan eff = 40% based on 442 cfm.",
               "For Fan Constant Volume 9: allowed_hp = 0.34HP; motor eff = 61.5%; total fan eff = 40% based on 492 cfm.",
               "Sys_1_Make-up air unit does not require an economizer because the total cooling capacity of 66576 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN does not require an economizer because the total cooling capacity of 19474 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Finished applying prototype HVAC assumptions.",
               "Started applying HVAC efficiency standards.",
               "For Sys_1_Make-up air unit ERV, ERV power is calculated to be 896 W, based on a min OA flow of 2497 cfm.",
               "For NECB2017 NECB HDD Method:  Sys_1_Make-up air unit: DCV is not required for any system.",
               "For Sys_1_Make-up air unit: Annual occupied hours = 8760 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sys_1_Make-up air unit: Setting motorized OA damper schedule to Sys_1_Make-up air unit Occ Sch.",
               "For Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN ERV, ERV power is calculated to be 150 W, based on a min OA flow of 294 cfm.",
               "For Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN: No special economizer controls were modeled.",
               "For NECB2017 NECB HDD Method:  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN: DCV is not required for any system.",
               "For Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN: Unoccupied fan shutoff not required because system fan HP of 0.74 HP is less than the minimum threshold of 0.75 HP.",
               "For Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN: Setting motorized OA damper schedule to Always On Discrete.",
               "For Fan Constant Volume 1: motor nameplate = 1.5557014830199287HP, motor eff = 61.5%.",
               "For Fan Constant Volume 10: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 11: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 12: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 13: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 14: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 15: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 16: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 17: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 18: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 19: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 2: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 20: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 21: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 22: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 23: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 24: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 25: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 26: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 27: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 28: motor nameplate = 0.4550490071703701HP, motor eff = 61.5%.",
               "For Fan Constant Volume 3: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 4: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 5: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 6: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 7: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 8: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Fan Constant Volume 9: motor eff = 61.5%; assumed to represent several < 1 HP motors.",
               "For Service Water Loop Pump: brake hp = 0.06HP, motor nameplate = 0.1HP, motor eff = 70.0%.",
               "For Pump Variable Speed 1: brake hp = 1.0HP, motor nameplate = 1.5HP, motor eff = 86.5%.",
               "For NECB2017: Coil Cooling DX Single Speed 1: AirCooled All Other Single Package Capacity = 67kBtu/hr; EER = 9.26",
               "For Coil Cooling DX Single Speed 10, total capacity of 12.9kBTU/hr was divided by the zone multiplier of 2 to give 6.45kBTU/hr.",
               "For Coil Cooling DX Single Speed 10, total capacity of 12.9kBTU/hr was divided by the zone multiplier of 2 to give 6.45kBTU/hr.",
               "For Coil Cooling DX Single Speed 10: AirCooled Electric Resistance or None PTAC Capacity = 6kBtu/hr; EER = 11.0",
               "For Coil Cooling DX Single Speed 11, total capacity of 12.27kBTU/hr was divided by the zone multiplier of 2 to give 6.14kBTU/hr.",
               "For Coil Cooling DX Single Speed 11, total capacity of 12.27kBTU/hr was divided by the zone multiplier of 2 to give 6.14kBTU/hr.",
               "For Coil Cooling DX Single Speed 11: AirCooled Electric Resistance or None PTAC Capacity = 6kBtu/hr; EER = 11.0",
               "For Coil Cooling DX Single Speed 12, total capacity of 21.68kBTU/hr was divided by the zone multiplier of 2 to give 10.84kBTU/hr.",
               "For Coil Cooling DX Single Speed 12, total capacity of 21.68kBTU/hr was divided by the zone multiplier of 2 to give 10.84kBTU/hr.",
               "For Coil Cooling DX Single Speed 12: AirCooled Electric Resistance or None PTAC Capacity = 11kBtu/hr; EER = 10.2",
               "For Coil Cooling DX Single Speed 13, total capacity of 23.78kBTU/hr was divided by the zone multiplier of 2 to give 11.89kBTU/hr.",
               "For Coil Cooling DX Single Speed 13, total capacity of 23.78kBTU/hr was divided by the zone multiplier of 2 to give 11.89kBTU/hr.",
               "For Coil Cooling DX Single Speed 13: AirCooled Electric Resistance or None PTAC Capacity = 12kBtu/hr; EER = 10.0",
               "For Coil Cooling DX Single Speed 14, total capacity of 12.04kBTU/hr was divided by the zone multiplier of 2 to give 6.02kBTU/hr.",
               "For Coil Cooling DX Single Speed 14, total capacity of 12.04kBTU/hr was divided by the zone multiplier of 2 to give 6.02kBTU/hr.",
               "For Coil Cooling DX Single Speed 14: AirCooled Electric Resistance or None PTAC Capacity = 6kBtu/hr; EER = 11.0",
               "For Coil Cooling DX Single Speed 15, total capacity of 23.9kBTU/hr was divided by the zone multiplier of 2 to give 11.95kBTU/hr.",
               "For Coil Cooling DX Single Speed 15, total capacity of 23.9kBTU/hr was divided by the zone multiplier of 2 to give 11.95kBTU/hr.",
               "For Coil Cooling DX Single Speed 15: AirCooled Electric Resistance or None PTAC Capacity = 12kBtu/hr; EER = 10.0",
               "For Coil Cooling DX Single Speed 16, total capacity of 24.1kBTU/hr was divided by the zone multiplier of 2 to give 12.05kBTU/hr.",
               "For Coil Cooling DX Single Speed 16, total capacity of 24.1kBTU/hr was divided by the zone multiplier of 2 to give 12.05kBTU/hr.",
               "For Coil Cooling DX Single Speed 16: AirCooled Electric Resistance or None PTAC Capacity = 12kBtu/hr; EER = 9.9",
               "For Coil Cooling DX Single Speed 17, total capacity of 27.59kBTU/hr was divided by the zone multiplier of 2 to give 13.8kBTU/hr.",
               "For Coil Cooling DX Single Speed 17, total capacity of 27.59kBTU/hr was divided by the zone multiplier of 2 to give 13.8kBTU/hr.",
               "For Coil Cooling DX Single Speed 17: AirCooled Electric Resistance or None PTAC Capacity = 14kBtu/hr; EER = 9.6",
               "For Coil Cooling DX Single Speed 18, total capacity of 27.69kBTU/hr was divided by the zone multiplier of 2 to give 13.84kBTU/hr.",
               "For Coil Cooling DX Single Speed 18, total capacity of 27.69kBTU/hr was divided by the zone multiplier of 2 to give 13.84kBTU/hr.",
               "For Coil Cooling DX Single Speed 18: AirCooled Electric Resistance or None PTAC Capacity = 14kBtu/hr; EER = 9.6",
               "For Coil Cooling DX Single Speed 19: AirCooled Electric Resistance or None PTAC Capacity = 8kBtu/hr; EER = 10.8",
               "For Coil Cooling DX Single Speed 2: AirCooled Electric Resistance or None PTAC Capacity = 6kBtu/hr; EER = 11.0",
               "For Coil Cooling DX Single Speed 20: AirCooled Electric Resistance or None PTAC Capacity = 8kBtu/hr; EER = 10.8",
               "For Coil Cooling DX Single Speed 21: AirCooled Electric Resistance or None PTAC Capacity = 13kBtu/hr; EER = 9.8",
               "For Coil Cooling DX Single Speed 22: AirCooled Electric Resistance or None PTAC Capacity = 13kBtu/hr; EER = 9.8",
               "For Coil Cooling DX Single Speed 23: AirCooled Electric Resistance or None PTAC Capacity = 10kBtu/hr; EER = 10.3",
               "For Coil Cooling DX Single Speed 24: AirCooled Electric Resistance or None PTAC Capacity = 17kBtu/hr; EER = 9.3",
               "For Coil Cooling DX Single Speed 25: AirCooled Electric Resistance or None PTAC Capacity = 17kBtu/hr; EER = 9.3",
               "For Coil Cooling DX Single Speed 26: AirCooled Electric Resistance or None PTAC Capacity = 18kBtu/hr; EER = 9.3",
               "For Coil Cooling DX Single Speed 27: AirCooled Electric Resistance or None PTAC Capacity = 18kBtu/hr; EER = 9.3",
               "For NECB2017: Coil Cooling DX Single Speed 28: AirCooled Electric Resistance or None Single Package Capacity = 19kBtu/hr; SEER = 14.0",
               "For Coil Cooling DX Single Speed 3: AirCooled Electric Resistance or None PTAC Capacity = 6kBtu/hr; EER = 11.0",
               "For Coil Cooling DX Single Speed 4: AirCooled Electric Resistance or None PTAC Capacity = 11kBtu/hr; EER = 10.2",
               "For Coil Cooling DX Single Speed 5: AirCooled Electric Resistance or None PTAC Capacity = 11kBtu/hr; EER = 10.1",
               "For Coil Cooling DX Single Speed 6: AirCooled Electric Resistance or None PTAC Capacity = 6kBtu/hr; EER = 11.0",
               "For Coil Cooling DX Single Speed 7: AirCooled Electric Resistance or None PTAC Capacity = 12kBtu/hr; EER = 10.0",
               "For Coil Cooling DX Single Speed 8: AirCooled Electric Resistance or None PTAC Capacity = 12kBtu/hr; EER = 10.0",
               "For Coil Cooling DX Single Speed 9: AirCooled Electric Resistance or None PTAC Capacity = 13kBtu/hr; EER = 9.7",
               "For NECB2017: Primary Boiler: Oil Hot Water Capacity = 372kBtu/hr; Thermal Efficiency = 0.834",
               "For NECB2017: Secondary Boiler: Oil Hot Water Capacity = 372kBtu/hr; Thermal Efficiency = 0.834",
               "For NECB2017: 279gal Electricity Water Heater - 189kBtu/hr 1.0 Therm Eff; thermal efficiency = 1.0, skin-loss UA = 9Btu/hr",
               "For Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN ERV: Set sensible and latent effectiveness to 50%.",
               "For Sys_1_Make-up air unit ERV: Set sensible and latent effectiveness to 50%.",
               "Finished applying HVAC efficiency standards.",
               "Started adding daylighting controls.",
               "Finished adding daylighting controls.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_9536828d-76b4-4d26-8818-ec753ee535be/run/000_btap_create_necb_prototype_building/output/MidriseApartment-NECB2017-CAN_NT_Yellowknife.AP.719360_CWEC2016.epw/SR2.",
               "Finished run.",
               "Total Time = 102sec."
            ],
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "building_type",
                  "value" : "MidriseApartment"
               },
               {
                  "name" : "template",
                  "value" : "NECB2017"
               },
               {
                  "name" : "epw_file",
                  "value" : "CAN_NT_Yellowknife.AP.719360_CWEC2016.epw"
               },
               {
                  "name" : "new_auto_zoner",
                  "value" : true
               }
            ],
            "step_warnings" : [
               "[openstudio.EpwFile] Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.weather.Model] Could not find ground temperatures; will use generic temperatures, which will skew results.",
               "[openstudio.EpwFile] Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.standards.Fan] For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Constant Volume 28, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.EpwFile] Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.standards.Fan] For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Constant Volume 28, there is no greater nominal HP.  Use the efficiency of the largest motor category."
            ]
         }
      },
      {
         "arguments" : {
            "clg_cop" : 0,
            "heat_pump_type" : "CCASHP",
            "htg_cop" : 0,
            "zone_clg_eqpt" : "Keep Existing",
            "zone_htg_eqpt" : "Electric Baseboard",
            "zone_term_reheat_eqpt" : "Electric"
         },
         "description" : "Scan all air systems amd delete existing heating and cooling coils. Then add DX heating and cooling coils and supplemental heating electric coils for an air-source heat pump. The zonal heating units can either be deleted, left as is, or replaced with electric baseboards. Zonal cooling units can either be deleted or left as is in the model.",
         "measure_dir_name" : "BTAPHeatPumpAirSystem",
         "name" : "set_heat_pump_air_system",
         "result" : {
            "completed_at" : "20190517T152426Z",
            "measure_class_name" : "SetHeatPumpAirSystem",
            "measure_display_name" : "SetHeatPumpAirSystem",
            "measure_name" : "set_heat_pump_air_system",
            "measure_taxonomy" : "HVAC.Heating",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "95d36ab6-98d7-4fcb-b265-c71e7cf2e28e",
            "measure_version_id" : "05e4ea59-ded6-4b3c-8ddd-f70e82d7aa91",
            "measure_version_modified" : "20190517T150558Z",
            "measure_xml_checksum" : "470FC630",
            "started_at" : "20190517T152407Z",
            "stderr" : "",
            "stdout" : "[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.model.Model] <0> The run completed but had the following severe errors: Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 1\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 2\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 3\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 4\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 5\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 6\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 7\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 8\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 9\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 10\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 11\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 12\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 13\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 14\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 15\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 16\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 17\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 18\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 19\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 20\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 21\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 22\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 23\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 24\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 25\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 26\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 27\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [],
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "heat_pump_type",
                  "value" : "CCASHP"
               },
               {
                  "name" : "zone_htg_eqpt",
                  "value" : "Electric Baseboard"
               },
               {
                  "name" : "zone_clg_eqpt",
                  "value" : "Keep Existing"
               },
               {
                  "name" : "zone_term_reheat_eqpt",
                  "value" : "Electric"
               },
               {
                  "name" : "htg_cop",
                  "value" : 0
               },
               {
                  "name" : "clg_cop",
                  "value" : 0
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {},
         "description" : "BTAPUtilityTariffs",
         "measure_dir_name" : "btap_utility_tariffs",
         "name" : "btap_utility_tariffs_model_setup",
         "result" : {
            "completed_at" : "20190517T152430Z",
            "measure_class_name" : "BTAPUtilityTariffsModelSetup",
            "measure_display_name" : "BTAPUtilityTariffsModelSetup",
            "measure_name" : "btap_utility_tariffs_model_setup",
            "measure_taxonomy" : "Economics.Life Cycle Cost Analysis",
            "measure_type" : "EnergyPlusMeasure",
            "measure_uid" : "34c820cf-b55d-4bdf-b654-48e5bd9beef8",
            "measure_version_id" : "20dd95fb-d5b0-4916-ace4-5633a6208092",
            "measure_version_modified" : "20181219T170133Z",
            "measure_xml_checksum" : "D1E2AA62",
            "started_at" : "20190517T152430Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Found Electricity tariff database match for weather_station :Yellowknife AP_NT_CAN\n Row Information is Electricity,kWh,NorthlandsPower,Yellowknife AP_NT_CAN,Northwest Territories,14.68,5000,0.226555,5001,0.226555,5002,0.226555,5003,0.226555,0.226555,1,0,2,0,3,0,4,0,0\n",
               "Found Gas tariff database match for weather_station :Yellowknife AP_NT_CAN\n Row Information is Gas,MJ,NoneGas,Yellowknife AP_NT_CAN,Northwest Territories,0,1,0,2,0,3,0,4,0,0,1,0,2,0,3,0,4,0,0\n",
               "Found FuelOil#2 tariff database match for weather_station :Yellowknife AP_NT_CAN\n Row Information is FuelOil#2,MJ,Delivery,Yellowknife AP_NT_CAN,Northwest Territories,0,1,0.030463,2,0.030463,3,0.030463,4,0.030463,0.030463,1,0,2,0,3,0,4,0,0\n",
               "added a tariffs \nUtilityCost:Tariff,\n  NorthlandsPower,                              !- Name\n  Electricity:Facility,         !- Output Meter Name\n  kWh ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  ElectricityBlocksEnergyCharges,           ! Name\n  NorthlandsPower,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  5000,            ! Block Size 1 Value or Variable Name\n  0.226555,             ! Block 1 Cost per Unit Value or Variable Name\n  5001,            ! Block Size 2 Value or Variable Name\n  0.226555,             ! Block 2 Cost per Unit Value or Variable Name\n  5002,            ! Block Size 3 Value or Variable Name\n  0.226555,             ! Block 3 Cost per Unit Value or Variable Name\n  5003,            ! Block Size 4 Value or Variable Name\n  0.226555,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0.226555;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  ElectricityBlocksDemandCharges,           ! Name\n  NorthlandsPower,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 0,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 0,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 0,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 0,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 0;           ! Block 5 Cost per Unit Value or Variable Name\n      \nUtilityCost:Tariff,\n  NoneGas,                              !- Name\n  Gas:Facility,         !- Output Meter Name\n  MJ ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  GasBlocksEnergyCharges,           ! Name\n  NoneGas,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  1,            ! Block Size 1 Value or Variable Name\n  0,             ! Block 1 Cost per Unit Value or Variable Name\n  2,            ! Block Size 2 Value or Variable Name\n  0,             ! Block 2 Cost per Unit Value or Variable Name\n  3,            ! Block Size 3 Value or Variable Name\n  0,             ! Block 3 Cost per Unit Value or Variable Name\n  4,            ! Block Size 4 Value or Variable Name\n  0,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  GasBlocksDemandCharges,           ! Name\n  NoneGas,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 0,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 0,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 0,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 0,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 0;           ! Block 5 Cost per Unit Value or Variable Name\n      \nUtilityCost:Tariff,\n  Delivery,                              !- Name\n  FuelOil#2:Facility,         !- Output Meter Name\n  MJ ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  FuelOil#2BlocksEnergyCharges,           ! Name\n  Delivery,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  1,            ! Block Size 1 Value or Variable Name\n  0.030463,             ! Block 1 Cost per Unit Value or Variable Name\n  2,            ! Block Size 2 Value or Variable Name\n  0.030463,             ! Block 2 Cost per Unit Value or Variable Name\n  3,            ! Block Size 3 Value or Variable Name\n  0.030463,             ! Block 3 Cost per Unit Value or Variable Name\n  4,            ! Block Size 4 Value or Variable Name\n  0.030463,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0.030463;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  FuelOil#2BlocksDemandCharges,           ! Name\n  Delivery,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 0,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 0,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 0,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 0,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 0;           ! Block 5 Cost per Unit Value or Variable Name\n      ",
               "set the simulation timestep to 15 min to match the demand window of the tariffs",
               "removed existing lifecycle parameters named Life Cycle Cost Parameters",
               "added lifecycle cost parameters named FEMP LifeCycle Cost Parameters",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named "
            ],
            "step_result" : "Success",
            "step_values" : [],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {
            "generate_hourly_report" : "false",
            "output_diet" : false
         },
         "description" : "This measure creates BTAP result values used for NRCan analyses.",
         "measure_dir_name" : "btap_results",
         "name" : "btap_results",
         "result" : {
            "completed_at" : "20190517T152601Z",
            "measure_class_name" : "BTAPResults",
            "measure_display_name" : "BTAP Results",
            "measure_name" : "btap_results",
            "measure_taxonomy" : "Reporting.QAQC",
            "measure_type" : "ReportingMeasure",
            "measure_uid" : "bf37e1c6-de70-457b-a3ac-21aa57b7bc58",
            "measure_version_id" : "61896a0d-9067-467e-b478-421a39c02254",
            "measure_version_modified" : "20190401T145207Z",
            "measure_xml_checksum" : "15BF4E57",
            "started_at" : "20190517T152549Z",
            "stderr" : "",
            "stdout" : "[openstudio.EpwFile] <0> Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (2009-Jan-31 to 2004-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_NT_Yellowknife.AP.719360_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n",
            "step_errors" : [],
            "step_files" : [
               "/mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_9536828d-76b4-4d26-8818-ec753ee535be/run/003_btap_results/qaqc.json",
               "/mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_9536828d-76b4-4d26-8818-ec753ee535be/run/003_btap_results/cost_results.json"
            ],
            "step_final_condition" : "Saved BTAP results to runner.",
            "step_info" : [],
            "step_initial_condition" : "Gathering data from EnergyPlus SQL file and OSM model.",
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "result_costing",
                  "value" : "{\n  \"rs_means_city\": \"YELLOWKNIFE\",\n  \"rs_means_prov\": \"NWT\",\n  \"envelope\": {\n    \"exterior_wall_cost\": 66495.01000000002,\n    \"exterior_wall_area_m2\": 1233.6000000000004,\n    \"exterior_wall_cost_per_m2\": 53.9,\n    \"exterior_roof_cost\": 72002.95,\n    \"exterior_roof_area_m2\": 768.1,\n    \"exterior_roof_cost_per_m2\": 93.74,\n    \"exterior_floor_cost\": 0.0,\n    \"exterior_floor_area_m2\": 0.0,\n    \"exterior_floor_cost_per_m2\": 0.0,\n    \"exterior_fixed_window_cost\": 15603.9,\n    \"exterior_fixed_window_area_m2\": 308.40000000000015,\n    \"exterior_fixed_window_cost_per_m2\": 50.6,\n    \"exterior_operable_window_cost\": 0.0,\n    \"exterior_operable_window_area_m2\": 0.0,\n    \"exterior_operable_window_cost_per_m2\": 0.0,\n    \"exterior_skylight_cost\": 1258.1300000000003,\n    \"exterior_skylight_area_m2\": 16.000000000000004,\n    \"exterior_skylight_cost_per_m2\": 78.63,\n    \"exterior_tubular_daylight_diffuser_cost\": 0.0,\n    \"exterior_tubular_daylight_diffuser_area_m2\": 0.0,\n    \"exterior_tubular_daylight_diffuser_cost_per_m2\": 0.0,\n    \"exterior_tubular_daylight_dome_cost\": 0.0,\n    \"exterior_tubular_daylight_dome_area_m2\": 0.0,\n    \"exterior_tubular_daylight_dome_cost_per_m2\": 0.0,\n    \"exterior_door_cost\": 0.0,\n    \"exterior_door_area_m2\": 0.0,\n    \"exterior_door_cost_per_m2\": 0.0,\n    \"exterior_glass_door_cost\": 0.0,\n    \"exterior_glass_door_area_m2\": 0.0,\n    \"exterior_glass_door_cost_per_m2\": 0.0,\n    \"exterior_overhead_door_cost\": 0.0,\n    \"exterior_overhead_door_area_m2\": 0.0,\n    \"exterior_overhead_door_cost_per_m2\": 0.0,\n    \"ground_contact_wall_cost\": 0.0,\n    \"ground_contact_wall_area_m2\": 0.0,\n    \"ground_contact_wall_cost_per_m2\": 0.0,\n    \"ground_contact_roof_cost\": 0.0,\n    \"ground_contact_roof_area_m2\": 0.0,\n    \"ground_contact_roof_cost_per_m2\": 0.0,\n    \"ground_contact_floor_cost\": 57973.34,\n    \"ground_contact_floor_area_m2\": 783.3000000000002,\n    \"ground_contact_floor_cost_per_m2\": 74.01,\n    \"construction_costs\": [\n      {\n        \"name\": \"BTAP-ExteriorWall-Mass-2\",\n        \"conductance\": 0.18299999999999986,\n        \"area\": 32.698674943629044,\n        \"cost\": 2031.8135697101307,\n        \"cost_per_area\": 62.13748946135831,\n        \"note\": \"Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. \"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWindow-FixedWindow-4\",\n        \"conductance\": 1.4,\n        \"area\": 296.70332817492147,\n        \"cost\": 14695.857131802986,\n        \"cost_per_area\": 49.53047619047617,\n        \"note\": \"Surf #1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries. \"\n      },\n      {\n        \"name\": \"BTAP-GroundContactFloor-Unheated-1\",\n        \"conductance\": 0.3789999999999996,\n        \"area\": 783.6535496694778,\n        \"cost\": 57973.30362737371,\n        \"cost_per_area\": 73.97823139042139,\n        \"note\": \"Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK\"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWall-WoodFramed-5\",\n        \"conductance\": 0.18299999999999986,\n        \"area\": 1154.1146362556733,\n        \"cost\": 60384.68144618274,\n        \"cost_per_area\": 52.32121623731457,\n        \"note\": \"Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. \"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWall-Mass-4\",\n        \"conductance\": 0.18299999999999986,\n        \"area\": 46.81855896299216,\n        \"cost\": 4078.445589525063,\n        \"cost_per_area\": 87.11172833723653,\n        \"note\": \"Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. \"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWindow-FixedWindow-1\",\n        \"conductance\": 1.4,\n        \"area\": 11.704639740748027,\n        \"cost\": 908.1518502086957,\n        \"cost_per_area\": 77.5890476190476,\n        \"note\": \"Surf #1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries. \"\n      },\n      {\n        \"name\": \"BTAP-ExteriorRoof-IEAD-4\",\n        \"conductance\": 0.12100000000000004,\n        \"area\": 767.9804786760883,\n        \"cost\": 72002.98852763887,\n        \"cost_per_area\": 93.7562744456264,\n        \"note\": \"Surf #1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries. \"\n      },\n      {\n        \"name\": \"BTAP-Skylight-2\",\n        \"conductance\": 1.4,\n        \"area\": 1.5531871122087788,\n        \"cost\": 114.68955520422794,\n        \"cost_per_area\": 73.84142857142857,\n        \"note\": \"Surf #1: RSI out of the range (0.71). Range for BTAP-Skylight-2 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries. \"\n      },\n      {\n        \"name\": \"BTAP-Skylight-1\",\n        \"conductance\": 1.4,\n        \"area\": 14.119883881180815,\n        \"cost\": 1143.4281966980227,\n        \"cost_per_area\": 80.98000000000002,\n        \"note\": \"Surf #1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries. \"\n      }\n    ],\n    \"total_envelope_cost\": 213333.36\n  },\n  \"lighting\": {\n    \"fixture_report\": [\n      {\n        \"fixture_type\": \"7\",\n        \"fixture_description\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"floor_area_ft2\": 4293.5,\n        \"cost\": 26287.547616694515,\n        \"cost_per_ft2\": 6.12263831761838,\n        \"spaces\": [\n          \"G Corridor\",\n          \"M Corridor\",\n          \"Office\",\n          \"T Corridor\"\n        ],\n        \"number_of_spaces\": 4\n      },\n      {\n        \"fixture_type\": \"6\",\n        \"fixture_description\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"floor_area_ft2\": 29446.900000000005,\n        \"cost\": 57490.044286087126,\n        \"cost_per_ft2\": 1.9523292532010879,\n        \"spaces\": [\n          \"G N1 Apartment\",\n          \"G N2 Apartment\",\n          \"G NE Apartment\",\n          \"G NW Apartment\",\n          \"G S1 Apartment\",\n          \"G S2 Apartment\",\n          \"G SW Apartment\",\n          \"M N1 Apartment\",\n          \"M N2 Apartment\",\n          \"M NE Apartment\",\n          \"M NW Apartment\",\n          \"M S1 Apartment\",\n          \"M S2 Apartment\",\n          \"M SE Apartment\",\n          \"M SW Apartment\",\n          \"T N1 Apartment\",\n          \"T N2 Apartment\",\n          \"T NE Apartment\",\n          \"T NW Apartment\",\n          \"T S1 Apartment\",\n          \"T S2 Apartment\",\n          \"T SE Apartment\",\n          \"T SW Apartment\"\n        ],\n        \"number_of_spaces\": 23\n      }\n    ],\n    \"space_report\": [\n      {\n        \"space\": \"G Corridor\",\n        \"zone\": \"Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Corridor/Transition area other-sch-G\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"7\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 835.9,\n        \"cost\": 5117.93,\n        \"cost_per_ft2\": 6.122657530631563,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"G N1 Apartment\",\n        \"zone\": \"Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"G N2 Apartment\",\n        \"zone\": \"Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"G NE Apartment\",\n        \"zone\": \"Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"G NW Apartment\",\n        \"zone\": \"Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"G S1 Apartment\",\n        \"zone\": \"Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"G S2 Apartment\",\n        \"zone\": \"Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"G SW Apartment\",\n        \"zone\": \"Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"M Corridor\",\n        \"zone\": \"Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Corridor/Transition area other-sch-G\",\n        \"zone_multiplier\": 2,\n        \"fixture_type\": \"7\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1671.8,\n        \"cost\": 10235.86,\n        \"cost_per_ft2\": 6.122657530631563,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"M N1 Apartment\",\n        \"zone\": \"Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 2,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1899.8,\n        \"cost\": 3709.03,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"M N2 Apartment\",\n        \"zone\": \"Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 2,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1899.8,\n        \"cost\": 3709.03,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"M NE Apartment\",\n        \"zone\": \"Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 2,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1899.8,\n        \"cost\": 3709.03,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"M NW Apartment\",\n        \"zone\": \"Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 2,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1899.8,\n        \"cost\": 3709.03,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"M S1 Apartment\",\n        \"zone\": \"Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 2,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1899.8,\n        \"cost\": 3709.03,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"M S2 Apartment\",\n        \"zone\": \"Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 2,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1899.8,\n        \"cost\": 3709.03,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"M SE Apartment\",\n        \"zone\": \"Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 2,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1899.8,\n        \"cost\": 3709.03,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"M SW Apartment\",\n        \"zone\": \"Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 2,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1899.8,\n        \"cost\": 3709.03,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"Office\",\n        \"zone\": \"Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Conference/Meeting/Multi-purpose room\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"7\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 5815.83,\n        \"cost_per_ft2\": 6.1225700885669525,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"T Corridor\",\n        \"zone\": \"Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Corridor/Transition area other-sch-G\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"7\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 835.9,\n        \"cost\": 5117.93,\n        \"cost_per_ft2\": 6.122657530631563,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"T N1 Apartment\",\n        \"zone\": \"Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"T N2 Apartment\",\n        \"zone\": \"Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"T NE Apartment\",\n        \"zone\": \"Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"T NW Apartment\",\n        \"zone\": \"Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"T S1 Apartment\",\n        \"zone\": \"Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"T S2 Apartment\",\n        \"zone\": \"Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"T SE Apartment\",\n        \"zone\": \"Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"T SW Apartment\",\n        \"zone\": \"Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dwelling units general\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"6\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 949.9,\n        \"cost\": 1854.52,\n        \"cost_per_ft2\": 1.9523291674943717,\n        \"note\": \"\"\n      }\n    ],\n    \"total_lighting_cost\": 83777.59\n  },\n  \"heating_and_cooling\": {\n    \"plant_equipment\": [\n      {\n        \"type\": \"boilers\",\n        \"nom_flr2flr_hght_ft\": 10.0,\n        \"ht_roof_ft\": 40.0,\n        \"longest_distance_to_ext_ft\": 77.5,\n        \"wiring_and_gas_connections_distance_ft\": 77.5,\n        \"equipment_cost\": 21233.55,\n        \"flue_cost\": 2534.35,\n        \"wiring_and_gas_connections_cost\": 9429.0,\n        \"pump_cost\": 21302.33,\n        \"piping_cost\": 1829.26,\n        \"total_cost\": 56328.49\n      },\n      {\n        \"type\": \"chillers\",\n        \"nom_flr2flr_hght_ft\": 10.0,\n        \"ht_roof_ft\": 40.0,\n        \"longest_distance_to_ext_ft\": 77.5,\n        \"wiring_and_gas_connections_distance_ft\": 77.5,\n        \"equipment_cost\": 0.0,\n        \"flue_cost\": 0.0,\n        \"wiring_and_gas_connections_cost\": 0.0,\n        \"pump_cost\": 0.0,\n        \"piping_cost\": 0.0,\n        \"total_cost\": 0.0\n      },\n      {\n        \"type\": \"cooling_towers\",\n        \"nom_flr2flr_hght_ft\": 10.0,\n        \"ht_roof_ft\": 40.0,\n        \"longest_distance_to_ext_ft\": 77.5,\n        \"wiring_and_gas_connections_distance_ft\": 77.5,\n        \"equipment_cost\": 0.0,\n        \"wiring_and_gas_connections_cost\": 0.0,\n        \"pump_cost\": 0.0,\n        \"piping_cost\": 0.0,\n        \"total_cost\": 0.0\n      }\n    ],\n    \"zonal_systems\": [\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 1,\n        \"zone_name\": \"Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 2.8,\n        \"cool_capacity(kW)\": 1.8,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 1675.47,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 1675.47\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 1,\n        \"zone_name\": \"Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 2.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 1675.47\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 2,\n        \"zone_name\": \"Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 1.8,\n        \"cool_capacity(kW)\": 1.9,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 1675.47,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 3350.95\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 2,\n        \"zone_name\": \"Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 1.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 3350.95\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 3,\n        \"zone_name\": \"Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 1.8,\n        \"cool_capacity(kW)\": 1.8,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 1675.47,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 5026.42\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 3,\n        \"zone_name\": \"Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 1.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 5026.42\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 4,\n        \"zone_name\": \"Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 2.6,\n        \"cool_capacity(kW)\": 3.1,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 1829.94,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 6856.36\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 4,\n        \"zone_name\": \"Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 2.6,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 6856.36\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 5,\n        \"zone_name\": \"Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 2.6,\n        \"cool_capacity(kW)\": 3.3,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 1829.94,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 8686.3\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 5,\n        \"zone_name\": \"Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 2.6,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 8686.3\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 6,\n        \"zone_name\": \"Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 1.8,\n        \"cool_capacity(kW)\": 3.4,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 1829.94,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 10516.24\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 6,\n        \"zone_name\": \"Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 1.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 10516.24\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 7,\n        \"zone_name\": \"Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 1.9,\n        \"cool_capacity(kW)\": 3.5,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 1829.94,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 12346.18\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 7,\n        \"zone_name\": \"Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 1.9,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 12346.18\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 8,\n        \"zone_name\": \"Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 2.6,\n        \"cool_capacity(kW)\": 3.8,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 2174.3,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 14520.48\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 8,\n        \"zone_name\": \"Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 2.6,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 14520.48\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 9,\n        \"zone_name\": \"Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 5.3,\n        \"cool_capacity(kW)\": 3.5,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 3350.95,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 17871.43\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 9,\n        \"zone_name\": \"Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 5.3,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 17871.43\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 10,\n        \"zone_name\": \"Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 3.8,\n        \"cool_capacity(kW)\": 3.8,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 3350.95,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 21222.38\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 10,\n        \"zone_name\": \"Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 3.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 21222.38\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 11,\n        \"zone_name\": \"Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 3.8,\n        \"cool_capacity(kW)\": 3.6,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 3350.95,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 24573.32\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 11,\n        \"zone_name\": \"Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 3.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 24573.32\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 12,\n        \"zone_name\": \"Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 5.8,\n        \"cool_capacity(kW)\": 6.4,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 3659.88,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 28233.2\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 12,\n        \"zone_name\": \"Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 5.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 28233.2\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 13,\n        \"zone_name\": \"Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 5.8,\n        \"cool_capacity(kW)\": 7.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 3659.88,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 31893.08\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 13,\n        \"zone_name\": \"Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 5.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 31893.08\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 14,\n        \"zone_name\": \"Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 3.7,\n        \"cool_capacity(kW)\": 7.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 3659.88,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 35552.96\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 14,\n        \"zone_name\": \"Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 3.7,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 35552.96\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 15,\n        \"zone_name\": \"Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 3.7,\n        \"cool_capacity(kW)\": 7.1,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 4348.6,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 39901.56\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 15,\n        \"zone_name\": \"Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 3.7,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 39901.56\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 16,\n        \"zone_name\": \"Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 5.8,\n        \"cool_capacity(kW)\": 8.1,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 4348.6,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 44250.16\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 16,\n        \"zone_name\": \"Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 5.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 44250.16\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 17,\n        \"zone_name\": \"Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 5.8,\n        \"cool_capacity(kW)\": 8.1,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 4348.6,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 48598.76\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 17,\n        \"zone_name\": \"Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 2,\n        \"heat_capacity(kW)\": 5.8,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 48598.76\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 18,\n        \"zone_name\": \"Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 2.9,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 48598.76\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 19,\n        \"zone_name\": \"Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 4.6,\n        \"cool_capacity(kW)\": 3.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 1829.94,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 50428.7\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 19,\n        \"zone_name\": \"Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 4.6,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 50428.7\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 20,\n        \"zone_name\": \"Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 3.7,\n        \"cool_capacity(kW)\": 2.4,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 1675.47,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 52104.18\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 20,\n        \"zone_name\": \"Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 3.7,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 52104.18\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 21,\n        \"zone_name\": \"Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 3.7,\n        \"cool_capacity(kW)\": 2.4,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 1675.47,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 53779.65\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 21,\n        \"zone_name\": \"Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 3.7,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 53779.65\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 22,\n        \"zone_name\": \"Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 4.4,\n        \"cool_capacity(kW)\": 3.7,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 2174.3,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 55953.95\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 22,\n        \"zone_name\": \"Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 4.4,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 55953.95\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 23,\n        \"zone_name\": \"Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 4.4,\n        \"cool_capacity(kW)\": 3.8,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 2174.3,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 58128.25\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 23,\n        \"zone_name\": \"Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 4.4,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 58128.25\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 24,\n        \"zone_name\": \"Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 3.6,\n        \"cool_capacity(kW)\": 5.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 3092.31,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 61220.56\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 24,\n        \"zone_name\": \"Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 3.6,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 61220.56\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 25,\n        \"zone_name\": \"Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 3.6,\n        \"cool_capacity(kW)\": 5.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 3092.31,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 64312.87\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 25,\n        \"zone_name\": \"Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 3.6,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 64312.87\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 26,\n        \"zone_name\": \"Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 4.4,\n        \"cool_capacity(kW)\": 5.4,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 3229.86,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 67542.74\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 26,\n        \"zone_name\": \"Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 4.4,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 67542.74\n      },\n      {\n        \"systype\": \"PTAC\",\n        \"zone_number\": 27,\n        \"zone_name\": \"Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 4.4,\n        \"cool_capacity(kW)\": 5.3,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 3229.86,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": 1.0,\n        \"cummultive_cost\": 70772.6\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 27,\n        \"zone_name\": \"Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 4.4,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 70772.6\n      }\n    ]\n  },\n  \"shw\": {\n  },\n  \"ventilation\": {\n  },\n  \"totals\": {\n    \"envelope\": 213333.36,\n    \"lighting\": 83777.59,\n    \"heating_and_cooling\": 127101.09,\n    \"shw\": 0.0,\n    \"ventilation\": 165400.37,\n    \"grand_total\": 589612.41\n  },\n  \"zonal systems\": {\n  }\n}"
               },
               {
                  "name" : "model_osm_zip",
                  "value" : "eJzsvWlzm0eyLvj9/Ar0h4mYiXFStS/umYmQ5fWGJTssd2v6fOmoVcI0SPCAoN26uue/TxY2YkcBBI2XcnVE07LMynfLJ/PJrMys//jp7Zd/T6O7/vDmi//o9T4RGyMVxIB0koKISYILPIHk2TLKiDJK/vcXvb9A73t3EwcJ17ArdUX+2jv4P1wzu1Lvh5huxv3cT6P/+A+8gbf9cZpcXQUZkgwBYuQGhLUCbGQeeJA86aiY5mbt6v9Ig8Hw93/d9HPqvfz5n29+/eerl2++2Hr1N+66rFDsSii+5Vc2V/zoxv3xfUy9TzG9/29cC5SKKyEOLi5rhzfv1xbrwxedLf61f516/zm8wcUfRmUtI/KqZjmu/WaQfsP7xtf86bosfdUff6z4PJPLptHI9W9mH+X6fjCR82p4Mx4NB5MvJJwMknEBUomE+uEUeJsZuORDlkFRavPGF7qrem5c8/Vw+tBv+/+zf/O+98oNwuwejpbz9uPdOF1vl/RmWP0hUNLPA3czfrSgX+5veg+vtJeHo7nIn9OoP4x3xz3hFnHvkht/SKPet/1Bmvz3B8HkihzW2d5MbV286+En/y2N3qebkHq/Dgdp5Mqf/u4G92kirkraVKOub3H1+H6U9gktGBmM3auir9/eDwbf/Htcbn607zIo/e1w4Ea9r/t341Hf388+CpPVH+W1+ze+w+vem/trj29umHvv3Oj6/rb3tftY3puqwc1MVP9mj6gJoG5dmJq5wD1VMTIgXiOIaLZgpRTAtVfCWUW5YWsg+rX39pvey1s3Gl+j6dz9gA9m7lMw1lArFVAZPQgTIhrTYCFHn1NQPDsepleZ3Fnv14+3ab647g1OEZKyux+My9fFz3AfJvr4No0fIept+JDiPWrxkhhSKaeI6Y/S9DbwK/ySCkR+wycbjsYfFraYiystpCRSGGspp7uko7j/t/fTqP++PzenR9zIP1ZX2isqOH5nohWzzO50QbjyP1dXftKoFVqiR5ZSoVv2+FU9kQ5cJlqK4LSxM7f81X1/EItZeTsejj4ulEGivjnBODCt0LMG1AibJf4QyTkvYhTJ/vdfJ4hFG3LtBlNDPFm+qrz42x4VCp2yVwoE9w68Shxs0oEFEk0kfE15v0PlGI36cT+eV5Q356hdzIgOZAEgVArgc5CQNadScMoMdX9a5T1C3Jry6itFrWKGW2Up0WaPCv7jZLVfV14Xg5OcByCi6B7R+C2NJRAlNSFkLTTfr7wkEIeclEFAs4WkIxRtQ0uG63KMmtjM6V7lvR/lhe1FaysKdLjPGq2iDGAkQcaJFlhrigYyr9vece/dOzcY9N6+e7n3JTyob/n1Sn87u7eJAh+ncCs6O39VCr+vxHeCXkXiuzY84rvW6Fq4MU4Z4qWmy7iZrfvpfhyHw9FB+oHr8Ffv+shqvxre30SHXwnvI/ZnvveI298tp/eT//8QAyju7f3NN/++Hd6leNBw4K/2Jr+LTKN8gf5NrFmKK8uvLi894hn+3k+/9751AbW1Nx72vhuVZzlOxANfwOBo3A/pbgq2OVK/6HEkb9rIbS6qAPyLf3zxn5O16d89+gDWh/V7kLu+nj2sJ3sX7ljPV9bPb3w3iVpfLybrV/1NvUYvk6V3jSxVinlSf/NMyZITIUQVwSR0D4KhMjiL/iskL1ImAtWO1/qbZLmjSI1QpzIqVooWXEDWTyTlwifutFRr6nvd++aHdy9//LH3lu11OJ3wN5Yy5xkDTXVGNkglOJMz2KBYjNwjR5Rb/M38DVVcdq+/+YRfhCBXZJBZxOtnjKJMyBQcF1ZTg1+Sz3hijb95M0Q3UpdlWfM3b4bFjVQllTrobyi9koYaLlfs9qbUXf5mdf1u0O/yN0vr9/qtXf5m6/ot7qfK31Rr9AKwrxGpzd9UiqnwN4xfUcWVJpwpRcy+KOVs/mauLVwarcTehMC6v2GaZi4IBa18KiYeHQdXGJ5E6QyGLdYmdiA4DyR7EyAbQVAAC2i/fCixL74FiypYG5xLxoJMKgOz6L4E9RJ8ohxktCQnDHHwvW4qb8ss1YrpaGbpksqbWSJKefTAPDpUhigBSTlFkk5Ujlprz3I1War25lvJEn6S39Joe8jXBbJUj84nIkvVXLSRpd1kCeiV4pwIToqTQojjC9TbA/ZdfOmgiJkp6HB8voRaNPvcIELBkcKYFGq00TQAcyRaHazMYn1PEC3xD5Oc2hva+RCHsWg81RzQmIni7RJY5wJaSIWhJBoszvNTotZkE4VAb2t1shjOkgwTfpqVyIkGE808Y9lQuzeltje0WVq/K6V2EuS2hDhHhUhbQpy90K0Jceo1eiml9oY2llgppoIlLj4nnTiCnfvpmyzRXjErrVBKCMYp3bnZ3a2UWqbZaMMUskSCKocMGRxLDJLmqXAgK/3+LZyF8nJGnKXUQaKmbJ5LJFEhW/DWMO6cdMixNpT3T77/eIyYju4/XlJ5I43BmRwg8YDxubMJjA0cUA8JYteJ6EltiFPvzbeSpa6HOPXofBqyVM9FG1naTZYWCbiFd8KARStODRMaPzHXNVFOjZRiSg5SpiPXb1Cmiqf4axVxslRpLhH+VhmD2p0EuGQ4eEEFEwbNiV3fzEHi1HLDtWKeNDf8PIkTD9pybSM4mhX6HknAJ27Bopkr6QOh6tNrRCjhFfoxQpgEkVxJ1QWPzsw6E63LmoQN3/Nm6nr2b0V2wvfUo7PVvsxWdtD37N3L+2Jl/aG9yKP2EpdyayfVzvBt6/ek2Gr8jQ6EclRbhClHT6Ac6raltmwRUYxOdNAmbm7ntNqXWjEdrX255HZO2YhknOMyFjHWEfgnx0WG6FSQWWuPkU+tv9EhBiOEAZVy2e9wBF0N+q7Ec4zeakcwblr3N78M8WO8OVBquaS+5fdfpf4AH+WQtTuzvyE5EQwuJEhhMNbwqmznlJQBSY7Z5LOV27Zzmr/pqr95bO3LUf5qq785otbzKWot6zV6Ob5p/qZWzJP6m+cZ36CLcyZ4AzaYUvuiMRwRloJiylmUTTKp9jeMG08wxAFJE6qvEwosRbpEI1eodC4Evq6+172Z7+i9qoxvTvc3nyjTViR8O9aIUt3DS3IK3WPGKExFHmkks/bWrf4GwSFViBqo9xi+eY/uNCEvjM4b7aVjMZEt/uZl7DuPqhYOaNYf7G/+rLk1oa4401zQE/3N0vp5OutYf7N33a71T+Fv6jV6Kb5peznVYjq6l3PJ+CZ4NMmhOBiC7kEwZcAHJSCTZKIVpbq3Op9GZeZRcgGUBbyZwBig7BKoW5UV1Zzw9dYUvJ1pL9n+updO5NN4pkESS4AqW3r9gwNvMgNOA3rZkLPXscU3Kys76G9a4ctS7UC1Ri/1Lr9thS+1Yp608OX0fNole5dNSp4ImoDzjBSHMwyQGEfPo2nwTFleYpJKf+OFQsVFpsRcRAmos2A5+kISuVM0J0a83vA38/Lo7hdanuhvzlY7ELhj3gkBnKRSo+QieIqMUTohswiRONvKo5dFtF6yg71kyBCFjpC4woCfY6zviSo+IWvjPZPM+k1/0+oFasV0tJfskv4mWh94DAqSSgRVzkjw1nFwPpuMJpRo6atnZVQbxK3+puu1avXofBp/U+/Om7/Z7W8WvTTWcq4kt49ox9kl4kA7zo71G+5rl8vZvX7V7+xxOctZCUGscSkjb7Jl1xV12wllgXtLLGXMKb5ZYfrdtwOM2Q+V+TygdvLrtdp21iz4iVU+LQveKdSeytLOxRLP0EG3dN+P7aCLmkgrIgWEvgUhmQbvMPzRPhGGfkAFvTkk5M0PNVOpuuBo68uYnqgonDAZA5Uw6S0WhKJFtEZBFMyg+bHO6tAc7ZKIVph3uOm1Wqe2Qrbr3PjEveazQbbeIjbIPoPc/yLZC/xqtl1YRolrumC6B9MxB0RUNXIsj5pAjPqMcRfxCvGLkTUYRT046oMkWQnmN13utO6j9+abSpd7uVoRQrjJUWbIjJnSZubAaSYgEWJEjNL7aBpLXlnZQfy22sSl2sRqjV6qFXnTRhvVinnS0Uan1yZedC4XdYw4z4A6XuaPllp44g3QTDVSEOqoq65NxBWRS7Tn0wZ4xhQ4fJWQFY2ScEcosTuzMrX+5nJZmWhFJh5/n5f6S+EjBnvcZ0jWl2n23DnRahNXV3bb3/xZszILf1Ov0cu18M3f1IrpqL+56JyJRJWS6LCUcagMjmow5YQdm6TiyilF3P45Ew8TfvDpEyubh7p0+gpmwdPkQWviXNSOKL658dwaOarFdLSR45Ibz15y7UlAtpWTLCeMoMoxF0ovhkw2Go6ReuUQU4+oVyRCVL6cMKIchuYBg/RIfBSW22jT5sT3VqVXK6ajVXqXtLwYDASjDHJe5WzRfoPKkBTIJHX01uvs91eFL5TXW52LvYbEebkVEwCZAgYOURuWtHOSrI8wfd1mq9WL6ehstYu2bEsnk4sOOGcRlZcxMBItOVfBWeaUNKZytpqR1geDKhsERcvrAwKCYugbo0w+ZWu9X1fen3LuVyT8l5U3Gm2IKDv4HBEnAoLNM7yK55SozF2wxv5plfcS46MvSRs0mugcs4FkyhkvLlFAJVMQlBZCB+lVfX00/jMwtLOQ/WR3WRH0APiDaQzaUjAsxnXWu5hvsz/F0ok9uRNzLK0fp/s5lj/tNjoTWmQnJSQk9qUpgiBzIxZIiM5hNOGQ52yUmD6fbTilOLpj4yCRMmnXoyBD8UdMNiB/8yKbbeMQW1q0q5D902/D1Wv0cmappUVrxXQ0LXpJipiooIYwC9yUzBLTBAwhGYgmCIkkBJK8WoooqUb3wh1I5cpRohh2mUwFKO2JjimpTLacVTCt2noGIxCD4FlzLgGjKGTTlmCQ5QXyREsyXgfJdmwjEFdXdtDfdKZsqwMt2/UavZwMbi10tWI62kJ3yWSwIMk6onVJTaG/wTXgYqIQbZY0WSYZrUwGY5SgogkCYwbr0PWR0qtCPKBCRfSBXjKzXvTxXZvfWS+mo/M7L0mWbPQBVc6CNLLMtzEZPCOlLl0ariVhIrpaspRTEolwAUmWRC0LHpwyZRao1TR55iQRmzXuz2ZetAzaRUkIkFzaUozKYIlkkK3xzsekw9aDnRpZ6hRZunQ+7dTm0QPNn9tybDV8qV6pl/cfG1+qFdPRIwouuf9o8V45CQp1LCDhMo6AD46C8p6iyomkPKsukxUmEZI4qhPjpXCJoPpyDiyYRCOzWYn1Ku/rZ7SFc2JbRnM5zeV0dgsnyqTR+JdyrYj2wyYHCHoCXEWSCJJXxdcLZa+nleoHZu4uQ/Zyle1t6u7nsIWzdWruEZXtq1N7L1LZvnTfj503gMFlNDwEUAxxK0QK4BjFSJESpEmcEuvXA7v3cy974GSGLnjZ+urn5mVnKzsI2eZllyErDBfOaQLal94AYSJ4r9CpkWh0YDRGvl6a9/4ZbVydOIurQbZTkD08yGp7LuTAIK6Dg7Q6tHG1PD5PEeF0DqBlKB0RlIFzGCE7JiNnHv+s1vsYHlo+a6f6XI4Yn3j8USPGnYJsa/lcST9R4ighEXQsI4gNRnzWSwpBM+UNj4nzzfTTu5o5XJ3wsicO4mpetlOQPbUckD6S2J4Rso8tR1yCrLWMOenQ+URajngJAlxOZc6CR7x6rqJY3/BYDKmt9rLPLpY92yAuztD0Ca0h8gmJ8RQsEgRIguaQorEuujaIa0lEG4p+qIJYKhdi6ZA0tpQ4JAImI2+0MvHAkPf7sH6KwXetQ7JeTEc7JC9ZFIOPaVTIAliKHIQzElyKFmiWWdPEDc/VTWb1BnGrv+n64Md6dD6Nv6l3583fHJ2I+fMORQ9OMJpEAs8dBcGJLpsdAVLyIURvSifFzqMMaoeiP7v06dlQyxSVIlgBwrpcqrQ9mMgTqCCV5g5tiaINtUsiGks83BparVNbIdt1R1s/a+GJTruqtogNshWOlpSSP0v5IxztLhG1jnZ1/fGOdmP9KY5WEca4sRqyiA4EcxEc8x6kYURJRLRymw1230wyqPXVQBc8o44RZyl1kKhBekolEtWQLXg7GcAgHQvbGrpbBrVTqD3jGdwnOdpTq5H4vvUnO1qpEufSJchKFsgGCiZMWroDLR12PJjNsSlvn82mh0I7KmMZLkMlRrSGR/BGC+DcGKcM8VLTBtmVlR2EbOuJXakGQoKmbOTAGEPyZm0Ar7gAwmUkkSrq+foUhus5ZJ9Bmbxk6EaTysCsKkeY+VJaQDnIaElOVpa8ZYPsysoG2Q5CFrXj9n785es0TqPZXN5c2o8TuIChllCMg2Wo4lZLqwUxCgOy9b0Pd/clfpz+oD/+WJeG+n54Pxrs/d3Fil/S7RC/18373rej9F/36SZ8RAG/ju4rJvpNBEwerfdtf5B6P90MyuJv3eAu7d7UXV786v76fro/sd7ERgVy6Yw+WjAM/QkaOocsBxilIqFxYzmt59i/a01s9WI62sR2yS2iTL3mQVLgRKdyGGsCSwgBmZPmzmqb6f4hmssxsNAsx1JXYxxDQk0jmOgtui+8GSqtFJFvltf/UOOeu+CdL525IkrkSRWTEyVzxSQaURcJ/vCM8Kw1n1cxtcxVVbL5sn3TR6a9DqStjuybXm6KqVarrajter7ZeeHRz3ngXpWp6t5hyFAabZMOLJBoItnGqc+G2nqj2FC7G7Wbs9/2H4e3O+1cK2nL2XzraSxyvIj1TNYhETVgnnv2CZq1oqkcrASal9SPCRKdlNXAXBkAlzBs1utdqa/7cdS/SwsSCa9evvnnm1//+Y80GAx//9dNP6erlz9faWq5Iv989e6bVwxtz1W6/b0XRsmNU/yyh39jgUigukfll4x9yVTv/0QeMX0FxzO+B7aSJro0MwZHMKUprXv57/7dgtsdo4TD6/4Nkp1pVwJq8vQP36f++w/j2Tc8Qtwmkf5kJZLEQAOwgNxbBOPBOGMgEYN8LBhF5OxD/UFEemc11JbHGbtioeLdElgLrexPs8yPE/TSD5GVTy3HktQ337z6CrVM/3NdXb/YI3WhRsc7k2239mP/tyLsbzf98d1x0jDaGAY3dn6CuIowcb5wQxFnA32XVXHtDJxyWIhUAlT2GERGJjDW1hI0C8xLL0QI6zmy1+0YkXoxHT1G5JKTUJhk0dBIgWSDFNIpCshrJBCMQLOUIWUfa4NIHYNyjHiko0hChSs5ENRZiCRaHnLMzqz3aC+6x97SzneP1R/y07rHZis7SEdb99hKK4oPJlsuIQQdQShdymZLsIMclBinffKbeZ8/bhLKhSLIqbJVaXiD7MPSNgnlj5iEojVTJFtZhimYcuRimV0WDDAbGTI4LqRfr314/4waPusH0LaN1NnKDkK2NXyuQJYiY+TlbCdLJUKWI2QpQjYFamiQXAS5Xhd8/Yx2V06sfThbntYHJgJRDIgriTOO4RDGMR6iJIXBcMJla8BZFtF2V2pQW69WW1Hb9d2VE6cEng219UaxofaZ7a4cS7S3FAmfoeLQRU+JIeiMbEairGgE60wCRkgUXHnuNmLb68Uwo+6no+qP7W3pqNnKDuK3paNWel4lCZRHCzaUudzcY/BX6GQwBKNCHdEHb075nGeQn37+2IVi25aOapDtLGQ5i+VAOw2clnPouaFgTAigqWeaEa5zWI9tHzZ9atvUL+dlTzyernnZBtlOQXajrt8ZxnIuBzmIVI60V6WIRSQQORnmifeL+QsL3H4zQC0a9UN//HFvff9fnn9d//KARfTVmaDtsDGhBdBag8+eQUIzZ9GRlzHHG2HEN+18j8VlW779YWmbw/FHzOFQRDJNtQMv0FULFZFnxzKgyUVDfdYk6y0Dr54NZE88or1BtkG2u5ClWqWSDZaT2jHhyvkeSkGkxKXovFJqfYzx+1lBZf0W2S/DYZ4VYR5SmDOHESc2ILUw4nOF7FFbbFvP9zhiV/1pdrUNR1yypBCyDt0Q56xMcHPAqEiCJRmcWZ+KuhjCsT+93gkve2K5Z/OynYJs6+hfOR7ZJeYNMmFCczksHCO+Qocxqg1BGJmloOstRg+TYGu3xP7Ek2CjVxxtH9AoyhBAjECsJwkkZzIbRTMnbUt7WUQjxocrtKt1aitku16FUj8342kgW28RG2T3etmLlnt2a3KzN8mgXmXIOiNzZOiLnMNgLzEduZQshMh2pJ+ew6irE2PZRow7BdnmZVdiWeYjF5ECLaOuhCAKHLURWPLUUGKp3miqeNjFrk0/XXAXm3uqYmRAfBkVRLNFTizR6WqvhLOKcsNa+mllZbch+yfdxV7JGHMqnacUDFOo0z57sMUhKU2jMpxZl3emn56Blz0Rss3LdgqyLf200gcliRGyHAEtiMdgDyM+n1WE5Al1jMvAwmYpxbtnM2n9xI6KBtmuQXZzQvlxsezeLuVd67vTuvhr/zrdjdPtBLMpZqfwcUDkMmMul1PcpVElQZM5MVpHZ9cwKyqH5Kx8gflF73q3+BelcGwzrmYslkPjSzk4mg9ayqe9w1sJPDAMuCPe0IbHfz5tlCd6/LOlwpBCMbwEA6timdCtFHirdTnRTErNdZki1lJhSyI62UZ5aiptK0nfY0XqPH69Tm2FbNez1yeerXK+zudqi9gguxuyrYdy94YxZypTZkGG0qRLCC1nOWuQPEuVHbc6rQfZ18/ooJV2uvxnwthbkP3QkIWuh0cVwBFuQESnwZWh0DlwmZkPzoctLnda/PwMIEtywqgDjRHa2IxBtirDRnIq1R6O2eSzle2gldWVHYRsY8krc9yt5uhKEbI6RIyxRQBPeJnjTp3Mgfq4Ufx8/Yw2jNvZSJ8ZZNuG8SedQqYpcwiacGSOPoLxpGxGYXiblErerh+9cL046rf7lZT1k6if6HTuMtSEGofhNI+zqjcpLDKZnL0wSQfeKimXRTTIHj6du1qntkK267koZSlznjHQVCNkOVJkZ3IGGxSLkXuv1JNCtt4iNsjuhuyOSsSTTufeJWLHIL1uFlMGKU00LIBUSBlFwkjWRKFASJ0MoypIveWMo2k4+wy6jE5sWWjcuFOovXQ4eyrkD0D2EbMznfTMBwbJZYHOwJYTrD2FaJn3OWWjwvqpoeNZpUdLQjXUri79XLsWLl/psTIuMzMbs1eghS3VHpaDEcmDdcmpzEQKVG1A9vkkoVo95ecA2RbRrkDWYWTlpAalA0I2Kg2lMwc4E8xSLlPaqKccL3oDa8dlPjsve7aIFvl31pxpDGGZBFFuwjBhoYS5JkmjEtUtol0S0SB7OJyt1qmtkO16EoqxiDRfc4i6jKYyASNZ5wLoqJw2gmTO81NCtt4iNsh2OgnVLW6MOsQVpxGEk2WUvCtF0CygJ5LSMhGFCmHnKPnutweeOAOytQd2CrWtPXAZslJL9KfZAJHcgQhJgQ2GQkBV9y4q6+J638L4Dxwl/1jIKnxRMpZzaWixSIaXBBu6XM6NccoQLzVtkF1Z2SDbRcguDr+OTNKsCQPCPUcn5AxYrwMQw6R1IjnB1lPGr5ESt8OvK8VUHH59hLi1w6/tFbPSCqWEYJxSuUvQXzp1+DVCR1ItJRBGUUDICbzzGVBcEMwx42ioPfw6i8yZ9QZkymVIoOBgSfbgKZLEEFlUYrOG7+0PNRuVXQjsTjxt6GyBHXptg04uA8HwGWk4Q8eZIwWmnKWJpURCqy5YFtEq5Ssq5Wt1aitku56LufQBf/UWsUF2N2QZvyrnWepyqiUnQjx0lzOheTlgpyYdUyOlwPEgcI9cvwHciqeorTGwxBa+hgotqCsHc6gyBh/VzRASDXLJLNZTqQ8jw2tPHrrcyHBlJbIbHdHjKlzOcaUnqnDWrI33TC4OaGkR3mxlB+HbRoav7H4IpX0SBIJJCFlEAFiLCHFCSZUCckyzOQBm7nG7P8HhxDzq2TyuDERQ7zRkStDjY3SD19cW37HxUQW8n9jawZdFNJJ8OI9arVNbIdtI8oEag2qL2CC7G7JLQw/2zm7aBdmt64+ov92c+3AcPa5Zfyw9NiT5KDxGtyopEAGJsgtRQc7a6ogElLjNPcvnU4Jbny5u9XyzlR0EbivBXUlIMRsC1wzjRF5CPidL1yWDpIhwWjCl2Oa0leczuqFB9nOA7KV7Xbo1uiEpq4m3GaQvp0bIGMGVeUmOIIYTzZS5zXPrns+2z6VP1OHUYfiBzJgK60ofOr5ZEzMkloJI2hrqfKPHSyKOqefbiHJ3QfbUjtBuRrT1OrUVsl2PaJ0XXkbvgXtVzq3zDrxKHGzSgQUSTSRPWjVfbxEbZNu2z/FxreOWZCMj0EQy6he34KPyoHW0Tkdhk908EOv5jCTMhqhogsAYoFgnUkZ6JuJB8Ry9sV4yYxtJXlnZQfi2HPJKDpla7RLLgAI9CEE5eHRMgN6AOaWpTn7L5JU2939x2QbZh6V/QA75pJ3aUwf3bhn8e1QOesvg380c+PHzzah2LgQL0ZbSyCQtWK0NWCaU1C5yE9fj2vEzGrtyYp9ag2ynIHvpVFTnxq6UGt1ASrUdhlxlxJkFkz0HHjOPzGSyKDna7FN7Bk0vJ47rbiVR3Uftn6vpZbkkipDgGDHgWSIIWWPAeJNB2uRkYkkzublNO69irE0gX66K8cRBog2yXYVsq2L8xIlH/0rKhH2J5JGjv/WKq7JrawmXjlqRN0cSzg616f6eD880SGIJUIWERMTgAA0SA04DUSLk7PU2L3u+GQ7cBcFKL6vDm0CLY8CxoDAS8cJYlyTJuSWQl0R0kht3a5u2Xqe2Qrbt+RzYpq22iA2yVZA99QCqgyIOjF1ZbBhxphQx5ogDrPiRIo6NbYliPkurQCrDS8qGg3NGQ8S/tplyF9mW+YSz8d217T4XnE8oymAoLtFCBY1xAMHY1gsMdS2aJvwrjN3Vk47vDpkIyjgoH9GEGKPAeW8xDhFEeukkcv0G4SURbdjZ4XRUtU5thWzXve6lD2ytt4gNsnu3alsJ8sOks+yRSzoPhHlkcjFKsI5JiCQkzb2NzK1v1S7GJlXXM14ug3zivk9LR3UKsi2DvDJ5Bv1qYEoACWXSWQ4ZnEQV9zYkHoylKWx26D2nPviTzrVpkO0qZFsG+ZOw3qayIUKNZghZpcFFniBQGfCXpBBS7jwWvfsZZOm1kIpEiMqXdJRyUEwU0glStoO4jXZbo8/5iDFP3iWuS2dRMRmpDAYzAThP3FGlo3FtcPeyiJZBPpx+qtaprZDteizLGXGWUgeJmhLLSgk+YEDrrWHcOenY0x74WG8RG2QrILuot390IvmApC2J4I1c8vEiNnLJlc9TfTyVIgm1S4NiyJYFM6LMszAQPOOJ5UzK4MddR0F2/+CME+ukzgZmoxxS+6CAFRxPeq0cYx5ISlFnQo3iDczLIlou+fA4i2qd2grZrvvfSx+4XG8RG2SfLpd86aNbzxvlskCzl8FD1KIkW2UGT62HFL0UzPFyHMtG0cUfl0t+LGRP7I2fKluVhrfE1MPSlkv+I3LJItMULGEQjS2FPCSCz1yCVUaE6L3AoGxnb3z3iXEZUp+YDuD15PQthgEuTaV3mDgXtSOKb5uper7eeEG95gTduidIYpzj4IRkwIMRQniRuGjT3pZFtObawxNoqnVqK2S7TowvXdpYbxEbZI9JTJ0yzuLUcRRLvnZva+3SU+zytfvmV+xcv6MmOVHHBVOlRS8V4GLI5S0GuEpG6krIt+UoyOfjay99eqvngkQnLSSR0XAwjKiRrkegWhAnfciOtNFRyyKarz2cN67Wqa2Q7bqvvfQmUL1FbJB9Rr52dcHmU/wBvjainJAknR4EKWz0ZUdEgOYeNVwQ9Efrce31fGjUcxhncVr2uI2z6BRwH+trP68xjcI7nmLWGHhNdiSEAROUwbiWOZFRrZN2O89cri1rvFwlsgzaRUkIkFz2aI3KYAmG7dka73zE6LZVIq+t7CBkW/Z4tUXP+5htQIwKi662zLIIwgOhlnpKLI1q80SuPw6yjy5rpEhJZRaAHBUtEokcHBIUYJSKpKhnOW07A7Nt+DTIdhayWjuFjpZD4CECqrEAk6gCKZFFJh6y0ZvDkJ/PKSEnbvg0YtwpyLYWvZXxM8Kja6WlP5yUmj7DwFGSgWZNefKZeLo5APn5TIw6cfxMI8adgmzr91kZ8mZ4toQr0EwVnXYabJIROPqnFJLlJKzXG79/RgOQT9yjbV62U5CdDxAmi0PoTm0eqJW0p3ngXNOQyRlP1KNe2eyYx9CvZFkzejdbtN4L6XniSQjHdjXaVtczXs7xelvGx5Z6Rs4pCG8COCciIE82LGkMfcm28LY53k6huDnelX2fFEUSxIAOwqFOa3RKXCRgliSjdfB+Y+7beALBg373LJC90IZtc7ydguwZTx446vTbrWVRF4csIU6arBVQUqYaCWfRn5VzNUoJgNeKSb3Z6DOfYV57RvwF930YYjKpjCZIRYSsL2VRlIOMluRkZdlvb152ZWUHIduSyMuQtUQGjs4GJCtnDxBBwAVlISnuPM85WGq3e9k3+wHbDS8brcjEI8S5Ekj+fbRgOEYAyfoy4g0drWjn+6yu7DZkGzH+lEjWiZWdkOzKVq3DYA/9PzgrFQaynIgtA5HnW7VP72UfC1mlOGHMIDEmZc6bR3dtKP6IyQZqpRfZbCPGbau2q5BtXvZT8jwRphS47JA5apnBKJogoOdVOitr5fqct8W+T3W/wAVPCjltq7YR465CtnnZT4jRKAO6IWlLizjHYM/qpCAQagKnOcW43ps3fkZzZhS+aBljGcch8fEMj+BNOWSBG+OUIV5q+qT9AoTQlIUr41vR4pgowMfi72U56IwJrmg7dmBZRJszc7grr1qntkK26y0+lx7NWG8RG2RbQVRl+kmEiJTTQ/KEgkgZKTKSYkhSIHk0Ulqz3imwiGWrByBfMJa1MnOhIyReLBJHSu2JKj0DWRvvmWR2GzFusWynINti2V/ub35Oo/4wTospNBPKcgU8urIzyxkYqwzQhNEi1ZoTt+5nUUBvKqG3pztqGbR7f211xVfpPcbJr4c34w+nLPzafSwffLGe1QnA9d+gqs6X8crrzpatXfTNsHr13+5S711y4w+op9/2B6n3/XDQj+7jXQ9fNtqRFPpuUOTfPVIuihj0338Y99663/o372ffD4X+Ix1MjM+Fvry9HXxEselfCW9udqeoDROlOELOxs394vDL/YAmKjiE+90jpb29Gf6+Km2PZ1uX9mAzfu1fp7ui67dTVUcj5PFW0y1eK8UJkv6R3OjrdBdG/dtiXCd4Up6TkExJdpbW9KgpWGYYIMNz3LsQ/EaoeYxjcoNUTHqvXHq6iYDf4PDj4dKZkpbP18vF447daFz+drO7PpqQqGOQHSnz4pCgei0lBBmskjZ56db9+IJ6V9dXPbsz5883lVWIiGG5BOcsWlyM0UvHYQSSvLNZGLrYWG9+vEXLddS7Xqe2Qrbr0bKlSnO0PGXakylDZwW4ZDh4QUtDMtHSPumhfPUWsUH2842Wd/f1r+K2DrJcSmVDsqBSxGhZC9RukSJ46yUPglJh1quYx9Po94hehMvVV51YEtm2kToF2VPL/7eURF4qWl6670dXMdvsebAeYvalZpAGMDQLjJWTidJrHslmTvrds2kfalXMn0N91d6BTXt2bukmZI4aGNXNnHRMEYljmQaeCCnHOZd5+lRD0pTKVLqFNtJb75/Rzi86Y4XcVKBrLryfkEKMiQfFc/QGmQQz9km3kbQ13NgIpVW4jOKwUKaLgIuBuhRsMPNWrOZlWyxbB9l6ndoK2a7Hsif21Z8NsvUWsUH2841lz1xfxYXOkWsI5cAaIUgAlzFg5MYTfEQnMlHbGw8OTXVcguzlGg9OLNZoxLhTkG0lkSuQFUEgxc9QugyKJrNywLyCoJMSTkXJ9Pr0mof2vmdwwPxpk1hb+qmrkP2TFmusjnUkTERNgOfC3KJFSBgfgUueCJJiqcnmJs986nltfdWfd5OHmmgsCxESdfh6RZAYd7BSe8rLaOook2gHFSyL2ArZw5skX8zX/wkOKqjXqa2Q7Xwse+GDCuotYoPsbshycYXxjSSSM6WIMacdVFAjpcBxF3A3z5iuW7/7jOrHT5pCFULPQ1G1uOalOxedkzEUPPFeUhooqtnOM72673FPHKR8Po+bPDHCaKDchjIVCF9vMAQUi1kTngIXraxiWcSTeNzP67iCep3aCtmue9xLH8NXbxEbZCs8bsVUxAqPu0fKc/O4hDKWbGmykRmVzPsErhxdoIiTOkaFLmvz4Nt5c32tx71cc/2JHrelpToF35ZJXmkXUFIlrwhk6TW6BDvxBnnikrS10Uezfrz89XOCbDsgqEH2M4Ns8IIG7Qn4SA162ZTBeF3aBQIjxBoWxPqguMUxfPsR2wmSrCxlzjMGmmr0spxKcCYjbgNGAZF7pM6tkHF1ZQch2+LaZchi+CqYRLSiFwqTygMwFImxjMkSE6zIft3LjmdHFxwa7tgFyLbZjp8DZFsh40osi6iMwTnw3EQQSgdwPsVJu0CmwUpidxPj7g+Ki2iOsiYMCPccIesMWI/PSAyT1onkBNtWFdWI8ecK2c+AGOscBSkTlJMhZZIaUehljYMy4iUkoWzI65B9PyfGz8DLGml9MCZAEFQhZAMinnINMcqEQYC13m9LPzUv2ynILohtSbxirMNPJcYb658lMeZeSOcSJJYoCMk4eCIiGOWcVJPZh5u1x2+mGz7PoMPn0rMdfRYmKcOBBV5mynMDPpcKliSSzRnpumrtAssi6gsZj2jKO5XYbvWyR7QbbC1k3ONsKzPG1Tq1FbJd36O9dFVUvUVskN0NWXKAEC+tf9pCxsXuavXhfRuO9oCIYzdpvWTSe8WAG6TKQkmPum0TBAwmedAI6riO3+s/cNDjYwPbE9PHLbDtFH5b78DKtBlLhXU5gBEUIRuyApsj4lajFQiZ6bQxIGpeV/H+wPCKLuSiTiyLapDtFGTbAXyoHbf34y9fp3EaTXCbQ5Y8KIMeyJeGU6PBRkdBEkM5IZk6t75T+80AtWjUD/3xxzdp/CV+J0Tk+OPGczzg9vvh/Wiw+Qvb7vuXdDvE74VG4dtR+q/7dBM+ooBfR/eHeetUwOTRpoM6f7oZlMXfusFdqpjQWbB/f30/QLz+ljYMXPacMOsJ5GTRArjgke+iKXEBbbh2TLuNQR8PMUX3S7WD4FlzLoG7oEvXfgLrhQVjScbr6EzikzZHJVqm75duLB4cxhRZgyNa4/UNFcwYn+aJ0WbgupsG2LElviFrl4E7uP7YSKJerbaitmUC9qO23ig21O5G7Wad8/4wenfFdq2kLTH9HMKbRd9HpwVqRRwLZqoiSSwYBHO0IMrADG+dgly2GpynyFniRlpgPoS2+y74xELQ87VeqBCJsBYtJEZHgigGpvQ+Ooaxk9FoTFJoYF4S0UpUDjc4VuvUVsh23f8Swk2OMkNmrNS5EgdOMwGJECNilN5H86QNjtUWsUF2bya+zdp6KFFB+sCIliBiyuiGmCoHtmTQmgbHaMQH3exJfj5DaE/M5LUSla5B9lxDaE+F7E5avG89P7R+DcV1kBVltqP1EiShGsMwhxEg8xaYltShVwoxbhaCzr1s90tUTiwEPZuXVTkSmhkHTVV5vWWSvtZI0Xk2nFgtSWxjBJZFNGJ8ELL1OrUVsl0nxt7qbJNUkDinCFkTwDkRwUVtWNLOSfKkkz/qLWKDbCPGdZD1MgsjhYCYMxLj4DMGW8lDSMRKn5mzZn2Le9FucaB4uwtb3JKxIBMSfWZVOXwCweMT5SCjJTlZWYp82hb3ysoOQra1W6yknwK1jJRZ5MwyEDlYQC/kIbmkomMsi7CZfnpG87UunDFmRieNbxKs4mgRs0PbE/BFy+CMlEooGdrpDMsiWh/y4XaLap3aCtmuE+OcglQhaqAeHazwnoBJCN7ovNFeOhbTtj7k823yVFvEBtndkG3ztXaPEXAyZ8dAM4fwtVaA14FAIpST4KiKRm8/qeGAvz0PSX4sfE+cId2yx52CbyPJq4ereEOYpUACK0U8UQAyyQzcYmSbM0dLsF5W8TASr/akhsvFtUoqF2JJRRmLkCUJPW4uDlAmHhgyJh90i2tXVjbIdhyyxlCvAqPAM8XAT9kADqEAxHmEShJB5vU92oex77WpqGc3rOd8PclMZMuZBaFLWYf1GryPDkLKPCeGZofrRpKXRHS7wbETcW29Tm2FbNfj2ktXItdbxAbZ3ZA9tcFpb4PUEf0Dp57xsFF5XHHSRG1EyyP6H540cIbRnsgSoz3FLThPDP6VCsZuHmT2ZorbA4cPdgG4J+7Utoi2U8C9dONPt+Z/MK6z0MmCFazwx9KWnLiByIWnhDrijdm5U9v9wXg6EMq1RFJMyraPKmckWIrMIjHqYtZBm20n/LaItquQbRHtJ8lCmRygIQVZCnYMgpcZJJHRWCmz9kpu0uPn09tz6bMHCdo9mzWFKAJaHBnKyB4kMZpqJaJQUUTe6PGSiFbCeHj8bLVObYVs1yPaSyeh6i1ig+zeJFQrYVxA1rokMZiVQGSp8SsdML4MabWWRclyVFlvdtDOBmtVNwpcbrBWmxj9OUC2DdZaTT+F6Gkx/jlSEIFEBIcsJV6eE9TuGNL6+Nn3fyBkH+tlmUVWzBCjXjOJiGcWPE0etCbORe2I4n4LZKfKVqXhDbIPSxtk/wjIMk9CqfIDKqQAoagG7xQFymRwxb0hhdzMGM+GztQWVFyOGDMfhZVKgMpIh0VkAomplqBZYF56gdHAk271eJMSo4ZC4mVkmfMGXDYOo2pGcsw5etuI8bKITmaMHzsq6swTo6t1aitkux7LXrrquN4iNshWQPbRc6IeMft5o/h4sdV69JyoWhHH7thqzSxXGPxJkRJg2BfBYdgLikoUE5PhfLNRb15q0drhD7bDm6SSdhS0VPh6y7xfR0zCdywp4xKDEt/AvCyiVUcdboev1qmtkG3+dz9k6y1ig+wx/veUrp8aKfu6fk4dXcO3rX80cSZBhqQiuiAhSt0fz2Bi1kBYkswlJ1lYJ86L5oFnUGqBv4YPFwQushgNEFL2bYkHxTEkMNZLZmzLKK+s7DJwW6lF2VjMVBhhJYTiEYRjJdZNHqijSWEg7Axdn2T+fl7Q+AzOIFSKE8Ywdk9EY6yJ3hUMxR8x2UCt9CKbdjj36spuQ/ay6anVMwwvlJ7C6Di6LCW6oZJyTSqUwfzlpD6lecqW0rg+x2LeVXugBPksXvbRGWUWjaeaQ9QFsiYksM4F0FE5bQTJfOsciwbZrkK2edlPUlpiFUXmSEVpG3DlKFx0tYpwjsRTKbulq/b5tOid6GXPl1F2QREZGTBmy+ibzMCQlEEZwgzJllBiW0S7JOJJklCf2Um/1Tq1FbJdT0KdOPn4fAWN1RaxQXY3ZOctduRRo2fO1qh35Oia3UeEPL5Rz5R5DqJMZdQplmNpywDDcn4ol8kIZb1jm4PLn88JXcrKzIWOkDjSf8GFAU/UxE5p4z2TzG6rlDoffJPTPpBS6Z3xqhYx7JRPyNl5DDwIqdtB3Ssiuh3XduWErnq12ora5nQP9MVXG8WG2t2oPbZSoeKEruPLJjp6Qtf3yY2/cgN3E9LLwfvhqD/+cD09riumkJiKEFmyqHopIbKdBWeDNCIhwM1643xRuSmAfh25m7ucRt/e30z+/Yv177S4VnmpZE/N5uqyBbzT9W0auTGqWO9vt/jH3o/96/649+nVtoS5V4HLDNzlMr+DZjCKJQgYD1DJI37N9bjg+lkRi5OOIz+bibLMRKedAhWdRA8Q0ERZRsEYHmlQQUvW6jmXRTRiUdXrVK1WW1HbdWJx6ZKSeqPYUNuIxWNLOhHD1NlycCChSGPLtAtvbEQanWQORiGd2DzHd7IBdqDIpBsbYAqNnIwIZkGlwYiel609LYBzY5wyxEtN2wbYysoOgrltgC1DVpDAmCQY9ApCQChBwZYJrF5wk7m31vn1DbA5ZA9UmXQCsoF7qmJkQDCyRtyiE7RSImS1V8JZVWYENMiurGyQ7ThkfbBCc+XASBLLeSIKDHEOMF43osxUlGrdyy56jatPOLpcr7GR1gdjAgRB0SyVwQeGcg0xyuRTttb7baPuWq9xVyHbeo0/keQo8Z4BdYZjGFZKp5KnwLLXORIZrdkcD/B85mZJKpyTGd2qYBkEiRycVhwYpSIp6llOT3qOoMtcClHKZGUpH5eMgScugdKaREoj+v3W67Qsos3NOgjZep3aCtmuJ6YuXRlWbxEbZPdWhj1qbtap9dMH6q8PVpY9USyrvKVOWIiyjLpzQgMyYgvJiCgIFzKK9UPJ5rHsczjVKAieNecSuAsahCUIGY+PZyzJeB2dSWynGq2u7CBkWyy7OurOe+XK2drK4o8gPXiTMlAVA3eiZFU3Y9k3NSd/dsLLnkiMG2S7Ctk2tv2Tk0SUkaegZIgFt5NaEQPUOOMNDyaJ9bHti4Gyz2BulvRaSEUiROVLKVjJs6nAQERSJmpxG+2Tzu0IihibmYJsLcGrKgnGe4+uPgSfck7cp0aMl0S0WPYgZOt1aitkux7LnkiMz5d+qraIDbK7IVtdWrS7uuLU6qZujoGmgjDCMIhlopxGkDWGs0IH/NcygNUGRPR6ZeZDzXX3B2SdOLTjfL2JPEsfIgI22rLPpBG1znHITkaRsxSJtU6JZRGNG1ccaVSrU1sh23VHe+k2iXqL2CC7N2l8qHxxvn7XTLudFYdr1z/EjffKqeDG5ylbpExQyhSqVSC6qDX6JJ+RKEtUKRqSp2pzrN18q6f7Ee2JZweerwaZ6hBFGRPIoy2OnpUcn4dMaOYqIAmgjR4vi2gR7eF+xGqd2grZrjtaGbSLkhAguZwdaFQGSyTD+N145yO6262jds7naKstYoNspyPaHeurN2h3r1+FbmUeKkUupfMQQkZPZGI50ygqQLAmbTIyuz2Vi7WO9nKVizzTIIklQBW+JxED0uMynoTTQJQIOXu97cTPVrnYKdS2ykV8qf1Bf/xxut1DjFGl5dTHMtAi8FA6yAgEJqNTMXr8l//+6xJmi4Sv7vuD2L95/xY/zkwMokFyXEyEwtCNlLOEDEIlSmrQGmihN6a9z4X0JlJ6OwcfPUD/8Et7WDG87t+4Qe8/UfWHI7yMG6fZCzxGgWZSpiYKtXD6h+9T//2H8fHivk7Z3Q/Gq9blbRrPn+8EUW/DhxTvB2lZTFUX9lRMQdUtsqWbmEblU0wkbP/CTCP1EoSCLoMhRIoRDFcWdJTOEIPxeVqvvln7wuzwF557HS6NVoLv1Yn2hWvEHPGFtbNKS0lBSlUCSQwpPZEOXCZaiuC0sQcwzA9/YXtFBZIEtBCKWWb3rmhfuEbMzi/8LrnxhzT6tj+Y0zNCPPJ74JoyEIxpQKJPgSXrA9eWC7aeB/lHGgyGv//rpp9T7+XPe9Ovr9CjFHLwa90bKLRiXD7oz6Phb/0bpEu/pPdTovPq5ZsqGROedn8zHpXrvnr3zStGqKqoqfnajV3v7fB+FMojamq5qvAshc28/mnGKXCdYldC7VTflXU/unF/fI987FNM76e0m4qrMnS+Yu3w5v3aYl39hn/tX6fefw5vcPGH0aQ/mcirmuW49ptB+s1NtHuKkYxq9OWLFy/u70YvBsPgBi8Gff9idO8/vnifru9esCt2RV74+6I5o+lfDW8TguQ+9odwN3aFicY7DOGTTTpmbUN+EfFTvPh9qqcv8Lv/882v/1zSuauXP19Nv88/59/3Kt3+PtHRv40GeFdfv7JU0K/FIbwUXfmQwr/u7q+nYUt/nL58h/o3eu36N3dLg0imUCHJR8YzaI0GUAhZjkoySGd0klk7QXNaN4WvhqNRGrjNMSlb7sQNwv30V3uv0/jD8Eheuzw2ZWE8ZoYD+JWQhj/8b4dcFPPy5uYeDePL31DW+zSvSuu97I9WrlCGsfR6gl3ZGqOEcl+7f/ev7697X/dzTqNUsP0DPujwZvxh8PHQ5e6Kng/Gbj4BpnynKfdf+qUH57U8eY6arJgSIBlBCppkAu8ZB0NCsjlFKv36SdjUXklWgQdc8z8cvix0cdN72fKCiiyyk+KsyPo2+dFhYfygLZu97VH4sF+SNVWSXt6O+oPdkhi5IpUP+NrteTZGr9Rh0zd96fdounYLQpPDZN3Xux/suyN2xXWdoJf37+/vxnsfTghbJeptuh2nSYC675VTtmci7JK0nzBQ3isLFcFUfr43w98O3BgKU5wftgcTlhP2CpugvORLSpZmAuSco3YxlxOIrAWhEsaSOUjImlOJQQEz1K0BeZpwmY+pmtjifhyOXkwGWE0TH26UXG9YHA3chQ/w3RdLpPSM/O+TNZbrSAOwUAashkTBy0hAloE3zmrG8mzizT7+94k4T1mSAixFxiYiOh/LEv6ITkvmRSLzeVBb+d+k0ZZY5Uoo7ybHDYkADl0XGC2tkEIyys38Ru767/EpblPo536YOqZl+zxNGi3S0Csvey8pfDt3+w+RwiwZV/OJ/rouZHrliYSiNotn/vLVcDAcTZQnEusdIQ6MLY1H2WmwykqIkQerEsWQdX2LfovyXPX+rx7yu+ve7/2YNvWFyQprMb35h+/yS4q9v7vB/ckCvhuldLMsonbc2oOIr3DtTMIm7gK+Mmox6qMyll2JEFHbgoUcfU5B8ez4+vkGa6/u69+Ru5Xr3N/0x3e99+kGkV72WJ4GalLTlAjqtWeO4LemGkzIHKiRytFMo9WqAmrZ5SxdNpAdRaiR4ItAC0zgTyUIo8ruh5rKkphkA/CkMgi8ekmneUBty55wiRbLXw5q27/K1vncR0FNKWUkvn9IAt+WiMi6nDG6TA7NIgi0dHx9It8uffkb3tn/fvd/fLF0K5811KLRhgibwPJipYI2qHIcgwxOicrcBWsOvDoExYxcv3id0hiv+OI1angfbu9HpRGjNxoOr5/KxyXFpVDelPAogGA8gWMWbx/9jdFREWZMBfAYFUGWqbOSlG1IiWTdCpuBJU+c0TY7H/YDz8nATKYW0Kyjs3U0oXujGQLaK0+kcImnS/q4im/01xOAxy0jxdyIXM5pRKiBs84Az4bqoJjbHIW5RXuuXlzjTeHP5Vv6LL1c/3/i3/6M/20Yv5zqwddumvL0WVIfjIIoNMb5UWcw0rtixzU3QSFVWq/BXU2JlSC692rwvncl/rfJLtvNXe/rr/7v/+f1u69WX+VVTcizEj2PPsJX9wO/hX3rq4oIozfLdfUx8tkq6xd38z49RNtI6isCzpnY7++v+7E//oiBfZyACd/6Yo/xrufGG49RUr/oHCoi0SL/KzcaXqfxqB96P4/S3d3k2X92k0RE/SbQZPcREY8q+en6xd3kGWXdJtJ89df9UZpCZp5+O2IT6u2/PqJuJDe6wUc4bukvrn8zf7nD0ZGXvRn+vrK2JoScrUVglP3SSbKmaFr9VedL3t5fX6fRA8wOXGxmKo94PFw1mOTu37rfJsa2JDmXH/ddGnvUuJrs6jY9Pr5aYJuU8mzrubmZM5z4gNtBP+3qAC0PuRuxr4cRPRgG1MffaI3U9Zt++fb7X15+86u7P3CdonjDgRsVSWmw8kGOuMOvkrueydn2Bo951n7O9+hjdwsjV8ga6uzR9CX08C14NASocBiyDm8GCOtJmuZKUFPhplYExQ1BB3wVKV3FGEoARWaNYQpDX8WRfcfIsivlY5qtV9ds8VXfj9/3rL1SS95q2VGh3Ksap13nqI5Cdb2jOuImL+ioaNVOyy5HhYFAc1R71q45qsqFy44KX9u4OarPzVFN1Bj1eW9h1HZHtSvcqg9Tzxasfy6h189peDtI6Mhy/2ZicicvNBnLM3URVCpRl8wcnNQRuKTB4B+U8uvV3ae80N706r2lqy+94ul/fPFylNyh/dqHOsKZxMdu4G4I/HQ7+efEbF8xgnrGlBGcSbEzJkMxs8Xl3IzZ+5mUtpRHKhJHd8ObF9fsyAKXDUlF/M8TYeic2Iup3OmdVuwATYV+O3LTD/eLi313M15SjmkcrmipQLEQkqMgnGJgIhNQziErx5fwuDGN7REasawGRyjjhjotZNSn86Z3PZx9sGIYT6C2G+rzCJr8El/fb8Ul/Jh+Q2v4CEnzauuy8sXLm/coZFa++2P/7iHpJ7i0uqTXvSunKFsrwBifIHkhXSY+mzBL2r8bjv7V+ybnfujjd930Up9k8DETy4CnKJAUJoUfoJSfZmVQZYjwXkxFvRoMxx+Kffrh5m4O3A1xjDkk0V4Co4ZAKVYHa5Bqcy+tNI4KlWcVjiVf+Pc0GIby4tbl7GkMX39lDw52Sv5nkr78BX/cpfEXxz3kQynK/GnnAnfXgMyfXXuWGT48JMMmtX8WHPEcsmZGaUlSpvNB2vPHnSjv5Lyeu4c9RytZFiwA1w4/bvmuLpcRbYFghMK9o5xNq4nnieFN+rHyJubBT5XgA29hcc0p85v+Qrr74vzv4QjU/FBu5Rb5yDiV4sTCEe/G6bb438pMV3nm4f2oR49jp6/7N/d4TXqcxk5ce+9vN+P+YMpn6abmTjfxdUySalLm7JQXKTxYlz0w5SVzgVkmN/Zh52+0CNnD6Jc+Vz04VoTfPWxCHBPqlOU/jeKk/O+TDsEJZVE1UsYL8oiXDpwBsTwoafG2wqxK4ZGJjJe3txgZvy2dHB9PWYnxzokrf71PdycufZfizcmLf/1wPzp17bej/okr35Yo48S13w8Hs8t+jUCeBCqH02XlV9c2pGaRUh13n28cjcanhMHThV9PbrpuO2FaFnoTF1fjdQe+zZeVa2017vVQ2mPcp3nnB6O+uPSf2rSTq+og7oBpL+9i+iq+OO5tbnyzBw62M6twvHH+cfj74vjAeQR7xLdaPn1wvhxDCowj7of3BwY1Thl5KjnA+cbvxpNu/wjlwhhKPOz2bmWA9bx08aq3EtQtT7EED6esEtQpYLrM6wwaebmiEkwpo/EmMTnvCd7LADPNzGhkZkGz0lAsCNjMJz3c2VutLJv3kx3JAKsEV7yF+XW/eMK38OyMBHsaI1H/NhffbP69Kvo4nrmRmD9pRetChZGoD6sXr3pXfL3+IMvJEh10cijbE+pBIMUGk2jAq2RrJdfJK1JhJIKTIgbhivOYjAW2YFk5aU2iw7daoraok4xEleC6t7BuJ87+Fp6bkThbkLhmJOrf5uKbzdOJ7sD8jrMZiSN49X4jsf8lrhuJ8tZ+LFtId+spdIXEWJvAQCqMrIUWFBz1CqJ3lHGns3HnKCDsTa++I4X+zo3Hd4cz6FMcT8rvpknGx6bPJzdVyP9U3Kd3s758tHqWcCklV7u7ekpisdz3jrT5u+Mz5g/i5mnydytZ8uqdmI0s+VGuebH67/27vh8sa88UZ1zIEGmExJkq1dICHKcUAqoMvrKY3AaNfITKrGTV6rV1Q98ulWPfyOrWW4CHz5huB3gHzg+OvPhSXrjX+25XvfbmOoyy4W+l5uXeB/QV74ejacT9zSCFUqPwzX/d92+v08143ZzowCNJ+EopKzbYOAPWmQTSEQy/nXcxrR/TfJJulBvpTe6iYyZlRdjMoFwRQrjiglE0J7s7ff9og3KEoIUm/ojaMLMn1fmArXt2G5o0zc5HTQM3AUTkDATVDpxyGTBAjYog9aT0LNt3D+qzmrSv1t757fcW999BU3NBQzGFwUpO8stZkTwG07PzAWpL7h/3rf+eCn906wbi7f11rTtdru5f2IQjiODyekT076s74fzFHSx7eUKo1OJQ2dguscsWYyJ6ajQec7e/TMdl8Gk92WMklT+8+lCS2lOrNIkkPtEX05kCR4yq2H6PC0OzGeDNYrD5f3g7C3br+08ep4PLXSsn9tKUd3VXtup/mtQxbd14RvuYpLIEjWaw5RRjhszMKLCJSBKydTnNCowO7vx/Yi5ny5krXZ9ouyhF22UcAx8M4UxQwy1ZKWc4UADwyXqmPbUSAsZiIEQ5dSuVsd74prkjQtLolrjbSk5+0cyqtVI0e4ipVFCFLMFlpJ4YjSeRo7FEhp0G+hHm8Tt3dx5B3w/Hvcm0iD3iPtGMFtEQCVK6iK8+eHApEsiOO05yyEHNCPYPN7k/GO9Qh2M8x7iUS+++pWOgWdpud4ramXaqV90FEt988+oreAU/hXB/627Czkzf+dNOSpjso0FygjYCwxBmy2hCBspmktFkOG/ySWmnKsH738KWtPTTvIWzpJ1qqqNnQh6bdqpftSXtdNTW5uRO2Ul3Oll1VRcjbrvTsr6y4Htxp/ykO+XTpMLJd1rW07rlizsVJ92pOC55snGnZf0xLW3lTuVJdzpZVV/tv3GnZT2tn+o0uVN10p1OVl3VoXfbnZb1tBL88zvVJ92pfuQ7LetpJfjnd2pOulPzSD0t649ofJjcqT3pTierripmlu24U3vKhgM5zfSTx245kB2FaSFHFsv5FlmQWA6AU+Bo9MCFUsZzpyJfr6dcLUzbbfyWfHU9L9pVmFZpY4uI1cK0HGVKnhFILDIk22W4OAZMULKsRBERfJwPoDlrYdo/0sEDLVdXLgrTjl75UJh29NLlwrTjr/tQmHb02s+iMO3o+rJHFqYdwTRWCtMqK1r/cqAwrR5KB3n9/3r3r/ix99Bn1nh99arG6yvutPH6fXfaeP3+O228fvNOG6/fd6ed4/VCeZKkFOAkKVWhSLY9NQmUi4nnWCrMN7awV3j93h3e8/H6I5jQGq9nSmhBGNBJ2avCwMVk50DkmLJImnMWW8PJ5RpOjo4IGq+vWfYkvL4aSrt5PX69JTq/fOnG6+tWNV5fcadn4fVHspAL8vojI5DH8Pq6EGInr6+jW13g9UfGSo/h9dVzCbfz+iNjpcfw+tPfqTkhVnoMrz89VrInxEqP4vWPQP9EwLHhEj3RT9FHGtWJgKMjptNc1XTZYyImtiNiUoEYqa0H48vRb9Zm8EwlSMYkmbKhKawfmLEaMe1+AWeNmE5u0c8qEZN4AO1yBBEMAe9CLHWcXBkZAotqd8R0PJ9vEVPV2rYTctTCbkRM1VDaEzHd3/wv/ArrUVOLmKpXtYip4k5bxLTvTlvEtP9OW8S0eactYtp3p5eNmI4NQh4TMT0mCNkyJ2wx36S6ZWGVW8w7F/Y8zRK3EMonKT0DJkxCbhETuFKjHb1jMipHvVAVNeQ066ikdRgveQmCewyfRPCguC39EMEYsTjqZ1cN+SQDnUnSWgFxBJ+ZGwrWlsENWUkmSObRzA6emM01mjUobhUWaHTREAtKYwwntKXgohKgqA7ccK/wVqd17bPJdzuFbeV+9Y+8/fvsKm1/iu9zFu73B07eqxyhtZ37bf1aUUjnmFMYZXsBgnkDJhoNzNPsEmVlIMuuqL4oxB7m85dTGqA+o691vhEYDwNLaqC7D1sbiP5i6S4atupW1X6tSStPMAKcSPi1HDdghdJAudCIK8oYWT8uaAVbe7h6w1b1qtqvVe9jd2Brw/U2bJ0dW2vDgOrf5sOUt9nnmvSvVnHB5zoxbOVJ97z/v1RNDKtv7N2Z0oPZX8w7fwHjGfw/wf+jVZz87TyZvzpz/Tz9nM6ryCwa4Ug1A5ES3ny2CoQxGrWGEBLNSf2cVYIf/2oWvPhPnwK9IpxXHOXdhRRo1Y12IgUqrTnxTvkJaZDHpEBPT4KV9ezId/qYFCi3lSeGbU2BHru//ZgU6Ol6qk6gEo9JgU6wXzO1ZksKdPvOtklCR2M8OI9kXVDlwXuVgRMvKHNIDDf68Vd3tne/uSVTXe9Az97jJ4NzhNkAPpaUGfMOjGZ4J9xi6E90EpK3Hr/W47d7advZnnG9eiidyPWWGwDnxK+Eko30NdK3/U4b6dt/p430bd5pI32CWkd8CkAIFWWwgwCbjcSgXbDErXNmcwjlCunbvet/VtJ3cgMYJzKzSCS4xDMIIjL4cqQSSdYGl2O0LLcGsNYAtntpI30z0lcPpRNJH37axvUa1zt8p43r7b/TxvU277RxvUyTi8kIoIwrEFZFcCZwCIYRzrJBQ7oxAHiF6+0uETwr1zu5dcXKEMvwdOBcRxCRKfBCBrBIZWnkzoZFmVlrXTnyuq11pfr6nwPXq4fSqVxv2tfS+F7je4fvtPG9/XcqTuAmj+F7p3MTubu0pn7e/brJmc+/h4cDVjbu5MxVNEzblJ0UEIUtw1DKOQqeZeDGIa+igkfjTqqiqRJc+RbWasibfSVVjSNdsK+nd7iwE6zWY+zr6VaLnxClPsa+nt6JJ06IUh9jX0//+vIET/CYeJpUnYy1PZ7eHqV6k2VSAmPT0oAhFHJFy1wCb5TW0maHzmdvlLrboCwZwHpnc/YyFKY8C9on4MkGEE4wcJ4ySJEanz3NPDzJjkQrQ9m7tkWpRy3sRJRaD6V6srQ0c7oRpkaYtt9pI0z777QRps07fSrCJFTK1hgkMKJ0W8SkwDmFNtHEHLwm1Ln1uZyrhGm3Qp6VMJ1cwmGzYDJRAzHHcnBh6XInKoCX5eB65bngtJVwtBKO3UsbYZqn9auhVEGYVof5NrLUyNL2O21kaf+dNrK0eadPll3CeNFmyYGEbECYkMFrb5DLcBWVECym/QeZ7d66OitZOn18Jz4NMTpByFGAyFmAUzKAwp+UoT2W+w48aDUQ+67baiCqr/85kKV6KNWQpZU5no0sNbK0/U4vSJaOdOyPIUunO3axu4Cg/ij5hzEog9/dx7veTzeHzeKZCwisQ7bBFQWtSrc1SxiJJUGBBeYwNpMhUHFSAUGV4B1vYc/QuSd5C2exWn/gAJ9Hj1v69UMaXQ/vxm78No1vh/2b8Zdf37vB/F+mffghO8UZhxQix1frKRhTSu8oyUYhfXVmfbLj21sXUu/b+5swcdevhjc5jdJNSC9ep1Rq7168xq/ah9t7fIV3qTcaDq97D/eystNhiHBKE4K82EkQ0UawIhFQVMTMhJdGzoerJVdk9+Z33/s1Xd+mUeEraXPeIo/JZM8t2MxRY6IqCUupgGfvI1NIitWsYubVEGlLndydtuCIp1jz3Q+vZXEDMHvSL+ZfdzGQ0ggjo6VoYkobtKcOTPlXbhNBCHrnoq+wBeXoAGdoAudZmbxQBv1bx8H4nJnnmlhpT7IFVYKPfQtbJ/Cc502cxR5UTvc9hz2oH8+7lcUcy7dOZzFHJEK2sphj0xOnsxhWz/kvzGKoqQ4zaljMlMJYnjTLDlgsZde0TI0lwgBjzLL8/7P3bt1xHLm64Pv8iup3Q4r7xb3Og1u+9Zz2ZVnu1sx+2QtxkzhNsnTIor29tfZ/H6CKRRYzK4uZRcomrXSvpnVxICMj8QEfIhAAgTnqwTqkm+2JwQ91lIl/9OQXRGulKxKSdfzoRsbIagVBW2NrQCO9mpNf5uSX4aHz9sS23t5oKB3h3Pdnwcxe/vCo2cuPmOns5V3japhBcetUrt3vPXniYEGFmKtpGl06XGlt2PI8qpc/vutyVhiUIRpjBYLRukJo0oBIKslQRE3+wEXMOWPj0HPnjI3Rz/8zePnxUJri5W9SN2bnPjv3/TOdnfvhmQ45d6FK9aIYKEoJML5liNoW0MIQWVdKann4/spwy69Hde5HZxiUliy9YoZGtgnIZvDdnGhBe4fWNEzeijnDYM4wGB46O/dt26HRUJrk3HdTDZ6mg596fv/HOfippQr+OAf/+2UafIoOvtNyZTyWbpC7c4p58F3+ckxToyfVcmXnTQ8u/19GtVwZdXA82kheHy5/rKPcbF1KtWSQFKAR++MTV9UsOK+lqVn6eGR3lVGCp67CfJS7dRN6XJbXoJuYGl09wE2MN57748CJxvd4N6FHJXkNuYmBrVOptCcggKAYC4z1CgKazNwJc0IbQ7rngHTw9XcgMN7kPPoBqcmiYPABHDYJJuoMwSYLoqSkapAxuTwfkM4HpMND5+jq2mWOh9IRLnM+IJ19570zfVq+U1cpHRKFjEETHkxCQBc03wUVkuAgvTtc/1UOfuhH9Z1HHzsi2hyFjUAUgTgyFppEdgmIGYiUaFJ2++j52HHqc+djx9HP/zP4zvFQmuI752PH2WXeM9On5TJVxSKDFSCatWCaiaScvhAqjBVBJd9SN8eu4zIHr4U/qss8+jAv1RiaRQdNm0ocuToIiTiBiCg1pkz4q/Nh3nyYNzx0dpnXLnM8lCa5zKd/mPd83ObUI7LZbR6e6cZt/lTPyZuQsn7+anm6vNhkwXAdxmoNRIoryaUFwa0D6EdBb1UyVbju/bveJcYLMoLLi5c/X+D55cn6z/Ci4mK5IrjAZX4H3+wiQtnRF7VvJky/KjfnXUcJ+Oai1vNdEaMW846Iv/GibiTwav5Yl+/ZqtR2cr5+6+u9rJJr9hJk5ItB0TaINnkwyurscjZB9IjI9PVcbB6+2Hn4zgpv/vLlFzTo3gPMq7NULxbLtpX4Ck/z1enGPXxXV++WZZr16Qn88H797//5v9bXyaUQZPW0UdIpP5Q/RWKuB/Nh5/XynC6XFwt+JZZ4cbk8f3mm/mfa3HqSWPyPa2GLD2fq5UbuZqZ6rH58fYGb7/YTlhM8X+3oxiZ1RGQUyNeusZFC1KIhZa1Ao/QhGCm87Xqb4xXijucZr4o9bbr1Xq14LI3c5KbKfc2QWrbQvJbWaKmC3DLe9aSX199r7cKm+66e9jxk74dW75eT1W+Lf9Rf6ulDJL2+umj8cjzy5Rfnb0nI1/TRl3wQf7m6XW9to1cYIWFqtN7RQAipQk3GYhOphew2a/VmefHvxVeNeNhJPc99uv7B5lSaiKQllSuaCKIoUbtAgY0LThdhUrquDfDqlLSArdPfzy+3uO2JUwqt8smCkoFTHV2FGBRJTzbagNK4dq0JX5xcLP5VT5eZF64rZ8K1+vU19venJxS8MB7WzWMuu7ayaptbKAWK4BpPJTQIxM2gRNeKU0KE2iuIeQQ0Ng8fsJVvcLW6vN9Urgl0vTx5e36tTg+1k9tmO9fiPrxhs+NfSKEswTJqa3U4dEV0Pe8B+/hmumm8Fbe1h2/umMPRHrdnDnm0mmxM/3VyeZJO647ybLJ5UlO6iQzoKQo3ioxbdDGD1FK4aoVC9xjG9PqJu8Z0vK721O2PMqY9+I6nnbdfsb4/pRlgOp348B0DsFh8U8/rBZ6OaURDkRv885IM/1WiILW+XV5sorgN+O6Er5//cLUqpPVkszZFFKyIDpWAjJXWuBpWEyQj7G001lgl+23zjlCOf1Xm1dg1JK+vzsZi5Hrea2N7YzsmBAW74wn3v97lMfrlJexClxmXMPdlVw6J3bUra9Eb0/KQ2f7Ekela2EMl8S9evePtj43tWkdYH+TLdxcseaS3Gp7jDQr6aV/Xh8vbv3h9nQIXQ9S+yAwqG/LbufKl3yLAavpDJHagmn8EFbyZDz93Rwcn4JOX6pKJ1g/rDMC9tEGLaojUZGgYiUCKYiFScAhSpWJDJu5ars/l7+VtHxS2FrVCBidfpZQBUuCqtjkIrYwMOoo7ZPQe+vZBZStFDSQhJTLI1imIzUcQwSdXqiZPEHYM8nqLpiujKeuiyRpaTpk/lydelDTQbBoJMRjsNWPbFopb7BSKO55QfoOXjyPo2+WKXTct/bC4CeW2/n7eTk5XA+owxfOsKp4dmNIUZLLaD4oazkUdrbp39/i+uW2LOOI84JFKjHmJmnxsId0tnq8O8vaLJqkGqxBJCYflqFzUUYIPr8JQpbFHX4VntsP5kCJ+v+99RPFi3KoM7XBOvQLykMKI4zZT9+9wEsEd+fm3M31IYcTBu3/3znRz3WHaTD+NKtJxbJg4uoq0Tc1wMSZiYYJCgmYdGUBToIliRBRNOdnb3b57LDyoUrvHwqOdzaNnIddktaGQFJTLvOekJKBC4kNV6WSrSTkeOBaes5APPXfOQh79/D/DsfB4KN1LlnZyjrePnsnSuFEzWRox05ksHZrpTJYOz3SILEXpvFACQYYWuVRFhWC8gIoqOacxSdntOdQhS4Mf6lHJ0vHVrlrxPtdED+QNYrQFMAYDJSDGaEIzWzY4p51Pfe6cdj76+X8GsjQeSsNk6W5bst1Hz2Rp3KhnTpamUpCHkKXjHbs+goI8hCwdv6bmCAryELJ0PAWxQzW5tK6CD25VVERBvHQQqytAf9qkJ5sSarcOfoeCDGLnUSnI0Wn8SktfbE7gdCSLlk2EuG7uWJxEX5TOZa7JNafxHxg6U5BtT/nRUDpAQe40+9p99ExBxo2aKciImc4U5NBMnwwF2SYPjE8t6VqWbarJ4Ns8umX5kBs2hTVAq0GSGFkg6mhBZO+CQkTlj+tJNErwwVUY7FL2NO3rBDf4YPt6/I4ojx/XwvhR7Ov4UXvt61Sf9RD7Oo6ODNnXqTv3D7Gvx3uC9X74xMtxD7CvD/j66/3w8Qzx4fvhR68pj1fjAHkzU3/UTNejXoxz5Ptm6o/wruGoma5HvXBHe9cwEOAHU5rMhow82XswqAMElTR4btOL3nPL3oMB/nDx1R2nMt6BP3pCRlBO2GgU2JYEPboghEy/Kl4VNPR0V9qckDEnZAwPnQP8bVPM0VC6j4B28zFmAjoT0IGZzgT08ExnAtqf6UxAD830aRHQ5m32oTiokn4YwZUvNPFRTZQw66JDaYe7vgxX9HpUAnp0kgt5yILWO3DKNS4emQGtMqBcbSpK63WeW7rNSS4Hhs4EdLsDOhpKgwR0IMdlJqAzAR2Y6UxAD890JqD9mc4E9NBMnxYBNaY1TeQQvOHSPioJQKc8ZOWjzK5lIQ83xhhWqUcloMe3HYwYtLEVciYvZkQ2gNogtFQ92kAuTes5xWlOcRoeOhPQbdvB0VAaJqD7M5xmAjoT0IGZzgT08ExnAtqf6UxAD830yRDQbYLb+LpHXb+yrYMENxV5PuvN5JET3GS1UmJASKVwJzmTIAhOSyNX6FSSOujjOjWOEjxyFTqpbrN3fZh3neqzHpJAfLzP+r0vfB9vtdYJxCMpy2N41+Ovpq+968Sk7D/uwvfUpOyHeNfj9XTtXSe2x36Idz2eB6y968SWOQ/xrscnuocjeEA8aqZxo6dH84A4sBEls81p3QZj7ZgMN7NRTkJrtlgl0TjXvT/T2YgatPE77m881Xj0VDyhjHTrrKHKR73GBEiIHpLJpgQvqsUDG1HHn4TOqXgHx84bUZMGPomNqPFQGk+V9zdmneny4VEzXR4x05kuH5rpTJcPz3Smy/2ZznS5CpTOFQlJR3KBuigISluQQhilY6S/v+fmyuDrPypdPjpxsPjkkNtRkNONYCpmiFzSJ2jhrERLbtnNiYNz4uDw0Jkub89tR0NpBF2+m0I4U+WZKu+f6UyVD890psr9mc5U+dBMZ6p8eKZDVFk4aW2TBYSuiVteCgjNGnJMaIqvnE3f6+t3lyoPYudRqfLRKY4Cay2B/a2MHkzLEqIVAVKU2HwuJXkzpzjOKY7DQ2eqvN1ZHg2lMVT5TrLjTJVnqrx/pjNVPjzTmSr3ZzpT5UMznany4ZluqPLP7+rF2fJyhavXdfV+eXK++vzLKzzd/ua6xXGUutQMQqACU5jWZmygm261FRnQdaueHNNC9HYqnTbHmHxDD438IxjNPSBSFVCrCZbIdmtymxNZcXPB4Hryi5/r2bqV6NXFnvaf5GRzCjoD92kGEwW9FRoL0aTo+f8iXSdxvloSnxondzC/dcJbdEjF7bLcTACu3/Sz7ce9CUACSStRQlu3NE0SIfBv6XFCO5kQSxqR3yqESLWgpVWxyKX0NSDxHnA005icUdG4o/JbRwmeugq3ia6PvhLPjF5NyKz/g+nVBAe5l15NLed7PL2a4CD30qupzuB4eqXG9bQfoFcD+ya21GKyhZQ8obalBglTBF1iUFJVdKrXwPzuvskguzzKxD9+t8JYctU6kBeQlcMwBUl5ByE2k4pwIoa5ON6ckXdg6Lxvsu1WOBpKRzj3/al5s5c/PGr28iNmOnv5omQu2kWIthpCbhaQZFKgBFKE5Ipy/p4KZGN6Ej/cyx+dSOSMbQmNAW09PVpKAShD4i3dkOnPvU8fpSfxfDpycOycSDRp4JPw8uOhNMXL32QUzc59du77Zzo798MzHXTuMksfVYEiNNHyZhXE4BOEIHSQhuL7eE+W8Jgeug937kenPhiLUQmboBh6vlFoINjaQEqvdUpKByxz6sOc+jA8dHbu1859PJQmOffdHIjZwc8Ofv9MZwd/eKZ7HPz2dHHUWeZo3F6fd36s08VQfAlGOQiiGZpsKhBr8xBcQG8D6hTkUaeLowRPXYWnfro4VXcfYLnM8borh8ipySGmWiBH+mFoETm1wELx0UlXgne5+8k65HRMd+Xx8Hj086UibLStIvhcNBf3D5BsVpCybcGJ4Fz5KLXv5/Olg2Nncjpp4JMgp+OhdIR5f/LnS8/bzrcmsAaToPrkyAL7TMZXRaDFdCJ7I3I6XGJaj2my93A7f/QJAwrhlaoCbOXW380ZiFFEcN7qYINDTB8lj2DehDg4dj5hmDTwSdj58VCaYuef+AnD8zbv0iSjkvXgohFgdIsQsir0BXPWvqRQymEar8e0sHq4eT96j9mbLFO0AnTI5L9yc5BqIBVNpqbSiqF3nveY5z3m4aGzeb827+OhNMm8P/095udk4n+q52T5aGE/f7U8XV5sODy2ZrFxNWopufVDgqQwgjL00xmhpIuHr4F8+Ws9XX+tq3Ne3Lf1vF7g6We7Rl7Z0TevbuZIvyqbFzlWwDcXtZ7vihh7q+ZWxN94HTcSeAF/rMv3rPS1nZyv77usl1Bb77NSBppN5MFS5vKF0oJPxRlMMjfbO4sds4SLzeMWO4/bWdPNX7784qLiwaXhEVdnqV4slm0r8RWe5qvTjb36rq7eLcs0OPQEfni//vf/sHK/EEYIaax2wVkRh1oYkJjrwe9J1PWCnC6XFwt+JZZ4cbk8f3mm/mfa3HqSWPyPa2GLD2fq5UbuZqZ6rEZ8fYGbL/UTlhM8X+1ow1oFVMvaeMeRcGtAv9JEYojsBqO88jJjVr0atxNU4I7xG69uPf25kZFDDDJaB9IWYuMhF4glR2gltZqdbqjztQFdT3N5/YXWVnS6+ezpy0NCZVqvX05Wvy3+UX+ppw+R9PrqovHL8ciXX5y/JSFf02emd/3HyeUNu/xgtI2eTWKiEIUIajQQAq18TYYMp0iNPN5mrd4sL/69+KoRFTip57nPGD/YTL5QRAW6ck8uUR1EggmHQ8HpIkxK15fQX50uV+9YHf5+frlFak+cUmiVTxaUJFdLWlchBkXSk402oDSuqY24L04uFv+qp8vMC9eVM5ICrN3R1enq5P3pCfFnRsC6+89l1x4mFIY0ngtm0AsalBpCFAWK9Laga8nK7lX7cWDYPG7AHr7B1eryfnO4OYG6PHl7fq1AD7WFNx2QNuI+vGHTYl+QCQzSSxGkdubQccZ63gM28M1083crbmvz3twxeaP9aM/kra8lTzaY/zq5PEmndUddNi1PsZraPFmtEAgJ0gcIXmmorZqktBO+de8MTtGROwZzvD72FOyPMpg9iI5njLffrb4/pRlgOp348B2QLxbfbNb13u++CRDgn5dk3K/IJ63q2+XFJljYFtC4qZ/RNRghoHJGNrAukh3LjoKHorhrtivVGJWd6mafjlMGfvJi/dgnZjTuCHvaJmOCoBvV+wd9/muLMZp076VYPdXZsC1dm0HMkJ0lMNrkIWlMQL6VuI+pMdijYpYdfbljQMbr53a+iztVyJ+YMfkDTcFG7+9smHz+w9WqkP4SRdmkojcrQo2ZOBI3w7aO+yYRsyZQtCS0VUF2DwTHfdx/VY6HsWsCXl+djXWJ1zNds6kb1E8I5nfHE2Z/vRua6JeXsOuphRA6uvv2F4bE7tqEteiNWXjIbH/i3Y+1sIdK4l+8esdbbBu7s94Z+SBfvrtgySPp6PAcb0xJP73o+mB4+xevr1OtrJe1EkvgvQ9CeJMeQm5c4430TzZZoj+OjtzMgJ+0o3UTMMiLc8mx0w/r8hR7IwEtyA5pm6FhLGSXioUYVQWpUrEhGynKtUW5NxT7oLC1qBVCXm+uSRkgkQGElIPQysigo7gTX94TkU3oEXzbTbQrY3wRvj0m+AEG8Bu8fBxB3y5X7Ghp6YfFfZCNXjIIC9YifUaZEyBXNSSHgFq03MjTbN7y7+ft5HQ1oA5TfMOq4tmBKU3BIld9GRQ1uiyNsC4JKcAqS0sQyS2SJlNgIGNy3gtS7eOQ+KcrRPNqeU5vc71sSRHybahEJJgS1SwBVUrgokdRsWAU3T3IL05/xd8uFz/Qip1c5ou6Gjjv2Fksh6lg0hW0seSbESNgqgqCVSl7F/DmSumhffcJ+w23W69bgSxvI+6zaTO6ee8fzn9obQREbt97gqv7x/LXerF535ud5wnB2z/fv+8NP/x17s736qyy6bs+g/riFyTCk05OyTgfWnN+MGFlM2y92IyoXRNzTdzYxbKH3VQGSDKFRtbJGDLmxoRCfqKQga86RePNnmsF39zUjLpjwHpvtqNymEwilpxAJ8ftEBLRQUd+KVafVRYlFKHv48oT0NHFMb/xy6/+i+z2CVHU4TjxNqa7pSGPFCTu4V5TYrItIeyHiru0kNnmcDXcvQK3q3Kzj9qTOmVX9yAjnADArVUkK3pxRr+r19uxq2lidm3wPkkv1KiDPzZh223XfWImWMKb3dv/c4UXtfTFjQYuUboam6mQVRIcPgsgehugFludDSmQm+0B93u5+OI9XqzWrn0QvLu+gphzJmcNlaJd3uvm4sytcjUCnZXWjuzzDNxhITNwZ+B2gGuTLlXJBlEZIjsq0a+ya+BLjuhkaFV3D1YIuGoicK0kGmWbIUqlGseSGpAPNJWUpjpJkKw4A3dYyAzcGbgd4MbauOYOBZlNKDA+UDDIF9ly8a05IZoVvg/cr6Z6XKeFUgGhCm+AaDNCkPSj1JhltMm0YGfgDguZgTsDtxvjxuyb4z2o9fbCmipzvy00mG2t0Qi9B7hvJgJXRRur8hmSV5YiaRUhyZqAeDhiIdw5nWbgDguZgTsDtwPc5FzLMjlIUZPH5f5AoYhGrjExyJRwWfWA+3pqjKubzFZEAdLFCqZkhBSaAi2zcCa3lnyZgTssZAbuDNwOcJ10DqtAPvjyhAbnIXgCV+Pd/JKyk6Zb9IKAOzXGddE2bXyBql0m88B95oXjXIzmQ0pkIOLscQ8ImYE7A7cD3EDYcbkEqJmAYDjaTd5ZiNYFGaojjHUvgxNwp1LlFoQrIRs2CghGCEOGQhDmdCspxGRViDNwh4XMwJ2B2/e4haiqhCgF+UKPFlLlSw5ZYiJKa6zp7ip/N/0ct9VsyTx4kClRjJsokg5VJyiYgk8WValiBu6wkBm4M3A7wOXsYVmJtSrbBF9MQgg2anCmWRNtsSZ1U6W+m36Om6JvsfI5rtbk11PIgGgKYPFBVY9oxXwcdEDIDNwZuN1z3GCNz1GBMU2DsTFANNICZpeligKl6m5OfXfEOW72WKwQIJrmyNY1IJQpaDEkcuzV5+2V/Bm4+4TMwJ2B2wFuaVYoVRoE5NQIJSskUyIIwpmU0jgtutmm300/xxVCh1Zsg6ZUII/Lm2FeGahCBFMIh6mEGbjDQmbgzsDtAFcbrJKQAFoQfzUyRiAOS25XNKWN8rLUPcCdujlVlJXNCwVCJy5Lg/SA5DOIoGxEU9Fs7wnOwN0nZAbuDNwucAummIkgY2ieIOU1oPAF+EZ/cbHplrt1pb6bfo6rUqGA2Rlw3AvVFHK2UXFxApVVssmYnOfMqQNCZuDOwO1uTmENThEQRDKa7wRZoAi0gXJBS4pMEUX3Gvd3x5zjSoVJKfDSE3A1B9GhrdOiVSk6Jedm4B4QMgN3Bm43VzkXG5Jw4KMhNIjI17+VB1+dDinKnEI35ZGAOzXGtUplywUeVHR80znxoZPUYAtR8hqtlW6+1ndAyAzcGbjdzSlRfZE5gyq8ORUUQmhcEk5nFDkk4+Iejzs1xvVZSO1thCB4V9khPSDKSOhTEkvz2Yc55fGAkBm4M3C7wEW+UxA1eFEtmFg0JGUcqJxrLs0Fwly3hgE/pR5Ovrie6E0RKxtTDiFDNtJx2VANgZAMpdiaaosxpfkc94CQGbgzcDvA9dlqqzBAaXyO27Ki6FNJIrHEnWV2qHpVf3+enjmllcAoJUKVBDwjLVHl3CKkGJRGtKjmzalDQmbgzsDtAFf4YlrQSM7PIBdgrFwRtgIfEvlqXWq97tk/T8+cUqqEJL2G4vk+Lj8lctVKXxz6YETTcwLGISEzcGfgdoDbZGtV5QTCkxs0mAtwk0Cis1UhcWYRdbfy68/TM6eidF7bSJhzgWTLypcMArFyI40ygZ4d3QzcYSEzcGfgdoCbUzDJRAtFcIm4xF2cFZHYYq1JLUuKP7u7yj9Pz5wq0TSRTADteO86lQhBpwY1JqnXbNnMlwwOCJmBOwO3uznldbaFfWHmkrSIEgJyCNpMzlXW6nJ3V/nn6ZlTolURvLRgTWgEXMfHQa1y2ThUsTIfn4+DDgiZgTsDtwNctJJrdWsgzuzAeKvJF4YEOWlhra0l5W5TjZ+nZ07Z5I113EzFcQto7ZAIeVZgiuCcKh3JdMzAHRYyA3cGbtfjmoYmqW0CRnOZIBUkiBhLIF/sYujWVf55euZUNrp5rS1ozJ7rkxP6iKDzPlgjdfFNlDnGPSBkBu4M3C5wldKRw1unNUHKcOaUMhZkCHwXoJSbxhm7wJ0a42adpCtFgUiej4MoiI4URIP2yRmMjgPdGbjDQmbgzsDtHgcJ9q3Kg5aeqGszgi8ZWCgqNl2NT6F1Lxn8PD1zyjkZbeGiVtIGLpDD/RI8AVeHgC6IZL2cgTssZAbuJwXczaegRfilrvv6fHH6dnlxsnp39vnfzy9PyvX1oKi9cFETCDRhitvzxRq5WZwI0nvtbljsLXK/+OnHMZPlT7l95H0z+uFqdTMlJVQrCRskyf65rvOsCPUtWtFC4jZGPWNy7JS+Q1ZcPP38++V3eHl5XbLWGyFaBSWLBSN8A7ItDaw2SnhncorduP/Vj0ItXtEkvvp58eMXXw5qw60x+1e9+O2n5dXbd/doDo1Y/2fn9fJyo2zSmTAGnOt2TXi6+IlMB8Mgs9FQ8L9fvtmgfLA/5pCgL9Ll8uL9WtJagB8r4PXyFC96w8PYvpbXDXDvCNj9dpvjEWFrdF6AcnyuKQNptEMLwqUquSJhyN3jESnE2dni+yW/3K+VG6ct8vJ83Slo0dg2fnYzheuP9l0tJ1dnr8+Wy9XB79b7aFJId/9qrdf6JP+bh9G34s+kXuhRzY821q5cbRvJcRdT+N9rCVqpkRK+rGQXePC/37480zw46NH9irctKdddvhYf/u+X/37LExgCmfMVg6XwXEdjiOqnAEF5B9hqrDag0LoLsu+X5xf18j/Xbus/b7t6H8j8OvJ7qRchqCijtyp6GfXQ0GcAMv9QkK196MVVvmk1jCYbok+CDLNg/sQnGUYlqKoE0zxFbr0k+WuiUU4w0RfLjLJbmXencXwP+p/qeSEtO39725hutB3/B/5GPENOsyObQWq0Mv/1dpDu269KHk8gieDb9GCsQoiuIlTLxLQaY1SvF5iQC6nJhL397f3l1dkiLfGi7Fm522W9Hwk3I+7aLyHVCEXcY7/I9I0wfIfsVxDjqNpe+yVFHDV62H49BRCP7gA9ylMSz1OpVgfe58bHGqRpWUuwUhkKrFpzqXc9TYqFWnvLGweZiIL+e5Hwsq7Dt1/x9PSznuW9n+D06Y3QI9zVHk2TL7Qao2rDmiaDOd5TRvkYnrJnbZ3VNWNyoFOMFFiTocXYuFw6EjAkb4p1re3ftt/kDX2TQVv76NZ2lFr9ddfa7n3hELgRk/bglaqclYYQqrIQTG0la8yp18n+5oU3fmbwjf+IF+66l1E+6a+77mWn5/LuYm37Lkerpcwy810XUpAcEgQMAaoIOtscnLDdLdO//fzFj8BEbEHq966Uxf9aUKhHRv6z3tvfHlLWnLNP4EXi0sShcBc6BdHEKAXqUrbJR9dT7e8I7E7+8nYRgyO/WT0IzRUYU5YQMgoQ2ZiSTOMLN3cF//18lGDbKICt1tBCY+TD1AyYpSO3npJWTaibhkFbwd9cLK/OC4tbYV7dI75gNsUVDRSR0rw9F1kXDUEFTYILabCJgwuSDsuWsbjciAXQJLlepENAS4+ioNhbW0zLWg+uyT2ym9M+VFpqLvYMBrUjpZUa6JmVLI0ufltU4Ebmj3ixOllvXO2KPAZK612n1++wMIweKOxvVyenazmH5E3ovfz6ZHVobrudz292MW7Xd1OUUAZZioyQsyNsq2oglhyIOtbkIypB+tcNab569TclpFzA4uur09PXF79QILGi3715tzytN+8I6/9w8e2XX15vHt4i1wqxRu4uWIky2qobOL4DZyznLZBKQpQ2sKaiSNfliDcGc9/KfTA6Bu1yBRRKk6I4tblSl6R3sUqNctubdu1m9sooih4rSMWE4vu0jqxGIG0DgSoIWVOhHxtj99Ny2Rav6snp8as/3pLcrP4WPvshc8sFdtYWsRUvTSCgR74i7LmWqyOb2zIZQp9ya/evLZHpSIET+YtgMoULmj8QySRTksmmFFlEuG9tyb47n7mqAJcWMBw5RNtIGjYZyGQELir7WGtrpSzINTBFVBzf0AvHFBUpWHHORuNTr23iY2k2937eWX+NJvpoBUQUZButE2TWvQUnCHvJtYpbPnRg/ccLGV7/UTImr38a/ATNS01OwYMk+kCKhxUSsQ+ogft9hKJkjxd9FOMSMDeuNg4tF84uLAlSoR9NSSF9SbWULQBO/quWxZuT87L8df8ajpf1A2/Ac2RzSFzMBMKcNKjK93MtF8xJhqTLqnQ19LDtVvaXg6oxfkrfnDKDGpZUlSGKHiXEpsgeKU775H0STeRJymRi3tbd+uGXevGO9OVRpvX637+drrcyHyjn56t0xbHol3gt78vlWX2A0L/uF3rS2tVl3ffWI3ExniztMfvpoOl/Hlo/ntENqtcE2nWP1k+QdL/WT6GWh7R+gpzxWj+BWk7V+tcr0lS8KJd/P298OLE+dO8FykXUqFsMQLa/8E2NBlisgqxjC2i8pjC0o/gTdGXfK28jgpuAYPj8m/9TipfLDb74CH4iId+uwt25rAXt3TkYT3vvRsIUmMGaLKxj4r3v9Ngb0xizaN6DK5k/nSablXgTwDdHQSXFkdvq5Ts7BzpyB9qmwXvOgPDYiN+mChKb0KFkE4TpbUwXhUYaYsG1OIqCoyPWQOaRTKTMSdpaBbb+xvQ4BTSV9EwLWurSSJmiJtlO83YIhTu5Gm1NN9yZ8I32KeA2hP5653BuogIOfuJpCjgpf+DHerG6ukhrS75e5jWWBo+v7h1+BJh+WL2jcQOS9qJpfPzXRxOz5mEwPTaaWvQiN0dooriSL4l7vmtq1g1ga7amWB/6aBLVCmsr6JaQ2BnFYcETd8iZohlL/yNj2EPTVNzq9ZNk8UFKLpwcC9emoSUN3Hy+ZYqKsyU77XYhaKZA0GREk+266x4Y3jZNlgiwTNlH9Cmm1I15J3zYQxB8s97vP/jFPjoER23WL54vBEdtnwxAkINOoHAO93+lR4cgVi1tBJ95Q0MHRTOl4FRpUnfUOe07aR2Fpt5W+DhgOEJcLjKB4p4+hkg2xenEsWPGnPlvROvecp+w3IeAwQt/LDAGP1f/UxwExqiMkcXzBcb4Tbi7wKCFh3u4wyMDY2o2gTyGtE0BhpGFL5wa4l6ZgOEq+z1loQkMrsSqtO42zpmw3IeihgeQto8ZNYzfi+3r0j1O8LGjhtEZIrtGdsygI3UJiwvBCA8qr+vhKa4VEA0UiTIlHVG6LkWcsNyHdOkB7ONj6tKoPfkBXbreID6QavaYujTKxByVGnWkLnEjPOOEAGcEGaeYNURBsSUSsxWZ/wmyq0vjl/uQLt2z8H+ULo0/o7irS99cnJd7tjMeWZect42WnPyBYq6FkTsWY+EMh0jf0Sqf9O/q4yiuUl5zL0dPYQ7FWYbEUlS0VqKWVMq9ggsTlnufLm1SB64zBw44ut8jKvqTkb9xnzxVZYpG3klPZAq0sIAlKoq5tazZRJNCNwvmMT/5AX80f/KujEf65MQ8LXJghzUJMHyZCwP5Dp+l8c2o2Ho1fx/zkx+I8+ZP3pXxSJ88StV80QI8N+U02hlIRBsgWbLpmKU2prfdNf607eB21/oAbviNBz/5Xt8+/qC6v7Hz5b1R1GP69qS9rJzeiFoRscoU+gUjNWiLtHhKl4D9vdWPubFjq44+eAnScT5szB6CNDQhrxuft4equnfDJiz3IRW4Z+EPoX7Kp5hR3/3kLelQq1ScyZkI9XxoqZOCkj3pF3HFKHp7eQ9D/fqQm7/3PS87DfXjE0L6qOfD8m/JOw0o4R9xPtlL5R75NYmB61Q5WsB14qwimk5fM0hRQyWTbnst1yes3EcC8E/L09N/vh91LeGTOjUcabOVj5r3DVIjwmXWeeOZoFw9henoTc6mZ7MfBuBtOsh973oQwCM5iW3V8fGhdpx/JAORy8iZ+C4TWLLyNTyydbpOJ9lmk3CGyt73nGadxs9pDyfZTuU6r2XwHsGjWCcMSSknLZA7QFYnmimRfnA60DewIZNHONY6+ZyqCJEPsqyhb9gSRL4S75vHop1yOnezyR75a14vYe+LPoKqOoUmZBeIzBFzNlyfI+UgQddIf0M8SGL3PPGBL3ezX7umzwdPXf6IPbbx6VD9/drfl4dHW3Og2UCtFTn5h3l49VCzjA59ywHlsTqfvAuNDDHpAV9lSawWNWco2hC9t8K23io8UiLZAzzyI6rFncuRoxa6ew3XLpQ9O1v8ulzuu37bV4mjywgIZUdUGvnL3mu49xd0WRy6HOnE/UUnriXsuYbr9FO4hjtqCdaT+DjXcPfi8Y76UXC6PgkBr5HUTyoHGDIn9HDnyKh0rt22GhNsw/ZRt6mme8ufjM5yui2/8tv7k0xy7+Onf3n4TXRyO8EbR5xSGjtYpegvn0BlhhHapIrPmei21BxrOd4fl6qCTaLmijLF1HP442O/YW26Liw0Nl/15uFmcXL+4m5Bllfb++ZfHyjIcsQ18z+2IIt8EW//OXDku68gy52xgzr4kS3p09d94VHKohtUZTMnrThIyRC18SWWJtH6XjwzTmUnWNLxp+w9S/oKL97X1eJHHGAUj2BJuZCUjzG4GMmaDqHhGVjSBxeSul+bgk+uBhWh6ug4LhRANtRACkGIgKlV0UubGn/EfY8lHZ/gfFva6u/fE++9ynl570bRg0vDKDtYIOnOsD4ndVH6+w3hsCWVwY4ipQOW1O1a0kNm+Alb0jiq6siDdL8435StGrL1bEmjAczFQbA+Om2NN72L1eNUdhSLGJ2nf/PwQLr/6ofvX/301c9fLb59Q2ar/e209BN8bnV/TB2+6xGPV6xGjqERB1iEMmNDqv26T4Zr+8/gTJ627v8OLEK5hhWThuA4yUCigShqAh9EVK5UL3QvHhulsqN0f8zNkY7df6lI+79Z1wO7Z2fhGZcE88GMUr4B3V8XuP2jdX9MxdgDum8+vu5nYXWLvL1XNem+Yd3PSoLINXhBimx076Ru/GWneznP2Bslt0XK+PrEptrC9WbhR6POpDe7xIVI9ECeZVf3jX2hRlCeg7qv9NHRo4lxd+wgDD95uy+x5NYEgjWcT2hjhkTxH+RCFj/HalHt4TwjVHZA98dEIAZTIOlGeT71ihoiNgpInElRB0HCe4eo4xO2j5kRse9YclLAxa44Ac9DqCnRjJQNKqONoRdhj7+OcI99GJ90fPNw9zvuLtkxFcHn3aVnax+Ct4GsvoAmCYgmSCSsEy6t11nH6pwPuav7o1R2QPc3B6g3e0yvT87en9ZvTvG/T87fvv7tclXPPht9NH53WndEjTq9Ui/GXbylEf+ErzGvlhdr/VRb/RjF/m4/71rBvsGT837dfTkx+P35As8vz05WUz61Tg4lkhHF9bW5pInSSIqGVW5kRY1M/S5wE1IU7jFz4/Mvb4sti3BNhS4PsaBHokEj9l8GaNDI+PNj0CA7vqTwJ27mJMe9hpQ9cCM1hQEiOXoIQpPn9yW70Nv2HKWyA7p/bx260WVIH1LsVKiqiLA1KCkS4nWJgCgb+EixTTaomtf31pgTTgakdWATwO2aaS0SF89LymoiQU6KbV2q4RpzRI0MIp9c+EQTUZo8RlREuBzXM8QsvJeja8z18j7Gv+ahejmf/xOI73QKJ//lkW9RW6LVSRK15LtcBqXkIsjEy4l9khpSQGX7N8yeXL2cXKwtoTaQqhD3pS8IqUWaGudQKeli1b2YYvw3muvlDA7/GJmv+477xqvpgcSJ/Tn+D3bW7gUpjI8iWCHJbh667frUj/t+B79HJN6YEjKQxyMzwHtZGGsEMgrrTV9lfY/zjfr6Rwfb2gcfqyCHqtgV1Mgba8GAKDVVYRTZlf6d1gccZ98/o2ZzMpLmIZ1n52TI4xsXoCjvm9KeHHXvxvZDjkT7/mu0hz1QoWrjvkLnBPOR/dfvV6Gq+BSbK8SNMl+E1zoA1wIE6THpRFQpIf6uFapEtkFxJpHSLJEUBmISAWyicDiaEK3oJVSP/7BzharB4b/bdY+78Sq2KFtG+mCCA19RSWkpYrY6STKdgRszP+ZZ8YhdSlVlFDGAs9VvOlMmITO4FIOXCpl7fYwTvDt5QKNReYgY7FWmBxMD+0JGbXWgtwwq2ENHAjMx+OBKM4ljz2oyF74Uiu8iBlA1CTSoRXM9Dj/q6x+v3y0UL2KDKLgMrExtXZcJMpqkpTY+lt79o4ec0vUvQI0JUu+tUrfxw0p0T9Ue3RMfUahO0+dTlfcaWuZ28g0hFkUvHEiU1664dPR9ZqNbzJavNiYSawqzqCDrun+BDC5mo3obyeNXfC5UNzj8j/GPwjVN8Re5H2ssGPpgEJwmpZKm1uBUI2Q+5rniPm80Sp3v9UZ7c/4e7I3CC+WMMVZyNyTVpeV3hs3e6INrZCMVt8KuRJqMEQJC4nu2zjZpXC70XftB4VhjdsT27OieS/dvz3Zsw872rE1S66wSuLA+CdcSEoUGUKorFqOl54R7t2c9CQitaHAYuZW45IJBrVHwTpyQQhPTtj2Gh7dnR8k4ent2/GseLAC2dqza30HDIzvVowqA2YQVTUygDPczUd5DMLaBTiZi1JUvIx5d/ZXcYXBE9xMnJZgaOVGbAkhdNG+oSh36NQbGL/dcAGxw+B/jVDWBziq+qu0z4dA3IuUlWbChSqttSdX1gs6HHMbvc6qj1Pm+qx4fKcRTL6xX1gQjyCk4d+i09ak71d/hqofR3jiUBmRrFLMVR1ZdaAOtidxaoJjN9ZzqeGM2MsTbUzLKpFLJuQhHxN8wHYxReBAU5enkvKm9LYQJPm4ucDc4/I8xadUW6TU5L0xch4I+GBk3+og6G5mDcppc3Mc2aTqStTAkxWjks0dBBrZqbvRdic2pkLW+//baR4oTzAsXbdSC1oh/DibbzSZtEydYU4WtvCHLn7MVCBWJ6hhM0WnvfO1FnaO+/tg9ovGWaA+X3WwSbams6tiCp8Blx6/VdC7rQxH0lcihZM9LR7ID2QAIKGLzNcmmP6bhn8tc/s5cNgfhs0Uir81xp80KUSCXWI9oM6acWq+q6UMM/4hz3uqLrKxHtnGDacfGwwviNlVk09AJ0a+z+gDjMaLn3/jmyw9KA8u1EKujN42Vjy65vH3RCDFpVKZqWeT13a/7e/6NlzWq518q0SPvsQTreBPHZECvA2RtUhJKR33TIXo4QW30lO7rdIncaaWQuirDe9hGOwiycpMI1YRNRKPddbg9otPl+Gkd7nQ5Xs6ETpejhB7V6XJkgrdIFqupknhhLddJF4oCglyakFIVg73DljuiPv/n/+JsPbF4/e03r+iX7jYT9lbz5fjLaU8/wbtf7mo0dvYX3yUWMrRAj8xFjiq+SzZfxVAqcHc+MLXSi3ImujJKqlRS4PqaR3KRppvVnuxuUeyc+GZRiCYC3wHXgiZYYu8O0vjlnovvDg7/Y7iIbN5KoiBgZeNPVxrEbLk/VpaZDL4gW/iY2d/7gtBR6nzvYdVeuD44CKXQTxrlgjDOGCnjkII8gyD0dzis8jkQZdScMMFZkS5zUFIMxKANEV7Sm36ZwfHGbEQQOp6mHK6/vMcBPLLhz840n/n8QgZJwEsJsGkNURblimytujuNdqZUewwp6uxtAY+B74SuN8tDhlJVokjBK697n2H8ys31lweH/25Z6GOU516Lubew3iNZzGBvfs4W84DFjMScKIjmdI9CdEtkolua4o7csteK2FPu3XGeYDrGZFiPjqHurwm9N/J4ZLs5Kjrq2c21gixJx1av6+r98uR89fmXV3i6/c2mDkxsLkSlIYkSSLKgj8LVNhOqJBPXye11CXz9nif59dX5xgC9Wl5cnJTlxct1iLJun77Ai4qLJYMcLvM7+GZxOxVmmzt7EVVj8g09tECvZ+h7QEhVQK0mWJM1meDt8ymY4jXZTn/xcz3jLQUyIXXxOr+r5YqU8bausM4p6AxSuAqGT5QiGgvRpOj5/yJd07VXy+XpSLljF7VRACG1TuTTeXspOwXkkzi3snD3eptr7J7bdhb1y1/r6XpWV+cnq8vF23pOMzr9xJbRaWejIF3Plas8CGVpQSk0yxys1dSsr709ganLqP78y4iNT5OIYWbJ12xiopeSrnFSgW3KN9mwS4wmL6P+8y+jqfQIVQpozfG+pGVMlgi/o3fNWgiZe30LJy+j+fMvY0yI1iCCaBx7SyWIbXvORyAHpHXOynR9/+RltH/+ZUxWRuekA1n4pQzXthci8bG6ltIlr3pn2JOX0X0Cy6ic9Y7vCki+sNzIz9AfNT5KziZGi8Z0z4AmL6P/8y+jaJIYveKEokKgjpaP0iisjkWZLHJ2rnX59ANZ5Cfgt0sljNcseQeDSzQWspSeS6+ERi8om5W9wliTdTP8+Zcx2KJT4FPjlAnYUiAFmwTxgJFzbNAbcY9u3r+M8c+/jNlWJbkroUjEgUxJFIzqIoGPpINIwoTeBcjpMY34869j0TLXVikitOt8R9JJms8696XIYrXp9wybvo6fQHCYi8TskoKs2Dqu+2UaIubNorfOJu17RV6mr+Mn4GVULVplQ0YxRwUGfQaUWQM3Gw5K5Cr9g82j/ATCwyydio7epwhTmU5GSBglCFJEY1uIuT3cPn4C8SFfpXLeK+LhfKmYG9smKQ2EkpyUSQoZH66Pn0CAWEt2xYgMxSXH59WBewNzp7tsfVJeRdWt9NKj5OetXtTzXF9+Vyu/98vvrk5XJ/D+6uL98rIuLpbLs+EtySAMOi8EJI+WCAMFWdHQqjppSlMm2WDtMauqSw0t6Qix8f3S9TUGYx2XNEh8FBCiw4/ovb3OQpnrogseSU9zCaCdM+S5kze9NlYPDHQ+AdOpXQ4lqwbCqkguqFbAFCpwiYxkQibi+XDIfwKbGcK3FIyvIKTiyzroeB0JHtaVqIv3Qj/cBX0Cuxm1iuJkKyAUX3pCTgiQZMi8wNaMUEX0imRNX8dPIPKuQZCpTAYQubdQLhT0EGmHnKygSCeJ9PDNNfkJhN7SOIXJZWiRa7ZXcjqBIx9ltCTPp5Rv3fye6edgn0DoLXKqWI0AmwMxh2olBT02AE3FC1+aE757AXL6On4CoXewmQxj01B05GJ3UQCRPQ9Vqhqys6WWh5/LfgKhd1MhFOkFkFHkqhKhUJSDfKzouDI3mc704BNF9cz54+1tmY1LiQ1D4RoxzWtyzZmdi7AgtdPOx6rIp3SW7O3iq02li/9c32YZ7Nh9u0qH/7tOyk56QFr23qsYOegWhXbgFS9loY8Vqy2gFffDrVGLfF04afvg6ZlGP1ytLk9KXfyNL8ThxW/rYuSbWOSH9P/VvJom7l8n9dfF9X2J1fL6nt3E3Kd3WK5riKwulqdHvNPXFzRkQV998eXJL/RyF0fIWMe3709P1jmRE8Z9f3WW6IHLtvhXvVid5Lq+yuteaOW1We8ASS4ov+kpGKMTWnDSlSMyLV/oKJwSSimpN2Tm//ns//3sP9aS6n8t5Lay/Faa4VwD7XrSVPD8Z97JnT4Xri9QdQU677UKkqfirIgyKEN/QLHCKHG6J46GrzsndsTZ7rv+tSfLrGXtgX3RWliDvLvLh7NcaDUUrp7pKO7mM9rUuh5nC/vvv/riIPCfCuyd4M7PHiEZQ87AFbJsBS0kLEGm5kXzOMO+L+HJwV7KFzbIwPq+7WtPeu/Jp0vjndIxbG6RDQF9z3iGYa+CyhCud8b7FzYaMgx7JQwBee/47hv8tT9+ELxCFGwpNBCeT7yC1MQ5tAVF5MDISEJ1txLgFryvnwl4U6ihYW3QPN8fUzEQLdHEiJUv2lqV87Ze2QzeXQkzeJ86eDOXa6GwAHSJFDB4y9f2nQXRaixRoVK9/tBvF99vPK98HuDN1oYSiE1YR6bJ1MLkwhCMra9BSZetLzN4+xKeJHitMxvlJ97qtspvFP05/U7a9VXGQ+DtjR8BPnXT/3VDyIN2LloneG9yn6Ah8B4e332RCfS5qRKFaAqKYPfE9TETn6BR3OBzdfQ3sXvJ4wbE6nmAOGJKDh3fv+REzmzpFdctaVzJGg26IOoM4r6E5wdiQoj52CA2Oy3c1BEgHhzffZEJIBYSgzUFgWJqclOKL2lldJBrFD43ibFXiPEGxM+ERnNx38DVdbLDAAYV0ehWE0iU1RGcMcg2g7gv4fmB+Pf1xOuG0A/wxJ3xD/DEmLKMnNtQm+fspla5oUiCmrSIqEPwvWqXNyB+8zxALIwrQecMTuUCxvDpuZINkhS1oZYibrfoZxDvSnh+IP5UPXHRocXKxbS5bq1J5JMTV2kuAp0wWQpj+zHx682G1jOJiaVtmpPRQapciU4rBZi5rL6LrjnptdByBnFfwpMD8c0u1F7o3hm/F8Q74/duZA2NV30jcFDEoQ2t2/F90A6NHwSvIw+MjfyuMFxTMvFJddMeVCzJNOFb3HOUdA3eZxILm6C5jY4An5Aga0IBDo4hikLxvpKl6PkoaY+EpwnenQ0h4Xso2BDpg+jtC+jB8PdH74Y3D40fRC+fH+fmHCQu7bSuDZu8VaBLbXIdPaY+f379rM6SfCtGWFRQg1jXReaaVAEhNB9yJQec27yTtUfCU0dvDH03PAm9WwHPF73cLrAJJcAV77mgi4QYuKgzGulyiKTmZQi9zyT6RbJQLdgCsnLuOH0+MlUucafiiL6YWONMnPdIeJronYnzLXiNtV7bbMF6yX2kogCsnIWulGg5ULzYK9r2dvHmWaVeeufJOnm+rcZl4YIi10vxLoFXZiTe7GQUM3j7Ep4eeHvZh71MS6EObF3tHT9l66qXnSmjGuG59eHx3TeYsGcVrFTNk1YXy702+Zp30l5xj9xA2MXqQz9x+s2z2nj2Hl1CrSFr3niuzkDg68PWmqKqzi34NKO3L+Eponc4eemzO+OH0HsweWpo/B703vyzL5FrBHp3x/fTsEajl+K+qrxBzi/kRoCaSxTXQsS5Whm8kmYPcX7zrIiz98qJRsFASo7PfqWAlHPgfTlVUtPGphm9eyTM6H3y6FUiVBWahNQ4/Up7DbGFQsxZ+5CljL52MzfOntmlJUsvgVU1CNrylrPUkAz3RZKNG3NJ7uc1o7cv4cmhd3uNR95JgL5mndGFbXXyIfTuGT8pAXpn/JaBT0qA3jv+7hv8dd/4YfDKoD1SsCuKrJtyI8mkCoLLq2AsVuduS66zZ3b1SPqITVBYEMu6qIn3ZKkSb0CHHIOPfJ40g7cv4cmBd7690AGvdVilto3v0xF4a64QLdFLzFpJp4qosnvYe/bMrh6J6LWOXLXNc9TLbaiS0IJCA4m2ZZmKCzN4+xJm8D518MaMOtnoiCwr3pI1id2SBYncE7wW33L31sLZM7t6pEsqUZPT1apyN2xLtNnpCJhEoD9an4nN4O1LeJLgnXMl96VbEeMWGCukxOcqOguuSdZAFeOyNNz2uVvb7eyZXT1qtZoqtIFqA1/MyAnQ0SsWjF7WpNCKmT7vkfD8QPyp3h/0jXdfScNzcVz7uyrgVCQoVqEkthmK6nZeO3tmV4+kCVWIqrllgeaOYMSghdagcqiycJcsM9PoPRKeH4g/VU/csmvYdIbSuCmZCIrr8QZQ6GyxOoRsBj3xMzlD0irmzKfagU/IjEYLUdFvqxMGad1o1fwM4r6EGcTPBcQxZOeTM9D0uu0T72XZ7EC4ELOJqaTcTeM4e2ZXj4rjDhmW3i5Xx/kpCWKUBrxOKTcjYt3mmc0g3pXw5EA8317oXeEPRVTkZi/FCTDeSAhCJRDZiqywWRI9hN5nEgznZGT2SUAqklhGqg1C8gVEzUqIGBRZqRm9fQkzep88erXUwZD3hZoqV2iMBUIQBVIVKqpYQuuVwjp7ZnePTEmB3ktzUrfkys5cYpPifqFtEUU6mbSd0duX8DTRO99e2L29kKRMyQL6IHgLK0DUVYMXtRiPgfxv9/bC2TO7etS0ck2qCDZLbpctJCRZPVjNVXNRR1/n6HePhBm8Tx28TpUigqrgZOMGQUIBqqBAJ1fI9/qkQ/fW79lzu3pkRTCWL+kbkfhqZIPUXCGuISQqbbPK8yHSHglPD7zDiYfjwHtP4uPQ+EPpz/GB6c9xTwrlaPCiLcS3K3elChQRNuSOcCFCirVk9OS0fLf889kzu3kURE3FpMadZLjRESbAXBy05qMvrmiBc8uGPRKeInjnuwt305+tJ/W1AlBL9ku+QvDYQCpXVKmlJuxvWT2vm0dSCm7vVsCXWMEEChJishKyVy4FXarW89HvHgkzep88elONLhe+keOwbjL70UnuZKhU0koXkbqd41bP7OaRo1fRIXpoXBvXKCwUG6QENijhrLT05nPN2D0Snhx655tH3ayrdRmopCCte6oVSVEvBYmc3KDQ5+pd6baHWz2zm0eqNKOsDNB0yvSKFPoGaQi8pUYRcjQtzbWu9kh4cuCdLy/0tqxkI8h7SCErinq1Biyk47aVhsboXEU36l09s5tH2FQsLTnwhtv7tqghmJq4KAG6pkzN0s3g7UuYwfvUwZuaVhWVhSa5D4FqitMZEqCtLhCwdbbdVMnVM7t5xK0GMecIJfK15mojRO8DRGWc9Vh0KHPQu0fCkwTvfGlhX6pk9IRTVcB5RQEw08pYPTfmq605zFHEfuz7vG4eCeNMci2DEHxDsqKFIDJx6BgxlIjNi3nfeY+E5wfiTzXfuaomnVUc/vLt9ki6Ho0WRDRjqhg0ujroiZ8Ljc41q0KGqSUZuWydAGz0Q/lK75iDKmUufLVHwgzi5wJiwi5q5yvkxIlJGBznTEpQVSUfMDaN3UsLq+d28ygorYvLgEJTxFDQE88oAlrWtqmUMeX50sIeCTOInwuIi0AbaDQ0a/huTkOIWRSwwuRQrcAku9nPq2d28yjogklVB9agAaP1eusdQUlTjao2Y5gTKPdIeHIgnhMou0dJKpSA1kCgyBdM4HoctmRQaIlr5iaC6NbBWj2zi0dWeiGiRrAONR8lSXpZaSj6T8KXWl0T8znwHgkzeJ86eKNFvjoXwVU+Z7ESISjOg5atllREVaZb/Hn1zO4dOS0tEQiCrOKj7tQShfnSEXhlcUEr3sqawduXMIP3qYNX51BMqgaSdwRZa4lTokpAgqtzrtRYuvmTq2d278i6qrXFCs1ZzsDKBONMvyo1S8y+0RLMG1h7JMzgfergdSXHwM28InK/suwaoLcNRFTSRh9sU917R6tndu+oxJZ0jglKS4UohcwQZDMgaw3FJq/LTJv3SXh64D3c8sj5KKw7sHH1iC2PPs69o80bTGl5hMGFmBTxSUOk0hGpxIR8PdYGFF5wnYoB9D6XbeeENqmUFVQkzK5LEqSQJJSoUmq1BZfn/Mk9Ep4ieuerC3f3m2VFKTx5IlEaGN8kYLCWfuVKQ1tKa20Avc+FOGfZIud4g06N6EWw5HutyIReaz1Fvjk2NaO3L2FG79NHr5HGSBGgCs6grKTkqPl+DpFNobNzFAj30PvTkpb11X++/vdvpydv360Gvsoteu/5D3dHfAzmXIuphl7RZ8Mvxl2dNBENFUUN3mdywDNz3iNhEL1ypJDHRq9yL4yOVgQZvTVm06eTD0ytkd54b6L+bKFfCEMB34F6V/vERIJPVDYoq5TlAljDYm6C4PgiBB+0CkIZa8NEMfqAmMGXmgLsWFGposhJRXLLivtb52CgJuuN81lKW/cDmzOjDyL2qQDbiVCwEdUIPjVOyCK3HLnOV3Be1xYleeYZ2H0JTw7Y7oUTMXhHAaQXQa9xo7wkQERN/wpSjsF1X4p5oU3gvrxOcc/6OAbW5kUk+NkgolZROj1Nih6UMvxGU5o05OizTRGaXNdd1RUiA4CiZBmTVsLFbnGsLajVMwG1KmhbQwVeYePKdrwjnwXxE6lFRunKnNuxT8IM6ucK6uA1x8gNtNfcliQUCqCRgs1YNDnp1BIOUHDOnH4WoI7CZm0J1JavaBlhBGB2EarTmHRrOcq52OweCTOonyuohSuq2oSQaSrETSXF1U5xf8OQcvLKm9RtJbwF9ZtnAmqfCwUUJoCrjU+kUBD9pjCj6lZKih7F9hVnUO9KmEH9XEFtnbXEQvm2gPFc+zFCyN5A5IYOrdLsUr9WwBrUr59LTO218a1oz3bLgDEiA3JNBB2SiE6haWKuFbBHwgzq5wpqgSZa2yQI7u9ppG+QuAiX8DYWKaQLYiCmfv1cYmrjUpT0mlBszmCQjFcI9NsaTDFCG1vMfH61R8IM6ucK6uitzJGCaClDJY2PCYLGAl7YUpPiA91+NucG1M8lpibXzIcMjp20oLjCSIghBkhGh6ZTjJjKDOq+hBnUzxXUwqraREuQA0fSHGuSX0ugS0FZpYrV9zNNNqB+LjG1ozfB6AWgkFxGQdIrhlgg1mpbDs7UMueJ7ZEwg/rZgPrnd/XiDE//Y3m+QTWJCi43A6oWzUUHLGAtEWSzzcuqg25d/v36PXyz+F4uvniPF6uzer5avP7tEuTi69ML+vk6v6O//vbH03y2gvPlxerd4j++/2wH4r9D9tGrenLKGv1tZVtyvYJTQLU8vSKF/nCmJw78+nRJOPzioiINVhMH8zdZ/P18bR0Ii7/UjXH64vTt8uJk9e7sCGlbY/NI4m5MFS/uV//n6uT9+vP/4+RydWNDW821qUrhTbHkJoqvZEMDBT8hpqxKjVJeXwZYi/zi5ILe+bSuFj+SrqxFrTdCgoxRiAzROoqZRCV6ZbUES8pvSxOmJNmR8tV/vcOry46crCypMxooLpN6Z7btPmXIsdEktbIUbHbkfL8sdYfmxVAzahpfieY1Sx6htQLNoW3WGuGz3Rn/U11dXZz3xExY5x8vTs7YK3yJG0f4YMO8+epkHrdfkEWd1rJIvx162EQXUvNy481+l3kffNy0J/39lKB+co7n5My/w/dHzJVd7nv68ufk93gaN/XySc9CyhFs8dzFkmxsFEpwXwDjqkuyxGsVXtvk5eUKb1D0/fKv9z978/h/XpLRKBVP11r3jyWWy7WhZ/3bHHBWG5QmxfWyUTCmfOPaUAqI65RUXHTNd1OR1ro7wnffGvUJQLtFO40b95pb4nQzkF+QPvf5xqZ9Nm0CN6/5oTTJF5QqeL/u9U0QD7oqCLllrVOWuN1Rvvmoo93l6+XVBenUDaeTI7lQ500nfcCf8eItDbx5phq5vHe/Ci8u/4Jt6GfTTPrt0moy09ZKC7FY7jFeaGmDSxCaSBptkmFbG3T60n77ry9eEdrP3pNlOF9tiLt2qlFEEkomrGHNgNkm8JWIUYoto7zG2to7SB6TvCy10rycUxTGKxlotG58+QV91FI1J/7nrzdjVH9dxjup23XxvgotK1eFsRRiBFe4GrACkbiLRnSKQqnHW5eIxiYt6MspFfhmHo0NnANQZUo0Owxodt5RbuK+k/8mO/b5DUW0pVqMyYAVtFrGKguptADCWOdqIqVI3eJyEya9Nu9Emvjfu0Ti9dX796e/kU37uZ69rxdIjrXuQ9AtN1muOd+X9fLk7fn18LVN3BFAav7+arX4rq7eLTlKkno0KCc85MOr62uWozA/TfaXJ63Vi8ru6kOppytcP2vqYn1bcTV5sczExRr3kOMWa5zs/YslXggR7Cjvds+H+ZaoAxHi3xY/0WyWiw//fgvfqh9e0r/w5OLmUY/yWvc+Sr4Y93m6j9qg/XoLYS1nnKPqrk5XzuYViJ/dI229F3Nngfl1KZD69VbzJu3r7JdFy7YO6F5eTozKtgK/Ozk/Obs6u5VIWrZZgTtBHz0AJkd+g8941AlvSfW0j9NRyQd9nCFZR3+crcDv8L8+2scZfMajTnjn40wQd72QN7Hrl+RAL07S1Tp2+oqMH8n8pZ7Xy8vFyfmtZhC9/5jPuXnJzXO+X472G1/kvLw6Xy0afbMvaznJpBiF+XBZf0V68uvfLleV9y6+r1erCzy98XxDz1jPfljSTZD6mqSt6tvfSDRerZaXJ/+914OOEv0P+qCv6+r98oTeZdchbd5rvZYbv7d91H1EffBR31L0O+pZzOz4+zFJ/Pxm7+aGyzqiiolrODTuPGmaJY7vqwPlBdoYRAipe2S3cSPMOTtbQR0HchSXvd6nXD9kE00HYXS2YHMl3pwFAlrvQUkXUhQhNZV3COXtjOS0bejO6BvvVv/P1ZpHPEzcFhlL3h8CDtbvSv7QBAWhTnpo6Li2Ir0rhU0ScpDamJBt3PYR7EhWHO493ms+TNyh12TJH9BX7yg0geD4moFtmfuc8g3frBIGoZyze19T0+iRNHTMa67FjQ+SJ7ymvt1tX+/sbCH6+ZdXZLSuf/PZtH2inR14Pnv6+up8s0n25a/1dP1eV+cnq8vFWzLEZBl3t5WUuRNSVo3JNyQtCxSzGh0rhFQF1GqCNVm3Jrdg37LEfRbmdX5Xy9Xp7W4pRb85BZ1BrltxReGBI1CIJkXP/xdkRP66S1JGyN13atFk4q4FEjR32iRrUGnNhADbqtcYfWyyv2Z8aqHmU4v+wPnU4gNf3E7GIlQjJbdHzBBUbiC10DU6a6SN959aWIJwKCqDrWzWTCT9JwsH1vkQSxA2lTbm1EJZhUKUAtL5DEY6AbEoD5iDQp2bTagPnVrkmH2UoYCIXJApRQOBbSwqoVFo2Qy6+dRiPrXYc2pRlOLuxRaUCgimpATRkzdqFbXTUdvi1O9xauF4N16jAeE03y5OklxJQihYuGccH8t195zXujuCtOw4wvFA+0inFuMncLu3GkVplRteWm8ioVtWQM7GEUjjnY2VKPvdLeTx7vLxTi3Gf8CPdGox3qTfLm11hmaqHFSpucBqtESMsECW0hm+WGO2NRqnL21/d15bQZReSZBZcO2e2piGFfA5KUF/li2K7qmF9q7URFS5+ebABAyQ7P/P3rs1WZIbd55fpdf2ZddsMATguDg0TxKHGslsSdHU1PLZHRepbJpdbVXd0mj55ffvJzOrTp5LZmRWZu9WVlBmxW6xDgKBAPz2g7sbwZopUwxNlcLD1GK7kjoK569VamgRzoiHWzK9OjiLVod2YpklxyrP3nIX1iXmUpSjIzLe5Cd+G5J3tWXfZLWUND5KLUiHVVxYWCgtBqDUyYr4IwqXzFYn4gxabZ/0Ti12arFTi51a7NRipxY7tdipxU4tnvSol6IWPK2h0oDvEwu7JFIdbFi7zxVKXmtR1FP36Sq1OC/g+3Rb9oxarFrKmuT6tMKzmKXTsryzpoyl58nrLkn/q6YWIXAmXbC1S1V8hjBcW3CbpEVzn/qcFN8AtYitUfFKN9XNUwzJcS/dqXDTRSXFTN8KtdgeJ/oCapHfFrWYIQW2sgXEWLgUq3fs4fn7asn9MyVZp62Wb6jF73Zqcf7DnVr8tUljUpluVLHG1kMcL+wqK5c8fBiTi3+cWnQPPQmN6VrochuG6t34ukLeaYgpxS3UQiiXWSLUZJ0Wl+QByTg7jqvEuKCXyyoPUQvtkKZq8nQxtEg6tE7MkLaTcbY555nrTi12anGBWkRqYQZrKVtvigx7J8HbJsLxwCaO/u6G+utSi8l9eU92sdvsvSTqlGDvsUaONUyYR6e3aA57d4NxcKQItx+0V6IW2yfwObYK3dZ8YJzuYbkWeVooNhSXw9LQa4eRve6HkLery5ejFts/4CtRi+0i/fPSshnbln0QWslWiwBLa02WiYe3PgAppfLcpT2PzrMk6QHu1sowkpJdVYGJ1F2dM5QRecaWTqlFjSEPHgMbJhjp0IllDdnNMnIuedCAn/YgtdiupD6vS6oUDIbBURvGSqxg1OzNwSGBdbp69Hd85SXWRZVjLKm4yIlcWoMtAQnmafA5ZG+tv/zjuRZRQshhOiI6nBKxWjHVFYldiXnAxj6DVpsnvVOLnVrs1GKnFju12KnFTi12arFTiyc96qWohbIvUayPAFtRiWltnBdM/p41x0ICs7VupRYniuhZtuwZtejaU1vZdTFLVmGtsx92FYpD7HkRzctJCF8XtTBPi+GVuAany6UGV0sHTSdT4Gh0yd5fTkL4yqgFwScvK7p2uGXmV3FtxupGSzzhdGMvfDPUYnuc6AuoRXlb1EIzwY3twdVlcqSP5tQuU8JLzdaWGy79af2QG2rx551anP9wpxZ/Va0snKMb6u0k1uV4NGuQVXRoEtu7j1ML8bXMaZdnh6UShsSOZyFnN3WVyli9baQWaRKpd1lqgTKuFRPp2Y1EuXJIheLpbO5Ri1WmNso4HtDeECSWsZeadZnFy0ybpcydWuzU4gK1qAIz0Bo/WncWbOHeIL2tSRxlXTFCiHv/a1CLWOfM1jR2BRzD5Gu0mjQNf7C0xYew8yVqkR5fg3vUYutBezVqsXUCR6H1Ah3rW3VBvDXVFSjYOoLTBQMaFvTqie6HkLery5ejFts/4CtRi+0i/aj4FtPy2YpEc8fnWDCM1NyV3H1UZUsWac9d2gvUgvP0+JiwwMz8C0YSmsD8g6/VYtZES0+pBSzkGacunE8ON8X/ZFYsqySvbSSc1fIwtdiupI5A2dA+S8RadggEbDlL7wns8hKRGTM8sPFy61KnV18XuynW027FBe8Avl6dNaQGV0hEH6UWlWDNxkV47OGUWAv5wnCnFuRbbL1/alvx+TW3T3qnFju12KnFTi12arFTi51a7NRipxZPetRLUYucuA8e3Q1q8FazUYEIq62kXGcvcXLVrdTixHN8li17Si2k5NTihG/GAXazNZFiH9RVbWlwhJ8d2xugFn6SzwuODLxZMS82Ow4El6IufJ4gY4bLhbC+LmqRll/s4dLOxNUuA1u3EUrw3UNmiXV0ufyab5BabI8TfQG1qG+LWvju4aVzdL3D306jE/xaLFylvMaovi26WCHqt+8/fHg33n+4TiymQIDtwGLTj98GsJhhSG6pOM3NeginBB1jf4RQ8yhWkCI9DiyKUmqpJ9c0JqvFHZ2wkuOlFHmsECNvARZJ5yjeD0cT2zsVa67WfXKrQWVK6H3W03HuAwuyfoQUHGfrMVp8tCvObNg7x1bxivcqKe7AYgcWd1uHY5aVI0ysWC2IKsO0Qjvc/85eOrZz+zWAxaIxOne75m6XwXl4/FPs1jU3QshXSXFcAhbbQjqfer9sPmivBCy2T+Co70KfknQkFw91UjnhdFdImd5KacXaC4d4P3q8XVO+HLDY/gFfCVhsF+mfl7aPoTKjwPKG0Z2sA0azIkg08Y3CmvCL1nOX9jwwP33McLmmWyark184dV4ER2+EOYNmru0UWCzi1keFTZU7Pn61YP6htmpMI4S4iMIjLS22K6mjSH6sMRkjkzqq3axpTox0UJVAPZReGr3guiTW0iw3JtpvNS2nUsmN0JlGwfcs41Fggd8m5W5dxD18RcnqdDUsVO5l+UowsU9v4D1h0juw2IHFDix2YLEDix1Y7MBiBxY7sHjSo14MWPgSaCYYr96y1OG7uhZbdAOmn/cxZZ59K7A40a3PsmVPgYUXGKFw01ygjF9Shjedzb0bWifnpCGGNwAsVhiteDhLvdtN+9zY0izgkaapOZNS9pfzD74uYJHx/aqW4XK1VnvW9ZDzSlad15qdKF5+fCvAYnuc6BqwuAvD/+ZPH+THjzft0cU03vuf8Xz38RCQPwoyvbH+Fjyn+nQoA7Dg6ZLVjYtU4FyHrhH+dKeLXbm/39SV++P7X/aci60/fhsIY4U8q2DTYo8aHLfEpygF2zfqGtQj3cH7hxBGzXHVWqFRSYN1Aq2OpUP1SeGoFKJI3oQwfClcst4ybB+SEy2YkgyKs6Us5TR34x7C4JBmTxmnT7WZrIV8KXW6pWG1UUfF++wIY0cYl3IuYKb5ardKVGF0TemuDS2OOksgiaXHX6Urdx9Ll4zsQk7JIuDRsV0Ul16khJh6K6cB6MPeLU9DGJsP2mshjM0TOLoAn9qMMQw3ZvLQshAwbUXvYlpNVygppJPEgO3q8uUQxvYP+FpduTeL9M9LC6dCITeHm9qwtOqD4+G7WeUtDclY8PLcpT0P1cfVl47Ub7qxHyx/qbO7MUKJ+JCh1nyKMArV0qa3yDxn6+RN5rRhL9QkWGjBPz+Sc7FdSR2VUBIJ0xJowuE3VqyXS2AXeMB49ZTG3cd8iXUZQk0IS0IBr5dygmMa8D1iZ6+pr9XvVcO6jDB88BN/c7paEmxsOJ544WYN7GNu3odGdIYwtk96Rxg7wtgRxo4wdoSxI4wdYewIY0cYT3rUSyEM8hWG/YINzNaPbkZ2sO2T80Jck/Y51+au3Cee47Ns2bNKUWn1JtUs7NLNWu9OZljOTxbxSjbAG0AYMxRtbFWOx00preUa5eZagcckdeBdL6eWfF0IQ1LtMmZxlIf1gLdU95yLwztaF5NeQ77cxuMNIoztcaIvyLngt0UtRtNOo2PDFKtrR3DgFY6uE1281lJf82lE4oZabOrKvVOLb45akDarT9cd9k62JjPT6azkAjaUDBKe8bQP9gVq4YUDp26bMdq93eCtdLha4mJqnVpgrVuoxay+5RjE1VqSS9kujTboSk41jUqrrNUfohZhsE9lVpeHidfiO4RLH5bGVfxaNc+xJ17s1OIStSDs0zEyQymbXaZWpVIluBZrFG/X0u9q7r8utdAAvcfFu2ymaJKQYBJpdJF8yiMEaJKLiRf1SdRi+0F7JWqxfQJHsdWYsARilYxyhazyVgNH1W7hs/oIJavzfgh5u7p8OWqx/QO+ErXYLtKPqIWPo8wWXI4Q26kM+CdWZ8+SYLl1nSXqc5f2UnQ+4KTBDOuUu6V54EGa4XMRxkmNMZt1lnjhV1OyXh1jBesbHh2bLzVSCx7eVREZD1OL7UrqKCOhxVma9QqRiHWZBsRjYBcLnLZQ8/JcXm5dYisRK67WAxzrsvyArzegzUwcEdm3CI9Si4CZYq2qVfnKN9kXzNaeHQu1SqIgZ3fynjDpnVrs1GKnFju12KnFTi12arFTi51aPOlRL0UtVsgEb6I57/OwEkVwn0S6g8uRPfP0a53ewLlKLU48x2fZsmeJF3HAXK+YUC/w1whjiM/wiXr2K442qV2+qv91UYtRlLPCbVp8uNRkLfPGWG4wV8F/Mt01O/iqqUUq02rqNhcX9lia/ZB4MR2Jpq7Bel1cTqN5g9Rie5zoC6hFe1vUog3tg3tzmTPWLPKyMsYFvntmqvD20zjvCWLUYlN/i51afHPUokH7lLGK8zOWm/ZOmnnggESuI9Sq87QP9iVqQaNW35dVRjcU75NrwUdXuvY1fBZ/1iXjIrXobLRSMA4NnM/ayDGOpZM4xJr45thPGco9ahFLnWXgQLcWrCNusViodke9Sk25+nGvP8ZOLXZqcbd1CrO2DOm9klX476aNWosulIH/Wwvbsv8a1GLGHPposHw6TmXKUZ1ItC7CUaAYS4jllEsf9u6GaMuRItx+0F6JWmyfwHFX7iylDMXpzvhhbN21DMtYW2u6JKQ0+H4Iebu6fMGu3Js/4Gt15d4s0o8qcWFuozTv1HcYMJZ1ofj/uF7Jk+fa9TTX4gmWyFl03hJt+lDjyhZOp8hOuAbXS57SUqZPxak+UwvMsM2eguNySFlmdkzmIPjSOMNaHJEfoRabldQRzcFPYijWhtuKVCXs1bYkOsIbaM4pliYvty5DelxdrYqw2oZhy+zATqp1JnyeYgXHHqUWikkSjFzXp93/wn8cbFDv4C2mEZv3Rc5SbbZPeqcWO7XYqcVOLXZqsVOLnVrs1GKnFk961EtRi8pF4DMdsnKzhcu7E9i2LuYcw4SVr2tzV+4TjfcsW/aUWlR4aLBYrQGhdeXOw1w1aQ6GaB6iQWq4fDv/66IWK2hI8PNcH1Zl19zSJvBMtFVWUh5aLjcf/7qoxeghzZCsscmyzBmujqMMvGsVhbeb4bN9K9Rie5zo+dSC/NuiFvCt4dgPcUQRXrSP0TGe7ah0aVFKZr7Q3+L33/3hcoWo+HhX7icchp1afH3UIsVJgUtz3gorpdiaa9FbMEhnFOlMUTZQi2ylRATiOk6Mgs3opFTouJatcWkjKNJNFaLanHF6q3pPitl4296LXS8l1FiIIRkerBBVQj/cC1gpWSX0TFZqvtiNZx05W4yz7NRipxYXqMWAZVZDqTgIVlilWAUaxf6rEoOUcIiz/iq5FpJDqCM7iXlaQkFxGrQ6oQFtQiN8aj19n1q0J1GL7QfttSpEbZ7A59hqkERxwTL0qXWrFKQOf225VUlCXUkz+5OOA5vV5QvmWmz+gK9ELbaL9KOwNUduMMGdqt3yr9YUodrurz1y19JyqM9d2vPofFArw1sixLTxg9AYZliwOr2+ZA0l+3FWISo2WGfWLXysYiomY4aDi2vURqjd26WwR6jFZiV11ORC1hpwPxyLFRMeM9qlGvxa58CmW8OLvty6RK1lxTocWfpJylgSoVRd5dUHtVZU5PEmF/j+OZqHuKJ1EMFXbGwpLZUqWWGurGevuX3SO7XYqcVOLXZqsVOLnVrs1GKnFju1eNKjXopaSC28ykiOgpWhXewdW260XbKhnITj3NyV+8RzfJYte0ottFLqmIQVcIW1zOSdWv/wHJSJNGsZ9Q1QC41jtFHUVVl2+56XgydKrqzmW5aZ8nwL1EKUi7JPllpgKSXwZluf6saYcMKrlhQu9/J4g9Rie5zoC6hFeFvUokUK5Htxq3W8AAukQZfgisLrh0c6i56WA7+hFpcrRO3U4lunFrNITF6zlaJQyF1dTksgVwPL6pM7n3WSuEAtsvYwpHrnZ7FwS08YbzaXMQSVVVPOpxkbl6lFTNwHFECobDVgSraC58WFsFbGSdUoD+Za+LGitKqOxS7xWnUWmRnKnFaY0RcOU3dqsVOLC9Sic+BQWoA+DnafIFvPXpkW04xraO9K8Vfqa5G8dO9KFevsLNGptuRUgqY1E4zS09zfw94N/tFFOKYWmw/aa1GLzRM4Cq179UorOSuoCgtqkRPJCcov6dAS2+KTvhbb1eWL9rXY+AFfqzX3ZpH+eWkr5TCbz5CUFZOWhXPAa7k216w6wuBJz13a8+h8xdcqHQ/qh3D6MnVRxqEZdZqhdhp3XOWIWlj3u4nX0AI7K2lsOJ8Q7dQjnDRew1d5mFpsV1Kf1yXlmitjt9VK5n1ZZk+E1ehp6Og1Rw6n6T1fsC5wB8qwDouJzBft+CfBt3R55jii9zlSepRaROmBhMX5YvmGC2YopuyxULnS7PAZwzm02jzpnVrs1GKnFju12KnFTi12arFTi51aPOlRL0UtVGYoVKaLPJPdwEmOfSJ4U9S5wuYnv5lanHiOz7JlT6lFSdQWRe8kWQHgJN1JhycEzy0XnnDU3kSuBVOITXKFh2dXqcg6LcJ3cdXDvZ1SQ38TrblbHn2MnOEOmrO+Bv4p5uakwaHtOkao81uhFtvjRF9ALeLbohY5SPSi0QUxLzrQcIKxXVihRripEi7kpxi1+N1OLc5/uFOLv0ILld7CdL7YFdLWxHFPzfUZ/Kg+c5ob+lrUaADWOogWy5SL2JZarOqiTKYY6gpjbqEWASdQZxuuq9WAsYCb9J6dKIVRLTgpD3bjpqazWLCGaoVIaaFa3M26CFmTpLp6572vxU4tLuZarOax9bDz+7IweoVkrWW4xsxtQj17ar8GtYAGokYhu9gPZYWgFVsuOFkh+qRVQrybxwm1eNw4O1KE2w/aK1GL7RM4KmOksAtatHisJWmEajmqqTtliJjSRlh0Qi22q8uXoxbbP+ArUYvtIv0obC0RawhbjKb1x5YSHeR5cr73Q9vpkag8d2nPo/ONJnMxPAIfC3/Y3Z0Cb0jhfi18SB+4nlKLIhDtE5ZzjNWScw4JygLRHtvSmHyKKz/SjXuzkvq8LiVl4YDXihHfMWFy1iRiuJJqSgtmnb9rlPQS6yIlTM8punmoghXmchoSlgku6qSRrJn6o9SCu6pmL251eBeYgGL/reRyyn2kgPdcZ3Bm+6R3arFTi51a7NRipxY7tdipxU4tdmrxpEe9GLWAhced4fvMMV3q06rrL9h80pOKjFTp9Mb3dWpxX4M8y5Y9pRadsnIZC6anZQ1bmSgxb6+2skIfMPTD5ZpCXxe1oO7b9HBbIyc1Dy85pRVgevu5CryZyW+hr4WExbGn4UYxejVzcRwVXtDoFMoSoXg5c+YNUovtcaIvoBb0tqgFB86hwnf3MZi0WtMpxJUrOjs8+cgSLlOLy30tdmrxrVML7KBBi6xPkligJE2HUzmct1vNgWMZQR+nFjO3Vq1LqY/TarmXBHXloaRCX1QEAvysp/dFakES+4ypus7Grr3PTnJVaIElhB3eJYWHqIX6WuYhMXFZsEdwUMTqp4fUalFviD/t1GKnFpf6WtTSiAQifFhOa07FNdiGbkHe+r56W2X9KhWitMTVQoaFILD3lth9lVhwBLTaXe/Jd0mnJ9TicUF9pAi3H7RXohbbJ/A5ttql9YaT7VYI1ULr1k45RiuFI2tYb+a7aw6fKsZtVpcvWCFq8wd8JWqxXaQfFd/yIfjusTI3NZus63Wty1X2S5fmEvx47tKeR+c55pk6Vwcj2J621DWC2U8Lv6a6eqntlFrgw2dP1ka7LEtVhtXG0xJKmlSfPFOdj+RabFdSR+uSeu7RpEI71A/u8A7ZLlOJzpkrfa7P+xLropSD1t5cVcI7Yl/DFz18ihGkzgXn8XFqMeGxzpHJkbcitNOS8w+Mh/qChBtznhURfcKkd2qxU4udWuzUYqcWO7XYqcVOLXZq8aRHvRS1gPE8iKu4EGE8pyLNtSrZaarF5wrLuG7ua3HiOT7Llj2lFi2RN0PTKdkvp82PxC4M5TVbKTPG9AaoBUzySQJ/ZPQa4FKQxZOtjlYdvBoH853eALVYQVNpqbgo8CaS+ZZSrSF19UJwMO3i2LdCLbbHib6AWqS3RS26Lum9BVd8sv44hZ12uN/LT7ay2QVS4RK1+O37Dx/ejfcfrhOLKRBgO7DY9OO3ASyYpKySxHW77JqoFEjb2J3XUDRxibJOEyQuAAvrFwFd1CDRUneJe8AoWd2KmkhjhbLqW4DFUJop4EAGEwlpVszGypjz6GtYccVED7a0qDjbnEt3NVuP31mX45lxIg+pW4UrVPkOLHZgcQFYaLH+ZQHWnwVqU2+WCgnbw09KeRAskk+dCF63EbehNahE57lYfbPurfVvdyzSFJKfpJ3mH9wAi8cNgyMduP2gvRKw2D6Bo0o9rDkl9TDLY4LeU3IcY7UmB9YpYhQ9vfO+XVO+YCPuzR/wlYDFdpF+xIKYSrb2IANb3bqHV2cMyPnWuyR4QWXl5y7thcA8TKFiRcFg/FklJDhCjUeBBZZXz7NXbWfFoVIZ8AWmNUArlpcD7cIZGsd74UFz0sjtYWCxXUkdb7lYRhsLNp03j6SIE5Xk+mQNlEqkPl9uXcosFU8LGN5yUHAQnPpktnGpM1LznfOjwKKEVql3nKwaLGMmF+vcMR3B48AXrmOWdPb5N096BxY7sNiBxQ4sdmCxA4sdWOzAYgcWT3rUSwGLtGKaEuFkFGvP1mDja1lsFrTWEpO05jcDi/ua6Fm27BmwkDizwAfxtcPCh7kPz85ujpZUPHtMM643ACxamcEzfL0htKwTYHSttuSabxpgzNf6JoBFbOY69uwGd3iHpcCbbWm4MsVT0NGKfjNpFtvjRNeAxV0Y/jd/+iA/fjwEaL8T03jvf8bz3cdDQP4oyJTfFr2IOQ4OcHL9YouPlOBaxoN8X3Xl3Oc6a7l4oBffb+rK/fH9L3vOxdYfvw2EUWoe05ihL93Khkt0nFZzfgziXCCZ72rGP4QwSuzkaxTXqLJLULCOp7UoyhStbU9LkrYgjLq4+xbI9eLtvjK2NyRnd2usImmtNBs/hDC0lTCKQrM3K5xOIo5LyG4JlPzwFhnyO8LYEcYFhFFzwP7yUAgRGjrZVRbpkOgFpyDUBY0986+BMEaIGkeNbljsOVGwSkgDtuDIdUCn9MWnxukNwkhPQRjbD9orIYztEziqFAWbnUa2/nDc8Bvr5B095E0bqzeuSu2kK/d2dflyCGP7B3wlhLFdpH9eWmmMdYekbL0JBLgXp8NSRgpMVIXR2lJ67tKeh+pX5MUa8Zep29MseWZUcbXNsIIPSuWsUpQffUKbNCdT8bwePM7nKi5ma4I+dZVFDyOM7UrqqF11w1IEa3FNfKhPZX1KYDrmHLNVivLS48utizbKCb9zwxqVp5mM1hmBmjHDF+zWn+Lx/hY5r1y1WlMTe81kaSKEKcdckyh5n06v4z1h0jvC2BHGjjB2hLEjjB1h7AhjRxg7wnjSo14KYVCsEUZ9drQMLjBsNY7D7tfAjY0xlPMedtcRxn3P8Vm27FlX7jCSp2RBb+uIwExOoydXeXixlOD6Jvpb9D4Ezkxys7VhLsVyWqm7riFIHYHZhzeAMGZJQmUW5332+JpwEeE0VVdCydgDJHm2bwVhbI8TfUHOxRujFrl0v5Q7XgAubZqxOyHF6qUGT9/Kas/z6lpGLTZ15d6pxTdHLaIuWZ2na2rRQ8aGUvLFSaxrTGL51GTmIWrBI0N0aXEjHu7tcrTChuJG9VKtPkldpxWeLve3qL4ta31Ko1m71pCdzpgcp0EiuVD0+SFqMaAUK1mRlEjFCDGUeSJ2bMqlS5HW604tdmpxgVrkxjyb9863IC6FZrm3ChlbR6Hm28y9/CrUIg2/YlZHIUKVLB44SsM7ylMbzgLLGdi/oRaPB3aOFOH2g/Za/S02T+Cons0alZiz68FYRVB1XEZ2pZcmMxXfSjhpNrBZXb4gtdj8AV+JWmwX6Uf9LWrhbg25Y1/BBOd0kmS4GUoRb9VyY3zu0l7oys2earQrK7Uvq2UFMe1zdzUmK7I1xpxn1EKwcsWSJVIVm2FtTljw8bOOUSIvT/1harFdSR2Bskgax1hwS2aEYQfLvXUsTofvFWLS+qkf3UusS0/CARvZDfiE8BJrdVylOT8PGTsxjaSPU4uQZeG5DnrQWwFWLO4MwY0+22oqVOkUez5h0ju12KnFTi12arFTi51a7NRipxY7tXjSo16KWsAkHWIN6MRn2KUjBycw4GC6jTTFCmbzae2V69TivnJ9li17Si1Eel4rwfXxbCkb1TteQd1qPIuk2GK43K7666IWKgwvKQ/4obZAPpJjgsGeRbkF4lCWfwvUQmLsLU9XorWNLWQMqqrLqwyLqkmp30zixfY40RdQi/K2qMWK05ei0S0aWDM44vD3NThlX9aotWq8WCnq+01duXdq8c1RC5FMiweOXlColxWX48js4pgzxDqln2VJXKAW3rchnTKOFFsOVScnJTRXufg8u3Qo2C3UItE0XsmWn2iVzKs4zj05wravQUJWfpBa0Go5z0o4GWFZ2UecwxUC3oZk5uaTet2pxU4tLlALL1RbqcFuqFu3JRyERjShGkLlVHFG7jpPvXJX7qkZJw/2YdN2E9G1M+py4UIL84COvEgtylOoxfaD9krUYvsEjhICWMIIkl0/lJbkbOVT/YQpPNT3Q8moE2qxXV2+YFfuzR/wlajFdpF+3JaZUreLNOJt0ivAEF8z2g0SWqVR4qjPXdoLZZESzOCygpsUrctbKk6CeGd7wjc/Z78z9o/6W8SpGq0N9xywEVtdDv5ChL+Q8dMFb6ryw9Riu5I6qqM0WTB+dz1beo/m7lqk6GbVHKJlQ0h6uXXpQ0KJ9r28lcvlxY4lTpebaGgJpmriR6mFwC2UFbyLNhJ+lKyFXnazBI6jZzi8Z1lM2ye9U4udWuzUYqcWO7XYqcVOLXZqsVOLJz3qpahFYD9THskVteKpRM0xkbgsfvQUqqRx6iVepxb3Pcdn2bKn1GLEFgovcmFYvzweFda6xx+VqZYwRy5voSt3ndnIjmX/GzLq1qKZOnyEtpbPK+unurdfNbVQPwLl7p3ParttFcfJME3SRr5T7ONy5swbpBbb40RfQC3q26IWhj6tTIblg9muITsmabkhpecFMcLtYlfu7zd15d6pxTdHLar0MSR4p8EgOvOEZqnJkU9CWvwSOW0rcYFaCLYjZJe6ZacpkSTXJsbL1pupSIKiOh3lIrXo+Ove+pCStyIeo5BrmqarKaiPTaAqT+nHPWqRi+S4MrlVTYvUUp0eSn2nOhtlJp1hpxY7tbhALdiPWRp2Ha9Jpo3scjpUknKeXPrs0Ba/BrUgq4PUSne9Y+On3Kyfbmou95JWpDJjPs2mu6EW9SnUYvtBeyVqsX0CR9QiQJbkwi6YvZ5aURjRnV1vJDVLKlJOOjFsV5cvRy22f8BXohbbRfoxEJrKvSXHourw96LjwVZpb6UxRpec+blLe6FC1BirzGZnTbOVB8OHtLqhUbn4AyWY8ZRaML4xjiG7luFGpejxVrEtRxpq60PgX+WHqcV2JXWU3tPryoEK1EjENjXrji09GO5KWVkY9mJ7uXVhWj2w5YAk68ptLT04ZXF9wEwO1ZfYy6PUgkPGD+EmzmI8EGfJbFGsFgbwfbF2Ocu12D7pnVrs1GKnFju12KnFTi12arFTi51aPOlRL1YhaoVEHOFVLLEsCJh7Da6GY6VcZl2h0Wkju+vU4r7n+Cxb9pRarNpIe7dqrAnWeo1qBYCbm73Ckm0zT/8WunI3n6MmqU6V4Gp5r65hWVzrnWuus07/Fppc0Jpz6Rr48IdCWN2KHJC4GEMrhbgI92+FWmyPE30BteC3RS1WWFwZK7XIw6+tdpEzTrv7R1NnILj0p1UOvv/J/em7P1zua0H3qcWP8IVPqcUTlOVOLb4+apF7ltFXtTvP1S6g2vXO3N3IsyafhOVe8tcVahFnjqmO7ny2rqclErY+dGrMFDDkSpL9FmqRxpLFqbkuVjSuz+I0BIJSKJJSYxKSh6hFbD2MpcHZfWIcjzydtJydrkWyZh6j7tRipxYXW3MTa7KQeGnDLv9H7BqN3oXVK7dWpZZfJddCi5IW2IdeQjBDKDr2El1UqgP7t2c6TUK4oRaPh1uOFOH2g/ZauRabJ3Bcrmc1mArLosfW742ma1GaWxJLjT3Ahjxpzb1dXb4ctdj+AV+JWmwX6UfR+bhGa/jrh3SGtDo+x+TghpKvqRbtczx3ac+j83PQij0VR21M68vOMPpkwSXiBvPfl+7PWnNjIirauuvN+m10nNTWsMqLsgTsoaR43oPUYruSOgrnx5LWELMQizpYcuqEx4AL5n3LRdo6BWVfsi5t1TWtULGnaC1RFrw+bXh4ogqnwVqup8crRI2IczXFTTE4Y0mHnAOOSu6FsC3iCGed2bdPeqcWO7XYqcVOLXZqsVOLnVrs1GKnFk961EtRCzhCOXaFZc8Hb1VhklZhF0LTWtrkOrZTi/sq71m27Cm1gMMgA8oU/pzlKLeVYDJzciTBc6uV4Ja8AWqR4TTliDdUxRdIRB3/hKWKNWTfQ4lF5xugFl7Twnc0KFbtIp5Vrl1dXcgZrlyiVOrlel9vkFpsjxN9AbVob4taUK+NahtOwoJfCz/b6aTmGjGRDwWreKFC1J+++8PlvhY7tfjWqQWzhhxjcH3FDsVUIYHJRJOGom1qnGFDX4uV2SqAV4hrawAbD9Qfx6y2qBR91bytG7eWDIEfh5v4hUujixPfixvjUCjQz57KQ9QilUIaQ3K5E96BxcI+c0GkUFJKPgcuO7XYqcUFahFTS5Dgy3kOsLPkkAhL2EmtCNQUcyv916AW3AhKakExrawueaueIyW5afWP0qDp5dQevaEW7SnUYvtBeyVqsX0Cn2OrSQqnEIrjA5McFuduUOFxwGAvqae51v0Q8nZ1+XLUYvsHfCVqsV2kH1VCKsIcIua7LPUl9Oo0h+HqVN+pc2DNz13a8+j8GLDmA2OJYPI66wPihHtzK1Wcvp5TyuGUWviinCxbPRTMK4UxXWujW5Np4hBGrSwPU4vtSuqIWtRFsXF3U0K0cl+w1zljcbxB8FTH4Ppy69ImRhSs/aIWb3iTWpnc2ictzr7BVXiUWow4Wu8YZJROZuNiccOEw7jgYJUSrd/6GQ/cPOmdWuzUYqcWO7XYqcVOLXZqsVOLnVo86VEvRS0kzlr9YjeyWLXTKXA3anBlxjFHDH757RWi7nuOz7Jlz6jFSLMtJYepWDZ1T9Zlz/LpYcWOmENOlxs+fGXUIuElx2RHdeAzRINHouKotFZjxH9FfgPUYtWieXnsg9zgHVq/PCu47kSHwBvivPhyIaw3SC22x4meTy2Sf1vUYlh7zOwhnliskkOo1mm4uDZzoSKl+LP0/xtqcbmvxU4tvnVqMSGOpObsarfesbkUy3azSGDo2UqylNgfpxZaarQLq6439hhlDscyl2ujao2zDw2n/SguUospsY1sTaaIcD5btxIZkBDkWQbnuby0h6hF9XmWBAXS5opW+R4jMVWnY3hti0ctc6cWO7W4QC26L7J0QbIe6lTqbA6q4lCiMpWeIzXlX4NaZFox1TqdHsrS+7JwlIRwPrVwxf/Uz+omHvZu9E+hFtsP2itRi+0T+BxbhY5rw279jAp7PUXGOY8BK6Vz8lgKbXtSxmi7unw5arH9A74Stdgu0o/6WswupYXssIz4zbAqRb41mN8lxbUGTPD23KW90L8hDgjobG39pp01j8US+DRzBe9lVu89n1KLVamHiSmNZDV2DU1r6/Cl8io4st7umz1MLbYrqaN1IVm9qvmEtuXghDjpsBpXWms15vjJYHyJddFUB3tmV0vEusBqxLrU7io2kIdrGmC+PkotcAwS/Nbg2qGolfEqVWtcPwU7MJLEc2i1fdI7tdipxU4tdmqxU4udWuzUYqcWO7V40qNeilp4GGzChV23+/2J7B78pOhCV1pJhUc7NfKuUosTz/FZtuwptUj4z7LueLUeKkRVMbs5uxy4rizL+zjeALWw9PROuWKBWsJnGMWuUhU3YKjPUeBwyOX2HV8XtRCCYzbbstuF3eoHZyfc1HWeq+WQ4bNdrvf1BqnF9jjRF1CL8LaoReYqbJlhrZvnPSu80dSwhLFIa6X65S/0tfjTd3+43NdipxbfOrWwehEyFjbULNmuvU6H3QupdKiOyLPOMR+nFmmskI2lz2A3pydXJ5mqO8SCWhy1BtpCLaL6GvKw4NmAsls8nA7ogwAViH+bOXd9iFpwTLlTIJezNJfYrsZGXa6sEagW1lr3XIudWlyiFi3rYrOueu1Qz9OqFVVswp5rSUFJcyy/BrWovkoe3u7HW1sEoeDa0OiUC4Xaisigi9TicePsSBFuP2ivRC22T+BzbDVo4bS0QnFPy6TS4lRKdRVGVeASVYfcDyFvV5cvRy22f8BXohbbRfpxO+ZWuc3oVq8wv1UbbBdvHTkU/xNs8zbTc5f2PDovc8TOS63htFpTk2hdwLs5Nl6zTkjpM2pBEZ5SY3Kj+GL8QCyFYLnaQrByY7WX9TC12K6kPq9LyTP2WZbzahi8WgeOlZsLEqf3vYYQn73lzteFps/L+stjB+FpkuCLBmz1WGfWtHIuvj1OLaRxLUKuzGnFvpbHl7fU9QItOJfVBztr37F90ju12KnFTi12arFTi51a7NRipxY7tXjSo16KWsQ+0qgw0GkVy40eyXGDaTsazVRhQ+Z5eunrOrW4r0GeZcueUosM05jo0A8OZnbKYjVg63RzlCBaElzqy0kIXxe18BkOS1ziPFbfpSjwYsl6pK85UqpVQ34LuRYpZ/Nj2c3a4R1mHy1SP1z0MwXFp6z3UrHfNLXYHif6AmoR3xa1GGF04dXdpI5jIvYCrZOTFrxP8HOHXsy1+O37Dx/ejfcfrhOL/5gQYDuw2PTjtwEs1lRqPBaEj1UKL1FcKw3nb7bcKUZWPUUNF4DFnFbbWwuO7bC6GxychuFd6FNa5jSXbAIWZTIOvE8u+ykuQQg4sdhNHnlx90lDPB3nHrCgBHEiEt3gzAYsuuPOdAht6YL+qLynWezA4hKwsPZSIzSYZFwhVC3ZkytnqOcQfZhT5C4B8nWBRVrSWSU7YtiHaepwHGg6n7vv0UNnyWVg8bjBcqQDtx+0VwIW2ydwFD1uFsm2+kDab6mFlftxVVOrOsTPeBJV364pXw5YbP+ArwQstov0z0vbfKmE/8Xlbo39fIKDIWKd18JofmkudxWtnr60F4pDtSa+FrlpU55W8PjthOIIa9USrbjWWSNuwd/31kY7drtYFsiAhWa8lRbIddXq68PAYruSOqpHRko9puAyCWGbJsVa1uqmj5xiot79aZrFl6yLRrs7h+HVrvAIzEhl+IurWX/u5dsY81Fgge2Hr9yK45VgUTM+vwZrUdJblUGthHSGArdPegcWO7DYgcUOLHZgsQOLHVjswGIHFk961IsBi1gq9+RdHeajNrNLw2TXw8ozrOLbWdu668Divuf4LFv2FFioxsmpHFqq6a217jHdRt5+pD3myyHurwtY9NSH3SNyMVhN3RisYBIWqNLsTFxioMuv+XUBi7ZS6KLkFjNeM8ObaJLwRx/w3kMrlMu3Aiy2x4muAYu7MPxv/vRBfvx4CNB+J6bx3v+M57uPh4D8UZCpvC16wbF1OLnkuNilco+D08YsLs9chza8nF7sb/H9pq7cH9//sudcbP3x20AYPZPMULMbFZs21Zmd5LmcasZBCaEmf9pR4gLCyItikW7g38ImaUKUj8b4o88Z5+B+lrlxEWHkRpGTqvPBNJ+u4iSJuJFyYx9wxsppd+97CKPE1uqgBFVuZR+1JadJrLlsa9ar1vd79QZ3hLEjjE8HYdZJOUCUDsuKZQ7YerHjX6kFpTSy/1VyLmYsHHEmoZMGzIUKZcUzBpd7rbUV6Mh4mgN8gzAeNxWOb9NsPmivhDC2T+CodXSeNK2Ps45DCSQILIX6dr3BfkjZEqRPunJvV5cvhzC2f8BXQhjbRfpRzkVTJeunAAsIgnMdKtniw2geSbrHcqX03KU9D9Vn2IEZSgH2kZ01u82js4nLQZhWW9bk5BRhjCBUSlaXY8HzonUQX3NiwzRK1tRIAj2MMLYrqaPYvu+w0aFBGlkPNmsDrr3gpRfH5CWHcNoI/kvWpS2f8Jbq4rQeHkqEp0VrXp7jhIk8aMTHu3JH0ZDwRKYCGzeW6DhiuFHTqqsFmucIY/ukd4SxI4wdYewIY0cYO8LYEcaOMHaE8aRHvVilqDYDq9nAh0Bm5eEal+LWlF58KSPk08Ta6wjjviZ6li171t8isKyECc1qXQBWUovtw6X2cURKXVe83K7660IYqmnFFcjBe0mwteFvcfPLFYLXkAf82B7eAMJg8niRkFwoNdiluOGE4HjnlXXafamWL9f9eoMIY3uc6AtyLuhtUYvkp91ZrC71arAndTjdeJXRVg6zxRzDZWqxqSv3Ti2+OWqxKlGw9p25WP267nEievMuhri4WriKTvtpX6oUFSmkConWE1t3oiROU1mu9biaD3lVL1uoxVg+rBGiq/5QmIMxzqjDqsTHXsIgWg/2txiVV1O8CLFVze8xO87eu8zaoWUD+1V3arFTiwvUosYylIup4mGVaKCSNFJ0Y8SSPVX18ut05daga1hFHJ4whEIJsBkHVJSf5KG6vNBpLcAbapGeQi22H7RXohbbJ3B0C14HrznJArAwhWtaDmuUIKtC4ZhG9OkkhLxdXb5gV+7NH/C1Ei82i/SjxIvGg+GIuOwTBOds8DJspZfGXC2UrmU8d2nPo/ML5lKFxY/fGiPJsTiJHhPuVsqpJlj+Z9SCQyRm7BBSYzGhRmvJ7h2LJxzZpL09Qi22K6nP6yI1Cw24W6VO2KgtQ6H0Pt2SiZdPiifLy61LKAJhE7rrBc9IaywcCnw+eAgssvCsXh6lFk3zjGR5h9NSmrR1nJI23KS6JlMb2KBnJ2vzpHdqsVOLnVrs1GKnFju12KnFTi12avGkR71Y4kXriv9jVzmZXWrtoDsHR70VDit3pdMbONepxX3P8Vm27Cm1kFBGsa5q2VfC/ODoNSnkYrObW5hqossdEb4ualGo0WzE8K0SVmmQBQ3KcGVW1rgmYRXeALXIhXiGCi9NSnHW8NDBjy3Okx8Cr6J4rt8KtdgeJ/oCapHeFrXIZQyB++1itbp2faiDBMEfaYpoGiOd1bW7oRabunLv1OKboxYhc2hCzc1g1bA9Ew4hVFST4O1ucNJ7hQivUAuf5pqLqgs4yy5Z3Re1pLJAMQSRCQm+qSs3tFvzs3YXx5pWaiU6TmIVPTpN1RB6Pu0Rfp9aJInMUJY6q9X2DsWxr9GR5rQ4x1wT7dRipxYXqEUp7FuEVuBuYXSoH6fWJjqQap9B8+r0a1CLEHgtZTaRDkPIrpPDACoua1GJc3pup0HHG2rxeGDnSBFuP2ivRC22T+AohCwzT9N2nCwcr11cs8qpHcbUGFVTzieto7ery5ejFts/4CtRi+0i/fPS9hQWacyuSrKO1fgDk1YXiamlwBzrfO7SXug+XbAQzXfLsfXW2cxmyOYS4QT2EDTesYDP1ALuT2vGKmbJeKvCzTXbAQPLKdlPfPz5MLXYrqSOci24Vuyq4KpOS5TGqwqp9Y4YubF6pXXa3+IL1qVU7Hpdxros+7wXb08T65LufdRVUnucWnTiDstaXChkFBAWdaNiKf8SY9MIV+OMWmyf9E4tdmqxU4udWuzUYqcWO7XYqcVOLZ70qJeiFsmH5Euors3ZYLDxdGL1T4nziI37HGcJtdepxX3l+ixb9pRahEq8YlpOqxXVscxvrmU5gV9SkmLqqb8BapE8/M+Wm8vdKtAWEseMr7JgtgfVpt5fTin5uqjF6tpn1upqJfheA54TlzZdqYGGgbKg3wy12B4n+gJqkd8YtZDU+yjD8cxWqLkPJw3P7VPhk/skhc/XzKjFpq7cO7X49qjF0jAY50DtJKYCHSMK7WTdWwtZgZAUH6cWwiokZLXKc7aiJMm1sHCyEw/JE4qPTnMkLlKLCpE/7SZsNq6fclFTy9NRLTVSs3S8+hC1aDJ8q5rcmtEKzEt3arl7uVLwccxe014haqcWl6jFjKOkPLHhcq4W0wxOaFQXwqwxcYMFsn4NajFDKbA8Pew9K51EsbimsExzwD/DFByjXK4QVZ5CLbYftFeiFtsn8Dm2OpuPq8AALmzlU1tqTioRTOE6qpaun9pNfzK7N6vLF6wQtfkDvha12CzSPy+tCmOjJ3XVW5N0L8Gpl+jCxKmYdYSgp9H57ZbIeTMHiVPa8m4sgRWc83StBThHknzy6oNvZ9RiRtiGFKYb0ixb3XoFzkau+xlpYjNBzTxMLbYrqaMclAEjNVlP9aaYKVviQk2YhLLvE86hUny5dYlYFwyPr5CTzRD7h0erzk9lYWnRR/84tRiLYDmr652b2aI4IB1/rCBTOE/rC3NGLTZPeqcWO7XYqcVOLXZqsVOLnVrs1GKnFk961ItRizJb0RSdlAEjL8BUVw+Tv8Ycewotw2LbTC3ue47PsmVPqUXMitnBuI7ZUjVysFYAid0ShrWey8grvgFqAb+KpsZmJV0XfD3NN9VYA3yazCxxpbfQ5KL3noZ9w9KsTm4PApeiRzcjR1Z4bXBMvhVqsT1O9AXU4o31tajL1zUWu8nD1gxvoQrPv5eaUu1ZC12gFv+01jusm9EKOtCKcKAVv91pxbdLK1oQbP3gAlm5DKg8p8zJrUR59JgL99Oshku0YuUug0ytGYSdlBzznNYK1gu2fVxtU0vuFFOhxDj7flkZRExE58QuX3af1WscFB6iFanVcWAUC+fCpURQ4mUUF9bCEaG5Ros7rdhpxaUci7BGb947Ets6IRRYZp6d55VT4pD7nf33urTCE5UasYXJmgokyxBiq5cYs9XH1JaontavuaEV9Sm0YvtBeyVasX0Cn2OqUG2BtBe32oSsCqlbSF3xB+xCosE+1Puh4+1q8uVoxfYP+Fq0YrNIP+p2HnlYLz8sD8NwYayq1IGZD4It1noLiZ+7tOdReeKQJMDIVzg/UBd5OK1TsE6llJ7bVB/OovL3ycNmhfP5HWP2c8DFc61bCbIWqm257uCTzcKVSyv0jHf8bxfe8TJFSBokBefjjHD94P+1As/Gw9cMuVjHkLPPsn2Rd4qwU4SdIuwUYacIO0XYKcJOEXaK8KRHvRRFaK1TM8OZgvVx0Datb/FwtftRaCa4PKdt+q5ThPse3bNs7zOKsGJLVTChsbIlgFuWRlpWYGpNX3xZ90pqfK0UoSU/Ugzssm8dC+TNt7DGcGEQU1qS2+Xw+mtQhFcJr8ftSQGbAxvXe0j/eGv//eb3c9qUfnMI9bqffvnw0/uP87sP79//5TgsEu93+DOsVb1d3xPsudGGJel4V0IaKybNnPNzgu00Ji+l5toixbglO0kZH3mpjlgGtyLPCrb/8QfBkX7//qcbPNGbjKDe4XEBRyYGOJ1wrJsnwULmImcNLP7h/c/f/RkyxkQYRnnok9++zOFvb7Nw//6HX96N7/70nz/Z7/z2vfo/fvjPDgGNj9mxuT7I09Xkv3ycJgvXux8hPe9N4ykRU1vco03+T4cPYdvs7uvbRn+pMe++/DPGvA22Xh/bNs5tNE1imNGammSxAnHSnMxl9X0gW31pw69bqW/74f7uu9uSzwxA31lAZwPfKManjHRr6L7ASMdz+jLL9N6kLgz1t1D8XX7ov/yA//cD437aJIeB7gOjv+YqJHEU55Op0ymmFKFdy5raaLTc5y2AvBnje2M0NxG4e/ShjnDQv44aZJzFsrAN8K8hL69VBx7iz8a5jR4+lz98HujvPsiP/d9OupVPCP6Wgjv0lkpFxLWq4ib+NXLBe43bGf33+RdIr6uvpkp+Qs5Chi/rkduWU2xtF0nWTGNkyno+0Je92/FIF17umSPdxqGhU48H+6effsZx/2FLCP2gh+9Z7p8FgbYW7LC7odZPvUMkMAwuqxzEufDCKt3aHX/77/LuB9F3P1gw4vfyo/zr/PDc1zva2bdv+tvbI3Fvdk9yfv/yF/z0j+9+goTCAfzhGdrijx/gxxxE3KcBXk1dfFLir6E3njv4RgXyzOE/BZs/q5CHRv4rkXKEveKG1bGE3TecVBxoWjAEoaKSMN87wb9/97+wJe8EgBcprDU6H9SaQacE7QYXIniiJVFrlXVfAPyErf3z0QiRVufK08VsKQrROmxPmY4zew5iKQe3IuQ2Xnd/AvCrhpYRMGGcqrRCcK3V7HC8fEqeein1xtq7/fn9CRxF5A8f5KYLyxhwzHKEm6CWIg1HjTngHe0OSCndLuKcpcxsNgdvPjwEjXH4+ePHW3Pw7o1u9+82kWMq+ebs8Eb35HO44fDr3/2vdz9fChg/nuN0bxK3Qz4eHf7D+x9/i03ZIXKx2A8OfBvyNBF8kDFP9Qv/9O4v8+PP86dD0ORv/x3z+lcb78/vfhzv/+NmKo8GBm7H+zzl+4HYmxjMPU6rkjtcmeRGtnKOmthpUfg3scHkG8s8nouc9vFA9pHvtN00ucdp/zpK8H0MgeL3MEWqGs+Ly4VU/NJQWrzr/n7KaT+94Haj9uQF21NecJUYjd+6oOGQW4Mj6PFQUp/DCi3rKpdecJOt9fALFqmFuJML1n0lVWYnIcIvxTHWJpl8udiDiR53uo5eMGQqNa3mYokJ8qJNJ+rV+Z5mI/xrmJfyAvE7yyuq1U1MymI80cmAZdGwvywzS/Sut/0V0v7+w98cJOh/eZrw/fSunw2lG0F87VgevStl6dgn06l2bBk/upOWiisZH7l1mKL5Ni51O+dbs+7TZuDItfTg6grW1AavKysNt1aGhRmVerjXr+ro5zdxn1iCFQuENBaothRLdizKLi4fyG7gdeVrA9zUwNYQg1X5riFZTb2mztIg8fESdXyDFPPtuTkfgE5W/04B/ZfN6uvaB/ikyi5+g6MPoGvMtazBU/XWcqnj/UtWV1IX6CteicuV93/aXj3/fjcfIFh19EHBhQazNxXrYzs9lCXOGPdMteZ4dYTDF6BUa2P4KHGZNB25YZMS7BQrhNgH5Ffge/v+6ie4u2qyXYYeZW9qESVYOuQxlWQdqVhIMYsVavNSZj/plLXdLji7avJ4T7e773xy1WS7Dnq5qyYni7t9y3xe3JCk+okFCsnqq0qF4IWsdTVJFi4+5tM2ZNtPz+niPuGu9MniblcPr7a42wMKnxcX27R1rBbOfCC72hycmAiIlRZNbNHeTlK6tyv6l1vc7afldHFD3nzX7mRxPyl+qxOlq0XsWbECUHAAJC5xubH4xn3JPG2rcaP4H7dMj/fs5tjLfcXvVyw6Go4DfBOIqwVVvbjg60yvK0cKuTxi2RgWwsdUiF27HRUk4bhkS0AvEGx15RUv3iGkx32L47j+hJO0GtSkt4IDZAWmOvyo6FeZ2EoJdt2lF9wUS9ps2Wz3a69aNtfe+lnvetmyGVDAnhNmOSrMXJgy2AzNbKQUgqaOGccHLRtiYx0wZfCykLMeIqktDDBzC5N9LTCdHrRsWk8p1hUxb5+srSYOeEwmdCHlFNa2hnFtADqo0TEs9X26yVY2bUZyAtnresYat7RqujPuzgdIBzmTy5QOk6QsvEciGHZNYKuNxBnitFGUem2AfDgZBOvVLwiqWmHdFCsdEAc+dQ7KUD8QKP3aAOXmSBIV05LVd7s1aF8hcnOzJ4J47Gs0vTZAPawB9x7nrLADILtSh6EoS02QqKQ5oNPC1TXgwwABn6tkSIHDZ8QrW6XogCXxGohqiXJ1Bu1wtEfvAbsGH94qdhAMLB0wsCBPe8Wxt/++upH8YSd1XRACMIKCST/Cj6VCBbfMEiPDeBtXP0O4oavaCvacNclkEy8wkzjC4NecS43wTKCoro5w2IxcxTpdQu7mYldU4Z42W0wYfytA5WCjXJ8D3Ryo4uEoJhcEChFrj5OBMV1ReEfYzpDqV7dzOGxHyECF3BAoO3yPVPFVlfEp5vSjDtEAZXl1hMN+XE1x8AtM1Xiwtj0Up8dKQo8cvAXIuHl1hMOGDGvAfoPpY3XCoXphpDJpclTGFIhqyLSr+ykcduSyvL+0Es6xFQ6Hle0aR+tW0zQKR3zodHWEw5Y0P5vW9BjB22VcfJVW2TvPWBe7LgD7+OoIhz1ZwwgBGh1LALMhkZjJnpapV7tXLKGUq28R/Y3fIj3jeViHesjHgiGLeeFfZ6rB4x/jujrCYU8Oj/fvsENhV1hT1XSIvE+8VPYYu+KcXz0X8bAn48ipWEV8WfYtoGydcO4OFjZU75otXBeQ8bAnIRpS4cKO6jq068KOWljTOvviDL8FFuXVEQ57UiBkse4Nbw8HJcGEds1qXPoOz5q9YLddl/I3e7KX3no2ui5kEio5gfXsCBJrhjpSjVdd6HjYk9UMoBUaTLNghTWt2E2A0PV1wPDFgH5eH8H25BOSBC6MwA950duj0A950Rf1/ZGy32SBXfeiLXmQMB8XFrZwajicEqfVTevaphDUoD7iRUOhQazZTXXrggyfGtsgs7PECM3DS+tX4yg32h4fqQ64yq6riceIg8HDYtyjj0pwe2dMV0egm0MNr3ngBHmTSoll2AjVHBAcEtg+6S4Wc2GEdGPjk2/QNjATDjBsLItg4VDHDHOHQ4DGvjrCYTND/miO0BDLfpdEoDA4ZKfacBhaW0OvxyMOmxkOJowUaJY5C0ZITFY6Cg5VjhygPqjX6/GIg4CNUOsK+xQ+GHxBzAFuIAQr1B4X+FUVrtb1b8E361CsThRcsHTIdrCc7xkKNm1oiabO2a6/xUHAxoavpjBUuFgBrG5Ky0KDccU4V4DOpOtf80brpxgynHFxvayDmWyxP0uYqGvVXmnge18f4rAra1OdCj+xkCUwTBzD1mHNRmsemFvDPr2+ljd6P9Y5YKvC2WsRQyyoOlnVStT6SnBYILoeeJHDvixaQo/YS8EabsDYsE4ZMMbqiKtrDAsGwPUhDhuzlr5oWDS8WkORUPBBPFzfzlP7WhZ1fmAtDjszxlEyRI+rMAHMFK2OISodtESCFSTZ35lAl4Yot05aY+hXvLz5h3laKQDMIpfRsElWzzNfH6LeqM0uPDoMkNxxtpu104B8dxwqB/jTadIDQxw2pyzmsji6cCgZG4ktFQe6GwIWxmxdRa4f0hv1H605u10ipAA7LllT87bscmKBe72oQlRc9Y1u9T9lyClrsreaXeWyBiqQD+wGTVaGDp3zurC5MQAWdiDZi8Dm8Rb69Q5OW3aYWbLCCjB5r6/FjQWQl4WhLL8sWizLDw+ZDXFDMNkXN1is84EXOexO1jhSiHCStMGoTJWstjR06fID1txBHF0f4rA7hzkzJQ5XLXiQmolNK/kwVgnDGoiNcF193BgBOTBMALvjZ9V/U7dbqOTNsMKrJApJUrg+xGF3SmitDYIZmKRb4bRkzhosEZago0AJtAe+yBPNgEtD8KWA2PaYyueA2MpKwboNDYLPe/gkYo1nClww+FKhrXgSEPuCUO7jSZgn73wXFNkek3q1aON2s+eoB5Em2IRwIWswlzw300wDOsHD4OXMucVyf3G3v+jLRRu3m42vtrjbA0hHNQQDRap5OBhytg9xGmFtZDcD/G6cABn5pITk9mDY6eI+4dLzaSh3c7Dx1RZ3++20o4xXiXnp1NsuBZNgmC74sFB4OUADVl0n2aDbX/T/F3Fyfm6c/Phq2u3NtL/9aNc+7mU6bL/q9mnNj+6phe8efcp/+7T2hzvZv/zlp7/5v+XDO9Ef5vc/zTlu2F7LmjRC/tAy+QOjTpp1lovd+kDk2NdpHrCN9N3dSN8dhrrIVY++/KbbFEcO4b2rk9SaClco42DH34wrLlgt/CvGoIBJ3jebn3ld8p8PSS1fdt32ZozDCv3DlPHdX/8ozxvh/X/Mw72njxjqcCPtr3++SeTksiFl1Ab6/Xvz2X9nFWvezR/7fz5tGscVKW5G+scf591Y7+bH735+f3uD/fufP0x5YnWV376/G+tn7GQ84ud/m9/9UayQid0X/OP8sN5/+MuhSMVvf/nw70++2fd59Piqo9Orjp5efPS72+AXNvk//vjz/PAXi+88eN3MRjls77t8tWfcSLWff57BaVrKU0c6LMMzfvyPf/lp/vCDJWS8w28trPX0ukl//9+/dB0+/PSXL1mBuw/6+a7w3VhPlzx3WQcvMtbtvP75j78/Guaf3/98uF770fax/Z1ffp7PnOSLD3y4CXn7Afx/3SJjb+5e/s93dkH040ds5vFOLP30OIf2IMcxJ9vu+K+7pT0b/X/7dNn0RvLfXp78lNxslV78hpT4z+P87geYMR/e9dsBLRH5X3589/Px0f/zb/4PO/3/503afsoh+5wC/vTt6vt/fsD3/ybr5+ujf/p/3ejBP7uPv/kLuZuN5LfbrbcPOxdcnxbZjJu/e/8OJ/lv/uH9zzd5YIcYsNVin6k6u/sC+9SQSO6GTIPAztIR/Glt9bsb5zfDfUc1/s+/+/mX3/zbB9O7lD4lg0KpHhu2f//L/OGf3v3wvz/mAphaxV+9ExV4vi/tv8ZQKad6vQSIPei91Wz64bvfyk/SLeHhkzVAW+4+HY1w9ArPsgs+/+5W8B7fZP7dv8sPv9xcoL+zDw+hkDgjNZjfHKwFihULlGaRLp6kq/dC/Tay9AfTbT+8+39gAd1+g7PnPSd55bCFbvIJb03EL0rPujfgy6Rnfdbwh7oazxTcXzLIIYHn4iDbbtIevt/tR7tZmQumPNOsHLO6FS00x3C0W/HRVYkSqvQ6Yr4w0gW7vj1+Sfruze6N8S8/mWA6/vz/1ztYPbebwAzun+Fj2Ud9xAi6neBNDYqbAgNPyCXFKsvHdz9DPH+S04c1vznXT7jAf1ru5H/clO58VMDaUf5xOKum9v0vavn8//r+w39eFaYaWsqtRDer1eUkba5ZsLqnRqGox0c9vfH1uWjdLk6vf4NdnH5z4rTT9FODOOV26OFeXWtpulgtltlDa6TbxKlav6IYyAW743q4L9EUe6IVLY1ZRs19F6f/H4tTywH9m7+Fb6DYAP0gTZfP3MhbXofd1gkSXOuhuN5K9bqCT+30FsYhk/TTKNdf6SjolnP2FPAUncOwOXnIiTVc55zJmN5K/WrQTWrvC0ayi1ZuIg0hTHGSkzViLLP6lcO9O6aff33lpb3OMkpIjmKsLtkVm9bqcrDTlUONuaWzSOP9l76qEI5eOo0eY/AdtkrD0noYLNy6d7VP8wcGl+CvvvSmXKrrL/3p+vD/y967NclxHOmC7/oV3Q9rtntMQcX9wnmiSGql3ZFIkZR0znkZiyvZK7Ab0wA0wwM7/30/z7p0VVZWVWSxCgOaEg8g2EBERnh4+C38c89NwWKKDdqSFhGG5MAUmSqUuqFdk2UaGHVe++y+VXTHRUfpwz0Yl1Ppw5tXg/6o7g50IXJlpRBMuUy2pIzMO8qEdTWDyk3lnPZfDfoxGtd7NeiPit/sSab/dHfeuyQvSslKj4mUgVckrDTjWLE1O1w/g4u2T9z+jV6PuP2343bvXd0wr533LuEl5bWyJCNlamrLIE3p5StKrTkXeeO7bAEM3Ru9InG7gT7XI+4OIFT66iJn3JBAEAQHJzWnlapGuQaZPw2bOB9u2yFrvxO5L/e6wJE9cq/fH37hHi5DlUPPRUV1w3SBrJTZMlG0ElKrwjfpIJtt9sOnrsc9/TGzg9fSTvY5/87ffbovxFUwaGCuJFa9hh/Eq6e6yxBlpL1tsCXxER6uf6MHGSr91WcP8HC9t+Nmcq8fH7xTQrnCnk2Uc+kpX1BHw0KR5Gk4kVPI2ggx5tzejV6Pc/vx2WPizujeckzuGS0Mh1HPYqI0WxsMJRkQJEMGKIsSXB0bQiu5N6tBbj80eF/udfmbXXKvewE7+U01Ww7ByGqAXaK1pGyl4XZX0xp8ghJH+U2XQ1U7YcBT9l73Ad5AazbYHxIMypyEv6W9A9dGqxh3wlhtLcg07S3MaljQHyvY556uigA93NMf9tgxaBU1n8UYZyjvLFHfrwzztFnfqpW+bXXg1qDtPsnryZ7+4OjNtGb/6e5A9LmIinq1QUDDJOGwLQIZGLoVq0IyqowbCfdv9Hpas/923Exr9hfFeCGuhv/rlA0sBwrSlpyZ90kwrDlLUW11Wu8Tt3+jH4PW1D9f7nnqkh2pEUki6FvJmqWUqKeFbtlq46QbO2EruTerAFBXOYwJudcVPeuRe/0L2KlBoLx2xhP8jUAFAt9NBt58BFVKFsarFq+lNftSHaa4p/8Ab6A1BW5kqNRuUlLitA4SG86SeQ5FA9+BOz1dg2BWdaWuMOgU93SXwTnDPf1B3J1IhW+lJQH/VEERapGpOR8kl1HeeriaIqhRpKL/JK8ne/qD4DcT7P2nuyvYpQoWjrwNVAYgWShZCW++eRxQLkZmPgpg9m/0io589+24GXG7rsCIuLK5WIaweyQEhYdb7okjrUhKGVA21VGUpH+jH4PW7Cy9ckruldZaTXC9KlUH05G3FaSTgFMllhq8GNcLGuSenlV0rb8Q2b7c63p+6dKa3QvY8TWbl7EWx4oLkGIOdlqykVrEYi7IS7gbbZ97ZpTUvBrco/8Ab3Y1+x/JXogbc3Ki0XuEpbcxqQTzqlYqICJVJjBwHF3N/o1eEajU/ch4uxhbd0HGHeIKeoVpnMHIq/T44llUusFlkDxCSehWRxq7f6PXI25/navrEXdTm3eNcPl03XPks4fnb+qbuq5Cq3XVEbavVFbTI1ZkwYMWAX6ZgVKvYRP+3UlOWpf83VSO3u1lMsy8emJ/ofiZjma7W9ikhO8k7cwoOrtdWny7XRU1cjnMsWGdxWdXJ3liItuZanFkdUPvl8NZZ+RvnJlpToW1vXYAT6u+tBeWBf8Zefk9hyjnp0pdcaqug9zMOw+KfGqu4U6v6frpN/htc4mTjzWmoplTgR7VsoC3awujGhGwJHX1dvw08dWf/u2r3/3u3z7717999j++pT+eL0Nm8YmYVGVKm0bFKMBIqUL9GQk7w/po3UZsbg6f0gtXWU1vXuwGbaVPXLBqKiFSqf8mNWDPmcqURW6SbSsz54va4rtXb6lx70SjlC0lqAVa98QjUbaZlT5xQrhfnQpzsDYELnr9RD0mCDi2KTj9q1m5Wb+HIhvKu8wQLCsoyNxRf42v3tW7vzy+fXg1rHUYP8PiG1YqL1rpzFEHK5XzNPywUnXRSmeOOlipmvdiM6xUX7TSmaMOVqrnRcmGlZqLVjpz1MFKaXxnQfrtSu1FK5056mClNL6z1sN2pe6ilc4cdbBSGt/TO3V3pf6ilc4cdbBSGt+Zx7tdabhopTNHHayUxot+o3Ml+fllon/msEPZTxPM6Ga+WuyFeupnK6qhL2C/s7Fa7GWqau6ww8XKeS+Dq8Vepq3mDjtcLE0wo9L4arGXKay5ww4XSxOITp21XexlOmvusMPF0gQz+qisFnuZ2po77HCxNMGMKkWrxV6mueYOO1wsTSA6ldd2sZcpr7nDDhdLE4h+HMpqsZfpr7nDDhdLE8iZGkxepsHmDjv0CWgCOVODycs02Nxhh4sdfK2ZGkxe6Gz9bG9r6E87U4PJyzTY3GGHi6UJ5EwNJi/TYKth/VHfw8XqvQAJhR9W0YfVA4YJSgnbWLDaUflrS7ELz3SpxSUpuHLjXLJVsOj8Rl7CJDN2/a9DFYQV9G3YyrzIxgpFtz/8iz98+/k3X3735blZaL3vfqwEeVsDYb8A/R7fPDw9vqpv3pw4AvowFWgYhk1Go4L2VUSjmRSB6jEXepZQidmSqipStKrG70T/8ffSFZbbiUb1H+YSjVqiUUdWukSjTq10iUadXukSjTpc6RKNOrXSJRrVs9glGnVksUs06uxil2hUx2KXaNSRxS7RqHOLXaJRPYtdolFHFvvPHI3aBkiqLM7KJhlX1jFtfGaxhsBU0MoIH+W2qeA2QPImvl0CJMfGLAGSjpUuAZLTK10CJIcrXQIkp1a6BEhOr3QJkBxZ7BIgObvYJUDSsdglQHJksUuA5OxilwBJx2KXAMmRxS4BkrOLXQIkHYs9EiAh0LWIWTPbdGRacM1S8ImJ1lK0WcbQxlU63rx7XAIkx8YsAZKOlS4BktMrXQIkhytdAiSnVroESE6vdAmQHFnsEiA5u9glQNKx2CVAcmSxS4Dk7GKXAEnHYpcAyZHFLgGSs4tdAiQdi9WHpW9WNShDq9xR2d8gLdNVWBZMlkzqLKwRXCU/Lqo+hbG5e6YJD9axrdzcXV1nGyFZF+fZTDEjXEAj7756LvV5CM4UJTUV5GtUwVb7zFmIqTLjBQ+ueJPLujrXYY0cql3Yfb6fvX79ChO8eyyRuvD9j/qma+h25B+fLh353bv65sKhf6vl8eLB3/3w7vnSsb97fliNnE9hque0GjsjZLYa+/unV+vPfhHf1m/i4/enq6ndrfiC2oS/rvmhPeRVP8RNz8d+pvz2LXXiwxm//eGSgV8Mi57hiXz5WLZfU6K7zDsNo29NRlP7r9JpWTGx+/ulOlTvqCWa2rHSJZp6aqVLNPX0Spdo6uFKl2jqqZUu0dSexS7R1COLXaKpZxe7RFM7FrtEU48sdommnlvsEk3tWewSTT2y2CWa+quhHUytjRpme0Od7HiVLPgsGP4grChK5INo6hQgbyKYet1o6ozAxn401ZtWba2OyUCdmpSKLCbD8X1Fn86ibRCH142mzh65jabOHvkSTZ09dDeaOv+7L9HU2WO30dTZcdglmtoz7BbR1P6rdFJWLNHU9Zglmtqx0iWaenqlSzT1cKVLNPXUSpdo6umVLtHUI4tdoqlnF7tEUzsWu0RTjyx2iaaeXewSTe1Y7BJNPbLYJZp6drFLNLVjsUejqbVUGXNhqhnOtE6GRak4k8VaXYWzQukO9O7No6kzaLYfTeWqOhGMZMlzwXR1loUSPFMiKkINW5nS8Wjq/FjfEk3tGrvkps4a+FFEU/uv0klZsURT12OWaGrHSpdo6umVLtHUw5Uu0dRTK12iqadXukRTjyx2iaaeXewSTe1Y7BJNPbLYJZp6drFLNLVjsUs09chil2jq2cUu0dSOxa6iqZ89PP/r09Pr3//1s89XrSK8415YyapIiWoUchZTqiwVG70LsjU+xu5++9ObfxP/9sf498revb6LD8937x4f3p6Kj8wIbHz+9Pj2+enVq6Hx6JttKPW9cy1ElQvjQgimrcssGe+YcLRC7YvS62jsZ/+ID69ienj18PYlNkpTeC6SyaEwl3Jj2ojCQiyS2RysaSHLUNPEFH+Mj/H70XI+e/f26duH/3UuEDdE4uqbh+8f7759NwTzQP673716+o+7byhy8/5H9Zs3/3segX77HB/zD3urmUfex5rfPo2o67H3ULxhoWVQt6TAfHSauSKbUyL6nNdcsN7Htw+l3v3h8RUFu5/KNvT8vumWbJGGZUMTBa5Y5BE8VbQT0jjDY15HruuPYKjVRF+9e3swkwlO64ZjNl5ppp0uLGXlmIvNctG0r5sg/+5MO0v6bFhPTqK2GrEK8LjWsbHEFfZZnWpG+2SiOdzY7no+m0fgI4v57bxZji1m5jTf1Lfvnh8HpvvtT6/jmzcr3vuu/vi6PlNIut59W9++fnp4fHvwivDelppF0hEUL3SU0rGYm4KgUFoUVaRObu8A/vjwn7gmm+ExxcyTMawqz5muSbIguGMy+dxKFcaYtH9+r3Hd3mKGzy7g6/Ecv93M0Skxd4m+mWOYgWQmkX718JQoX19ZZiuVjY0usaSkYNLmKmPJqohxau5wbPq8qbATTO6/jCsG+/rp+e3wYGWNtM1Exn3AON7owFSEnEzVCy5U0O1//wuNW7PUMHBvg0HyJnyypA0U00J6FnXFGRrLayqB6zyui7va4HnzYmeDTtWaQivMCkhj7WTGVoVksrgmAvf4SpvaYNdlntzgWuw9PD3+eh6Ft9t8H7nxPlTFnMQndZERY3RjreRShNTOcbsas9lmv2r9FoZBxk1P/x8WOS86trvTWRz6XXz+HgO335T9tsXOqUwQt1/kvhBXFKtrbIIZl8F30CAs2qCZVKBshIovMuwTt59Tx8SdEcwfEbf/QMfEFf2vWSPivsgeUzE9breJuDk6ejpZE1gtOatmsV015tnV1Ty/3x2y9mvd/auZpeCQPpIJrbA6C9mTlPK4YC6q4Jv3JpyRPVnrUqQvLNcI6rpgWQitMeehK6IL3Iox36w2eN4A392grMpEyMckyY5MwrEA7oERyA1omI3naVL29Bg2pzcI0slmA25CTvRI6CXzODymQtMc28VFjZMbPB922tkgr8UJhTVKznES2UG2kQYWXMWkONXukpPaw4lSa+HMWir4JYXH6lQDh0cQH/cQDNAlXPtZ6OX+l+JtzBqrDJHwcU6xpHOi/nUhmSoz1nQt4TojTD4Wrt1X8HbCtdu+fiEu/mkjm43BAYLm0tB7sYBULttaeaoi4GT3iNt/FT8G4RouJu6OM/zp/3x6rBvT79fzDNgtqcnQpgnvaMY7mvHFmtw1AXdJ3SM4d67rno8kTY3ShMpaEpzsGIg1HSBRDOinvBDViNXgsYc1PMC/5016kyAmclEBsgLLCE2Cq4XJ3HLpsqhHxsvBRfBwm5Un/aszzgzcGGKtzKrqmoOTLkI7Mp5CJ+81rkysPrAmBb4fK4dslJAXjgcFR9+adGz9euCZgI2HwFlWlRZhQTfqcyl8NiCB4LW6I+PNYETEWrQiK8XBksD3YSxz3CsLU8ljOswqj4y3w22MpuagNSuexJZSlUUJEYrpSsMdk67lI+PdMF5kbDUKSBABUSkyNEIzsJe0VDAqhXLeHhnvV0ERJZwJjYFJsP7CMT77ykxqWanARQ7H9h+G8Z6WyDmTmqxFT0dfIP1jziZkrCxv7twh//AVA8WiEtxDmfSwACg3rzirkfPgowT/6GMTrDiQ+1IyTESIKNCtWXJXoLK4c9Z7p4U6zsFyNYEqofLGLOxyTADqe8NhDHondZUavx07guEB6j0PukDlQdBAqmMLBRJVQkkXH5RMWWSuwrEJBiZsQRsFLmJcigo5AUJAlyYGxeVUhjpu9egWBi4sxjgu8V0ZvMcEUTMvYPwaNciAlJM/SsSBDUXL8O9qYc3g8LW0nCWPa1Btw7lajTNNxyYY+DAE74ptkPIQQNAqXuAeRcNssII3nY108dgEAyPiECWH3cGkFIMUw1Qe+gOOqOVOpsbV0RUMnMg15zBPYKtUI2kCSBLfInRUxR2xPvp67BSGYPx7i53SjWUgWiFRUOAP5MrgBQtNd1xZf2yCgRPhtdgQW4arFKB/isFdFkUzVbQJ3HCZ49EVDJxYZM05QARHwXEXDKbyzkK2gY0gTDUu1bFjHALJ73GGxVfiXehCSGNFyg/30hTROHlvkBXHJhg4kbw7aweLMpKLCvol+EO43Qm2lU1OH2UkOXAiVEY0kOVM4fJgBVVDFeBe8mKhj3wSnu8buTsT2EmNOsSEfj0vnHRKna5iTKNwykXm/VTMsWSngoYCgvgnfQirNUEOsuZrUq3Ct+ZuUhmv1KmAl51ES6yCi6EEMBwGWmHWmyglbDDpp3X5SpuqBBJrCPLoqEgEdAC0qXbwibnH7bKOmzw9fGCfCGlZBBx+H0gZezB/MNaCfSDY4P37LOz08IF5sFLhKHKALdDiHUli6KJSGoSoJ2uiTA8fWAfWu7cUcuIZBshwE70mEHuqrSioE1eP7H0QYaFWn2FUwc6MJMY5rFXvIYugCp0gHil+erhbKUJvSisGrk4C41aYNMkXEEAVriFRHeTb9PBBfEkZioBdBxOg4JvQhjgD+i1qWPVOZq/j9PCV8FLGWRHIXYHlpg2xdoE4TtDfgf4i5mNsw9d+BbeeniOUIjMC9m9KoTDhcGdSMsKIdGT8wHc6pEahM1YSp4oBDmYAdAITEofRLDbPj+x+pUOTwndc9fR9CJ4G8Z8izICmInQrLhJv7ch4tbraMBogpJizDvrHULBHQvgEB653IKfbdNM6GD+wnoAZ400z2LXD9yMubXIYz23LLVvYQfnY981KhYN9FPSu17R/XyF5bTaMw3oA5ymc6jH6D8wHW69Cz5DxRWaUK7QSmPswBnTyylXI1CPj3UryBzKVGlOwmUlsDqpDgn0CLlQMPsgjzLvWnjISfgEWREmGmD9hPJxhJSPID9/YyWPrX/Gf0wbaF8I6FZhxCtaLhyJhCdY5fg5FLI+w70p3JgcVhdvPioVLCz8Eirvh7lpo0RZdM7bqI+PXqrMmVxPsbk5mfJAZJhSujwjYRcH9s/zY91c2HMyEqmDGSm8pRxuSOzaIgQjz31QHiRCPfX/gv2AyBTmJ/0lkcHJ1E4hQayVLzMHDOcJ/K71ZIFwU7gD5Hbi/weL8GwQvnDFYL6UqCPUj4wf+g7FWrcR4uAGV7g/Gq4TrIELB+WcRc1mpzYPxdsrJ7/cJX5z8IDl0BeWdN7pDLuMMwb44CIgSl2WSbeTk90czrufk9/vUN4ug9FsIL8QFOSIJU1YT9NogYELOsPOhZAuo16wcEbff2hkTd0ZW/Ii4/VGb6xH324f/9fD4/aff/vTmbf1xoC+0NTcB5qM0uEdaDq9QOTK4mbCDIOC8UGP69sd+1vblhs5/rZTgMOBbvqn//u7huf6In0ymIgx4i6cGgzIWgkzQ8/3dV4+/Wj3mv5n1mA/Cl6en52Ov+TMgGH98eHz48d2PdysC7k348PSrWRndXz/XH2p8u1nj7iPv+89pWfwTeNsd8x3O9ft3Pz4UyoUYlnX3/u/fs9/Lr36D/2DBw477M3YwdX56enWtZe7Odc1lfg4+eo6v7j7H/ODwiTSOw5V3PLWMp/89qNw7/Z+eHj9/enjMD2WSx3enX13Lu69e08341SxIoOD8/9hj8IfHDRF+/kTr7W5OuSOftusozh78DJ46fzJnv7YaQgi081/b39P2/v+xvv3hqfxqVqbYsbn2hdOMxY1I8LMWd2yu/cUNQfh3P/a8d60l5i6Dbdc1QwCvogrxPwcpvCfXn+NgNMA8fIBSeYM/vqpv3my4KQTrrOEnv7RzJpPpX1/X4f/og881rqjAfpQzVcjmE9sFQ8ltVFo5uQAy5T4J2hkNC5/xU7exZyt/eXx4u/1Xn8fXMdMlWe3qbzPptmGXG9Jt84lpup1awDW/c/Z8hPFeCnX+fM6SbDifzb+aOp/1WlZXdPMPJj56KGu2s22vYOw3qo7N9X5YlFT6kx4r6MREY375229mM8vpwxt9EFOvydxDypFk/FmkPDbXipTC9JmTJya6GSmPfBBTf/X4VWsdDsqEpbBd9jqreEPTIVK9k+O7TvH97A19mzwISo5dZYp15wwfiVqLu/Mf2nsPhpOWQ+YM/lBlGrefRQf3KaQimxI8JhFXsYTJJOV1MHrwe989/6N++tuHf38XC+zIh7xOYdRNWfi7hUdPaR6NxSoTw88tvEQTdRpn2QwT3e1MdOS0X3bBP/EW/uZZ8264s7W1h/wAWgg6pjdv4+Pbla4QWmpzDr6yP4W8+8+1nuHGaGVPpwbtj1V3//nf/hvFoxiNd8Y4fdpk3B+u734a5LXi2p8R1gdjzd1PO5/mIgh/2lzdH26x8p/muTcbv3MFE8BNJLrNgDJsLKaLx4+/T+vXtjtL7uD7P+3w/J/3OF5xroxJlAvlI64wTyyFVpkTgl7lZN4+0o84/s9n+H2X42fZa0c4/qIp1hx/0dgtx8+DoxwefGd24xHGOS6sOG8llSGOpSzT3FNqgtNMBSedaLHxzM8Kq+mA2q6wAiNg/p8nrKTXQZ27f1NHt7ryWghhTi7h2NHh00KLs97tlLBaCRsrsPgZgm4krCDoBT958Rdh1S+sXM25SVcpKRT2Rg0V9gYPDNZHS4Ue2vS0ev7zGX5fhNW1hdXn79L60LyK1jhpWY5GMR0axJSCmIrFx0avnymNM15XhzZMcfI4dsUUl67Dfj9xaPqTIEzH4U+KKf+J8B1X5sih6U+k4x1PG2MxheEDSrPLBbzpmW9xiZ+uo0Sw81enn7xSujkWanY4/YLbWlRkQkNhBQd7Ox/YFy8gx92Q08HR3F+CoPymvnqobZhwIsflMvTYhTNQtk75ORN8lt++i4RW3B0/wx/eMMOZB5sZL0CTocLDGf/09GV+enz6EZM+n9GNL/9w66auS7X98am8owpfNP/8ST7Lu2Xfzqj4I3NtdjvUKbv74vkn9tt3r9LE24TVMAX6ojRHp//y8e0P8dXrn+7e/z+/+fv3M2Gxxxdd/2MFcDxc9JzpX9UMqj5CXG+XuZp/JcnXrMlEFxXGC15z6Vkq/+npX5/y35/enXr9WU+//oeb4/8d3cT1d86w0v5q1uNn4K+n7twYXDpLhqym2w0bXWvqNaP0Tv3eZC45d5KZSiVBvZQswICGK1m9kClBQ65F/Y6E/2PNP0QwTny1+1w9b6UDgh+ro3KfE1f9Z/RT+v3D9z+8vGitJ5y3uNVoGBlvtwsaXlXmH8j+YqZE7PAoPr+cwGrmPzwO820/8Nv4Burp6eU9f/9lD19aoab/9kN9/NvD2x8eHl9ov6rc+C8vX6IAJlRmfvpHff5pA7feE+gjM+KFL3bY4tfz2GzKopjmt7VxsRNpTLLFQAnjoZgEV4Pq22JyZoOLvMYSAzenKyrMx2dvl1lGd2H98HfWTDv58DdOQH4x1HbyU1RpqujiWHaUJRMzZ9EpzUzhMtoiq7RjY30/orsnIVZrWRtuO8TtNwp3Tm7+hdldy5f//u7hNcWUL60NcbbqxfsqKUNPGiabpBzhwsnR4ayWSJEEYVyoGyUwZfm9r8lxrXVlubYhUzJQ/pdgORnLY3KeyxfAyQuV3z7X+OP+TEGb7H1SLBJWQAcz5AwWlmyonLKsUlhDd3bs4amJ+lHzO/bwwUR7QM/ivQulOlaMJXw7ZeUZlRjnRSmeuEx5Gsl63sm5yCPYB3pStqQmfIlqrTKtbWU+BkX3HrzpRIPXegbJWqrluXjLDNeUsBwl85VolkviJZuq63SZgPNG6M4dqtYmEQmTFto6rTQYRQmWoK2uqng3VSZgRsWHoxvEQeUsjGbcCfCpwFaDSvQo45oNIJzXdmqDHd71zz/Bn7HBUS5kF++Pc/WMzNFDampLydacSisTuDRWSQn/PIcN2GibaNpdk+B6iab9Un6cC+kvz4XcLVT/pq4eEI1tLQnwb01U2cBI3DbtI1NJmxZFiJKLEYmpstK715RMtHqyHyWF/XpnBduyO5jTFJxhiwSExLVhnv5XQRgqK1KMJZ2vP/0eHGCbj5mEMqEYjWWecAUQWBoSNRYR1hjwL2qL7169nag/P1mFu2viKSrcHaPCZgW/vj4ZZt3LY2W455YFu7wMt+ysCnY/WYZ7OK51DaC1zt8eX1nVhDGhQK4THERSdj3l5XJD2fEK/Bucam4sC7dFhTZWxHbG/RjXy9Ht+LrnnyJWNvVf4/NDTCuh1H/LDny6rkIiA89vdzWI+nVQ6sU+WsnXh1efrlMZPl3FDNYx4tqsyhFWE/cErdPwn2EjQtRq4+krzfBDm/7hJQ1xM9lEtHjXpu/uWTFp019wA75cx2rzzN4Gf4Ib9UipGvspKnPMVUiCQ0z8DOU4GSE9/hhpYdY4n8EZgjCuSSgWiNtEIXMeSiWp85kT0xptyZxYMicu/v7tHiOzqDzH4pmQJLNCAccHepGE/G8c3kJIY8k/fow8RtflMfK2mRNZqSoM1I1rvFF5Dkrz0oFJGWTxkkfhxmbnobCaZsolc2LJnLj4+7cTVlrr7J3NLHIKa6gWYfo0zaxuAX8joL7HuLOxsDq2r0VY3SpzokgvijcJdrvIsFethZgKntWqYCbD3uJhXBJtN3PiVELBkjnx0WROwCdaZ2R/+sV///Rb/PdV/fZ13fiXLttSdGYy4fh1VvBZjHCshpy8FdGYg7J4g2e0Tb7/73erKe+GOe/knf37b9+++80P1DTkE/7ll9/sxQh+5rPHBUkIlBlQ7r57ejuVmb5ye2bP9i0hkuD8rp+d1s9V6hMnreHBem/4ifr022k+/+pryuG/bA1HUh+cgynflwqwmufLf8TXT89Dmsfv4uPd10//UZ8HoMFfn169+7HufuNvv/k/6TP/11VcxZkTTBWMqUWK0kRlOVLlD6pd4kuOrGirClfO8U2k/8jx/+7d4/bpefe9fy+r4L22QsGrSow7irlayRkMOMOUTznwUnXbxNs7PjOQc/vkvf+hhAskZNKMV4I72KzpLhrWnAkKWxVpUwTpy8f6/P1PoOrrd2v+69yLbAUkc5JhzfQyJhrzMSeqG5ZSVCX4Tc22M584tY+mqgr0OuSlKVTRoeAjVBZLOdFssHZbGO1r6lQ4YMJfpnp6fq7rV9O9aS8IbwxRtvY0PNUX3Fni4m/qj0//wN+9fbr7bf3+4fHu/dwa8CtigAZ/eHx4+4Cp/vj08Gag9eYu0dqHKzNUxX4LufYTdWXED/4Vvz2+3RFAB/DGCzIoPv8pDwy3uqUZ/1ffQADPnG28tIF4Gy08n0prktfnI/cfP6WLAjU0Y6p1PswMU2p7JP+oO/N82Ro9xPyjPoLqE4cwIyVt+gM/P9Vtet6v3/34ei24V5KaDgg/W2FlVzjPGWbqc3z8e45vVoqMZttXjHNM1lFm3mQe1XAVx9/8avjrYf1z88LWrxJ/G+b5Fiosfl/vvsP8F8iMHRHxOSUErKTR8aln0Oa38c0afb9P4t/8vwN4r78i7t5E24D4YabajDDs3pTroyAY68GrEoyDTzfSYGUarLOvtQuKagfL7KlwX4ML6AsciWRLjclyPS6MTWbGVq6srYwpE/v6ZiP/RIXgugo60yL3outW953T/VAY480bOo1vHsDm77+Om6vf2bRkmxl3KED4J7arDxrN8kQ23aUvBKvRfxgSLt6s8i02KvrjsP5m8PiXj4X9BSfx7buUQc3vn55XgQxKexpSlb6O+e+43+W7+jwYDoNueiwPtNt1AUXhPNcqG2ZyJTAbj7DNnGNSWJ8C96nJ8QvSt6/Z/333J3H32WtYOUNq0Lc/vWECx/qM38Gb+Ovff/0q//iWPT49v/3h7n/+6e7r7z77/BYO03sVM5X/dqzxWqlKF+XuKBhmuTWqZl3FBtoyfWDvY4CbGKpmJQ91UqlMl2iKFaU9PW8FsylTd+TAXvLBPl3VpTx+YHvZZUPNyVWCwEb/X5ijtdciZYYqnsT0f/HueTDy18b+jha7QNmf+sLmDfIGX6DUSpzRdhOUhLn+2sObuz/BHYGd8VJY6fzz0BTV55DsWp84QbOf/Yl5RJuhIHePCNpn6+X2v11vqktQgGb7wt4d4Nn6rTvDv3iO//HdD89P777/4VyofYgevIp5KAI2T0CPdv5ihvyR5MehLbLNFFPJNKmlY4JksYYYomw6SUVEvXcJvroYP7SsMsVmdcwJUZuk4PtTBiYVajcsesqgpIJpJYno42Rbji6Z29PUoX8BL5li3kUFbxv+PeVCDuliXnIqVq9D4qqZuGkEsdmm81TNnVOen81YLtWDNWAXI4MwpXGqcH/1TLHuA7xZScJ+zfhCXKNwkTXlIJhCHXOo3m6MjYUWoZJLacGWfeL2b/R6xO23WcbEVRcTd3s1fY61Og6xJak4vS6SkZXAssxB6FCSO8j0Xl3NWR1z+q2S/atpi7KyUcXzQsmUsWYWMwwsV70QKbQccRw9V7NrohH3WBmMSWCX2nAkOlA+XvaNJdzPYJ2K0YwKWvYT83rc0yqliVcqSWqoNL+rLHkfqDR/yrLUIES8NveMiNt/ujtyz+JXjqv6sUxT6YnoRWStiIprWXXeVNPfZsh2X5MxcTufYieI23+g15R7O+lxQ2DjU8LgpKf4vHoLysEbRdW7q8xxVcM8iRKYEtlzIalL0kHBh90suVWwZDvn7nvtC7k/ytpMl5fSO1ubiX/Sh/28n1+baYYb9Bf2uzg0Hh2SZFdLXL0UbsJQF8SdV+f98xqq4sb/o4LDH3Gvvnt6Vam/6qobAEwWL5xkMtA9pqq0yYEjYzXCB+t13FSlXS1jwmVN2bgCecrcqpqTw8X2ULxGNKFdESa6tBLyqykm0xG3Cs0QtIKyVEsiI8w4zTwscCai0KpR28Q42UDMzOqQ1prwSqnGRDNUurhREWkolQRzPdSojK2THdK6yHWuBRw3MSYYQtSIQ9tYmQ/USSzVbJWKTYbJ/ppmVoe0rkOZ3GCG3wQ/qhQXYDbhIIILbig4LhKkelOyS2P3M9ZuiWToZOuhIgp1VZMCZx9bYKLIWnxWyW4U0Ras2s0t19PY/fL7ek28xpiW7tPd7e0ZrB4KvGUM1FRvDa4qZRFpHwy3uukRpqV/o9drP9d/O66nsbcByq1O/XSQl8PT1UqFr4xQbwq4F06IE2C2FA0V2XIMpwHXRmSYmGOWHjDCA6LyRV+/zL0WiOImociu0/uX6YDGGmS6CdSu01m+eJfffvqXx7zFt6669XFeuRV0YhaXVsG489TiIHuhND5rQhzLsxW+ZTX3Jq+FJr/bnfxGZOlvJ7fikgN4Z3/vyVVvvJegy9677Pqd4hzT7tgBk4+d+7pTchEKd8wVClsIS/5SqlipKpV7/FbHhvxKtZzNbt09Cc2DrzlC5tpK7cxMYKm1wpqNphmjudvkg4xUS0/joR7V0tXFcyT9pFSQHzGxQohHLajaJHVzgVfifdEieTHyV/o7mX4MzqC+lmrpP90X4qZgqf1XZbY46obsqC8HflM1yRKtFfDeR86gVd5mWF1Q7IqIa2AYQDjBHGtOVOVVU0dUS2fviEPi9t+OmwXB+ntv7XQ2dU3yCsEHokCOZ5Epw8fAriq2Vc+5yWOjqHuj1+Pc/l4gNwtj9Ev2F+JSBDEpYZiXFaRSvjGvqasO1KXGddMtjGJE/d1drigWulXszYjbr/V2Oso4bUXFMXDnCEGfqWGZTNS70kVIDCeN2ydu/0avFyPql/M3ihHtQSizCAKqqrIcNO6Rq1RWASanslFZcm1A7y4I5aGYvF8glB8CQikgIEwwihlNPNwi1bWG9M0iFnikVnt1HpU07evfLxDKBUJ56fdvh0qi/HBv8rqKK1QiOF7jArQsJAybWNVBv/YxKunYYd4vqKSbQiiFp8czUxiX1MisUbjFGQ+zXEL7tgCbbhpQtiuspr3H+wVCuUAoL/3+DSvlW6WahwvmdKI+qAocbxxMTJGT8N7nIMZ9J8fC6hgXLcLqZsWnZVK2FE+NP6lKVvYscXquqfQokFVzbdqmWkEoT12E+wVC+cuAUDZp4cNbx3yjBrxwjZinuoMiwyMV8A5NPri4pyCU6p8cQikNp+6E/oQhfL9AKOdPsEAoFwhlN8MsEMoFQrkeu0AoT3xjgVDu0GKBUF4Eoay8yBozK9xTDUSqdCsFZ9kbKvpYtLLjx/EpCOWUyXJ9s3GBUPb9ul8glAcQyuasbVVR+XHNNJeWJdtg09TobTbVtzTOjlhBKOXHAaGMuJWtlsikUzRPCCwWZZnTIkgbVLGb+rZHIJTa+RgDVV1vwjJdqCIvDFNWgtQyWqXrJk1rgVAuEMoFQrmFUHYryCMQyhlv11MQyv4Azy8QQtlqsKpZxVysgir3wTWX8G6VMqVFm7g34+jVKjVvTruE90oaa5MfpqUy1hXSWGjOXDA8xBa0TnIqNa9L5vak5vUv4CVNRMObFy42Zm3ITBtbWSopsiYUPh0oiVyNEpxMcb7IzEzFMK2DY8HbyIx1PhTPTSpXT3DqP8CbZY/1a8YX4oaqYAEIzQYYlA7J43pFz4pK0WcnrEgjfGr/Rq8Ioey2WW4AoTQOVgEl02cXKMEuJBacEqw2S6kwJTs3NphWV3NWo49+q2SEbjZc+ywFicFGQrUxn2phLifJ8bNsIu+7mj0TjTEDscmI+8mCbdRhQmXwAv4UvanWQn1ArI+uZjcxr8c9kmJ42kRWNbVtkyCtl7kxobgCMxstjl3Nq6XH9Z/uLoQyy9iiZsYY6LtmC0sSihMitHi6DyqO5F7/Nbleelz/gX5ACGUzwpkIRqQ1gNxVs6CVI7xSq1FWq+ZBKHfeze4XCOX5qRcI5S6EErq3El7aCkewIIl77HBhGvgwy+qzz+oMhBJiSlvpE0sZ9q8W2kCzR86sV8IVLpJyrR9CKTUPoUG+R0Up/BJiIhA8rikrePBGKz7ZmutsKuCeQhNGpOgybl7mjrDVirK+POOJp2QKj2Gz7REMpIdcpyGUScPigfKCxQhrSBd4SnTvmWnJFlmyb3mctTRs0J6/PbvGdM+hTGlsDzmsyNCC7oSU5rCBG0zUaoKonjvrpe+DUHYz1q69F1PlBq6j1XDiasXyveHwwZpsPMHkkyMoRj+3XNGY7pbfN4NQ9p/uTkK7TEJWLpkBhWBMc8pAKYWFgP9wyU0Zg4j6N3o9CGX/7fjwEEpBZViEdJQcDSO0+si81QF3IyvBbTOBj8uVdEEo5U1CkV2ndwUIpRDeqNQaa9aRmS0KlbgpLAYwaCy5VjX2mvsglLchC2/Sm8QLy0URiom6FzaJmyRM5pZLl0U9CaGUjfBfFUIquIqFYJYUMEEDWeG8J6O4/S+CUNpiVG4Qt6lw0IiwKD5COOKGN02tAtOBZblSLXOaIs4gwEi1ODhdsPZZcw1uhocjnwxmcFUbJUVISR2pp/NSMEhH7a3JrFRCSQnqaighAblTuINcEQJncoOzannlAHdB+EIbpDpMgXD5jbxHriJXouk4uUEhbU4CN676Ss1XcdkCVwVS2UQJqinpQ5+320OpkXiH+PeCHF1BgC4dhkAUlRVoipqcOviYo3JT/dzyMXi7V8OI9p/uC3GFUnCLtWQyRargZMkqkgGiVReXnZcujQyTJpJT2QimOF2STHYU5xx6rDoVg4OrfaSW1+UY0f7bcbMoX9cVGBHXqWpjo9afFAvVThrmg8GyfUxcaAtDccS5/Rv9GDCiV+PcftW1w7nZ1SSgjo0hGCPB5qKSihEckVBM3pgRAPdyjOjlcZp+G+J2ANxurbaDyw8iwEwlL7JmmFicVpwNowJtrsAxAWeOgmDdG70ecfvl/IfAiMZWIP2UZF5IeiiTcENiEEwqbbTDD408Gf3aYkQPr/L9ghH9EBhRcLes1VrocKoWSxWSIodKlyR5NRjbpfFLziHsavpl8H7BiC4Y0Uu/fzvYFbx8HgxEZh6azXtPr4qV0KItwo22kcvpxrJ/PsPvC+zq1hjR6nkzPmRYoAHOkDIUs6kw+WG1e2e4tfa8sJq+SPcLRnTBiF76/RtiRKMSkjpsFmOo/Le2MDFLZVnXUjSMXHW2J/Cxs1yE1a0wohweFywVOGeZ3jFI13jbCitRhhCy51WMn+B3MaKnGPF+wYj+MjCiWkGMDq9uVReKasDxLoVSmXSUyqtQ1IGqOoUR1XdCbEGi/BP5zwUS1TDVjLaG4knHrfD7BSQ6f4IFJLqARLsZZgGJLiDR9dgFJHriGwtIdIcWC0j0EpCosLL5bKlapYRCoZIzPirqWWKLrFIoedClaAokOmWiX99sXECifb/uF5DoAUg0p6xDM7A1KU2Q6lN6Xgy1vBMym6ZUHRdtX4FEv/w4QKI+GyuqdkwSQk1nlVmSpTAZpam5OB75aZCoVQKuDb07agpq6lpZ0hwXPXg4kEW1lu0CEl1AogtIdB8k2q8gj4BEZzxeT4FE+yM8v0CQqDSCK54iMzoOUk2yqJqEkLNJKx5TDZMgUTurmV9KEHFWWyY9yf5GZfVc4qwKDvecKxM3qT/7uXldMrerf0P3AnYKtcfqoqyRwb2nng9SQ1eVhBXk7GqxlqtREk7mDSzqBAvU7GGFd8uZms6loCxlMOgjeSI/Izev+wBvlj7Wrxl3OiVmHX0LhTVKaYdajCxI55lsoiWZipd+VAW/f6NXBIl22yw3AInmKnLD55nXYEJNNkvU2L8QKlpTktUHT0KrqzmrLVm/VTK6mpHyc6xnzWhDwEDOgsNRuloF5LKvMuiuq9k10Yh7eMCytW9YtDB0NWHT+dgYmKrqECMHD46uZjcxr8c9IVJQMFZWXMQqCUbtm8P2QN/CRan+WArX1fLj+k93B8/jNAcdI3OE6NCVsmxxEox7XDRXLRh/3Gez+5pcLz+u/0A/IEg0usClCIrSLnHiKgVYGh7Urylw10ozfvIx6BhIdIf37heQ6PmpF5DoDkjUOVUTWA6Gchlq5IMZqXYDfpQhUwWPop0BiabsfNDeM+6GXjWUjupqwsWGgDDRO2N0P0g0FtN0DoFxeqLB/UwscE3YJkUv6YJyfiYV2qw2lJpXVywXLCcHy0K2oRURJfrCFMGNVFVO9nTvItcZkChueKKXJ0XdkiBxFaRTVswmS+2fDcdEkxuc1Qyt61AmNhgyzE8Hi8lnDvI7WMNeaihabZVPiZskjjQSHSmVfsbaAboo4XD4kqlIpDGcxLXiLDtY2K3h78Ko8kA/t1xPY/fL7xv22ew93Z0mpolafBnBjCFdqEplIbXKalMmw7hSroyJ273RK4JEu2/HhweJpuw16GEZdemlDH/LIvw7VrQxxvPAox9jt7pAouomociu07sCSJTsV188oY0j1cCHAYuLTg11I7zcHA0/QPX3gURvQxYLhzKroZAYxJpOOL8QYfFaVV2DlHMi7KHnD0GiWoaSYFMGGwXTXuFPkiRVdSrk2JzZ9Lj94CDRqHQyIVfWRKG28pQR2yASRYVMrFrbwKcxlLOKefUTYKQ7pTDgk8IoPwGqBQ7A0OKu2mIMrHFV0rkCCwJeBfZHZaJEoVAb4cngC3qlrKs5Gammvd1ZJZFwzzPkTWapebCabpGFbBQ26OELecjPTX+4EQo2wRnSkA/RYU3Qo8RaUEbGcS95sY6b3Kc7eyg1Eu9YtOKGeya1H7JBiCqpsRqzlVFTmbM6Eu/d3PIxeLtXg9r1n+5OlI9bHiXkvbQZxC1wk+EXc1ZzlErWHLbFhrZJU0ILz2VgakBLSuzRc96G5CYrQd3YjoQSLgeJ9t+Om0X5uq7AGGoHG05U6A6qRkUKpLCE9TLpIZEFJ0CtH4cSejf6MYBEzdXiNN2qa8fqg1UitIKRKDO1zbU0JnLWEixmA8OxhVF39ctBoj3vPdPE7bchbgcS7dZqOwhcHhQs7cRkpob10g4F6agjrkxOuYifjLu0dm/0ekGwfjn/IUCi2nllFC5OEwNquXKqFTfUbTMGEhm8PPbvp0GihwS5X0CiHwIkSmIjQMSyFOgELRV6sIWcT2dCNcXEDpDoNHLzfgGJLiDRS79/O9yVbCZJ0ppKUQEWETWLzVumDIzrDLYvYrrN25/P8PuCu7o1SNRpoTKn8K5rjUrCNLhSOTAogWiiyhZex1lhNR3Oul9AogtI9NLv305YtdhyFHCOTDOa6TzUMBFwd01qprZUhB77t2NhdSx8uwirW4FEna7VueLgDUBCQcPApopNsxZFcUk0OF/TyN4VSPSUqXC/gER/GSBRI4uK8DThoLcCu7qCGzS8xNS4aSkZxw/SME6CRM0+SFT8k4FEJffCCe6CtcfZ5n4Bic6fYAGJLiDRboZZQKILSHQ9dgGJnvjGAhLdocUCEr0EJAovOlRbIeGls1RttcCADIK1DN2YhfFajyvNTIFEp5yJ65uNC0i079f9AhIdg0SjNTrIKljy1JDPRsokF4m5FHTxkkd/kEG5Aon+7eMAieaQRZIYXVLGPTVCUCaeZiZm3GCbDfc7GM+pTqLwBbmWkSnKSdBVw0nMUTDOW8PfpVI3nekWkOgCEl1AohuQaL+CPAISnfF4PQUS7Y/w/AJBokkZnWKzoGbxIK6pLEkD1zyHYKKusfHp5kezuju5yhN3zbMKd5zpJkHMWgxz1QkdYo0xTiYfdsncrty87gXsVmoXIlWjWKJsGi2CJhWSmQxOSGlcbs6N8kS4s7VSU0QCEWuhPfPVKiaE1UnZ0nK4Oki0/wBvlj7Wrxl3egxQUwAVEgPhCSTqFQu8NmabKoWK+wYxauDQv9Ergga6bZYbgEQj9xob05RSZygDiFpiWGogIk0SiXulJiEnblZfsn6rZAQS9aZym6iEL4UOBUGjQ+QsKuECFqhV68Nvd0004p7ckgWfFWa0w7kkoYk0jTlri1NRCxh146vZS8wrXs3kfPRG4l5w4ljXmC+B6GtTgQqhTJwb58f1n+4OftvwFGWxLBNMQjfOKcIpGUF2tQyqZDW6mv3X5Ir5cd0H+gFBol6I5pXIDLuHVIsFakZRiy+bSxRS2WZmdRLdIc/9AhI9P/UCEt0BiYZadZVZQ6cOrZ3CUOTCMilT0QFGs9D1DEg0w5CxkV5RNCHWos5kejumYDcbqWNtYUYn0eYdr14LMqgqYZs4NVpvrFjdcDmy1wf1dFcKbVY3NCeiiiXASSll6NVVCCTqKCW41UpwdhEmMZQ95DoNdGk2B/xjsoGoTViBYALhAozApqqx2Ksepy2tNjivG1rPoUxs0MCwClxVVj25QZD8mEFzlk2BO6Ob0+YIkmekVPoZa6f3t5K1QtEzKQjH6E1ioWXHglApm0pVPkY4xn5uuZ7G7pffNwOJ9p/ujqdSNZcNCtdTcXmtdIOWh2nciNtzKELIkafSv9HrgUT7b8eHB4n6WFNOzTEnLCwYbrAsMtq891alED1X4yB8F0hU3yQU2XV6VwCJ8qooxOEJ44NLW51hXij4s458MBFLFWNcUB9I9DZk0TrXWH1gTZIZGiFtQh7aHPOgOJxwGIanQaItZEiiDAmZMIGDEkkeqsNB2rTiFX7yX9VJlIpP+aQKkxVcCiMXAqJWkEyaViFAkzxg0JVqmVXMq58Aoy7cAcKqpsay8hRewfWBusUdipqnULT2+kicZrtBHsBoDtpJ8YQplKAuGZHmEQquHrxBMRmIcrNKIjVbU1BGMGcSeQ0UVYTKws2BR1YpfhPr1Aaj06IIBwkbCMTlMyhvrGWEm2i5Sp9FXyCqi1LjkkjcNhUFeW2E7aKEwwhbhkkjS8A91NGNSiL1c8vH4O1eDSTaf7o7CNziSmlaMecHVGIoVI+hMvitNftk3BYlsBVXRrnEIaRwBvgKFcpI1DfVCBg4OA/lNl0frwcS7b8dN4vydV2BcZzGJghwmCNaK4whOFsQIHMEdZ0m8GUN+8Tt3+jHABLtTAXviNN0q64dq8+40JzSBGiJa5BEA9FyFSbkwnkbW32Xg0TPV7E5Rtx+G+KGnUR7tdoLcXWWJL04bjVFm1WEsyRgk8CDgjUOjtR15K/0b/R6QbB+Of8hQKKVeypy4JlLdOUNzFKY1ZpBSTUpY6QQfRdI9PB18X4BiX4IkCh51gKeGSvGSSqrJVky9IAVBWxzG7zPBzDfQ9zVZLjmfgGJLiDRS79/O9yVhm73xVTmNBUQyBocz12k7tzeR8gTF86BRKf5fcFd3byTKCymYgtnKmaqBugJHwqxJWIsrlZlZO4AiU6a5PcLSHQBiV76/dsJq+pkkkN1Rk2B9wobFoZlZd7AxMzwz9pBP5kDYXXEBV2E1a1AotSfQDRL1bLaUIbAscBdYCaIwn2OTcVpZO8KJHrq2t8vINFfBkiUC58ElbXPDuYfrAxN2U6GiaCdU63kag9U1SmQqL2zW4yo+IT/c2FEnbTQ7d5yG6w46gHcLxjR+RMsGNEFI9rNMAtGdMGIrscuGNET31gwoju0WDCil2BEPS/Z8GwZnAkqmJ8lC5Ei67AdXa7CBT+OrE9hRKd8ieubjQtGtO/X/YIRHWNEebQ6yVwZbEHFtIJh4w3XrJXkqjc6CTn2kwaMKJkzDwWkPIoPrfHN25vCQxMce5F8ZpZCkroVTS0QKGteGh+bKFLrk/BQ4WrguSpmhIxM49urHgohJ6OkNxL/s8BDF3joAg/dh4f268Yj8NAZz9ZT8ND+2M4vEB5arW/aU/8RiEGmRcmUGlPhLAcjbXMlRzmZlTerr1PVPtlArQWoGLemY0jRKVZE9qrYZODcTmXldcncnqy8/gXswKSCVF6ExnJpkNcB7n4w1oA+umphAvh01EvPJqUDGISFJKnGo5UsDg58SxDwpQkpr972qP8Ab5Y41q8Zd3pK6ah8iY5BHzfqHGmwAR2ZUdkGY4qyblQAv3+j1yNuv7lyA3hoisa5JgkHT8mOjerRO0uJYDIbp6spNk5ezVkdyfqtkv2rWXFkhnIdmlAC45pgicdI3WNFrSIZ70Lf1eyZaMQ93klpVOTMgEa401i+pyr6tmUXipQ1VzPK6ewm5hWvpijRBG0ZxAsFIqE4kqffhHD4Xgt6cy9ulhnXf7o7XVWajiUYwniTvnOgcCAgt3Mmy1wUfjDC3vZfk+tlxvUf6AeEh2YHcyLgsGUOpGaEJAi7ZR4mirTe+GzGauYkPHRHyd4v8NDzUy/w0B14qAjgONiuzLhCPSNh7njvDKva6FhzScWeg4dKxyvucGBm0NKxNeYp7z/almCn+mJy6IeHwkagLhTUwdhBahvY0In+V1bHdQ0OV2T8UL5SaLP6oNWseFCZelTGRtn7WC5ML0qZdQ0GnZB60tbsItcZiItPLVN+t6uWGmVaxzx1UMpJ+KCchEiaLugwqw9a16FMbBDrqTFnAy05FGPQBX6UaqxoDzWqgpLRdWnsfsbagbjUYKlACtOeMPxB40C05NCFORoNXYgT21cq/dxyPY3dL79vBg/tP90diIsEUXmRTFEDocHF8QGqPiUTfbHaCjFuqd690evBQ/tvx4eHh3Khc84e1oQnZuMORih1H44VPpuSQms+dmG64KHmJqHIrtO7AjwUrluw3OOIMsd6TfDUFksxOMDJGJWUOagd1QcPvQ1ZamhJEKQjq0rVmSBoQg2BCdCDjFBe616DyAN4qIgZJiVuXHFuKCJFrojxTHnKIHYqmw1O6MP3EA1Ym1KwqbMqEN7NsChqYSJwsuSLFHKyh6ibVcarnwD7qgV6NWSMYcFQI0ZH1bdMy+BKTdj0ppTgZ3Sn1TEmLxKrjdMUymKDKjKuuGutlFrsZINxP6sYUlM2BfIzcUkINshxc1Tz1OjNyODgp8k8WTuCK+GgwEhYGVJ5EK7GgE6laak9mRV9/be7KDUS7yomLkOUDGKIavxQfbqYPYOAUi6ZVn0cIRj7ueVj8HavBw/tPt2dNpeV7AuhWBnCSlpTT6JA1Rmk86HIlg+83cyj5l5CKlIssZA7XTPUmjLgU8dDU0e83cvhof2342ZRvq4rMCKug1ZyXlAG/wDlsoVCo5E55xVVgMvb6lTbEGr3Rj8GeKi7FnH7VddOEEw7USsuebGC3kVAZlDOMxs5CJUlNRS9Fjy0L/92irj9NsTtgmDdWm03wlhzlnBqrIak1R6yIegIKRETuMV7K/yIuP0bvWKNtG45/yHgobjQIQjIBVwnMCRd20AFDWxNqhbpHY998NDDAPb9Ag/9MPDQqqoWjjXrKXYC1Qa/UjAI6laLszwc9ImeQFxNSuL7BR66wEMv/f7tEFe+2uorRbCkpJpVEFehwPEvTrWaUopcT3P8n8/w+4K4ujU8lCpkcQfzRRS4GVrVBIVrCjPS5eQsTCp+8NhyKKwmufJ+gYcu8NBLv387YQVur5UClMaRlyBh/0RpYc7DJVMtWaHOY9mPbGwRVreCh+pUhaP8luglFTyqnkVuNbNONx4Dz/qImFrBQ095XvcLPPSXAQ8VlCjYtITjTYlhmiDCRVMqWfHe65x0GGfZnYSHujshd3qI/pPhQzXXkhOY0Mtw3Ii/X/Ch8ydY8KELPrSbYRZ86IIPXY9d8KEnvrHgQ3doseBDL8KHOkWlQDNryWUGjx4KhdNv2WVtZGv+oGj8FD50yk6+vtm44EP7ft0v+NAxPlTolkN0jiwZKnxfM6VgNZhqPkZOlk0edxAZ8KHfip4eom+e3t24h2jLNUqRGu6prUyTdZYCZVuaRAlb2blNLagjIFEuUgrKSljBRTJNPR+S1YHVGpWKWkWT+QISXUCiC0h0BBLtVpBHQKIzHq+nQKL9EZ5fIEiUSymEaJF5RS8t8JtZgCMLj9nzFF02SUzn5s3q61SiClE5zpSg6LbROAEROJMZX9G5tZwmkWhdMrerdUP3Anby2o2MSkpKpKFuPtk4yn+TJLQtr7xw0ep+nogDN7ohZ15RAXwj3ar7Xo7Wy6SEjNFcHcfYfYA3Sx/r14w7BfCdMbxWzqqjlJriqV5+DcxGG7mElpRhhMDt3+j1iNtvs9wAJKoI/mZzZCrxCHshCIg8PvQMEtTXmNsy2TbGz+pI1m+V7F9N2XJLhbpJZOpIRjlR0YE+pQgrm7CQmqbranZNNOYeo3VNJTLI5QGNjSuXBfFCSEngN5tG3NNPzOtxTxOmuogrEVZhT2wvymhZgP3ZispSuatzz4i4/ae72zsZwjJDbMFoJpgKiOZdTIznKEsy4Hs/gpz0X5Mrtk/oPtAPCBLlWqtC0PfoCApljcGicoNokxlyLZd4UOvpJEh0JzHgfgGJnp96AYnugESrK2A4m1iNZPZyBz6k3L9Aue9C5lqDPwMSLcHCyIXpawR+01INtTWoOaG3UXDrkpjRQzRGYWFKcxZscpTVTFIbU+YmlFU8Q2RMK7RZfdBMbImqRrBG0FAdI1XqEIZBEHpO9kiZBrp0kesMSBTStGiuWLSS3oZSZalxwQzHBjmH9ThdcaXjfX3XmO45lIkNciUhvFtmhK6HcAqZeQhKpoxI3hJIJeW+sg7djLVjTAdN0EfBYvJYtFEEw4DJ6JJv3HItXPWjjPZubrmiMd0tv28GEu0/3d1WXY3rJCsrzjrSv4HFWPG/SZqQVLRNjmpm9G/0iiDR7tvx4UGiNgXJnSWbJ1GbPvB1IHBL9XACcRxKHBihXSBRe5NQZNfpXQEkWgXo4sk1o4avWjrqVWoCbqSpOroC424MWO4Did6GLCHWosnY1S5ZugaRDb3+7HCEwqqq5EmQqDHFB0UIpUxd2YwgNJ4aslBdhiPv7KbwyAcHidrsUzAN0tp5QlgLQaddGCQhJ9b1pk2rllnFvPoJsK9arHI2VE7walpdrIoFGQrkkY5w1SL+fK6HaOCxmSwkk0l7CghQTQA4S02JKJpSBC+f3OCskkhegL00lb1J1E6Ocoq9dZU1SNVQXHFZTgaiYtbe8ubgBAWKQZLDqSvBqyp5ciZQM8Qe3dlFqbF4F1LnCNKU6qlRcMDyydvlEqI9N6N5biOoXTe3fAze7tVAov2nu4MG81L7yqEsKXNTGworSZlYbBBxQqia7Lj/dq0JBktlikBZWknLklSWtEZO0gaV1RE02OUg0f7bcbseoj1X4MAw4VET+BZGNwHnoEq815EVI4wTlifPR4ZJ/0Y/BpCovxoCt1t17WDHi3PgV8GKL3ThoiIErmFKZl+98KqaUd2Vy0GifR74FHH7bYibBcH6tdoLcYMQAd4RNQ1t+A2sx+A9wiCsJTcLoWHGZej6N3q9IFi/nP8QIFGfZDD0MqcbtWMurbJY4e01XqrjMcmsxi/80yDRw1yW+wUk+kFAotrVErlnRSbIeJ4oUdfA587VQX/XAPV6Hnc1aXLeLyDRBSR66fdvCBLN0UaRHSvgJqoREuFUwwpoVOujWBFSG1s1B7irI6d5v+CubgoS5dqRaUYNjynZn0Jf3uTApK0ROsLgVDt6iE66j/cLSHQBiV76/RuCROF52qwda1pCWLVs4F17/Kn6wFsuIR6UOj8QVkfYaBFWtwKJSuEU7KfMXKMyBCk0RuEIZmTET33UXB28Ce+ARE9dvvsFJPrLAInm0KLUWjInIpV5Kw4XF/aGacVx53KWYTIv4BhI1P9Tg0SVN8GGIIKzyhy9H/cLSHT+BAtIdAGJdjPMAhJdQKLrsQtI9MQ3FpDoDi0WkOglIFEHN1xQir2kqLoOpkE5JslSpGhHaFq5HpDolLF0fbNxAYn2/bpfQKIHTUTB34FgXjVbOEoqWxa54cxkw5ssARbPOMKxAonKjwMk6rmWqmpYrcrCiFVCYv2EM5I6aRlE1XrzODUNElUpS2ODZCb54fFRMt9aZCJyHbOB/yjSAhJdQKILSHQfJNqvII+ARGc8Xk+BRPsjPL9AkGgKOadaDIvFpVVxwqRTZpBsSvlSrDiIO69y82Z1d5LByqAh9bwnHA8ViY9ER6MTPF2lvfZiKjevS+Z2IdG6F/CSJ1I19JWFgLaZQKJUYDkGVZnyOakQQ6zpoKOeF15nw1KQhmnKMvYgL7Pa6JBVED5dvflR/wHeLH2sXzPuItEchyGmsWJO1oBvzGtZqNyizjVjpnF3jP6NXhOB22uz3AAkWnnxxhXL6CmU5B4lgVH7ES5qTr5kftBTanU1Z/Ul67dK9q9miaIYHx3LyuBGUXZUSDhPrnCYOnjDZevEb3dMNOIeK2I1TRfmVMTV5BEqIVHSvLbcaFeNjWWUwtVNzOtxj0ohNSupugE1KSmEiqCi1dBlPhYV/baPxs3y4/pPd1fu4fZKSDvjG3WoMJbaqtgheEuw0hI31/kFv917Ta6XH9d/oB+ykyh3QRRbYKpwkK4UBb50hnFRKqjWTHJjuPxJkOiOkr1fQKLnp15Aojsg0eRSNZzeDxL3sHkarB8Du9lQUnSs0ULWngGJNleVi57etit1KqH+nNEr6Nzqm/cQt0b3g0ThiVcpa2PCBtwOLxODPSVYatS0yYao0ljSrxTarG5ouuGqae1YrVbAbPMkGGpmykgYZBKbcHJKoXWR6zTQJTYfDMEHLEw9mCg+MiISSw4GEn4OR2MSyRPmdUPrOZSJDWYYupZS7x3P5Mckwqf4AKEND0q13EpIXRq7n7F2GnapmrOFglfUoFGrkFky1PgGpp40onHRRkCXfm65YifRbvl9M5Bo/+nu9P7mrSZfE+M1DGUdMosSdofwlrKKvJN81LCrf6PXA4n2344PDxKNSTTrPD0ckzsSQHBaFiNDSJYslOPj5rhdIFF3k1Bk1+ldASRabMLFDtRflYoeVVxGOFqNFe9dxC+jxBhd0QcSvQ1ZWjQ1B62xvshxdai5PChEwJvSYknStb02kQcg0Siz9V4ZJrMxZFM6looorAitW4Re4ZtI0wcHierokiCQlbUNl8dpRfJTsGCqhRcMeXrQvXmlWmYV8+onwKiYF4f9rwou9FCYIcHh8ISgKzqIIbMxxiONNl9QsNZpOArkqWgq+qI01DYPLDhbik5O6DKO0Kw2OKskkiiea1vh2xRiDMuhhshrqMpY3poztUx3Eq3V5wLtEyhHRhO23XtqtpW0dILQZOWIcTAW7z2UGqPBhCnZFoj3oSiDL54CkJW5CB1ekhFpY9FsbaBubvkYvN2rgUT7T3cnECUJ8aESc4mET1Ec+hZS1VUptGy+1rHuhJmUFQ6EVVtJzBCOkbgiYqMNxhB3x6B2P6OTaPftuF0n0Z4rMCJuKtLnDM7NSpAcJrWqs6PiJKB6VSKnEQK3f6MfA0j0elZft+raCYJBA4siK4NXsy7NFUStrBYY+o07HdUIx3g5SPS8B3aMuP02xM2CYP1abScI5lpTPEqIhQSZ6wKHBPWwSZxrCRuAxzIqatO/0esFwfrl/IcAiVpQxWt6MKFSRNoJaDnYbwzsGSIsU5Hz2FycBokexnvuF5DohwCJSjCrtUkxKci9L1T/oCWqchotV6JRnYDzuKvJp8H7BSS6gEQv/f7tcFfKJnj4hjNlCGafCeSviyE9nLySEOp57Fcd4K6OPIXfL7irm4JEQ2uiJbgZMZPlblRjIcNeFK0I7xKkw4ErNSGsJm/S/QISXUCil37/hsLKB9itkFMu5woTs3HmyVuxQReeKxSDOQsSPXKYi7C6GUi0xNIyvCylNWwqcn8Tt/AL4E74SjazmbapViDRUybO/QIS/YWARGFSyAizInHqUQCjgwWnBUvK1oyTU0YdlKI4BRINEJAbkGj4xP1zYURlEBZeilfOWXmUYe8XjOj8CRaM6IIR7WaYBSO6YETXYxeM6IlvLBjRHVosGNFLMKIxqWSjgdOgFBSK8PQ8FBQTSujM4d+nPH4emsKITvkS1zcbF4xo36/7BSM6xoi6YJos1pB3RL3cSmbBxMCc5qbEJKIT4wTKFUb0bx8HRlQKStWAhWxrcFS7y8Ici5klKUPwIVSYuCcxoiEEjm8Kpio9f0dnqaWCYtmYUoWMsu6CTBeM6IIRXTCi8xTkEYzojLfrSYxod4DnF4gRjT5zbqJnMVL+hKmFxZI9M4VXl4dfk0C0MKu5U4lZtpwChGWKlCukmbehMeeqhk6w0ss6lZrXJXP7gGi9C9ipgq+lx18LVrIQTDevQKQcWTUyeegRvkU+bbFSVNudU+ShBWoswDXl4Ehmc8qtgMzcHWnPc3mCU/8B3ix7rF8z7hRqhyUQaiPYbaZC7TgVH6VkhqeWubGmjvs39G/0esTtt1lugBG1TfME9gQdKW/MWMs8rYATXQ0EnzlyNWe1Jeu3SvavpubW5kJdlyzdDiVxMN4JlnF0MWijVOjDiHZNNOIew11s0UkmHNl0Wifq7SyYJ+yKj4ZHPep12U/M63FPaK3Z0izjlUqI1pYoz6yw5iFYinAuVXvj9Lj+030hbpFSSYkxQvtBigkWVObMhEil5UVTYpR72H9NrthDoftAPyBGNDQSgaGyEpsieC3kW7WFiSBKlMr6lsZ5tCcxojsPuvcLRvT81AtGdAcjqqWzjjBZuSjcfQuF6UOJTMgkam24IjWewYiWZB20K3xnmSiDKpDOrZ5Jb7VvMIy1lP0YURmbT7445ho1dIGcZqFWy6TRLbvEM09j+NtKoc1qhibhPqSkG1MhK2ok6qmhlSfHgdJIXSjTTeu7yHUa5+K4s7AMFUwZSgeIla96LYkIM5JTq2U9vcFZzdC6DmVig8bnLOnRSknStlSQPFICqLQpahANZpzq09jdjLVbeECYLKHbFfWV0sJFloLBFLISglEVpe2+Uunnlmtq7F75fbtGot2nuwPAbdwFLWjFGmMc9ZQMrjCjc+NNW5nVyBzq3+j1MKL9t+PDY0SF0JbDnWBksIE9c2BeUWcu7y21deWQKZdgRP1NQpFdp3cFjGgTSegCbsrFmVV1rhC9J+bySeFyJjs2Z/oworchSyPIEYfhWgth6USmgihYc9JSlQLp5jYZ7kcwogI+pOJFM6sKTWDyqtqTSxISp0i4mv9VGFEIO1UFxJ+xgsqw8MS8VY5RDrOSLSl/0NN1pVpm1fLqJ8C+alEyUo8pOGBWDu3/PK4P4WO4DbDKUyzyXH2FZlXwzWX4fS1SNZvCktdDCZjahKVmb2OlstrgrIpI0jpcFEieEIhFtIVLFlJmKrvotHG8SD61QeewjVYMtkWQocppdQUcqwrXukYHh65Ld3ZRaowRbSF7YSKL0UFxc2rCjTvBKvQtlzI5I0exkn5u+Ri83athRPtPd8fbjbUSHgB0harVguC7NgmWSgDrUyklU0e6s6RcPDSE8cZSrQNIGCp0VrT5/9k7s91IdiRNv0rFA3BA0rgYH6Avp4FGD9DXxg2Ym+nBLO8/vymlzJCHh8TQCVdlznGhkKfqVCrCudlCt89+phytD/0ODPZ1RnT9dBx2y7d0BLaBCauCosYkNuGPoRKOPgVsjAA7nZ112yvU9YH+Doyos8ul4J8wosuu62rncp3YbM0gqirYhxqz4KgZr20iJjZ795uo7+uM6NejvvUY4rBLsHWvdjW50RfEfQgIu2aRHhZbnHblQGjFQQv1w6anzfpAn3cJtm7nv4MRpeJILNIQJ9qQlXwwZRJ8Gw57QlZI1e9WQt8wore1LJeTEf0ORnRIata7anzQSIMHTEpJBZYwYGrZ2iYL2ny7WMPlZERPRvSr338cduVrKT5Mb6Z3KjLtX9qWORO120dCJNflRvx4i13d2YWXE7s6lBH1qm4cuzbr1utdnxC5D0J8OngWkdRFtoWTt8bK747ucjKiJyP61e8/zlhhMZxteRiXKsI9rnpLjG1fnPjOFnHuTX67NVb7+/00VscxoilItr50Y4c2M9YX6+xG1Bo2qT6PVtK+OPsPRvSjzOtyMqJ/BiPqJLjkkW7nPLWkQqqp2lssIeDQXhRIk7YvdT5kRJ39R/opJOr+bkKi2Se1hFzsPeL93ceckOj6B5yQ6AmJLm+YExI9IdHX3z0h0Q++44REr+bihES/JCSaQ80zOHgQVWHxNZtSgjVUm3bSjy3fVGLsQaJ7k/D8sPGERNd+LickuoVEa6bQ2A/Tc0DgxKThTBETHbIkqrGmvhXZ+ff/af7rP/7V7UKi/j0k+j/+838dDIkmZHJ4dG3uG5oJtXtTC0LA6cMM0msuby+870CiTdsBd9U68hQQnEbGBLyIRQRLnrvUt8jxhERPSPSERH8KiS47yDuQ6AMvr/cg0fUbnj8QEp0dyWWXaKqbXknIaIQjZjhWqQ2mEzn6bm3eQ+JOWLM0fe7I+BkGLzoxQvACmWfriChSfSv9eV+bt2Rzl4RElx/gqsLJyaxJ1FRTUtrAGW7cVLiFKeVO3m0F9WKIpQjsute7gdTwLSlrxXaMvsVCIz9d63J9AQ8rH1v3jFeFjz7TiCWY1PV3YoR/tjMbynEU78Ksbls+tjzQJ6q0LscsB0CivRYpw3ozyJLCehjrsE0h2Tx5VO5zFzlx9tM4+2pa16OS90fTVR8iJ29mUCDaFTZccayKtylWl6Lta/z20gdtj2bxyVocNIL91oJFq8cZv1Mpz+Z8rnZzNNcn83m7J/hBjlMxNmCfBl+KDkoLguvwIo3JH62hsL66vyZXtZULcVI5loHfSVaVXbPxw0YbHULmuik+XD8mz6uPW1/Qb4RESTw1SmLcyGxCgH1jix0a27DwMh5+56Yt+UeQ6JWTvZyQ6OcffUKi10Ki1hWBgTQCa4MT33GOs1frGue0Lo74pt14FxKVWVph+HNhxQGn1i4H17Usp9U0IqyLW4dEZx/DtTIMdeW6Fe6uRYUta4c3jzGEua1xeHVon767vjJGoyUeOWmhYyHN91Uz3iWjFemBRh2j7Dq0pen6BHTJjMiwDpP9UE3s9mKTEONgnqgirpGwG0y7z9+QXw1waVH2IFFX3EhRDMYXNA1Sf9mcSdNWR5QTspk1IdHljXUFidrGVnVHyXoNjakaJDrWxEG5NxsxTW4b763ulieKoS3b78Mg0fXV/TW5nFyPtgaDQDhp3jFUnW6YGpB9DD0HcxNMrw/0ibjA8un4fkgUc+amg73wUV7yw4Z0BGejUwyZZIx5I5m5BImWQ64il1bvCZBo9b2XDlOaRXWqJk99b0+wGMWWKCPE8TVI9JhpyZlcjmUajppJdASHSNiHiXU2omJde2/5b4VEQw1WtOy0UMQOxbGrHp/XU2LfYdeQpvyTIFFBzlA71jhpMQDyZQTyKn9YVDFMAhd3I+P36lo+tYbXrmV5AjbNvGBh5lRqeSa17orhdGQQhUp3uVkVXvzEdzaZU5wiTyraFjgGUxmfiCQQu4MSF7+rMv5JDepmgLCU7UX/cb6oOuRI2mlKb3dc7TGWmFvaHaAvWliCQyAKkfsAW5v1DwkptOwbhzsdJLYXUSsztTHvbnQuoolu19pQ15QJn4Q80vfcsVIpbnzn+m75HbLdp0Gi66t7JcfIqdfaxXirwo12wPPaXA0hNU614gz4sL3lk6hWyRB5fIv1MDORmqHUBE4MOTbf0br8OiS6fjqOawW3cgQ2k/vSIyp0lXJV9nEi9OPWM0LzGYOqvbqwmdz1gf4WkOhifemnk7vuun5NrnSfurRitFml9gdBGO6om+Zizh4RYR1PExJ1i6XjO1eoyzHEcUKiy17t1+TmWspQ0LNWlcB1jrUePxiqznVvbcljoy+8PtDnXYKt2/nvgEQHErzkEODbFrWa1FtVNCWj939Jm9hgly1Borc5xuWERL8DEm2FfHEvVLSPP4RE4dKcbumityczy00x+y13tWsrLickekKiX/3+AyFRJ9WOqnYenjSU+oPqRyo6eFDocKY3bR233NUd33g5uatDIdGUnHivHUioqJAoIvICB2ySiHMI/pFh3fQkuDVWuyH55YRET0j0q99/nLEanalqmspUFIvmYrgSwVh110Ox05UbpfatsbqTgp7G6ihIdGTbU+RqevAIrApytar3y0JZQyrySbb1De8g0Q/W43JCon8GJNqmY6+tr7wMHNxanKmNxODfjeC8ldhvFIA/hETd3xwSJeIUVPv9/vG4nJDo4x9wQqInJLq8YU5I9IREX3/3hEQ/+I4TEr2aixMS/QokGqLzzs5ihIM3gVlg9Xs2I1Yk2a71mraVZbuQ6E609Pyw8YRE134uJyS6hUQR1CtOZfWVjrZ5FuTJTbyqFMXEY3LZUxL9r//4V/97QKIRAR+OqNWDKSbYhpjMlmQGIcMNtrjUx4eQ6JBBKWU2Nmor5jSRKVpL2vtVb+Ky/xkFn5DoCYmekOgbJLruIO9Aog+8vN5VEl2+4fkDIdFQZs4+C/Lk0mCV/dBKk2Zmk0qBXWr7Ag5u6SXvzxWoOXWv7/QpBJXH8UbEBxNH9FpyET2F3br2FZu7Upu3/gBXzcQLJiYXgYeKWlSvApkNm5/1tY3lJPmNSvzpIvD/d1V7sOOlZkOvH8bQVqcNpn/mEGN6em3e8gIeVj627hmvIdEwOryeGdNpqYeW4zjXTI51dn39V/2mCGd9oE8sH1uOWQ6ARBFoN+q1GUxugt0Z2ImZo8mcZxArnPOduuCVV5qPRyUbbRWY3dSwHI1jU5gBez31FzErVYzAk/u1stmlD9rsnhLLlJynaa5ZpbYHficNk13Gnsg1577RVlmfzOftnpFgYmyNMAIdkefUUoTkCE/JAovA7Wdx2mH1ceure2X3JkeVBzE8y4soMkweY+bcJKkl1Y4nfz+568fkefVx6wv6jZDopDGjm3r/HOlHoWDhhFAlTMwDU+J609z6I0j06mbjckKin3/0CYleQ6K9z+ZxFtPQwMcSzn7y04wee6UCn5naJ5BonRXOm8iQV3WoJFqH7IpxTdhxJZZgH1ASnXWo8JWhrJSixl9SlfCmPDRuwv/Y8m+vDu3Tl8BXxsiX1nPV+gnE/Aj1LCIGxHEI171HsJGn2481l6brY9AFsYsENxq+WuUybdb6DRdMd54kZD+kbyGF1wF+usOvLzRWFmVngKO35oINCNOS1UC4mtqtNa1Iy9yz/nMNEl3eWFe4AMGZYFkM/llgGVWZB37a9N4dMijr89go86zvlid2XFm234dBouure4ULjBZqpQQXXfHY2mse/hejoJ45uFjjVlh9faDPg0TXT8f3Q6K5sPOsFYahe2WYLdIRO8wsnTNRb2VuCw6XIFGdrQPuIpeW7wmUKJPzRWI2tSrSRg0xHcJxk60PPCQj+qYvUaIHzQsycp8nbJpHEGoCezVxWuneGpLGbKXZ/iEmSgiLW4S3KAx7E6JCUHZ20zxOHkcbqbR/EibqmXMfiUwMVfNf5EllYMdG3xtbPxPdNCB5dS6f9vO6Won1CdhQlK3ZOpDc1ERKLPmiUnjdYMsEYZ7d5s90uBtn7VkTYB9yUim2aEqVoQ2naA6ZLsztZvsxwM9N0tUAbZ9eSq6GxTnFB/WOBg/aabrhbWL3phn8foCWYk6uVBhVLZWJSpL10bUkg4v+H3Cia5joykxtDHwcNs8+p4kvAJKFjWL1ihle3PnssTob2G59t/wO+e7TMNH11b1qsRBpIodsii5aLTZ3MEPqTAVuILdUBm9aLBRPjmxLcA+wVIG1f0UTZ1KtTvmlkeqdfPcvYKLLp+Owe76lI7CZ3AY35SR4Q3Ei7tMATqQNY3N3MU1uNfsNJro80N8CE12c3U8nd911/Zrcqcp+VZHd6JWotdWUjGkm2OqEaIta3JiFv4CJfnnnrgcRh12DrXu1q4wFiWLnCJtLMNHBjmok4ndshYmYSHqibHbu+kCfdw22bue/RUu0tziyYAai1i2qsxKrHTYzfFSxOdmPm6T9wkRvqlkuJyb6LVqi3kbu2ZuarfYS1BZbWhZcYZWt5NwL7+tevSOvdi3x5cRET0z0q99/oDwfw4kyVdM6+x9NSn8Ao5MzJ+z3OD/FRO9M7OUkrw7FRNl7Tz0h8OY8ELbpReRIwzg3cEJHI7H7S/fOWO3uysuJiZ6Y6Fe//zhj1Xodek9vpn2pSaGimae25052RCwUuX33/G+f7PfTWB2Hibo+Y43MxgV+adeMqFi4mpRDZmbShukfYaIfZF6XExP9MzBRZJgu2xJMzEm0YqUaZueNagdEF+dMvFsZcBcT9ciRfnKi9r/4vxcnGuJLl/NSXPnAOV1OTvTxDzg50ZMTXd4wJyd6cqKvv3tyoh98x8mJXs3FyYl+hRMtHEO3Ci5Qnvpqk02pVkuvCjK/EbPQEie6E2U/P2w8OdG1n8vJiW450UaxcurTYBtqp+dARkbpJpc0FfZCkLhtqvSDE/2X34MTrRVjn6WZQVnLLDuOqPSuHfwTq7DgfGvceocT9Y2HndabSIhLQ0XYXcJ4CU7Da1QXTk705ERPTvQ9J7ruIO+Jia6/vd7jRNeveP5ATjQ2x66psqrVqvpcBqyaTSb35Mn22jxty1Nei/MeEXiS5IZVynckzya4oVSglsMMlwb1UGen3dr9FZu7Upy3/gBXGg45+tRHMrOqwxqhGXEC/5WyryNj1toGRss+jJoHmZBy1Avhjk3ai8H+YvKKKPSnF+etL+Bh9WPrnvGqtL3xxLGCC6wq+UU4jjW4qLV6tdruWqGNHOT6QJ83uesxywGcaEg+l4zJbL1gN4WgZZewXV1UTGu07vu2scbr0XxEmmw9Knl/NAsN5pRVTKzhRJFKPCdxKmDV8GtYJF6rm136oM3uqSFKHzOapCVSweM4i6rGdctDHNkiUzaU8fJkPlGKtklqRd1lynpVWMRwC8W04WzPNnIYRxfIra/uVfVhwXykRnhOGL/A1EytURVatMN2Tb4U3pR2Lh+T5xXIrS/oN3KigzSb0DqgormGilDDZQTjmvXDD1fD2IJiH3Oiv5zs5eREP//okxO94kR7Sn6oTxWnJX8Fp1IjaeOptpgnNXp7GXKXE52emWC9jItK6MWp+pPOmswhxTpjgV1Y50RtblFU0d1VxPBhdDL1BSYIoiansdStpX91aI8IogXvYhlOTEsqOs7a2SOOoRXUM7dMPbtd4fql6fqYdJE5YNpHNqJqkEgvupE0YPBTzLUm19uNJOHrAB8RRFtalJ0BUsNsqycqTitLSBW4s+omRBbvuZPrax57fWO9i/fIUmumqKpPcIjjSpBhYkiqg4gZKptgen23PJF0Wbbfh3Gi66t7JYiWWpvBVxPZYXKzC5iql55KPcXGyEpooza3PtDncaLrp+P7OVGPGBJbMJqMQ4Bnq8WwCEKgPqojGXneUBprnKg75C5yafmewIlSs6rQjrSMA77HeWwsms7MZsdMqlrLW4O2yIkeMy92SqeKoNAj5lRNtqjv5a0ZYm2BlWtuvEtmbjjRyBoSI/voRbBHlaoXHDuTfE9lSELcLv8kTrTb2iOSY+XSYA+zFyMWa149MiSLDZzLvhT35687rrPs5Ql471ySai+OiJ3ic1Xp5w5LL8mQL7N6fIyf8RPvaVWEWhn3WpTxGy8JfnaGUsaaBlYPsj/AR/oiUcGDJlhIyrlp/YZKGk88qCrNIUaAY9kFYV0cihliWETqPbEQtSLHcbmPhvzIRbcmxb00U9t8dyClJRh4PXP4ciwN9677Omf1Cezd5rZkfbf8Dvnu0zjR9dW9almG2SdtOxZycdqeCoGN133fOE/VM+9t08IiOvwFqd44oazBDDyZrWzcdNnb5GCL73VZ+DJtt346DrvnWzoCN5eoA/9fjqo5qkKO6SUQ73oLESaCE0QsW63W5YH+Fpzo4lXNp5O77rquFC8bnldiMVJf9qFDdJxHNDhtnWzIiF3G0zjR9br9zeSuBxGHXYOte7VfkzsIW5f0YbPeN9vBCFy5GbbJIlbstfJm564P9HnXYOt2/js4UYtjNMjiHI2KDanNVSUlwVGONEOo1MZNRfw+J3pjJy8nJ/odnGhqLnTlqK232pHCIk8XZPlIRtk3azP3bS+vHfRqN+K8nJzoyYl+9fuPQ6+oheRyDmo84Xh9TYhaHRs/KRdJOXHfRjU36NWd1byc6NWhnKiLCAlDw6pNdes2OlOwbEZKYHJj1JgXtI93s8fLyYmenOhXv/9AY2WHz0OasUFflndtgjkRcVo7QqNZEGjeqBJujdWdbXQaq6M4UUbqhuApmRj7S2pXsWhI8rJejCALpjb3Y6pXTvSDk3A5OdE/hBNtcb5k2j20hlBjsuHBbGKw2vEtVwq7lQF3OVFCjnTFif7N9EQpM3Z7ZKS4lO7mAJeTE338A05O9ORElzfMyYmenOjr756c6AffcXKiV3NxcqJf5ERtjJSN8+ocQ3SmTkrG0wycim82bqvsdznRnZjl+WHjyYmu/VxOTnTLiZZAdgzG7iYEnGFIMYVEmZo4B0Ka4f32RegPTvQ/fg9ONKfM0SHS87MiJuua6fkoprU2C/tWUqsfcqKRu8tOhhlBdQnzHIariHE2hRActdCvPuDkRE9O9OREH3OQdzjRB95e73Kiy1c8fyAn6gNm0HuYIozOhKocZNeGdzGH7MnxcHdq9x/ReKoUXc2tGJ0snUJvpHYxnLuTPKYT2uVEl2zukgTS8gNctcKX1HKQZJzW64TUEpL80Yxqy3AMWXuTb6qvI4Ij79hYr4RVTMGUaLvJrmHDykzBP70V/voCHlY/tu4ZrxQhyWaJJZhstbS9tWGEolZ9YNqsluhIfD+56wN93uSuxywHcKKSm/Rup2kv74Qwl7A72H+EqIEtWyp9W/P4ejQfUSdbj0reH02s8MBzZZOaw153s2JqQjU0Ux2UZ0v5Dlaz2T1LH7TZPaHOWS2LiklGrEu2hrlMk6SJttcvvWzUaNcn84mU8RydJmxHbFrD5QJiUIsTYq2Wj7FP/a2u8sACudXVvbJ7adLMMGB9qpCCwqJFi2IjnKAi8g5x8/vJXT8mzyuQW1/Qb+RELdnufHdG604xfNW55VhML7UVzpQ937wR/JAT/fXq7HJyop9/9MmJXnGiJUoohGBXS9NUP1KLnxu9HM0ojDDmrdv6XU7U5xomjK1xQbR+esDn2hINnH2Hy3ZhNl7nREvm6X1OiLosPs0mlSIKMN2NLE1bPezIvkN7RBEtl1pH9c0kGl59gzel5WK82JwRoIXwBpBvGh+sTNfHpAuN6PBXu/GhdSUOFItEEKiUxCT4stn3g2n/iCLa0qLsDbCWNNhGo8JecEf4BARnL91zYNaD1JTSWmeH5Y11pc4TFAsYgqxJRbuqTYj3EIWXKYlpIrKzG4+9vlue57HX7fdhnOj66l6VtGffZsVsVqmiIZQ3XHo13dluqRES6i2MsTzQ53Gi66fj+znROqROpZuE9YqAFGO2cZgUYq2lOCppezm5xon6Y3jIleV7AieKxHiQzGB6y/ieSBo+ehUz7IzUDrH63IaPi5zoQfNiufeGzLBNBysz9ZInwvbD8ifmjIA3uo850TBHxkYwnTCnoXl9517ZjGQbgk2P0c9/Eidag+t+wNY2bprzeDaVuzUNOU/zvocw9jt6+Uc6eq1PwMa59BkteTxYmtqQZsBQD5WWLJJtsIyM/jM90d6GJdX0Gd5qIyiBfcjYBGXGVFRksIbtGXwd4CN9karN8IJ+ILvRPmES8Yy9WpjbklO1k4vb7YsUSoV9mjhyVW8hccQM9n/TS0k4vJThpfqa91yZqW1KVhVgw6NySqyd7tRQRdXRQVpXiZJ1my4L67vld8h3n8aJrq/uFcqIrLYTBxj7MLWHnK5sZ2M5555Yi8S3woEOk5/x2dZrvotxq+edJtXRghfP4p7Oia6fjsPu+ZaOwGZykfnHaAeZORqmKsDfI3jMhrBHahPKcFgbwnl5oL8FJ7q4dT+d3HXX9a5dWtLeg2aQQrhEWJAmiAUwU660nsbY3NT8BU50vW5+23xlOYg47hps2atdazj7UPS102QNqpNTXdtQTUaEaGuxXrZ6ousDfd412Lqd/w5ONPsYnYvdJF9gSjMehKtLJvYCM4xMpPC2B8IdTvTmLF9OTvQ7OFFng4fNZiPYsfrSC4YXSZvx2VtJNnYnC3qiu+8GLycnenKiX/3+49Cr2ZHea1cR5kBK9xfsfThRZoQ7HDuNfKOBvEWv7rwLv5zo1aGcaLTIfwqCpNi79lSDsaouwPkhYJowD0niAie6e5IuJyd6cqJf/f7jjFWW7MWK1ZbcaqxCR1CqjReR82K3U5X0qfjxncU8jdVRnGgoVpBzFOOQhmCpajE1+WRKT5xG1CP2oZ7oBzvxcnKifwYnitynWfKkXVcacpZRjeTRzGijiuOcM98A3h9youEf6Scm6v5umGj2yRMcP2L4GO7uusuJiT7+AScmemKiyxvmxERPTPT1d09M9IPvODHRq7k4MdGvYKJOW+PzdCbHmhDQpWhqVzUqywVeIJTJS5joTrT0/LDxxETXfi4nJnqDiYofUYIgCGza+03b9r28wU8hWbZjxJtXdS+YqIYz/71jKu8iokP+9/85lBANqedKmthrC+UQI2k5mTWUyySOIhjMh4RoLjkFLV3NTavQkl4UIC/Ud9HWp9RHfivzOAnRkxA9CdE3QnTdN94hRB94b71HiK5f7vyBhGiILdipb9ttgkGesEc1h2nGlOZaIBfstsPZa1neI+pOaaTci8q+DZUMnH2YakMzrqc8PBXb3lZgU5a3YnOX5BuWH+AdxJhCaUPJIwWLVQOHhI3qz8rozOQ3xU21xxhSVBpBIUaGq2FsWjN9DVR9LnRPYeDrxU3rC3hc5diyZ7wiBmzDknhVo1L8NncxcMXWlDIQIlqJNab3k7s+0CcSosvhygGEaCGqLjY2TMobT5pGUnGmtB6bIhLO7+uSff5y62K+EJVsRH4zZiNzNjlpmQ5NBFjck8GczBZHy7XcKQneFnWufNBm9yQLmxy4mJ5H0OM8cUgtTndzLCnbHudG/GN9Mp+3e5gkzYTd0+gFO0hKu2CmLZxPDZy8zPHs3bOFt5dX90qfIsBZxgy7V1TkNzD/YFRoBKR9M0c3N+XI68fkeaVx6wv6jYSo8044VWeiU1EaGz3sG1fTesgk2cHlbGnnjwnRX5vvchKin3/0SYheEaLYbpQHK4oH6xpa154oHieEor47cLak+Akh2ubM2apADU3tgZyVUUBUUyoMAoIg/LR1QjTbOaztRXurvFR24sgKHqjCxJNyhd7fASgf0ULzeXSbE0Kv4jVOqMHI1CqiZjNFqa3sS2MvTdfHjEub2t6iFeOyioRV1fgJweJz7AgjZG9pW+X9OsBHtNCWFmWvp0MWkam9UWJCGlS16r6FbCjk6Wwqaciakuj6xrry2BLmVM1R77qq7GQNjckZmMTi2+iqHf/eqazvlud57HX7fRghur66V6SAr97re9uqbTJCsdhyCZObsECJJQaZm2B6faDPI0TXT8f3E6KEyNEPpCNTA4nQkePX4YuxpUjqtdR206ZkjRClQ+4il5bvCYQobIKzTGS66LRkBOgll6DxYHXI33L+KiF6zLxYS70MOw1SS9K8wBqOViXAsg/DB/zxzjTeEKI2ab0DVp+sC1pzKqaIZvATUx6kzxr/WYRoQxwdBvLfWjXIRmoBm+ARm09bYI0pxbK9On91Lo/08lqfgJubGq5+DDODOpeJX+GIE45UnjuNQT1+psOdpLseBalcmKqHrN0AxInBiazdhoS9ccd7PtIRKQ8SjgkZkX5VGFlTx9iMqwVZSuKceezmu9SRiw5WGUW9DdJ+OOITnk6w5bxzFinnivdcmqltSpbFpR6KKSUqCvbSDMAh9+FWyTt2cWxSsvXd8jvku08jRNdX9woF6zKaFtxSVIhxlG5q9IhpBlaKu4qnyWZy65SGQMckq6qPPrGpLQUz7eBeQk0p3pncrxOi66fjsHu+pSOwmVyy1nWt2nfVajGW9vnwiMthZBg+RQiT/n5y1wf6WxCi8WmE6Krruor7kre1YvfloDfU2i+vqP58awiXPSOCGZug+i8QoiuvfHYndz2IOOwabN2rXVP5KavwMM53fJFp1dQDBjWQK93bPkfe9DBcH+jzrsHW7fy3KIlm2AJy3YwC4xAyEjfBVjQ94DGzimSHG9pqnxC9mZHLSYh+ByHK0dUWVZLP6rVqHjgpVLRR4NQUUxqXfamyd9DVLrd5OQnRkxD96vcfCF0NRGzIp03Sl4shDm2hVpopoyccBfbIQD+Dru7swssJXR1KiKo+X5mI00LWq16vqZS2a0m9Zcku8qj2U2NFu6O7nIToSYh+9fuPM1bILkeMVgwjmFJRyoF0CjEqIffKrVsp/qYFx8ZY7e/301gdR4g2b2MPMyMH1g7qQ5IRQWrnIo51p+TH3DdTr4ToB7HC5SRE/wxCdMAQ1pi8iS965akjT8taTKatWecUkrhN7z8mROPfXEk0WIco2CHLvU9QX05E9PEPOBHRExFd3jAnInoioq+/eyKiH3zHiYhezcWJiH4FEc3TBmvhUBIlMcF2MiUNuDBfZmxwAKFte/ftIqI72cTzw8YTEV37uZyI6BYRra4Hqx1vO2t1ITOZ6i2ZzN0KjR6z27Z9e0FE/92tKIn+7//8vwcriVJljgOZngwZ2sQrGC7kTJhS8+yx2TfpojucqEvkEO5O01ViLtjW8AEtGQ69WSm9J3cqiZ6c6O2s/8050XUHeU9JdP3t9R4nun7F8ydyogNGOJdsykhkQnXN1MbWcBbfR/az8p3a/UfUnWqhGOxk0532Jx5aHRy0jGz4aHNrmfZL25ds7hKMtvwAvwpFJvsuZJsiaMUE37ORaqMq6s2RWsphbvq0J98IG1VfrWd8S1BFn8HTSCTPWt8e5OlN8NcX8LD6sXXPeKUwMJ2Nrg1DdnQTCNEAa0P0xM13ajLhGjec6PJAnze56zHLAZyoq4zQJQZsuKbViCqdWjBg6TNxnFHm2L5e+HE0770Jevetj0cl74/m9Dy5+mgsVkslIrASPYvJZTisrauU1qiTpQ/a1nAFoewdFiJkrEulboQlGT9bq727kfMWjFiezCdWH+bYR60YWWov2rf+R+2j7Z04JiFs8oML5NZX94qPb9NL1NdaRV5EfqsK2CQzS7PY8DCeYwPhrh+T5xXIrS/oN3KiPKcq8gVDTmtckw2YiDxMGhV2jkNw40MlhRtO9Nf8XE5O9POPPjnRK0402tQ9kRiR2jQaiabMoVU0tsQ+u0+pfcKJztF64uCMrQMfoTXIkgq2tzjSImWK+QFONMJzZ/yi6V2ttu8RmXiBbRI1/S7OdiPn/urQHtFCSzU5xBDTOJe1irR6U2O1Jnd4h+pVz2UXBFmark84UZp1SEMUM9TgT4QoMFIFf+QafIt5zC0C8jrAR7TQlhZlZ4D9Bdr3wTjJ+L3R2bCImIQJibXa4OKaFtr6xroSu0x2DmZEhjFUTE2bcCrIwayHe28l5vhWQ/1T0255tzyRdFm234dxouurewXhzlFaV/SI9IrLajcIisVkJLzVttlT3si0rg/0iZzo8un4fk40hjBcHMHkFBUUwfyL023nkPj3bBUi/RInGg65i1xavidwoq11QXwezCil60mfpmZqplUHI9Ids92ie4uc6DHzYkvoKfkBi6+YmOqLwGZoXFrI1+aapfIhJ9oRNZaE3whTO5Fp+XDR+NK11DD6RPUtsfh2TlTGmH36YkYV5L8tIsiOOsDSKIyRCYnSvnN5pKPX+gS8dy5I8UckVeEZFQeoOaukFTIybdGWR51p0ifes8LEt4ZE0GVtBNXY6XZIpjhPlnuMg7dn8HWAj/RFqiW5nioZxe5NIDhAVpU4bMAEB6Z9xOzeAFPvKoU5YSFw0EIkOD3sWlOy9zMHHzLCihXvuTRT29uS1KkHhwkRWKbA2ZkKi2XIi2jXshbe8MefQNjybvkd8t3nKYkur+5VvlsDdhiszWw/hNEV3IUtomoHTNy0NmyAMB99Z9fho5WVDJKwMBHpL1xtnjG2Mesdmdavc6Lrp+Owe76lI7ANTXy2khBqSgnwVH3q5Tl2bm3BzeQkppvLhOWB/hac6Ho5+Cco47LrusLHkdJw693khlUJ0qxBZJCw5YPwHD2H8jxO9FNQ4t7krgcRh12DrXu1X5MbMOGjD29anypKrC1qJE8YtwrrABMXaHP9vz7Q512Drdv57+BEkaJEh91nsPUwz+LqDz/VpCuzGpCIb3v+3eFEb14wXk5O9Ds40TQ8gpOGFXRDWecEB8qkDjSwSIywRvtSZe/Qq937msvJiZ6c6Fe//zj0Snx0QW+mvOgrEmG1WX4aUec6kid3Z8f/2yf7/USvjuZEG44CIyiEw3XaYhYWq86XkCbZmZp2KL5xN7fGajckv5yc6MmJfvX7jzNWtRD+I8nMH732ekOkVxBiNvzXOLxLbX/H/9sn+/00VgdyotVOhAvJIAhG3uxL0c5g0/TeW7JxzDa2t6jvONEPzv3l5ET/DE7U1hBr0vQxB9EmmR1xNbL9FrWtD/YAu20G+jEnmq440fJfyt8ME02pIGbzgSOlu87pcmKij3/AiYmemOjyhjkx0RMTff3dExP94DtOTPRqLk5M9CuYqI9k7eRsuoOnCkNlkqQn44vk3Gtrrm7fD+1iojvJxPPDxhMTXfu5nJjoFhMVaXHO0E2xrHXdWd9pumomIqYkSJ6925ZH/MBE/e+BibKV5GvRAjdN9nEMjEwXDLfYfSp95CgfYqLW5dyyrSY6lSXsiIcLBW9STnFQqh0x94mJnpjoiYm+x0TXHeQdTPSBl9d7mOj6Dc8fiIl27Yud6lCkR8lGmaZa30xPoxS1alz3NRzoEYmnFoTdCMn0qXIIWDel+wrS9NrqJB962GXRlmzuSm3e+gP8qhNxKdrkxZnUtc/s6NlUl8R4qWHaOFP0GxaNeyRRzdvuCWl7ZG/geQT7zkquNF2eT++Ev76Ah5WPrXvG68ktdYxUTNLm52HQNKxYhw+1sG85yVardX2gz5vc9ZjlAEyUuc0mmTCjlVVxVVnIYbGFJUgaVZrblxNdeqX5eFSyUV9jS1nr2ErWqzYHy8o2NoXn/Syu9zEWxclWPmhb2enIj6m6ZNVZExi7onbshaLgP7XI/e2g/Tyay5P5vN3j65TZNPKsFuYA29pUsgnhZ559EEulp0PG2+LD5dX9NbkMvzb1jjb2ppfCceCJVd7DMkLm3Di2DdGzfkyeVx+3vqDfiIkmVVVRBCorVxtoWqx9H4aiCLlkZcatm/kYE/3lZC8nJvr5R5+Y6BUmWkZLMoYzOXQcE6csPfViXJiJcEaye6u3vouJaqeLliObGhO/AoE9OEOplyg5VippHRMtzAgQBpveFC+EvYfVRrRkacBniQsS9luS0COCaDm1Sd1P41SJKLiEYSP8MjDEtc05XXmLRt47tKXp+hh0CcF5JCPdUB/qlixioE4ZxpfdJPF2jq21fR3gI4JoS4uy29hBqhQrRkYUVQpBPKuK92PYnrtUN2QNE13fWFfy8SOWMsia4S2mRtv8VDhp45qtczQVf95qVC/vlifiAsv2+zBMdH11r8IhhN9jYqPb6MMPyqGyK8hQVbCrdkGau2loszzQ52Gi66fj+zHRFi2mI00jTvRsTJ3BrHp9Hf+airDd4kVrmGg85C5yafmegIlW4SBdLzyS2lLryTAhbY5SGTE4u3TTCH8REz1mXmYJkQLBSHinyoBI+GtGIFpqzNTsQAbpPsRELTLKGLA9S88OZkrvCWxTbUShEDp2yJuW3bdjosVl7EQPk9m1WxkicQwrDQN/Zmt0iNP5TtegRxp6rU/Ae+ciPnBSb4IHe/m9oo17okmx9p48T0ufNVkIPUTf4Udyf4noy6tuIax+z617H9J+F4nP3ytdXyOoQCTBEUVP2vQtId0MhJOuiE+TJKXlvQG6TE7bz5haFR8XhwfLU4xNOIctOUdtTU50aaa2PJjlEAU+s6lsd8AZN4yjbsiVMKUh+ZkbTHR9t/wO+e7TMNH11b1SvBRqiFyK8ZyTUkcwd0M0UnGTa4rU64YHi6nZidjJTFazODBQuFntmFEI60kujnti3F/GRNdPx2H3fEtHYLtzcxlTC2N99bDIgbAnAh47S5iMOL0Uv4n71gf6W2Ci+UmY6LrrurqpweYkjad70Pvmicdm1b6sDvFgp5rt9hrsL2Cia4W4O5O7HkQcdw227NWu6fHhZ4vaLU1t7uyixd1Z//Dd92g99w3gvDzQ512Drdv578BEMWfR9YQ5iw0zoKXxVS1rSTHb0YKUsCuac4uJ3lxhX05M9DswURfIwgoEfUOqL71gBEvF9mqhUi62eIQnn5NXu5b4cmKiJyb61e8/jrxC6q/l6QXu1r70/NDXSKOZ6NLwFOED+jaquSGv7kzs5SSvDsVEa5s+hQJvV0W7P/RuaoK7sUk7ik9hWtA+3m8ydDkx0RMT/er3H2isnEVWBDsVRyt6KV40V9UOuV64tYAofnv1fmOs7gzsNFZHYaJZassyrbEvaVpH0PrS4LynOgblXOcdmv0VE/0g87qcmOifgYl2h5A3y9D2RPr+a+rF1ESyNhOCaj9ZZLcy4C4mmv/hwi9MNP29MFEfvOXEmTh9EMNfTkz08Q84MdETE13eMCcmemKir797YqIffMeJiV7NxYmJfgUTtd6nUXqG52VS59iNiL6vbPq6yscWborndjHRnUD5+WHjiYmu/VxOTHSLiXZfXOJJxvWC3c0qztYt/shMObnRY9oq7fzARP/l98BEbapM3KsR1s/x3RspCNGotxJ8Swg5+UNMdPQUNQI1NqRogi1kCul8eI9HiXPy2xu9ExM9MdETE33DRNcd5B1M9IGX13uY6PoNzx+IiQYJRD2yKs0NE0Q7YFdWiaFMtgyfat0v3Q+PKDy1Li5hqgxbLdPgqUJGfphYpLqimFfgvdq8JZu7hIkuP8AVyUg8ba/e+ErKG9iEdJyniTHhA3KkGTaN8K0tXRpFVcecqsOnSkCumMzaNLBJy+P5aqLLC3hY+di6Z/w1uTXNwnYwZpPrK1pK7PE71iXyc9bsN+VjywN9IoO7HLMcgIl2GUGyiyZOUhoOG6lot3hmajyc2Gi30/p6NB/RJluPSjbqKkFgl6czQ4uUXsraBM9kaLhsix2jTbt0NJc+aFsfV6xl/C0svoo/4aSZWjA1I7bqEKKK62EDGS9P5jMhY9gI7vgmV5NW8U01IGx8H8P5PKS9iQsfVh+3vrrXUq2BhfHE0TtWPS1nOM9mEpytQqcy66Ymef2YPK8+bn1Bv1NNtElCPDIQaaiSIdlhaojROEzDrLZ6KjdFVh9ior8qAy4nJvr5R5+Y6BUm2sQzzn4xbsxgQoZHlglrxKwtFShTJ/kEE8Vxj15/u5eJ/VxVZM9TNg3bm7WGela3jokiXA82WWeKfTEsSCRgD9W6xOwQhofbYt1Xh/aIHpr3sHlsp8k1Y9hI8xGut6wd53EUk0SbdinKpen6GHQZFOssCCutTRqiWDHIPbKZhXx0s8KA7gu+hUf00JYWZQ8TLZiQqn1OPGYnRFuM2IwIrHCgJqNMWtNDW99Yv5yKdCROjpxxoo0dJuHLKVWDVA9RYpwFXmcT7y3vlieqiS7b78Mw0fXV/TW52FlSaXbThhb/p1I1AO+m2ui5xpI5btVElwf6PEx0/XR8PyZaXPbI3TBvPWJLRyUKqsvGYt8ydhsCma+piaZD7iKXlu8JmGgeUZGorgq1OIMtKxCOYLuUqY2SYq1le9IXMdFj5qXHmK3vZHxhbT4kwTDSe4M4PAuV2iqHDzHRIrVnQX4Zu9Ls3VZ8AHJOD8OZrDDOYP4nYaIuOdi/mk2vQzmihvNd4OFqxIBtLDJoq+X36lweaei1PgGbJgt+VFihhLStW61fVDme6A2niFhcYfV856bmlxZ3qD1ZLH2SpJrICOvZVW8k2cScEjzIfpOF8EhbJJolxqHtZVgV+JJyNdM5JGUkIxYbcHx2r6JKGYOQnHLQGhYeDWNr0VhHscVCQfpaW6Slmdrmu1jpUtM0SJSTHkZruFltxkOphIiQJ2yQpfXd8jvku0/DRNdX9zo0cV7iSFjKaPUyAVt+zIkcec4QZ07pbUF+luf4gSASW3NSF813tbNVdaayTbPnnGHPno2Jrp+O4+75Vo7AFrabpbBHyOedxn0+BTwxZthFp/eCw7e3EtlfLQVXB/pbYKL8JEx03XVdAc4z2FC4mcSKltqMnduzNTFl22MZMbcNg/sXMNG1JHxncteDiMOuwda92pWaaEXA6nS3Iz3Rno8KvXM1hGWSotf8fUOPrw/0eddg63b+OzBRsr0XyQ2J5cwKhSMuRUJjfLSYiEhh3FxZ38FEb6pZLicm+h2YaM7WjYLzkScp1p/g1QqmmiLV4ZWO7jfl7Lfk1W7EeTkx0RMT/er3H0dezR4QG+orkhrHD9NdtMbAWX0Nkptl+ykmemc1Lyd5dSgmOlJLNsDhwmSp10XqUYs6np5rjiXaJjddCW6N1W72eDkx0RMT/er3H4iJCnfRJkykeVFQ1EUqLBa2B5IvW2a1N6KEW2N1ZxudxuooTJRn5TmQoVHu8DCMPIQlNjOd2J6dna7v0+yvmOgHp+9yYqJ/BibaNJlMYSLyQ1If+kTi3REIDo+UCKkb/NZuZcBdTJT/1pgoccJ8wi0mPtVE377nxERPTPTERE9M9MRET0z0xET/P8NEne/dZTXuecJndV9VlEVMbZmb6DvHm9LSXUx0J1p6fth4YqJrP5cTE91iojMXqg3B5YucUcjY57XFYkbL2bky4rDb96A/MNH/+D0wUefLbI7ZsL6YDVKSVmlM420Otla9spkfYqLT0ujM3UROoi1th5HWiqlztqTZYpgnJnpiorez/jfHRNcd5B1M9IGX13uY6PoNzx+IibLzrafizPQORslr7/aoaCQMXJMw3LgpoHitzXtE4YnpxXRi4gJhCv0YRuURDL4atj/b5Ntu6f6SzV2pzVt/gKs6kVxc8SMYZ/tLyVk0TNYaQqLv2VceNW6KcNh38q2aWVUvhySYMmozkexQWb2c3NMrnNYX8DiVgWXPeFU+1nAmu06pTC0Gq9NU3zFfofqcBpWc2qayfXmgz5vc9ZjlAEyUHCwMLA12EzkTnNIYNulLUD8TnqLJPUz0EW2y9ahkA530PtPAIvCs0YSZtPLKVS04S1aigxm7I762lVFY+aDt0bTDYQmwXbruHuc1uuNsYrLR4RDOkTdcxPpkPm/3ZMEmVypG0VUTGD5D9KHJBqGa7BS5U9n5tPq49dW9wkS1wakKKLememajY/sPIjNCSJx6TXDHm7LZ5WPyvPq49QX9RkzUTZZQZjK9av2wxYbmBHOYhUilcbO/aYXzMSb6y8leTkz0848+MdErTDSGEF+gvF60vYpaHoQsKiecYpXqUq7tE0x0yqSaQzQUU1FlTiUTBGduZuvijH3OB9REa5+UCZFRJn2r4RAeVT+qgXmozVUXStlW9bw6tEf00AZjvNMXE5sq7cXRjSD6h2/oqhIwWxxxz6EtTdfHoEvJfrgAc9Saajf74WGTKJoZUsxUkL/c6bkSH9FDW1qUvWB6asilYglOe+/3jjCNalCdyiEVZt0TLXns9Y11xWLkGWu3sIxOXYRyJMUR/ARsdeYcuW97rqzvlud57HX7fRgmur66V5ObhswwCh5bf8dqI6PuGSEUFiNmxNSyYTHWB/o8THT9dHw/Jor8A9lFEQRoVvXQkfDV6JNJHFSSwtUo20v4NUw0H3MXubJ8T8BE8ThI3mA8ayUsmbU45FkV6VtTWnvkcUNdLWKiR81LY2dh8ad+WPB6acQFgWiaIUgKtft3DOANJjrZSR/Ynj17jWSdN5VE20k5fUaE8G8D/nZMNKkI5Ut7MtZHCz0aGFsN5ZvziTr+s+89P6/8unYuyxPw3rkwCTL28ZqTB2+RaPgyDVWXkevLsG878q73xKZF4p9UZcGyOm422N3etFFLouZ6t/scbHykLZI2ivAzkpn5RawwqSSiEmwhj0IRHnHsNlnojG05MB08tRVO1umvOlRkSpUpj9TuhAc3V1ELM7Ux8DXCI9BETFOTJjtzYNlDMamGbLtzOYYNsrS+W36HfPdpmOj66v6aXKTGxA1GI0TGVCGGMZJYDCORdDwnD9rc86mUKIKljr+ipG94kVMP03RBNDNhIPleaPJ1THT9dBx2z7d0BDaT6zjX4l3Txoz62Ig8qwK2o2Pq4kiFtgzu+kB/C0x0MfD7/BJ12XX9mtyBEBERVDPWa11dnaqmRYKpspYGVWtlQ4//BUz00xzs3uSuBxHHXYMte7WrazBXfCftNNRc/tGWUHTmKoccY+Aaw8YsrA/0eddg63b+OzDR0FIeHD2yPGSXobuo7wScgZMLqXXfQtnVzLnFRG+ufC4nJvodmOjoozbYX9O1VQ7svTYFCBnRiQ1WXOhz7HMo78ir3XeDlxMTPTHRr37/ceQVXLxwChG5/mQVoPew83CnfboUi2CdaRsy3pBXd96FX07y6lBMdGbX2iyCUDFj6ZgQmrJe+sqYrnnX61hg2ndP0uXERE9M9Kvff5yxqjParj0Wsb8jdnypiEdbR+bpsmPseymfqoneWczTWB2FibYUZixDrwtELxgG4tWYghnRkStlMPOHaqIfxDiXExP9MzDROaUnzt2M4ZISXayqF0gpm/UlwVnZsn01+DEmWv7Bb5SoQzz998JEkfUWbZDniyv3N/3lxEQf/4ATEz0x0eUNc2KiJyb6+rsnJvrBd5yY6NVcnJjoVzBRodYdZW0QpM6xh2GqHarMMkrKnZpzS2qiO8nE88PGExNd+7mcmOgWE0341W4tqwYY9nmZwdTGwZA4ywj2Kdy8ZP73/2n+2z/+1e1iovQeE/0f//m/DsZEE9k0bSvGIR/WV8mq1qCicZy6cE8zFvchJhr6jN0iOC3ICk2YLy1tEXunSq57qYNmPjHRExM9MdH3mOi6g7yDiT7w8noPE12/4fkDMdHkQvAD0yJBGVjRhuQ6zE5OnJNQedwpPnxE4anMPMcMyVjymEKaKiRTrBmBcp2dJM13Kh8/iyBWbO6ShMPyA1xp9ExvmxtiYqtF1Zew7q5lY23vkz2ratX7OhE/og+5N5yP0PSeg4xeZRkfybXGM0i0T69wWl7Aw8rH1j3jlT7GqNlFhTmieuU0m2HMrimtCFcbh011U/i4PNAnTu5yzHIAJup9JU8BUzS1BX7BnuVZhukF9qjY0mrb7tnXo/mINtl6VPL+aI5OE5YzGSraInNkTBLLVE3YUqnZpDIRK0dz6YM2uyeFIrNFi+PV+o8e+qVbMb2N3qSQi2kjo7A+mc/bPbFF6W1mk2zIKi7MP7qI9jhysEFY8p3iw6fVx62v7lVl58jec3FmJBFMbgoqXRNMTjhqwbbZZXs0l4/J8+rj1hf0GzHRVlh9hpj5EqqIFhtLsCba2WN3eWKrP4SJ/nqlezkx0c8/+sRErzDR0QOiHdXbJdHuDcNpEwaEM05GiJOGjekTTBQmNs45k55k9ewNB7skuOpWp+Vaam1lHRMt3fOIUeF+B6vdYoS7z4iRuPowk7XD3ok1H9FDq1NbbjdB1NUw7ELelIxAg11mx4PDz6r/rUNbmK6PQReF6/PAJLXYX5Qgs2ErVmvdc8rZUb3pbv86wEf00JYWZbexQ5yYZxjyMLtK6rDWFldTfale2OMJw6LHXt1YV07Fu+otHpozjGKAtzZS4JKatlbpUXx5Kz/9mTMs75bneex1+30YJrq+uleTq7KhXcgkTXGCj1rRjni8RCueE8eSNz1X1gf6PEx0/XR8PyYaEyOLKYhgiugMUkOa0aqJ1YrKsUYa24bva5goH3IXubR8T8BEYy8lIhZUHAhnkDAttSIU9Mjd8P3Jp7ol9xYx0WPmpRTOXQUXCzJKHB6GZRoS8TnJ2Qkb4rN8iImWAAPWVMmtv4gpkRLwzRoE8OJpjpTf7gm+HRPt4iNb5NZ+IvUNMOJ4tJ6Nq2UEVRCTtI0tX53LIw291ifgvXOpZBVPaQb5u1rrBOdSqJtJUZykFmq9c1PzS2yc0sBGyPgui69u8NlSkHykarGhS0z2pprudYCPtEXypbk+KzaYjjLkOPAtSv/MSTJH7D3vY6K+WGl2GkoW1qsN/B5SKCN4RkpSuPg7cqkbA780U1tkaQYM3jaTnLbIevGjqpDuXZquSRK2G9hufbf8Dvnu0zDR9dW9wkRDGVYYmXHyKhvYu5GJfZ8bBgOrKpI2ocl0E2GMT1gzq98SIszV8GZkGnU47NV6R+j865jo+uk4DhNdOQLbS1QKvVOeBg9ffwB6xaqcikeKPgO7Hsv7yV0f6O+AiXr7JEx03XVdqYliCqNgQeCd4499iEkaCANca4QoEsbkWZio/3Lctx5EHKcmuuzVrruliZ9JsMdZC/0ajDXbIgbGdk4Eqw2z9X5y1wf6vGuwdTv/HZhoc7lLhCm1MuCnlO5mVbnvQY8Ru5Jp25XuDiZ6U81yOTHR78BEYR0qJT0fTlHnCeNS+uim11gFmWSafp9DeUde7YINlxMTPTHRr37/ceRVThPGvMSXcgDNPRFvaCBIBbGJryoo/alA351deDnJq0MxUY+1g4fT+Edba1SN+xMVYxt5izAy+Lov03dtrParEi8nJnpiol/9/uOMFc/IXJFqIpFCojJj0Zb53nivTbYDNbmpCdgaq3tVuKexOkxNFCGw1S7KvhZtiQ4LVT1Z/CG+IVXofmyv9K8x0Y8yr8uJif4ZmKjThj0hBNO9Q3rvWTsaBEa2Hyi71H24afL3ISbq7d8cE0V+QtpeNru7u+5yYqKPf8CJiZ6Y6PKGOTHRExN9/d0TE/3gO05M9GouTkz0K5go/Ilw1B7mUpr2aBVTpr4gS65McZFn2pZi7GGie8nE88PGExNd+7mcmOgNJtrDKBMxjXdWVaMQm5VqCX9EW7pHmBa2r5B+YKL+98BE6wyTA84pzYzTOTsbKRrERn3X6O3wkz/ERG1CeBpd0uo9LQAMBUlitiY1yjNop053JUd6YqInJnpioo85yDuY6AMvr/cw0fUbnj8QE421EBJZgRkjZJpVLAyyViVXCz8ZXLNypzbvEYWnMnTZWjbz5cW+FpBVkmJyGzSxtmW2XY2KJZu7hIkuP8CvOpFuZ5NI+EuqYRlKrkYGB9MYu09ymNg+m/KxyOSpZuOzEgo+FsyjZJOLMk021yjPZ9GWF/Cw8rF1z3g1uS1ML2yNYwevTFoNTyUZ6Y7w4Da15jdFOMsDfWb52GrMcgAmWlMqGOE0TAN7lnw3pUgzefpR9NXluHkJ+uNopke0ydajkk3ZbMcvOoRVTIEUOplGuBUz8cvs2ovi2NLRXPqgbfHhmDOoOLCXrPVxtSgmOk0KkSgx9Zg2Mgrrk/lEoV+uLnrvTJteHVcueoGn77NdqvhCP9ydEq6n1cetr+5VfVwl/MVhzWxNxbdVeqHHjlFYJX3K+Cnj9hMTXT4mz6uPW1/Qb8RER3ejRsemu9JVwiYiVOEJDzKFaw82hJu+sR9ior+c7OXERD//6BMTvcJES++japeKTNMqzYezX7w31pG0WsS1ZD/BRGNA3Myq7ONVA5KHKgnpe4g04PPn8G3UdUx0TNujFiU3QogQKGjZLkIAPwZCgT4IPn3foT2ihyYTTzzhGxzMrhJfCPXymLBNdToHs5feJHbeO7Sl6fpED60n3xAZmi76bmhyN7VqH4NSZ+kt9XzT3f51gA/poa0sys4AbXSTpspzBtjmMKbys5h+yyPK9CXENtaC6eWNddUWBF6ndReM1jupZnjEQ6sc4mha5xzwj/Deqazvlud57HX7fRgmur66vyY3I2DKfbBJ/gUXGBVTVaZxFv8dSWqrsgFd1gf6PEx0/XR8PyaaZ5FCRSVFalIOq6vYbTMWuxtJhkuctinMGiZaDrmLXFq+Z2CiAWGdbizKXa8+aletKqRgiL2y9/jHDRi0iIkeMy/cu7c9O4Oou2vzIQS+jH3GBUlR9nVa+kRNVHWORRUbeRZNZbNh35BpzpDEUumJxj8JE9UrMKy7Nm5R1RuLtLk2D7+WZ6OGFPinHvPWuTzS0Gt9AjbOJVUOKhMIZ63azx1riUNtoo/EzvWc+U7XoJ8DdN3FkhXQ9jiIIXlYsYZtJ7YNV4gzHMb+AB9qi5QSVQ9HFJsSQyzaMAzhAXxjQOIDJ8m7WtzsRTzZZGyv8UfDHaRP1pCXMnzvnH1e8p5LM7Ux8D62kkaYypKqFrckU332SHYyjDty4RjovYFf3y2/Q777NEx0fXWvek7lzl4d53CMx9aK80oVmaQKfUQiK3OT71LLhTIsr7ip19IR7nkQoiBi/HXsx+TvTO7XMdH103HYPd/SEdhMriJbocGdUkyKsbEKr+KxW3E82hgUx1bofHmgvwUmulhh+vnkLruuq0vUySnqxY71SrhMbHlJoRiX/ZBAs2a3MQt/ARNdLB7fuaFeDiKOUxNd9mpX12ClJvx77D7rMbk+ZFN5OkNivSQYa6zR5oZ6eaDPuwZbt/PfoiZaHI6n9g5qM2gYTUZYiqHZisWEDrkRc97HRG+rWS4nJvodmCjMQ8MUIs0uSd+VVjZctfNDygEmXBCp3JSz35JXu7bicmKiJyb61e8/jrxKsP8pVBXvVvJqcNEeFqxvolzLMSP22PqGG/Lqjm+8nOTVoZhoFJpOOwxXr01Q9V0gu8YIoVobjJgt5W3GuGOsdkPyy4mJnpjoV7//QKadfPWxibFNVE3U6uXBsGbU5G3Su7+be8obY3UnBT2N1VGYqLQU/eBqIllt8tWQXSYkI7MKQq1pJdJ+I4JXTPSD9bicmOifgYkO1ndW1uoLL707kaya5c3kRr4MoiG0WxlwFxN1sJBvnGj5u2Gi5HCUik3YcpHvusXLiYk+/gEnJnpiossb5sRET0z09XdPTPSD7zgx0au5ODHRr2CiFQmEf9F6ScVqd+GibzZJ29o6QlpI5eZqfRcT3Ynvnx82npjo2s/lxES3mGjAz5yum5y1/i1nMaJN/KLjPKNMa/2WeviBif7Lb4KJavm7iixZTe9CtsmwK/o2m5MVccIhfIiJlhx6444J6EFruxgP0ntG7N1IfznWtzfmJyZ6YqInJvqGia47yHtqousvr/cw0fUbnj8QE51WOk9qhqMqQXJopohlJNAzIPmvMNr7GhXpIYWnkDtbZpOT72o7q6mSMYUsYkMbjmQfE12xuUsSDssPcFXhVFopKvvATZuD2+lMxcOY4nOwjlwWb7csWvaqG2pa4ReVHE3bh/ZjzjX70Xp9a0D+vAqn9QU8DhNd9oy/Jjd4j3M4q5miBzOINcyYqi6NiwT6Jd/z805keaDPm9z1mOUATFRqceJeGIwoJngELlVfDvVAznvELjlsE4PXo/mINtl6VPL+aDbfy5hR124otWsHTpQlM6azVka21q4R3EsftN09JDL0XX4Mc5ighW6cuzeccu5t+JncZvesT+YToZMa4SxihKfweMqYkqmVhvHdtYiHSck/XYt2S/Qsr+6V3Wtxwl4W07s2lBeVUWhaHIrEyVerr7Y2ePz6MXlefdz6gn4jJmo7YpTgpomVM6ZuFqPuxQwfXbNuZCc3JScfYaJX1XKXExP9/KNPTPQKE52lse+k6n1wrEFwPguiFpNHholkcpbcJ5ho7yI1lWSaS7BgxCpTWOdLpTdiJj9HiOuYaG92WGfFFNthWLqK37joVKmFbOWSk8R9h/aIHppneA9FKshV1SlvyPznZANzKwg5ckWssufQlqbrY9AF1hExpqi030ubkNLNC04ZqkMM6a2kcmeAj+ihLS3KzgCz686pWEKICjdolxSG/zQ+SfLcBXEDLXns9Y11VdGOZ2bbixmSMDUWS1OZo5k92O5s66NuhI/Wd8vzPPa6/T4ME11f3atwaIRGA4/tkIEoRQSP/VLRbt1krGvNdZOprA/0eZjo+un4fky09N58KNOMrJ2kMDU4G4gqSwqSEfcIZfoKJqoO/IC7yKXlewImWkrIjWI2iQtyLupJkbZkOtLl0RPS3RuLvYaJHjUvASlDJRi2oThdmio+PEW7QblWEwuPd0LLN5go0lJipdkbZwVvBANuiNtjoIl/E0Ya/E/CRLFFJ7mIOXJJ2+m0YFQoGKm2jTkXR0JbTYJX5/JIQ6/1Cdh4z0wN0TiShtA1HHcqgtzSi69JzdqQav/Ee6bp4VhCNp5IG78EpEuqkzawB1Ta1/2sEtkMMD/SFinbOFLo0xTtkxDgAY0wZVN7t7VM7jntc7A5RNsxJ7XqABUpZx7WVHhD/Hvm7u9wsFvvuTJTGwMfOzfYoWqK73r3MeALA5x4spyo+1Rj2aRk67vld8h3n4aJrq/uFQ/WfEHEKBowYkGw57HvtI8cdpz+ezdoI3jZB2KlaB3MolQNgLJB/ISTMqLKaqZk73Ww+Domun46DrvnWzoC28sE6YRNje1dk1eWTWFabOQGS59dREyzhe3WB/pbYKKLs/v55C67rmt63DlRNa3wo/eKxVoEbUuY4vSOh8tbwcu/gIl+eeeuBxGHXYOte7UrenxEN+NwpqWuMQklLI1E0xoOOUx4tiFvbO7yQJ93DbZu578DE+1I0MrUpppe8DQpk777GCaNMVtJEd5gC5LfwURvqlkuJyb6HZgo9dZah/ezMDzI00fW913VdKSWYwyq47ac/Za82rXElxMTPTHRr37/ceQVdY4+aK8FDauDikyzXkvUmqiQF4fk8zPy6s7EXk7y6lBMtAc7a3NiYidS4flpqrNTXyK23l3uMGKfG6vdXXk5MdETE/3q9x+IiUarGSZy1RyL1kLBPWdh06sjV9RBx0+N1Z2BncbqKEy0NxuDtkRHCoKYqpeORUNMNT15rFeVT9REP8i8Licm+mdgooJQoktR8d+Bg1uQ2TPWyxAn61wvE+HkQ5io/3tjojY7lx1z8XzXUVxOTPTxDzgx0RMTXd4wJyZ6YqKvv3tioh98x4mJXs3FiYl+BRNl732ssxnVXNG7joKALoiRoe3Vo+RStqDGLia6E2Q/P2w8MdG1n8uJiW4x0diyI6JkatbSpihsKudhRk9OagopuO2ruh+Y6H/8HphoiNUlS8N0qt6ESs7UkdlYSb2SZC7Zf4iJ9sotJ3y9027gQbT9dA54EATB5IvYlOqJiZ6Y6ImJvsdE1x3kHUz0gZfXe5jo+g3PH4iJ5pw4Ny1VexFozWUYGGMySZzmoLOWue1091qb94jCEw0bJ+ELsmgNjIRi2I1hfB6xhhljsu/KN39ieis2d6U2b/0BriQLS4ndNjGKhWrVxzCcgqrqDcK/EWd5U4QT+nRRZfSGU3RpwM9JpGxeCNHie/7Z3f15FU7rC3hY+di6Z/w1uWKnDRl/PYtoNFAnFqSKscxILIevNDeg3/pAnyjVuhyzHICJ2t7xHbB20TKpfCqmlbFnIyWbQ5EoN9KEr0fzEW2y9ajk/dGE9fWNZ9UG/fijJ2/E1qZ8oK0R64/lWjqaSx+0LeEKtgdlBEdretAoGiZvTeo99xGG7XOjTbY+mc/bPb47xJeTTRkpandqxKA2RyNp5Ol4ZDi6g+vj1lf31+RaC2MVgop4qNaXZGc4VzYK1NeOYXDeCICsH5Pn1cetL+g3YqK5Jo6FqrKrWHGHbcwD/mC6DrOYeOa6+zLoLib6y8leTkz0848+MdErTDSV4iYh8U2snRjygE2NgrPvs8fpQVT8FvbexURrdpy5N9X81k4ZHqGvRjUt5kIkcOxWHsBEKywzXL0pvowfn1ZlWJh7HjJFKnz4vkN7RA+NYqu5YJxTD2JIqg7gVHiPBlfWwv+xG2suTdfHoEtB4uIrhuUnjCZcmTYWGd1Q69JjVPHzO8H0I3poS4uy13NlSotaClecPh0VWGkbHf7nCNlZ/Fc/lzz2+sb65VSctIakCX+TFC0tCPUqi0cwzWmQynPVjWTX+m55YjC9bL8Pw0TXV/edZFcdL9BtSphcW4KRPryJSI+HdyMRbyZ3faDPw0TXT8f3Y6JW6hgNiQuxxbPNMpFm9IIglCkrPFHs9uSuYaL/j703a3bkuNIE3+dX5H0YsxkzOeX7onmiRKpUbVJJJZZaNvPS5iuZplw4uZSaw+7/Pt8JAPcGAhGAB24gmWyCZZXFkjIcvhw/m5/vO+Imuciu49sAJsqxbpozwjJi6JKxsKSKZrbVorVzSZjruoneaF+sRmhPeAnVHHVqtIVFnSvjkDitlZXKHoEcT2CigRrZhVSYkJrw9KRvPMG1hY7CCuqAl34imGishkuhNGlQONncNWLF0ayZjBsvTY16qnX3xmUNoVf/BhwbFyWNhUVRrFjChAVc8yig6V0QQpcWXbYLxuUp3g3ZaIQXjFfrYVaGHE2CJAjblHMOQr0Q766hRfJSG1x0xYyJgdimqLFcahBpIp2zPiHenLWe1MiDyBAK/g5lgwrzDQdhIWRYXjO29jGWde3UNBWFy2DpVPSQYcFmsKCbZMpoW6TIKrhp28Buafkc4t3NYKL9pztmLDPYR4I7QmviQDK5M8qwFIqV3lgOKzWJdz3170ZIHPIAtnOIlXUQcIBsDME63njeGibafztuRwfXcwWmSEYnVIAzwjJ2kmEB0MhcesalbDUJWXWbwET7F/pZwEQ7UzUXN7ffdI0AztLANCK2kQl/6EQ9VwW8ceudSHCqWiwTepBnwET7y/anktvtRNyOLa3bqo10rrMVO8+ZKZoSTA7eYOGaOU9ENQNp4UQt9C90Q7a0bj3/SWCivmmbCbtJt0dTNjAF3HuRIgyYcRERSR9M9ERPPtxhop8CJoooMmSlCgtNQIYtp1cWKBfYTxu5hsLO8ziUI+TVrMf5cIeJ3mGi1/7+7ZBXOusoLaJ+R4+78AM9o4d95ovSJcPhqSf09SfIq4XTfLgjr24KE40t2hYiZ0ES8V2SCDi0wh/khzuXS/AnrASnymo2eny4w0TvMNFrf/92ysq3EKhnPXxKC0cW8RgLBhJvrCSq7WyTm2dx+PcL8n5XVjfsJmphSxziZqWkgY/ODUsO3pVp2cgsENCKeTW1h4meuQkPd5jozwMmSjxFOHjHSmuN2D85UahlFhCsGVNV5e2kDfBZmKh6IfgBJir4F+qXhRPVQcIeciGDRJh7x4m+uONE7zjRO070jhO940TvONE7TvR/RZxo4K5V5wNzonDS9ZLF1gQrgXOdffExTkO/WZzojM+yvdt4x4n2/fNwx4lOcaIpyeo1nBjtBSRQqEgU+JwFxXVJPGVppvURA06U3JmXBVu5iBH9Z33/4aYQUSliy1I11lqEmxxLZjFFyyovkntrUtajRqBz9bZBRgcHkdkaKKFJVQg1Jmas5424plwcYUzvENE7RPQOEV1nG5cgov0P13MQ0f7szs8QIupNU8l5w4ImVGPklkXHI8u68SpjzMbONz+6nI58GJd7y+gt9r0mTqgjW1nyybMWsvC+8VDKbPuGLp3bU5fXP4GnGhHVKKVLJdreUklz0SxW/Ft1pWadXPFTEvxaQ8OkLMuGmh9JL1gimRW5kgnStcXNIaL9B3iz0rF+yziqbjIm+kB9hEKq9LrnMe1GcxdRFZ2LDBMcWv9Ct9vcfnflBhDRpmrhWhfm6RVUqwRJVJwzF4VUVTUt/LS70f5qrulL1u+VHF/NEjArZ3ESJuBGUUGJDxVSL1pzVioVUx96u2ugafmWyVaEkFmzzUGtU+qt+sLg5lUCK6vHQpZRMq1zMzds8luTCr40JnkslPGMsBkwQ7kGk5WUHmbkxrVx/af7tLmJG2+5blQlSZhdSH4o8J9VhiNdfC5eT6Dx/ddku9q4/gP9hBBR7bmTCYKYotbU8w6uQlSWSV+EDDk7d9JK8DxE9OnV7OEOEb089B0iOoKIZgJkCSjWKp0iHJGhd5DEIJAtSil1PRSyL0JEvbKe2FVYIUurg1TMW9w0xNQmluaqibkfIgovPnBNrdkTgf7gDsEJa5ERAMvhbqQoFnzNNb3QmglBNS+Zl6SR6A9fs2GqangKOibrZhttdm3XeZALlifoVYbBcBWijIYK9NSQo6YUc4Zjk6fadrdAv6YXWtehzFls6PSSqZUTlezrpnEQhL6k/lCREIjSLyxw2vu7W7BGKEYJO0BI3era0C8cMVgjsh3tg87OuJIm7br6pWXDzvHd+vtmENH+0x1FKtRPLsD3bj4YTJvYUyqRzIuWq2hJWmsnZDbdC90OItp/O36CTqJUXu6MYk2TnyStZEFKwVoVxUgncjxBr/dBROVNcpFdx7cBRDQjECP+JCYRVFDXw4DILivm4GB7SJ0Uapqu7YSI3mZfchI2IBhl0gZyXQ0ugkDcjogSWsNwmeP5TqLwVk3L5K1natlYi6Q8QWZcCGmj18Ua+RNBRHPFNU6t4iyG9oWJ7jduk4dVK6UW+ODT/s1747KGzKt/AyaMQYjgsL2JyazyPgQgw5Brskm4lBy/RLDgqXOPpz7ThI/SXsGEO6VYcFIk7YrmfL6TqF9DiaSIjipGyYo3nkCEMDCQ5QGmmYZqPT+bisqpJldTYIILylrITER1mokgiK9II+7sS0V17dRUwVMbUZUaK4LAeTIGlqDTKQWZrc5Sqzwh1OqXls8h3t0MItp/uk+bC2ciaomzcLRL+DeIvOSYtmkxx8qVMNNOoqLk6KFmqspwMSPsrQ9QizEIzgnqV9LmnUT7b8fN8nxdV+AkieoDDJWkylhq8dQ8DoTSfoL6hystTZr0Y+xf6GcBEe0U3Y7N7TVdI8l1pSgOs9l8pco9bFqslcN1rHCeLffaTpjSngER7S+Zn2xuvxNxQ6a0Xqs2IrVpRTUH99s1alM2KE8Bl6t6uK8xVmjhyeb2L3S7NFi/nv8UEFFuEaIhAKSNpdZuCPU8FXpi/bKqYJoMU4T+AkT05C4/3CGinwIiKoJvAZaaDCh1i86UBnbE+uA5jF2LUEyXUVezb4MPd4joHSJ67e/fECLaklcpZKYG8jIToUEV9WK2QtsAvc3jCXhjirpaeAt/uKOubgoRVaUpVyki4g5/GF5ZqrDYtkhfFPHL6ukL6Yyymr1JD3eI6B0ieu3v305ZReng48B/N5aaUnJi4xY8MCWdLgWarIgTDo6pslo4zLuyuhVEVGerW3BU4ZAdIgmPMM17OFbBFR+1EV6cEAePIaJnJPHhDhH9eUBEXY2c58KZ46pQBk+zpBCxuRB8QngaW5pm0s9DRPUL4Z46if7CEKICzrfzxnGhuLwjRPe/c0eI3hGid4ToHSF6R4jeEaJ3hOj/YgjRFoQ1HObXNSh8zXWAzcqWxepC0krqWqZ1QbMI0RkffXu38Y4Q7fvn4Y4QnSJErfCxaWtZdfTI3HSiRzRBxMJFKp1Tk9MHiAEh+o3o6ST6/u3HG3cSTcHbZINgcCXhKyuuiaS6MlW5q9V4U9x5mGiowShPj7qc+j2oLFnKUrKKSEdoD//xQKp8h4neYaJ3mOgBJtpvIBdgoiser+dgov0Znp8hTFRw45qt1KaVtGPLhnlq19iCN9o73dxJdcq+Nm9Nd6dA9fnKJiYrtcdJSpHqswybL6sRkipx5mrzunRuT21e/wSe6kSgrYuMEvG9VBXnXgIBRg2kyPIqNbeiTupETFPSxoxJBt2osp3Ix4PHH7lWWQlitXmFU/8B3q7DQLdlHMFEc8Bt4pm5Qu8d2QSWCIvmsyyRwyEwh/eOw+b2L3TD8rFun+UGMNFUitUmwUvQgpowUIUdNVsVUXMunYJQTTPL+6u5pi9Zv1dyfDWNxqFBolnQVJ+khGephsiMiF610KjRY9fV7BpoimT0CqpcSGYbPoQNoCpCzFxr7YtQwao0RTJ2b+Z20pONipXynMVxRx3XCE5DaJcESY5COM0XWmdt10Kh+3SfNtc4ZyWhcnhMnODxnCUj6HwKx5wF13ZSk9x/Tbarj+s/0E8IE4W8Ou3JWnDMR2t6xfUajoer3EguUjmJcc7DRJ+E7+EOE7089B0mOoKJJnjHDv7NDl2nU7IsQf+wLH1tIqiiDuwoizBRA/eFU700DDvJsw/UX4n8bwfbm2tQrvXDRJ0L+Irqn2Mhrg6ZmIf3zIxpRmqNgLzOtwrza3qhmRa5zYgPBpdfc1JfQRimRIW1CDG26ud9zY7tOg90Mco56LvErILrpzmVAgirmcq+OFnhNi5wrvg1vdC6DmWOc6UYbVvF9rdoqGUCtLQ3meUSDMxSDUKULovdL1ijjlKCI1aqlhl6x9IwQizC/sCZ1ja5rK3gEyRjv7RsZ7H79ffNYKL9pzvCYpBkt1yZKQ1zD8GyEGGJcwouUvPYKCZNj/oXuh1MtP92fHqYqNCpBcMDK0Mv1gRPNFIvuuK9hL7wNdipauqDiaqb5CK7jm8DmGhKuskmFINDDl0q4cb6wBudYBQG7mDOU2hiJ0z0NvuCZSOwHNrOUZdG0zLzzgaGuDxxy3XMWZ+FiQaTUlbJMSvNsLEwHjo3FiQ3uaWohVI/EUxU5qRLsplxOTjZCtEEsev44KVKcOdjXjAuawi9+jdgwkEgoiKYBjOSWlxITTQAsDVFB0XtL0UU6oL1xNdSJHLmETBAsqtnsBWG4v1qEuRA6Gk13X6Ba2iRrAzBFaVZFpFuetBYYBSspBAylC+HFZtbIPdBVBUakwNpWBWC7KiCmkjUOTtEFfs6iXbt1ETBeykq9t4xx8mnsTEjtqI1BO6VF5mbMgHb9UvL5xDvbgYT7T/dp83lxuNk4ck40Qhzn4d4Fx+WSL1dMyLnSR9uL0P21hOBA/Ur5QSjKeTb1IHuIrnHjPB2MNH+23GzPF/XFZhKLjxxbIhnyhDZB4lgpLpm7hJvSUop3MQ16V/oZwETNRvBRPtN14h7ReuqqAwtmUydRLVhXkrcushJI4gm+ITI8Bkw0Z4nn9nN7XcibthJtNeqjdnSoDGG4kFO3Ge2GCgyaN+mok8NejjyE7a03oVulwbr1/OfAiYaEWj76rB4Qstqp+BGh8oZ7YpWildzgtJfgIme7MjDHSb6KWCiwSHWqSTwkvLplipPEaKzUpWgsDtl29FJdLZy++EOE73DRK/9/dshryppplA1IxQ/EZiRbw27GL3NnGeh/IlXc4K8WpDChzvy6rYw0VaNraYya8rQom8gvstwaejVyUjR+Akr54myMrOre7jDRO8w0Wt//3bKCh69SFXCdTf0NhscfNhEXlYJihupTDohopwqq3l5vyur28FETXbBOq8Q9FJK33PFgnaViWRK8hUeqz8hTxnDRM/4Cg93mOjPBCaqvE7eEk2qoMAbPmC0trKahS9OORFPSP7Ow0TNLxwmaiRXHl64XjZtD3eY6PoB7jDRO0y0W2DuMNE7THT/7R0meuY37jDR0V7cYaLXwERLIjpgCw9OKip/542loQ9VkRnRnwmlTNmFZ2GiM8HE9m7jHSba98/DHSY6hYlGYYtNEDnDqQdFEJKFaBWTwSGKTtlrNU3H7mCi8vOAiZYkpDGFM5l1ZNrFgcvfs9yiri7GZNN5mCgc7ZSNyqwIgpvZggFcUczia7iqTll7h4neYaKnu/4Lh4n2G8gFmOiKx+tZmGh3hudnCBPVTYnoo2M8RuxNQSQbddDMaedaMRqqeQGLtqbDk7BRWoIaZUvtY1rBERZemUrVx9haidnOFh/26Nye2rz+CYyQjClGyIqGlqZ6PjXU36jAeLXJtKQhCROYqJZKYN8Ey9o3qgCMLGnbWMiyBS5Mc3zzyvb+A7xZ+Vi/ZXzaXFzqqDjVmGUuqeSMjKHijBLVxtYUW5gUPvYvdLvN7fdZbgATdapYR6VfcFwUOS6Bearwkrzhd5PSXM6jasKa3mT9Xsnx1Wz4xqVEdZWCSJilhVvFFTNZmMSd9oH3wUS7BppKD1fQ50Izz83QhtSyZInpXxgVsmpKm8nV7N/MDburOKWEzViKDVhZ5oSCDrgmQjbvYHbc9tIzvZrdp/u0udE1w+uAEKUer4pT9+7smMTFhs5ruJ+TRr/912S7+rj+A/2EMNEclbL0ihsTIWEMlKCnmsSQQ6GqV27CNJY/DxN92p+HO0z08tB3mOgIJqpTctHpwAhUx3SyVEQsPGsiWytK1fZQG7sIE62w3zDiiYlG7rOGGguxSuaKtl4WBQ0W+2Gi0CdZVR6YUybDCcOEAhFLuAHaX4toC91Ew5p+aD7JooWEf54C1Bfc/V29dWm82CJ1q1HPGbSu7ToPdGkymhCNZCUQ2KzpAu0UE8uZU2GfkrzOA13Cmn5oXYcys8AssQaKY5SjLtEhET4FhtbV3LzBDKOzXRa7X7CejIrODjGcM/tyZmkd8z5i0kpHqeA3Gicm/l63tGwIdOnW3zeDifaf7ojYAQEMQtTEvPF6T2TEXWZRGS9jgeNcJpvbv9DtYKL9t+MngIlWjt2AD8EDMUmpKlhQsVKDuZCalN6c7HofTFTfJBfZdXwbwESpsVulSycR18IfVIklSQX51UHNtqrg910HE73NvnjBi6/cs1g95gv9gTAfMamBtsABx5IcPwsTpVZhDaEEk0lSrkk6hvCjMU9tfEuoEZ78TwQTtQJCGj2uj6MsVnI4i2oasyYi/g4l1bIQDq4h9OrfgGPj4oVU3rvCFDWK1sIhaAiIdXzkypB2yuGS9QzOIvgnbHYsxOZGKBulHDOQDm4p3NPTQHC/wDW0SMX5FhK0qvJK4FckjJfhnBmfMu46NFFzcwsMJiclBSEOKbfDtaA214bVWpMTOA1eapf17NqpqfXEtKosEntBne1yokiSJ1ZVqTCTOT5SJjwx9/RKy+cQ724GE+0/3REerBbiZShMSsLc1xpZjATQs8bAcQzFpwmSUfMaInekYeDRQP3C1BaYjBKaETVIKlDfGibafztulufrugLTZELJRrbEmZKGY9o1k6UqxNxS4eG4IsyEc6p/oZ8FTLS/GvxCF/lu0zVSCzqGwuHt8VipKzv85Ei+YuS5RPiJlFfbDCZ6ESexuLndTsTN0mD9Vu1pc5sTUfhqmMrKUuMmA5nwkVkXvPO4C8VPMLj9C90uDdav5z8FTFSXAgnCZS2FbJupxKiqJRO1ZSe4ykHM9sw5hYmePDA+3GGinwImigjTe0OdrzjZ8OYt5KniQL2qEcacV3W5m+g81uDhDhO9w0Sv/f3bIa9MS65EOCdeekXdRCMLKcEVyFU4nYQoeh5r+O8X5P2OvLo1TBSOYnYa6t9HpQl/1VhMTVJaUwvRtOVt2mFjRlnNuuQPd5joHSZ67e/fECaaDTxMQoJU6/YN67Mo8IR4ViYLhaj0krJaCEHvyupWMNFcU6VnEaYdh2OVPSIJmwxDtMBF8Yg99fyh7WGiZ+79wx0m+vOAiZpsUou2MpOJDJ0nzwLBxhp3vHDEMf4kk34eJmpfCP8Lhol6rb2x3GmlFsXm4Q4TXT/AHSZ6h4l2C8wdJnqHie6/vcNEz/zGHSY62os7TPQamKg3obnmYRyTRiRR6CGNc8e4VDLqGL2oUwdyFiY6E0xs7zbeYaJ9/zzcYaJTmKhwyjepG0twK6k8wlD5ZhugN1YnboWe5vR2MNGvPw+YaNWcF68sE1IGavMAn680zgpPNSTLa5X2LExU1OpT1YoZT6zVRiXKTGcWWuGyuapdC08D3GGid5joHSa6zkAuwERXPF7PwUT7Mzw/Q5hoQowsYtTMEyunFlCRIQWq4VZWVa6TilOWs31t3poOT9ZlkxNpPeE80xmhbFQp4jBxkjI1q8MsTLRL5/bU5vVPYFQ+FqO0QRaWcqX3wxpYkjEg0udGe6OajJMGSFzXVhsETZhGDZCo4RL1vRVUXBVjhSnavLK9/wBvVj7WbxlHFU5G8JJjYcZUXCrDLb6BZnE+uiYt/is5KcLpX+iGrVq7fZYbwESlc7lqerWmqnWtCJ6eQmFWcc1rcyWdPILur+aa3mT9Xsmk+ZqNsgaeGZ0k0wlXJNF3sQQJH0skWfoQ3F0DTWGiIgfthWNJYOYwCcSnKhWruOLNcCGDn3ZX6d7MDaXHeBEIWF5hoah9Fq0MIhSi4M65oJPwN66P6z/dUX0cx6Z6GLhcqQqLOnDTuzvLNuTmcrKOT7qr9F+TDdsodB/oJ4SJWqMK98IyJRUEOlDxiUrUEI8aJNvKRThhJj8LE30ysg93mOjloe8w0RFMlCfchCY849RGXSspWbAFjk91rYjWWhXiAkw0avjNEh4TnFLDtKyeeVsU4zwmqastcIT6YaKxVtucI95+ooYo1J/Fq8ZESpxn5xL3853rw5p+aEUkby3cNihYKvkujToxwvlvVhTvUyqHPuWTdmE923UB6MK1CC2RiwjbpH2IzBuXmVMiQ+s2I9q01Hu/wDX90LoOZWaB0SD+8eTF7loQ4t+ChtHk2cTsedTJ+i6L3S9YT0ZFZAFXeOhwSQQEohKIEYqSJ2fgu1ltwrSivVtaNoQLdOvvm8FE+093hMXA7iRRqKkrgg+N7YT99dhc30I0PMtUwqSivXuh28FE+2/Hp4eJRl91oLbkKnByKDPtv4ws2lx4NMGbMsVu9cFEzU1ykV3HtwFMVHMTfTCBmVzwO1bhyOjwGoJn3MOAmzgtGu+Eid5mX7IqwtqccYzUMLm0SKAJy6ROWXObnPYXuolqmTECVFskFFhEMIKAVDNBlQrF1yYPeYJPDhNt1PHZGipiJn2I/cclx02X2VVhoRXKSbHZ3risIfTq34Bj42K4C4Egj5giYh3rcc0TVZL4IKCCKrTaAoryaYFaZV9rYU0nojFQRLIFYVM6GVhul6Kdar5hgZKvokXSUZIXAMFwmGjDJfIc81bJ6OaNNE7Pt0vVxStVKmIcTqUyFuaoacdgoyx3peJCtC7r2bVTEwWPAMpKqQyjgnbCJVKfuiAojamyUVY5P0Ey9kvL5xDvbgcT7T7dUTfRApFXgv6SoFatA0YQXqMNPAQO/YEDO95cY0uJ5DpJZymbWBICaspH6RpjgjGGb7U1TLT/dtyODq7nCkw2V7ZmqzPYUk/cJDGT+Y+ViWIMvL6gkpokE/oX+lnARN1GMNF+0/W0uS6KknmERx8pU6OwwykmqAVdaqiq4bMJPcgzYKJ9hbgzm9vvRNyum2i3VRs51Z6oCuFe5UoalLq0ppQthZXZlwIl09QUPd670O3SYP16/lPARIsK0PiqMKupIB6RB+yUKdQ42yU4+crkE9zOPEz0JIX9cIeJfpJuotSWLEbiUyVPXPPCIodeEdqpaHCq/oQCagZ5NauJH+4w0TtM9NrfvyHyClbWGFlZSfSuqDjC6Fbh1fgaAry8pur0/ekEebWwsQ935NVNYaIVRyOTbUxZyijp2MibISbU2kyQvpbWgWmflcqHO0z0DhO99vdvp6y4ylXaVogOJlKsShIPb1boEhxcz6T1fGPKf78g73dldTuYKLdBGgTJLJYBZUXRZYWPHpoIPnOl8il5yhgmeibyerjDRH8eMFFpBKI/Lpip1PjauYbYEP9mZVY1l9ZUWwcTdb9wmKhynLoyKGkWXemHO0x0/QB3mOgdJtotMHeY6B0muv/2DhM98xt3mOhoL+4w0WtgohSIy5Y9a2p4pWywWdJpZjUMjK4ipTStLZuFic44ytu7jXeYaN8/D3eY6BQmKk1KWjbBJBVtakOOk9MQ++ilqsYW0+QsTPTvnwdM1DuVnbWCCS0l7qnmLEirWU3JhhxqSH7UDHSm5lbnKENqjgkRLJw6eKhBKsl8kylo63MV5Q4TvcNE7zDRY5hov4FcgImueLyeg4n2Z3h+hjBRy7nkRO9eVKaqZJ1YVIhuU2nFNiK7s7PFh5Kv6fAko6xQ9ok5o2kLqZihBIcwPfnoY5CYxFxtXpfO7anN65/AqE4keasMBI0LKr4uPrAYqXCHm+QCRCDzCRF+9CmqqDiJF/1K1SwIWDyvfYmmaqnU9pXt3Qd4s/Kxfsv4tLk+N48LFJgpQwNCTj1XI2eqZW4Vj1qZSRFO/0K329x+n+UGMNEkdeGVasGpb5AWybFgUmYpGerZEXRQC2Wza3qT9Xslk7JZ3KgYCAzcqLmrMXCwqBOTjJprnrjgoQ8m2jXQtGy2moS/KJgTukCjU8cJ+hoS1eDeG9eSnICMuzdzw7LZliCVobIkCcloHXV/KokJX51VyRStN5eeaeO37tN92lxVAhceu+SpUlI7j7/uiqaSNx1d5txOe5P1X5Pt6uP6D/RTwkShiKDzYFdKouSwMyxyn5jMBcrQFZPnOUMXYaJPlQEPd5jo5aHvMNExTNQaI2AMWKjUlidxg3+TVE6jpK/S2nTokLcIE4UoUzU4NSPm1F1YR+hmXOykRIW61rk62Q8TbdmmmiwnnBgnTU/Nw5thoinZDLfVtllKEsnX9EMzwmfDuWdc0xsQ/A8WFCckOSatEUJELWZhoj3bdR7oog00fTIBkYqh7tiKquNVZt7ADBRjstWzDd/k+TqayQK7DmVmgdj+HLA1zIpIbZo04igoSqaUTFVAwzsZ+mCi3YI1InaQxDyA3xUcXp721Aa65go/juecAuI7NYGJ9kvLhs50t/6+GUy0/3TH/b+FRcgBq6tjhqATfiMiAlEqRptaLKlOCG36F7odTLT/dnx6mKgtytlSFTxIQrPISFRU1KaLw8/gznlVp2FwH0zU3gYm2nN8G8BE4a6qmmRgcGChS+GzUt/ggkDPGEPdgJueRnadMNHb7IvyIhotNENgSCJGhGAC2oMXG5rz1E0wn4WJcq8LblOh7IDHgjUcysIzk74YEaJV3tWfCCYqRPZNVMdqKWXXZji1FlkMwoqQpYtyIVOzhtCrfwMmhF4S1hYqiuGswp5LrQbFMq8IAYSrpuoL1lNZJxO58FFT40HlEvPWImqROLVWVY7zOFjJ19AihVh4cEmzVqmxXMVNTwE33TgluCw1u3mSBRF0tfjvWSGUG2EOoZJTQwQairIxi5hLl/Xs2qkTsB3+XnOFuUYhmYi4H7UVRlvifOWIy8yEuadbWj6HeHczmGj/6Y4bXnoXBPQbDgTfwOtgicrODY+2pmJ8LpNkgoEZhoYtxFgGewuti30dAGVJ14bTsF5tDRPtvx03y/N1XYHJ5rZQbOZp4IyT8OKoOtYZ7FzKAe6icjFOJLd/oZ8FTNRvBBPtN13jLvIla/pLTjfIobOUatbQDSZzlwyEN04z1NfDRPuC8JnN7XcibpYG67dq4wx1sjbimySIOSRESusTRWkKKnLrjK15urm9C90uDdav57dTC/BV/vj27ffk++67DMOIKe1Y0tR3FXeadjcwi4DTZ559EVPD/c0P7/+b+m9/+eb/oTf+P1OFRR3e9tXwti+Gt/3fTd/2x5u9LkGyczvfvfjjy/cftnI6h5UrRDFeIvBSDhoxami35Cj14Lh0OZh6qNM8GuJP8U38djKdFdUt+zzW7IP0NRmk31LK6Luj2azbXrpqbye7K0PijqiopKWtcVmy2BD1u5qwvRnR/QFvul/HNy/hy83koILnNcMIM9+IEhLWmAXp4TRxE5oMxhS5zwN8VV8P5aI00Fy1c2jQ5LjwrBCQmpIVCEBxXYMIMFMle39gFhyPNJrSl0MY6y35b5451wLlLyBAsFistmCyd7HFx1bio4WN5/Plug1emMxv142yNJmVw/y1fvj4bqhpevHbH76P79/vZG9cQfdYVncatrrMjVWaZU+5DVsiLk4QTCkjqzVQuAdPa7/mo3qTH3PwcDS8xkckCSIrar1tCSTovbCy8gPV2GHLvsd1ozD8yyvkejrGb6+omzps+mGM05xoKFpWzQ1rhvJildRRlBk+VU7FuRqVmvpU+6BnDXVe/2U8DnqydsXD54JflIj4gJhAeatMxVx50rbqtEDT/FRgANfENIszj3CYtRq4Y+hJKadcTCHbu5ATXUOdJyFHyTvL5E6Xw2kM1ipmocldKrDgbrbAoOsydxUYdO/wmJ8mY0t9I7MNl08ioINvjKDJeR6r5CK2iYfRb2mnHkan9zbjYfRL6M0Cj36VO+IljNhUag1cBQEqXXFw/rC5BQ6Rs1YqY6Y50W5J3S7w6D/Q6eaKTmjb6eY+8VC3WuHBwFkcyKcyGVVEO0y6oEpUQus6y0Mt+SrisW6re3w1HY8hU73HjgqvRmLuS55RfC1l1hLu2wXdw43gCN4dc1khrJMJ9ibB/IiWlTccQdKJY7pb4OUk91huIH4+wOvLFrZJJ/IjFe4/ccO3kFpUcZZou8uxOb9AWRAZep5YKcRXBb1BAFTEdCp4xIsu5zBvPcSq6i2JID5QxVuwxEaEQCNx2AMrVKuQ0FT0bImIooIBIQcWIyywmgHAjzPQiOezCTXxhQVOszrdIvR0/4PVTonEmfX4UNNfjw2Kw8RiqqrViVa2Uq7Xv4n0X8GbKdd+/3qUeBClDuytRpBEBNoqoqnkRRSnEXqmaVan/yp+Dsr1+te8UWw8PD4dXL9frXNgj55TaMDdS9Pu0eHgTY5ziaOt7lKco+t6FCPlxnNuAS6epkJJuCIwtdGyZH2MJUSIijq6s49fvxCzG7CrVF/n/Z9b/S4kmKRRr9LGcyGiTzHVmBRrwwll3MwUdGQcXp0QTkF3mN3yJ3u3X/3kbvUfxaiBRjJQTZi7SdLQ67qAOreOFSqy8tWZGqctELqVyHZ3q1+Ub6a4+k96VNsmuBdRwissVKFro2aB2GV8xnJ48FXXSRlCv9SeZEyv3tx+Zbnd5n7z8v+jqrZvfnj/ob7eCS9deGEay1lSHSCW70kaszScRx9w0ubE6nar3L2eOOzzgRCgwy0hCAsVeA2o5w9vX1DW7MWf3/xvq9Ac+xzaPEDhCeqwnnJkt4FHAw7cBp0sizTUX97V74gWYT/HU3Qi8e/0BHSnY/3h4+uXhVKQOwj2j//4lv1B/vnX+D+Y8LDifnYeDJ3fvn211TTHY205zd/VNx/ejUgFTrOnpzPX64efFBmeHf7f3r753duXb/LLgo/P/BIpleFavvjz93vc4L+97Z6Z4Px/PxLwl28Om/D8gfbLPZxyBx6o6yguHvwKmbp8Mhd/bffJV3GuvHb6a8drerz/j6W2q9iP5sc6Vk4rJjfZgmdNbmms48kNvu/H1z1A4b3GPMIZHua1QgHvvMMJiH6Y3aEo+JSlgKQpBOusOQ9nGp3J7KvLtHSZdoHtqpdXcW7tfmK+ivncBMiV+yJoAjfZC+i8nqX87c3LDzNUP8Oq/r5y3w7icsN9O/zE+ervhX3b7Hcuno8w3kuhLp/PxS0bzuexsm/mfPZz6YEITHTNsyACS2PtIAJS6S42rzMDLUEEVhzi+cM7hQh8lmgLYbpp0daiLZ69lctoiz+/+XNrHQHKjKfwOO39Y/5hT4eMw+hpff+y/uV7+m2C0dKb9K/WPdUvZB/Ei4s/RHRzh9BxmdzUJh50S54RgJRp3gi5FCXhSo1vJWAi05nMkJvO6pCnuJXDHEjjnQvnXdmHs+SmPBitEM6tGGLExGyx1Rfk9GGeNZAYRoXgWsLEXLTLE3JT84XUAUr2UlHo8bdP5KbhCydXf/5IbtpPpj9PbtpfHzhLbvocctXbkZvWqngkfGCUVJWpc2YxBs6Ckk07m5srU/T1Cbnpgs0cS3w3TGxZ4vu2f1bi1/h5c3S+PZQKy4IjvjBdJzcvOMvKyufqrC+KqRSpLLFRrqxmarFdtYF+sHJaUDujrGYv0/jolJZaaH3hYfG8slLae3MpOpw7uj2fsVTXKSv6WkNnS3FeZ8wpqx0HtHLhAj3rkrIavnfSX2ByviurfmVVaraWKkSHPjhalcZCVIVlGUWxKRPw+JKyWhCEJ4kXiAbMalrcI4nH2V/qFjAzxKN5ludZx+e+/eyU1fHBKRNMM5Sqxj9Me6rPTzYyLWyoTvGWykmPkunBLdyIIyvTtfazqqqLgOwmVmZ9PntzOuVDMe5vnuisdm6xDJF6SjOvMzGg68CSNJKpbBqXpensTzj/nyp7xwmfk3v1cE3Z8F/rq5e1LXFxXVcyeeUI9OZZnjPAl/nDx4GgePz9imj0IAwXnktWvL/MJupOR/y3t1/nt2/evsagi3Rn+xGf/uJjkLgnO/vT2/LxFYal8dcP8uUuxt2PtQIGMRrrsNo/vnz98sM8s+fuZcBqfrnp4YXhv37z4bv46vsfXvz4X379j29X1oIvT7r+c4ksc83wQx+ot2+gax+nuRv/iKmYia5dmE54L6UXd/nf3v7xbf7H24/n3l72w+//4uH4f083cf87F0TpeDb771eADubu3DM6XR2GGydtthr6wLbZOfSPOsvkmmqseipxyK2ypK1lNkcHR5znekDpjTT8n2r+LkJw4qsX/xU27eWO4XrdTAdGZszuq/jD3FWfTnTFG9kfXn773dN70n7AdZPbfQ0v4cPjhIY3jfUHcjyZORU7PEmvx9DsRv7XN8N4jz9A+Pfy4u3Ta/rxuxp+aQcVIN6/P39JU/iXdwNd7n/gQPdy+X89zn1oCFDz2/+s7344YAyOFPrEjXiSi5FY/GqdmM15FPPytncuHjbDrq87hz0o4XdPSPrju7B/drvopp19dpuWcT05aqPqENF4y8VqJi2RvvEQmFdSs1YkQhuRDS9zHaSf8qlHGmI3l73jNq6+6XYKRye3/sKM5/L1//vx5fcD2eyVgKiLUC+i95eVOyqlEZJwm57FlDRLvgopnVD6EKnMe34/8iYFL9KzVrml4tbMEJwS+EAaE3zNxrbHIrenXd6xEB+NBOnU0iiFw6vUMYF4vqxNTFiucpRFSrmPdkf+8NxA/VCRkT98MtAxX5BH3FYIMewJT8k9bpZ1gQWnjQzOG62mBUj76uYVBHgrDnbCF5SFKUOxtTOEbI6WRW8sg1D6IHxMtaUL5dsZUXhptjLTqP2GNrhDRkast3CvtLE8TCsi9wtcRYiUjDHU77FJQ903PCYaqiV4cfAyiSLKHOPBCpjT8gIV54lbIp0rlemS8G9aRULpuKA8RPaE62C/wBWUDtee4DMWOG3x2yP7U3xK4lJm2ZhS+Js6w3ZEKyLBsSsCd1ui05P69G4gzpaUDr1aflqJ2ImLn5zKUIm4xw/uVeeeoIYs22/+OhSz7bI90SsRiZXXR1gGLQXzyQgmoQFbk9XlE7z8IzDxoJT39DSDl7Ubenj+HKXp1mcot6orOzjVZ8f70TXuWmkeLk4Z+h8LlhI0UbZOaweheoSdzbmUfZCnQYc97t1wP/eZhCejtoZUSDYZtIuFudLgllFLTqiBxpzXZM6gLsTULeskFXI3IRXqKok/RyrUj5/59KRCKqRsjWImwAxpoxIsEK+MS6JXw2HUE8LKvYJeAz/VwZWBi4WWO9DEYfOKZaI1SCwcjxJmGev6q/EvKOguJNJEQTsB4SGSiJgCJ54exQKp6uCNb9E7W+WUBrUbjbWhgg4i+oRrLxQBSRPHGr2HgoZvVLI01ucFANF2HLPdpzuiA3TVhZYd8xyeCKxfYbEVwmlS/bghfvd4vLn9mm47zp3+23E7bu2eKzDl3DEmueIyqSlM27vKvAwU9yolua1RhAmhUf9CN+Tc6QZW3Exy+zX7iIpLw1QOvJdcwKoI2qpCgOSIkWDLOP483tx+qMyGxOXdNvZmm9tv9UZUXNAXIWNvXKBwn7uBuxXhvrAiB5urdxNW+P6Fbse506/nPyH1tOOiGQogyNJhI6iVI7XKMIo7US0E1Z68fp6lnn4y8E/b/VkWQ96ppz876ulQchYBt7I0goEls+OvhSvlYZyU01btC74WqadNTdHEUBBqFg3d7HGxqaGGtM3jVktRTeinnuZSQLdQf4FMozWKYxG0MwSQwfGYYpNT5O3ez13DQgLDGqDqOeMDD68TmkpHFOM+Qt3Z6vC7s0wAPdt1gQnABZcbbn4WFOw46oggic4wQgMKDWMephQZ+wWu4XLoOpQ5LgePuTURWKkCGjMTM6RomXFXAmyC1pheHxNAt2CNLXbjXoqG0DYN2VYYFe4DpEDnIFyUVU3coX5p2c5i9+vvm1FP95/uKI3FGxGXSgYpi9SVhXK0urCsS4JvyrN0E5qF/oVuSLPQfTs+PfW09wh2srSsNnql0tWzqBCqVi5UdDHWFqYheB/19G2yIV3Hd4Z6+i+v4psP9Aq0z5x6Ddmy1CsIisGGzFKtjSlXs4X/F6Weei1/ii/fvPimvvtP4gzcLXUYbuZE1ieIf//q48tyRZPcf3n1Q35LcAUYQEIurH+a/hs1p/2qtpdv4DYcTWPFIMPmjl6wnrq3HQ6DQNNbjXkAZ1wx5ruXr+O7H86MTXK3p2Tg3CDCr9TAgfoDucQSNbOJusqkWkwh7bXS8LY4y0Q39ixsvxZ5rICZDrzLvq7QR4/FIPMjXeG/DSM9z307mtRCOVeOr/JQPHUesrY7yGGgfT9ajDJkqGvSlkfDWS4e1ldohNdKFeaD8ga2W1i+t6W7MZZoIL3y2RpLQSSUozZR49+UZq5yAz1ZRYn5ZJznFe6NBpqhyPzRZqEK2UfPiXYjaseiaQmWsOlIHmD1EzrChaXBwRA5W3qgo44lFaHvwGtRiAMO4a+KVp4O9Ly1jUd6Hv/neKR5LlACr7+Or3oqlQdOh6/w7buX6eNEEWhDPZ04fIvKNbFANey8SCybUloSPudDzvDiC/xqIRgk+1B8sb8SR7NbFTW9fo1P//Lye2goXMBrCpkeGyQ/DXAzc3FlqUqf3bh28E4DcuXwOKLv4WPR7T+YkHMj/1hw+YMMcIqGPjglEqe/tyznqC3iFREP+dNZYtMqg6iZK2pwQ0408ZtRm1E4aRiZV+PLhOL2iFCU4qIYS3NwwznRpOnUELFIS0l17lx1Qnipj0hpjydgnXQ1wQ3zxdHVGroxFsWKdq1KY2qNe6dukdF0zx8zHMgO9CUEIjvowyIomkAQAYVtDCvJqiyhtEM6eRbodwd3B//23aHr/N4LnCSq+lQOmeTd3VnhG+wzOsPXX//3l3N1sX0giadJzBCpfPWytfpuSLD8WOqrD/G5/CFrCRWGlNOH+v17Iv348j8xr2+HbOHLN+XtP3dTufgiuR/vacqHWe3TWtSjdprNMElEIkWlCgnNYRGDTvSC4ajxVKj5pF3rLpsh1xA39rsmE15DChmJXbaW7Hav5sHBN7WYXoH1rjYvPEs+LrDfqZ0ucA1xI1SAzBZRpbMEi0kJWkEIyaCSpFFQDLW42XfXHl/rQmkThobSSMzjH2qFaxF4CkfdGpU0oQV+Qtm4X+Ca5qWyJANHCzOjtxutSmCJukYoG7j2jauSZhfYuG+lNs8kPahpA0lLzQeWozJBOQNdfD4f9fbQgn2d8h3Xme4dpZ0iXsobjdbasoKSVpI5Lqm7SqGXDlFY1aJ503QWUR8R2+3duicTYUyWFosM9AZuPRVVUjvjEpsUUfhYj/rijT5/IQapwHeRmpJVbzxlxSRk1msmvZBZitZMbGNuvPEAcrJ5R7SIXdZnaf8eLdHsFo6LEJqHw54rkzZSvZ4jQlAcVSlJKJcpQdsW1r9O1E63f7d/ISQbG+TNDgfAITDBRs5asRjZ+1zKMR3q4gY+thLqVmCjthbwoqFFKms8Yx2mShYJ3qhwAjX5IIKZvl92G+WThF3nG9tcwq7XANzs5b3/wEe8qJmLwnVislHNSPA0bQQrXNObutHFHqa9yvPamruxWzffrqyhO5p/2twkqXWWUKy1PLy8Y6scTyzEhNDP8ISZH29uv5XdcHO7b8sJo3cfKHZmcx+trsuWyxg8KxGbqXVMLBJbOlReFKHwWk9yyXuru6aguD/xMSHbJ4p7us8IDOA3OVyrKBNuh3TUUYrT5bngVhgE/ILHwrLCsjRVg3sPFaaSy9JxqNc0301Arumw2nQSmJOitqbEYmkqi5mejUz0uULlFjnbLqErkXN+gbiHujpEklSXT+8pBrsMD84KLqgOCKpw4QTXdPnTNttkgyEVRXoKS00G/g+1pDMlJJ35rN/EPcJZoxsz1hGpNqfKogT/UhfntEuRh4WHyjm/qT9qXvSblk517OU3QYSpMLuw87gTlnrnSYSlNbWKK+LVgR133m9KNcqYEL1W4yJpaHzfMFyUXpfcYEtlOOs3VR2FgVKnrSq7N8sYOdaarWq2wvoemvfN+U2kxkRyHNvOXOKYgSdlSV0mirK4Q9h/CMzSAGo4bh+qsvhxuI+GaIgx+2QiM8FDoQoVquFLA+jhlU9p6TTOvZKPoSWsYpBETOw9gTG05iYuDWCGe2sKLhQOGC4ovRolzIDawFkojFoVtqP5pQHsoNnoEB30mTZDg1YTcBsRymSo/obAC163XRrADacAL0s2o8h7JblP9BLmG8uiuSYbDElb3AO/e8OWjTotMuss0Q2Tbk1QfQirsIcVx1oXjzEMlwemxztMPHKZ8Rm9SJNPY3L2EAHOcesWBYkPglBtQoAi4fOngb0YpowT2ADr4tR42de6OMLOh7cWbh9sgyVcnDaIV5JpcOShbQL1LoN+XRxhEMYcdID842OB73RVhrxY6IGaQy0yp6SXV6F2G9msDNIzYSS5Hw4/D6+OyIVh+L30Ki2PoHd+b0spEpyvNSonQHBLvjVTshZukynVqcURzO7ZmhvE7JkZWC7sZDPUkTAyBFnw7CzMZVseYRBIaGKh6iAJztJZQC2E1uBbwG8tJqrq3eIIg0QaXaH4YCiEqYW8d06XylPfSR8yfHjuFy+VGERSZRgUWSkHEWkfMiKKlDmTuG0IJmpBkLE4wiCTMCdF1QJzU4qhbtMKptxTNXHBxigdglwKil7IQSZlCNSzdLjKiupycTFzgIVo8DBVwv+2xTnIQSZFtEMnSMQuxNYBx44lQsMJS7Q4xnLXlucwyCTcVgifgCfRLBXJRngFESFObjih7MjVzIsjDDKZ4DfxLCAPFBphHxC9wzMncnBbfcURL6tYuVORlXMPNxqnCVdaV2xiojhPCCGr19KXQ7OLmRHMufC4Pzt8LjyetZQjM4mhSopUfBASp6CgEiSQM+5tLXCti0j6THjc71Eshce6SePoGkk9+Ba4VYmkAldSwSGCwg58cYRBDBAhwl8qGd4gxAfuPjWxSFQnbuF2w07X6hdHULuEWaPeF/hRLzn12dW74gbng2/JJ+ltWRxhEANE3q6QaheZ+LI89HSAi4EpNVFcEgmLXBxhUE3wHXGjSoKPlSlvDuUGf3Oo404Kqo57sTyHQTWZAG/MQwCbsIlAWwh7bEKgpCUvThpojeU5DKop6uyskvCrIXjUDl3C0DjOMq6HjcqIkJfPwu/OQomYYewKFCrUgiFzi8tpuKlBeBFcXl7FoJrg1/OWtGAZATLV7DQK3hrj1SHESqE0Hpcliu/SfAWGAjEu9o88L3h93lE3YGkoAJXKJ7U8xF45QQMFRFSVbARUnKTcnoO5q9gahDNRL2bd9hbTqwI/i4LsRH0KcqC8D3XELbZqiGSAT7U8xCCXLRhEXFDvIlLuijYE0ghzpblVRVNTiDND6F1gAW/a4l6UoRw7kdW1OBUdmneh0CVdvhw7o9my5DoVDzs7QDXgRsBzhMaAxRQIv2CNl6ViZzVNSSUEeLGwMhALozODgi0MxgoDeGPVAc89N8Qgm5wSWxKasAwJLAePLFiaFMReW+lCTmf2YhDOBhNrBNnuogOuucDZaGjtlFWBP2ioWnN5iEE6HRlXb4gbjG5IdgqiBYcocESH0M68ZLOsrfhuCBj5puBQlkFvYhZQMphKbVqpiNCinFF4g3Q2wXF4iFHhVwpiOIDFSjBb3iMsyE37fEB6zA0xSCe0qmsEqaFsCDVZhk9ZLZwz5zjC3KSKWr5mO+MZNRxbTSFRIX+4FY0ABzGGSYhbAg5cquUT2VlPaxBMYb0MrnGkFiaClD/kKyuhBWx78mo5N2rmUkz9WYpxNaMpJcMLqVRjqgM5ltD8hA+B+q8uZTPJ3z0jOdrPvjctFe3O8tyuI1+3uR+1O4T6Jt4DBo/K0RlDTi0ioaqEldZEeBmT/F2/57Nd/q4/AXO7ze2uBxoB6lKMiJvg84Y0yERhxN0LA86lcB730/jjze1PpX0WydGr+6z30UP3Fxc97vmoMugKbuhD+QhVHgwUUe/33dhsTE6TBw7XRxsEQx62H1YyJmxclfIk/3dU8Xgo1x2a5OzHfdqa/dmvKGz949t/DrVTxGE1YE7oLPrIuejzv33//cnnhER/+ebj24/vz49C8/34ur57mQ/lGaOVnpUG+uE3B9Kt8Wb/5q/4433dF6hkp51tGRYhWGpiB++wwjkzPpHjaeF/TyETp2XHw5xeMDhZ/Pe/Gk/g8dm1+0Dnzu5xGFW4hJMkER0RVBHeORuActD5MJaIzRAv7QzkV7XFj68+DBxXx9XbRztBfUO6B16zC4cJ/Gr7XVjF9IG5ff+WKlepR9ShjIXUdP+j5B+g+IbgdB1v5scPu5DW8m6dtYNz/Y2onHYkZWKeCmO/OWUPanIGmlMw14iplipSohaZYLRN2ZyrVFMKpsPRfff2w4t/Dsf3/lDg9nr3G1MKptGdu8xQvKOY+K/x3cuYdnap/5KdIA26Xu96ySn+8vH19785kLB+833dbyH8JuNI3GsbMqoUTIhMXQGqhBVWHE7OZemnwc/gD/oKhka5lWP2CEMEPbBHDrE7PobTFWRF+JO4UyEjfpvE4ldyfFLtd5ltgiYtd/oLTuRSMJGL1v9xDNoOqsArL378S/yf18ziL4PVoePCULvePfu+M919L/70ltJfX+8pcPMP627xGM25G+lf3xzodPG/70mn7EAaOworjD5onNeUbDtbk0ejDxs0ISldU/xKnz8d1JUVtMMciHRzpWKFOhhY1r56CRGjK/Dj65W4g7++/TBU0hKXC93EFz++q//569cv36wchwoU133xzT9eUsnm+/fYufIyDmipw1GTR0di95f6jvYW/+dQZD13tfe1mjtB3ZczPkKbFYwmF1/0lOrtx9nxosLT2Q34/aHJz+g6/v3X/wfdyP9zuJJfSA/NJfDnJUfo0PXsu9g+LI/++B/tru3f2ftfv1aMbu/x67QXUhIPW9ZUreICsaNYxwT8dt8ih0pfqOpbwee1QuNNn987Kry66GK69fWoOqV5ZakoT0RKX0sEw/SgxgpHKGW5KKFMgJD9NU7bBWD99u52dVXdpztqK5p9GbzSYGirCkdE7IVlQglXlE0620nqoH+hG6YOum/HDVMHvUWOI3x0Ngj5Q2Glkm+OYyCapMAs/MgatcztwEb5+FbUvdAt6WJ6C+U27Ik7H6N7qkRoOjPZKPerIyQ4y8JsLc17V3MW08zipRj9UJf/C47RB3/6DwMv8FAjtHfQm3dFWCphr8TCVQoVnVDRhE2B3hy4mFL0SBe+hWtxMKmEAdv56rvBKUz14R+//fDx198huvuCv/iP7+C4kas4FnL8F8YZY7kUFmHLIg3EIHBv/nECe+yPew7By6yM7Gezopf0V7DgiUBCl3EkXn4hR/+c8+wPsNPxoDuR2WFdfvdDvty8+cUjCcspSb8x0rgvFLZbwfqJRd/paYDDlCZ0MGt4svcD7XGwzx7oX7+FRFPU8Ei2/ix87nTUr+qriMkNw4yk+1JYvh/m9x/r42avbHqJr4c7QrdqHFCtCTfiuw87wN8e9HPE9w9t9YUxMMu46dKqRWkns9DaTthoyPj+JbVtGZY2jhb3HvPKjVoc+sAH0M8GNDfUwGz+GFhSUgp6Y+Xi39xs7Qsjr6dCmBlpaeUHLdcRG3z5OlEnmyP9869vystMbU2GZBjcZuO8Z7nFABfRRyLlskypQigLLduhNm5uqGd0P5gb7nBbruTvnxtyTOQ9zvBokh2NAMvAew5+MT9yJJRDCDxqEERnMvejV/BLTX7k6NRHu7Jy5m8+wcTfdM57jdar8R/E7PFMQ3A8wuPUniG0v3v7quy9oj2i99xt6MPL/eow1SWeA4TUmupUqbKPCKzh0HnrFHO68VZNzUnGySgzKc0VtutxGFitHTfOm/r+/cqU0S6CWVjTlQM9b1njkaYrW5FqfdydfYpoRkZXjDae1PKAor9zHGn3d1jbyHmnJNtja5DhmeTH7979zyH3uvu79Jf21AAHt/pXk2HH8xwm+NhRmFDIK9+Y9jP88hVm+GbIxfY48/+Cw3oXX/U06fj6TWHDOX1MsHT127fvflh+0GzZpUCompCIEt1QjbwtjUllBIJn6cxJoejj1PbjLInhKPhvXntTgmAtVgIVi4iQnHhbQ6U6MPx0SR0Pmt5XOD7OseoKsQZbehFEvORhDRRVordSrnrQ7Bp4YRfoJ848D26+Cz+zB03ZmUo586A5J7dJOldU8VSvaqheVVGXCMt4kpJr65s+SVqdyO2C17y93MJgiZhUYqkSjiQlqgUVhEYJplhpEyEHrpHbroHPyO0ZxfpLl9sNHuLn5LY/5Hg8saNE1Nhxfdpu9sJRKcnDGMbam288K7mV62Zd00x5RwIGHyyFnOHEpaJjswEX7yrJ7Rr4un2YLSbZZj9+ZjIsxRdi/M+SRC/L8OMrXjCpiNigX2Ih2FBJLHrSBlpUH7IpSc73VZJrmj70e/sTMtwenoqeV7z+oOXpLcSqWio3nPFM7bAy+Q05WJaSyoIAMtamSQFwN5h+w1e87qT4Cbt7Zwffiw9N/ac7YneyslQqTxUcZk5T35modYG+hAlyEL10AEI8vuJ1L/Rkc69u+tB/O272itdP1TJ6f1Y25gq3V3nqMmAzdSrxjZnAc04u4T+eFAD3L3Q7ye2nytmuLwER7f3my/IypsdW4Q2rI4wGyylhGjETiMUbwpqZnIg8JU8rrAe6vsdRlrdgvMFYXlEtMoRe8A+osHiAiDoeddNcIk45AtseJUtwF4QkMpcyiL5yEp6gkjidVIzR1gZxrAYXmM9FKEk7LamJHrHOENK1qcqqgtdSlITNnicGv9zpeLzUHm6bOWXfs0VdxODdExj1SdGC2ygVNVMZfGHDIv0hVDSELUg8TEo2rmdrub7bRP8BbqePnlowRl9agWGzCNCoIYfHjxuoDFdVCEZEdxKU7KVnDa18l6zPSE8/I9Ul6em+qaNeJVpGYrxmOtDWEGbKiyJZMw0CxLmz05qU/pPcTuH2a7qbWbP+0x0V/MD4RIu/VNNAugFjEZOEQTS4ys1wLoI53tz+hW64ud2343ZESj1XYOoqaFWUoJZbpRJ/QVYEPCxw4IRPxer62JnncXO7F/o5uAp6S1cBflFutEUqUmusqOHfKwT5VTRZW/LG8GmQP3EVFlX/aIO7iHWWXIWMb8lNZiWrSPjLtOv8hSkqCRuWgik9rkLyMjeuccqZiGqI2j95qEIhOCLtDJ/UTi/qTtmrNaybXbOdUfZdPDw9yr5/r0fYxeBKVI14RjL1HSGIqwmRteAD5zw0mSf6qB9HuN2V6ZfVm+mj/tN92tyq4VdJKxinRneDdokaVsKZUAsPRkPnH29u/0K329z+23E7S9pNRTWypJVHxSHenKRPwxbCZRWwpHBtqmlFOTWBNPcvdMPS2W4qsJvGharI6p3FLSW2LC0wAy+rZCZVuGtDx+qpHzhR9otZ+CNln6zIml7nLJEg1MhSMlRjDjVSoZpiUovKvovTt0PZ487ZaCl57YeSarhKoWI6VJsduIkqqCmCe6/s1zAQ95PWTonmOraoKwnYPYERi2cIMXF8E4j+UxcFZc+jhH9EDdu5NY+tRh/D33769cmVWVHYOVX23Qd4M33UL8gj/tlA5qEK5hUcSO1Ju1DrWl4LdFE0JtqJ89m/0O30Ub8iuJ1n303ePUpfE6sC4i3EsZgstsrRayK5HyFyowU8kklT+f6Fbre5/bSs223ujLKXVatEaIcmqBuccIhnQnCslkqrF8Q9cV7ZL4KaxtLbQ3q6pOxVEaEIrVgOmJ0OGCFgMEZcJK0aIW0IXcpeaZh53JkiiUkKl4YliWHh+yIU5AjuThLKe2W/ho29a7Yzyr6LeqxH2ffv9dOVUQViXuF8Nk1EVZJ4kSRi42Ys9saXkA40z4dl9tOvbNjPt1tWb6aP+k93ZElVzoiPNP31QsoeNz21zErLPDlqbJ0nnn3/QjcMm7pvx802t599b9Sgnkc4KIiteCIqK+wzI3YVREJEqFPosXLy4tO/0O02t5/D56bKvmhiwxKeOG8l8bhh6cT7VaxTstDS/XSDJ8r+XH3yY4lFC6lkwxmuQ9lvsIDhboIugqQ8ZlhU9l2s0x3K3uHWBJ48E01Aloh0LhDUMnE4ElBdQZn55ilqDQl4P63ysbLv2qIeZd8/gVEw7KxtTifmXMY3inaX+JhtszpUbYj9cZLG6Q5Mt/Ps+w/wZvqoX5BHz/vBQXPjLyk/5NUifHwjI2ulWZ8KBUTTVrDdC90w09CtCG62uf308qMEpCwa7n9lAvEoDMRAIo5vfEaMJXj0zomJ5HYvdLvN7ecU225zh1Kyv72vo13ewXRLwgqpp27L9MxRgqLGugIboJKp2JDgpmVOu7I0KrgeDTZTEz3OlrlmZOXYVznwYZfGYMiJKrXhh6Q23pxJ5rgAvwYOK8/N0qMVrgxUFCvCWd6SCfA+dx8/r9vjHuOxB3x8ePsuflt3sNX1Y/215lfx9a4V3iYD/uHth34oys0wLisG/uodtSB+KmF88fV/z9/FN9Rkcj2Zy5nBvqrvP7x8c0V3yDNj/o3t8ZdDEeOLL9/V+AiW+lHJlgJRoiZL6QO6vkFx/AG7GJRXVun9e/rTRXnqvbincj66k4//7W+G1sYvn7IbUQmie2AQfDIwEH9vEFKYlIppIupWpvVj//LijXgRv4/vPrzedWYc8zDRVPATL/gXwnwbXxGbzFgbrti8OcjFixfhC+W0NPSszxHQOHjds9H/wx70NYN9Gd5qK9xgYnOk1Bexi3pEUC3l0KJFRBSPXeGzmCzetM1UvRKTp07mxF9LbaA4VJ42xSEKOJRv1TfvX6ZXZ5BjPyI8FjIh4uImZaYR/MIk+QzVaWsMyhan9x3f/hiJ4GhpqOVa6e7ZLtf4L9ilq075bKU0ly7U4uBaqkadGvBHkphxCS0LgZi0FHlVpXTXwGdq/M+w6Gy+Cz+z+mj+RZ8L8bCuxr/rYlyQ24U92F5uhaWqj2iYyIooj+FdBp6JxqgSybcWStar5LZr4DNye6Zu/C63vKvv10q57bc1y3K78Ja5vdxGpzKumSG2YhiHUhDXePgdUVDAHmEycrpKbrsGPiO3Z0pgf+ly+3xM1amT+KtuJ3SlZ7jgFa7wQucc3ieX9qlA2NiYC4xE9cFjQIJFtEahfaXeHcqmfHir/D7mkTOnixFNU22GjBBUR9T3cI+ca0Fh2TG5fbX3RR6AZRes5zcmecGvf/db9i/seENnemuP84Iuu0qsdonos7WldqRVZFZTC4HoapM95HTOqYTgktEJI0SlNW0kPQ9ax6pUxhEXXBXXqYSugft34QmgdoNd2EQlrOH6ea4p6/uteZXw4px3OztTedVM5d7o9nw4N1P6vrN1w+NM1VUzVTu39uo9pe/7GIueZqqvmunwVT870slM6fuLgIHJTM1VMx2+6mcRPpkpfS86f/YwU3vVTIev+ukyTmZK3y/TqM3P1F010+GrL/o8j7mZ0vcrWkUPM/VXzdQ/80bR96LvSB5nGq6a6fDVF32Z+LmZ0vcrOszsND+/TvXzZ0rqMIDovP+Pk73STolnKgCxA2OvnOx1pmr32TNu1jDA5d7Ok8leZ63Ec83VMMDqAOY6g7X77Is+NPTsZPWpo70rgBeZlyQrs55qIi0XBMgRTOWcpGzBxpO2U0eB9xnk8si/7PflT6L69Yyiw7T+/K7UgWgvWe8QNsO1ldTw00lPDCKJ2VRqaCnKyvc/feqRr2PBG95svvn4pkTKwP/f9QIX7fTLP7299sv/+FjfX/np32t5c/XH//Hdx3fXfvv7dy93X67fYXpguPLbP7x9tf/ZrxB5/JXemC6MMcgFMWV9X/PLRvyNFMKu5yX95gMxiuKMP3x3zYdfDZMW/SwBX78pj7+2gkWBPqPfmo1F+6/Sqlj0f/z9H+UH+tWjXMc9JD3/1T0k7ZjpPSQ9N9N7SHp+pveQ9HSm95D03EzvIWnPZO8h6cJk7yEpeX7OeGGrDUTNl5km5ofQ4P7xyF00zai8zIi6C0l72I6eH5KucAuPQ1KnpPCKS9Y4gd1aMyw4eLrGZi6q1VFYc4uQdPWXjyHp6i+fQtLVn45D0vW/+xSSrv72MSRdHczeQ9Kez24RkvZfpb6QFCe5i0Tvz6PPjUXXRng/XSy6NsL76WLRtdHIc2LR671RfYWP/5xY9Hoff4hFO5MmW8Si1zvN9opo5DmxaF8ssRiLrgxFnhOLXr+n9L1cmYl4TizaJ2hLsejqiOmnjEVlv1uwQSz6jPBOXBPePSsWvV5b7WLRteHd82LR68M7tRDeVSkrlzwxaYl8pgnioq6G+VSK5kq5WO358K6Loe7Z4d2KPTsO77xLshFFq/BUg19aYxEuIouYRFIGoe2BwmouvFsffNzDu65v7y+Oqz78LMK7/qvUGd59fPM/cCL3x8YtAry1YdNPF+CtfRj7ZQR41zsiQ4C30ml6ToB3/Z6aKx7GnhPgXb+n9oqg+Sd8bFwZND8nwLs+FPFXBM0/XYAnOhXqNgHeM97vPv1j43MDvJVB/j3A65msmrRpslEWwYnMkcCLgTeWJPEpCxscN62aNN+maTmeG/38IydYk8bZKJjUA2uPs/gV5Yg3X7kQQ6rHzOOPdMg9vCddpH3dExjzyjXJDTxLKXVgWofCYjCBldKS0oWXVCd03P00ZNt17ug/wBt07sB6c3YxMuKswPmkyEIhkv8UdPLKKZ2nkO299Fw0D6Nt7SewmbCA6SgMcQJ6SbSjaaAz4p6FbFWzNUblTJf09NPvjLiUdFGCe864VpA4ToBgbjQzsdjcikqPzEiPaMTuk9yQqKqbvuh2FLTdpztqLuGFdB43K0tP19ngG+sV0y3LDAF03NcJUVX3Qjfk0+y+HbejWOu5AtPNLTE12+queYzGX0KA7altkdM6K87llAWsf6GfA5n79Z07FlnARPWqecwjigpTEYiVOyvPXIUEh2BKOUE9z7OAncZMo21OgjcrIbk+CaJbKBUHwyPz2vHmlJRKLRM/4hBkFCKyHEzD0WZJHOWZWQdBSC7mmPydBezOAvaJWMB45NqEmlksxe66TCRhFHOtOM8hnVGojVjAshewL1LCj3OSmlNAB2bcnSBr8yqJkos/5XqQP2sWMC1aSxoOLmwcZzrDQAbXEsuuWCtM5SIdm56zLGBZ61KgXpiLIhChumTRFMdShuJzteAwD52ZLrOAcR/wCQZrrcLGOC8xDo7DBW19Uhn/QXoWC1j/bJdZaRZyAled8lkKimZqCJY4NqG/mbaak7HVLEqnuakt6GivoqDoGvgMK82ZTMHmu7BJCv5nzwLWdTEuyO1Cfmh7uY1CO/jMlUVPby9OK5ac4ph7s66G2FLN17Ep9Qx8Rm7PgFTucnsTFrB+W7MstwtJ1O3lNriQs0ccmLRG5JgD0SYlaj7VhEDkkqEpr6T86Rj4nNwuvyH90uX2ZixgXU7oSs9wiQWs3wvtZAEzQsdommYI7CigK4pFZxWTJG5WJNlq/AQsYI+5wCqSilVSUXe01CQ0YNwYqZVQaJynpOR8D2h18QFmnCTTSWpTMlMpaWrrg7CfJ5xbsi5Sb7pa/WwmuSd27uri2z2BcWNH7QLl86Rt1B/MGRZKaEw0x3NNXIZD/6PnZ5I7HyNnMir9B3iDTLKT1XksjuVMNSNVG2riEpmIISurXVZu2gtgLz0Xn8RG29qfBJn0gBbJcWE0cwkyo33UDMddWVHWkVtmquuTnv4UzugdorpMXX+YKpAAbeEMJYH/V4iQdRA+Gj/pAd1/ktvl4/pTYDdLdvaf7tPmChmlJWIENfSgkDIxL1Ri1uSK8SKOdtI8qH+h221u/+24XZq+5wpMm3WIVqwcOjNR8yDBHeQQwqiarsZiRXL6BtK/0M8hk9zlTc9u7mImGVo+5Got48TgrQtF7E0Flq2VWivlzQmZ7Hwm+XQ/xs6IrCXwUpizjZpza/ghrTnWvFeFJ+eEMouZZCmUd6pSd1fqGSgcHA8axtmQgonCPJb33TPJ90zyFmOezST71EQKvrJaFF1fE3F9g2bQ7CU2n7z2eaNMsnBJC2MMtYCG6rcId6PQmhmYHZttcdxNMc6IF+rPOpOsUhTS1woDGUghQUXSJWethehMRHSvjr3Cs5nkVHE2UPAsBnrs5ZHaujY4KqEZjcBFl4P/05FJFg3/Y2CSaqE3XTL6sVCyU2hV4DA14fSzMsn9s13ObCzkUbfPbOQiiW8cnoytUMtZQzhbMXBOHDXeazb7clVmo2vgc5mN5ULQX3pm40aZ5K6LcUFuF/Ko28str60iQDZwuSnhW1NiycAXsRUKXFmT8N9f1welZ+BzcrvsUt7l9iaZ5H5bc0Zu5/Oo28ttSSoVBEXMNCsoj4Y4UAni4FTRxlSCVPEque0a+JzcLovBL11ub5ZJ7nJCV3qGS5nkfi+0t58EAjYpfWSVO4oGMXkv8EepIYtgkm7+UBv3STLJ3CAGF84wGThRCVETaAfFXQrHGjlWaBYaiV+sxR9to5fUiNVT0Cs5fiVq5ocw1gffkk/S2zKXC+yKnXtygf0TeMqoaI9dtaXCqEMtwP/MLATrqNdyqjVhIkZulUleQUs5yaj0H+ANMskGtqNS4ih63bBPouJ6pMB8qtx4EZ2Mbl56LoIjRtvanwQ5lh7tQ1U2FVaV3BdXRrpwJnidhVChGt4lPf0pnFEzb6zeBtoVF/DjnuObWDglh52NRkUdJu8Q/Se5XT6uPwV2s2Rn/+mOMslZGemSZTVEuNpZceYHst0QsO2c58onV7N/oRs2z+2+HTfb3K4rMJVcJx1PqrIMy0LfCOaLgxrULbmYqnFpkknuX+jnkEm222eSncQ6A7Y5VuHhJnjFEtdUXA8LX5pMyU+3eT6TfOqdjbZZKcWbaZ5AC3BWo6clN/yorhWqBc7Imc7E1cOzcEGwSP0ptYp112/acPi4+f9n782a5ryNNNG/wpu5mRAU2JHwXMmydLojpJZG0mnP9E0HVothitTh4rbG8+PPk/UtrHq/WrKKVdVkq3piZJkmUHiBXB8knkT0G/MNSb4hyddCkpFfwmpDXxFIcaM2vpdlAKWHlHxAThpcOhOS3M3wvdmuaq2wgXFCOaO30KLcO7mZ6tySL/zHJ40k10F8V235LQqcqnUck1av4GK7phGdj5tvjfbXJPeYW7YNXoT4sOBKkP4YRMLIYsxsY+ouRpKbMwFuG8HN6HAvbnL3Rs8N7WPuJrcJY/phNcni1e5BNrbjqOdHNqhA7LXGEu2oiH4Q+FRqXfXqPNzmOLkzsWjifcjG7uKW3zuycSEkWaQYh+R2e0B1frmNhaLRCENS48du1EnVnJoKHWk25YJ8hU6SW9HE++R2dyp9k9uLIMlyX7NHbrdvwgVuQFr1Cakltw1GKs8tQ4v1SAsrZWOrnzqc9gZENPE+ud1dW/d7l9uLIcmiIPTIyHAXkiyPQoVIss0hI/VtqiZO7b3Nqhq4+pR0KT3BTroHROMqSPKcbprBNdJIdmEGYlcZcYbqLpiC9JIL2rZigf6gVKxtY3aUejVTGeT5cA/Yy1yQbrs6TU/VVBvSNixQlDuLapLFC1irSbaFCS6GsmSi8oP5Cfi/+tZ9aU2/byL94UjyEaTSC0RFfoAXQJJNDNVGmip7LnywUBTytSkLtei9Bt3i9ppkf5APbH1bxSDIpvQY523yHvtvYNK9bdAZlqOMiASWwnsdikh65BDOe+lxpfjsbVXRrGqS+eWEC8ySAtkIOBlNC24U+Umes2xWCoFdjoBBfLrvN9eGkj05wy9WGUmuAwfipkphsOg5ndJic+UfesaCb7F2XGxzRSqw2NyMfTc5asghX6O1wq/VhlGt8CgERNjdRcG3+EM/BiQ5nR9J1t26sbpwLlxOREPDv2fYi2FipQ41Lks7uB1Jfpq+r21zdNolV6wKlsseamGSnWhV6zHQLBlhe9uJJPuJQ80uqGj59Z0NVRUm3+ESoNhbjunhVG9I8g1JPsece5FkYyhPgoogAEOolJhubEZYcIS5oxLE2fczIclVd3jUEpSOCX6VbFNkulYz6witaXA2T9kt3phPGkkOJdnu4EURqcIix4yYtCKAiaZUW2Yk5PdyJJkrL3wfRTlymT1CgUdgV+LIGPhdeJGHuFaAJPuOgw5aaY38BdmVV/AzUwVERH0iIXe9fRCSLF/tHmRjO456fmQjUWplpqwaORxUHxnJLD9Ew4pZCYp2p9Ukiybeh2zsrhT6vSMbl0KSJYpxSG6346gXQJLdrPwqW6XChajaNIWQUbONrUkj5ju1Jlk08T653V2jdJPbiyDJcl+zR263AyDnl9vuUjIaSkZIhrDirPn5JKLi0sKItSLTP01uRRPvkds9XL6/d7m9GJIsCkKPjAx3IcnyKFSIJLtpWtAQMxPzYHdRmEnFKmeajr7NWR+KnK+DJBvffOipqWb4AysZVWYlhT9q1nR4L7e8ur7HAg/S4K+DZLZlk3rlToieoQbHD3cGExZX16zT2NRtWKAod5ZggfIFrMFVCMS0a9wVaFWJ2rQqldt9VMe0uXYUczYk+YjuFUu4SnyAF0CSu8bnWX7J0ihxc1yoR3FW0WzRkus1h+08yf4ghLS2rXIQZFN6Qug2McQUsBM4xVpwHKGriDB6DIc5JomkRw7hrOFxE6t2+EtxFGxNHogLk+lqUIX+5xJ9XBIwiE/yfHicHAK7XNms+HTXqHy1IygUKfxtVufoVM0mwhpa7YOrLjpaFHyLP/SMYKdYOy62uSIVWN6BpBJcz4nZWCIkt3Gbo5BVJF1inN0RLSRX/qEfA5JM50eSW40ldCymjkEIIw3Sdj26asOTNq6OHGRI8tNEcN2L9ll1NaQcn6MPlUu/I3xa64YfOpF+oB3ZxpOcKkKIyrztgTO05BSUoMNVjeqH91U/0LvckOQbknyOOfciyRVxWCRr1YBgKu8qTIanoJLvs5sAq6/nudgtXIW180PNCKvvc8+qOgTfXIjCTEgIyZfKiXzh0+ZJtq4h2k3McF/wzSXBIEWdEP7GoA3fwoYuR5K1di4Tkq3OLIIIhy2SD358H3SnUIPxuomR5GQabzwma7BGPnFO4xEzt2pqyMOYlOMHIcny1e5BNrYH5OdHNkYNPrqaFL8Eh+t0iaEIbuCSXWpIN6I5DdkQTbwP2bjxdm6MuTySLFKMQ3K7HUc9v9wWzwUbfqpQe0Ms0guiPUTgofiA5LgyXnEaT7Jk4n1ye2Nl2RhzeSRZ7mt2y+0OHPX8cstPVJzNSMtXjzQZooE95A5IvUYIF9N0nCS3oon3ye2NlWVjzDWQZFEQemRkuJPdQhyFStktcpjOJ35uHBsXwRMUENmgp5moVhtsvmpNcjeFpqPK9WPcicoHRd1MhcxU6zyztXZHTfIxHfdC7ikRGTU58/U6VwX1Yk9pdU82tBK3YoGi3FmCBcoX8B5RmaE5N7NR1vITeoN/Iw+fZrCEyU/oetfnQpKP6C68RFTEB3gBJNm7oeus2KLM29p6Vzkaz23Nco9MTNCX/KD30nNMxz05CLIpPQjNdEoFCwuzMkaZVQ7GqtaanxFWpM4ou4cQQzjrHfdM0LFZLuXUrLARij5WV1LQ12l602WBx4lP8nx4nBwCuxxPsvh014hnakzWOqtm5QdVPJp6JBVcC1D0GL1bXPLIP/R8myvXjsttrkQFFpsbjO6GAX07dURG02H3qrdKZwgt+YIIa8HLIv/QjwFJzudHksfwLhdW3YQ42idTVPHQfXItNqh1p7Qs/d6OJD8tzViXYW1niWx8GrdCZLp20j4qJsOmbIjsQ7C6BUl2MY9aHCKZwfgKlE5VO5yyHYFFQpJW4w1JviHJ10KSp0vWFxiKybet3jRojLZDMW9RCWwxmj0TkpwjaVg0fkzEDoavaXPTGm5WNz2QAab29A3jm0+b3QKWwBHyIEQsnNc2w8934C+HLhEZr4MlOaIm2SaycSDtMZqI+QS7KligMrkmO3oNLT7cFB5GkqstzeQ5VGCsDHYTLqlz5aEPq/Y3w6UP67gnX+0eZONavJ2WEE22MrgBOHbDt6Rqx77wy2hfbKnIC09CNkQT70M2brydG2MujySLFOOQ3F6LlcVlfvtnG2xTJn5JmBSVabnJcqJuKXd9Wsc90cT75PbGyrIx5gpIstjX7JHba7GyTE9j9lE58ZtIiAyS7GzxX6v1roaU2olsQqKJ98ntjZVlY8w1kGRREHpkZLgLSZZHoUIkeZKOnZpXlFaPN7RXBWm4im72SrkG+9CI6zpIcmpVhxgjFlAw78S8NBrBmxWP/2Nuj+WF0j0WeEzHPaTVKXIPYTcaP9wvFkeGvWzBmlhcMNjUbVigKHeWYIHyBayRsU6M4jfbdfBdW/SIxUqdKjY34OH16A+J+4cjyXs6zi73dMlPID7ACyDJBb8RfV41v3SK6xxZPXBIOJjeqJVJS9qHe+k5puOeHATZlJ7RY7ATQwYFSE9mDoSO82xmpmln0nUKeZLFEM576YF7rVG3oExk9HnkqLAbTLqNFc0xh68L6ZGf5PnwODkEdjGwU366a0hygWhxmkT9rilcUKVC7qYzxobicrBLCnPxh56RhFqsHZejDpGowGJzoy0xc9NHBIHsomDySvaWSX4SgvqcafTNzZV/6MeAJBt5YCJFkk3Pehaz6gAZV7fC7AK4Oasm20Ot5QlJ2nYk+Wkp3PpVU/fJNo8kKxP/Cj4ZORY/xnKFW/+2UDbs4GZN8qwDrs6rYAzTkRuEEiNBzVKHgeE3XrHckOQbknytjnum21FhiUZk9Z0IzchoQlgcwyQfoUzn4kl2eoxiV2/F3WS/CuWEJqnus206BuOevMv49tnLT5vdYhpdWzLcvLZP7vGB7Y25Kwpl9tldJLfJWnWAJzlQ1ohrq3UcPdesuE01rI+PoY9MxkU5kuxCmNy5WJfROBzSqoQMH1NzcMFRSG1+IE+ydLV7kI1r8XYOY0buOSjih1Wemadq6IhQZstILv0gZ06rSZZMvA/ZuPF2boy5ApIsUYxDcnstVpYeZ9e6NwXDyg/XokGyMiuynVFaguKlftoNiGjifXJ7Y2XZGHN5JFnua/bI7bVYWVwN0xjDfYjqyhh6JPVItxEVB1cHssiaT7sBkUy8T25vrCwbY67ScU8ShB4ZGe5CkuVRqBBJrjnNPEJUwzl+KE9Iv4vvyMET0u5USngoVbwOktyG0zFGq+CsmBSTi/JXibCPI5Fp3aQd7BbHdNzL3pnSQlbYRX4AERjQQIATdBjZkMmpbWW3EOXOIp5k8QLW+Am6N5amV9G1yG294NNmjSpitxGe9lni4gn9ByDJB3mDH/d0WVUqPsALIMnMZGudGaqN0Li3HAQ566mwqXylgxDgSan3vfQc03FPDoIsapLJzqE9c8Mx3lgLM5NAeX2tDXF2DTRk/RrlEM5a3zIfrDfa4te4TjNQvVNY17Q1erRoy4LKV36SZ6TyFUNglyubFZ/uGthJKwrzqFyIWLbnOubAfPkRqgkdjP6BmPfxcYn4Q8+3uXLtuNzmSlRgsblUms4xNmxQ4YaRibPRFFdpTagdGWhcSK78Qz8KJNmcHUm2oxOzoitnO1e88y1Td/AciEZCdiPYvrxq2o4kPzWLa9s8A9xOityHphI3NmTCHH6MFQMV7fS0DwwtW5BkbSvlhlPVie/fG1c8DWiBbSmm1lyP9caTfEOSr4UkF/aoXGvmOzPd68lxsDEKQhwHcddzezZ2i5Iw/4S8M6+PTyXwu4wId5xcG5HdwjLTRb7wabNbUIyum55UaImbDxh+JZJWTRusjb3XOjeJlfYiyXE6WzxTc+WEw4oxKfiPply2w/poZzYPb04OI8mxRngRnPes3H4kIERiB6F69S6bxBe7H9ZxT77aPcjGtXg7y+Qr3RjUdL1y/wZ+FG2ySg6xDLd7hyScxhIgmXgPsuFuvJ0bYy6PJIsU45DcXouVBdF5npUfWjZOjqODeZ0c8fRpU5tY+Dixll4y8T65vbGybIy5PJIs9zV75PZarCxhBniHOpX1/FQ4aU7L01TMr+h7NIZOtLeiiffJ7Y2VZWPMNZBkURB6ZGS4k91CHIUKkWRoW+mBGeQnPzqiCFnTwaqZCWl+H6m5eU0k2Vp+9B29sobptErUKsOYq2itzpbLIfsSJLvDAsMxHfeIhp6IXlRL3EiYn0JUk6fSI3nyjMrqrVigKHeWYIHyBaxVlVodBlMTaGb89yk7vt8fyriZQjSd3x+dDUk+yDr9uKcLREV+gBdAkhOUDSFpV6mm1ZMOryhnLl90/G4eoVHbzpMcjum4JwdBNqVHmxyJGV6LZhJ8brhYfY3weI1cghL6JqtJlkM4a3gcxGPoPlWIjD6bMVQdZihbXO7UHQyH35Qe+UmeD4+TQ2AXAzvlp7tWk+xiyX4EuG1uYsiMamTxj5KT8azLxi4KvuUfesZ2hmLtuNzmSlRgeQeCIYgOg9ImcSyPTasO/8hMsdj1TN0vJFf+oR8Fkizc3SOQ5Bos13t31Sx5ZmhBMI18CLm7h9eZ08wuq0l++jZlHUkudTSHg3EhJH7mAPfi4GjglZiupcxBcze7hWWicA9vFqy+u96CiWo4VYIrq7V2utUk35DkayHJoXhqpBFJzzqgMUyhw92mYHLIZFP1qOdit4gcq7F1oqm58iQmVcbKd/DToO5mjMvXt8gXxieNJJvgZ+tOwyBxhZRG2Fp5Jq+R0IYAZ6CPYLdIGmYnl6hq4Tcn/F6lOAS33lDJjmI25gie5BYdjHRX2vPz9RSMKp2cmj3rOnAw1psPQpLlq92NbOzAUS+BJEeEhp3hQ4gkQhrY9FVpHxnqNHKY47QaOdHE+5CNG2/nxpgr8CRLFOOQ3F6LlaWFiczZITTstXE7eiS9ZB0iwJhM4Yuc6k6SW9HE++T2xsqyMebySLLc1+yR22uxsvCDFNMashnrC7LNhkid+AVsHIhGwqRoTkOSRRPvk9sbK8vGmGsgyaIg9MjIcBeSLI9ChUiy1o5mD1NNxhl91dwCyXo1tCbfuTiu0zWR5JxrHMhPVasOH1iKU0hKYQuamTaZGNITgvt7LPCojnu6z1qJVLdIt321SGMTlyHaQI6adfTgHhZIsiR3FmGB4gWssVv0AvW3fIsAT+azIZWrb9ia4kv0RPXhxuIMSLIQUnmKqMgP8AJIcgtlVKaqhSp6Np9T1eC8csU4G3ybNi8fjt5LzzEd9+QgyKb00IjVhWzV8BXBdOSUgns51BmcHjZGEnKjyCGcdW4UO2AkhsqjRoyBjtfCChtTcwZBYy9uUdkpPsnz4XFyCOxy7Bbi0117LlBHdnEkFRs3JyyD6etxIMn3UqpxM5cFu4X8Q89IQi3WjottrkgFFptbQrVtxKl6h7W76yFeYMUm3I8JsU3fFkiy/EM/CiTZnR9J7uQHl7hHW7Blug1FxfJisjZUp7NPwsgdSPKTTHBtm32GoA8coe1MteWqQbDqMnfrpWKsGca2nUhyxyG5AsOitUG8Twg88rBWwURV51JIseUbknxDkq+EJHM4VkvoqvbCd4HIuarrpGzpvcKKtKbzmZBk0n70yJ2bgoYNhBZxb3koAmd++M1RnnSyQr7wafMkh6kR05qA0BOezhuEupmpg8Oc/Dpl0vSb1nEvkmxqyTkXreBjO7PtN86Xp7LUXDPewYU/vDk5jCTblkpatS63OATftFXFOoeldWoNNsw+VDOeiCTLV7sH2bgWb6czaQ5vEoK+mrilO6KfWLDYioix6Jl8pNNeW0sm3ods3Hg7N8ZcHkkWKcYhub0WKwslmFXrjIqRiweCK3xdo9XQhE9wfVI9jSdZNPE+ub2xsmyMuTySLPc1e+T2WqwsPlRTWkeC0rlfziSHSN0X1R1S7RFGQQ5xWsc9ycT75PbGyrIx5hpIsigIPTIy3IUky6NQIZLcbTAzwUlox72iKifANTXF9ze5+FH8QzXddZBkl1NMnYxKk91X7FGVXqxyNKdpM2irt/dMC8d03DPFhJgzqRGZaLYwlY6NSdEYo+nZkf37bVigKHeWYIHyBaxhgcixe+3+rsWaJ4a49JgQBTt76HrkueiZ9gFIslwtF4iK/AAvgCRb6IEzPqhquasX+aEoQVuwD8w+H4x7Qmp1Lz3HdNyTgyALJDlG3YgLTydT04TAVHHTKu6kmke1WZsqkh45hPNeemygEDpplZphrooKiSvICiGGoYagW5pmU3rkJ3lGJFkMgV0M7JSf7tpzgRh9wfGqRAP6aXHGmYxWuheq3bWZ3BJJFn/oGQu+xdpxOSRZogJLmN6OEBiepbR6p8U3aMhxVBmwoqa2qmkhufIP/SiQZH92JDn2HLrBHjUHB+GNRRjpU+F7iuSKgRN50jVyB5L85H52/T62jB7Yn/QxDYLVkfDJ/CyrjWxhmrqtG150A0mu2JNoRseauA9VttzxoTtlgu49zNFwWDck+YYkXwlJtpDV5BEqubQq4fFZlZiMYvmutfMNIZ0JSe6OatOe6e+QKqy8N7XW1KjR6M7NWefTN4xvPm2e5O5S0wZJUSfu8VFmVkTeKm4J4jKmRcYkR5I739x2F1Tju1jYsgQvUuFzS/Iu6GJHlbNbeI00hmstqVsmDGReQudgiGYosEJxtpk/CEmWr3YPsnEt3k7d7KTBzbybK/xWyqgCU664Yd50zZoc/UnIhmjifcjGjbdzY8zlkWSRYhyS22uxsvRmtWkFyUqYq7eaHhFPN6pXNuCIz+s8jd9bNPEeufU3VpaNMZdHkuW+Zo/cXouVxXirGQlSJjENNzGg16mp2pEJzp6TtuUkuRVNvE9ub6wsG2OugSSLgtAjI8NdSLI8ChUiyRZZZQ6RU/vK9OTW8xP2oJJtluMd39oDonEVJDkGnU3nGyQXMa+HFuReo7KFYhk+dfsEJLvHAo/puEeuZ/IDc1euCGzZqhyrVr3H4cegbB6urZY1yYLcWcRuIV7Ae0SlUdPWm6JMNcQsKp4ZMUiZnnTSOKf+0LnjDEjyQWT1cU8XiIr8AC+AJMdUyiwlwGu0zg/hsUVUnbIhtJQpNueWwc+99BzTcU8Ogiz6NWafyzQM7TAXzkBykSO3aRstj25brV7IbiGGcNbwOBOQsySnWL64TrOoylW0w8Zks7fU3aKiXX6S58Pj5BDYxcBO+emuXfLo4CassbLNIHgh7HCpHmN0no5GwqEvkGT5h55xc8XacbHNFanAYnN1mTFTaHBR/MqyDW4tCc8T53BpDFumX3Tck3/oR4Eki8Lpo5BkfGBpBNXVLJTeBQYvoL+uRDh3LtjQQnaLJxuyts0lhawtfBHfXmGbE6KBApFmqu+cUqE6dyPJGBI8lIYBlQbfxC+58owq2GQCIik/5g1JviHJV0OSU0BEFLUizSUalePZ6hk0LT7kgHA4hnOxW9RpDbd0daPxPVfWqnQuddOuGxrO+bIlX/i0eZIDvFzwDdGHZT4uDbtfCsMz7O9M5y6sm5109yLJSC8i8XtdJCjEdYKVOf6siiYQ9V4b3LAYSW7RV2c01uL5+foktpW6q9Z17S5Y743/ICRZvto9yMa1eDtt0Wlijco1t6JPRNCXLT+KrtR9s6a30xA50cT7kI0bb+fGmMsjySLFOCC3O3DU88ttSLVH37ivGhMZDIN/q6EoO7nqJqWBaOQ0vlnJxPvk9sbKsjHmCjXJYl+zR26vxcqSdPczdQ45+MEKMh2kgJMUtdRyNs71cRqSLJp4n9zeWFk2xlwFSZYEoUdGhjvZLcRRqBBJjtnYUq1VyfDjDWegdjSnyi3a3l2tMV4VSU5Euk+3ulCyyhcYBEQaWVkTg/GuFdrFbnFMx72Zg+upWWUK/wpzFVeqRU2co+t+pDC2Ismi3FmEBYoXsEbGSjHFNs0dKOC7zaoE25iuYJpQXctVnw1JPojLP+7pkoxVfIAXQJLH8LFy0M6KwLQP0IyAMKgmS103E6ff3q8xHNNxTw6CLDvuzWgzDsEEZpJJyWJhSCmo6jQMWXJVhiTLIZz30tNroDnqUMFbD8vhWI4Ygo40Gjys92VB5Ss/yTMSMIghsIuBnfLTXeu4NxIO0mA3tWGymhxU9tzkwY2YQ/BmLJ8LyD/0fJsr144LdtwTqMBic13M1jTuKpmwX96xtHv4G2M0QiJstqmLmmT5h34USHI8O5JcOowCXDhCaH6+wml7CS2pUnuAw8lBS2uSn4Rn6160JErOTuU4DvGevCq+e9XnYNRp9urCTiRZ69ly0Vlpyww9ZnJflGZUL6lmD79mH+7Eb0jyDUk+x5z7kWQ4tJRqVD1y+jlXthyRraFGZjYTpq5nQpKbz1QS4jjduEdGHtwP1HXVET/DNobW3BKbQL7wafMkOxgcmsFheyNbR5qIJVJSPekSM7ymtZs3xPuR5BbCbDDog5+bIPkYSFqQBcUByx6o1WofbgoPI8mmx9G4TrZE7pa7IlwacBspugSrBNNGH4gki1e7B9m4Fm9ncI0Gt8OjGicHfRDOBofWJxK7Hnrw+jSWANHE+5CNG2/nxpjLI8kixTgkt9diZbGltjwRTrjJEXj3GvH7JGW758IQ2JpxGt+saOJ9cntjZdkYc3kkWe5r9sjttVhZcps+B1MUUmp+XpymolGCMlq3bIxhusqT5FY08T65vbGybIy5CpIsCUKPjAx3IcnyKFTacc/aFpiE0mbu4GVq4EZcToWe9eRW9ya6ayLJNlVTV8+8iQtvKTpF0/C7+lr8xGKTXz5NuMMC4zEd9zrn9bEi6c3cVasyoBEDwrw8KWUuF3wg0lzWJAtyZwkWKF/Ae0SlTj+olsRIFWKxwZXpSLtViHNEk6sht8ACPwBJPlij+7inyyf04gO8AJKcbfUITwe7fZyPY8J5bnMywvChFirNLYGqe+k5quOeGATZlJ5RZ61lDlXn5OJKi4OpsShnR9exhj6SE9YkSyGcNenxiADj5EZlsTJPMvKZyBXtNLuF3y1JLyra5Sd5PjxODoFdrimc+HTXLnm4v3OjyNe+UM1cmqo1sxVtjXxC8GIWSLL8Q8+3uXLtuNjmilRgycuiveuxwdBpvgOxrSiKjVQIcFmtZ4j+QnLlH/pRIMnp7EhycDRgBAqE1q8YWvjaCPpbsMtzJCwmLNP2HUjyk/x9bZsdOTig5rhLA1LN6ZOq3mlFGaecXcvJ9J1IsgspDKu1sq7hjAZih5x7RRBlholEIz10CrghyTck+Rxz7kWSvTaxMb9Y9YUTr+Lxb16rCr2FAenWlnQmJLmQ4+cu3IGNOwL52GD1Yc90HI0SkY9lS77wafMkN+N1ItNVoNkYRzQqB7/qJO8sWeg7bVL070WSg601Ek4nTH4tNTxf+yK0ST3k5Dr3AjuCJxn+3rXgVeAXnt6bgRApTBU951reGp3sByHJ8tXuQTauxdtZTbeplH7XtsXj47FYOLTqrCNfi3P5NN5O0cT7kI0bb+fGmCvwJEsU45DcXouVxQ0Hy2SrsrqykvUVfJiRIaU6s0kj59MQOdHE++T2xsqyMebySLLc1+yR22uxsmRuRQQ9gzdwnGRD3Qqid5VMRbo5QjfxtFp60cR75DbcWFk2xlwDSRYFoUdGhruQZHkUKkSSmVLGpZAVaa6N45fGMI2ZoSYsf6aW6AEuugqSzCXcSHWt6kxr76dhuDRGZRuCWWttzmN5EXqPBR7Vca9ZzRxQytmO1SfmNV11E9bc8NLCR0y9DQsU5c4iLFC8gLUn9MFYV2NXxRdujshv4XVkUpUR86DUUwhnQ5IPVng/7ukCUZEf4CVqkuuAHPeoYjQB4Wrk4vqqVZtMLm6MGbuk56iOe2IQZFN6jNacOzQVCgIyzwzZhJRNwd5PnHssZcqQZDmE8156IFJ90LAKdgKyUAkqzxCbIUKgWGxLSzxOfpLnw+PkENjlOu6JT/f95pLugytdVRzcFM7qpohMU7o2l72hFNOibFb+oWesSRZrx+UKviUqsCz47q1C7hhvZ1tJ8E4U+lDawHwlbPjwS7sn/tCPAkmmsyPJJupsHVOj+cDPCWgigeenxB3/MVr0mpbbvANJfpIJrt+ohcCU0zjMaQNzfXMUgZC9WKJmDULZsZvdQtfRs0WKGqmzyhgETOygJgKZjuHDlnhDkm9I8rU67hXfpi5T6ULchMLBFPeeVA86kysI1+q5Ou5F483IOig99GCu+KKKSfivDR4m6tKKXr47/W5Ozg92Icg6XQJB9p9bQ95AKb3PNsRTEOSInD6YltQw3J2hdu4mw++aBsEG6QHnt/lCbS+CTEhVOle8RJ9gYxHQwmY4HFKz8NDTjMfeqwIEObWG/IWqMlkj84HbVRXhE5xEMN7TcIU+jB9Zvto9iMbV+DrdoJ4YJrNcnECwxNwdV83cELu0CHM8TuPrlEy8D9G48XVujLk8gixSjENyey02FqRBBhaU1EjcQSgl2O0SHFKh7GN21Zl6Gq+3aOJ9cntjY9kYc3kEWe5rdsvtDvz0/HKLHLr5Bm9ACMaRZVamN0XGmKObDoqHHOk0uRVNvE9ub2wsG2Ou0mlPEnwKI8KNaHAjXZPHnULsmEKuDameakixoXAN1tFwgNMDMvCZc61lG3bsrI+tIiTAfxoWUaTnM3FI0FsIOfnk6xHY8faHCZLfWCCBX335R/Wl2txSziGev/zLZ5vH+wg0pJZGyV5VbRg9dx3BDZQNP5dzcGnU+FCyts8YxDExAU4GgVJjhgqtcsqdqVWbobCqsjvJGIgmlu/Cw89/doldOIsxEMLWZ3JikoHbjcGzZwdJMBYrtSetdDXq84Nl0jtXyuON8GcfVupOWqm7C2hPXimPN7IPfVypP2mlq1Gfy5DCbSvl8U/7j+1faThppatRn8v847aV8vgj2GlWK40nrXQ16nOZ9m5bKY8/4vXDaqXppJWuRn0u25RtK03H3a6tVkonrZQ+8PR5vBGaqYeV5pNWmj9Qo3i8PVL3jT7N9OsPtFOrCY6OWU/0Ux+cbW1Jt+7qAgd13SOprMkinEB0kXVtyozQctbTtLC8YNjItXa1NH+2edEqDuKeJHL3UwjN7Arc5+Hfve7j9SqN0im0OobqcUUOGJj7Sxs1jTEJsZPz+h62ehqKHRXLfLGC539897IXBl3/93gjFa27kd++OnXkT+/GmxOH/nn0lycP/unnd69PHfv16+d3I4/fYcaUTxz7T69e3P/snxBy/sDXCQfmWMkFNPDHX0d7jkzt7s7o/opEaKlWcv22vH7LZ/z251MG/mm16COCja9e9sdfc0ac7vIw/q3tiIRYlY5KQv7vn//af+Nf3bz6veUie0fdchHBSm+5yL6V3nKR/Su95SJPV3rLRfat9JaLSBa7KxdBBJH8sFlR4irXVkkRlz1ZFynP6lPLe/sQ72pC/OzMucgR0dtmLqJpltR6Ubl5JFsa0Q0VTWrSKCPhgwfZS+QiR498zEWOHvk+Fzl66Houcvzvvs9Fjh77mIscncXcchHJsEvkInJVkuUiOMm7FOR2IXJLQnat9JaE7F/ptZMQWefWjyEJkenEx5CEyH7qY0hCTj/9WxKyZam3JOTu5VlZPTg3qlsumuSKK6aPUEbX3EzoOc29xWfP3E4NOmsScsSeLZKQbmPNhbi3tr7jgCo+ZzVCmd40n8JDXdm2JOT4EPmWhIjG3i5Ejhr4cSQhYlUSJiHvXv5fnMjtLuSWhuxb6S0N2b/STywNOTK4/09MQ44M7j8kDTl9T9MJwf2HpCGnyymdEC9/SBpyerScF/0GXW6an0j3orkt2iiKQuP+VCZbgzhW2+0d4+LBr13zeqHXnrPmNlQE7xp8UyWOrroZzSYK0dHYxs4ges0sYWeQL2CN59dYqr1GNfGXEBIkq2jqqCh215KObuYFFe0HcHvIpXzZb1B8gBfg9mjeY+uQ7JTEhO0Vn07aDDWoFDI1aDuXBFH30nPQKKxtq/xZ+oIZxmvjRvTMy7Jq4GFUyRPS403JPRQ3KImkR/6ofr1rW21Rl4IIkt+PGMqqGlcU/n6JVFNzrS/6DYpP8nwMCXJSgsuxRItPd41+IpnSq0kqOjO5fIkUgvfKbdm9TT4mr+fm5so/9IzNHMXacTniFIkKLFlpDJId5CnKaX5l2S0OJNWisKvE7/nM8MtmjuIP/Si4PfL5uT1cc9SwAZ0fXHkm66oVkhliaMnn6kJZPhbbwe3xJIJc2+Y6Bn4nkQqJKvOpG5WT4R8t2QWfe9QbHEcb3B7U8myUo7IjrajEOMGF3gwoQGqtEWl74/a4cXtcidujOV97q0OVyo1QbewqZ24QwKa5eudKsOfqN9inNcZBL31lyCV4hHAGulON90l37e0y9vvp2UvzSbNEJ+j0qjGAqQhgPVmj2M2qWgzBWNPwaZOzay/HR59kXQsRTnZyxwvuG5CLVrq5gqldK+0B4j7M8dFLI299VZo5E70vSVFjqi3Iwyh9Dqr0QRwf8tXueXO+HR056ZT3PzNtQRttm2opEjtouLHgInclgtto1faWTntmKpl435vz3fnd2XfhLHDmJ8/xIVKMQ3J7rT6ZI/UwmItkTm5KjZSFC/yCGqNrNl22xXyS3Iom3ie3tz6ZG2Muz/Eh9zV75PZafTKRIFbkBxarC0b50DXiAIfM0afogx+1Ep1mbyUT75PbW5/MjTHX4PgQBaFHRoY7+w2Ko1Ah04e1napJTvWUGC5qQ+VSmko9lkReT+fmVVmia9Uw1MztYxjH4RZcDna8tJZd0tWNJwHHPRZ4sHhrAwt0xthZVNcNR5Z8UTkyZ3PI3UebcqtbsUBR7izCAsULWEOSLf5fqknNElZb7hQxs3QuoemA4wj1bEiyld9ALnl+xQd4ASS5jgSNQ7ye++AtspDmMYYaOc4Yana5LHvF3UvPwTu3tW2VgyCb0gP7bYZtU5kwuLcnN0G2GsKkC0F5stNURNIjh3DeS0+LFF3OVoXAkXzF1lReeZzT2oANCHohPfKTPCOSLIbALgZ2yk93jcDd+eggbkgWh4Vt9o2frMAkxtqa9i0hKl8gyeIPPd/myrXjYpsrUoHlHUg13aTS8ZdagIvKWtXIuHDEoBqLRV6zubnyD/0YkGQrD0ykSLInEzM/nGpRxzuKwzwQkhQKZGrWzvYljfwOJPnJDf+6FyXj8mRr4vhXJtx/yYTYIQ24GVObsWEnktyYEryvuiM4vhddkbHXrFx1tmS4wDFvLNE3JPlaSDLsbh+TI+k7nn/qcI8DZry0qqOmEM/GEu0LUjmEctBL/B7yhcCmf9U9vHSoTJx5C5JsP2kkmZvl1IJENnmOWKqBU7UpIKCwwc0aR5yb9QV7keRomo4ZZjbA+HPHi8T9a4NC8FwMLJ5NR7BFh0kwVHkih+KHYzQTDh0zpqHb8AiAIBgfhCTLV7sH2dieJp8f2dDGNu9WHRzgPlYUwZQnjhz+NPjQiVI4CdkQTbwP2dgdof/ekY0LIckixTgkt9fqkzlayXZ0xDmBm1KHiWV7iJe3E8FQsSHrfhqSLJl4n9ze+mRujLk8kiz3NXvk9lp9MjOXvHTIUx9kGAhyyCEjYmGqacbGcNppbNGiiffJ7a1P5saYayDJoiD0yMhwF5Isj0KFSHI2MbmQkWpHQkpohldlEKQOWb71pFN4aCh8HSTZzt4NI6WIXDGvTwUKYOHIWmjRcUdHv6Mm+WBV+9o2zqBLMFwa17nblzER7sEgwmuuNzNDMbVvrUmW5M6ifoPiBazXJLfua/cqar5KKM2qighMGequzNqrd3Q2JFn+QmSBqMgP8AJIsmdRHoh2igl8PgnbGsvEWhL57MmXsUN6DtZgr1/niEGQRU1yK9HakbgnKUSo4QBzbVrZ0C02bXSvreweQgzhvJeekXTLFLE1pAPMB+LCvGommIvWM5UWvN6UHvlJng+Pk0NgFwM75af7fnO1H4liHcpShjqXBNV006vZgws+5pzqYnPlH3rGzRVrx+VqkiUqsITpI/Ltili+RcNyGOF0oh4QxmySoxFiX8D08g/9KJBk+TNWKZKss7aVslEjxpU8ekWWioqj5DJLR2C9lOEdSPITu7h+o1ajx3nhTAq3NnGhqYL0SlGHGcLP1dLabiS5JjenznyM2K/ZskJOZpUJvYeGWeHabkjyDUm+EpKcuMzOwrv1zi18HQS6jF6UrjNbnaql4M6EJNtONFYtaVf5wqzwq2FqaGh11Qady0NUtp4vjE8aSa4zdY//U2EkfkU1Al/PwiDZMHsOA4n/ZqvbvUhy0zUOzZ3rjCa+KSzYPAOPTckkH9Ls6SFpOYwkO8oJ8bFTMffMb2WqqhOuPLUyYN9c86V+EJIsX+0eZGM7jnp+ZKNrY2x3RnEHZRwU2/SukZjExg+BPLz3PAnZEE28B9mIu7P+3zuycSEkWaQYh+T2Wv0yfXLdcXYyKttvfuRLPjKbIExPiq2PdprciibeJ7e3fpkbYy6PJMt9zR65vVa/zFoTuWK6QszsuVN9QNpghwq25hTSwP9+2hsQ0cT75PbWL3NjzDWQZFEQemRkuAtJlkehQiS5Zz91RfrnoucLHPgMcnWqkatxZF0pDwDTdZBkxBTF12hUQS7J3GwMaseq9AzOI+zKxj9pc7HCAtNBqVjbxsSQBYWpcmnMHcXlvWla5LK6dHyC7i1swwJFubMEC5QvYA1RoVI6wbO7TBNbzm10U0sqxlmxklTsg204A5IsZ/BZFj6KD/ACSHLs0YxirPImQj20K4q5y5XPuhiyQ8++nd0iHUTO15FkMQiyKT1et+7YMmT8Pb5DcExuYpRxvYTpfM4PUfoB6ZFDOO+lhybylqKLMlyY7BmUIzIEK1XdjNZh5/yislN8kufD4+QQ2OWQZPHprrFblDT47SaSIzc4eMGyg4/Kxkx+pOhmW7BbyD/0fJsr146Lba5IBRabiw0MPbHkdqbrDCGqws9mHDaQEDPa4RZ2T/6hHwWSLNzdI5BkhMwBqV5WvSJZ91woX02xKvTMd9sakYKsJvnp25R1A9FNiQUyrLVdcbrAIRX2ZM0F11PLqe2pSdZEleLkInOcjJ4IPAxUJvmSQ46Imh7K+G9I8g1JPsece5HkiUDXVWdUX8lk7giVEOMi8TLemxpz6P5MSLJpEY4aPzBM4T7liLYr/oQDwJp8M566fpov/McnjSQbxCc5cOUEN5aB3Y+KsmsqUKzdmqpj2nypthdJplgoINNRMOo8pUtIWmgFeRljyFuYPjGSnB0yKOQyMD8m3D3zLK04pbNPKcFsTmc+CEmWr3Y3srEDRz0/ssEkFBSjVjDChSsVNMdBAdGPtablZlI6rUZONPE+ZGO3a/69IxsXQpJFinFIbq/FypKs9670rJrOFeLlAux3QHJk6nSUvO8nInKiiffJ7Y2VZWPM5ZFkua/ZI7fXYmUJeWjqK2LxxiXvAel2aFW1rJttqVQ3xklyK5p4n9zeWFk2xlwDSRYFoUdGhruQZHkUKkSS9YTAJXiK4BmerFzkPOYKDSk2M1v+Awx+HSTZG3zdhMTDZGdkp0h/sYOkereUoosROrEdCzyIfW4gyY3ydEXFjmDGZwNjM2vkskBmI2nTPmzjgt1CkjvLkGTpAtYQld7DoEKKKDWcveM6Zrj31NOYeaSiaYEFfgCSLIRUniIq8gO8AJI89MQuuqo0v2jHUgKCdj+Zx2EUX5Nt9kl3iTvpOfi960iyGATZlB7LRZQjdBV94aLykaEzeaowS6uu4v9PWU2yHMJZY7cYJQUyScFaMSNG6exZtAqueOMsURgL6ZGf5PnwODkEdjkkWXy6a0hyzAXGHmZZB+LCBXbbE6qpkZJ3bVx8wIXfv6mVfuj5NleuHRfbXJEKLO1eI+xRrKq4zkgyxLdmbBUCRm9ztHBLeWH3xB/6USDJ7uxIMj5+rO4b61xxp8BFZ6cbIhTd64ihwvnIkOQnmeC6DHd4+sLXH4EJrCvBvfSJTKvBIUHwDemNlz0bSLKpHf4sQa8Q8MK6IEPLkVmbQkrWlZTLw2vnG5J8Q5LPMedeJLnCIFOoAbKc4x13XGF2zNxz6pGCKflcSDITw4asteoNjttHb1VOuSnkdslXb+KMT9kt3nzaPMk+1RRbMsp0fuhjiufnd8QvTExxM7+3+xIk2YQxDBMcJd9Xb7JWr6Wmshq/MpsxsPBiJDkScocykqrwEdwWGZ5FT6McNxacuXSnPwxJlq92D7JxLd5OHbtuTVusjgv6ss8cVY7V8+hcppvan8Y3K5p4H7Jx4+3cGHN5JFmkGIfk9lqsLDGMQinzk0vD4UTrSKiNVrEORNmRWdXiaTcgkon3ye2NlWVjzOWRZLmv2SO312JlmclQnYjPu60WSsbExjEY5iZnJo48yZ5mb0UT75PbGyvLxphrIMmiIPTIyHAnT7I4ChUiyaEmH6LuqkemJ3exKIrNMpFV7T47fMRD4eFVkOQYta0uG4RdGh84EtyXjVUFiH42PVQzlkSa91jgMR334ArgHWxUlJiOvPFT/2qTIiJb2/TU8namW0nuLGK3EC/gPaIyfalcda5wyGwhMZBcL3xjwZdwztrlE/oPQJLlarksfBQf4AWQ5OC0jRYK2KKDDDPPfqGqueDeYpP1hB/ZLj3HdNyTgyCb0mNK9M46hGasZt4bp2qtXpmYcjDQwjRlNclyCOe99AQXnanMdWyYoXZw64yAiKikZhOMB5R9UTYrP8kzUvmKIbCLgZ3y032/uXbMMHXNKiZkjJ4Zz2s1mCJo13t05THofqznFH/oGWF6sXZcbnMlKrDY3J5iicNNVQoTVzfuL9nYDPKfUwmh1iVML/7QjwJJ9mdHkvPMk99eqhESttnwhvtcsc2zup7h8Z9s8w4k+cn97No25xKs7imopg0zisehai9NzdkCo/wIhzb61m7WJKfWUsE4nNW44+nKw+jV01H4tol0rd+Q5BuSfK2Oe632lgL0FcE8P/OBJHZDyhXLTWyTNtGcCUnOyUybolNDM5I2yCvKvijdJ/I9MgMW8Wm+8GnzJHvb4VctdLxz994UkCN1fHMb1diC7XisSJUgyVXn5GHEucCXX2Z2ZsI0RlkHJzK0tY4e7rgPI8kpO2cjvJGpSIM8Jc0UUw5pUMFBaT748kFIsny1e5CNa/F2phD0aIP5z/zke/TJvR+wL2n0yh0k4qin1XZKJt6HbNx4OzfGXB5JFinGIbm9FitLITI1NVjtVg3HIlYRpzejDEc6ueqDPkluRRPvkds9b6VvcnsZJFnsa/bI7bVYWZBjIgPUQyH/4cVyGAzNUmVWxO6px2BO67gnmnif3N5YWTbGXKXjniQIPTIy3IUky6NQIZLcvJuJn2y40rg2DqKXK98XZ/h6/NHU/ao8yWMw7avtqkYPw00emzlGVa2PEX2ytbsdSPIxHfdG1mlST6pUfrJikfGXEUmZlHS3Dtn2w69sYoGi3FmCBcoXsIaozIzzqVUF8nzDNhmF6RCAlFtsdtiw7Dz1AUjyQWT1cU+XhY/iA7wAkkwm1jqZgWFUzd3SgqKam7JhQpB96yEsIdZ76Tmm454cBFnUJDvb8Be90hMa7FuBmhUzYDfciC1Ri0HGjSKHcNbuIRKiHh2GGoYJlovnV1p8QqM3Rz636RdIsvwkz4fHySGwy9Uki093rSlcjDbxc4FSuS1Hgkms1RUVXDa2tTlnWBR8yz/0fJsr147L1SRLVGC5uSGFtkL1a7HMelwR1RdmWJwh+Jrga+zm5so/9KNAkkXh9FFIsi4zdKqInntH2u4d/HQYVoUxW4K3sdUuCbd2IMlPNmRdhqkUHWB3yDGTSOGOky45hBJ6NAdvVB9C9i1IsvU0PFJSqEzr3M+TEHNUvraKQXsc18jlhiTfkOQrIcmlNMrWstV3zOLO1/QeiWgwnsitIjJ7LiTZFn5hixyPTZkfFVFgjF512ERY/uFm2VJ58mnzJM8Q8+gBOr56ReX5erb7pAzCj6Th+WLY5DzbiyRnwrH0xpHwZI6kzH3HbVuVWBBvoO0PDykPI8kthIEg2ag5+MlLHQaemPsTNXx2LTp2Yz8ISZavdg+ycS3eTh+qHj1mpfVw3I3Hq2KR5vU4Kr/qt/1UvlnJxPuQjRtv58aYyyPJIsU4ILc7cNQLIHK9Ja0zAr2BuNsnJL0ILIKyMc1ou/HVnYYkiybeJ7c3VpaNMZdHkuW+Zo/cXouVJVLUpaSuykzcjRSxcLbeqk4z6xhN8/60DqeiiffJ7Y2VZWPMNZBkURB6ZGS4E0kWR6FSJNlVEztyQF0TPwSeGTln8MqlGn3JkcmSr4kk9zQy0n+ntGOQbGJbS2tJ9dCtic3nuYsn+ZiOewXmhLwpfFnFXKjdM/VmUaHWpHPt2bqtPdNEubMEC5QvYI0neXgKbAyGG/xeoWo49TCxAp9ozNBKOx9P8kFc/nFPl4iK+AAvgCSbkNsYFrLIHU78nNiiMoJy2bUeXJvUlkH7vfQc03FPDoIsuFGitrqZxlXkgwmcYOaTTSr7EgdBl2PKMiRZDOGsSY8tVI0NcKjcy7X3zrfsQ7UUEiLGaKxfgJ3ykzwjT7IYArsc2Ck+3febm/yAn4/w03YyhTkheIEBVbFoDkOT9XpxySP/0PNtrlw7Lra5IhVY3qCFwFYLSacxsJWhcVPYOZDW4K/bOnWIi5pk+Yd+FEhyPD+7hYuF4LxVT42fEuemMgJseGf48JSJLz5kSPKT8GxtmxM8lvfQFMQ/Gqkmd0GMPajC9P1EsBIP27wFSfZwf51D/UicoTUN34RFq4bRDt7R6wcbdkOSb0jyOeY8wJPsqfFr2AT3xq9KBlKwgmA4NqdTdWTCuWqS/Wg5hW6UIy5U1TCEMByIwPktjAmz2bYlX/i0eZIrDHxgPq5p+Kp1hqJqR+w66jQ11aF13bwh3oskjxa53KIq2zkLSvwK1OLfTPDT5TZdCHKeZA1/pJNFTGSYun/GAX8fBq+0Gqw2IOH6ICRZvto9yMa1eDtdDKQneQR9/Nwtx6wqTWbUM0On4rkz80nIhmjifcjGjbdzY8zlkWSRYhyS22uxsjhy1qyyoWkiovZeGfr1ComvLVkX11s5TW4lE++T2xsry8aYK3TcE/uaPXJ7LVYWMtOkANWCS2gcqSPvdBVJdoLmaROt6aexW4gm3ie3N1aWjTHX4UkWBKFHRoa7kGR5FCpEkiOy3NB7YrYEYvLdDgefvHKOqETSNaQHsPEqSLJNHplkz7DU03KNtFVllKRMyTYkF0dx23mS6ZiOe4hqfLddK20bp7FkVLWOP8EZb/Iwldw2LFCUO0uwQPkC1qpKyXOf56k0pIBfbXAXWTi2wa0WNSULaTgbknywRvdxTxeIivwAL4AkIy6vujB3dKgO0lwQ/EzdVBthGgpcrbtDeo7puCcHQRbsFnBilKG8MAiJHxQYbjrilEFcNshb6g+MfIdYtsUQznvpGSNzc02jrPWZa0Kg6HYGZXMu3hZdTVncQ8hP8ozsFmII7HJN4cSnu0blW0oIRWvVkq3cPy+qnDlrwmjELi5WExbsFuIPPWPBt1g7LsduIVGB5eY6r6Mpqwcb3EACwlgKnKweNbYcZwtLXhb5h34USHI6FUn+8fn/ef7yL3/4vrzGh8Pd38HI5KCh1Cf0tvJtM7/u8yzArWrL71MHLWFk87nsw3nMKG/xo8/ufvvZHTi3msJI09kvX7168XQK/iDs6a/v3kJm3r5+9eIPP4xf8aX4Kz+9ejFel5dt3H9gTDH61esIJnCszBBvEXrVEqaNoY35pFjqoHl/v7rHH3s271HH99883v766jkjh6/ePvsWJ/GPPl68LV8yWCb7+l2/8LglO39hd0Mv20cbNagcDNOI8x0YdkDpGnH+dtiel28ovmqvXr765fn/QYD4bfn7s+++eB+aGa2f/drefvaw1nMnTtCGUSaUUnf8w8NklsYNpH3pk5+9hHwanaVo4mN34WERJwKz/4WSpyOke0fyxDr0iOr/4Yvnr396hX/84QHq/eJlvwNq78CA0eyIyGtiYxKk2iITBiKOzU0H38KcT555/vjbm383//5t+etQ7359Vp6/fvYOqc6zr37418+WK3z0wRZpWiCkUD2woWzcXBgmM+ZU9CgdP3nvJr74W3n+otTnL56/fS+NmKK8e/vqDSRIEjxC1F6WFw83O/j2bZC7/lz2GHAdJP9qTvawfxsvx5s3z8pblt7/9mizHn/oHx2HgSGv4EPeHPtj9yD6NX5q93elcK3POv8vHTitB/t/hdM670/tP63rfJbwl/6RQ6tIrr1ykztBeYbGS+bWl8lzs6jZ6eGR5XslfX8JzlO0gQQ98+vt2AgZdUXmVZETxelKsKnN8dCzY22Ktavwldnhop4eLHJ/7lgzy+RIEbZOZ2Zji9E8IPRf/f3n8u7N2y3rGBEpBZeu5Mw4ULZIHwK/Up99JD9cpzSfzrG5EMrh86SRLyZKMfidlXhrxuurF9j5188bQtD/gNv8x595X/83wjKptDzZlPUbw/u4D1P+8Optef3b4Vnv49Gn99n3X/3dyxf7Z2F86vUrbM/9bz+MV9aJQmKO5n5+Pd78zFf369/yjy/vhNvs4cnemOafGZjDFiPkWC1o5TofA5Kn0mw+9yLvzwUQ7GJezR1T//PL9nqUN1iyubtVx3lKI/m1EOqbV+2vr94t8Jji3HA6BNVLh6g3A1G3gROxXmb2lO3c3reKjupbJVbKTTxm1KS99wPLYYCjcdMeo41qNURdaiJtZVy1csOy0bfKhd6yKpMb1IUKDa4wCo7CYGBgjL5A8zo0NUO9VQ+RWaEKxgZuBoSI12nkdrWdH48RB2LLrNac3Ed++UZcfLprkIHPI7fZ+Szwjz6sotSH6hSoJ4tscdICjxF/6HJzzckt5eTacTE8RqQCi821xrpMkVQzyDo9Ra+q7QwOdof/pbZHNu/Hwm3xh55Pcl2frvueFHcXVR7JoCrJeRW6tiV25MVxx+YKC/v24dAlDA2fHFTgfiC+mIDdcZObok3styH9hFro3u4dw9GdfWhE1akSOfHN3FR1FuaQyEMP43zdztEtCkBEdk+8gDXV1LB6ncuRMvcfH5x+Babx0TpB9VIvsW5Kj/wkl9IjvMTYppriA7xc0a04THy/uZSLTgl/kyscGPjUd5RWUNna4VnaiAsCdPmHfhRO5WQi4KXdE8fPax7b5lAJtmv6Vd8Ywzx3NcEbDe9bbpSrO5tTOZkTqOOIW6eogvZaeVfs3WvK2nCkvYXhx9lfcqzDI9+Wl4URnn95/pef3375W3txZxFbNAF7BD03cdxdNpfUCmKebqcz8DVPqBI3QJf7aZ+tpn22mvcB1D0Jm/sCicjztgXSOWKOr8vL9ZGrRX338ouXBxKXFQK+kW0cg07/PF7/giAeSc97GHkNhj6m3Bjr5ZT5h3cvH0DojVW5qEVg4bap/nGXceuanY4Ojp9J4n1KXpGDbPpgjfYhhF7vryIefvvfXr1ErvL67j+/ef7m7fvnAVA7ai4qBM0QbG6EU7vnXrFNa0fOIYZ+mOsOCzg8Z52R/ICNLXUylxAjgDM3ZWozbdhm7GPF/T0adHhOhEaWQhkqBCZj1xGmxeSuXDHemcRMRPevTB/mXM0BYXrzjPPVXVOzon2LIOHFncLy//DZcXt8hGbtXRv/9P94VLtd65Kf19qjESohI81RySLC97U4xO3ch4E7RLeZhqH7yGTvTx9xrO9dp0tDN+YxohVLnE+qWDIqDe6BbpILJQt+WnT6y3dIuqVckNfoVasT5HH4arjuRroOLHdOT4uf3k5Hm2YurnWlDd8ExdRUDdhM/lndPXX3tBXddtT8u9bYsn22ruOPRSWppYEQX1Vt+DoWgQYN07hQL8OHplEfYoy9N0GBWpwZKRqXCyHwKDjl2ryyo8zJ5Qgx3Hvg3TdBfGyJy1q4BUdZXfWmoghJCILDpDNBXPAzD4DcL7/cvVF4/peX2ydDrKNDdRC/UvQ9u2SyQ0XSvowQWnH3lIN/fs6XMrsn23pHJf9k4flsu5860/n87u6nnpJR8IXi4LL/hjPyhek/ifEa6zUEa9ZYd1JyrEoxb43GNsaslxBf4LQkqnuUbj1R8ZuWXUDLYtW1pMpN/Grny/uqYLaDSn7CKzqX/JNGTZtadiO93xhzWS2Te1uplj3xyjctO6OWcXR4Fxr2Ntw0WU0ihB7VIyyNCBJzLdRsptpJWFDxcHDfvnrZoX+rX1g/MnkQ+uT5xv0UQhKL1c0WD//udR+vV/FVH8gWrFOxMM9rQsZBBlaFa63hyFM0/h7L2hb9HQkeYIJ3vAPHXYDejbzbu1N+86d3482JQ/88+suTB//087vXp479+vXzE0f+yHepJ479p1cv7n/2T1DmH/h2+MAcK7mADv7462jP5/N292L8eIjmx7fl9Vs+47c/nzLwT6tFm90UfMthX73sj792BL8tD+Pf2p6qiFXpOHvx2QVSyZt5/0fRsVE0pHRz2MhAkxsoFSa8HiUUxFBPunoeOK57Q3MJ+y6Etp/ad8u4dkrMITKJr47w0wXpdNMuEiKQaXu7hH0/euSjfT/aM9zsu3Ts79S+y1ln9tp3uSodaTBu4fsl7LtzJbsQiioR2ZY33Gi4Oy4Wii3P3ExsS0D7ELrxYC0uYeGFe/3UwrfZqs2+qtoM8ss5jCoJAppdZYq0qEdwH5eF/4AI/mjncLPwvwcLL38NttfCy1XpaJNxs/EXsfHDFBecU9VVLozSUeWBA5tN15x8oqqfUO0ccMn3Kn8JE39E9c8CpKFek4aUNN+a8jUz03kvypims0khdTf/y5j4Dwrij08ebiZe/Pv/qSaezgTSiFXpWItxs/CXsPDZZaRVFNTki0rvG2FLYeZjqyWaFQr/5EZ5/3ndae0l7LtQsp/ad+dq1jEZNXyISFXK5NqbqFo0NbumKcSLgPCfnn3/kBD+aN9ws+9HDfww+57PY9/lqnScvbiB8Bcx7zF1410MKiZmsNONGSliVjH7Sc65jp0+8nL8XvUuYeCPUIlNA+9HHSloUi4nboLAV0Maogl3lrn5prX6I0PhP0UDf3oAf7RruBl4ybB1A+/kVIJ7DbxclY61GLcA/hIW3uTZfA5JUR191c1ZVQPXXJ11kV9rRXNkwnVn3S5h34/YtQVAE2gmbn1eYsvKk8XnaqNVTraa3K0uIe6278dbn5t9F429BfBHDfww+y40HgcBGrEqHWcvbgH8tQmpKNU2h83Ksr33zRdVSWPLXSsjjwFzvQ2cd//+/Y//BlVQ383JBL/4M+Weff3itTJ8GOrLZ//0/Yv2y1v15tW7tz8/+7d/ueOrWjvcG0fVjaPqxlH1++Go0s2EPqqFjwhW+VCiKgSTwySG2VCpY9YDHFVxpkmNmjLOMk/0MDAecAqukcnOzVoemPR3c1R1otansUwPjGXAVali5upRqe2YzLW4hV9qcx2hhhC87mraAO8XiV+/D0TLxmSCA+ym0yGOKuPz58n44EwyOdqdx7BmvG4cVU/H3ziqdnNUTQfBsnYoN/SqFG4qZuxViJuy0SWNPJdB2j1Xy0GjsObH5Uq5ydWipzW6W1KTCwIQQjYoYkccAmUImUYLcYq4WuSG5f3D5Nq8gR1LKheOX2Nk6iUodC+TvG3WaW82GS8m5ZF6jfyIayp+KInYN2X8KCxHThT8+TnD5bHZxTiq5Ke7RshuSzfaRjUrrXpJYtkuD4X9DtXrUcuSAEz+oefjqJJrx8WIcEQqsORqCUXX5Jj5hrBs7lFRmQinNmtDy9hFt+BqkX/oGVt7Tj1bj54/hXsD56zIWa9mxwkH04LuO7hazsBRNVINlYmi22QKnOmcolaYNcg5CGYvyW7vuksHH2itbSvyE2+5qonc4Nbo3SuKsSoTNaTWdmx532b3RAGIqGezeAHvpcf50rj7gUqmYGssU1pV6F10JlDlDlKpb0qP/CTPx1ElP8CLqaY8TFzb3GBbt3ARVidu84ptrvibyvlUuq9uJN82N1f+oR+FUzkXR5U8fl5jMRmzFNeT0qUy/Qglxf1AVJjewe9HfFI5m1M5maOqaRs6d6YL00EEPD6PAkx0pq7J+RD1A2/cGSX33eu/jT/88fn/9650xL/P250RhH5CgIdqhVeSmXCmt6I6w2japaTbkq7lT//ry++++0b9y1df/tFqY9QPX32tvvzi+69/+uzJEh6g+M8JMZCWhItfvhqMFD1HDmk43n/ztrx8u5pCG2+xUYfR17Up7LO/343VGpLkDtjtzbHu2d//+3+3nGbw+BTCnlaOW4b7Z4y/IkEZ6vCHL8aGZ7+t/bQ2CE+P+emIlf92XNDz7fOXz39598s9VIg05O/HgZnflr9/2Pjl7/P6vfytz5Pf/21N5v/nhsQjpnE4zKp00mxVViY7BeWotgwv5edYEmXskvivv/nuz59tLuT44oKdEn/SFPcSf9LYR4k/DpF+evBHYNNbBGe3sapjdGOrV3o0DmW4pXowQc0UsoMdM7Us+Z22Hh3+5Kt//mHDYK0bK2NiPmQrDhkrSx55zwnG6k7lvTl0c7Pr6PDTxht9wGBsNVZ3xiYafWDde40VDP0B4b8ZK7mxshNBzkwWqd9IcM9mKiqNKWJcrYhzkP0t373tk/h1g3UzVuc1Vl++q/eHNt1wmVmBV02ZfI4dhxY1IsqE3CDH2LL00L7/5uuvv//mh8/WFvFoprTd0+x0x65tHJr/PJsgOPytZoo+N4e5mncemv/cJi24m16aKQx3q4+XZY3XO/NiB5OCM0sEN8BjHKtk7j5Gw9XZWnRP4ug/fvfP33z1g/rq69URP579kw9bP3Ob9dEHtnHm9vMY49Hndn/m7vN0/NjHMzefk6gaYdeZ/6fr+WN5w8N+3qNzycDrwURrDxNtYaKrDUW56HHmhTkvl7jyFy/+o/z25tl3cz770/M37fV4u/1yei1LDZGmD8mrNAbytBozN7t0qkbtfCsmhiSocTiWEWvjs3m+u+k+O25Fj9/93Uv+5MMCvCbx8kP/ZnXbtVrg/eKP8mz/76+/Phm+93AW6333y+A7t/urqfVahH17zj/M5S2rYbzZX5eXj+L1r69eYNY782IsEtiu1ZjRK76UUFknozT+2CJFtzU+YYk7qfzi/vIPyzhnFcZ7A+ZyPpRH320Lc0t/dW8EGgdY0cuEAWO/fz3evOELvh+e85XZ94VvzL549/bVj7IykAf931r7EUWwD8/y6u2r15vfcESN0d3of37J97Bv3r4e5ZfH28BVFmtKI3JDzcDYmI04mlGCatXhz4lbg9xDgpv30u+b25LLlVJU9u5EkRAjMmG+I41/70gCHtR3cSn9MIPQlKxuIF92xY24f3xXG3bzL69e30e8r56/+MN9UcAf/vS//vCv5fXzUl+MH39FoncX/zqi1kyFM+XGMro1VSYsrNN2ptqqn3FpZE6T+y+//OLHf/oecdizL18wyfXzF5sgobdQQaZrb8Nx62mtSsmdlxX7IL7meuyX3V/h4HbsuqsacYJJqs5s+MViVqRhQzF31N1WnWp4Ms+WzT/CsD3WNPGmPvtm/G282HJTnb3JnwcTozZhT5kBT/j/vH715s1KLfqzn169xdSPfOPl19JY77/glu5choC/svX3VzUJRxRm3f3aZj3WwR951NnjN2t1+87NSWGLO3bqvtLvj+Mvz19i+vI3/ty3P4+VpNyTvR/xMw91BN++ev5mVYnw1d/Kr69e35WKrj7uT8//9rzjUyqM6FsY2N/Uj29XH/3lQ4XN42ZvKaIpofmREZNAlWEduiZkjNooOAvX3aBu/b24fvVyvP7Lb8++55LRb16V/r7kYBXhnlAceb9jY5cO4E9ZXqDgR0x171aP2OLHHf3bWJvn+3e//HovTHfVMexr8Wd39RsrqTRDaQkDI6/vdXn518ZlGVzgwrM9nsndVML1rrkc6PpK7//0+jf1x3cv6ka9ykogl7/53ep/Xq3/2AYI987+z6t5foS/KX9B2Ij5Tz92ltEvX714cXeNs2fqI7b5j+UNtO7pFt9VwhzxUHdjosdOw08rgo747I0p74+C2xgvmdW98c7WxrT4PXBDLsOdUPiV3CxjhJTgce+uc+9M2J/K27LqM7ATGkquxRr0VLPV1YsZpwpMtxo2Fuua41ZfC9d4p9KP0zwLO1DCjZsb0SXXXjBUdk/2XxIa2tYhQSQKi4NjL/PgZRGjPARK98JilkKzeXvsQuSOeqoOjjlsMIq4P06nkYz1M7V+349jtdr7u8b7IvHtQDyHXi7rpsyqaxqCGmZPQwJYC9mA0JHK8hO+Rd74rj5/8/PzZ//0G6daD6W7//rD1xx9ff/1T88a/9hnG+JnEjnt9B6W66fnv8TigzNeZ7vf2uzG4p2NPuyFPXZj8ZqCzdHvt1HbsPj7mz/mmt776XuxeGdcNkes/BGLl19sXwSLVx/w+yss3l0Ci585mzEsc1YQ9IjD/+xcgd76YGdm8GN5+3RY6L/+epvUH7q9eVz+bqmXucVLGF15rfh2o/u5jML32MvDZmAFgvFqDguzWwe3sxhR4dgScvrSYJePOr7VFeK20/OavNb2QFHxgfvDgGQ8HjXFxv1hpLB/8N5iB0OW/F57ufP+0Hn89v70dIfNyp/nHLk52oF6iZvNOqLYIeXpbeTiJu+UNw2JoPFd6Wk65U6GaMm4c1jot9ms2x2idPx2m/UTh3N/+Pbdi7fPH4K7b169+uu7Xz87Lp8XHuP9veLTc/zm+ctRXr9/4Igk7ru5Wtxnyy/Z+EvPvh1vf37Vj8vH/uXdLxUrwyZszvU952VvMFdb3a+J5rrLbf7/9r6tOY7jyPqvkO8quO4X+UnWxXKsuGKY+taOfdmoq4QQRTBAUCstY//7d7J7ZjDo6ZmpBmYEeAOOMG9Cd3VnZ2Wek5WXVZzgDV4UAsS7/A2s9H0lanqzlus/Lm9+ehVvri9/W2XYpWGUCqDzN1fXv8SbZQTw69/w5BQy+ubyXk0+/gnwfnV9syk/X3KpvHvpoqAg3vTt5f+sIk611ev6Li8MsexshX+KZU+xsxeGGywJku88gVx4g50nWHqDnSdQD32CpTfYeQL90CdYeoOdJzAPfYKlN1g9wbiXv/948/7jwm28foTJHb7aDq0euN1gDnHJ7WneEKxbqs+z91iokbP3WKhTs/dYqBWz9zDLZDp+h60j0mVGbsu9bLzAJnbyYYwv9HKVwUGIkZ3ZzhPA4Rq5jI4N14w5Lr6LBq6v0eP56qJ1zLhOWPI+duQ4i9ZxwzXHEgPvXuOXccnhmjDwR3E4WjO5RvDxWHeZIohxpa7yzs1Foyp0py6NF6lxpcNhoOlFelkYYbzIDCtx31kMO140qkPPw21d5MaVTM+u2Fzkl+3+8aJRI7joiSlsdiw/fjr9+fAr/fhn3THWRTHdrYiu2AboHvztQngj5dGQ6AbWjQa049x2PLaCinZ9z8NLbJoODMXffyekOXNUiXfptQoH1tq8yPevZ7sXhN59Ollj7th5c6y8wBfO3vbuQekZFngdy6QPA1whnYtSgkxeiWzm9Lg/ur9Hjb75+G48/sN6d3oHbB8pL4indiyzEeH8+fWC6N/qRHyEL6Pa9r1PV6zlzx1LHHyXjWVa8fnP1+0eVhUSUiUacxiD0kybnJgPsTGvREhOq+hmxxzeo00PVn3x7c1MqsyJUsWWUPB7plitkz0m5u9TUMnbIiJ0hZKO8NlYctYzlatMKivLeTqYW+W1iJ6a45lEtaDaNBZS5ozqSoorPupmDuZWfbK6ZUOpfjnawrTyiiWJ5/A5wZOUaJWPoy5t6+PmSPv2XjvqMptm1UJO+FqRqeYd3hj7JAkTWCkyWmmUrTqeOM1qVnekbNwVKG1WCq8tlGde18ZUtYaSaQtfNwg/nGaVKg+mSQhNUFmutGIofGc8OGFryrGpJ59mNdrwddTuiaZWfZJK1OA5ZxmqCSNeqN7WFyZhXbFnUomynivTaN0q5b4Wm8nujNJ1gOF4es7VL+8p+/TqQYk5B5ehjnMfr9+9+P7d9mrjGgtGC3ZnHK3FPH2ff/VEKQju8gNBo+OJaGsRvLm5pvxV8jM32NrHUtgmV9+2TloQZL3TD+h1vb68KtuJwAs+wt/X77u55/zH+ATXlZQrhnFT4P8KGE3IGS7Be+e4TS7wuCxXybpUkm+a8VI50y5qFjX8I3fBSueBxuoOPZrmKu2hJC+fc5XOmKvUpQozvHbttpbmKqkGmFoAP7KkdgSCeLQGTNdWF9WMBY8WC3OVdBRNVe4Yl4GKhn0AFnAAd60JL7hzyk6r8Q6enX27J1dJXGghrTXmSOXuAfUbDt+NVe4IX91/7m8AFQ8T6r1ZG1RK4gM25D1zlZRynC947Lu5SoJ7gKIFqU4nO/fv7D+z99x/OYi4c+7fFZnas/7+c3+hdNZW0KR7BbobqWNMkpW1WLkvTTqlp31pjiv9c67SH5WrlEIOQVhFxi8T/SsstRpYMJpnHWqWbtqS7/Dn25OrRBFsWHLPj7QqOPj1uPHSBGWXpGhu2SypnTL6oBbt+Xp0uZRc0cjepblKzF1wEWgA8OFso0M2i0svDq/8bLMW2CyevYYL9QCJgnw/+LqnRkwhyRJiVaWlaezquNI/5yr90blK/RGBzs/4nKv0nKv0nKv0nKs0/wTPuUrPuUrPuUp3b/acq/QvkqtEIUsrpbFHxPfywblK9EbeS+6OyO/lg3OVsJLxwTrljxLCB+YqYSWvuAdlOHztywfnKvGhNMUbE44W5Dw8V4kTpXX6cKfXlzO5SvuOeCe5Sl0x1kUx3X25SkFIDQ1Xel+h8e3LHEju2TkCHY8p1EWXKei9+Z7MIWs6J0wsyRxaEpOevnxfLkp//G/MrTm8zrHkmv5w1b2Ta7qCAydJrtn0h89Bc12bZdzUCkEaxULDn3IN1cBkl6KnBwdjf/jDJbcrfbltu19lpVZOWQrJNOWZxJTohKXiJR0+ZMlz/eG7OtL09Ifvf4DbLts2Ky+G3BYTsTg3kkWpJFPOuFat18FORjfcvz/8giPtaZft7g94tv7w/X2DboUbDBeRGpJHRY3VOA0qUVUwUzP+0jhPSd4Vbv+Lnq4/fH9nptMJd7M1g29YwXsGpAHzpjIZgkyNgCMsa9W6+qnOrrbmkpE1S5o13RFNTxZTz9bsf4Bb7XE8FR49ZyKrSoNTFUsGupedblqkJIKZaE//lzyd9vR/wLNtzf5cs1vhRqtdDD4z50rEB3HYpDZFJpXRsgbXBA93hdv/oqcTbn823xm2ZvO2AsQkJlOhUlUhWAiF00AZq2I1vJZpmf1qqspR2rkl1iUJfnf0rie1s2dr9j/ArfYYF2SNHOAoK8Ak2qRe0OgFwWVJRXO3zoy9TZHu/ZIn1J7uD3i2rdmfgLu1NWPgiQ+9d2lIUqGcW1Ms89Grin0uuJ3Yvf4XPZ1w+/Ozp8LtPHI76DWbhZCqYcoEQm28whYBTSuhAwCGNdxOO0attubRMMCWWPuTn+9uza6Olj1bs/8BbrWHZ+6klJFx2GNoHJcseG0YqFItpWlXdLqrPf1fcqo9fdGbWa/Z/QHPtjX7+47eClebUKtugcnisJ2NhQW02THvhPE2GqvS1Gt2v+jptmZ/i92pcP3JIEl3T9atEYU16AhSBWIsHWHEwkLUiSn8m+JOhRYndq//RafC7YuczQm3q57hxJq7roZ4Fd9FmnC9yhj+4vL69XWljro3K8ASfKXsRipPoViMAqaTFlxWN5mbzrsjvDZ1Fqtbb5KRKbiwvjmp4q3UFxxGrKecroNsuBqOaWnCxoH2hp032z5qOnA30TXgaP7Zvv34y2WhaNOqPPDnH4eGkX/6+cevrn+HMP/3fme0i+6/gD3fxvhmKm0W3enV5W+r8OCbsbfznfv0DxHdVry5O4UCXqI5+IaJA7LBXo8S/EUAWDpXI7jP+t1uqKhg7yP1TIccc8LviAbPRr9Tou92QdLdCBRQmFKqMdEMaG5omkVZM0tAv3AuVFq7A/c03EHEW5BzIF5l8TygU8w2DhMDLxXkZEIhj9H65GAoBfXLxP9AppthsKoKNjI5F9upfYop2VSRFCuwdmzolu8NEKeIQgPSc53jyc3eRLjCiBQd0U5AHLx2gU5q4xnAckqm8BjyjsNuNlkTfGTOkh7HlJmvNjP8v2rDC96pnUq4nW235iJQFEUEQ6DoGHRbwmYHEnNTFjScNsmaTp0PDcEvF8sF4I+DKkpgHF8gLV1ycUA1qsop2f1kS6ZmrY1l2SLRDmxJUElmnQAFlDxhk55KuPePnUYQKJ1DACpImqY7AIqM8y0UyJcRWP/cUNOJqGIJcC+l0NjbWEi4jsXqYFQzzWae9lv8FCipM1IcO0uCmkUybDXADgd875zUKZ9Mc++P40HmwTO0YKkmPKVKHJYeFqwAJgkJII1/OrNwa1Y8KJCWqCN1Dy7YRqWBAUvjGtUQSL0zFdbFxOFMOJOePohueGyiWKGKWJKSMA3pVMK9/1RYkXwxMRlmgoO+GrCIRH+V1XFqokaNGc8sXBNbolmjrJFIdYzQQi/wHCl4GNzQoMY7g0uNSyYI4M6gAqVNgk82wHrYkWJUq07mkwm376x91ixEYZ2iD28TsQ1Bk2jJljWhrOIZjmEPSTqdzW014l0dqxX4Q2vg9ZCAFpSRXnCpVXY7cdvapJAZDi0C9hBZ5ywmuDZwqgaI5eAf3amEe3+SlGSrgFiNIhWa5nzD5tLBT2rS+WBDVOsh6ucLitdSU9INWpgVaa4HFIt04OqtNckF7POpcIVR1TvScbgwmspooLkisJq4N6LEEOvJhLugUHSKFmLzsAyOuRYjeRMDu1VBtQ2oqUs883TusGbNllKgE5Oaoho1F/gy7HgBp6UVXEHdmQv3qeTaOOmr5tT50cO1JQGiD1wccJUEgjudcDup1oxDK7WKDFetCtEMiV9SoPHhqTRPQ5zhK86tuQGQK3kAMCsSHBrHZofHZ7LRlhIOBmoHisFW1AyHC2tGrkIDj4H6Nzw297z4AmnFkwm3M9d8RnNbglmAuVVUN6ujBD1KHAqkXMX2Iq+8J2Z8OpsrhSEvz7KljjAemNUTxQ2uNZfhoYDVdkgEHB0gOjxYIuKRa6TRYPggKTnhfckuhJMJt3946ES43GUDPSlMUHxRV9Cj1LB60jGYmuEz0rnRggsJOBCk3IIuUNRPgquB7WMXOWdCAGfbPYhU0bkgaHyABoIM2HrJ4vsY40HooPfBqZMJt78z8jRe7Tx2n6MuO+BImlPgV2lOkIEDRCQZ1m1rz2cWXIWFBFDwgfJOGshMbBAuTKpTgIk55B2z0HIoBgrKKLJKrA7WrMEJ8tYgKQ4LsT4YOoFw7z1D3vFWOS94FdpkOmYg+CiBFhx4Zw6NQ/JnFq6FzmUJ6iCEo0dIcE4GZMYV2XKSAhtpWurzSYnovPKWNeep1xN0ONiqmTMNl8VcSpYnE24nRZsJ3IQKMKMSK4U8gywG3iSAoUWuchSmZXVuzXU2NwVBMuGwZbTA5ok8OpZ9BYltQFhmx+ZGMEjrLX5IGkmiAr8jWUvTgoQUwSzNyYTbX4S4k/zhm6ehkSVTrCS4DCCeLOMAu8qCr8ez52VJWazBi8LVO/hUGxzzOoNTBKGNsdFwOy2w/ZSSlT4oD/pLJ34OL5AivFqGDY7J2qyNPZlwOynarnA1OV0KSQU+JEqSq5Y0l9YZJ7Kmw89zo4XqS4DhJyNrKUWwUr4bNNfYEoB6WzY73T4+RZctCFxi1Q7nipTq1GBPchBNN+2TdScL3HS10pwVLuCschRthO+gnCHgsSRrYqbylIEg4IjPnbaUWo7wTRF7OtPmUUALDrL2wnnhq9d1N/GkZsmNh5HVheCbLfggJpHkOPhHgL77k2luZ2nxnFko0ldwBRaKgHCzMYSDAM59kpSDxis/t3DBEb1tXjKRSVCUH58cCLmEFIRQrtm4ExULIeUIqTPlQeg0B3WHL84MxqxFATkBxJ1MuPdmaGCRxQjAbxoMBupAaxbPmawV/L5UleLZGZqH86wUWxA0GNtm8IfWPHa8jRz7KmU9TT/5RLHm1Fxj3lPw2RcgDEVpVo1XmQOHQueTCffeDK1k6KYA4wy8UPBfG0rTAuLNUXFwUgeHcmbhKpOTCzGxFlQaKwq8gAOg6RDJNwi+7gTLczDBCAFUIxzRSe5ZdND7li3XDggn2dNp7r0ZWkm6cm0SCzJQeqqM5HY5wJCvscUIuhbOLNwGFqbILHhpKbyBX3zNBlucAhvk/N2uQ4ueFy3h9USm0wuTQZldBaDMLXnXEqzDyYR7b4bWqsMmCni2RMKl/FdoC/HIAGbsXALWPXewvEVuM2QEqkhD8ArFjsAKlKgwxSHGVnfMAkTrbCtUNQMp6QCalgqsBI/AFq24ovLpHNr9GZoLPgtTwcvgccElE9aMDcJtRmoCnfXcp79wnUULWVlNAWxLY597ZwMrcAe2yCGWvnPMo7zRklOLNjpadzC8vijOivc8UT2PlKfT3HszNF1sBhILBMVgc5sFWiBw7nwRKtQi2tk1t4jkrZWFuaApb4HO0AzoYmlWQFgp4Qd2SAS3xWgXmAqeCkJqgCHjlE5XK/i8svx0eQsL2sRMj3kq9p4DM5KCYgsF9DfRkTUcN+dkFrg/t801wmfD4ZK4znRACfMUFEWRFAyDVkQSp1WKnwJl+hYapekSNXkugiW4XgYBCw+EI404nXDvzdDgXlNNls58BbyJMfiToDWbkg3EE6I/N0OLIoRAexrOC5vHCYBuqhHkPopUbHUt7KAFcDCwN24ZcXRi7ZT7HguzvCV8Hcgrn84s3JuhcSliFdHSkTb0oBGP1I5CJyI4HlNs8txH6wWwjyYAUuyIqGwChXHBUV9zIZLODt95KlyZYKmFoDO0RhWUMGkQamPOCQsrQwo8CZZnGGeAH8dapCtsBM+nSIpJNVul8J7h5CmyQIRexoA3o2I/7UHTABjBfBr3zYaio9+TFNI53K4D53rfEh4DUIwOQ4bM4AbhVhNE9dxZL3fQQnDNG+EMkxpeAv4rjMc8simhTIIQpxk3SWsB2lmZtWWVo5PgKplpCV6zZN/WSVNPQbj6ZHUXQFOSGIDPgxHVFmLWmeEPCu6MmyR26K+S2FQcro9XSiSh8H7KXDEK88BDi5zjRHNTKw1KCh6oHH0OT3XDWTGbbA1A0jzL8HSEe/+6i6lDK0UH8DBWvaNUTKkAsCCtbLB60M3p3cx513RNdDqlHVW2GGz3IAVlRpITcU7aPDn9bTaHVDSF3aj4oVSDVQAyfG2qGutt03vKEh5DuPZkB5TG1phBySzIFWkhZcEDsBQQr2hUgJbuHK03gMTslWGmRlhnAZVPNEC9VcmDb97VKiYOzaeWpQDmrGRIjAUyrjGwnIQPysli4xPSXHcq4XIlTeTwMgC31K2A6KIseARDAFjCPKadCvEGEyko3UJEqvmgIgMIN5EepmwCYbFpOpPJIMx8yL7H5wiJbC7NuORiKPgyYV3I8BSEe7KajwzkZBPlSnCKE1RCC9IHVrNWDpgKLHeHRBgDoyGB3FQzwzhQbHJuDKs6Oisat9FOoFgEkzYabswGOhWQPjLvKXrttFT4d5nVExJuOJnN9TnLWh1TMsHmZlDZSKcK0iZYxVIBuXZtrnclNaJxFBDTpVGiUCKGBqFnbooRk6iYI9hBEWBIlHh+5VRJTKpfYVVCBJE6eSHh/YUreHfzzmMMDZDLmsjqAMVgYqnOTlAKfhLw7RbIYOckApQhlobHrrTJZRWU5VjwVyCC3Ii3T0tgnffYIJU5KgnQPlPuE0y1hV9UqQasnZ6QcDu7ax4/Qys5CzAGAFsKOSqdWCrUVDPE7GBX6fepcK0quhpKJR8YGuVBecqIwveo4GIhmjgRrkkNNBpy9ZZCPZxOW6gzUBFSRWCOGot9QsLtpGjHSUROAPLY4kFQupqCXLFJPQvGRyl9UaLs5ueCPVLAmerWCI95zxKdr0tLlTpAAU3Wqc0FgOCwA5GOLbQjFgqEy7I1LiUrShYnL95+gHD7548fIREpWDAxAxLh4dCI+nuJXZsM8JIcTsp3jtYdMHEx4GWiUkaAp+qiZAocmqSmVL7qNklnApgVJlJbWU2nbqDVAHyWBkw43mB8Wisnb3nyAOF2UrTj8VwXY2xgaNFYQLGUEgvk1ZSm3hMWkt/FuUBbrtG5m2hEZilVB9/Is6q0gZx0EHZCInIDtuUZn8O5RHVsYaQqKfCqK+wCV0+IRCzoRn0scGO551ITZs2UC+jh0WOEq2nVgP5qYXbory2gEIBuAGBQX83bQDw0Dczz8GfArXyiuVmB/cKIM1vpAL8JQtNUOCRd0jIbV9sTIhGik6IdP0OjOEGgrNwKyKAd7GLyQAu1YsuWmETdPVr3NRe4fqIElIUlKFieoPzW4GWUcIC0E5xLPcIE1UCrYdAMdQiDOadDOC+aipKD9D0h4XZStOPCpZYDCU5f4g1BTDmdKsChmeC1yrEGkP8dm5vhzihtvymqQwOwhaPSYBLWxkwB9iomWY5VAS8EWRnnlsoC6cA74Ts20GsjgKudfEpooZOiHRUuzGYJxWZCC5RwS01FVNJM2VJjooCg2iERMfMUXKPOQI5srgQlGHxUiLzaDAixfuxNpS7QloDYWc6cSgkrbDxXhjUNuKDIhKen5NA6KdpxzS2mSd00cxqmE1QWKIwKX5IMSUYPdOV2DihNgq11IHTWUwMDUAkYTzi0ZpqD51LQ90ngJlHlNRg1BdtooikdaXKCfqY6rCBUiifvwnR/4cpTMTSOXakapatRXEXTNNfgPGfcwwY3GbTJO2ahZlHhgiCqQqzOUidAVwgy1ABTkriok0Q8V6zM0YE1RBgD3aj7YyJQFmAtSrbF1SfE0OSpGJoTRYA6hVWkVUW4cAOUJW202N9RWLtjFkCPS23NMCOpSEVQLoum3pweXi4nA/bB7wpXJs49UAiQCKEFCdcGlEB9PYXPSfJog3lCwj0VQwMvzQZaCptLNWUq0JRgI/BXwE/B8Uc5bcrxietgONAYazLL0U5HoxUVnNjWBHVcnWSWh1KLhJlhstEqhZp4AfYxBd0vBrjZ5ifk0OSpGFrhsLUAp0CqNNStaUKgocJKGEqgcUHudE8E36qSG1DYnKh2TVs6iciWlRyBwhoHz51AMRe4sDkAHjhq+VICHXjnSiFOWNsc1SbR/0kI91QMTRajLTX9iI3QQuUJsMpkmNNgTG1wTbtnaDxXZaHRLAO9Uk5vJrNADC1CnwO4W5nYXKOckxQUsqoS7SDCLOAMVfYFQMICZDwls3AqhpZlpfoGz0DwEzkYao0J1wbf3rzh1BJkJ7bgeVPF+USFrCRcysKiMAwVoThDB0NpghZAVUyIRrISiGQ3OkwCQyFkJjz3SoIFPyHhnoqhRVMAvyCZxJunXEAYCC0V49lADXkEwdjNz7WaOwciYDSVpzrqJQ4ywLIVuVFqvJsWnATQ6NDww8ELyugNkfIiM3NKABbnBshy8m6jDxDuyRhahi3MBphVUMdkSluMWQWmlExVOMBTuZNxU6oolEzCgh0atTeYhUg9hQpVonCehJ6YBW1I5iaA0xmAt6wo+Kgo85Qm0BuT7en7RT5AuKdiaA56E6nkHBKDoLLjsIaNxsvC61CKKN9Nfo6+NelSY5Wi7Nri2WMBxBKqggonY42apJBKFxzWAUMT1J3NcUduk0ZcWaAL+E7Q7Cck3HsztG/iu8/Xo87+4+rtx1/qqpFQjaop6nAjqICeBMZTYRXoX6RgRNqJ69KMePFfr+LPlX18/yJeXr/4SL3x33x8//7t7y+wzmebZ9gwNdkAKKhN1dgCLwvY7QQ/F6g9WyyQxcqgfPFrvHwb0+Vb6u/1Jv9Uy8fboVb8QoXgjmfu4j54jBdfr6asZZpuB5PW22ztNQ3fplZof7/8UF98eh2podgXH2+u3vTNXl83LJuZEcAvbFdtKN3l6ubq+u47LJkmNFz9t6H114ex89fWfOlPHp+V0icplYJy3wU12uIW/BlEUFkF2LHCM9Q6bFSlO53DHKBjCiD3VoQhkSWz0ISkZpDYspyaYLXbG6z0f/sOnYfBdIev3xX2//Al3nxMmQZ1X13/fjse48urq7dz4zFG7QYVaA6EQ7hhhAGgbQQWZq5Ul6UArGrTdNM92v3ll1+8+fY1Tcn48u2Pw+SMO1akFJ+ko6JtMRx1UBU9B70ROkPMMYu2Tkb727tNa7cZsUqvbc5VM1xElSZZUWwU2MY5Hal+sZnd+8xId9Egtl8uaXrcOO7ju/prfTszM8N4GMMLwYWxB1PnccPtQRzjHIrVN7odQ/EFzEV9C5OGH5ldf5gFErHlPvRtubnBHEcX2WzK5cIa5rYP8+ivaKbTB1rv5urFX+qPl+9w+/grve7NT3WcsfJp6TJ/g8pdYplXV5cfhqaMX/8a31+t5twPL/fV5a+XUO4XCVbyBhb0d/bmZnjpL198h9/f3WwNVtn5mJ8AqGP1EvRbBer5JCXUFabfBxksFTIktQpLruZuvI7XNy++u4plz7CQZY0wSWJ13x7Av5K+YAcvuNVqNNcCEW8k+mvdus/rj7+8XynT66v/rsP3/YB/G9541ErqjNlT30DPdx3f/ZwjTBcNYqG73R12s6DvzdqnrFtDfnX9O/vLx7fpTuvOQSGna34//Ofh+YfOngs+1cqlD901oWYQ148VkOTdz/f/7KSjX169fTvivAO3XiDmv8QP2HW7Iv7Tv9H7LpgGeudGB5qjLnjtO7dcfQqYhimyIRiqKo328TRASFf4U5+HPFIXQ9MVMH/difN2LBP139w7eNf5qlL1kakUKSpJLRmkVqDJXmZbCxUtTXzfuKU3t3lh9+jnreOjUWed45r2j5ru65bx8v/i0N1XMHxvR3RPH/OzblWYfDjyMmsvuzvJS0yV5u5Ar080swLoBby1FUdtV8FHYqJRGD4Im4RToY7KNzzvio68EAdmnQejosulMOno0EDmITQjWI2OW+vxCm16AnRwXvCXNKp+Nev87tNDf5xXNFxtyajynWnnSmgejhSuzangODNcSavNwXrNfSqIq72B19WH7dTLuWnnw9JC4iMdfPWXh6adK6HC4V5AL88z7by/unV+2vkD1qfn1/1x9wXTzgsPJjTTmOR5aJlGJazSsVISHaHxAry1WO3X086net89XHG/3ncPBT256e2fqzlvei/6os/7Te+83SocVrYVwWSlkoPiK7gXtWOKSoF/hdLatMzr8AekcfV77JamejJqXPoAuyWNtcouusW23dIwxYcv3vP9hsud8ERY+y8f7dZodzTWPkxT99itMIzttEcb1D/brX67ZZx3UfvGRKYOF1ArlihPxVbNrfaUQjSNtR5X+3m7tSA0sVfv73WL/yOQcZgP/vmrj29vLtcw77urq58/vv9sGbPv/JCvv/vmm9ff/X3uS353+a7G67+9A7V5f/V24Jjft+HxPpu+y50fevGq3vx0VZZxs+1R2tv3ek0cjSZpZ7xD7uTlw7usYgZv8KoQId5la0b3WrL/uLz56VW8ub78bRWOJ1A9wOhvrq5/iTfLyODXv+HJKXz0zeXb+4RO/gkgf3V98+L761KvF14q7166KECIN317+T+r6NN6WsYDN8MwmP4eU0Du3mBJRHznCRaOtd99gqU32HkC9dAnWHqDnSfQD32CpTfYeQLz0CdYeoPVE4x7+fuPN+8/LtzG60eY3OGr7TDr4RD5OMZ4GClNVmgI3C3V59l7LNTI2Xss1KnZeyzUitl7mGUyHb/D7U0WGrkt97LxAps4yocxztDLWMaZ6SNHs53HfePc92WkbLhGjet0kcH1NXo8TF20jhnX6RrPvr7Gjjxn0TpuuCZ0CXt9jV/GKIdrwsAixeGozeQawccz3GWKIMaV9KKVRlXo6/WzuUiNK3W1wtxcpJcFE8aLzLASPz5DcvuiUR26h56NF7lxJdOzKzYX+WW7f7xo1AjeVXm02bH8+FH058Ov9OOfdUdbF8V3t6K7chug4376Qngjj3Teebk9BG0woB1nuOMRFlS063seXuINGXl6H6Ie67FuO8eW6qKvI/zhtTYv8v3rmTWgnr37dLLG3BH05oh5gS+cve3dQ9MzLPA6Fso1oWO5X+s7CINcIZ2RUjZMXols5iS5P86/R42++fhuPArEetsnbXeOlxfEVTuW2Yhw/ix7QQxwdTo+wpdRbfvepyve8ueOJQ6+y8YyrRj951/Tuev1KubDK0xPsIolmuKqm6ksJUo5jqVUI1wSflrqsCc5hm774tubdV7MOVK/lrDse6ZMrXM7Jhbuky+iFKsLM4HTlFOlmRe6sZaTVdEG39alnXuSeugUltdACc2VugNSTfowl0KbqhS3VIBzMFfqU5CcZlpbNowd1EJ66v9jhjYCNZXAdV4d0G2r3Mw4yx2NmE2b4tHZTL2wsSppp6CqTmdYFlrEpLLLYZozfDRt6lY9tpXDe1G4i3TAWaj+QFG1jWZKl+ThFGvUtidtSkhbc7DQKu09VdFYmlQTaeoWVz5X4bJ/6mlTox1ex96eaKrUp9qS8UFq1lKidnyKmvApy4S1piaazX6+zKGvaoMfv7m31WWdXcy3ggTH022ufnlP6aJXD0q0ObjMzdWLH2iI6/fvtlcb11gwCrI7g2gt5un7/KsnPkFwlx8I3hxPLFuL4M3NNSWckiO5wdY+lpI2uXo18nlZoHR98ZBh+LpeX16V7czdBR/h7+v33dxz/mN8Crpk621mktpzaSAThk3uqBBXBCdj0Lksyz2qHPZchMCiMuSvGg0LgstMVSXrfdFGTltr7+Qe7bHFL59zj86Ye9SlCjPcdO227pF75IO2EuDCDW08ZRI06T4yrlJLlSY3RL8w96gkxZ0ET6hx6C1PleQ+N0CLnCTUkjDTkjOwb/fmHokLYDF4PnNkDtwBFRwO0g285hHeuf8M32ia7Hq/3CNp4M1dWJL2tJ17pJTjfMFj3809EtxbyxekLp3sDL+/hfb8Gf5yIHHnDH9Bb5sFZ/h66L9YJKORswDBsVKLO/y1NV2AqJ3ZKV0/rvbPuUd/XO5RAinkmUa5B+rProIE7dKWKnNUpp4ZhS9KHvt2b+4RRaO9dx4b+CE5k16aoOyStMstuyW1U0Yf1KM9348ul5KD2tkFl6/slrugnuHuWPbQIbvFpReHV362WwvsVog1qwpKaQunvhvZsmBLowZdgabbyRynI/GOq/1z7tEfn3vUHxvo/JDPuUfPuUfPuUfzT/Cce/Sce/Sce/ScezS92XPu0b9I7hGFL62Uxh4R38sH5x7RG3kvuTsiv5cPzj3CSkCA1il/lBQ+MPcIK3nFvTg2sOvlg3OP+FBu4o0JR4tsHp57xInWOn244d7Lmdyjfee509yjnmjrovjuvtyjIKSGhittjqr3gWSdnePQ8chCXagu7ey8+Z5MIGt6rNTuGgczgZZEp6cv35db0h8HHHNlDq9zLFmmP2h172SZrgDBSZJlKBdgbEkXZZUqOGZb1pChbSw4x5nBV+JKCC/UNBQ35BEciaet9GXTellKb4U0TDZJMzkLZ1FhlVoiFfYK48Km28ud4bk93Wb+vAImB+dRdD/AVp9eHqWsrjITM00MpPnCXNHcr6qazjkkPmmCrEpTBXrHsqNOBDHTYAalmSlcRlsgabun896C4+1Ji63+D3i+iYHdPYFuhStqrcY3zeCxh9p/x6IVmolQdbYVUouTtob9L3q6/mX9bZVOJ9zN1izNGJ0hGCtpukkrlSUNQ2ecb03IlPCf57bm4TrV9ar3acS0LZqujKaerdn/AHcmSFVsNMOKo6l9FHvD1oR319h9JVnNpyMR+7/k6bSn/wOebWv2551tN393SftkmLKaGhFjTycagxJqbLkY71WdjKHtf9HTCbc/de8MW5NDaVVLtC51Xo74xcdcmTC1WQ1oKfdszeOwfFtnFyT7bYumK4+zZ2v2P8CWYTfSO0GoL1PXTzhe5hu2XHZws94lJ81kXEv/lzyh9nR/wPPNNu/Ott1uwJ6l0krCtVKOcY4OnhbfpzYjUqABjmY687H7RU8o3O5869NNK91sTZgaTW/GFAlGm4Z1A5wE7J2OLfgY1PSQbdia5nicfUus/ZnOk63Z046yZ2v2P8DWlGYFIGa1YdzR4IlqC/OaEyeG7YZHkCFOAG3/l5xqT1/0Zk57+j/g+bZmd9PQrUlKuhSSIgMvILsHM5kijBp2eUuGi1TaRLj9L3pCQNvdBfdsE0P7G6puNUHPvGUF2QhJXbfJGwWvBOM5ZOFbosbGE7zX/aJT4XbObp8Rblfxwok1d1368Cq+iz/W689X2cNfXF6/vq7UDneV7ggBJCgyc/Cn2MhJMmq/zay1IedU6ma4xG2hw7qoYnXrTWIyBRfWN78bCltwGLFKGd4E2XA1C91By/Xx0oHWhZ032z5qOnA3cbQJz/5n+/bjL5eFok2rcr+ffxyaQf7p5x+/uv4dwvzf+53RLrr/AvZ8G+ObKatZdKdXl7+twoNvxsbMd+5TvHcB7IsVQwM2XAwsGpUY5wUOLHGZ8ip1elvx5u4kUpXCggNasrrAOIklBV2XNlcZS1ZF+PW73VCBwb4bRQrt0CTiEgvBK9j9IGn4RS0wyNoH2fQqP/yOaPBs9PuQ9LsJsf3n1bv67X988eXnf4kfarqK14Us4a9j4eHdArWgecHm9MzwkMfJZF5LOAZRlFe6RRN2dud79j3lzVQqSGLqxTdvr5mgYjL25YtvX7/Nv9ywD1cfb3568Z//PlatbZ7ibl3Sw4rWyHQFoS58CFpofqj05+XeurMF2TpbFW8LRRxdBegxNDyDIgaGhhGA0DKVskzRc0pu3hXxX1/8u3jxxft4ffMLnVSSqMWWqP+6FvU7mOPzixpgS18Io6y3BjRg74nfI4tahqAshweMzjRCTyA22dLwBx9So6CC2Sm3HEQtn5SoodUwaZIb7va3b3tsUSspm6W5aJkGJ/JmWaBQaoGxAghpVtZ5UX/9dEQtjbMX2mnLgzo08uCRRa0bb36cUk8Ba+JDKVBsPwoau+xK3ploPYr6H09J1F5eSKqD0AHuZu955SOL2ihTXAIoME5SWbqhCTBNs4S/1wKLDSA/J+ovr66vLwuc8V4x1wgPfXYpO0iZO+UUdZ3cr9KP7RG1y7FUoAxTQHKbowGABuRFR2tbzU6YGdDx1xdvujziHwM+qC3nhdBgVs4bYfYGHR7bdtjqqwUZxQvTZOY8KHRlKiadkyCTvTOdYxB1l0f8o0RtxYWCbnvuTVBP1XaUPEz+zczQBCUdPU05ijTV2sVkRDZBz+K8N11m+g+C1LBzF7AejjpeA1Q/UVHH5G2iEdU6KUFzER1gSE2slMp9ggHXYgZ8vNoHqeVjeETlbLjw3q7wx1PV6mBKLgXgI1QCH63QiAMaax80LHUqRbjpGeko6nkD8lii9hfGBSBrGuv9VEUdRfOSDkuLzaTV8IhepsJsyUrYFiNs4Kyo5yH1o4jaYFdeKC1cOIQ/Hl3UTSRtg7ZMRkUIRFG6jPE0my7i6bUMbXqGMYp63lY/kqgFDIgJ3irpxf74x2MTxZCETdmw4ql7lQUd9wFKbmvkSqQSbJrV6hlILR8BUhul3IXl5iCefnwpV6ujsoDUnBs+DgeNRjlmhTW1JRXNziDHQcp7ILV8DPChwLku9DF1fnxRRylzMJVZ6TLNv1QsSZeYaTDU0cZo3axC74HUjyVqd0GtAWx4ynQ88SKUyZxxkxrTinqcaA391ikonpXMZYYoQtRdHvGPEbVxzl0Ex6XQwB5PlpOrVmEnGsBHpLNRkEOGnRiZlCJYqyhpfSbI9Gofe3kkUQd9wSVIOaWqPFlR86Rb8iEwUJXKNBSE+QZ5C2NqwYNr62bYyw/72It6FEhtjbkQsH2KU5D6qRLF5mwyjRc4wwB0h4dlsRJ7SSV647xpfpqSM4p63lY/nqiDAn3xTxnnRdUEDXJmmoZBA40YRqcuLPvaghGGxzpNTBxFPW+rH0XU4IbywqgxznQA7j12UM8YyFd4Vh2dgxsuWXIw3ZJXDWIjvJPTPJZR1PO2+pFEHfgFF8KJJ42rQ9Mix6RY85SHOtTFRPDGkAveE65R7QwKHEQ9w14mYv7v+gewF6BTqhDTwT/pAwEPMJcF1WBYShW1EgZbpcpolk4FzAvBzBy7/LCPvahHgdRWq4twTNCPLmoDLFeFoxoEa5mWlPrnOHij4iW6Vi33M+zlh33s5fFE7eyRfq+PLmpgulxNcsw5ZekwUQJSB/BGJ1RROVgxF/n4YR97eRRRA0aLC+mMd8N5wFM1IDlnyFc0vFkxlD4VWcxZsiqBmZKMWvIZovjDPvbyWKL2F04dBnnnEPX/Bz7lsVw="
               },
               {
                  "name" : "btap_results_json_zip",
                  "value" : "eJztfXtz2ziy7//zKVA+dat260QMAb59b26VY8uJz/p1LXmyMzspFS1RNjeUqCGpOJ6t+e63wZcoiRRFWqQhDTw1jizi0ejuX6MBNBv/+QmhI/93ZzAyA/PoGP0L/kboP+FveOJZM9cLBlNzYsHDo5PpdG46H+e2M7Knj/eB7djBy63ljV1vYk6HVm8+mZjey9G7lfrwfOAHHtShrXSnge1Z6NwchvUXpQPzwbHSzrrTEbr3LX/leUpkltDwcVLxs2UGtKt32YeWYw2BgiF0OPj0P1BMlRRBk9Iif77b3Oip6zrljWIiCYq6daMX08DybNdDl/bj0xY0Y0kUtic5bb37+9yeTaxpUNa8gQVd27r9c3Pql7aoCIa+dYu388msrEkiYGXrBqkqoDtr6H63MmqZ37BEBGP7wX8xgbmo9+IH1qSMZNUAouWlMs+0+mAi0QHpiiIQvHXPfTcwHbSGjgJuiaIsaFt3HX/6+lOGECaMQc8OLGTCmHvu3BtaMHzLe1wtXW4aIt6Fja20ELVCHw+s8Ekh/+LHM2BiVP4hZsHA9CxzcPU/7ycktC+GoMhFNYfudGQHtju1Rhvrb60V11ZwkOOKJZYr9YKxqZKsC0adsRGRKIJM6g8ubqCa1PZ1bMvGAn5/pY0fuT7AG6BqeiN/4FnfbR9apYMdi5ZhaaOj9VJgnZNCokAEKS4ys6Z+MB/ZbrYAEVRBFPShjsfmWH8YRmWjkcyc+VJjwCpBjAqAfxNynIjY6IhKB2sIK8dEOVZ09N8i/ETFkqFD0Uhgqaiu7JFn+9bJzPQCOpd2Tk+uB9f9wS+W47jP36b22BJObgUNG5IqDk6/dE+hK1WwZs9oCGwMrBFl4VLn5Jiomc6hs6wUxo4LljIUQch/CUuyoGIZG7qqaQbGcR3rRzTNZ4oSCUSlGpKka5qsyXJS9LvrzMPRGIoiCbqkiWAHFFnVYrU4ms4nD6AM7hiE43o2TC/Qb/xsIa68UvKGUuYDzL+DR8+dT0dbVnHs71QB51M7oEWnc8dJSHQn9hS0PGJP4A6Glk09s8GTRZ2oksLRh6WiP8UwPXq03EfPnD29LIT/NBrBHzrWREFMRBR+BexLv3DsCYh38AdILVS6VJh0PoMvMhqCTm6PFqOGSjPPhYEOLQDKY6y01/2FNsyngRe2AcqWfOuAdwuooH2pRJDVRD6OO31MHnQwlgVZTofmz8yhFbzMrEhJHuDXt5H7PF2MNCwxGM+nQ6p+1ByMLc8Cyt5PLIu6pu8ncyewO7O5N3N9oNd1J5Q1ukBkg2gyUTRJf1fQlufZI9d7H3jgMYbqHZHhBk+W1/GHT53HUL9FQZWgJQIKqykkv7HRM3AzVY3BIwW+6VCd16hDTzQFMKaB3huL0YP/RxVh6C+GG1nKqfUA1PlUE4BhiqhTdhrxz7u8kqGtjOCoCookSgRLiixrkppoczfjgm3Tfl758l6uzWAO40afTD/by0JN8wosml2Uu7Gd/AayD/IqZl3NZIxEDZGiFRRZNCODmVdERTc0UdVUw0h0eBpRPXgEqtcoWn2YR1UkrQJ6Fg/LKTFHkSFetLboZOXZEh0LpQNbN/etjM49RevSweO/0+VnCvRwcRk9idaQ8RM7XsOBQYxWiHEZuhBctf/LRcTVFqxkFRg3ES72VttYKZQ0MgbgJtXoii7+ekbXa9H3dFn2bjFOsGf/tiLELjX0NJ/YI3tsD82cZ1G9aLEWPQrXZPHjaN3iRyuumImZhdXK8/VVTlzMs8ae/QhGY52AyJjA/OQvf5+4YZFA4/FmHOjVArkrrGWtGFhzO08zsroEDpcuGqqsEZ3A5K8ra9qypHmSAWbTIIZIwEyo0iYNWqonY0XVMbSvqwTrZINWZaptUq6l1lVMsCjqYPw0VYXf6iaNW+8gVrzlJolCMIAWOAOwlbUVZVwqK4qqrui6oUsgL13XRblISdf7XtPVnCIrKrvUNxYVDB2KQCUGDusFerwkciLq4JBReWNVJqk08nU7W9PAoq7CCGXZALfTIAXavj6EJaVff7ym+9lOYTJTQNkknWi6KorSZjhsIjcFyMSihWfgn2QsZzKRDJ4ppBQDJnlBTTQpOy08hw7UyVHa3HwKDQ6eYImVaS4GUGhABC1rtqJvs2bct7zvNjgg0SAWZZb9iNjNdIfD+cycDl9iEw1ilCXqGYnEICmyMrMi5ciLZXqrtmy1zMgMmxR0WFxohm6IiirqmrKhePhvTE88e4EHIou6Du6RohKwFSSHgRmCcue78dxy8gstSTl+umx5l0pEI9IEsDxgtERVUWFpm8pitWjOaBQDQG0QDJoHSiipGRP73XJg7bgQkjsPRtTtfzYdx88sk2CmlUCHsa6BDhJiyEn3SQVwcsfZCpqqweQngt0BXwFYKa2UD1cX2QopyKK1zyoBK49Xu1t5vNa6pgP5CniGhqoasqbpq1Z5rQaRADmGCqbToEZZktLJ057CeiBbVKLeqqgZoG8wQUD7iT/+7SWcEpYYCatNUHJNNOia01DSwqMCflB7CVgaDYoKxCZkfWkLqwRDkGRY3GoyGA6cdhXViFlVzqOoeCK4DUtn9V2uEsEAzEcr3DaZDwO63zl4jg3c4FuooXhNPWL5blE1xcyK6MurSpqxKtKySljIke32ldLdopSZW1BJiKrpYBg10EJwOtbaSuRYZcCLbastakmqrkmABllVwC6mUh6PnkPDtbBrvhd+sVjuu1M/8Oah27CYU7IezRhmVCgSTrlHpVvSH/snt53uj6BzZkbMP7PHY5g3veP7D6AJsoh6nz+dwkc13SZKWoCZLQMMIguivrx9CMvrSbhIWfABOBCxYkmIcQXfdUxvEC7TJ3YQVojm+aVSdEeP7s3TckvF8k4S3q2xx52Zv8+32KtPGXMHsOlcWYDX4/sOBYdoZH/0TVyJLHY1rmTwt8QX88F3vdliuNsfFqVD+QLGo3Nl+n40El3aRHs8PVUmXpe2IN7I2chNZRWhb0sRffKmo845NVCLkQEoN0olNMpVB5YifVupJOP6KSOjo8Q4lHaYjH0x8nTcn9BpvKeVGeVRuEE2c2yLGoyMAi22XWFlBnOLjGWZ+juwVMto5gIgdIYJmUWboajSYTbCii7Dr+zJS7w1Fm7rpedk9Ct0Hu+WpWS+76dbb4i2jBZbb5+yQ0iYkuxl9madxVjpaWcHo3PHg989WhV9vnWGk6BjmX6Afr3OtkS3GIMnao1pW4u5wfZgLnsefH/4I3LjiJQ5hQLPZWw7sekcgOf+5FItPALten7fjflzQjlTVCdsfHkBSDKKdpR66AMYuzWaO9ExTPf0Y+dT5yZ135drLK/qMs/StXGmT03AYgaAkSt771uLQ3iqWunzr/Gn1ITkqts1RunBQ0WVU3WB7m2BP2PIoHJGmcZJ4LEbUEODxZmESeqTb6lxZ/H+LAr3Z1GyP1umY9kBFuvZ1PWCp5qKJin7pWdyiZ4p0CfJCjNdIxeX8Z+ek0WVn128bVBUlP5kZwC63QJL9IgNXnS0Bm45PQYQRVgaibBGsjrikt+wViekI7FzdFuHyKomyooqgQISqK6tVKfkA5VBtEyF//3QwepgWMWrWMVEMyQRwzQhZer9WRVqpH2oSbqq6O3gjHCccZwxgbNuazhTdEEhEjZ0WZF1rTWodTnUONSYgNqX9qFGRBXobgVnXzjOOM5YwFnvDVZp7bmOva2WaD6giOOM46xRnL3BEq3V3ZDeVqs0DjUOtcahdtCuY28r15HjjOOsWZxdlZ8nkVyM1T5Pkg0dwKZWAtkODpOu8g6TyM4Ok2RN2i+4vcFh0tV2h0n5+sb8MuWq6CSJ7G47QF0a9x5oGTfqb2PUtzpK2jHQWlynXBWdJnGsRc841lLym8faNsdJu8Fa6wuVq6KzJA606BkHWkp+80DbZkdgf4GWvyPAgRY940BLyW8caFudJu3Ye1Tpa8a6Vi3ItCbUCs6TyO423zjUONS2g9qhL9QKDpQ41qJnHGsp+c1j7aAXar2tFmocaBxozQPtoBdqBUe3HGjRMw60lPyGgXYzHttDq63YCE0ElolYrwSx00Uyr6s4mddVNpkXCpN5bUZcNMwQaVImSOJ0B0jDEitAO90KaKQEZxgLSgnM8BKOGgWZTA/8ZUwIzbVCFLUSyGRB00UsGrquKZqmajLU1rfEmC7oBtEI6K1IE4+IuDbE+q2/bqtokiFKWF16ObWVCIl+XoSEtDyrPVv8ddsGIyT6h/66bb8oSELi70wU6Rl3nppwnvoH/bptvyhAguMsfMZxlpLfPM7e4HXbtnYD+kXxERxn4TOOs5T85nF2wC9M9IvCIzjOwmccZyn5jePskN+17RfFRkj8xSTEcZYlv3mcHfT6rCAuguMsfMZxlpLfPM4Oen1WEBbBcRY+4zhLyW8eZwe9PiuIiuA4C59xnKXk7wJnPyV/Ze4Y89PRpnnRNyRNLkDdNie4VdMl7/r0dlepkuuc3FbHXQXUVcVc8Ylt+Xnt5tPa/FtoS5Iil6tUkRmvej77eiu+01TINSw423okb9SjJZtcbrU32OwSi72U+L6ytX6Vra5jqTdf4VyS5rgx8Cyv6BtDTr3kxhw5HDlVkJO3Ut81copTFjcGnnrpijl4OHiqgCdv+d0YeJYX3o0hp14CYo4cjpwKyMk98Nxzh61mSmGOHI6cKshpdanT2j5BzSTBHDwcPFXAc4AOW820vxw5HDlbIycnpW/Bm9evP+1YSebbxlFHnUS+ddL4sg2glo46ClL2lusTw85/7US9dd7fZ1uLuBlu0gxvcdCxQ+i05P3XTr3L0cPRUwk95Ycdr0dPq+5/7WS6HDocOpWgU75y3j/o1EuPy6HDoVMFOlucdezQZ1tNetsUeGomvOXg4eCpBJ7DXPDUTGHL0cPRUwk9B7jgqZmUlkOHQ6cSdA5wwVMzzSyHDofO9tBZSSHb2On6avLYnaeO3Uni2BppY98MOnkJYwvTxZYmiy1LFdsUbMpSxL4mQWyN9LDbgSYnKWxjrxOup4Nt44y9TipY/jphzTP2gqSv+x4mWDvVKw924g4M2t4WH97rhLWTt3LkcORUQU6rrxO2sWqunY6VI4cjpwpyDi40vXaCVY4cjpwKyDm8dwlrp0zlyOHIqYKcA1zn1EyCypHDkVMFOQe4zqmZ1pQjhyOnCnIOcJ1TM1EpRw5Hzjpy4PdX2uSSqm3IRFo3VSeM0E1HpmmCqhiSoqhYlCW9DJe2Pxi601F4DGiFCvgLkJh9bI8sIB00eeC45oiSPzYd30qLPIHmU/3w7T/oP2NzGLhhH8ICrUPXdfLLLCgJgZM0NrJ8+3E68OezmfMSdh5YE5CBGcy98GhYyuhQWDPpoqwmztZcyQ27pnIbcsSGz6n9yTE9Wx2xrmvNAlHlYKinM+i2f3KaP4RfgYmffz45PXUnM/gIfS8IfLeZhhPbQ33QcHtqOqgHQnAsdDYfBuh+CroVeK7jWCOkFLAODBo1MTX6rTj2Ltgp9NH0rQfX9EbVubDVtPiqVKlLQNZ1gcgGoRZO4zjeFY4LrlAtxnKBG7FD9FbTlreEMG4GwhUZ0CKOayZu5ThuHsf59/+8KY4ractb4pg0hONqDGgRxzVzyHIcN4/j/PuF3hTHlbTlLXEsNYTjagxoEcc1M9pyHDeP4/z7i94Ux5W05S1xLDeE42oMaA/HdfPrchw3juOC+2vfEsfVtOUtcaw2g+OKDGgRxzVT/XIcN49j9tbH1bTlLXGsNYTjagxoEcc1Ew9zHDePY/b86mra8pY41hvCcTUGtIXjWrmPq58dE47hsOa2GM7JuL2sjW95dlxBZ9704KmRna4qg28PxHXzT1eejDmQo5rbA5m5w+Oq2vKWGDaagXBFBrSI45qZsDmOm8cxa4vjqtrypnOx2BCQq3GgRSDXzMvNgdw8kFk7Pa6qLW8K5EbCuSpzoEUg18wSzoHcPJBZ2+aqqi1vCuRG4rkqc6A9INfNWM6B3DiQmTs/rqotbwrkRgJBKnOgRSDXTJ7Ogdw8kNlbI1fTljcFciMvO1XmQItArpnKnQO5eSCzt0aupi1vCuRGQroqc6BFINdMLM+B3DyQ2VsjV9OWNwVyIzFdlTnQFpCrZ7fnsVwNA3jlNoVlLaxzu8FucLzlG4ONwGdbLW0NNrVS2/P0G01DJ+dOhWUtfMsQqgo686bv/DaySVxl8O2BuO7dAnwObBzIzIVQVdWWN3ViGwlorsyBFoFc86oDDuTmgcza/nBVbXlTIDcSDFmZAy0CuebNCxzIzQOZtf3hqtrypl51I8GQlTnQIpBrXgTBgdw8kFnbH66qLW8K5EaCIStzoD0g172XggO5cSAzF0NVVVveFMiNvCpYmQMtArnmNRkcyM0Dmb01cjVteVMgNxIMWZkDLQK55q0dHMjNA5m9NXI1bXlTIDcSDFmZAy0CueYlIhzIzQOZvTVyNW15UyA3EgxZmQO7BfJPySUtETTc2aYLWl78AR5cmd+sznyGoEKoFQuY5d/zEj6qebdLUrPmjRJp9XqJ7NPq9fJnp9Xrpe1NqtfMFppWr5ekMK1eLzcaqp2SKalZMw9MWr1e+om0er2X3tPq9V61TarXfMEvrV7vtaK0er2XGdLq9UKoUe0ItKRmzbCXtHq9w/a0er0jvrR6vYOFpHrN7cy0er1NFFTLFV2vXs1hXHM5AjeAWWfhPg58y/seuoGEqETQMJY0WVOwqEjySqWtLq4D/07TdWPxs2gl7C5TK7ppLbnsLXM5naSn16sdZctfptfC6ZoiqKohiUQkuqpo6V1uR7EXODbpBWwLPyKd7U9/zrJ082yNemFj6Bway1SCtgcWDUe1LXoxHiVaMgxNyRSZuODtrhZScbbIzLN8HxzUgWf7lAZVztx1R5swf4SDXtxJl7kWD7isZ8rSx6NBernezH2Gcs+0nK5rgqjHJVMP68gCV82d2H+ES4P/rPPjNPHkPHQTCQBRvy978HEUe3uDhLPXbnfR6lqPibM+dG3HX+509ANWCdSPHPgzK1TFf/2UPv36bqlg8OyWlaI9pGuD8M7AlbJrtCVLkBzawsaS54+mX9JtUjIRxZJjt+zXlmtf6Lx+Dh7BzNvOku+a0edu0tPKcyoI8NAHQxMWKXZANRBjlRBYKmYK/lk+lK05OLB+DJ/M6eOSTv25eQkMA5cGt71fUa33EDb70Fu3V8FGFqy0K9hHUcCSUdkkYkVTSkwilnTBMIgqqoaiSFrm9tD6JrGybNi1mNCjvI3FVBQsGDszmIQbzKYMZnXd3Lk91XXJEEQpU7Ate5ruRMwccxqU7UV8dgP0hXaLLqHgwn7GG2e0NnRmByv7ZjrJ7JuFheIKmWKDkT2O3z+iHFEzNWbzyWyLjbZbKIZ+Nj3bfHBAilRViy4PpEWPk6JhyeVywLXRYBbe2asZkkKy1gHF9wdH1iH/huGwVI5NWC2SsVWpqQIvNC2yvtH3ABpgedtww7MnpveCPoYVkKSRbx+D+fsnj3YhyagfTXmoOx7n8yiqeAwiDyW+XGg8t5yk4Dl8vrGd/1p51yNPz0UDJhWBYJhUZA1n7jAu27GjVnO0P8NZE9vwyaYmfTFPWPYSdL+uWesgVJoi67woH+kihTm9Btv+sVJuo9d0ZdpT1AOXhJq9GrhWxaq4VqrDep0+ROG7AdgwhfoBWLPNwAYHR5PB6G6HbFEkhlIGb1WHJVIpwLUt4f32SrRRLkQzHingYmIAErGIPofNoA5Ma0YCUiyIEUSLARpWjuoeX4UkrEqOEpd46kv+HV4xq3FZiurB6nRMobsugJXJ0Jo5czrbDyxvMWcCl7wpsDKrs2Bm3SE4k734wvuL6WweHKPkz+Mz8+X4YgrEfDedD78ddU9vrm+uLn7t3qGrk3+imxN0fndy2r+4uQZjIqLb0z46656f3F/2fzt6hz7ClPwtbQv1YSTo0p7QI6FrEAKyaWeo00HPoBdoCnPzg4WgI3tEfVJhAeNqRPZOP3fP7i+76OzkF4SZIURkhhJ2eEKYoURihhKZGUoUZihRmaFEY4YSnRlKDFYoYcacEGaMPWHG2BN2pMOMsSfMGHvCjLEnzBh7woyxJ8wYe8KMsZeYsbESMzZWYsbGSszYWIkZGysxY2MlZmysxIyNlZixsRIzNlZmxsbKzNhYmRkbKzNjY2VmbKzMjI2VmbGxMjM2VmbGxsrM2FiFGRurMGNjFWZsrMKMjVWYsbEKMzZWYcbGKszYWIUZG6swY2OZUROVGWOvMmPsVWaMvcqMsVeZMfYqM8ZeZQfFzBh7lRljrzJj7JkRjsaMsdeYMfYaM8ZeY8bYa8wYe40ZY68xY+w1duwJM8ZeY8bYM8OSVjnyi2V6W4VjvgFRKVfu4Fev22858rGQilanwEIqWp3+CqlodeorpKLVaa+QilanvEIqWp3uCqlodaorpKJVm15IxVsY9DUq2g0kLKSCCdvZbgBhIRVM2M52AwcLqWDCdrYbMFhIBRO2s91AwUIqmLCdTAC13SjFQiqYMODtRicWUsGGXjBhwNuNSCykggkD3m4kYiEVTBjwdiMQi6hgAiLthkAWUsGEAW839LGQCiYMeLshj4VUMGHA2w11LKSCCQPebohjIRVMGHAmlLPd+MpCKpgw4O3GVRZSwYQBbzeespAKNjDChAFvN4aykAomDHi7sZNFVDChFu3GTBZSwYQBbzdWspAKJgx4uzGShVQwYcDbjY0spIIJA95uTGQhFUwYcCYE0m4cZCEVTBjwduMfC6lgwoC3G/dYRAUT1qJVY5HklwRCTi6/nPzSQzfX6PTmun9xfX9z39spKadP1vDbvW+Nwk69eXhBlH8cJlO0kAn/Yw3FuUmdFzSfzqEsGmYLQ2dRfwJC566HrB8zh+ZBRCMrMG3HR+4UWebwKa/yOwRf0UTUlANntvk4df3AHvrvzmx/5pgv3R+BZ36J8yL+7wXZn6wgDPQDqmhKx0+mTYm+tdwZcOPUnTwAveFVV+4Y0WuTLm0/QOZ0hG4e/m0Ng4hJ0b1XAQwTTenfgesix50+wjgyxag63J6cdtH5/XUUuweiOO/eda9Pu++vul2Qyqf3V/eX/YvO7f3d7U0PtObm5grddm9uL7u/HUFrCQXv6YdFo52b8/MLaLj3S48mhL68owmhTz+HCaEvT6/6nd7Nff8z+vU6bOQisCbIsaaPwdOHf2GRfEX/F12ZP+zJfIIu06/FrwL6xZ2jifmCpjRDceAi/8n1AmuKgicrHKgPrfWi7+glYPTrLFseXtC/pK9o+GR65hB47EdKZIYpzWnC/9/nwDjfR2MQdvBk++n4oN2IkU9mEFUCrQtl/jdKD/xBSYI/QWM8awYUQP9/r8YL9DphMKNCd3cXZzd37/t3J9e9i/C7k7vuCbrpf+7edejIP22jQZ/SlkLO4QznPiWc6570+gVKJDeqRErrSlSBHet6VEUiB6ZGV3l8I39ZNarADq5GGTXq5/FNWubbl+5fRo0qsKNZNbqkF1n6jPhFlxefPvd73C9iwi9KhcGMCm2h91toEPeLWvWLDlWNuF/Uql90qGrE/aJW/aKt1Si5s6Ob3G7OiIvUveyeou7/u7+4bcxNUhvVKe3A3KQlgSxp1dk/6R1toEv0n+PT6F6c47N/HkcXzodXBAGFpzcXl9DXzSV0gM7+iXrw7yWQe9vtniEVqf/42L9///kOYSyI3e4d3eK1p+F+LUKCINyaXoAuXXOEzilTqXbSG5UtJ9LU07n3PVIM9AFap/10rrunH4mIceeue96h39xenp/fXt6hJ9NH7jyg6u3RS9votvDcEsJ+ooYmsVpM5n64b/x/PoQ34KBh8hSBfGhTH5AoGAYCEcJzrIRN9KyAimVROGwK1Ihe0UNh5MMXMd30nkF7OgeNWvC0D+rUC0x6G9cI3YU30fm0h6HpDGk9ED9VnA3sBrIqshs9AD/oJjmMi6rzyee7CxTQC6nptWB2SOtoTlEeDyvm34M7n46Ac+jO+m5bz2HdNdoTwpOtclqoO320QZc9yqg7K76+agEIeg0fCl5mIJUTx3cLN8lR3i552Mx47tGbjNDj3B6Z0HarDCacwc0yWOIMbpbBMvA15bAoEM7hXXNYWeYw5hzeNYc1hEmGw9xK7JzDOudwwxw2EJYSDhuCxhm8awZjmbsSDXNY5BxumMOYc7hhDhPuDzfNYok7E02zWOEsbprFaobFhmBwDu+cw7CskxccVjmHd85hnXO44f1hmOvEjCGWOIt3rsQG0jMc1jmHd67EIudwwxzGS7s/nMO75zDhHG6YwzJ4bAsO85lu9xxWOIcb5jAs6nTO4SY5rP21OfzJCn42vZBVlIvx+7CUZcefuyc0KIsy9OeTu4uTj5fdkGc06uuX3gAPrk7+0e3c36KTizt0f33RR6enJ73Pt5THn/ufwkZoNFUYm3RlT8NoJKB75AJJZ95L5+PceUB9azKj8Xw0Qi2S5WTmWb4PH2/CB5TdNNpJDB+PrLHnRqIIPNeBJ/2Lq+7ZTkYkDW57v6IqEW1MDLhn/2HdOuY0uHTdGYx0gY3wWwTPqWadWb79OEU/u858YqFzx32mSml9+Bf0JH6lqKKRlP7EdBwB9ayA6jclAgbjDkHRI1VKO/rw+aaPvpz0AS+XNze3K+TMJyuUwBfoOnqX+dUkQFsfbu+vblEixGTltfJudfJqdNh5/CI1mrnPgARoZuIG9I3p8dge2gC4F9q9H/f5Luxo9qqOxnR4YaBq3DC0mLFbH6r0EqP9ygos7zgNT/yH9ZKEpH466R2fn5xeXF70f/ntCHVC+zUODVKFVs4uev27i9N+bCx32GKCvGothr/Pbce6mTovOxp3420iz/p9DrNFPDf9dpSEOtvBy/G5ObQd+ADt/q1vT6xeYM3+/g6ZjmeZoxf6uv5vS03T+OEvNBw3CrqlyvngBk/ImjlzH+YdwfLdMLQz/WISeJlsB25gTQMbtPHaHdGXGadTK4ph7XoenRjgfzcKIP715rr7+eeT0+OPJ73ux5uTu7Pj05vrn7un/Yufu8ch0N+FMcIfaElEi6K0KFoUjW0Cpv2HndIECX6YzgCmKRjJ/fVZ9/ziGhS80wGQW+ijB3PS0/uw8Fmct2AMzFyauuwp/DWJjCP8XEwdQFRY5Rhd35x1kSLT74F3yYPke4UFdpDW2WHks0MVWWCH1DY7VKWAHSoL7JDbZoeG89mhERbYobTODq2AHToL7FDbZocu5bNDl1lgh9Y6OwpMqcGEKdXbZodRYEoNJkyp0TY7sFhgS7HIhDHFYvscKTCnWGTCnuLWfVOMCywqxkyYVNy6e4pxgVHFhAmrilv3UDEpsKuYMGFYcetOKpaKLKvEhmVt3U/FUpFlldiwrK27qlgusqwyG5a1dW8Vy0WWVWHDsrbusGKlyLIqbFjW9n1WtciyqkxYVtK+z6oWWVaVCctK2vdZtSLLqjFhWUn7PqtWZFl1Jiwrad9n1Yssq86EZSXt+6xGkWU12LCs7fusRpFlNdiwrK37rEQssKxEZMOytu6zksgpzOEINtZSt9NYhit3Gjw5L6hvPswd00N34emof4x+Nj3bfHDibEnhyW10vptG02Ry4NAwjSo50OOMTM9o4gJHMinW7enI/m6P5iCs7zEB/nJEShiF0h26NDhg6Peh0Hh8jO6D8DD4FDo9jr778NvRNcjo00nvtyM0saPRTuhJMELhgTDykgChEY0roAOk0SM0gVYck2Qixxx+owFJVppbK0zrBEP1o080g9bjC/LduTe03ofNH6+ee2cT1ZvO8My1SJRwaWO+JVSSbyknM0J4xH5ie50htBjlqB9ZUz/UG6oOI++l80ADZ4JM4MyDRaMrRHQqpAE2ueU+oA6RhXAPFISNbmgUSRReRZUSHt/dX6Pb7t3FzRnC75CI34uUxGNZAaKwdCyKccU0MgfYR7s2Jw92yNlFZ36Yuoue/tsUMDNrSNELT0Ptp32G4WJ+M5zNyYjAObsTzua9vNg4ayUhPGepwFrpWBIj1srK3rB2/aVFztmdcHY9fUfTjMVKJcZS0e8jY3PeAm2Bs0pFzsrHOLSzMuXwvnB2/e1PztmdcDbnVRjO2d1wdv0VGM7Z3XB2/dWXpjmrC7gKY6nHfUwkyliyT4xdf+OlacZqQhhSVomxkWdA9sgzyMsl3PgCTN16AUbew2ItMgGRKSD7wticTGktcJZU5qyiU84qe7S0zUkF2vj0BQLc2hiQ93QaUGOdVffIGOQl2mictVX2Y6T3oh6vvEJzsD9Km/PqfBuc1atxVqUcDZUW743S5mVCa4G1ZGuvK2Ft5M6qe+R15eSibJyzhmBUMAd0DjMic0DEfTIH7TMWkFHBGmBMGRtNYcYeTWE5yT0b56wuyBWMAZ0JjNgYGHtkDNYvEWjcnxUruQYRY/fPFuRcHtCCym6/BgPOSkg0jpVw12CfOJuXh7Zx1mqCVMUaUJc7tgbiMdkb1uYk22qas4Ygbb0GA8Yqsa5GOrs3E1hOnrimGStVcrkoY+V4BbZP2wY5KQ6bZ6xekbFKrLFK0wswmqQIKobBNNnwnIcXdGmPrdOXoWOFIT73vnXr2UOr6w/NKATpA3D6XugJ6OTnTwjYfXXVvTu9OLns0LwZF5eXJ/0uCpPKhFeHTd0kcmfohle2haO6CGggkGN/s5yXKLyH5hR69tzp44IsKEFvcxPQErH+kzt3RjDiYPgU1ooijcJ73+xpEp4UhyY1POK7bu/i7P7k8q8y3uuT/v0dDDcK9Tr44Z7enDAn1goWsewewaK4tkuwMgtTmGvcrDCcc3Efn9AMhUXxYexQWBhnxRCJBfFK7FBYEPfDDoFF8TMMUVgQh8IOhUXxHAxRWBAXwRCFBfEFDFFYcFDPDoUFJ97sEFh0cswOhUUnsOxQWHiSyRCJBSeC7FBYeLLGEIkFJ1TsUFhw0sMOgUUnJuxQWHDywA6BRTv47FBYuBPODolFO8oMUViwNcsOhUV7nPUoDAn8GtF5NDYD0zk6Rv/6aelr3/pueVb4fTycG2/2ZE6tEfrVnVrha5vxG5/jONV4n77R+Gz6yfdT2sTSK4JRhvEwP/G7MFHssxm9NRjtoyD6IudNVJmmGD9Ouzr+aPrWg2t6I2Dg9Dt99/S7dfzFDF9FzNSiL1pGteIXS5NqaFENRdWyCY0Pa2TkYEcmHezI5IMdmXKwI1MPdmTawY5MP9iRGQc7Miwe7tAO1wvBh+uG4MP1Q/DhOiL4cD0RfLiuCD5cXwQfrjOCD9cbIYfrjZDD9UbI4Xoj5HC9EXK43gg5XG+EHK43QrR48xx+/0kHeeTNH14Gz3FSvmQbPdxEPxq6I2swsehta/TJf6KN9ScrvHxz8Phv+E6VFEGT4i33YXQ0ED3BRBIUNX5izQbD5LZPazQYO67rDUzPMgcTAmUlLMmCimVs6KqmGRjH1Vy/VrWHue2MKCGBNbKBmsHM8qIaokBkQoimaKokKoYqYm21zmS9jqhJGlGwjomqYSwrcso8GnJJK2VyMi4Y5fnQmDmFMdjBC3x99Ev38vLmyz+uL867sYItysw89zstc/2lnzyzQHaOO7PSFul3P0CKNnDh2XScAe2eCkGVDUUQsRj/kHf5xRecA+FIgioufuSCKrSHBSsUSTDWC3quO05I0Qh0LxhKQakFBZqqC3hDW4tODUnQcsiLlCHuFmRUVGLR5YZCyz3mF7R/gAo+29OR+5x0ixVVzGXJUuGMwoq6IGe4jnP4tNZPhv2ioK5XcOlJ2YNjrdCWO4jVsiXMyWu6hE3+txfHfnwKUhYRBQQtLcYsbaiTUVBVEJd+cjRgqasFWZouqDmdBPMwuelgZMa1RvZ4DBZ4sw4V1yph3ebuSpi4XtmdWBXppDUq05h0U0LfqAx6oy2QN9oSeI+O6fvlXWaKlXS80mBJ9y5M5zDljcopWC5ZBq21ZvPpePSon0GnwcAcBktmv6xYPgVFDW7VfdbUlxXbqvsce7+h9JLNVzRDkwRJ3lw4M+PoUDpjUUh5LxmjIsP8mlaAkn7gzcME0mFBPxNngNLZOixLnTM6sX/sn9x2urH4vwDXO1eghp3Fsi5peQTt0lejQlZgnRiZH11dKk0HR6cVIqjUBZINWVKJIcrySpshv4goYUHHkqIaGhbBJGtrpcLxxo2qBMy2JuuGrEIdXcJLpcF9DUfVm3tj9F/4GN31LpKb26m365nTRwv9TRFk9e8Cugv/okmji7hA30WRYLQdWkO4DxM1WzRd9MyN00vPZzQd83+/70ji/6K9OPaDZ3ov0T3xpmdbPrjS7xFhhxTOFc6VrUg5SpH157sqRiR0yjrn1GGMP8ubrAkW5DzrQQxV0ERJIjoGC0KwvG4XaGVZhTWGrmhYwrpIVi3RqvWQDUGRRFlTsRH+1upYD1HQ8AYx5AyfykMUZNIBT5k0ohpvSBOLfOI0cX3ifOI0sUoT1yfOJ04T1yfOp/3mE6eJ6xPnE+cTq3ziNHF94nziNLFKE9enPeVTxbOBT+FR5ml0knlODzI791MasWWNOnjzUaOk6dmjxtyTRnqGqiqSIhuqasiapucdFcQHs6KkEk2C//DGkwIoamg6kbBkiDKB35tPCm7+EWlO/X/rnrbQU58vrjs69+DxqKPs4OAWY0UWMJZVYJWiqJok5fFTFSVdFlQdy7IKzWrrp7tZfipEkAgmWCXAeywrtU5etjgAy7KCicPBvwZBrzmz5BziHOIEcR3iBHEdYoEgziFOENchziFOEOsEcR3iHOIEcR16a4LY4tBrdhLD+PGN4dpb7iEC/TrWFUU3VChN8HpcNi0karogy7SUQhRRXd9nzG4h6pqAMdaILkkakVRFavLVD5kJ5dglKbsL59+4Y18Qzo+xoImyKhkaCF3WRZIbzm+IuoAV0BuRiLpqKJvfBdI0ATRnEc7fSjA/ZvBQZ0c01dSQO9cddy66J2elhoPg/Jdns4qiqZpg6CBOXdVUUddzzx7i97l1XSGaKun6Zj2hr2orKtFkMDUqUeU6eqILZANYMyygopAFGXdojUZmOU4KJ4WTwklpwcT34lwGm98HLpryBUWRsK5hTGA21zQ991geY3qIbCiKQkSZEM3YfI6sSYIuY5nQV/7C37ub9BeDfZPpNO2+lntFD+xhPoS5EGNd1BcpPFZ4LcGwdEzjJMAHy3HClhxukc7EOa+m75DXu3OnOAWcAk4BExRkLF/86WuapCJwA9MZJEmkkqwZBEvwI0jqTxl7eRQSBSRkU02N7R/0/o2BZ81cLyhOcJGUo7nLqJnSlq1q8nhk+UPPnsUpso4+Q4/oo/mC/oZFNA6Q+eB+t9Cz631DM8ecWn9H587c9aASvVL4MqaPTnXoy/txQKCeCp8m5O/vEBal89N3SEPnUV8+vWEY0SUQtLwyoWaygtBnx0gmsGrJNeJEJTosfOmql0a7KTmmPjTiUTsqrLoILJEkDOVhelgq68/MobWcJCT8/hM6dT3PHrneEpXw5Krwyc14bMMMtfJtf1E+8+Dr8kQynzwAve54kNIjl06dq+JVmxTvQrqKICfiJQaVLqklXWLIsioYi6k1V9KKJhuiIMowY8NKWMOkILlB1CYWDIVIxCCKREQM5Y0tZX2N0cnM9IIJjHlVfvCUbHza3fj0y6anvY399jb229vQ8tXGEV1tHNHVxhFdbRzR1cYRXW0cETzd2O+m8fY3jre/cbz9jePtbxxvf+N4+xvH29843v7yeKtYDiJtmHvCUqUzR1iKWosCM3j0hzuNPN9ZZ1EE9V58mD/PHQ9+94ZP8OjzrTOcBB3L9AP06/VyG4tkkLEB69Fe0fl8GqZvOlrHbloy6fF9HyZ1347uugfbglyY6L2OT/teJ3gwmTuBPXNsy6PGItdabjFXvv1U+WRFSfm+P4Lho0PJZOaKyF21trqkCMvGMDGwGGuCUXDqkJ0/FU2RRFXCipp/6FC+1MsoVSFalxUrW6xYuaagyk+71K6zZ8uh6VLRfGoHPnqkt7ibzuv0acPk/OZzc3V1MmQjX52wrsiCQjapUzJJ4ygtmlaQgaiaPhXZ2RV9IlyfuD5to09FM/OKPnW5PnF92kafinzIFX36wvWJ69MW+lS46ljWp95W/pPvzrk+/cX1aTv/qbeV/8T1ievTdvNdb6v5juvTX1yfCnbcs7p0lbcJRdjfhCIblerANqFAI7CQHwEhEkkRijIXN7QNtWGTfFm1CrahCJNu+WaNOiwzhXXDyFcoSRMNQdy4rdmEndpqH+qqaB+KKxRXqFWF2mYj6qpoI4orFFeoVYXaxjO/KtqJ4grFFWpFobbairoq2ooiTC71uEK9pUJt50MV7EVxheIKtapQ2/lQva18KK5QXKG22t28Ktrd5ArFFWpJoXLChrOKFD0OFUjKbI+fNqZAp+40viL7/ZVlURm9v6Kq0pnNvZnrW8hz3QmPrttmu1zRsSLkvL+7uq2paKKo64qq0iQAr9Wnfvl2eT9vu1xaNkzPFnvb5X8prWIqZnNDhPWyYhVslktM7hzwM72jNzrT2xCTv6JP+es8rk9cn1b0aZtlXr9oq5zrE9enFX3aZpXXL9op5/rE9WlZn7baKO8XbZRLTO4acH16Q33azn8q2Cfn+sT1aUWftvOfCrbJuT5xfVrRp+38p4Jdcq5Pfy19ij+tJklJ0p8kSVJ0SaMpL42fMkp4RG/RomXM6QjKuc5KuhTK1mBg/T63Z6EuFr71nsjxwbUdy/OPVmieDMaOR+D/wRNlZT4b4YHnuuPoqbz61HGnjxZwamT7YTarQeAOrB9xW3RgS6WfbS8Z1qPpw9CmUytUbH/RQH7NdLCL5DJEkgRFWRH5fJF9RpFkQdq6/yRZqUyMlSHO5pNZJqWNSISVu7Nm9iwjUJpJV1jJ6hGJPtnsVCWiC7JRanoS6Q2fbOfQxLcO1oXkVp+VS221RlZka8+WpLX6dElS8HB7IUUwBQY+H7io2BDHmnmFuQ2K+i9+YE2WU+Isz+dQIBbZbf/kNGd+jBKQrM2N0bM4ud9rsoRkJ2FrrRtq+gdDE6Z2O3j527cvf6dWZ+1s13VWy6y+hxC1k8/VqH5srlQN5l9trW62zGp94NAg9DLCflfank/CsX23Vnoo97RSyUznjnMoclkD+ZZyyau3rUzW+LcLoZTChZSI5TW5T6rLZv29nDzMGIxiRpIUETzO3WFm/4TDKHCqS6YUOFKZbF6R5KUp4LA62SgiUQWZ7A44+yccRoFTXTKlwJHLZPOKbDZ1vIHVtz3XZSMJee1sARy6qFzJor1b4Ki6oiapWrcTTwlw9k84jAKnumRKgaOUyeYVaXuaAo7EKHB0VQfx7A43+ycbRnFTWTClsFFLRPOa7ETN+AKSsK76bMAGiwpWBVKeFHpr4OyfdBgFTg3RlEJHKxPOKxIx1RHO6jlQHnQUVqFDJFkVsL476OyfdFiFTnXRlEJHLxPOK3JONeWs1dseIFiTc/y8HSJHVogoyDtEzv4Jh1XkVBdNKXKMjcKpnWFrVS6kVC6KsPpuy+7mm3hDsknUaLqGBXmHa5y9EgyrgKkulfITT7FEMK9JHFZdOqvzyC7nmuZhQzAhRJB2ONnsoXgYBU8N2ZSDZ/O59OuSpDUFHpVV8MiKJgnSDg9y9lA8rIKnumzKwbP5gPp1CeHq+AXl0lFr7q1JqmII+vqstUPw6DQ2cpfY2T/psIqdyqIph87mI+rXpb5rRjhaTeE0Dx0J64YkiLt02vZPPIxip4ZsysGz+Zj6dWn+6ngFq7c37xV46IXfgrHDIII9FA+r4Kkum3LwbD6rfl1Kw6bAUy8AR5ZkPWextEPsGIaIBWWX2Nk/6bCKneqyKcfO5uPq12VvbMYt0FnFjiwTRRTwLrGzf9JhFDs1ZFOOnc3n1a9LVPlXw46uGLqg7RI7+ycdVrGze9lsPq+ul5mzzjn13kZ41JBJuT3bfB5aO7dldcHIW0V31BNM84FRiigTkM0O4bJXgmEUMdWlUv6q4eaD0Nfl7KwunG2WNqRuJG7zr0wRLMo7DSfcQ/Gwip3qsikHz+aD0NclKP3LgUfSNENQd/mm7v6Jh1XwVJdNOXg2n4S+LhtrHbdALpXOqgSZicZVFEORdvuW+/5Jh1XsVJdNOXY2n4S+LvNsU9hhNJJd0TE41WSX2Nk/6bCKneqyKcfO5oPQ12XZreMVlC9Hlbrn1KJBBGmdhh2+644JEXd61raH4mEUPDVkUw6ezSehr0sp/JcDjyxhIug73GXbQ/GwCp7qsikHz+aj0NflT27GL1DqRuYSYgh6k6dtqqbIRNB2+Nb7HoqHVfBUl005eDafhb4uWXRT4KmXaaV58GiiphFhl17b/kmHUeysiSb+9PWnjKCO/KfnoySNdfLdd2Ct7ZhxMvHlZ2H2V/8ok/namn63HDeULcES/AhSqnFHSWrto0VW7fQZHe96Rm1MNCyC4i3KRSRmuLFCIFYVWRQFKdWco0ePthmSGq79DPBgBRkvDeQPmpsWLXLTxsP8if7/5/8HDJu33Q=="
               },
               {
                  "name" : "geo_city",
                  "value" : "Yellowknife AP"
               },
               {
                  "name" : "geo_province",
                  "value" : "NT"
               },
               {
                  "name" : "geo_country",
                  "value" : "CAN"
               },
               {
                  "name" : "geo_latitude_deg",
                  "value" : "62.463"
               },
               {
                  "name" : "geo_longitude_deg",
                  "value" : "-114.44"
               },
               {
                  "name" : "geo_heating_degree_days_dd",
                  "value" : "8170.0"
               },
               {
                  "name" : "geo_cooling_degree_days_dd",
                  "value" : "53.0"
               },
               {
                  "name" : "geo_necb_climate_zone",
                  "value" : "8"
               },
               {
                  "name" : "qaqc_unmet_hours_heating_hours",
                  "value" : "0.0"
               },
               {
                  "name" : "qaqc_unmet_hours_cooling_hours",
                  "value" : "69.75"
               },
               {
                  "name" : "envelope_conditioned_floor_area_m_2",
                  "value" : "3134.614198677911"
               },
               {
                  "name" : "envelope_exterior_surface_area_m_2",
                  "value" : "2325.693387747441"
               },
               {
                  "name" : "envelope_building_volume_m_3",
                  "value" : "9553.837020054672"
               },
               {
                  "name" : "envelope_outdoor_walls_average_conductance_w_per_m_2_k",
                  "value" : "0.183"
               },
               {
                  "name" : "envelope_outdoor_roofs_average_conductance_w_per_m_2_k",
                  "value" : "0.121"
               },
               {
                  "name" : "envelope_outdoor_floors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_walls_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_roofs_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_floors_average_conductance_w_per_m_2_k",
                  "value" : "0.379"
               },
               {
                  "name" : "envelope_outdoor_windows_average_conductance_w_per_m_2_k",
                  "value" : "1.4"
               },
               {
                  "name" : "envelope_outdoor_doors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_outdoor_overhead_doors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_skylights_average_conductance_w_per_m_2_k",
                  "value" : "1.4"
               },
               {
                  "name" : "envelope_fdwr_ratio",
                  "value" : "20.0"
               },
               {
                  "name" : "envelope_srr_ratio",
                  "value" : "2.0"
               },
               {
                  "name" : "peak_electricy_power_watts",
                  "value" : "259750.66"
               },
               {
                  "name" : "peak_natural_gas_watts",
                  "value" : "NA"
               },
               {
                  "name" : "costing_information",
                  "value" : "{\"rs_means_city\"=>\"YELLOWKNIFE\", \"rs_means_prov\"=>\"NWT\", \"envelope\"=>{\"exterior_wall_cost\"=>66495.01000000002, \"exterior_wall_area_m2\"=>1233.6000000000004, \"exterior_wall_cost_per_m2\"=>53.9, \"exterior_roof_cost\"=>72002.95, \"exterior_roof_area_m2\"=>768.1, \"exterior_roof_cost_per_m2\"=>93.74, \"exterior_floor_cost\"=>0.0, \"exterior_floor_area_m2\"=>0.0, \"exterior_floor_cost_per_m2\"=>0.0, \"exterior_fixed_window_cost\"=>15603.9, \"exterior_fixed_window_area_m2\"=>308.40000000000015, \"exterior_fixed_window_cost_per_m2\"=>50.6, \"exterior_operable_window_cost\"=>0.0, \"exterior_operable_window_area_m2\"=>0.0, \"exterior_operable_window_cost_per_m2\"=>0.0, \"exterior_skylight_cost\"=>1258.1300000000003, \"exterior_skylight_area_m2\"=>16.000000000000004, \"exterior_skylight_cost_per_m2\"=>78.63, \"exterior_tubular_daylight_diffuser_cost\"=>0.0, \"exterior_tubular_daylight_diffuser_area_m2\"=>0.0, \"exterior_tubular_daylight_diffuser_cost_per_m2\"=>0.0, \"exterior_tubular_daylight_dome_cost\"=>0.0, \"exterior_tubular_daylight_dome_area_m2\"=>0.0, \"exterior_tubular_daylight_dome_cost_per_m2\"=>0.0, \"exterior_door_cost\"=>0.0, \"exterior_door_area_m2\"=>0.0, \"exterior_door_cost_per_m2\"=>0.0, \"exterior_glass_door_cost\"=>0.0, \"exterior_glass_door_area_m2\"=>0.0, \"exterior_glass_door_cost_per_m2\"=>0.0, \"exterior_overhead_door_cost\"=>0.0, \"exterior_overhead_door_area_m2\"=>0.0, \"exterior_overhead_door_cost_per_m2\"=>0.0, \"ground_contact_wall_cost\"=>0.0, \"ground_contact_wall_area_m2\"=>0.0, \"ground_contact_wall_cost_per_m2\"=>0.0, \"ground_contact_roof_cost\"=>0.0, \"ground_contact_roof_area_m2\"=>0.0, \"ground_contact_roof_cost_per_m2\"=>0.0, \"ground_contact_floor_cost\"=>57973.34, \"ground_contact_floor_area_m2\"=>783.3000000000002, \"ground_contact_floor_cost_per_m2\"=>74.01, \"construction_costs\"=>[{\"name\"=>\"BTAP-ExteriorWall-Mass-2\", \"conductance\"=>0.18299999999999986, \"area\"=>32.698674943629044, \"cost\"=>2031.8135697101307, \"cost_per_area\"=>62.13748946135831, \"note\"=>\"Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-2 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. \"}, {\"name\"=>\"BTAP-ExteriorWindow-FixedWindow-4\", \"conductance\"=>1.4, \"area\"=>296.70332817492147, \"cost\"=>14695.857131802986, \"cost_per_area\"=>49.53047619047617, \"note\"=>\"Surf #1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-4 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries. \"}, {\"name\"=>\"BTAP-GroundContactFloor-Unheated-1\", \"conductance\"=>0.3789999999999996, \"area\"=>783.6535496694778, \"cost\"=>57973.30362737371, \"cost_per_area\"=>73.97823139042139, \"note\"=>\"Surf #1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK / 1: OK\"}, {\"name\"=>\"BTAP-ExteriorWall-WoodFramed-5\", \"conductance\"=>0.18299999999999986, \"area\"=>1154.1146362556733, \"cost\"=>60384.68144618274, \"cost_per_area\"=>52.32121623731457, \"note\"=>\"Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-WoodFramed-5 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. \"}, {\"name\"=>\"BTAP-ExteriorWall-Mass-4\", \"conductance\"=>0.18299999999999986, \"area\"=>46.81855896299216, \"cost\"=>4078.445589525063, \"cost_per_area\"=>87.11172833723653, \"note\"=>\"Surf #1: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (5.46). Range for BTAP-ExteriorWall-Mass-4 is 3.18-5.46.Using extrapolation up to +/-30% of library boundaries. \"}, {\"name\"=>\"BTAP-ExteriorWindow-FixedWindow-1\", \"conductance\"=>1.4, \"area\"=>11.704639740748027, \"cost\"=>908.1518502086957, \"cost_per_area\"=>77.5890476190476, \"note\"=>\"Surf #1: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 2: RSI out of the range (0.71). Range for BTAP-ExteriorWindow-FixedWindow-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries. \"}, {\"name\"=>\"BTAP-ExteriorRoof-IEAD-4\", \"conductance\"=>0.12100000000000004, \"area\"=>767.9804786760883, \"cost\"=>72002.98852763887, \"cost_per_area\"=>93.7562744456264, \"note\"=>\"Surf #1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (8.26). Range for BTAP-ExteriorRoof-IEAD-4 is 4.41-8.26.Using extrapolation up to +/-30% of library boundaries. \"}, {\"name\"=>\"BTAP-Skylight-2\", \"conductance\"=>1.4, \"area\"=>1.5531871122087788, \"cost\"=>114.68955520422794, \"cost_per_area\"=>73.84142857142857, \"note\"=>\"Surf #1: RSI out of the range (0.71). Range for BTAP-Skylight-2 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries. \"}, {\"name\"=>\"BTAP-Skylight-1\", \"conductance\"=>1.4, \"area\"=>14.119883881180815, \"cost\"=>1143.4281966980227, \"cost_per_area\"=>80.98000000000002, \"note\"=>\"Surf #1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries.  / 1: RSI out of the range (0.71). Range for BTAP-Skylight-1 is 0.42-0.62.Using extrapolation up to +/-30% of library boundaries. \"}], \"total_envelope_cost\"=>213333.36}, \"lighting\"=>{\"fixture_report\"=>[{\"fixture_type\"=>\"7\", \"fixture_description\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"floor_area_ft2\"=>4293.5, \"cost\"=>26287.547616694515, \"cost_per_ft2\"=>6.12263831761838, \"spaces\"=>[\"G Corridor\", \"M Corridor\", \"Office\", \"T Corridor\"], \"number_of_spaces\"=>4}, {\"fixture_type\"=>\"6\", \"fixture_description\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"floor_area_ft2\"=>29446.900000000005, \"cost\"=>57490.044286087126, \"cost_per_ft2\"=>1.9523292532010879, \"spaces\"=>[\"G N1 Apartment\", \"G N2 Apartment\", \"G NE Apartment\", \"G NW Apartment\", \"G S1 Apartment\", \"G S2 Apartment\", \"G SW Apartment\", \"M N1 Apartment\", \"M N2 Apartment\", \"M NE Apartment\", \"M NW Apartment\", \"M S1 Apartment\", \"M S2 Apartment\", \"M SE Apartment\", \"M SW Apartment\", \"T N1 Apartment\", \"T N2 Apartment\", \"T NE Apartment\", \"T NW Apartment\", \"T S1 Apartment\", \"T S2 Apartment\", \"T SE Apartment\", \"T SW Apartment\"], \"number_of_spaces\"=>23}], \"space_report\"=>[{\"space\"=>\"G Corridor\", \"zone\"=>\"Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Corridor/Transition area other-sch-G\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"7\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>835.9, \"cost\"=>5117.93, \"cost_per_ft2\"=>6.122657530631563, \"note\"=>\"\"}, {\"space\"=>\"G N1 Apartment\", \"zone\"=>\"Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"G N2 Apartment\", \"zone\"=>\"Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"G NE Apartment\", \"zone\"=>\"Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"G NW Apartment\", \"zone\"=>\"Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"G S1 Apartment\", \"zone\"=>\"Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"G S2 Apartment\", \"zone\"=>\"Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"G SW Apartment\", \"zone\"=>\"Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"M Corridor\", \"zone\"=>\"Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Corridor/Transition area other-sch-G\", \"zone_multiplier\"=>2, \"fixture_type\"=>\"7\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1671.8, \"cost\"=>10235.86, \"cost_per_ft2\"=>6.122657530631563, \"note\"=>\"\"}, {\"space\"=>\"M N1 Apartment\", \"zone\"=>\"Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>2, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1899.8, \"cost\"=>3709.03, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"M N2 Apartment\", \"zone\"=>\"Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>2, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1899.8, \"cost\"=>3709.03, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"M NE Apartment\", \"zone\"=>\"Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>2, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1899.8, \"cost\"=>3709.03, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"M NW Apartment\", \"zone\"=>\"Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>2, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1899.8, \"cost\"=>3709.03, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"M S1 Apartment\", \"zone\"=>\"Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>2, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1899.8, \"cost\"=>3709.03, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"M S2 Apartment\", \"zone\"=>\"Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>2, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1899.8, \"cost\"=>3709.03, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"M SE Apartment\", \"zone\"=>\"Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>2, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1899.8, \"cost\"=>3709.03, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"M SW Apartment\", \"zone\"=>\"Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>2, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1899.8, \"cost\"=>3709.03, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"Office\", \"zone\"=>\"Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Conference/Meeting/Multi-purpose room\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"7\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>5815.83, \"cost_per_ft2\"=>6.1225700885669525, \"note\"=>\"\"}, {\"space\"=>\"T Corridor\", \"zone\"=>\"Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Corridor/Transition area other-sch-G\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"7\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>835.9, \"cost\"=>5117.93, \"cost_per_ft2\"=>6.122657530631563, \"note\"=>\"\"}, {\"space\"=>\"T N1 Apartment\", \"zone\"=>\"Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"T N2 Apartment\", \"zone\"=>\"Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"T NE Apartment\", \"zone\"=>\"Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"T NW Apartment\", \"zone\"=>\"Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"T S1 Apartment\", \"zone\"=>\"Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"T S2 Apartment\", \"zone\"=>\"Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"T SE Apartment\", \"zone\"=>\"Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}, {\"space\"=>\"T SW Apartment\", \"zone\"=>\"Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dwelling units general\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"6\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting .5 W/ft2 (5.4 W/m2), 29FC, 2 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>949.9, \"cost\"=>1854.52, \"cost_per_ft2\"=>1.9523291674943717, \"note\"=>\"\"}], \"total_lighting_cost\"=>83777.59}, \"heating_and_cooling\"=>{\"plant_equipment\"=>[{\"type\"=>\"boilers\", \"nom_flr2flr_hght_ft\"=>10.0, \"ht_roof_ft\"=>40.0, \"longest_distance_to_ext_ft\"=>77.5, \"wiring_and_gas_connections_distance_ft\"=>77.5, \"equipment_cost\"=>21233.55, \"flue_cost\"=>2534.35, \"wiring_and_gas_connections_cost\"=>9429.0, \"pump_cost\"=>21302.33, \"piping_cost\"=>1829.26, \"total_cost\"=>56328.49}, {\"type\"=>\"chillers\", \"nom_flr2flr_hght_ft\"=>10.0, \"ht_roof_ft\"=>40.0, \"longest_distance_to_ext_ft\"=>77.5, \"wiring_and_gas_connections_distance_ft\"=>77.5, \"equipment_cost\"=>0.0, \"flue_cost\"=>0.0, \"wiring_and_gas_connections_cost\"=>0.0, \"pump_cost\"=>0.0, \"piping_cost\"=>0.0, \"total_cost\"=>0.0}, {\"type\"=>\"cooling_towers\", \"nom_flr2flr_hght_ft\"=>10.0, \"ht_roof_ft\"=>40.0, \"longest_distance_to_ext_ft\"=>77.5, \"wiring_and_gas_connections_distance_ft\"=>77.5, \"equipment_cost\"=>0.0, \"wiring_and_gas_connections_cost\"=>0.0, \"pump_cost\"=>0.0, \"piping_cost\"=>0.0, \"total_cost\"=>0.0}], \"zonal_systems\"=>[{\"systype\"=>\"PTAC\", \"zone_number\"=>1, \"zone_name\"=>\"Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>2.8, \"cool_capacity(kW)\"=>1.8, \"heat_cost\"=>0.0, \"cool_cost\"=>1675.47, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>1675.47}, {\"systype\"=>nil, \"zone_number\"=>1, \"zone_name\"=>\"Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>2.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>1675.47}, {\"systype\"=>\"PTAC\", \"zone_number\"=>2, \"zone_name\"=>\"Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>1.8, \"cool_capacity(kW)\"=>1.9, \"heat_cost\"=>0.0, \"cool_cost\"=>1675.47, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>3350.95}, {\"systype\"=>nil, \"zone_number\"=>2, \"zone_name\"=>\"Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>1.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>3350.95}, {\"systype\"=>\"PTAC\", \"zone_number\"=>3, \"zone_name\"=>\"Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>1.8, \"cool_capacity(kW)\"=>1.8, \"heat_cost\"=>0.0, \"cool_cost\"=>1675.47, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>5026.42}, {\"systype\"=>nil, \"zone_number\"=>3, \"zone_name\"=>\"Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>1.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>5026.42}, {\"systype\"=>\"PTAC\", \"zone_number\"=>4, \"zone_name\"=>\"Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>2.6, \"cool_capacity(kW)\"=>3.1, \"heat_cost\"=>0.0, \"cool_cost\"=>1829.94, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>6856.36}, {\"systype\"=>nil, \"zone_number\"=>4, \"zone_name\"=>\"Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>2.6, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>6856.36}, {\"systype\"=>\"PTAC\", \"zone_number\"=>5, \"zone_name\"=>\"Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>2.6, \"cool_capacity(kW)\"=>3.3, \"heat_cost\"=>0.0, \"cool_cost\"=>1829.94, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>8686.3}, {\"systype\"=>nil, \"zone_number\"=>5, \"zone_name\"=>\"Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>2.6, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>8686.3}, {\"systype\"=>\"PTAC\", \"zone_number\"=>6, \"zone_name\"=>\"Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>1.8, \"cool_capacity(kW)\"=>3.4, \"heat_cost\"=>0.0, \"cool_cost\"=>1829.94, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>10516.24}, {\"systype\"=>nil, \"zone_number\"=>6, \"zone_name\"=>\"Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>1.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>10516.24}, {\"systype\"=>\"PTAC\", \"zone_number\"=>7, \"zone_name\"=>\"Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>1.9, \"cool_capacity(kW)\"=>3.5, \"heat_cost\"=>0.0, \"cool_cost\"=>1829.94, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>12346.18}, {\"systype\"=>nil, \"zone_number\"=>7, \"zone_name\"=>\"Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>1.9, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>12346.18}, {\"systype\"=>\"PTAC\", \"zone_number\"=>8, \"zone_name\"=>\"Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>2.6, \"cool_capacity(kW)\"=>3.8, \"heat_cost\"=>0.0, \"cool_cost\"=>2174.3, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>14520.48}, {\"systype\"=>nil, \"zone_number\"=>8, \"zone_name\"=>\"Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>2.6, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>14520.48}, {\"systype\"=>\"PTAC\", \"zone_number\"=>9, \"zone_name\"=>\"Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>5.3, \"cool_capacity(kW)\"=>3.5, \"heat_cost\"=>0.0, \"cool_cost\"=>3350.95, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>17871.43}, {\"systype\"=>nil, \"zone_number\"=>9, \"zone_name\"=>\"Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>5.3, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>17871.43}, {\"systype\"=>\"PTAC\", \"zone_number\"=>10, \"zone_name\"=>\"Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>3.8, \"cool_capacity(kW)\"=>3.8, \"heat_cost\"=>0.0, \"cool_cost\"=>3350.95, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>21222.38}, {\"systype\"=>nil, \"zone_number\"=>10, \"zone_name\"=>\"Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>3.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>21222.38}, {\"systype\"=>\"PTAC\", \"zone_number\"=>11, \"zone_name\"=>\"Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>3.8, \"cool_capacity(kW)\"=>3.6, \"heat_cost\"=>0.0, \"cool_cost\"=>3350.95, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>24573.32}, {\"systype\"=>nil, \"zone_number\"=>11, \"zone_name\"=>\"Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>3.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>24573.32}, {\"systype\"=>\"PTAC\", \"zone_number\"=>12, \"zone_name\"=>\"Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>5.8, \"cool_capacity(kW)\"=>6.4, \"heat_cost\"=>0.0, \"cool_cost\"=>3659.88, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>28233.2}, {\"systype\"=>nil, \"zone_number\"=>12, \"zone_name\"=>\"Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>5.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>28233.2}, {\"systype\"=>\"PTAC\", \"zone_number\"=>13, \"zone_name\"=>\"Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>5.8, \"cool_capacity(kW)\"=>7.0, \"heat_cost\"=>0.0, \"cool_cost\"=>3659.88, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>31893.08}, {\"systype\"=>nil, \"zone_number\"=>13, \"zone_name\"=>\"Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>5.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>31893.08}, {\"systype\"=>\"PTAC\", \"zone_number\"=>14, \"zone_name\"=>\"Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>3.7, \"cool_capacity(kW)\"=>7.0, \"heat_cost\"=>0.0, \"cool_cost\"=>3659.88, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>35552.96}, {\"systype\"=>nil, \"zone_number\"=>14, \"zone_name\"=>\"Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>3.7, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>35552.96}, {\"systype\"=>\"PTAC\", \"zone_number\"=>15, \"zone_name\"=>\"Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>3.7, \"cool_capacity(kW)\"=>7.1, \"heat_cost\"=>0.0, \"cool_cost\"=>4348.6, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>39901.56}, {\"systype\"=>nil, \"zone_number\"=>15, \"zone_name\"=>\"Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>3.7, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>39901.56}, {\"systype\"=>\"PTAC\", \"zone_number\"=>16, \"zone_name\"=>\"Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>5.8, \"cool_capacity(kW)\"=>8.1, \"heat_cost\"=>0.0, \"cool_cost\"=>4348.6, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>44250.16}, {\"systype\"=>nil, \"zone_number\"=>16, \"zone_name\"=>\"Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>5.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>44250.16}, {\"systype\"=>\"PTAC\", \"zone_number\"=>17, \"zone_name\"=>\"Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>5.8, \"cool_capacity(kW)\"=>8.1, \"heat_cost\"=>0.0, \"cool_cost\"=>4348.6, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>48598.76}, {\"systype\"=>nil, \"zone_number\"=>17, \"zone_name\"=>\"Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>2, \"heat_capacity(kW)\"=>5.8, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>48598.76}, {\"systype\"=>nil, \"zone_number\"=>18, \"zone_name\"=>\"Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>2.9, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>48598.76}, {\"systype\"=>\"PTAC\", \"zone_number\"=>19, \"zone_name\"=>\"Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>4.6, \"cool_capacity(kW)\"=>3.0, \"heat_cost\"=>0.0, \"cool_cost\"=>1829.94, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>50428.7}, {\"systype\"=>nil, \"zone_number\"=>19, \"zone_name\"=>\"Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>4.6, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>50428.7}, {\"systype\"=>\"PTAC\", \"zone_number\"=>20, \"zone_name\"=>\"Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>3.7, \"cool_capacity(kW)\"=>2.4, \"heat_cost\"=>0.0, \"cool_cost\"=>1675.47, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>52104.18}, {\"systype\"=>nil, \"zone_number\"=>20, \"zone_name\"=>\"Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>3.7, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>52104.18}, {\"systype\"=>\"PTAC\", \"zone_number\"=>21, \"zone_name\"=>\"Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>3.7, \"cool_capacity(kW)\"=>2.4, \"heat_cost\"=>0.0, \"cool_cost\"=>1675.47, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>53779.65}, {\"systype\"=>nil, \"zone_number\"=>21, \"zone_name\"=>\"Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>3.7, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>53779.65}, {\"systype\"=>\"PTAC\", \"zone_number\"=>22, \"zone_name\"=>\"Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>4.4, \"cool_capacity(kW)\"=>3.7, \"heat_cost\"=>0.0, \"cool_cost\"=>2174.3, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>55953.95}, {\"systype\"=>nil, \"zone_number\"=>22, \"zone_name\"=>\"Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>4.4, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>55953.95}, {\"systype\"=>\"PTAC\", \"zone_number\"=>23, \"zone_name\"=>\"Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>4.4, \"cool_capacity(kW)\"=>3.8, \"heat_cost\"=>0.0, \"cool_cost\"=>2174.3, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>58128.25}, {\"systype\"=>nil, \"zone_number\"=>23, \"zone_name\"=>\"Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>4.4, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>58128.25}, {\"systype\"=>\"PTAC\", \"zone_number\"=>24, \"zone_name\"=>\"Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>3.6, \"cool_capacity(kW)\"=>5.0, \"heat_cost\"=>0.0, \"cool_cost\"=>3092.31, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>61220.56}, {\"systype\"=>nil, \"zone_number\"=>24, \"zone_name\"=>\"Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>3.6, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>61220.56}, {\"systype\"=>\"PTAC\", \"zone_number\"=>25, \"zone_name\"=>\"Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>3.6, \"cool_capacity(kW)\"=>5.0, \"heat_cost\"=>0.0, \"cool_cost\"=>3092.31, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>64312.87}, {\"systype\"=>nil, \"zone_number\"=>25, \"zone_name\"=>\"Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>3.6, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>64312.87}, {\"systype\"=>\"PTAC\", \"zone_number\"=>26, \"zone_name\"=>\"Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>4.4, \"cool_capacity(kW)\"=>5.4, \"heat_cost\"=>0.0, \"cool_cost\"=>3229.86, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>67542.74}, {\"systype\"=>nil, \"zone_number\"=>26, \"zone_name\"=>\"Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>4.4, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>67542.74}, {\"systype\"=>\"PTAC\", \"zone_number\"=>27, \"zone_name\"=>\"Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>4.4, \"cool_capacity(kW)\"=>5.3, \"heat_cost\"=>0.0, \"cool_cost\"=>3229.86, \"heatcool_cost\"=>0.0, \"num_units\"=>1.0, \"cummultive_cost\"=>70772.6}, {\"systype\"=>nil, \"zone_number\"=>27, \"zone_name\"=>\"Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>4.4, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>70772.6}]}, \"shw\"=>{}, \"ventilation\"=>{}, \"totals\"=>{\"envelope\"=>213333.36, \"lighting\"=>83777.59, \"heating_and_cooling\"=>127101.09, \"shw\"=>0.0, \"ventilation\"=>165400.37, \"grand_total\"=>589612.41}, \"zonal systems\"=>{}}"
               },
               {
                  "name" : "total_envelope_cost",
                  "value" : 213333.35999999999
               },
               {
                  "name" : "total_lighting_cost",
                  "value" : 83777.589999999997
               },
               {
                  "name" : "total_heating_cooling_cost",
                  "value" : 0
               },
               {
                  "name" : "total_shw_cost",
                  "value" : 0
               },
               {
                  "name" : "total_ventilation_cost",
                  "value" : 165400.37
               },
               {
                  "name" : "total_capital_cost",
                  "value" : 0
               },
               {
                  "name" : "total_neb_utility_costs",
                  "value" : 114508.46399999999
               },
               {
                  "name" : "total_capital_and_energy_costs",
                  "value" : 114508.46399999999
               },
               {
                  "name" : "total_envelope_and_energy_costs",
                  "value" : 327841.82399999996
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {},
         "description" : "Removes a significant portion of the saved results from each run, helping to alleviate memory problems.",
         "measure_dir_name" : "ServerDirectoryCleanup",
         "name" : "server_directory_cleanup",
         "result" : {
            "completed_at" : "20190517T152601Z",
            "measure_class_name" : "ServerDirectoryCleanup",
            "measure_display_name" : "Server Directory Cleanup",
            "measure_name" : "server_directory_cleanup",
            "measure_taxonomy" : "Calibration",
            "measure_type" : "ReportingMeasure",
            "measure_uid" : "ec7d04ad-0b7b-495b-825a-e1b6d28d1d3f",
            "measure_version_id" : "2e0a3f67-3aa6-42cc-b9ff-8aa66615c0a1",
            "measure_version_modified" : "20190226T195336Z",
            "measure_xml_checksum" : "5F1EDF75",
            "started_at" : "20190517T152601Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_final_condition" : "The following files were in the local run directory following to the execution of this measure: eplusout.mtr, 000_btap_create_necb_prototype_building, sqlite.err, run.log, in.epw, pre-preprocess.idf, measure_attributes.json, eplusout.rdd, 002_btap_utility_tariffs, 001_BTAPHeatPumpAirSystem, 003_ServerDirectoryCleanup, eplusout.mtd, stdout-expandobject, 004_ServerDirectoryCleanup, in.idf, ., eplusout.end, eplustbl.htm, stdout-energyplus, eplusout.err, 003_btap_results, started.job, ...",
            "step_info" : [
               "Deleted ./../eplusout.sql from the run directory.",
               "Deleted ./../eplusout.audit from the run directory.",
               "Deleted ./../in.osm from the run directory.",
               "Deleted ./../eplusout.bnd from the run directory.",
               "Deleted ./../eplusout.eio from the run directory.",
               "Deleted ./../eplusout.shd from the run directory.",
               "Deleted ./../eplusout.mdd from the run directory.",
               "Deleted ./../eplusssz.csv from the run directory.",
               "Deleted ./../epluszsz.csv from the run directory.",
               "Deleted ./../eplusout.eso from the run directory."
            ],
            "step_initial_condition" : "The following files were in the local run directory prior to the execution of this measure: in.osm, eplusout.sql, eplusssz.csv, eplusout.mtr, 000_btap_create_necb_prototype_building, sqlite.err, run.log, in.epw, pre-preprocess.idf, epluszsz.csv, eplusout.bnd, measure_attributes.json, eplusout.rdd, 002_btap_utility_tariffs, 001_BTAPHeatPumpAirSystem, 003_ServerDirectoryCleanup, eplusout.mtd, eplusout.eio, stdout-expandobject, eplusout.eso, 004_ServerDirectoryCleanup, in.idf, eplusout.shd, ., eplusout.end, eplustbl.htm, stdout-energyplus, eplusout.err, eplusout.audit, 003_btap_results, eplusout.mdd, started.job, ...",
            "step_result" : "Success",
            "step_values" : [],
            "step_warnings" : []
         }
      }
   ],
   "updated_at" : "20190517T152605Z",
   "weather_file" : "dummy.epw"
}
