{
   "completed_at" : "20190517T152345Z",
   "completed_status" : "Success",
   "created_at" : "2019-05-17 15:21:41 +0000",
   "current_step" : 5,
   "description" : "",
   "eplusout_err" : "Program Version,EnergyPlus, Version 8.9.0-eba93e8e1b, YMD=2019.05.17 15:23,\n   ************* Beginning Zone Sizing Calculations\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"ECONOMIZER MAX OA FRACTION 100 PCT DEFAULT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 1\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 10\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 11\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 12\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 13\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 14\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 2\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 5\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 6\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 7\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 8\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Day:Interval=\"SCHEDULE DAY 9\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"ECONOMIZER MAX OA FRACTION 100 PCT\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 3\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 4\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 5\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 6\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 7\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Year=\"SCHEDULE RULESET 8\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** ProcessScheduleInput: Schedule:Constant=\"ALWAYS ON CONTINUOUS\", Blank Schedule Type Limits Name input -- will not be validated.\n   ** Warning ** CheckUsedConstructions: There are 15 nominally unused constructions in input.\n   **   ~~~   ** For explicit details on each unused construction, use Output:Diagnostics,DisplayExtraWarnings;\n   ** Warning ** GetInternalHeatGains: People Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING PEOPLE\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING PEOPLE\".\n   ** Warning ** GetInternalHeatGains: Lights Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING LIGHTS\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN\".\n   **   ~~~   ** Item length=[104] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [5] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING LIGHTS\".\n   ** Warning ** GetInternalHeatGains: ElectricEquipment Combination of ZoneList and Object Name generate a name too long.\n   **   ~~~   ** Object Name=\"SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING ELEC EQUIP\".\n   **   ~~~   ** ZoneList/Zone Name=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN\".\n   **   ~~~   ** Item length=[108] > Maximum Length=[100]. You may need to shorten the names.\n   **   ~~~   ** Shortening the Object Name by [9] characters will assure uniqueness for this ZoneList.\n   **   ~~~   ** name that will be used (may be needed in reporting)=\"SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN SPACE FUNCTION DINING AREA - BAR LOUNGE/LEISURE DINING ELEC EQUIP\".\n   ************* Beginning System Sizing Calculations\n   ************* Beginning Plant Sizing Calculations\n   ** Warning ** GetVarSpeedCoilInput: COIL:HEATING:DX:VARIABLESPEED=\"SYS_3_PSZ SP-DINING SYS-3 FLR-1 SCH-B HPLCMT-SOUTH ZN CCASHP DX HTG COIL\", \n   **   ~~~   ** ...Minimum Outdoor Dry-Bulb Temperature for Compressor Operation = 0.0 for defrost control = TIMED.\n   ** Warning ** GetVarSpeedCoilInput: COIL:HEATING:DX:VARIABLESPEED=\"SYS_3_PSZ SP-KITCHEN SYS-3 FLR-1 SCH-B HPLCMT-NORTH ZN CCASHP DX HTG COIL\", \n   **   ~~~   ** ...Minimum Outdoor Dry-Bulb Temperature for Compressor Operation = 0.0 for defrost control = TIMED.\n   ** Warning ** SizePlantLoop: Calculated Plant Sizing Design Volume Flow Rate=[0.00] is too small. Set to 0.0\n   **   ~~~   ** ..occurs for PlantLoop=HOT WATER LOOP\n   ** Warning ** SizePump: Calculated Pump Nominal Volume Flow Rate=[0.00] is too small. Set to 0.0\n   **   ~~~   ** ..occurs for Pump=PUMP VARIABLE SPEED 1\n   ** Warning ** Check input. Pump nominal power or motor efficiency is set to 0, for pump=PUMP VARIABLE SPEED 1\n   ** Warning ** Check input. Pump nominal flow rate is set or calculated = 0, for pump=PUMP VARIABLE SPEED 1\n   ** Warning ** Output:Meter: invalid Key Name=\"DISTRICTCOOLING:FACILITY\" - not found.\n   ** Warning ** Output:Meter: invalid Key Name=\"DISTRICTHEATING:FACILITY\" - not found.\n   ** Warning ** Output:Meter:MeterFileOnly requested for \"Electricity:Facility\" (TimeStep), already on \"Output:Meter\". Will report to both eplusout.eso and eplusout.mtr\n   ************* Testing Individual Branch Integrity\n   ************* All Branches passed integrity testing\n   ************* Testing Individual Supply Air Path Integrity\n   ************* All Supply Air Paths passed integrity testing\n   ************* Testing Individual Return Air Path Integrity\n   ************* All Return Air Paths passed integrity testing\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 1\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 9\n   **   ~~~   **   Outlet Node: NODE 28\n   ** Warning ** Potential Node Connection Error for object ZONEHVAC:BASEBOARD:CONVECTIVE:WATER, name=ZONE HVAC BASEBOARD CONVECTIVE WATER 2\n   **   ~~~   **   Node Types are still UNDEFINED -- See Branch/Node Details file for further information\n   **   ~~~   **   Inlet Node : NODE 40\n   **   ~~~   **   Outlet Node: NODE 41\n   ************* There were 2 node connection errors noted.\n   ************* Beginning Simulation\n   ** Warning ** Processing Monthly Tabular Reports: Variable names not valid for this simulation\n   **   ~~~   ** ...use Output:Diagnostics,DisplayExtraWarnings; to show more details on individual variables.\n   ** Warning ** GetInputEconomicsTariff: UtilityCost:Tariff=\"NONEOIL\" missing meter\n   **   ~~~   ** Meter referenced is not present due to a lack of equipment that uses that energy source/meter:\"FUELOIL#2:FACILITY\".\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-DISTILLATE OIL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-RESIDUAL OIL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ** Warning ** The resource referenced by LifeCycleCost:UsePriceEscalation= \"U.S. AVG  COMMERCIAL-COAL\" has no energy cost. \n   **   ~~~   ** ... It is likely that the wrong resource is used. The resource should match the meter used in Utility:Tariff.\n   ************* Simulation Error Summary *************\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 1\n   ** Severe  ** Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.\n   **   ~~~   **  -- Object type: ZoneHVAC:Baseboard:Convective:Water\n   **   ~~~   **  -- Object name: Zone HVAC Baseboard Convective Water 2\n   ************* There are 2 unused objects in input.\n   ************* Use Output:Diagnostics,DisplayUnusedObjects; to see them.\n   ************* There are 9 unused schedules in input.\n   ************* There are 9 unused week schedules in input.\n   ************* There are 16 unused day schedules in input.\n   ************* Use Output:Diagnostics,DisplayUnusedSchedules; to see them.\n   *************\n   ************* ===== Recurring Error Summary =====\n   ************* The following recurring error messages occurred.\n   *************\n   *************  ** Warning ** Plant loop falling below lower temperature limit, PlantLoop=\"MAIN SERVICE WATER LOOP\"\n   *************  **   ~~~   **   This error occurred 1 total times;\n   *************  **   ~~~   **   during Warmup 1 times;\n   *************  **   ~~~   **   during Sizing 0 times.\n   *************  **   ~~~   **   Min=4.780185\n   *************\n   *************\n   ************* ===== Final Error Summary =====\n   ************* The following error categories occurred.  Consider correcting or noting.\n   ************* Node Connection Errors\n   ************* ..Node connection errors are often caused by spelling mistakes in a node name field.\n   ************* ..To track down the problem, search the idf file for each node name listed to see if it\n   ************* ..occurs in the expected input fields.\n   ************* Nominally Unused Constructions\n   ************* ..The nominally unused constructions warning is provided to alert you to potential conditions that can cause\n   ************* ..extra time during simulation. Each construction is calculated by the algorithm indicated in the HeatBalanceAlgorithm\n   ************* ..object. You may remove the constructions indicated (when you use the DisplayExtraWarnings option).\n   *************\n   ************* EnergyPlus Warmup Error Summary. During Warmup: 0 Warning; 0 Severe Errors.\n   ************* EnergyPlus Sizing Error Summary. During Sizing: 25 Warning; 0 Severe Errors.\n   ************* EnergyPlus Completed Successfully-- 42 Warning; 2 Severe Errors; Elapsed Time=00hr 00min 29.77sec\n",
   "file_format_version" : "0.0.1",
   "file_paths" : [ "../weather", "../seeds", "../seed" ],
   "hash" : "7DBBA96F",
   "measure_paths" : [ "../measures" ],
   "name" : "DOE Autogenerated 4",
   "osa_id" : "68c8b576-a9a1-447a-a2db-fd41b0db3a06",
   "osd_id" : "f3819794-1b6f-47dd-b0c3-3ca072dca44d",
   "run_directory" : "./run",
   "seed_file" : "dummy.osm",
   "started_at" : "20190517T152145Z",
   "steps" : [
      {
         "arguments" : {
            "building_type" : "QuickServiceRestaurant",
            "epw_file" : "CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw",
            "new_auto_zoner" : true,
            "template" : "NECB2017"
         },
         "description" : "This measure creates an NECB prototype building from scratch and uses it as the base for an analysis.",
         "measure_dir_name" : "btap_create_necb_prototype_building",
         "name" : "btap_create_necb_prototype_building",
         "result" : {
            "completed_at" : "20190517T152249Z",
            "measure_class_name" : "BTAPCreateNECBPrototypeBuilding",
            "measure_display_name" : "BTAPCreateNECBPrototypeBuilding",
            "measure_name" : "btap_create_necb_prototype_building",
            "measure_taxonomy" : "Whole Building.Space Types",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "3e9acd53-8602-4749-a655-7cbbe48e8b30",
            "measure_version_id" : "fce385ec-90b4-4b1d-9950-ad7bead32503",
            "measure_version_modified" : "20190401T145206Z",
            "measure_xml_checksum" : "2C38F48B",
            "started_at" : "20190517T152145Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n[openstudio.EpwFile] <0> Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.weather.Model] <0> Could not find ground temperatures; will use generic temperatures, which will skew results.\n[openstudio.EpwFile] <0> Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.EpwFile] <0> Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.EpwFile] <0> Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[openstudio.standards.Fan] <0> For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always Off Discrete', points to an object named OnOff 1 from field 1, but that object cannot be located.\n[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Loaded space type map from model",
               "Finished adding geometry",
               "Started adding weather file for climate zone: NECB HDD Method.",
               "Started applying space types (loads)",
               "Space Function - undefined - had no ventilation specification, one has been created.",
               "Space Function - undefined - had no infiltration objects, one has been created.",
               "Space Function - undefined - set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function - undefined - set infiltration schedule to Always On.",
               "Space Function Dining area - bar lounge/leisure dining had no people, one has been created.",
               "Space Function Dining area - bar lounge/leisure dining set occupancy to 9.29368029739777 people/1000 ft^2.",
               "Space Function Dining area - bar lounge/leisure dining had no lights, one has been created.",
               "Space Function Dining area - bar lounge/leisure dining set LPD to 0.929023 W/ft^2.",
               "Space Function Dining area - bar lounge/leisure dining had no electric equipment, one has been created.",
               "Space Function Dining area - bar lounge/leisure dining set electric EPD to 0.0929368029739777 W/ft^2.",
               "Space Function Dining area - bar lounge/leisure dining had no ventilation specification, one has been created.",
               "Space Function Dining area - bar lounge/leisure dining set ventilation per area to 0.705 cfm/ft^2.",
               "Space Function Dining area - bar lounge/leisure dining had no infiltration objects, one has been created.",
               "Space Function Dining area - bar lounge/leisure dining set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Dining area - bar lounge/leisure dining set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Dining area - bar lounge/leisure dining set occupant activity schedule to NECB-Activity.",
               "Space Function Dining area - bar lounge/leisure dining set lighting schedule to OS:Schedule:Ruleset,\n  {01f20ab0-31e0-4262-bc36-2d4afcef6407}, !- Handle\n  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name\n  {e8b0673a-0121-414c-a653-7bed1cbf1f6c}, !- Schedule Type Limits Name\n  {dd111983-42e2-4431-b829-74bab6b2267d}; !- Default Day Schedule Name\n\n.",
               "Space Function Dining area - bar lounge/leisure dining set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Dining area - bar lounge/leisure dining set infiltration schedule to Always On.",
               "Space Function Dining area - bar lounge/leisure dining set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Dining area - bar lounge/leisure dining set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Space Function Food preparation area had no people, one has been created.",
               "Space Function Food preparation area set occupancy to 4.646840148698885 people/1000 ft^2.",
               "Space Function Food preparation area had no lights, one has been created.",
               "Space Function Food preparation area set LPD to 1.059086 W/ft^2.",
               "Space Function Food preparation area had no electric equipment, one has been created.",
               "Space Function Food preparation area set electric EPD to 0.929368029739777 W/ft^2.",
               "Space Function Food preparation area had no ventilation specification, one has been created.",
               "Space Function Food preparation area set ventilation per area to 0.27 cfm/ft^2.",
               "Space Function Food preparation area had no infiltration objects, one has been created.",
               "Space Function Food preparation area set infiltration to 0.0 per ft^2 exterior surface area.",
               "Space Function Food preparation area set occupancy schedule to NECB-B-Occupancy.",
               "Space Function Food preparation area set occupant activity schedule to NECB-Activity.",
               "Space Function Food preparation area set lighting schedule to OS:Schedule:Ruleset,\n  {01f20ab0-31e0-4262-bc36-2d4afcef6407}, !- Handle\n  NECB-B-Occupancy-NECB-B-Lighting-0.0-0.0-0.67-Light Ruleset, !- Name\n  {e8b0673a-0121-414c-a653-7bed1cbf1f6c}, !- Schedule Type Limits Name\n  {dd111983-42e2-4431-b829-74bab6b2267d}; !- Default Day Schedule Name\n\n.",
               "Space Function Food preparation area set electric equipment schedule to NECB-B-Electric-Equipment.",
               "Space Function Food preparation area set infiltration schedule to Always On.",
               "Space Function Food preparation area set heating setpoint schedule to NECB-B-Thermostat Setpoint-Heating.",
               "Space Function Food preparation area set cooling setpoint schedule to NECB-B-Thermostat Setpoint-Cooling.",
               "Finished applying space types (loads)",
               "Started applying constructions",
               "Finished applying constructions",
               "Started creating thermal zones",
               "Finished creating thermal zones",
               "This building has no exposed ceilings adjacent to spaces that are not attics or plenums.  No skylights will be added.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_f3819794-1b6f-47dd-b0c3-3ca072dca44d/run/000_btap_create_necb_prototype_building/output/QuickServiceRestaurant-NECB2017-CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw/SR0.",
               "Finished run.",
               "Started Adding HVAC",
               "Finished adding HVAC",
               "Started Adding Service Water Heating",
               "Adding service water loop",
               "Adding water heater",
               "Finished adding Service Water Heating",
               "Set sizing factors to 1.3 for heating and 1.3 for cooling.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_f3819794-1b6f-47dd-b0c3-3ca072dca44d/run/000_btap_create_necb_prototype_building/output/QuickServiceRestaurant-NECB2017-CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw/SR1.",
               "Finished run.",
               "Started applying prototype HVAC assumptions.",
               "For Fan Constant Volume 1: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 1073 cfm.",
               "For Fan Constant Volume 2: allowed_hp = 1.01HP; motor eff = 61.5%; total fan eff = 40% based on 1028 cfm.",
               "Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN does not require an economizer because the total cooling capacity of 27411 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN does not require an economizer because the total cooling capacity of 28609 Btu/hr is less than the minimum capacity of 68243 Btu/hr.",
               "Finished applying prototype HVAC assumptions.",
               "Started applying HVAC efficiency standards.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN ERV, ERV power is calculated to be 349 W, based on a min OA flow of 882 cfm.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: No special economizer controls were modeled.",
               "For NECB2017 NECB HDD Method:  Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: DCV is not required for any system.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: Annual occupied hours = 5421 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN: Setting motorized OA damper schedule to Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN Occ Sch.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN ERV, ERV power is calculated to be 164 W, based on a min OA flow of 338 cfm.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: No special economizer controls were modeled.",
               "For NECB2017 NECB HDD Method:  Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: DCV is not required for any system.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: Annual occupied hours = 5421 hr/yr, assuming a 0.15 occupancy threshold.  This schedule will be used as the HVAC operation schedule.",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN: Setting motorized OA damper schedule to Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN Occ Sch.",
               "For Fan Constant Volume 1: motor nameplate = 0.6685130331813699HP, motor eff = 61.5%.",
               "For Fan Constant Volume 2: motor nameplate = 0.6405110617444457HP, motor eff = 61.5%.",
               "For Service Water Loop Pump: brake hp = 0.0HP, motor nameplate = 0.1HP, motor eff = 70.0%.",
               "For Pump Variable Speed 1: brake hp = 0.06HP, motor nameplate = 0.1HP, motor eff = 70.0%.",
               "For NECB2017: Coil Cooling DX Single Speed 1: AirCooled All Other Single Package Capacity = 29kBtu/hr; SEER = 14.0",
               "For NECB2017: Coil Cooling DX Single Speed 2: AirCooled All Other Single Package Capacity = 27kBtu/hr; SEER = 14.0",
               "For NECB2017: Primary Boiler: Gas Hot Water Capacity = 42kBtu/hr; AFUE = 0.85",
               "For NECB2017: Secondary Boiler: Gas Hot Water Capacity = 0kBtu/hr; AFUE = 0.85",
               "For NECB2017: 16gal NaturalGas Water Heater - 11kBtu/hr 0.82 Therm Eff; thermal efficiency = 0.82, skin-loss UA = 1Btu/hr",
               "For Sys_3_PSZ Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN ERV: Set sensible and latent effectiveness to 50%.",
               "For Sys_3_PSZ Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN ERV: Set sensible and latent effectiveness to 50%.",
               "For NECB2017: Coil Heating Gas 1: Capacity = 68kBtu/hr; AFUE = 0.924",
               "For NECB2017: Coil Heating Gas 2: Capacity = 113kBtu/hr; AFUE = 0.924",
               "Finished applying HVAC efficiency standards.",
               "Started adding daylighting controls.",
               "For attic, daylighting control not applicable because no exterior fenestration is present.",
               "Finished adding daylighting controls.",
               "Running simulation /mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_f3819794-1b6f-47dd-b0c3-3ca072dca44d/run/000_btap_create_necb_prototype_building/output/QuickServiceRestaurant-NECB2017-CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw/SR2.",
               "Finished run.",
               "Total Time = 63sec."
            ],
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "building_type",
                  "value" : "QuickServiceRestaurant"
               },
               {
                  "name" : "template",
                  "value" : "NECB2017"
               },
               {
                  "name" : "epw_file",
                  "value" : "CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw"
               },
               {
                  "name" : "new_auto_zoner",
                  "value" : true
               }
            ],
            "step_warnings" : [
               "[openstudio.EpwFile] Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.weather.Model] Could not find ground temperatures; will use generic temperatures, which will skew results.",
               "[openstudio.EpwFile] Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.standards.Fan] For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.EpwFile] Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.EpwFile] Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)",
               "[openstudio.standards.Fan] For Fan Constant Volume 1, there is no greater nominal HP.  Use the efficiency of the largest motor category.",
               "[openstudio.standards.Fan] For Fan Constant Volume 2, there is no greater nominal HP.  Use the efficiency of the largest motor category."
            ]
         }
      },
      {
         "arguments" : {
            "clg_cop" : 0,
            "heat_pump_type" : "CCASHP",
            "htg_cop" : 0,
            "zone_clg_eqpt" : "Keep Existing",
            "zone_htg_eqpt" : "Electric Baseboard",
            "zone_term_reheat_eqpt" : "Electric"
         },
         "description" : "Scan all air systems amd delete existing heating and cooling coils. Then add DX heating and cooling coils and supplemental heating electric coils for an air-source heat pump. The zonal heating units can either be deleted, left as is, or replaced with electric baseboards. Zonal cooling units can either be deleted or left as is in the model.",
         "measure_dir_name" : "BTAPHeatPumpAirSystem",
         "name" : "set_heat_pump_air_system",
         "result" : {
            "completed_at" : "20190517T152257Z",
            "measure_class_name" : "SetHeatPumpAirSystem",
            "measure_display_name" : "SetHeatPumpAirSystem",
            "measure_name" : "set_heat_pump_air_system",
            "measure_taxonomy" : "HVAC.Heating",
            "measure_type" : "ModelMeasure",
            "measure_uid" : "95d36ab6-98d7-4fcb-b265-c71e7cf2e28e",
            "measure_version_id" : "05e4ea59-ded6-4b3c-8ddd-f70e82d7aa91",
            "measure_version_modified" : "20190517T150558Z",
            "measure_xml_checksum" : "470FC630",
            "started_at" : "20190517T152249Z",
            "stderr" : "",
            "stdout" : "[utilities.idf.WorkspaceObject] <0> Object of type 'Schedule:Constant' and named 'Always On Continuous', points to an object named Fractional 1 from field 1, but that object cannot be located.\n[openstudio.model.Model] <0> The run completed but had the following severe errors: Orphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 1\\nOrphaned ZoneHVAC object found.  This was object never referenced in the input, and was not used.   -- Object type: ZoneHVAC:Baseboard:Convective:Water   -- Object name: Zone HVAC Baseboard Convective Water 2\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [],
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "heat_pump_type",
                  "value" : "CCASHP"
               },
               {
                  "name" : "zone_htg_eqpt",
                  "value" : "Electric Baseboard"
               },
               {
                  "name" : "zone_clg_eqpt",
                  "value" : "Keep Existing"
               },
               {
                  "name" : "zone_term_reheat_eqpt",
                  "value" : "Electric"
               },
               {
                  "name" : "htg_cop",
                  "value" : 0
               },
               {
                  "name" : "clg_cop",
                  "value" : 0
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {},
         "description" : "BTAPUtilityTariffs",
         "measure_dir_name" : "btap_utility_tariffs",
         "name" : "btap_utility_tariffs_model_setup",
         "result" : {
            "completed_at" : "20190517T152259Z",
            "measure_class_name" : "BTAPUtilityTariffsModelSetup",
            "measure_display_name" : "BTAPUtilityTariffsModelSetup",
            "measure_name" : "btap_utility_tariffs_model_setup",
            "measure_taxonomy" : "Economics.Life Cycle Cost Analysis",
            "measure_type" : "EnergyPlusMeasure",
            "measure_uid" : "34c820cf-b55d-4bdf-b654-48e5bd9beef8",
            "measure_version_id" : "20dd95fb-d5b0-4916-ace4-5633a6208092",
            "measure_version_modified" : "20181219T170133Z",
            "measure_xml_checksum" : "D1E2AA62",
            "started_at" : "20190517T152258Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_info" : [
               "Found Electricity tariff database match for weather_station :Calgary Intl AP_AB_CAN\n Row Information is Electricity,kWh,Enmax,Calgary Intl AP_AB_CAN,Alberta,166.19,5000,0.082162,5001,0.082162,5002,0.082162,5003,0.082162,0.082162,1,4.67067,2,4.67067,3,4.67067,4,4.67067,4.67067\n",
               "Found Gas tariff database match for weather_station :Calgary Intl AP_AB_CAN\n Row Information is Gas,MJ,ATCO,Calgary Intl AP_AB_CAN,Alberta,24.36,1,0.0037,2,0.0037,3,0.0037,4,0.0037,0.0037,1,0,2,0,3,0,4,0,0\n",
               "Found FuelOil#2 tariff database match for weather_station :Calgary Intl AP_AB_CAN\n Row Information is FuelOil#2,MJ,NoneOil,Calgary Intl AP_AB_CAN,Alberta,0,1,0,2,0,3,0,4,0,0,1,0,2,0,3,0,4,0,0\n",
               "added a tariffs \nUtilityCost:Tariff,\n  Enmax,                              !- Name\n  Electricity:Facility,         !- Output Meter Name\n  kWh ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  ElectricityBlocksEnergyCharges,           ! Name\n  Enmax,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  5000,            ! Block Size 1 Value or Variable Name\n  0.082162,             ! Block 1 Cost per Unit Value or Variable Name\n  5001,            ! Block Size 2 Value or Variable Name\n  0.082162,             ! Block 2 Cost per Unit Value or Variable Name\n  5002,            ! Block Size 3 Value or Variable Name\n  0.082162,             ! Block 3 Cost per Unit Value or Variable Name\n  5003,            ! Block Size 4 Value or Variable Name\n  0.082162,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0.082162;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  ElectricityBlocksDemandCharges,           ! Name\n  Enmax,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 4.67067,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 4.67067,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 4.67067,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 4.67067,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 4.67067;           ! Block 5 Cost per Unit Value or Variable Name\n      \nUtilityCost:Tariff,\n  ATCO,                              !- Name\n  Gas:Facility,         !- Output Meter Name\n  MJ ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  GasBlocksEnergyCharges,           ! Name\n  ATCO,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  1,            ! Block Size 1 Value or Variable Name\n  0.0037,             ! Block 1 Cost per Unit Value or Variable Name\n  2,            ! Block Size 2 Value or Variable Name\n  0.0037,             ! Block 2 Cost per Unit Value or Variable Name\n  3,            ! Block Size 3 Value or Variable Name\n  0.0037,             ! Block 3 Cost per Unit Value or Variable Name\n  4,            ! Block Size 4 Value or Variable Name\n  0.0037,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0.0037;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  GasBlocksDemandCharges,           ! Name\n  ATCO,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 0,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 0,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 0,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 0,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 0;           ! Block 5 Cost per Unit Value or Variable Name\n      \nUtilityCost:Tariff,\n  NoneOil,                              !- Name\n  FuelOil#2:Facility,         !- Output Meter Name\n  MJ ,                         !- Conversion Factor Choice\n  ,                                       !- Energy Conversion Factor\n  ,                                       !- Demand Conversion Factor\n  ,                                       !- Time of Use Period Schedule Name\n  ,                                       !- Season Schedule Name\n  ,                                       !- Month Schedule Name\n  QuarterHour,                            !- Demand Window Length\n  ;                      !- Monthly Charge or Variable Name\n\nUtilityCost:Charge:Block,\n  FuelOil#2BlocksEnergyCharges,           ! Name\n  NoneOil,                  ! Tariff Name\n  TotalEnergy,                            ! Source Variable\n  Annual,                                 ! Season\n  EnergyCharges,                          ! Category Variable Name\n  ,                                       ! Remaining Into Variable\n  ,                                       ! Block Size Multiplier Value or Variable Name\n  1,            ! Block Size 1 Value or Variable Name\n  0,             ! Block 1 Cost per Unit Value or Variable Name\n  2,            ! Block Size 2 Value or Variable Name\n  0,             ! Block 2 Cost per Unit Value or Variable Name\n  3,            ! Block Size 3 Value or Variable Name\n  0,             ! Block 3 Cost per Unit Value or Variable Name\n  4,            ! Block Size 4 Value or Variable Name\n  0,             ! Block 4 Cost per Unit Value or Variable Name\n  remaining,                              ! Block Size 5 Value or Variable Name\n  0;             ! Block 5 Cost per Unit Value or Variable Name\n\nUtilityCost:Charge:Block,\n  FuelOil#2BlocksDemandCharges,           ! Name\n  NoneOil,                  ! Tariff Name\n  TotalDemand,                                 ! Source Variable\n  Annual,                                      ! Season\n  DemandCharges,                               ! Category Variable Name\n  ,                                            ! Remaining Into Variable\n  ,                                            ! Block Size Multiplier Value or Variable Name\n 1,          ! Block Size 1 Value or Variable Name\n 0,           ! Block 1 Cost per Unit Value or Variable Name\n 2,          ! Block Size 2 Value or Variable Name\n 0,           ! Block 2 Cost per Unit Value or Variable Name\n 3,          ! Block Size 3 Value or Variable Name\n 0,           ! Block 3 Cost per Unit Value or Variable Name\n 4,          ! Block Size 4 Value or Variable Name\n 0,           ! Block 4 Cost per Unit Value or Variable Name\n remaining,                                   ! Block Size 5 Value or Variable Name\n 0;           ! Block 5 Cost per Unit Value or Variable Name\n      ",
               "set the simulation timestep to 15 min to match the demand window of the tariffs",
               "removed existing lifecycle parameters named Life Cycle Cost Parameters",
               "added lifecycle cost parameters named FEMP LifeCycle Cost Parameters",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "removed existing fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named ",
               "added fuel escalation rates named "
            ],
            "step_result" : "Success",
            "step_values" : [],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {
            "generate_hourly_report" : "false",
            "output_diet" : false
         },
         "description" : "This measure creates BTAP result values used for NRCan analyses.",
         "measure_dir_name" : "btap_results",
         "name" : "btap_results",
         "result" : {
            "completed_at" : "20190517T152342Z",
            "measure_class_name" : "BTAPResults",
            "measure_display_name" : "BTAP Results",
            "measure_name" : "btap_results",
            "measure_taxonomy" : "Reporting.QAQC",
            "measure_type" : "ReportingMeasure",
            "measure_uid" : "bf37e1c6-de70-457b-a3ac-21aa57b7bc58",
            "measure_version_id" : "61896a0d-9067-467e-b478-421a39c02254",
            "measure_version_modified" : "20190401T145207Z",
            "measure_xml_checksum" : "15BF4E57",
            "started_at" : "20190517T152330Z",
            "stderr" : "",
            "stdout" : "[openstudio.EpwFile] <0> Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.EpwFile] <0> Successive data points (2003-Jan-31 to 2000-Feb-01, ending on line 753) are greater than 1 day apart in EPW file '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw'. Data will be treated as typical (TMY)\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n[openstudio.setFileExtension] <0> Path p, '/usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.ddy', has an unexpected file extension. Was expecting 'idf'.\n",
            "step_errors" : [],
            "step_files" : [
               "/mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_f3819794-1b6f-47dd-b0c3-3ca072dca44d/run/003_btap_results/qaqc.json",
               "/mnt/openstudio/analysis_68c8b576-a9a1-447a-a2db-fd41b0db3a06/data_point_f3819794-1b6f-47dd-b0c3-3ca072dca44d/run/003_btap_results/cost_results.json"
            ],
            "step_final_condition" : "Saved BTAP results to runner.",
            "step_info" : [],
            "step_initial_condition" : "Gathering data from EnergyPlus SQL file and OSM model.",
            "step_result" : "Success",
            "step_values" : [
               {
                  "name" : "result_costing",
                  "value" : "{\n  \"rs_means_city\": \"CALGARY\",\n  \"rs_means_prov\": \"ALBERTA\",\n  \"envelope\": {\n    \"exterior_wall_cost\": 6463.83,\n    \"exterior_wall_area_m2\": 124.0,\n    \"exterior_wall_cost_per_m2\": 52.13,\n    \"exterior_roof_cost\": 26356.24,\n    \"exterior_roof_area_m2\": 258.8,\n    \"exterior_roof_cost_per_m2\": 101.84,\n    \"exterior_floor_cost\": 0.0,\n    \"exterior_floor_area_m2\": 0.0,\n    \"exterior_floor_cost_per_m2\": 0.0,\n    \"exterior_fixed_window_cost\": 4473.780000000001,\n    \"exterior_fixed_window_area_m2\": 61.800000000000004,\n    \"exterior_fixed_window_cost_per_m2\": 72.39,\n    \"exterior_operable_window_cost\": 0.0,\n    \"exterior_operable_window_area_m2\": 0.0,\n    \"exterior_operable_window_cost_per_m2\": 0.0,\n    \"exterior_skylight_cost\": 0.0,\n    \"exterior_skylight_area_m2\": 0.0,\n    \"exterior_skylight_cost_per_m2\": 0.0,\n    \"exterior_tubular_daylight_diffuser_cost\": 0.0,\n    \"exterior_tubular_daylight_diffuser_area_m2\": 0.0,\n    \"exterior_tubular_daylight_diffuser_cost_per_m2\": 0.0,\n    \"exterior_tubular_daylight_dome_cost\": 0.0,\n    \"exterior_tubular_daylight_dome_area_m2\": 0.0,\n    \"exterior_tubular_daylight_dome_cost_per_m2\": 0.0,\n    \"exterior_door_cost\": 0.0,\n    \"exterior_door_area_m2\": 0.0,\n    \"exterior_door_cost_per_m2\": 0.0,\n    \"exterior_glass_door_cost\": 0.0,\n    \"exterior_glass_door_area_m2\": 0.0,\n    \"exterior_glass_door_cost_per_m2\": 0.0,\n    \"exterior_overhead_door_cost\": 0.0,\n    \"exterior_overhead_door_area_m2\": 0.0,\n    \"exterior_overhead_door_cost_per_m2\": 0.0,\n    \"ground_contact_wall_cost\": 0.0,\n    \"ground_contact_wall_area_m2\": 0.0,\n    \"ground_contact_wall_cost_per_m2\": 0.0,\n    \"ground_contact_roof_cost\": 0.0,\n    \"ground_contact_roof_area_m2\": 0.0,\n    \"ground_contact_roof_cost_per_m2\": 0.0,\n    \"ground_contact_floor_cost\": 19245.2,\n    \"ground_contact_floor_area_m2\": 232.4,\n    \"ground_contact_floor_cost_per_m2\": 82.81,\n    \"construction_costs\": [\n      {\n        \"name\": \"BTAP-ExteriorRoof-IEAD-4\",\n        \"conductance\": 0.13799999999999998,\n        \"area\": 258.8566891728746,\n        \"cost\": 26356.246797056076,\n        \"cost_per_area\": 101.8179089026915,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK / 4: OK\"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWall-SteelFramed-1\",\n        \"conductance\": 0.20999999999999988,\n        \"area\": 61.99397968576011,\n        \"cost\": 2765.07066414338,\n        \"cost_per_area\": 44.602244897959196,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK\"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWindow-FixedWindow-6\",\n        \"conductance\": 1.9000000000000001,\n        \"area\": 61.901035188479796,\n        \"cost\": 4473.783290024661,\n        \"cost_per_area\": 72.27315789473684,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK\"\n      },\n      {\n        \"name\": \"BTAP-GroundContactFloor-Unheated-1\",\n        \"conductance\": 0.7570000000000018,\n        \"area\": 232.34295184,\n        \"cost\": 19245.191128889583,\n        \"cost_per_area\": 82.83096593410993,\n        \"note\": \"Surf #1: OK / 1: OK\"\n      },\n      {\n        \"name\": \"BTAP-ExteriorWall-Mass-2\",\n        \"conductance\": 0.20999999999999988,\n        \"area\": 61.99397968576012,\n        \"cost\": 3698.746388263753,\n        \"cost_per_area\": 59.662993197278915,\n        \"note\": \"Surf #1: OK / 2: OK / 3: OK\"\n      }\n    ],\n    \"total_envelope_cost\": 56539.04\n  },\n  \"lighting\": {\n    \"fixture_report\": [\n      {\n        \"fixture_type\": \"Nil\",\n        \"fixture_description\": \"\",\n        \"floor_area_ft2\": 2500.9,\n        \"cost\": 0.0,\n        \"cost_per_ft2\": 0.0,\n        \"spaces\": [\n          \"attic\"\n        ],\n        \"number_of_spaces\": 1\n      },\n      {\n        \"fixture_type\": \"7\",\n        \"fixture_description\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"floor_area_ft2\": 2501.0,\n        \"cost\": 14934.640578818577,\n        \"cost_per_ft2\": 5.971467644469643,\n        \"spaces\": [\n          \"Dining\",\n          \"Kitchen\"\n        ],\n        \"number_of_spaces\": 2\n      }\n    ],\n    \"space_report\": [\n      {\n        \"space\": \"attic\",\n        \"zone\": \"Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"- undefined -\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"Nil\",\n        \"fixture_desciption\": \"\",\n        \"height_avg_ft\": 3.6,\n        \"floor_area_ft2\": 2500.9,\n        \"cost\": 0.0,\n        \"cost_per_ft2\": 0.0,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"Dining\",\n        \"zone\": \"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Dining area - bar lounge/leisure dining\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"7\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1250.5,\n        \"cost\": 7467.32,\n        \"cost_per_ft2\": 5.971467875904499,\n        \"note\": \"\"\n      },\n      {\n        \"space\": \"Kitchen\",\n        \"zone\": \"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\",\n        \"building_type\": \"Space Function\",\n        \"space_type\": \"Food preparation area\",\n        \"zone_multiplier\": 1,\n        \"fixture_type\": \"7\",\n        \"fixture_desciption\": \"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\",\n        \"height_avg_ft\": 10.0,\n        \"floor_area_ft2\": 1250.5,\n        \"cost\": 7467.32,\n        \"cost_per_ft2\": 5.971467875904499,\n        \"note\": \"\"\n      }\n    ],\n    \"total_lighting_cost\": 14934.64\n  },\n  \"heating_and_cooling\": {\n    \"plant_equipment\": [\n      {\n        \"type\": \"boilers\",\n        \"nom_flr2flr_hght_ft\": 13.6,\n        \"ht_roof_ft\": 13.6,\n        \"longest_distance_to_ext_ft\": 37.5,\n        \"wiring_and_gas_connections_distance_ft\": 37.5,\n        \"equipment_cost\": 7138.75,\n        \"flue_cost\": 1761.49,\n        \"wiring_and_gas_connections_cost\": 1158.43,\n        \"pump_cost\": 21399.3,\n        \"piping_cost\": 1806.97,\n        \"total_cost\": 33264.94\n      },\n      {\n        \"type\": \"chillers\",\n        \"nom_flr2flr_hght_ft\": 13.6,\n        \"ht_roof_ft\": 13.6,\n        \"longest_distance_to_ext_ft\": 37.5,\n        \"wiring_and_gas_connections_distance_ft\": 37.5,\n        \"equipment_cost\": 0.0,\n        \"flue_cost\": 0.0,\n        \"wiring_and_gas_connections_cost\": 0.0,\n        \"pump_cost\": 0.0,\n        \"piping_cost\": 0.0,\n        \"total_cost\": 0.0\n      },\n      {\n        \"type\": \"cooling_towers\",\n        \"nom_flr2flr_hght_ft\": 13.6,\n        \"ht_roof_ft\": 13.6,\n        \"longest_distance_to_ext_ft\": 37.5,\n        \"wiring_and_gas_connections_distance_ft\": 37.5,\n        \"equipment_cost\": 0.0,\n        \"wiring_and_gas_connections_cost\": 0.0,\n        \"pump_cost\": 0.0,\n        \"piping_cost\": 0.0,\n        \"total_cost\": 0.0\n      }\n    ],\n    \"zonal_systems\": [\n      {\n        \"systype\": null,\n        \"zone_number\": 2,\n        \"zone_name\": \"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 6.5,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 0.0\n      },\n      {\n        \"systype\": null,\n        \"zone_number\": 3,\n        \"zone_name\": \"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\",\n        \"zone_multiple\": 1,\n        \"heat_capacity(kW)\": 5.9,\n        \"cool_capacity(kW)\": 0.0,\n        \"heat_cost\": 0.0,\n        \"cool_cost\": 0.0,\n        \"heatcool_cost\": 0.0,\n        \"num_units\": null,\n        \"cummultive_cost\": 0.0\n      }\n    ]\n  },\n  \"shw\": {\n  },\n  \"ventilation\": {\n  },\n  \"totals\": {\n    \"envelope\": 56539.04,\n    \"lighting\": 14934.64,\n    \"heating_and_cooling\": 33264.94,\n    \"shw\": 0.0,\n    \"ventilation\": 116501.48,\n    \"grand_total\": 221240.1\n  },\n  \"zonal systems\": {\n  }\n}"
               },
               {
                  "name" : "model_osm_zip",
                  "value" : "eJzsvVmXE8eWL/5+PoX8cJ/+RBHzgFf/12Iwxt1muBQ2fc6LV4yga5VUrcE2ze3vfndkak6lFCkJKLC8zsGAK3bGsIffHmLHP15eP/g1jif90fDeP3q9jyQIgrnQiDruEVfJI6tYQMaEwJhjOBn8P/d636HeMzsMgwhj6JW8wt/3Dv4DY+Zf6v0U4nDaT/04/sc/YALX/Wmsvi4II4GngFzwDHGjFXJUUOQwxpRGJ5NVW19/bAfv7PhD76fhdNB7+Oq3h49+e/zwxb1dX39hb/IIQa4I4c2f2DHiZzvtT2ch9j6G+O5/YCyCkVeYHhycx46G77YGq8MfnQ9+07+JvX+NhjD4/TiPJVjzK1I06R8G8Q+YN2zzx5s89HF/+qHgeKrPxvHY9ofzQ7mZDSo6j0fD6Xg0qE5IecEjjhQxpyzixCpkGFYoRSpp4tKwkLZO6J9xUrRuGPNkVC/6uv/f/eG7fLZ+PofOdK4/TKbx5hyUXg3scLqb0ItR8Ym+ng17qy3tpdF4QfJVHPdHYdJtXjvIvY12+j6Oe0/7g1j99xVhfIULGH7OtjZMenDkf8Txuzj0sfdmNIhjm3/3qx3MYkXusATMyb2JN7cwejobx31Es4wMpvZx5tens8EApDlPfvxwGH74q/5t44tA/Xo0sOPek/5kOu672fxQqCg+lOf2L9jDm96L2Y2DnRul3ls7vpnd9p7YD3nfZInczEn1h3tIVQI1Gyfra0UXLY3SR4kkoRrESBDkpCRIMU2E5zxaLLfE6Al8YPjut7d2MPjtejSbvm9Z5UrR5R8tPPX53HpvPtzmkWUbWI2EQ4Xdn/mKDecf/kipsgI0AfISJ8Q14WBAtEQKlIQX0SXs5lbk+jZ/dj7u5WwaRqPxQSGAcfCjkz7o1kej2TBk/Q/zCP05B3SYfjud3kv3f6KfArnr2fCHv25Hkxj2E672cdirfhb4PZ9AP/Pv4aEwMv/o+tAOa/i1H//sPbV+CkpgOur9OM5r6UZixbVgoqd9HyutcS//j4Hu0HofLRj/n/f+ee9f1dj4V4/MDU89HpcYy43xdD6eiCvKqT5IZXs82zG+XsVucd4ez6vxlcjeLgS2nKO3BLbIZC/khhMqcBIBSeYBfSUjkVPMIlAXGDMpo6d8XW6yuC4GdzjtJzHZ2WC6KbvXcXoCqWv/PoYZGJ41ModPfkWmP471NIAFX8ds1f6AlY3G0/dL+NSB3H/2Xo777/rDFSOWjvzn0SP/tTnyI6HMaRwECkEaUPHSIqMBOHHiFbGGJIFFfZaPZv1ByEjgGiT4w5IZcKBOYSYQTZoDGHYYOS0VwlFSEy0XyZOawBsw+zd2UGOn+fAOWOKVHU/zvr8ZTYHI0wGo4N7DcbRApdD+1Zww6b8DNrqNHpC9r3HJXKP3HvbHc31az69hDyVRzGiKPGOwRT5wpKOGvTNeBu4dBpC5JV7/0Z8Czw1rg/iDnUzvsD30VkhuvEDe64C4UwS0BwebrwEvW+2stORiDzdG3kF7uLQn6krS7EG2mMY2e9gY36JdDtrDdcNWML5hD5e/2W0VS+xhOUdvC2wJHFjIjbDgbjrOEKES7KFmEVlGDArJaCOJC4zQiz08TO7bsIdcBWAtj6KIDHEmNbJBxUyKy+ClxjLstYdFxmyfPdy2Wt5SGZPHYKFJzOGqCEIAS6IJICFLwKkh7PHi3sZWo3UnrNbFi/sWrBY+aK+W49u8uAP2avd4eqIXyDbG7/Pfdo9fs1prIqtsZIIKiVj0oIV0Di6LQBHGygksKQtuW2QXQLNSBPvd0LkEHPrJtRF3A2jWzFbkqn5OkX0xAkks3ccNkX0xypJYtKA7KLLHAr1zAc1jRX5NZFcz3yOzJUBTGCUMjwkJr4CjEzNIa2eQNCQmGrTV0W0JrJ3CRpaxzUJuLOWJqohR0NIhrhSYOgmeaFRR8MAYYBZ7AZqHyZ0NaB6OOi5HbgNNgQ0mVDgEYBNUPHcCuRg88jHGEAjWQYe9QNOaYLBRGAGLAdBUzCGngC2098ZhI1JMrB1ovhiVBU0OAU1QkLez6YPncRrH89QsJcpbjGSgwKPcRKQFOEPECBU8EUlZviUJP9rJA9BP/UF/+uGAIM9n/340Gw/2/uxyxOt4C2ySt+/pOP7XLA79ByDwZjyLhXC1Wlqdrno5HOTBT+1gEstSyY9ndfLrjzqY9Cza6SM7yBmlh4N3o3F/+v6mjiyB3bMMvIYQjECcOsDoCZiDRc1s9ClSsh1Zypaols03YzucpDh+OhtWf763PYvlt3LeCZdkwTet/lp27Jdb+G3v5/5Nf9r7+LhWgwsGrUPQDBQh1g7JnBLnFFhaE/A2BCgqDSoSY0a3VvK/Z33/+3Uc/wGG5TV4G3YGC5qixw9fVHnyOnV+lVPnVw9fXSmilcK/PX77w2OKibyKt3/2PLDjNIYHsDpgNSwQUaDbH1DygOve/4fhn3tr3NNBf61kL1b2cw6AOmiMWkk9/Ks/WWqqLoZ3dNMfLqUOrHf9m2ex/+79dK5KOpBrmoWPVAgn4UwQxSynyqNCmlalFFirwECI9RyLfSazUFA+sFzO1GZUFiZrACUryX6NT04j9NCNwMbUaGmN6osfHj8CLlO/7eba73dSXbJRxT879abSCk4BLHrgOddqjEfWKJAgHjzD1FDp7Jbc/DAAphz3PajNlQzuXuBXrjfXfSMKekSkZBD1EhjWg+HMdjAXeFBNjAw2bsf0hlkG0Xg0Sged6vlGvYaffRzBIh1IjZ3fNypHkpdwxnzkXfSN6JXClK08FHolOG6WfBz0jTr6VnSXb3NEUnox3c3pN2W3LJxBJZMpMYK8EBJ0m/DIERqRCDIB2HXe+O1yrPUIZGVC0atXD2fT0ePK0r/MJUT3FgfwpSOQR4YzFjtU8Nm9IvsRAKI1CUyHs0khrpVBJnqJpFPgJwbFqJhD7ks44+5GII8NhzTyZpuraMhsmchagBuBYg0+pQH31FiDrDccSWyTZ5Eyrv2WyEY7mRYY2YuVvVjZu2ZlQdQQucIUGyYNOEKMCx4RJnNS5anu3VS+bxHa3Y6AjTRgZVGUWZs7n5AliiEWOCYuBOYaOet1R+DZrw8fH07Xfa2OwOvZsK4XrrZKGwm7bcFTEsQjHghBILkKEe64T0rYFLejJquK4/3+4WqrOriRj2IO8D0fDafvjxn4xH7IDL4cX1a+nMf/AKK5GMYKvzsftvXRDrXiv0ziZjX3s9GgH+yHSc9mjzlXWNnBokb5FLpAYlDFO67tH6tS9G5EH97eDj4A2fh7hMnNZwrc0LX2vzG51xZO7idQyd6CeutYH9+gdj0c/blJjZQXd690ZL6YMcm8fluzOihdF7MkV2GySpL+Ge34SZz4cf92urhWE7wkXhCKuAgkVwoAkOSMoaAcDSoqavV2vXcXQ2wHMZuwXv50bbXgDA4vL8eLaibNx1ffSZjmmDT8bQO3kJSxuExIgVMB2jMb9sAdch5Hb4yz1mzjlrmrcTAdehcyp0cWO1wyp3cLtxwJ9Xfhli7e/RmLHZYzP73YgTITmTABGZ2v09nAckAvIoFVMD54QlNLfdJB3+EuuBpHiuzZogPBOdDqlKDIAEVyn6v1NfbIUMOidDwaRS/RgTUS+0X2wF2TgyLbsSp3R7FDp+jEp6lPypIaGaeADAAj8IAjiCxhyAlNcbRCR723EH5PTeFXHNC7RAfulMjiRgl5N5E9NoZ+xvqkA6G83eNbRFZ47FIwSHqwQFxhjJwhEgFD03yPPXq2bWX/jJeA3uqzF5FdDf1UIrs77dSk+glFFh/AtDvH7wnnaR+YSckjLIlCXAqBHPEaUW+4xdYxhs2ecN6+uqivP5xXxSmm8bbWUFgyi71HwlAMVhcbZGwEoIo5ERpsMrbboKLDzfet4Ah8dNLLpUzPYOsayhL7yFgOuvKQsx9SGGSZTyjxSBMHx8SY7SKm9YTlnnt+dwLfXK5MfAvK8mwuyZFRhLuVsCx3czcrsFHKwTwU+sPWe/B3IfB3JL45WxShPEhziSJcAn97RPa9DaM/1/oT1dcnkvLCR4ECz00EguUAknREmhhmiLKeUbYlvKywBrdOPCy+tgF6iMBFxdDfrVrwPO2/A2aa9PrDXr2S3ss/4nhgb9c/0mykAwhQRhoxElHqDCpSTlk6ZJgHJGGkcrztPtchd+ouOF9fugCKCy0DcxHFbAC4Zwm54ABjR+U9sGs02F6U0xqJT9s44EDUZY9yOipe82niJdQITAOXKKoE3gj8NdI4UeSS9iJRsIcm7gtxVkWLrQv44i7AJcT5TbkAHUXurpQZN0W+c++r9ZrF4jrY9jLjO5yV+NKJxPIq7ouV/QxW9svdmj6jlS1Hbju99t/3NOu5eO1d/I6LyHaxsn+3RgeNrEagwXEC0kpsAlsAGBkZgk0uHDScMqdiowX2WlbjRZy2Jza+/qzGRicXMMwGNgtpk9M/jOSWgRKDV6HBnEYWjNquR5zktrmX24rzz17ciNXQu5p2ZVfGYCM4J8DgEquIMAMySFwprKjSVFOMha4uQyhQRleKUCIJJqAruMh/K+8dTjMgfiVB50hqsCLwb70kxwy441hiKgEVt9Fbph12XxrpkHZY6xBeNUKY1DFMK6yyIaJEsMqNDwiyFEdkJUyPcOKT2b630eGGwKJx97xh/CKHCXPqD2fTOKkubZZ1dliPZ+bbIr2fprm7wzJwudTMeVW5Vb5zNPevs/CLDh4WlBiyCmsTAvE4xf/5fm1V6w0hqoYldVl2cVu95eZstT1p3auVGuzUlaHuq/AvUAOjMXzGTmP3dgpn7s7wmRosdOiWmzXMLRjXYYjjfBTLrrjNEy7vZ9N2wq3XXVYn3KHfzuWEi8i0nvD8WkpGRHUdC000GiPANcvnC6oNaU4w8gSOOqs+mraDK1uPnuxLYeTXP2DEw0fFSZ3raT7QV+PRH/38PsPr+K6GBDufVWn5KJjP6Th/d9FMpgCPPLFT27sGZOrzEutmNGWOzfOXc+v7j7/f6y4J2OjB/fv3Z5Px/cHI28H9Qd/dH8/ch/vv4s3kPr2iV/i+m2XOGdd/NbqNICSz0B+hyaKRCko4mqhCUsan+wGO4v6fNZ/eL+8WVDHpL+NBPneGOVH48SGByczyPvrfJ7Ob5VNAD94CA46f2/5wstYgqdaFwodkjUYJYADYuMCQ44oAPpYSZ4Ck0/Y9qsej8TjOM6KHZrKWzgS35f2oIwRcb+e01B6LV4fKTejD4XAGmvEhQCH7Lm70UF//wsfqtRTKrljh6z4LaPKkn1IcV8+w/DS/VDn4cOhzk9UTLctzqmHy2g+trNd6b3fAj54qjwQB0MaxBf1GU0CgZgGo5ANV29VnxFwJWiBPMObfLWwWqMJ5O6HmBmVaBTKdaT2NbnyYGDuozOa7Pfbv91MyZQb34e24P2inRPEVLlzgc7tnbZSAF1AWhPr32TDuIQQ6p+QRnorQYN+M6BVTZYQezt7NJtO9i+PcFJG6jrfgCGRfbt+Wg59VRO0l+JR7aQEj6MLjezH648DEgJhkBfqggjl+L7FlG84c0KizQMVNMpeCXMcmFu3zeqgHX4qpP4yhh+5tzuf83TQ/yohZBKOGlLUCcSdJLjb1SItoqbFRgAO22YFtF+b7yEKklDOFbBI8h+Qs0jG/xpGc0SxhSfwcoO3EfDlWhQVR4K2jyFUO6uF8oYckxJjAiQnF/OK5p06vaGzvb/vefdfeM623eSr7o5grIquGd3X7gMWawYcfjOpQZnQ2cBUMbBT4tVzn2iNMIhKOcCUwC0luJ/q78wsVZZa1CmUuzuU10Fs8ZnYUgR/HMQ7XSZR2flyReJSfPaspNEWt/CGgtq2r8689O44WttHZcW8AYv4u3h/Efo6P9cL8eaJPI3opSRNTcIgkkx840wKMvopIYuNtYFKA4BSIniCMKZvzoZkWJzJnRn12gKWhhFjMFtihTfQYeM1SuhwhDqADuGDIUA+cGL0k1nAvmftyold4St93lr3cyyQRWDYFxZMfmGPI+oQRDlQTRXCQjWahuxlo16zuffPyV/7wSNv2PR2NQu92HG9tHQGszvhe71OZOm6xiZ5TJAMGNpfaIotBUILj1JtgeBKmxNQl6ax1EomQYN0RyDhhLeIUbF+i3Egp98ubVdgK6sG2EQrG0oHsWmoj0tITmAPjZNFv90vI285T2cE7XcWNGukpge0HnqHg4+QYDhag87SSWAeHhd/uUn6AX+6tTeVbE7Xq3dO618yDmgue2DrWaShAtZSLYHgE7qHYIhMVoKVgOdaC2aC35W4rFpa9596z6bueASj8v6pc1HDSe/JoXWchqq9KdmLdZx5/QI9mA7cDc3fptm774O/spPXagoJdfwa1wySfzW76oT/9sOhvUz1Uu0jCTXp22lgG0NdZkZXRf2THo5uYU8y9V+M4qQzTx1e2bmdZ4FT1Vuk5kHZgyI839+d5lbLNW4xedas/ojf99e8feo8H0Y6HsIRuQzdbEXX87EbjocoVLQ4Ubvet6pDVmg+BbZvG8UrIDnysexfu7RZSVWxzfblv49QBx5UEVXfxcfd0+i4qeW3bEbm5IXwO/+/fDvqxLWmeF9kusc9HoXrI/IiJllDdnvTD62evH/5QsTHwc7sq/m7xODJQioO1AzmggBOA8xQJQSSaKiuJkeVcI6u10MEqmxq4cZcCfjx417via+r33/7/5283dHChdivUwYSWhM8762Aii8l+QR3My3ayRQcTedHB+8Zu6eDCLM+6Dr6e3dxcdPC3poPf2NmB77Tq4G4PZUR7s3jofscOdllrP6XZJO4hhq8YK8FzOeBebUIPdsGBIgCGG05AJwxArGtYyGlJf8UNQqFBqDW6URyRLYosrgOrb8/dqhXPhpv9YO5mg5d9r1t8umw/f43DaX+Rcz0q4LEeB1imYjuoxPXxTweg/XNHCkA8kypxzu5P0G31h472ayfZ1cNNc9I3tGP1SoPs67qmhtUm+pQJ5t88fp8V2qorR+8juV8XHnSoZ9k9x6djOw9GbaiSmu8q3b74D9dxeq9bUqaM19bjWEcyW96TSTbyL2/n9XqnqNlVIeirOLodNEsBOtCaU3gIC/8jm9Of4x9gSU4g+HPGCVVl2PE0FvXmvR/+a9a/BYU9PYXaj3ZyHkLPRtNeVTmyh9xHiw1xHlvkac5hJkGQ5i4/8Kail1JJ4ub+zU/D1B9MT2eH62k24O1T6iKCVTvjNlKVZzf/mwe5//JkLnHla15K3MPBn7nd9MtDl1JW4vYxaodlzlFhki8cEZ7rWQVDysVAvEskyXk9/nLa1XNZdaHv6vpssk7ymB8aCxpxZjUy3HrkMKZKCEZxcnVZ7CKQ3QQyGzux8GyLCLfswuJbLbtx9l3owF4/5fjOLSA6UMbT0bJ8OWOHkmKO3lIB9kg3S/O8Ko+uRnXopF3Bkt4vGR7UbgrZOK28F2uV3+W7uTyzhUGyB+6SfndMcfPPoz+Xb/QtIFqHoNz6E3+L4Y/BSYSdHM0OPE9eG5aY1e4yE1E9PzmaTO0UbN/tqD+cPngys4PFH+rqUmykF0kjkWh+zJJzpDE3yMWYDOWKqdgJKq+++f1yD9tgenn29oxZ7G8FttemP6MoWOKyn4vLFw8Jl4iRXO4v8mN2ksOWekOplAEEZvvBp+O2dAE91r6/tsn1f7z/cJ7TPMC1m3Do1CrLBsGPt9W/K6R8RXAukGDgfkqq2J7C9/ngLJHzHVqD8bVzcL8zkG9Q2nA76P01p6OsbDMTXWLs1zb07XC6xh71lUECK+YsIEDQCnFPGDJECWSYEDQK7Vjj3b6TeGKdETowZIOhVsnr4mqXet6j+ZEd+QrzOQH6+ZD54v5gHnn/4fAdEJlfSPu5P1ll6FXC1jBDkaPgr3NjCfwOAE2up3IsWKLc/LDfjsa/935I4PP3863NJhbGwWEqhUZY+ACkpIZTCwrlprUBvDAD+LAm9Xgwmr7PDPDTcLIQ3QY5Z43gOgHfUQaOnTIBtL0zCKCVEyYaEqKuyWUX8tc4GOUbqw06HcDEKmzYDn7LF7lKaCxWuyB4GPYJqaOzYFZlJDl5rfPzXkKiEEWKRBPjFh0c9oLfxCmg8WAQHDFsoVUS2YQJit44lwx2nMajwG8R4QO7sPxmnVOsfyC/yHL2ffjbwt+Kc+sIpwyYaFDinjIM0IlGZECPIxNpoMRaJRp9Upc7monsgaVrx1UuHBvEJ0c9NV9N6+U4VNd0PgbDcoWQByUv4dOBcWRD4qDMbDACTBrx8wWeGPWu3yeqn8Q5ZuTz0bEj38zi5Mihb2MYHj34zfvZ+NixT8f9I0de59zJkWPnr0blhBAIcpV+ORx4yD+6VT02z/90uGtTv3d0RIHF6qGkXq+sBKaOna2/J1Z+q3j+nthu5V4uSnuUe52kXCn15af/1qodXxU7ct0iG+W72TizFQZrzZWeJ7LR4az2RzYOR2LWIxu7VtravOwXcCVWAZGdCLAcl64Cf7sA6o5VrJtSwrGQPl9rwznOAj6MZfBRYZKlhpoQBCtAgE56nrNxyBJTXWt0OVxj4Xc0cBK8NTgchQCLCBfswo5Q6Nl34atTEvTTKIny3Vye2eK8Di3k61cSi5UW3DAuUBLlbvVyq9v86+2FnD9HEmJ+RCGncRzWuVQaIy0zhzBlGcVcRXZcjqSIcNkubOuJv3uOpBDr7VESVep2sh0QjolRpRRGonpVQxgD3pvGuUVIJDgSkRpHdmTwr/5+S0D4rZ1OJ4fjwTVPVvc+6oDZqcHgZT67JvfxbY6tmisD/1DMwOJJUJR7osDVvFuCwG+7x39X5BZB37cbMd/izEIj5tvJzCxH/9qf9N28d1B9fnXTIJIiI4GgiKvrKgS0HcEYgdtvvFVBerndZO4kptmIEZVzbIPjvlTEuBGjLFcBq4OMtwOYgXVdX/ddi3L2ej/GYRzbQck7SuAzovwM8vXMgXsc343Gtf+4KN9Y1hFsqxQeRBSBc8TgNPKLFAZZrAVizDArjY6SbcOOI7kjT6WuZ7hjamWDWK1UyFVRZumzK5UOhJa8+DPww1ynFPu3O7NQDV6qGUhjyao2bVrg/MiTRUalhEh2xZKIsCfbafuTGWhDxZRz8I5aprunbr6gsigoHi2/YX3qabeUlV7PbkrN6mctKwWFwYQ+2IyqjWxLWekps/2Gy0rLGw6cyoWfp+D0I08+RKYo0p7AggSP4JFij5QBqRLcMkPmjR0P5rM/ehdSDNjlN0kl4D3QjM6FgAjgPK2oBUfPbiTpD6S1P2KSKLYOI0bAR+RUguPsmUQ0cJt8TJJjtYbhdhWcflSWWG1ggckm0BsawwJzsVBgyQinjXYktirpS8Fp67S+fMFpOesuZfHFD48foUfopfezWzv0rfGr8wdTEoiETcQCTBARcQNcDHPkKFAnqGMaTBs7LudeQnj/LrTVnd7NYEoHr+jkiGs7/t4atSOY0mtviNoyU3rUTKtRZRdId86UdkstVjNlR82046jGTPN4Uv5sXDVTftRM+Yl7mseT8suf1UzFUTMVdcjm6Jnm8aSQURczlUfNVHYLTTVmmseTMoFczlQdNdNqVHnHicZM8/iS5rDrM9VHzbQadVXQ37Flpnk8KaxjWMzUHDVTc+Lp5/GkvPdtrfnxcaofnyhTFQFSdiqryR5pp042VFVtWaEBWE72OFNVD7sq6GzaNtlMgHZUV+Q4a1UPO0ENVARoR41FjjNY9bBTdpYfk6c6zmbVw6748els0VLPSByT1iePZARvgCvHkQkcPFDNKME2SCW2yw826xnbWWs97lfseLTVM3ZAhlv1jJZGQxh8FUf4RQWYhNUWCSKwYRpwuFn0GTxrPeM/48G3XjZHLusZO49c1TN2Hrpez9j9u6t6xs5jv4l6xs5liSfWM3aAnRv1jIWF0N8dqmcsFqWDjvP/fft7+NBbNV25OM4Xx3n3TC+O8/6ZXhzn5kwvjvO+mV4c5/0zvTjOLZO9OM4HJ3txnAsm+004zpoGpmMMyPhcqmecQibmJ+CICFEljplu1NJsOM57K5XO5zh3wLCbjjNVkgkqLUre5wvkyiIjhYeZJG5S8lQ7e7kI+OUuAnZ2uS+Oc8mwT+E4l4tSu+MMp7fmL69/+m/uOB8P9D6343w8cro4zs2ZXhznfTO9OM77Z3pxnJszvTjOhyZ7cZwLJvv1Oc5dfdHTHOfjfVHe4osG5qPCubw6JsCXGBNknWQopuSkswTTRi+lTV+0fQPO6ose3ZTGRee4hm8RaT3inuXnh7BGgjurpMoXYlW7L9rdU7r4okVjL0ncTgPvhC9aLkp7fNHZ8P/CKWz7oxdf9Hhv5OvyRbt6eF/QF+3o4X1BX7QjZDrFFy0DPK2+aEe89AV90Y5+0ym+6PF7qo5wRU7xRY/3mvQRfsiX80U7PCZ1Bl+0zPFt9UU7e0wn+aInBE3JManGk3zRExxneox7d5IvWgbTWnzR1pt75RdFN1Hb4r7ontWsobbgsbXCMBSwzx6edsgIzFEiQlhNAsZmu+3ozqciZH5j13MkUlK5e6lBJt9Dp9hGTZShUfPNN493eW0fPeGRk0QRLDHfHAbX1qQErq1UkRnLCcxoPpu6R+K8OcROYlZoAnQ48i6/w+xtQtpgiXKX7EQsk5TJ+jbhvItuK7Hdj1gUL3n3+ex5yOLs53MWVP0Zu/gWtuPcjap3nlaU0UjhEpKB5NOyHFmhODKKEMySC8KbtnhJZog9duW7Y66df0OndXo7rcZpFYnuPtlqSPS9tVlcZKtsVOlpSeEJxlwhLxJYKg82S2vMUEqRMuoYjqbRwmpdtvbAoItsFY8qPa1yG9siWw3Te5Gts8vWVvfR8t1cdYydH1fVNaQIC36t3Uc3Vrpn/78r6j5a3k6lNViK5n+x6LeC8BWe/1+q+m8XaZLNbnxnakkaCCFGM5h8pIhzRpDT1CDFnXXSUSrVcX2LiwifvjVLXHwJLp+Q5fzMweXjowufudDphJDt5y50On5PP3eh0/GBMHGEgT4luGyONtCyJRNvAniPuduZCDkTL3KRp4seCcuZpV4xdiAT337M3613cy81S+e/Tm0McU57xBUge65A9xrsJcJBkqhcAGDySarCL9ep9469ZOI7DbwTmfhyUToSQa3ftV7AqeygXaDUBUrtnukFSu2f6QVKNWf6qaAUNUxHywOygkXEvVbIGe9QIjgq6yyLBy7YtZewnhVKHX3BLklLYZEGeWJzM8qUkPFaIB6tNs4K6Rm+XLC7XLBrH3qBUouWrsWidCSUgqO9IKgLgjo80wuC2j/TC4JqzvSTBaMUZSlf0xAh5RbnmAC2cQxhk4QzlEkT9iOo9s07K4I6+lqIiYxaYzjy+eUPnqhBRimHjJQpeewCXujey7WQrt+9XAsp/v63gKDKRelYBFXfGbn7KKorNvlyvQu6Wvwv1/Svq8U/BUUdv6fHNFE6BUUdj6GP6aB0Coo6/rHtHe2Tlk+7Fr8zs61yFu/OoNXzZo2ZnLmOgkuWrALnkvjoEYc/IKsUQ5o4QpyMhoXj6iiKCBfuwlYV8d3UrxcvdXOmFy9130wvXur+mX79Xqq3QRoP/qNTJgLyBFWoPTHICR0pFo5qtn11YtNLbb85t6YAy43N2UsmqI5BUutQFDjf3SECmegjUphEho0LJvBLycSlZKJ96MVLXTTSKxalcrC01or+ApgugGn3TC+Aaf9ML4CpOdNPBZiwECYQUIKE5Gc4KIAaADcR5Vh/ilIkgDh7AVM7858VMB1dGIEV59x6jpKnBnHLFSwQ9L3JjxVF67TG8lIYcSmMaB96AUxzwFQuSgWAabMF8QUsXcDS7plewNL+mV7AUnOmnwosSSWUohE8RpIvyzLOkZZUo6i0V5RbTKneC5baWeqsYOnoGghhqNRRMgQa2KHcxA8+rSMKPFIfUyKE7AFLlxqIfd+91EAUf/9bAEvlolQCljZ6ZN5NsHQpddic6aXUYd9ML6UO+2dalzq8eR/HN6PJ1E6v4/R21B9OHzyZ2cHiD3UY2zqulSbIU0AKnDCBjAoCUSqlwYpE7LcfUr2+tT72ns6GvlLQT/rD/vBdz46j7aGes+PeYDQDbX9/EPuT2Tj2Qv0Dq9lsRLcDfDcFZ5DF8AvnLt+yAVSkPJYGlJ1Xy3r5aHMtV28x/96beHMbx9lGxWaXNeYkNs4p0G2RI469QYYaijzH3AkSIjW6rpJ4PAJTVUa3tYCkwyq29PVqW5YTQPOV3luc77LyAyfHeAKfmeGAeIoGOczAj07WOC6CpY2257sKSLC1KeU3gGgEYMgtAQrGExR14sFibiSQOaaApIhw113Y2XfjPDvxlVmuDn05d1quwr6uZ7BcHVrIfmE3n5Zb892Wq6M9ON5yUVoMLXdYrhaXlAYhNU5IKEERjzqX5RONHFORUuK0wPt7RLRDjKNU/NkLHqIAr5fziEA1AY6m8H3jZcjKwioiiY70k8TvLwUPe8deXNJOA++ES1ouSkcY992VDxcrv3/UxcoXzPRi5Rl2yjHjERYOJBfkGDnrBXKR0cQ4BQTQ2mO4tvKtLHlWK390lp7x6ED9CMTgO4gDegE9ESlymrEgE1E4XNoXXLL0e4ZerPzcypeLUhcrv0zXX4z7xbjvnunFuO+faZtxdyxKjy3NXUZAjLDAyHCbEOMu8SCUdHH/nYX2R3LPatyPziqH/LpIfqxcxRyhFg6UkQ0Y2WgSiYFjSi4PLl6yynuGXoz7os1jsSh1Mu7r6eW7aeA/XyneKWbz85binQJFPq+BP2VPP28p3ilQpBrfMQ9+fHb5lNP/vKV4RB8PmuS+xyvK9dNSG65lhveu5btjnoe5U49XrK107/Z/V/R4RVEyvtjwzBP2nyo9bl0URgUJLnAOl3HrkGPEoeCx45ZqHYk5Kj1eRLjrLtz19PjnM70dVNIX9q1Z+VuwO01vV+V7gm/Nj1e+O96QrPs7eRqS0glFnasOBegBq4lHXiiXiA6RKLLfY21d/poIlKucsyedjcvpMCUQ9eAnc1gRuM0+Ie8dVSYqDZJ+STpfks7tQy8e66IXXLEoHWEy73zS+WI7N2d6sZ2JWYqttigqZ8GqMY+MiiHfpORMUUEO3iFq3b6z2s6jU7ke8DF8gOf2sICRY24UC3ggd95XRAqdIv0kHWou0d69Yy+p3E4D74TtLBelLrbzjqdyLyZzc6YXk2kTlo5bjoQEa8m9UshgkIrkKAsqWGdE44bLpslsfb3lrCbz6AQplpJH+DYgAakQdwCPLXwTeROwo9g7m9glQXpJkLYPvZjMxQWmYlHqZDLvfoK0azLveLN5ijEiR6TITkiQnmDgP6/ZZGU3RfeYzddxCNYEmPXB49FgNK6TNkk6a53Mb3b4fDnIIifym0bUJpEoN1JuF/xvXQ19OhqF3u043tpxrVXyJdF7vXXDSUXxzeHlHOF3YZniOorAj+MYh+skSm/arkg8yvtYU8gb+CqObrMiiak/7Oe11uEr4gB96ICSV/l+FQMJN0YiQpL1mDgc+HbBRckW9uqv9da+tral9X+8/3C+1/uW82J24+K4N0oLio/twM8G9Zeex+n7UeimYRoEP95W//6fzNtXWGBMNPggWBMmeYvSATLzwTmhOd+PwWg07uUlZYrjyWh4/4b+T7e5NShl8q8qYr2PN/R+TbeeKStliKdjWx/Uaxv6djhdY4Z5m1DKHJMBqSQT4tpipIlkyFLYB8O0cOwEDtgwJ+XM1mCfJQ1hveCOM0SoBJnXLCLLiEEhGW0kcYEROjdJ1SxH8wOq7FJ3g9Rgl1MCOrBdf/SnH3o/xz/i4BRK17NxyovLI+8/HL4DIk/hlEc5uz5Z4vWPKmFrGGB8B4eMuLHgX9OgkcAsOBYsUW6ex3o7Gv/e+yEBuOrHoW9i8I84OEzBJUdYeEACRmpw2oNCLngWgnNGLd7qfjwYTd9n/fPTcLIQ1AY5Z43gOglwQZhAXJkAnr8zSDDqhIkG3JG5M/KwP+79Ggcjnzdum04hqKqM0Www7d8O+uCRZAGoXlaZbGtDJ5RzOD+Ip3IHOOMZIB8SkQTPLHAQhYgbib8SWai/1qIN39rpdHJYGVYwOE7674Zz/jlVEy6enpmT+/g2KxZCrpgxBqSUKmH25jGrebdowLfdld+K3ELjvd1QeMVGtKHw8uiyuub10b/2J303iGvcUsesXOAJgxA54zDiXAHmAD8aaRtBkfoktaHHs8iGuiznxgZ/fSl12RDQcrS4OrZ4O4AZWDfo+PE1Ee/1fozDOLaDg8deO1zolwmo9pkD3zK+G41r52vRqGjZp6gBnpSLROiItGIacR/ALRNwVIwT4nHigqpGZXsJL+QP96qv3jGVsUFsrjAANGEmGadEUtXu+nxuhdGB0JLzfobTn+uLYry9E141OKd2V4Ly0ctshHnMj//FbENBkxBvkkuRhmZqrBu7bKKtYu5cTLe30e/9jqmSL6gIarbfCD89eDmbBmBfgCd1DFdhK6hPCDaBI+6EBwBtYe+lJ0mYvOfbt9KKzvbXmB1hu60Armc3peZwPtEKSC1lvoMXvz4eJPbPTaeE3Z+gdSsN7lPO3RyO6O0ku64RKtK1Ujhltq9zKKkidiql/JvH73O8stY6VUjkI7n/fpwpFyLR9jkuFUmzTnNeDbL4D9fzmlVusYmeUyQDBhAttc2lJwIFx6k3wXBgvGN4bjmB/KE1pusggXlvJtlrelnV6O70AXjyITJwBHVu6MLz26s5gokUKBMruGVmEVw86IRlVJZiwA6BV5PfuuAc5ZskiHiptKKWR2w3PMsDvliHh1qXMLpBo7zR6Q4FfIL6+9FOzkPo2WiarSxsfTu5j8CExHlskacyP5wrCNLcOeTAI/RSKrAMc7Pw0zD1B9MWduhiGabR3uyZUhdRnL7fs7rSFnUpUJuUEsgzB9zHgG0MY5mTrWRO0Ej1dp1+kSB+cw3pHo+GsJr5rilnjUpYolDhiQQrcFIZRFig0YCTY+j20wwPB3/aD5Pey9zTb+LHcdqSOlpHQSYxFoAfBaUgyCSCEEYVkPBOA6AJSSzYc18Ko0OgYRVxbbnVUT6j5bpfDl+mVCAhq3V3MHS7bnV08Nt23erYfzqb89281fHwDwtwx/UHoJv37fl3jVsdWaDWNcwctWUDm+3rXFAT4Zhg2PoUEJgYi4y2mc0JFT7IkPg2SgMnA2a3TvggywmjhOExwYmqnDVjBmkNkioNiYkGbXV0h4ByB+nYluO84vs//AVquw/4tN1HXPlzKxByJgdxB/Lq4o8t4GDTTVwHhYA1MT0cFVonuNiVZQC1QbVLOHcvHuwggAutCFp0fAN/ivM47LQbmXUdvIvSFS3K92UVtoi37iLTQRMuw7b/NQN7FprkigU3cguCIw3CIceLdb6RETxHWnCuE+hQy7dLZOZdXw9K7prgUqqsYCEhL3FOhRCOjNESKYB/XkSXsMMXwW0nchHci+BuCa5hypMUNbIsx7CjVMiAS4aSxD7HjQRR29D4P/pTEIzhQcldE1xvheQGXF9ftRhxioDgcoLAyQKHUDsrLbkIbjuRi+D+rQS3PgrYhD9i5X4+HLwbjfvT9zcPfhpO+qGWXEVwsjn4kawDk2s0uCmERaSIsATcTE3cNlZ+8/D1q5LJ5qNcfPLQjF7OpsspuZiwYsYhLwSIuTcWuQC/c8FFCaIvgjrblJ7nuEffDh68GD23k/l9fKrB8ZYSeQrQAIA9A8/BByRz41FLdXANj/XxK0x7j2ESP7zpvXr4ZF96ZK5Mfo3jD69Hs3fvD8dQqx8bxsmkZjYi+eGS7cy2OaxgB73XoDqyGPisNCj6j/tvaykvfn9gQeihm4zGtxWlf3R6Q+l6NLDjxvCydgqZ3esU7QaB9bOrE7YkBoEdRZ4xcLcToEbjAkYxKp7TVpyb7SgpwfjmpvdilBf3Z8zxvZ4fDSuPtpeybry3nML80J7H0J/dXN+MRtO959Y4NIIPBssXe933v+dhcFb5mOgVK3LSa20XZot4Z860of+oKLCyFhuVkQG9kAf//u7+DcuDNSvOqC/yJlU0qvfx3+///i5PoE3IHKGOgqbJTQdyNTymyDkakDVWEW0906FxoXI0HMfJb5XZ+m1VdtJY3MnnRa+0poaAf0+NImZfX7K7LmTqVCGrbOh45pfZcPCPJOjlhELgFkAYVsjG6JHROFiJWcB6uzR5DjRC3zqbwyx+nebmNI4vklpVRC4zD8V6/Gf7Ida1xB30SD2IFjPz96tBrKm/DEneG5ffotQpF3FhZIWyyFoTJXaauUZw+UdMeoSBCnv34XYyu+m5kR2HHTu3lk88KAnLEZv6CxNawIg79BeovgLFt09/aVwG1XbqL4JN0eh2/XUXhLj8/Z0SSwk+FJaE5Se2PM1tLyTS1ALQEsCqiVCLxXZg+jnBPVpZy6WBdABBf+85O4lVRuVPOxjca2jewwCnCW8wKzBXOziNXDFawmrtnEY0P95SGnIOS9nQtlrD+eRQtnO5tlO6iIxPAjHQDcFgIQnfrn1/tDiTt3Amrbr27Nq2iK2+X9e2OxccJIlOeowk86AHwVNHJiSFKMNWe49BeW/XKS8XXNuZ1hV/iQVvm5cim/T9unlZqwxY36xFdQAVwoHVpQgEx+Y0k4JZsICMwVoFFqjT27Wsj948fIUyEOsB+70PofdvPQEu/9W2plyLvFijmdchICZ5DswygkwCl4yFiLGL1MgwN6WLVlSNiMD65Fc9rgi3RiRMUEwK9oPGhJz2DCWaqEqwGdizTcLV3aHDhIW0zEerAaZQBhstU+U/ImODDE5ZzLXZJPzjeDQbhqpVmfXTA+Q5FaAtrEXSg83mOhpkQwQAYCj31ivDfWzdELefNmMyUqWBKTCJQBtmrUkgKEmmgNeChI1p3ZMDtGNIlFITEdW5rjU/s2ZFlPl2mdeaSeqNX6Tx5zRf2fG0LhFbJ3mMKFVRp+v3NmQxOpHYo1l/UNHZR69DicB1f7pvbuv1Ocsoxmp/61CKxrCzAIpzCT3i2HGk8wVfJqJy2ljH5K62ahQT0kO9p7PB4Hr8BzgSU/jT2/ejQVyuEVU/2Hv25Mk8eNiU3PVcuAYMbvIFeyw1yJTAuYKPIwXCqyJj+YWUeh61wty1c2B4PMUWM6RAYwGjOJAfSUDDREqYEYKGRcObyszspEFVJJZU95yzDEpHkA4KtIYjWEqXCOOqVnavR6PUexz7g+N3v1yTrHJHc/HZLTIrLLAegga9ahWcsWM5d5RUykifIEa8F4GIqBch6D17a1XgHHYXdjTf7uQRBJwajYzURHAQf83Cob2NWnDKiERJxSqJxZBWiiFBrXYuGO1hIufaW08lSwpO3yVwbbgO4JeAmwROEVjrEBK31H4izs41Cmv7z8HcCJYMbFgEZlSwddbBoRvnIlfYcuDag/tfTqR9/4todN5/13oEBifqJey+9RxkSYCGsV6IjDYAUFBNfNrVgOrsyiWB6GYFAo5prkqKAtadlEbRUwbMT3Fycz/1af+vGHpv+8Mw+nP3HpbTquoLs2ezjxx34Csm7FDSTNXqxoGyQ8Ib6bWXYN/mXPqklTXKp/TjICOodkouh7GpBQEVuS6bAjqzEtSgxgxkNMYUxbwu++Ufcfw+2nCWaV3//mFQhTJPpPNm5mbZF31i5/SejG7iCUS/3020n9JsEnetulAuysHSDrXv9qr+r4PryxFdK3t1KTrdz/UdKB3m+i7Qch/Xd6BTzvUdoGVXrr+eAqfacZj8NEw5OVEl3RuOMo5CcAOnLSUhwPi5RYQEPxD+CifDEnGNrtEdeGXXkhcewdIhaM9/5x8Ffzks5Wte99cFkC92YXMuy0rAxoaUw95NTxgcM1SBhconPlA8dJbIAcsXdGwuQOK5NDRWN4SEyaadunztjy4u7K5FDhJ4nGDXDEpc21x9DAs1xiBsolMBU0K4bgSmARVQmTA4IoaArnGwMZpnN15popJ2wrEdgekyBrTg7oD2pQDn8yPLUWXnmiigHZgNDGsrtgF3hzPaxYALF/rpWnKuIwO2HnE3BuxUP/Aqjqezsas0ebXNlSy1pq8ODj9CmOoC+BZKLYHHUv+vKU0ZNbcL07mlKWIMlt4GFGW+meAsRo4yhyQAsGisMGJxAW5NmkzwDnOt800SYMSQffXkKRJSeR6YJJLwhjR1lVtWTS9qrKQFR9QkGCTylTFFLfIMh0hMksbLdRHkHUTQSyeS5yDZQYMNkIYjp7BBxGLwrqO0Qm1HHDoc7D4RfFvF+/ee2CcXwQ59sb9KESwKn7SIYHY6EbhzdvcpnVkEDXcpOFDmTNqEuOUAKYgV2RETVktBqG2KYJE0NULhZYKhogFtQBzYvZBfDxQKts5rhJ3xWDAfvNjeug7bvU8w8sYfKxitx9U8ir2C0eFax1cpGOVBuE3BgI1HB7DDmQWjazUBOQa0dRGMEBkAxSRgw3C+w+YdMgYsIHwpmegTCGADtJVv9z6v4QTQ9im9hvJYbJOXDhjBcyvZ4gqRdZxTMuhIXnKecE5iLqKWwEuSCKQVzxeTcfIEk0D0dqODDtu9j5dOQB+fkpeKYvItvDQPEO8pNTsnLxWpmKNKo47kJeqcIfn2HFEB+MJmx5CYiJiJOjpnSbLNaEbxdu/jpQMb/6V4qTxHsclLP46H4UA448y8JLmjKTCPPLXAS4o6ZGk+lSBkFIZKGprg71PauKSNVgDxFtkqwJROB5dv9qdgebSEbqv0Dtu9i5fq0oF55cAeQ/c5vKJvDPyVHTknhrEoDYrBCDArKRsYq5AI0jrjSOC4AWvOeOR77NHlyLdpnOnIpdbY4wh6I3CQcmxYbo/AEKXUBpusZmY7J33OI9/j512OfJvGmY4cgKKJINJIpZRbyQDgtAAYEQ7CW3Dpg25cD+6Qbdsb7qoScO0rbj3y3ba9OFHdDOw8OehFndV/VYJzHxJgqurpjgryccBZAfOoCTWGh88a2IHjisx4mRujg+PBbI40GYyocNgLBv5H2q6H7bDd+1jgwMbvk/pOTW8uUr8d7RHAPMJjYDqXG9IlAI3gFqB83AHjCAzmzyv1VZI7n/eBxXaT+vKCkKbU52T5s2hDCxN+ifxko5S77DQjZgQTX9XMZhMMmE2z3CVH5FoyZ0BGGwJcvnOfSIBfjwaDX26LriX8rbKGhf4Y+HqAxyRygLDg+AwYEZyfjgveEHD4/LKp9LkEeFEOcmitewW4MNMgkvFM5nSayS91aJWbQVpEmUwuWMF4ODMmmZeTLKpJcoXKznV2007lc9qBSRZTmde1tN4jOI92IpFpA/681ibBjjsBcD5QRDzmWMCfeUhHayeDlcNOgk7KCdVE8ouGzKOAHZdamMDZdgTvzKc538LGiZ6BVY1LjigwpMQHkgs2ArCqoshjrAUh0bNGI8kTF7eM11bweW/W5YvEa4vLoZrx2s+Lw53VArRoRAqcHMStDYDDwfNh3KhIwCaHaI7leU0i54ZYhBnOtMHEWh0USszJZAS2rtGo7kyFZCdY5DOyxcblyKKN3r6GK3pU3Nz0/hyNdl2/bbLE0W0EMBUFnUa+23kNt6ix/netlyMlLnsn8Lud13AluwvXcIvfFvhE13B3yuMG+1ECfrYELxWcG0ATnoDXk1KV0iDJYUGZa6joct2w+NSq1HRXZ4byKqdV+5UPt30PdA/h0+9Ov4kOzgM4+VJQRbho7VL03d+gM8NhblJSOioU6GZARrmRDnjOgUWUZMpdHFLgctvj7OD7tXNTDSiL61WXH+e9/vBqsyHL48V986d7GrIccc38yzZkIVdm9c+elO+uhiwbY1t58BNr0rvP+8C43kdCciOrXHYJHpqW4DQIRZLgLBitm1GjEpbtoEnLs+wNTfrYjm/jtPfKtiCKM2jS3EhK5caXBkRetUnDV6BJT24kdZibZPLca2Hz+ZFcYxwR8EREwloWNOZWN7qkdUhxH9Ck5QXOq9ZWP70A3DvzfnQwUHRyaxgqCl7C3IlJpSHqsCJs16REiyJQ2qJJ5bom3aeG77AmNUVdR07ifUG8cQz7/KJMbkECSFMz45HWGkfHEqjFRqK1iGVLeL+8Tn/5cQ28//jli8evf3jzQ+/ZW1Bb6dEgNAt8Vrxf0odvPuJ8zWpICYzYgyIoL3WpdvO+xst/Wmdyt3n/M6AIqik2njEEmAH8MWMIsJ9OyAFUoAmT4HADRRSxbJHeL7k5sqX371Pg/h+rfmAHIgtfcUswpXkR87XwftXg9kvzftmbzK28zz897zMulE24ChebjKApMmBwETXKBJHfA42NWHj5ZadDer/4RsmqSVm+PlF3W5gHCz8ZdAa+WQcuAKJb6iy3eZ+LK1oAefbyPmVHe4+gwNbHtorh317vmyCjcFQjkbhHXKkEfMwpyt2uPKfKqdjI6hWxbAvvH56Rha/GZCUKOkbEc/cV8E1BvJiNlHhqnWpYovKC7WNmRIzQuZYWuejBWxY+v3ioMPLSW48Vd6F5Ab38OsIB/VBedLz8uPyM0SVR0hH8El36avWDwMFzrRQCYBcQZ4yCb+8FwjKZfCFK6MY7kGUs28L7dQJ1GWO67t/cDuKPA/vf/eG76w+Taby5V5wa35zWBqmi7BW9Krt4CyN+QfP3yquHXxf8UYT+VsdbMdiPtj9s9t0veq9r7aDfjO1wctOfdjlqLXzEzEsEHkB+Lk3mDpzwS7SRWMVyYLBRvVJeonBAzZXXX66aLWM9h0KTfSjoTDCoIP7SAoMK/c9PAYNEeUvhv7eaY5onwhhwXgDrzsFI5zoQhbSlhmPFgDUbCaQilm3h/UN96MrbkJ7S7DQG7kxiFhGhATaBQ4NyWWJOCFjAJ5QEfLjHHLhLUcGPI28oTDUkQEc4eRSJxBoUAPPhYI8/Q1hiBDaQGhbz086AtWTK+6miYiA3nNDiHnM7ql9Kl7mvX86DX1B26DdNwnfnrX4RJibnpETa57wMhUlqm1Pj0impcIJ/NW9R37l+OV4LrqkzKJjqWRMVkA2GIRIjF1HBr7wZRy0+o0u/nNbhn6LydVe6r5xN9xRO7K7xP9lYiytDKFMSfFFiuG41219Buu9zJI9jZBSDDYtUUcSJBcVrwAxqJ000wlvGG5iv6PSPdrZZJCRRxpAjWoGzne+9UUsQzk9iYy+JIY2y+VPS2YdnxD0nHPQiYtSKHJCAuUkN3o2y1DtBlFaNK5enpEQb+rTcwu7pUFWZL7otc2e2X5+vQ5Ww0XnBwKnEHABbviilpTY5aCQlnFcAI/NZO1QBXeGIAcgoPMuSlJDJzdKD89qoKLFsFlSXH+ylQ1Xr8M923WNDKQRHEnBgPisPAm5lVgrEIy6Tj0olJWJDKZySKy5w330UMXccJCy7MKBlwBOxCiliME6gwZxsRnLPkMHbAAbFUrkPGOxkppOBAb/iBhtJGaGcSHYBBvsrKg3oHoDdSIn8OgnOTSaIFyhiJZIyOAXc4Kai0z+av2mIQD730qmiiiaKXOemkTAqceFEoHjbJT4pS9e8VVLipB7sUle7kVvsd2YzfFSXOmIJUUblBqfS1F6biTgixrSzETZee3fsZWYtgjFKSOSdzPW5CbSlIbkjV+AedCcYwkaXuvLtvnSpax3+pYwj1QnwO5IYbBynSeRHkhXCkQKId0yx1BDVU5KKO0tSS9j5oCnaWfB3silSV5QD05vsVnAjL6ZoLzf5JFn02iHsAM7wCF6VCbmhiQhScSIUCY30a7ky6x6bLX9w6XBsdks3rMVmrcZEUPCyY8j+BLYOwKKRSLlEDRGCE3f4bRslkwSvIqKkYPE8N5Ex0QMmlJrr/MCwFOJQbLaIxtGx2fJl7u3+VVlVJTaY+cxG9ajuX9g45jkYMa3B5nFnOLKAhpAKwXsOaF1IdnT3r2gF7F1CFHQJACLAQoaB90hioFJLaq1rdP8q3+5L96/W4V/GqGKjHAHABL6aBDlkFBC5xxJVzl0AqATO5Tkz8buMahE7H7rn8Yn8O3JFhcDUGKYwU3pfydddN6qf4Z5HCh7cMiURJcLMg7gJA9zi0jkKltaaBiIvV2aF/t2OflE5HuHBZSQugGmFCelAAtJe5kiuttg3ar/Kbdylu13r8C+j0sAzYMCFwFDC2dwnpzpujBQjysdgCcafXKWBpsiMQhANua1Jyk92pGQRcZgBH4lEG6/p7VBpn8ZPYFdcZBOvGBfasNZb3ReVVgWIqnvSoDdwyIogF2UYLnNSiPHktabMNro0F51+aYCoXBPtwLJ1hGiZqNH8UwaIjsKy5XvVHctaLINW2f5ISnIg2iFN4ANGcmWNdiAFDSx7RsV/6XH5eRU/IybGfO3ey0Bzo6yY35aWSGARPaaWp0Yv+pMUfwG61tI7Cd4TpTAPnjWI8UEiE4CuoJbaZtX5Kcqj4MG/8peXT6kBEw4EzCuBcO5Qxx1PyKhc/8kFHBL2YKIXcYaDD/6V0yp68E8Swp02DjxaDeS4xsgx8F2JZyl3UcfGz7VU+3uS5VM69MwlwcBtGCsEW5/b8PocjzYJEUDLREopwMbMF3f4mcvyae1/5rKcTodnLouIHvXMZWF1d+TA4MlSFGiOHzPMkBEhvyJvvQMPxBq5XQOyQerBL/+Gr4jBvetnPz6G38pVGeyK80k5Jrr71d3NptHFsrO78y6gENggvPHP3EydGYsc1XkXSw/AwAYEjirLbdB5rpzQyILPAJYlVenJI7EIA02LPSFIJJIrkKxEzsd85wdYL781hmXzykPxdl8677YO/zJYxEYWpMid/nKkgXMlETCARixaZynjyuFGwdkppd8742ol7HwwWbXzJtbJTii+EoCtDKyKwL+IbGOQr8AJ/RwFlc5pCWyDInOAI42wyDoukGSOCSwBujbvCpYrswIntBym7G++3GIAzqz8QYxi8D4gSWMu+wbv3YAKRQEbkCyhAXXjo9s9UhN0yG2XVXL5wWwBtBNGyadcW0eSbBQjddi9SwPm1uGfrQy9hHkOas2dUbXzaE1GwK4YrpjUbbdkL1qzElXsYsqWVxHFsvcNaEtpgaJTUgf4lZJGN8hy1VFSYl3sRx1uCr3T+ziz3izykBp6s2KQEfDY9DpOb0f94fTBk5kdLP5QBzFtbgyNNVKYgQFTIT8wBOg3msiiiLCrejsmf32bJ/l0NqwVEOrNYLqpPwTtNmfK6ps98v1yG0pnE0WimhKOWFCgwzl3CJCIQlLRAEiLGX1oNk/6w7xxdhwtzMYBfw9Gs+G7eH8Q+5PZOPZC/QPr81w/ro+B4piCM8ji3BiaA59ZQWF/PJYmUu8VW2gZ8PAyqcUKem/iTY5zTPNnrv37GGYgHcvu3k5i45xCmMR83dYbZKihyHPMnSAhAuaqj/DxaDQopFu6rywyGQiLSOi8ry4IpLExKCpgqMQ95mq7Wn1rX5+ORqF3O463dlzr0WqHv51dXEXm6nbJCTMADgQFK/JzjknkSy8OeReUAGjMYtyOWNac91tOKv72g51Mf6sCaM0O4atdavmB3arBneAC7gz7YJ/fpa/0L3ACl7kXKvMJJR5p4iI3glnEpOYf7q7RXs6mk36IvUc5+G7HH6pbz/1qGi/d/4l+2o3cr/34Z28em5mO5jH9jjr2vQ3zeqXpeDQ4Yk1PxzCkB6cOJ/4HLG58BI3ns8G0fzvoV9irw7gXsxsHHxyl3q+Anfo+VpUQ4opyqu8t+2iTK6U5OB8GE8yoWWARGP+f9/5571/V2PhXjyx6tm2PBwwgdxRtbI+n2+PVlcitd1qGN8azlvHb0/++ZTyvxu8QXiKw0FzmtgS5ghAbm4P7HCmRr9vg/IDFdj3quvBej2bT9y3Se1eEN1oapY8SSQJalRNB8sOzBCmmifAAlewiinER3nUKd054lzJX8z2WHBwJMMfMbNYYtAnv2vg2uds5fl14iTpMYJ/wLsZvL+D7PeNbhdcxCvKbIngEoYIqWXgtQ5ThEBhLAPX3Wd638e5bXm+pjKCIEM3pbG50RAZAEfzRi5hvQZjFPcCL8K5TuHvC22qz7m2P3y28B23m7vF0Nb7uU7zWMGaX/W4T3pbxTQNcLL1U4wTUNNLeg/RS4GrDmEEhyKQsT4qz7fKq/+hPAY0PDwLnuyK9UQJoNrpqPkfzRSWOdNQCBeNl4N5hs3BtLtK7TuHOSe8a7pQ838o5Fjcvxh+Lm1c2dCeBg7h5OX43ci7HzcxLK4JHRhiWOx8EZLjBSGEdolUsSrydS9gQ3hejcRtwvivCS43ANHCJoso3RIEyAo1FkUs6F/BQ0F3xIrxNCndSeGueX0rBTvi8T3g3x5cJH93A3Wu5MrqbVKvp3Te+CaSLZVgJlWjIN+FU7iTGHAbHkBJklJY+RGxd2A6tb8jwHvx8V2TYaM8i4xQFlYsvqto9TBgCz4DiaAVY44sB3kHhzskw3mO69sHXNfh8wHTuHk/X4fde0717PGuOb4tZ7Ry/Et55Cu9fo2Gc9wEMBhuFc2oLLLBiDtxg6TKaNgAsRYppGz5f3yI7hR3tXX+YINx7OhgjmuPbaDMv8+zVwN9MkR+NY+9fL45MUB17+otLos/q7sT17nURn9FgdpPTpKzjwPqu7MOcqvh4QzsOzqeSM8dZD4DU/RFrNfRw8G407k/f3xxBbaFWzkRuqZTy5v7wX7P+7U0cTns/9yfTlbYMlFKfX5IHC4C4Bm3p8lOYEXvgV06wF3NQV5F82B/Dmgf5nguguYpUhZty6wxLA8LVLWuaW8CS3GiDecdiIpRqskXlh7/e29lki47jKmKRc5gmVv3HAX8pn7OZLjLnaX6vc4vOi1E4RoNX41/H6Ww8PIXMq3H/Juv/Rdb3ZBVcnzoowsUJZlIDkFH3Yd/HOhqL6Ee13fos8977uW5f+mkAot4fVmURz+3tEXPNxvV2Rw6dKprbMVGUsOGISwKCID1GyTrHCWhvjudXINeymvPBL0ZlxS0w+JcJKA1wlwYV1/08smFSqfrMf3V/AyGINsDzMnsfHL6LbA4Bcp2SipJSEbfLWCreLajUXEvAlgvaStr/0a2GZzZdDpwXWQzjqsSifAJrZbVRW0xZQETjqj0hR46JhJKUWsPxOWHn5m/ZNqHYYF6PZmPgqSV6K3qmqLnSTgf4xo7fwcDlN4vetOr1tk4lb27+Tdah97qp9NXWBmcdd7m2mSeSx3hkHYP9JYYk2GhhKD9iayvP5NmvDx+DtN/cgmYY7phvufFYzVcTWKHJl49dyndFuc7zyBW4InBPYb38GFZom+91v7pIsARi0jjYFm6R1rzKQjBksWEoBqol4yGE1LgvXc6LlQoFYJL/vW6sr2e3t4MPoDfWahVaytXmWriucXgSJ/13w/nwSu+sFzv8NLydTXN7o/ej7HOQshd6On7k4+PKqyZXpc9/daCdK63iOFaVciEOprb6VtfNWhSadNqssrfIun7kuM0qo717s3JPe13wTPThg3kG5jnktvOvcx1Qbj6PntGXuX287Y+XnzrLsg5+qiscXNYaVdI+d8iPwt3z2qItOvUSAAMdIPgd2t7gvFxwVv5ccV6nKMluWrBtldN0f9JxsxYEn/eH/ZvZzYoicFm9AxuOFXwAdfauWr9x1gkvgGu3w9liyZMOp43W0YezIPjc/vXJDqf1G2ed8NrhdCA338ilf/gEDOi472aVf/IDKL/8qEasHuWoLt/NOQMg9Kf8znKR9XdeHHifdu07D70fzcBrT3BmT2Loe2CMkDFnqE4RvlxflcxU42w6toOl5dsTsNpHaekIXgO1aXz3AUjb2XQ06f9326Mqh0n/DAe6s9ayXle1l7XdW3zqEBhu/dQz8DCLvpWRXT6/DPgeLOMjS1zKwP8zxOdHCHjMXbvBO6FEIMUES1YZRhptKmszkvHjVrhly5AfhUsXBf35I8WlveVubecCbrqjgHstWIm5CsFqj6LIC2NSIxvAzeNEchm81FhuV+pc36J5tqEKV7IqXEmqcOWjRYhymLOIlxhl2eBvI0YZDJUKeAYFCy4/t1Qh57lEzFAjLKGCLe6D7ItRWiUUiAJBwHr5Xp0Q+UErC24xIcyaRIRiJTFKDr6nyB2yos+RC15didAYRRApTamJhtM9McqPUWKepOYo5ZbIXCYJasX6nG12NIjAQDzWxl9ilJcY5bIm3whOAw/I+6ohmtdIK9DthnDgQBK1EJ8lRom1wYpJikR1L5JQsFnYgHyKyCMNjDm9fZey4t2yR8MXqy0XtE8UoyyfwPpd8KCVB91iU84+Y8eRiQAaOJaccRKxF3QzMFVuJ88Xoyw/wE8UoyxX6WvvumglpHeAx2i+20a9Qc4ona8q5au5ITkrj93arZhfDlBT4pUJAb6WtyhwinRSFiWPuWMYdDVRNS6rrANprrHc4KzW6CKzXhGHcEz5wjghCPChQERGWHnwWst0xBpL45rCRMq1SkhKBtybI6q5Wz9STsA0GGchNKZcvslfNq65synfqR/5VuOaHTfrEtf8nHFNclV2PIfimnAQnehc4pqXuGbp1C5xzUtcc+93LnHNrp86V1xTiPwYZr7win3I9RcMaR8wSkYaQZ2JogHyWuOaWx7dUdh7I66ZfQMsEsbgcQWR778xDA5urLpPYOEl9iTo9SKw1YxyL7gODcu2Rq86AvzXrMIRp5FbSMYox21QdqI3KX8MlGHrjUZOBA3OPAPvkoIzRBnlRnNMqKU7l5lfPOzwwt6hZdJuXl2HZdLiKHV5YOPoBhT0625A0YiuB+oUZgLRpOFDJhfya5kfVZLURMtF8s2WHWje/qQ1uD7Jd9svwfWywd9GcN0ZQ3S0Eon8ihI3NmVJsAgYFUcak6Jpu+R2R3AdU5bgxyUKPtdjmVzOF2N+9g8nG5JIlquS4Hp+jYlS6pDioro9qZDhXCBFSGBJgtjysC+4To2yyYNYsEBpbszCwHZwhhwDoSBUECbSJbh+Ca7vCK4zAWqTS47yHUCwQQk0avIecWE0cLEkegOwfLLgOgFWZRSQmaLZhOiIc1GmQix6LAgBudTbPSMr3i2ICaynnYsF7RMF18snsNbkTWspCfGI6QBaxudktqO5KSMDSEkZl4vS2iUKLTaT5wuulx/gJwqul6v0tepUZmwIuV6YBEBgFLYsv/qOpFM+cOa8CNuB53IE0giuR6tJdT8e3Ml8kNEhR1wOs1sSVMJcMr0/uF5ucNbaeQYAZREzFHl+31iHXG5uIgrYpWBTJIDSjlhjaXCdO2mp8xzFRHNr4RzbB3cGBRewdwB8fWjUZZdv8iW4fgmuX4Lrl+D6Jbh+Ca5fguuX4PoluN7pU+cKrjtjlcrOjM7NqHlgKmNMj3RI0vCoo6fbzSVbg+tbhugo7L0dXKeOJU6MQIDoXQb7MDXNInhhgLq1BbfBym8guG4Ud4SCH1+XbknmkY3WIYul4lhEJunuZX6DwfXywMYZu2Z/5eH2VwMLQj0a3dZdcxjTISaHiMllUYESZAmziDCQQ2GYZo0btc9G097b3Gm+V1HZd+jzxVQ/XYZxnw5m/XDE0w4/Dj74UfWwuwf2qhMl3QzYL/k1ryfz2wAb0+gSM82bu8bm1fNvFaMtTj+z+rloLk7+CJrzcGs77cw488Cz0CLlh56kVRJxKhOyEgvkvWdcMUpomiuczA+b3LdgySND0AsM1CBcm8YulOZQ9wyU1ud0GjbdmNQOUg/B9Hs78PkFj31QY8kkFaHNlNFH4jUhSWSR5nB83lpkmDAo0ZRv87No5Nyg1jSuc5amjsFt5B+M5kJ7OHw49WxeHUMmCAKGmXMvouHJ2Qadefzw2AzEitCjsR3695v5He+tCilrXcJ0/Yi2xfmefQhSRKy5N3NA8iTe5O5PbUuzhBMrRUJa2PzAasq98cC4WhHAkrjAZKJNQqetbZ3SjsUdSWkeiQaruk7s5e0UxL3txe8NYpUl3sDuK0XABMg7MRHOncB+O22Q5jG/bSoFw1waqeaVzQ//sP2Bdf1BDkc8t0P7Lo6PXd4aZ89X+nguEhuz6+T+3tzA0Ff925ifU5yT6qpAwZOpVNySwCczF0sj/insxrHECw3IkeSX4eaVCdlH+aPGLOBg88N03CLOQAs4ZgISnEZFHeGO2g0Jft7/a9UG7iMj3vJoDcLGV+FzgYxJYOJs4tzKaKMSmwrgFlh7ukZBGsc5qBFQHF6ALuIYATINiEUug4tUMblox1JH7LYmIJTUCnwdHmzKVyUJTIAyZJOnVmqBJZ5flZwP35zAWky+OpD6rSGnhTNCI0ZyTgDAMLJOEjABXjCbr2s0rrJ0gIP/j713a5LjONJE3/dXtB7WbHeMAcX9gnniTSPtiCKHpMRz5mUsrmSbGt2Y7gYlDvb89+OeWZesrKwqz+osDigWZQJBoCMywsPDb+H+eX/wfdvXUu+fVubgekcr/qWJHFTJ/d3xRAdlG3DoRn/+99vnqZAxrXPpZhGrKU/Hh//0cP8pMGUGkQvEPjrxKuiJIriTMXM9w29v39Sn5/q2C5t8/COs63ucr8eg7JdyMjSwmm+75N1QbB+F2XmpNck4rcGNdlHkvtYnYv2u8MBTWTfv9+D4Oj1IQFgZ+E5002TnpfZ9hLuecgKfNzVMo4vg84Pnz0Dfi5JS9c63/raMX2o3G6QbtbsbpD0KbOq8rDM8BJArMoDNFLHoxGoFUgGMFVFjUevGbbsbJNlaxzcY4ARrEhxuMjYFxILMgFEDI6RvkUsrpsG2CFdmsMHmhKvKGiYqrFFLjSYYbLU2B7uL4P+2yRNMTVjjk2W5IeCyi5kFL2Fwcqmqolpdy7sDb+0Pj687CfrRPOG72evWUOoF8ZFmnxtPHyYyoWRWI3xKW/glcSArdsKUHDSILSsds1rzyqxbjwd71DleC3NKozxOsF5ZJAN565VswNE+DGk1GN5HfnIWwnoglYpo9Krkma8ystKCCzXyFmU+NIHsVtBKKRyGCeswggfc4bEIkHvVihZVh7R6892fQI2ov1ZAH5HV16ED2KiyyTMYHIALTRsbIkMAYQRWk3DgsPyWhCjaZdDb6cD+5/Hq/vn1BxBl0alax0BcYX2zrSxGmCZL3nRQJQZTD87QnUCD218caOJiJBAqWrRT4J77ZmM2HLiD1x2+P3gEmzaoZBk6yIhAKc5BLFRtMqYtg3hxMjBXA/w0j8K1UbYA3S7YSzahg26Nkk3oOmi5ZJMRceksM0jFUArkDdpZCJumo6osSQRpzhopKMEvHaWb0G/PmLjE5/YJ4tLVw8WISw8obIkbQEyC7shMwL+Awh6I2yTIYLDbDS8B3NC0S1y6ol+OuPTbMiauMORsuxFxN4o/RfhezBLUjAKWqlVjMKMBEzqvo88cVjCl+AnNUwdkpcdedhW/FC0UqUDiySbB0wqSxawlFj6DBk3KJVdPWDYlCSVUcwxcO9Bi1cDeehMQ2yCrGmUYX8pug4Qsi8EGDXBKwbz9YlTXJFBgHhdYckZY0SymeE1ukBRLOr5BEABVhgwSpMIF1U1hpi8sQrqWuSgiRT9pmxL65w42WEvBboeGNYe2KWJTRmMqa4E7qXLBX6c2aGriycGRWeAkpjVYbcEHNN0C6JoCVi0XdNON7rgfNN2OgJ/PP8wDppvVVkUQNjGB/QZ2HIhzlJYO5kzAgMJbc9R0a0ErILhiWXiBfScbC1EjEKgGduVNVLD9Dlhe8qjlRY5cHLO8Jkk4FKKUW3vY8qKz2iHLKzmBxndkRqLc9xjLCLgeOMYKqhgEjj5oN8kp7UMXYIPoSNMCVHIFhsdM0oKwB9EiSqoK2ifHs1KL2U20ZtYT2oeuAC6m2un8MsTphZ/LYORVzuGKGMdBEnRFDt4XacAnXI/Z1HeQN7qcaqfft4sRl36bBhY/t9HI7JjLCEqCKC7eYL6uDhqsoai5GNlN9I0uaTdRFd/FiEvXFINMZs5T8wk0ohRgYipsrQS3m+UWY/apyqZGnEvXemPizkjgGBGXbjZdjLj0d7YBcSuoXAN+UfGgL8Gnwob1sjJureYFPQCXd4lL3+gHYfH7cy3+4SPb6o3t4ycMYO9CPZIf7TY0H7y4iZuTX9mFSvzq3Zu3r/8SH29juqvfvK21rAqzRTLJelZ95xmDAQVevGUZhHaxpeWSxiYtznSznummm2oyQjQ4eVJceGCm7NbXeSk9gvVrTN/RHLzwKIHlwJUvChiQu8J3jJQzH36/7hL0XpY40M/RUej3YP3cvP8qnjfDw99q94LzBFN1b2vvv+uT0mnWB0z0xQNakp+3dptv633+ad4yhtV1/Ux/uK/ruW7rE/aM6nNxvnl+rHFmpeinD+u5noGT4RPPP9SbryIWZeLL51f1sT08vukK7j599/jj7DfK7ezyorOri86uF599ndcyweR/uAd/4w16HUcfzroXRmTvde7tGW/rOHy7gnGC3dyZOjKcMfgPb97WuztMLbuFsehsza8B/91nL6XD49s3L6HA+kC3WQ/rueZLnnX+1CJzrdb19VdfDKb5+uG5SxR4Qj7Gn3n3XM9c5OITd2+6qwPgrwivif2wb/56i0/dT0/AzOU2Yir9sB6gk+OwJmR3+NeatHuzb5/Ne8m/egbeFGoo7R0nlPds5/n8DsyYx9u8mhCLKv58f/s8vPrf/fZ/4e3/330JknDaSm+1V9K4gwbX9gPf/BDb8+HZN3/U68Hv2NNv3yjWMxKn262rj+0Lrg2R0bj55OEWbvLr3z889xmtvX0qwB4F479aTDxOgTMw9xo4Zwa8Am6wq/vYslnlzvTT3Wj510+e3/32h0dgCG9uPv7dnz//aL2udRE2JiPEu3+JT8dPBjXqu7qREkIqY19JKbV2Ekh+hNp/esDS87ubT+PbmDFra20IUMrgdmZYp+WfaxJsx61k7jAd4/Mf4927PgtobRr2T6s+gZltEVtSY2NMMPm7QJursZUsgl6nuvwJ1drd7X+B8bMi/973zsnA67inT4peWYcvyjHdmXCZHNOtcu/KA8+U2S+ZpMtCnJyElg7Qnd/q0HrKTFjxTpjUYp8KUNfF03A7U+ZaJAmuZBUTM02Y9IEQTl/tbGeOP79FmTQ8/j/egsGzYoKuryu4V3ioJ+yf1QL7Urq+TmpGQjxQOT7dYnvMjYjuaN7f6xlZSOOqzX+p97Cxu5OyFa/yfWEICvHNu4RlSd8/PP50UI4GuMHea84qxkW0bIV5A1e4gaFaY4wuinG+yhZ7Y0UqPi1IXyxHsUaXWHp8laNXOXpkkgvLUSN489Yaxj3GFYOJLATrWBaVex6LyWpK+k3I0RaiasZqxrFJvLbADsABmjWZLBeFR5XMVY7+N8tRzGB//TH4AwkYIK/w66VpXDamJEaxRAJzNEaMZNfoQYRKw8ch1i4PfjPL4S0N3wNjarlozVLA4jQnEGcRNLfMHLij1uprPBhoay4Z67q2ECEjiExiySiMB1cRc23StbTzlrcdfWDT8FmJAVgWkkDIdQtKH/P/JEgwbXgr+7hCo00f64C9CdqnopPg+GJoMMYb8bmpSCaMBBLDxTDCH9w0KRP08KY3uQE6W21NKqxGTCCTIrCg8V1HqOAUdxX05FRugDjN8sPzJcdCd3MDSBl6x3IDNi8F5EjuAEIpyYLZbgh645iuXLJYHQfWBzmog+ZGj/oT0DPMlnspoEfCL/c6Sz7dwess58VwnplNmKwFRhqDs/QsOROraUrrOnpApG90OeLSb8fFiEtPUh32T9WaI4Jsaw1LujHRJHQJh4Gj2aWcHbWopW90wadvcpricsTd9o6WYMhYkJolI5KXk5jGVxwrOvBUBRg2crp39GkNPSAr3XvclXuk1G6K3KM7wlvu0U1lwZVlcKUipkEY5hXoU+kTL8ByVWWzyz305M/luIceJ9t7ISWyz+mrST7dLXFr9k1IXvqbrKMApeIVXOyavLRSFu7H4HHkje6l/NDRs8aNucm342Jyj17dMGh1bbFsojVwMlCsJGtZihJTTsCa88LrUMIucekbXY5z6dUlY+Kql8s9L1NpoHjB8QLCaLjoCKVt4OMq+Oy1CXycH9nLvdOJIsOHc3JhwygXlOJvkuw98gIG/ai4VSpHZBxsYglqD3ihOhZs5NFw0JvJL5VoTyximOAe+gFeQGvqInUyUTIHqgR3XVgswTOf4FbCfptsYzO6557Tt2VAVnqsYJd7SPVMFO6hhz0GeUWqJV9hTNE1oivawHvENEKhFRAqgrIYJ22RT3LBMg1yVPRiWpN+uoNEWSE1+BGIDotQUR4s4WiVYxH8ZaON8XKcEUff6HJak347LqY16SV9A60ZpTFcStZsRetNoodhGjNBRQ52HFdm7C2QN/ohaE29gNYEQmQHRpfsHCoTYMM6JNYZFVnmbKZLRAjFakO5Rynmm6qBoUTPKHKPvoBBq0GVtSw5MNW0Aynm4WpKcB5Ssw7kGGjOsFh5Gi29YVJrkg/wAloTPLCmClixolVsIQlyDFz4xCznJeQWfRCTMOXi9H6H3EMJg075muQi3hPcQw/iDrSm4yo6pTCPPKDFXsG5kaBpo6hC1giifuRr0k9yQV+THAS/YOUo9XSHSfqCF1CDDCQ4Frko8DUlrN01OFkfgwYLZORrkje6oGAn347L+ZqUK7BXOdqA3YE2MVtEgeeehQa+hoBFW8mjrGHka9I3+iFoTWLh6DG516RwwHmCqRRBNTiQBcEHDZpChMZrU/FAjO00ZsSArHQYhZHcozy/UOQefQFDXJwC3+INDj84bHjrwbQ18LvYmle1gO0/8jVnAAItVuJBP8DLXU3yI9ngbSEG2TR2S0gKSBU9Zh2UxqoXBi4tECqP5B59o8tdTfoj48WIS4eTGSgVcGSDLRXcN2BarUxmAfQPC1z7AK4GOLMjrAf6RhckLrlKfznirpHFVlUtr1eYyR/fPn5dn2pfPRMEWMuZg11dG952KzBkXLBPOhc2BZPtWI1vAMvWuHdDLOZu5v6JfUvxEx0ZhltYp4EPknZmQGZtlhafN6tCIOr9HBtGhM7qT/LIRJaYanFgdR129f6sM/I3Tsw0Bx9iB8z0oe+rdSao4Qty8SmHKOenSi04Fekg1/POa7t0bK6uJu72EevWEHK8T4cBt6SJnBgXvnQddFisoPplldkYJXLYgzf+5qen/1D/8dU3/45dBf/19hlO6v5wW8F7kCYvaCu4aSa2C4/53gipgPMy3ENsMSpy12IUxH3kLaisuEwrubMDtTmERDTgZ4BPD856qRxNFti6BkevKJDuImoVq5uYYgqtE3Fov6Gi3Y/bkrws7e5l0KjTcKjvo8JgrTPMKQ9WR0sGfAFjwYtqYGtoV5LeBWs8BBzrrM+lBYOpkujqodLMAUuXLbhfOrWYVsr1BHDs+6JssrYUZgsuCfxpNDAj/KczogE7JBP3Zxos6ePeQGgBjClYQAa/XjfE5jBJM+w6a1M0WRW3v7Hhej6eR+ADi/lkpsA4sJiZ0wxaHn7y09v49NTz3iQg9R7eOprkYH5inawNmPCKR1k9K014ZxWvm6a+kwii3vmYNDjhEuu4tfBA+e5N3qqqdPaIJLV7fmvsjY9fAPm7nuOT9RwzpOlBINFtzoUA2SkNZ85xBBpwaDoCN6VUFBqCMYnp16PTxaPDt0fyZdz1B1VQYAqDr1AMWKhaI/BZAWM48OjBxxLZJHMCaEdUD5ZxF83Cx/2EjQS0LMwkcGNMDFzswVT0GzwNJTS0p8FiTALpFjEvDUxG5qUGC1yASW4Fb1XIqQ2SLjPpcZVM4YHbAGvlEpyrnLGFswEDKQVsPuqzCik41bgYxaLIqnbsNlDaX61oOs57IHPoBX0yqsgdJJV4K5Tl4FJ1qSRSRxYFuBZKatlUynITWdogpZI5dcEoKvlA994exYtRzBAkpsmmmcOHXI0umPfVsFa47LJJuB0/jPVX83S2+TAWRda6o5frqMEPT+A0VINpWlKyEEHklxyz98lWkEknZI93PLYEjoYHrx1hAiVLDthIcl6SA8/bhEmYNjkrkRcMRxtaa8xaU7syDhYUsJtVwmUPpxjUVC9UmmFzAmE3c91h8qgSJAYeQDQHbpmBzTlrhM9uDD/db3BWxp52yeiMwe8K9NfZIp9g4yAJyxUqh+Imcw+SFNkFOHkh8UIVLRno6MgarDopnuHvacKVzkLb+68sMDR2cc5Ax14jpAyyFl9jo9dRb9rWvFy4EhK/1zQd3X/6FbxcMi3Zvt4S11q4nN4FZg22XcWHEc9VZF6AqosgrNP4FYV+FT8E4RrOJu7AOe76fO0AydEN2A2p+z5mD2/7Dl9dZfsklu+A1CTBeaiGQsLYCmY6LAxTdvruw1qg8i8aiBlUdNM1FKs2u2MCbGEI6db/sd1PQkmfJY2nXES4imDVFmyFhrmP1mBNRK1MKc6lEkkVUYYYguPdj1NPyEcxeETTDUFbIwPLEBOtNDCJTih8bbUZ46Hc7d4tuhBZ7m7RWfligot+0sOGyIWDKpCseUy0Ag3EPPgHLLbKM2/K6TwiLp1rl3tjogvLBSP1fWuLvh3jCmAQnDyVgWUNPgAJcP58D+FoTWklOyH2mJcucldyYk3nb+r90226o4S/sGAY4XS6EsHnByz6A6rfr2Jo5I6RXQxt+G4wEUSbUXq4rl1d9bMcTtjVjRKhJnGqrx7rDzU+T7XKeL9tnUyrlR7Ndbh/8cer/sX0TD+YOj883C21zOFcSy7z065X3d2spuEzemyvp5/TZvsFrU1mdHEVnP/PHQbf9p59+USr7f6PWX28Tx/FyYOfwVOnT+bk15bsnj3jPY3WPXvJ7tEzFkfrHt3Zvu/eUNzMlcQcMthmXXM7+ayL/3fk+hr/7n25fYNq5gE039PTmpswi92a49gTgzOZfHX5qq99n2pxPWMH608MAfvWKq0cXQCacq+CdkZjnJYfu42UrXRgT+uf2qJsdLv6bibdNh1ZL0e39Sem6XZsAUt+5+T5COO9FOr0+Zwk2RqM6/nQ+azW0l/R9Q9MfHRf1mxm21zBGW24D83V4zhIpUmQl0cmGvPLd7+dzSzHD2/0wf+xabJGIeVIMr6IlIfmWkFiGDJ26KGJLkbKAx+Eqb+8/7I1goMyYSlslr1OzlnRlI7RS3+qPxB9IMD07jiO1STtPHptEt1T8MTBnSuKFRfBO+fgVupVA7XJ3IBhUAGhfl5/cvuf72J53AByFIRRqKFiJjNGZR24i0F2qYCRS+5rjuO4XY8ZNJjowGlvd8FBq0jjnQvHLeLf7MCdig10zFpXGK2UPs6zu1PIm7+vxnLrlTvB7rtj1c3f/+mfsBUUg/FCcC1BU51U75vh+gaZ1bySGol7Kkdrd6y5+Wn16fCqR9CeNdzCyvHjMxoTrP3Ov8S7d51bjHST9Hy1tcW0M36Ge7X3fVy/tuTHqb3v/zTg+X/b4fhsmqhYYtXA7mA6Gsm85Yq1UFsWHiMM4/eqnuP/7QS/73I87an0KMfTyD/J8XPMxX2OnwF3Osk44hUtx32acQ4LK59ryEUIJmrDpwWB9U3VM6OUzCrEktv00Q2F1TRVh0entNRCa378gfK4sFIay/VOOJlTR8d6aSXVecIKR+vgnDyRFjolrLova+WCOa6+DwmrbryTnsuj274KK7qwcjFr57Jm/dtalsDxEl9TZGvgBYjk1Th6OhZWp5suCXAqDIF8Rzgezl54QkjlgHqWhtbM9EMWViMto2uTvHgmNT4RCOlYcqB0uDGxgn8t2l4mz/jgDjHkjpahYlUeFlWEWsi9KZbRMvPD4rsHR3+lOHRwm5zeQUlBX2DlVcQCGGYbvp1g0x7s2YO1K6WIaLXl44S6QYLwMG60J0p/c0728df17ra2bsIX9rTYZl6eOQM+nZaXTPBxfn4Xnx92x89watfMcOLVZcYzzmS8b3/GPz18nh/uH97ApI8nFNz2B8f9AL54KO/uYFoCHObEJB/3rvJqruN69tBc6932IJ2fPf7EPnl3l6YqQjToc1qo5eD0n98//xDv3v508/7//Pav389MKT+86Pq3Pjn4RZizPUzowz0ihq6X2c+/A4vLBIkK4wWvuPQklf/08MeH/NeHd0ebbPTTr35wffy/w5u4+s4JVtpdzWr8jNqFqTu3QJeKYexnqalXjEKd+r3URpusGpNWYIpXrSxmh+V03sagQ6pulfQ7kPBf1PxDBMaJdzd/AZ12exdXL2szVvrt7ZtOF30Wf5q66uOFznhq68puNs9SqwnnLa4fDVbC82ZBw4YYc2baWcyUiJ0Lq7xeUDfzH+77SqP1Bz6JT6CeHraP8rvPc/ClvuLgux/q/Zcf4xL+5bEimvG3cKArvvznzdrx0fvrmh9+rIhd3pcq7Aj0kRmx5YsBW3w0j82mLIppflsZF4NwoUsxuMYtK9JmzHH2LFkXuu5mNVhjw7op3qFqpPm1DZtlltFdWL3eUXCTD7/ejbPBtobaIMmkmYiodZjqgoWwLlkWbPAIiV6dCMXGMg4M7IZldyREv5aV4TYgLt0oHJzc/AszXMvn//nu9i0Ghs+tqzpZMfa+BV6axk6Ivm/Cp5h3yrNaeAL5H7MqZa0Epiw/0CLFpoblHVF3HVYFS7424L5gwFlNNuZty94tlbsuYaO8OVm4DBlBSmzsMFVZ9K0w0Elwhs3wZFczDezhqYnoFScDe3hvot0kafh6alywCHuCw2+JBa0lU94WWKiNUkwnSc+B95txsKMSm1ZkFCIw9C4Z2m2wTpFZA5njjTGFrzMOD2aBq+id5QZc1CjBYw2+A1sAZndgCSQLf3UgC3wWAp3LNqTCI2uOd7C5iflssSxEWed5atlN5fHPqz2d3mBtxuUQsBd0SpjgqJlXwbKofHACu0LqyWbdcg5oxrkn+IINjhIaSbw/LnPBxx5XCgNz0IP8LJ7BKTUWGrZediAD3Ag0g17Ps1y2KF3KjxMaiZ07R6cyBT3wze3993cVNdvrr7ucuB6HqgDFMefdaASg0SKyiCi0LQRVVdQt7aE37oEP9DP3VlY/daeCBmG6+RHKpdLT1kb10fnec2CcEn1m1aA7oWznTgAPClCNJVu/SXKdMilplVOdDDtR378yGb7F9oX38W51Zp+9y8+v/3yfN9ZK//7JsfyrZrgtAuHrucRGxghYixm+PIvix0Uh/e77udenhpPfDCfHs1vOLpuXWD8Qn3vKml6F01cJbA98OM26zPzUtRqwzmRMZUc+cx6i9sUyztGOyB50WI2CZdRAFlOB3WQRq5xVxFotx5oUDXczY25+Q0TtDv0rJ1lMUVbbCQU0I6f/FHA4pZ5pXCkTbcsCHHUDQhwXrVjKzSMac0oqlhTKCAqQXtO1nHyGL1kHNx0MQWxdHjHmnbVlKshgImgLJQ4knJ8PvzzuuE4+3SFiVGyaC4vNy0Fs+Qh8x2HZ2WettMsx1VGNJ13Q7dV40V+pxmVI5NtxuW4UlCswBrFMCqyOJJmRTYBm1IhlCnyoqwghRzAt9Rgpj7zR5TiXXp5xMc6lS/YBHJfn3AvszZ6xO4BxcCBwARkWfXuw2KUKI8QoesHNgmKBrGIvRly61huAloOr71CAqM5TEeCHJrjb6FfJ6lWWdl24sqlRJm90OdByupxfUizc3r1eJei97jqBvcaoW3qIjyujqgC9VQwsg3kD1g6IjOhAcQnOhXFWesPHqI845ybpr+8utplz+Ia2JfcHmVJ5fgb8yZTKGSlFc1MqZzitf2Z9W7Quev3UL7F/VYWF/uuZvZuX6PoHN/7HChyOjdC/fbiriEbUh6dq4iAVJbM8wd3XCPuATmRMASzvImpcM+PBFns5FcuVAWHsW6flEwsCEUJScDYBZ6ewgoE+0Ftvx84tvqQibGPGc9O7zr7Cf+oCzrPm0oJpMWnnzsIyIa15CrwTTBgVsa9RAi2oswNTEzvOuALrqwYUoj0A1jKG+ifTfStzU9VgWGWwFpSDpTYfwbk34DWV0IF9uupGaPROiSpDFmhQYEoYuI8gcwPacpmLIlL0i/euoou35SrCxyXB5NMddF1ToqgGxC0iY6+1UhHxFHxQoFzTJRhdRl3X6BtdDsuAfjsuh4xKuQIj4vpYtUOUWuUMNgZLCawFrZmwsSjBfRBhFEGjb3TBemuO6LhRMV+w/YZyCEMfMGwlq5NJgKG+uCmGcYTu5Wajz193shro/WN9vW0rDGaWBadWMckR3rECN3vpE3MG1ukymP95/IbThSi695utrbCdeyWMLxOIIV2Nfx7q+c7CGcanduAPYafgVDmQfBERxXMIzCMGlJEuCs0zOP57EcQh/OFnt/ddsc8h9MOnh3eXQD/kxfriZYS7gQK7wslFYyWTpdXiYd1OhxPoh8EhQr3V+A4A98BGoGTygXFwKGvMVec8dSK/BvRDk6LTEfSaagiQEkHeRwtOsZI2mKpN2UjsU+iHWhiVdWFOI/RNDYrF2AKzyXKeSnVl3YDpFPqhdaA3rAA3tYkO2BhkiY6cwQRN22yUUgT0QyVbKh60tg8Kgb0zSEuZ4OprEKHARTqsH/qu6IcjwRNFrDKXhs2MMsaeOHjwICYzuLHe8yrsGpFsEv2Qd9EEGG4lPtEqKVniIrBYPT69NpBf+peGfgiWUE4BeLI0NASTl9goA2SSk1aVlIvT49BJb1DPQiCjX8YROGAKDWGkmGkZuxHCkNRUZLUK1wpYbbWcAuiqUjeL983ZWrHnmmcIhcyUcRHUt3Bi2mNQsxDIMtg8wXgFrNEhaEcEH6ycmepddMBbKk3DO1IuM8ljIFN4a3eB9a+wGy7j3uOiBSzD2gArD03Dn0URRi2W6Jp2OfRDOodezKili9yBx2A9GLKqslRBp2seNIuInZal9PDzUfOxx0Dn1AUR6ckHegH0Qx4E2NStMamUw/a+2AhbZgZXXjTQiCpN969Ss7Dz6Fp3hJ0H9wE7jTHjMkp7uNfBVfBkAtgATlTwWA5czW2rEVPBiMOIogUzT4Mlgd1YwImET6oIOoO7SfRDNautZQoJ+Ck7przwKHsQTAm81Ayef0Xcztzc1AZJhs3xDcbaZJIlM5dB9umQ8RUAWBa9EW8cyJE42bdTzcp7qSFJq31j2SNKqwONnTz44kI3LSTcGif91AZr9CIrJVmr2HYjY3cigdKxRFHAkQEOo/VSobPQsOsrOEVAXpZTA9NcBCBNSiAOZAmNYzaNNUsJ1/MjBvQreDn0Q7J9PRCuIQueg8F8K44PE6C0hHZMemzVmIH5bNwlLv0qfgjC9ULoh3QDloR+OJRSQ3lEEZyH0A+zk6Vy1UXWQKJgi/kQHHa+4rUIX6IS+Uz0Q7r1fxr9cCSgz5LGUy4i99EZjQCgAbM4XfMsYJs0n41wOSenk52Bfkg/isHdKjY3A1wB4jNhf7YMwg6RRYv3PsWmhB7dLboQWRBZlMzKFxNc9JMedLFHjmsFBFfA7AenkFQVBmbpsjTOhXGok861C3bYIgvLS6IfVue5jcnAZ7uOnE2C/W279rohxmx9tXv5KHSRe0U/PDjVFf3win64nv6KfnhFP7yiH1LWdUU/vKIfXtEPr+iHJ6a+oh/+OtEP6U/156MfjvI1uJZNJ88xYwWh4KNhXtiCLyeiWky+CPYl+Ie2OZ6dxAzoLoUaG/VKn1luXHoVQgv7QC97kGLTlu52F1f8wyv+4czvXw5STKcQVI6J2doVWQvDkmqITJVtxsKXZMchnzEy1aF09SHHX/EPaePn4B/GFFBeOVaxGkE3TEwUITKJAUSRLed7vTT2hdX04Q2P7op/eMU/nPX9ywmr4KoyzToGEgrjp2D5h+A1i1lEJ1TRVZ4SVoeu8pbjr/iH1PF0/MMkQCTpKJhpWPenbPfwrFkRwVieW9T1FHDlIZLsaJkr/iFp/Fz8w+RKCYoH5jUWYbbSdWDC3mChKq9bDHkPvnIa/3DvXv3mnPzjK/7hcAFX/MMr/uEV//Dl+If06oV/YPxDU0ROKlaWZcagjoksOSFZVk01nqx16yKvK/7hFf/wbPxDOpvNwD/sjYvfLFbeNe8cPhz8Q6eV1i1YjOkg/FvNLDrOmVFetWBUK3vJ3SfxD1eG24C4dKPwl4R/KLkLSnLBCvj+TCcumRfAMtJIk4ICHaA3ILiT+IfeuuaNskxIxNQoGdxT4RPjzpXsnUjKGBr+oeLOBItFmQFhKqwPLHEjmEwxFR1LiD6T8A/pNSdk/EMTIhx2MywIDrpSh8CiKooJX2zhyZgW62Sa9Glsi7M8gt006QZ8id2KmLfA+9pLzZKMkgWpCwgd+MOkThXZNBGVKJa5bFxfugBSqTLe4FyF4gKshckNnvYfB3fIB1NA4FVmjNY9GZMOhkmZTHWhWJmnqoiWwD8EXm7Z18JUrcBdBqSktyWyJhNsO2Yn/PQJzsEdOPcEl8M/JPH+OOVOyxDhb7DWSYBkix4MQdlAslUgDYjPJkdVRPSKnuXyRelS/ufGP0ymmFCiRczJACsrmQXHK8hQ4bzQKXGbzsA/RBU0CNN98PiHRSbHFVzmhthC2LE9gXJgvFoJvKGBIXct6V38Q1Lt1NL4hzKppgUIoJQN6HRREBlJVeZ049pHX2McSz0a/qG8SNk9KbX+GP4hvQ7nZ8c/1MUAHTCvGo0qHRCz1QjOnOLWcpdAIE3L51llrDK42DIwKVAeoUobAqbAp5ICFhVwYZVpEwpoRlb/CflMqmgaQ/RlBSq8CGYFImu54FjIoLokXLnCuW8qjPAP6VVdC6LIhQAqFKSgKXiBQ2yoRWCVwfMqK7BWuzTQGf10ByW0oCzhyiOYbkS5E8GyKw1kl8qaiyrhREYocnRBtxz+If12XKxYgnQFRsRV1YD4Foi1V7HsFtGYwXRAiDjuM+wAjmeXuPSNLse59AKNi3EuXbIP8A9dyFI70CrRIbhkS2AQoVlduOeugOvEx5xLLrlZsISOrGIvB4tK1noD4mrwUBpwH3BAwYJRkLkJBK8CRhGu6lDGyJ30jS6Hf0iX8z8j/qEHK6eEDPLRVSwmy0gS8EbB84jRg5+V9/AajuIfDoTmltwfZFLlFf/wg8M/1NjC2ZbECqgvsLeERLfCgyVe4YYkLZxyJ/APE7jNXa/rFKVGJWZZMhw0VBY+lSRb0YGOf5ij5uAro/gV+OoCHmME7QhTgnNbqhBGjWE+upn0LDQTDC47E7BsLsGnsLwxBgXKGozNWiNoCK0n4Voo5CLhfJMXMCitNLEIKxMathwEhyksaQcStFkBYk7EpsquzAWtGHUFk42HDJLdg90QQjMsx6Z1tBXE9oHSyvNlLv0Al5O5Wy/JeOyYFJlwzjDNVQKBn0HdgH0dTcOQ3WSYTs8C3CBx/AT3NDDXKvZnh58Di6SExkIEHdqUjjLwJqoPJO6h39ot9/AQlU3cgcItmNmpJYuILO+skbbZKjb26cadJp/kghiEZOV4MfRM+ukOWqQ426QwEVzQgCYykDlY7LDDG0yWuEl5BE1K3+hyWBj023ExL4l0BcYuaBKRY+sUkcHkB4cSLEdgPQZcGSUPKekyknv0jX4I6Jn64uiZYOZKHl0AfgTigQME7nwrIDSUMCANWitinLBFQs+8TBiPdDWOoGd+dRfvn/H1sts7eNLC2hyYgWNHmCoMeqTCogmpeNkccNBo71/E2/ubb+rjj7d5vdNuuokDmf+w8bu7d7dlnWQywyL+l7uf8gPW64DlhqU781Mq/vwEG/msttt7sHd3ljFjko64g5fXL7s4N5rT68NA1ICl5lxXJ50x5+Ptm/j405G5ke9WZpJpOqaswZJSHJ/dEP1MJ5YLRre8r37dfbF7E5+EYhyaxJYuoTeZW+OJ+1eDGbJ+k8Q0PdMZjkc308v8jp1FHUhDzPEud0l/x2s2+4PsJvrLw927N90s3cuKFiAUwKJloLkNYsCA3MleMqfAPIbLr2pYWUP9HIdwUEvw2kunGK/IBgLjXF430DM8N6+823RoGMzzsoTTwUQTGLHvZaxBFTS5OEb7MnZecyBRfYiiIpY3L+Ionuom4G1yCQ5owlOz2J+wYBdGhPgGcaqs0XydKX8C4nV+AsyhzZ050zQYLqI3vIl3FCO+AzX5DMY+3qZ3I0HgMuc8VbCrFdK7cqA3dpzEZ1vVsBx7DZx+MnNkNhN0nL1OGlpdiZ3VzXL337yBoV/dvgUJBRfwnAS8rx7r01Mn4jYTXExdnJliRdMb505OVCBnTg9H9BZMLLz9axVybOb3yjnrsbOSCSicCmb/pGq7DovaY0JqUUeQfUGYlZzBjXMBraCasRljwIwYy2WKwke1O3wXURetMonNs0RhPmWw7gI4kQF7wvooq3AczPe6zmnon0V3F2BE80bGxlzq2t8EwSJ2N5PoHYmgZXQr2LODkL4rAKXuQHqzlsfajE+wBjS5BWwqJAECuxkQkMJwcFz3nAmyOdgf/EOXc1rq/dPKChxFWGkiB1Vyf3dm2AarUGQ3+vO/307lc9OKe7aLmEAS+uy2tfrYRQbfl3r3HF8KoDMXUaSLlT7Xt0+IevPxj7Cu77sw9+19efhbv5STT+mr+bZLXq9qFY/9AlTYCBY6GRMq+mcCm+aBdmS+Yb5VaCoaBx6LnIRm1bOQS+mmyQi51Ofki5EIFNmAs03FxmiGiZJjzDFX+PVUx16yUTva4Czk0sStkQo75lq4RHDfYo9T2QoW4XldvZpELiXZWsc3iAl5HD4AlkyyXT9p7AedWVVBCnz4CWkyI0LPyTl8n2IOyQOLFIXBB1PAwfcxMOcxxRU852onMyKiliBpk2Ahtm6DsE6XLb6S2SqjFdXIo7G+h8fXW2RHuvAd5kevDKVeEB861uFeQyhZB5CiJgJFE3wFYegYjzxYHVsAY3EH2XFl1m17tGrw/xOM8gZPBLRVbAKTN4LmXieVohnSajD8RvSeP2wPHyGNRZzFKjSLFQ63yoaRtGxbVUNwyOEEckS8HVxQkvY5RL+NJpok4YB+GKWywUdWC5Y1Iq/E6DSzMhlnRGoxlQP7n8dq++Tv6WclWAOWa2Y8NrisGOLJXCAub9YSZJrIu+2ZDhJwE2kmC7BBPo6zOmNn6ezxFLFVdFQF9iGLbs2J7OooGEpXynvBUOJDxX68jq4ALoevST7wAeqyzlKKwpn0HGwe7MEOtOsyKo0tKhi5boQzy/JaOBhKl80XIy7dmx9k+harG1xZJiTiyaSEy+agOGMpFmPT0rjRCxtZyy5IXPJt2YO0pxVzH3thqwLOsVrFmsVGrTZhA1YPmgjviy7OtDBOoO617qxEeHrgY2RWwBXW2GQY1I3sHfgo4ABliR6EUgWVfEDrbjboK7YuwDa/JlWMYuPdMgpEKhheQHGu8rRZcbpIfxgrD6XiZCAUNXJncdimVbKKVSHJweUPk/1CSIGc4xtMzUhvFNojXVPQAOLZYaNeDntzSmOW++QGZ3XSlh5UUOGZcYsVXaFqPMHCcioVnM3E4zpBaHeDwD+eGxhSg/G9tALXFpm7RPBdHS+l0u0mutd80G46DWcDCs/bitZ6c2D86MixATcYTyCSuXU+lLDOG5u2mxScODirBq1m4HaVHANbAXgDTkIGpRKQ5KjdlGVyIHETA6KCeYj9qQNiMGchVIgKDiK0QxPIbgdVpNrgGruMHQNlEaAHnWTWJJmTDLAmfcjwUscML3rc4ZjhNXkGgwPgWkQrgYcdR4T9xjnz+AZrvQmx1FqTO2R4zuPVQ4ZX1caBcMGk2q7RJLBuSCaCRcF5USqDO2cPztCdQI3FpILdVCQ2FDYodgzYAgjG5PFdNKR80HRTk9m+ZBk6gEY3VQcFP4TPdUAJBbY8NgyuQpRauGrZpcVMNzqmzUgB0nXQ5bqdk1lmEHoCAR/wLEDIglPf4JpH6+HSgp9jwRiFqzB6x6bfngXz1Mnq4WLEpb9WDJrDFjiJ4gRTVgZ86Ac+FHANDUhjDaoWfI8RqD9d0X8QphuxSmufuDT0RvrTx4bmg3cLEnTjP2+o30VzV8FtjIt2wAtPfRp9taBw4MMgsmEdSVpgefAlC7g9LTrwYeQ4bLXzHrtOJugw7FfzbkmzhgaaEzb9W/eyg8gQXSpn9ypLmwDf3N++3RuO9V239+8e3j0dnwXX++5NfbzN6+DxYKdHuQE/fL+GshgS+/XX8MtT7Y9c5WaF94YprbErbVbgGDogtYk2WwsadM/S3U+K6NZ0w8AR57+bSkSecaBTZ7dNRqsGG9+AC9kwpUdX7GkM3haITllkLK2uLZTPaovv7p475Ijd3JIdSiCsN3niOVRYL+Cj5akwq34W1vb2Ad/VsYXDOsiOYpoeMvk9CL7OwJmHRvXuuTeLLCfLrD5L+s8IkNBDf4jpAtMVcfpM+iaNjk4YJsHMZdrnLuEIaJy0kt5xsPfHUb310f3w8Hzzt+74ntbPb2/6b4yBDQZ37jTuX1+4+Zf4eBvT6t2OfMn28qBIsQVqyedX7968fb2GNvvmbV2REOwUnS0QjlvbVSBl5ksCimK8WZsYszxEwgH34+RHsqNozxkD+3wXrkAJ0OFgGZuGrbB56kpNwNRq1kUfeTFmNyp9JnIWZqaUqSQVyV8pDIMajMILd7DQYDMHkgPfB8vN+6/i/3fOKr7qtA4eF0zVQ+uvYOHJsNRfPKAL9fkKWC7/NO8WD4sk+pn+cL8GqYP/P6FM6VPIemAImL2TOG/QYTv6Ytg9rSKBRtBfc57mcfj2oM583+/WgFBWMwUriIMOu+SzW2AxvALv38zMivr64bl758cKabyJN+8f64+/fXN7P3MefD6dN+Kbv97ig/LTE1Cu3MYulXN91GjRIdt9VR+RtvCvdQrI1NVevST3jLp6bN1UDCkN0le8OvkSvJ2nRxsDS6ef8O0ag39wHb/77f/CG/m/u7y4VxIuoxHw6ylDaN2U5IfYng/Pvvmj/tp+x55++0YxvL27DT1NNho7f4EcBp9BJ3CnvUjgkHEfiil+P+Ogj53NQcmYIfFGwUHK+xOlvoAurwcp8NW2hEvt8X+kESwZ1RhvWtmUi21l5IDRX2AW7KpG1ncX827pp7slbhSW52SxuDihdxswQsMti8k2LcB2zGYUl6FvdEHikm/H5UIH5CfYQRU2sqHgBUx+bH6aGjYyNZZx6YoK1Ti/LvjYEJe80eWIS3/GW7Bl3bSPHpxoKRYBHCWw2sXB7/CxXznOW5VNhTAO6p7y0ddZQ79iH72zp3/foe11Lxi9gR51jF4AmY2J6D84cByzVVhUoZ3jyiU3joUJ+33EcghYQrz7l/i0stT7qdFJFX/95Pndb394xKpZefPtD2C2oaE4ZHH+ipsQnHLKm2C0VQdetzp2u//rOCV7htezdl0mOWS1mhmNHj8D/Z0wgfF0jpuXr+Tgn4NX8zfblPjhpD3D9Hl4n/6UT3dWvNlUNu8D3yqh1CsrQdQIK2Q4aOVvJ1gvaVRjPQd7cjXRKkf/xRP94XvgZ/QZNgCmL6odGM/6Wb2LsLgebHjD3Cev52qa372rG2Ij21MWsh3d3RG4VDvu1PuWKi8pWSZ9AAcdXEQGQjjj+5mTLXkwYVbPTl/Fx+c+GXmVkLiDoStnVPS11jMbThmfbhEKvdva0Fdc2cszCXVw6i3VqBJ1aqoOLXTjVmJICuTGPI748v5iez8w8/wyrYmZDu18LeUIXtLHbxKiw+/Inz/cl9uMUOGdRcK5y7ElpqrDUJhKWCOpGMYcTSxgVq5b9U5N9QJE4anp1rflTEzcqSmH4JjD+A5/ZQ13+G4TPCipgwhCO0zZOcAD0H08k6mPngHaMPrIzqkPqDJz5fc/w8LvieueE2Kp8a9YdfhCRbA7w2ZpL2DaTx/uysoqWlUbHLsNtFzej9ZLPVSD5Zu12ibPsFEXuCYIFQXWMstS5KxdwKbPo1kmApozsus304DW6st27+vT08yAUe+/HNjTmRO9bFvDmcY7mxFo3VBnFSCa4NEZsw0XdXhCQe/GgtL9EfY2MN4xxLaB2+4eSd7/0DXRXf8s/tCqbGltVn80mna4zm6Bm3Z/WCEx84VptcKP72CF910klmLM/wscFqhlCvD15/eFdef0LoGmq98/PP50+DlTqCRjqZbVgPUIVYBX6hM6ThmDJ8q2vYKHzdJW8xxiw2FsjrekdIPLrzh22aqIwqwciy2GpE2JctOt/thzpo5clKoRxqxYptGPjhHDCEI0k6VK1ZuznjNJEx+gAn7iSIBicSr8wp4zJTGQcuQ5c4pvSw5gBwTQLsCnCOaSWYrVg1Ohk7UmVZPHGbV7fHvAeFieb3OSugkpmeW8AnsVWDaXhnFbXNBGZ7nGDp/7DE+Z+AjfHuGCXzvfLvAMP8W3dJdjc2I7gaih4bolN7txmEgyODN6tPEo58I1qxWbQ4uoMZeugrOeuWMli6CCcsbK8xJISBOfR4fJVJJl6PEL42EpXonhP4c4+jAPb97wXPa+Yq+RatCat1KxKLRh2bo+jdjUMQRR/4Y3C0mZbu3vvuGRaugob3h0p2XwzARfCNHAep3Dd7+MD04aX6pyaTbAr24EmUov9FkQj5YcEt+DTCV2xTv5zEQ/3QFxi6raVsVaRD2vOQJEVbBUs8pFVnz787vEpW90j7hnIynTb8fF3vDoZaSDxHVYNYclYksUxFPEd+iMvwOOdUkhFLDYJS59owtihJHLeJcD+0UQkNcfl9uYNu03DXYIxjYMzaWubypq7pBY5NUErQLokfH7XQclspnlMAmG3JulsTkExiPWlPiQMYE7M2uC9AFWIPlOVctOsKSJYLkvibkORNwJBeeZOPPOumRVsUaJHTF4AE7UaiO0CBqx4fEZHGSbB+OEqZCDx9dbw8fvwd1MZhacKKnudiphg0IiirCnL2B7ZbIqJjjMCxAV23JgpUgqHtznYmXQNio3KtM9v5L0fDhR+gFeAE40FAl6TQnWtEuI2Y/OdAYTNyYwb0FEcTMW8z33zIITJfH6BPfQq+VPmQrkmzoQuDGCGeGAzxCMXWs4l+QsNoAqpmQbci3jpjjkk1wwaYIs6S6HeEk+3UGRdwnJGQ+aPkqsZ9MeyBzBGTbRSFWbc2GU7kPf6HLEpd+OixGXdAXGZVgmeB/hQKRwHbZtBiMXbDefUqrZ1OT0SO7RN/ohmArnw4lOmAottAKiobJSExi63koWwf8EUymAVZXAqmpj53ZkKhwU/UPupRT9HjIV4GIIdGaYTZiMxSUQSWkspda8GS9tHEHJHDAVisZ0MZ+ZqMAN2nuswOQwrXNeNXBqQIBNCvtZiECk1U4Ie1KNMEXY02k9cF0yWMu5gPPoG7bfAMcHvBlQEDqZhHkOIJ12rwy9inC5K0Pn1YvJI/rpDuBSvJYqo/iKPKAj4jFxFkRMqVwaLmJdd4jcGAzkjS5HXPrtuBhx6WXygz4lRkSVuWJG4KNQx5FZBuZ4s0XHAIbxSJPSN7occekwBRf1CzMWrjvLmTTKYAo3sFQ0YFMYoJZIrWZ7wi88+Lw5dLxlBq6WDWvM0VWP2JQFLBwtTFLwT1TmsF9IwhsjCHu4YCVnOGC4X9ihsXEWdTHY19VHUYRwe4ZDL+znoaORAbVG8G8UEpHaTJAXMADBUcDhDgxzOG2NrX2ANCCQWBPSgqtowRodxalmQEOOrsyMxM6xZU8+wIvJIzojD9wmbSy+w7IKTjrTGX48YBckmEIIbm1oZtSrjr7R5eQRXRBcDhuLDCy4JW5rYI4IUJ2+YQ9bjjXsORnmQDkYEN3NjuGb6BtdUNiTIaOWI+6UsEeHOzUExIIN61wVA+uhMGA2o2KEf6lxZGwk7A8CHg21KQWQ6ZCwFxFui7ZwgJZ3vQfBu5NWMAFnVrIBTR1owl4EmSsIJIViTSsPJq+TldWkq/FcYk+PSWE/CymStNoJYU8Cr6EIezqtB7UvHox55AJt0E7v7M6cA9ivJmYpqw1lFDeng68sKI/IvHq5Rwny6Q7kkRRG8QgKwmDcoAQL7lCKLFfRhIpN+jKy7OkbXbKwiHo7Ltc7k4zftCVuiAigAIqwk/i6VTiQ5BuzqlSVuAfqjjUpeaMLAr6QEXwuKuyFbdljD7BqDXZ313hpwScH2qbSItgdezhoI2F/rCJlAGAqlZSIE6oEthsrDOxMB+cCJhG4a6CF40FhT0LEIwh7OFbBm1LgPGFvLCsjS8GixyeyytEEYydLdM0sgEI65NuusCeRiFSiS17AoEQXqFHhujCTC3JB1yIeRIzIWvCqgwRraPfK0B3T5Sx7+gFeEpiVyMiD7nwR7hEGoJPzsGzhPZihoCVAhqWK5qrIoypS+kaXlEdUQXA5t4kMfTl4q2wGWC4gOl5GtwlYMGJX36qEcsZHE6UaJaaQN7pgzJ6MKLYccbtUsj8/1QGVV0W6BdxP8F+Y7B71LHYmMyAlChdw32vJae+Rv09Lw4TrwWQTOdFDkc85j8VVhrAAsOUMX6nagIQJtlWsa7f2cDAnFZeF1axyxDJOPvfvyV5rlXKQhdcVJ7ysE82qxmNV8PH88Bi/r33Z6vy5vq75Lr7p23QsMuHvH57ppSgXq3GZMfFnj9gebZvCePP53/MP8R4b4MyHcjky2Wf16fn2/ozONUfmnGrQuy6Wet945lV00KeYy+YDIoGpwAyX+M5oUOUOG9niRdn2hVmBge7cyc3fvu7art1uDd7SRJNBs6Iw+QiBJH0rCDkgE89FpbaH5/8ZjL//foS+hEuAqbFcO3wf7xBDZigFZxBtqtTi5sa8MkYJqSW3IVgMVPFJr/83q2KviZqX99q60CUGJiwDBxFRQSrC1qUDHzOBKaLErj4/WotVbHZKNNCSruo+Jy5YxLsNWYSqQuOb1o71/uk23R2pGHuvPQhHMKMYWE4ggGCZLJWYmDEO3QcRRW79if8xIqzRoakO5/aTV3s4t/+APjrrlI/n9meNSdtADcxN1GBEgnkILm4MMWTQtrDydl5uP2XiI7n9RyzzxanwC8uL5q9opsNv5uX2ky7GCb49QIPl+daBoVBa4QyWBcZhxdCMMwmhk7W0oSaX0ll8S5r4CN8eQYS/8i0n9SKYy7dkXXOYbw9Im+X5tji4SsoUcFHwGb8JsKJLrCyD1WE0/E2q59VSkSY+wrdHMAZ/7Xz78lqqfePwI7LxSbQId6zBHXeNbndOmbhbI3YzoZQuGlUay5bjG6jQYNt4i7DREnPpGk/r14C3MQ/MOAP74QkrJgKIVsEx27860DIlwZZLzH4V7TtZ+X/Y+KJ8YxQJ/PzTT9gnbJekE53+hu8hPnHrVGRcSAFf0eDEYm6rS7UIcLJFs+uk6GPCwJsiOZhCTBnVpYkWMI9sZEW7qEOU4K2fV55GmphOhW1J2gWosIgwmAEl8GIldrrny2rUhDCYFSPtVirPWmk3ig48sLdSHH+69G13peqslaqVYUDEZtpbKY4XxONfr1SftdJuFB2Ld2+lOP4g4suBlZqzVtqNekXTj1MrxfGCGBJdr9SetVL7Qj7F8YLYEHW9UnfWSt0L7z6OF7Thm5X6s1bqX3j6OF7QYL82Kw1nrbQb9YrGaFMrxfGCKKY2kp+fJ/r5C6naTTAD9K1f7Jl6SrzwWoke+mLmYs9TVf0wOs7c/mLlOd7AedqqH/YqnB9/Ufu2a99cyAnlUpNMVsw18coy741nVivj0UYHg/aYF3uktdLAZKObx3su8nxYzm5ZXz6W+ti/TWWjawwsKy/h0wiZ4Bx4Dd4ZHltUJq7CS/tG7jwoub6V+Lv7EjGc/f/WE1CA45FfPJw78tt39enMod/Vcn/24G9/ePd47tjfPd72I+dTGKP1Z479/cPd6rOfgTH/NT7UnJij4wuEm3pb821DEET0ClePT3OQxJ4RlhPO+PmHcwZ+1i16hhn3+X3ZfG0GFAEOw29Nunf0qzTLvfu/3/21/IRf3c39u3p5R0ddvTzCSq9e3rGVXr284yu9enn7K716ecdWevXyKIu9enkHFnsxL89a8MBK5qzyiKgCHLMFk2A261Jqci4eRjzsvbxjnciW8/JmWFq7Xh5CM5gMG4xZwqeLBjc2hcZaqCYEFUJY9zxc1subPXLj5c0eufXyZg8dennzv7v18maP3Xh5s/3Dq5dHGXYJL49+lWheHpxk79xdH/FeYuD/3O7d+cbo1b3bX+nVvTu20qt7d3ylV/duf6VX9+7UYq/uHWGx/xDuXcyhGGMC8xzrr1ptLBmXWWvFluCtNW2vs/aue3fwIizq3s2g2ci9U7pJfJuUtVmmIzixPjjBeEu2cOGTDvqwezff+bi6d6Sx10e8WQM/DPeOfJWI7t27+/8LJ3J9v3ux3rw6eHsrvTp4x1Z6dfCOr/Tq4O2v9OrgHVvp1cGjLPbq4B1YbK+uSMWGxxy8Db6QqFK7GDXL3DimtUZQkpAYD9ZnI7Dt8zRM9GlRMrTUtHE1WAkfEJwhSiELyUTmG+dFqexz2sHV2OALUfA4KPhC9AUMILl88i05yZJoMJCHxoIMnkmjsQsWN2aMHEqHx1quowT9AC/QUcKKkGS1cDSGYxMEKYFEpTGL8NrJCmHMNDrVaStmQFY6sMou92SZXFQisagTLJEjUkErhmUhVIgq2xIaDXeWDAsz4B7hiwqI0yMQDFtIDWO4ZE4EJb0r3Nlx8ynySS7Z9IAKq3M5dCry6Q6gCH3NQeXGUjQdopVnMSjPbLA1CqlsjiO0PPpGlyMu/XZcjLikKzDuKKGsb7A4VmWGZbvkWSoyM+w0KQT33qURrhp9ox8CyPj5HSUOolMBT5UUEZvXNI8CQrCE+sKXln2sVcgwloPT6FT7Js+AzEB6HatoDKQH9jqAr3jFG6tatpIyfDvtQLLuoFOZnFLi1bHmOg1oDbZUcUwUUFZR2yDXpc1XdKorOtUScx5FpzJOGlCpAWSERDBZi80A4T9D8znGgJKqLIROVbmXPtgECsZho4WqWRARdEfm0tpYTBPjFiH/evsMZ3Z/GJ7KXgKeSr1yXMJilbUg3YQ/B56q5YSI4pwJUINMg/HBIncgwXlWoDSLLmYXjvsoPJUJJqtYsaNwA9KBtQxGDGhcyw0QT4Fwd2uteRqeKoKKFcJl5sAoZjqj+c0V9iySRvDmXJPmRfBU9NUehks54NacdcpHERJU1qoYMCLBaTDYNbMh1IRk4Ii4nJVOvJ0HT0Wa+AhcyhFHeHEqLBJ7/8XDU5Euxgm+PeBQXYJvwbZyJWNHxgK2HhjuKSTHiqneq+ijTefB/JAmPsK3R+JwV769CDwVXdcc5tsD0mZ5vs2h5YxdB3VE1L4QOAtwt0A2uqS5Darl8xBpSBMf4Vtx+Ex/7Xx7MXgqkvVJNQl3zMGdqCfZ8CTCU+VorA4Z3PfsQUQmJ7ChOfiaPqgSfYo2rv3sS8JTbcJ/seaWHGzQSuyyLhGBvfjMuA9R65htMmPc1z78dzrYPiQjUCoVhdEwjt3JEYfaxIC4hclzoGFIebITCcVdJgWPyQsYhP8490WDIitNYbzJgU7PurBUhfemWhX1qBPJ+cFj4vvjRBCFfoAXCB5HFUQzybKWUXBGZVjMmrMWgXjOS+HcGBei557TL24DstLjHqOmZVWk2uCauYwBQ9lh2TnJrEkyJxm0SprEPfSozQB9PwDhwWVhrXgYA/8Bd1xH5kRtUsMKwCLa5R76SS4XgqNHvS4W36Sf7qCJYq6tYvexrOFUdALfCHaSsAUZt8bbZpUcEZe80QWJS74dl2ttQLkC46YcQCJrDTZsL6BqQga5V/BAhKkVzEVdx02C6Bv9EILHtJfXKeJ+c/tft/ffv/4qPsLGQd33kWOeDdz0VJlVAaR+AVb2RTlWc86tcO1iGVsigp6xsMmg675908fjuiloqX5daPPhbn8K3BDQ9O27Z+CZ58eHu9df17ewU/iRbx/u6mO8z7XfoLSmJg1UVmAlg/JEwEalImsJxFUxpaj9DdLPdfOxm7YKNG73XJ/fPtxisPDh+eYLOIn3pd49x08xTEZMdDzwhQ1JDn7hoMuUbBBamwryCow3rULCLpORYYdFEeDPnBmbEp/nh/uHN7f/BQbiF/HvN19+vDXNBOc3b/PzR+u1Lo1EnYMPCfMrFXZhFx4sEu+x13tScDG9CLmeh0RNmXguFbZQnr92t2kGdx9wm/AObQL5rz++ffz2AX55vQ7yfnxf+hBtD8kquc5CFlaxu7BGcNaAv0SVvBVFNZXG7YW++enpP9R/fPXNv4OjwtbAvz89MQUOyCMTeBjsk5vff3WX3zyzp4d3zz/c/Pufbj7/+i87msOlGFzjlhWJb48NW01b8OKEKrIGa0D7ryKdH/8Yb+9iur27fd4yKEwR3z0/PAFTnSIzfhS47z7erd93gBxT8fcZSU+biPnnraHS/bHe16enm/iMDP0/N2Js86H3Bc4HhjyAWnma+7FVRP3n+NThfTnzc21r+S+dOK21SvgZTmvZTx0/rZ9nW8QvvW9grEnu0SUG90Z7CWpDRsw1AHMtVvjDtPaQt5d0+xTeZSq04FPhBjvaR3CynUGUClBE3rSgpTG22L0pBg/inbxrBbxz50DsYLhedUgXHjN7ZORB+GTW3SQ+//sP8d3T88Q6fDClKbCqjdEau+aCAaqDYVImU10oVma5P8fuQpT2rwymoYHPEvThjKqB8Pr8Dij/eJvBKv0baNL33yFdZ9Qu7RNl+Hy4MgVhyq8fnuPjT6dnXZmo+6/aq11/eX93fBYMWT0+AHlW316PZ1KRrGQ08H54rE8/4AP+cC/vP+2ZW1hKwn2n+G+fb4HEYIV0C+q06cZG2edm8UqTDAJMg0AV89AOTP2H+/xY4xMsWfRv63CeVON+YFX98SH/FRTtbogmF6O41djAtWJPP6eYV7GxqKvmpUih9zHnMURjT5vwAz1Ov5S7IRpvXfNGWSa6sGbJmkW4fow77L3nRFKG1mqYLli2jq5VsjXwHMFnDFgQyRtLDWxYDQSKhvtm5KhBogkx1tJgc4K7/s5HVRQTvtjCkzEt1sV7+JFts7GjK4hhhJNRBPrpDvrKS6U4T4rV4sBpBI+AhewyHK/xXlRRqx+FaOgbHRN3RqHJuI8z+XZcLERDugLjEI2tNhZhGKwVfdBYWIoZFZBIDlxSG1LZJS59o8txLqxE6xYsg9WChuRdd1fOmVFetWBUK7ZNE9e+PDStuMuCK89UBWJqAw57yEmAVBCBW2WTlXsVjJ3cO12yMCArfMUEC2ydgjdAVoxCcSOYTDEVHUuIfvJhg2SAUOQefQEDuddUdk3BTzYQfv0YuN8M7zJvLssc4i730E9yzD20WrfJAB/5AC93Nclm4iDub721KgJJC7boivg7BWsHhdJCq9rFNsprpm/0g1AqxNzb08Ql28/D/vW2orZhyWLD9C5cYOBAfMyVB22Fz3kxpUKvCRwRtzYRlSiWuYxVANZiUMNWxhu+Migu+FpdLse5w/DIF/E+YtDnT7ff//D86U95hf/AtWw6YYyuaIzrR8O8AFo6J0W1WRUZxlp8J+iymvamm/amm3cd5z0rXId1+rd5IqQzY47fxfvhyG5RX95/fH/CcemC4jvexpyA9Q/18Q0Y8eD0bCPLg8j0nKRjWC+6zF+/u1/HpXdWpSwnxQ+npnr/tMrStVGWCOZFAFEExjBeMyy2gBsgoq1BxtWr4vrb//5wD77KY//vP94+bYA53stoQepJx3LG5qEaDWYZPStcggUMFl3UcT1XHwsgzMmjRVBwZk2QfR5HcDAx2PNNGa9h0nXocRUNOj1ndknDJcSyrwL2qncJthsiiBahpM5F2+B67bqes5sDmOnpBv3VQ1PjRfsCjIS7/sLiX3w0j8YzbtbRteGn/3lz7Q6ti35eWxELFA8WyAQ6LzSw9VG6hiyZ5LwmCzKEg4glfJp+rINqPRutBOLZ6PEhrTiGGpMFA+eYAxBXBcKnSac/3rWqNQal4YccLFcmC44kuoLg0umoQAPXNPr05OMQSHZfvIzMFTAbwFOyoPgtUK80fJLk2em9RhlnBdK/zBn/5gJgGu+jUuAZ6MCMRYckRQX0s1iopZWycCpRrh7kD78ZdQkQqO14xI7zaNaAReM1Pos6kwN4G2A6pnWc7s2bvoDh9vv76clUSaD5hWYefUgtXGXJgcFbsgRr18bs9SoR6LtbfL45PNnkaxZ9y8sc29RD14eEhfJLeujaO0wOvJJjEMzZgJkB1bCIPXMjCCDlI7i6+mANQZfNedgW+LU/SxKTOeecFulmL3n19gTE9RJe4BKWpK3y1TNec8NiXdADcNSMh+KUFBbcruOX8HAY5noJyaOop0XX1Qtdwj2Vf72EC17CDeRjkVKqJAvLPMG5xlJY8OD3i2Z4q7WB2z/O0nnZufbIhl1pyM6J0u3iQ6iQRNyj7rFtBxXSCK+bygo0CpYURh9YCK0xFZqUpTbbePywWrvN/uYVFZI69teJCimJKa+/OYEKSb9Ki4qTD1U3/HyIkTO+NIkYeaRAbXKlL0CMfMFKzwHhOh8x8iX69hDEcnAyGl4qWE8YR4ilMa+UZJar6LLwMedlnZmV5L+Ewp1RkrSrcMFpixhhZDI0jKDpxJIwFYgQfAjRhlbFh9Vl5wW9VK8K9/jYX6nCJSYwnFK49Ku0rDy5atyrxj200g9L4xatvBO1MscRcqJawUJ1nvnmdTYum8wXfXDZyu9L6NwZGJK7OjcLq4zB8nCR4dMqGZa8LSzmAP8rAkz18GHp3Bc4uS/qX37VudNDf/k61y2jc+lXaWmJctW6V617aKUfltatIsScbGSqIWwQ4mPEIBwrvoYWeZS17cFdvcwuXQnhSyjdGVmUu0q3YSpL8hH2Lg3TqQEVtMqIXRd1UiHndQn6P4DSfZGjO9/Bvipd8vf/W5WuX0bp0q/SwgLlqnOvOvfQSj8snesL97plMESTwV4GDvHVS0WQ1Oq4jTW5ZXPUejl6CY07o4HVrsYtJkZdEGrFisy01ZolETzTkitbsm41XTXui93c2dr6qnFnDXyZxqV1Bj2pcelXaVFxctW3V317aKUflr51DpxY5Srj3BSmTU3M+4RVzFlm6RWPeq9d7sty4lay8BIadwbT7WrcwKOwWWjmXBEYX8cXbeFZc6XlEI2WLl817n9fYHl+1+KrxiUM2+mpS4cwPqpx6VdpYYHyoercuX1srzr3+Ep/+To3Fm5TVJ5JwQPClXrmnY4Me1PBhVE6x2XzlXt9cwmNe34Xe515Cd6z7BBM1eXMktUCgW0SL6rm4o74uNcu9se+e40qk7//D9HFnnyVFhUnH6q+/Rk73L9Q3/58He5fYhl042f2jX9Bh/sXrBTHy5nd2M/vcP8SmuozbJgXdLh/gQ1j5sPs6hKyQWT17LNHkLoK8qhpVqtNuRSnvT76bL5pYHJIIN0/PF5xdq84u3O2dcXZXea0PiycXdWKjEIEZiIiv3CO8Acis6ZN9saYwkU5gbPbXEoJcVsawr9o7LweGxhPRSXjQ9BOrvPgDuPsSpejQgMsYl2/xjL/lJpl0oVWfCottgmM3N11uIxohjyy5rB1D7bT9tly5pyyzvPUsouncHaF1a+UdFwKFawXB3sXDYTXFWd3f/wVZ/cwzm6yNSYLbgbwN0JyysAQPpA5r5MXsiohJxtp2dO0H+hx+qXcxZs0otjUfGMl6sR0UthxrDawBIIJsiYbqXiTZMGyBVeSHNbGpWVCYxVLQEAW5SKzInLXpBY2813UPmk4yAkuMB0I5UZLLGgtmfK2yMAtgrgsDYlIN84uhrNLP90hmGdpoTY4ShMd0zlohk13mKkWhGZRQMURJCJ9o8vh7NJvx+X6TFGuwBgWrJkqMA0c/g/L9hHbEWM8MihpnA1AyBHOLn2jy3FuMzFlHwzzBRSsdsmyYANY+MJXJ0KxseSL4ew2wZPHIGl2CPTWksc+Z3DDHfzWNJe5H8dYerl3WqQPBYIsXAY4iBxtRCMAxA7QlRXXYH8NxMUagHZX7pEMEIrcoy9g0KWMq6iBf5grHRBVUgwYTbDmawUZ6oI3aZd76Ce5HM4u/QAvdjXpZuKWuBkUjmleM+MC9mzlIPcidiFqYBQGXq1OIxBj+kY/CKWyFM4u3X4e4IuHBDQHpeKB8kyDVmGew++iVN7kmiX4JYsplbNxdlX0znL4Jo8S1aXHnn7wdetUVsnCX7nFEaIJOLvVJO285ExKgz33JHYZLApERfS+8iqdHouKk2igq4Dob86Bvrri7P4cOLtVC2dTEcwosBI0Nn8HOQR2mASppLj1rpFxdnlTPjtEjK6obERDZWNgwoqdMkWqVczG2Y05NAHijyHyE0K4O5aq0tirPutQWtu2rSPj7JqQteS1stowo6F5w0IGMe60amCuWlB+dUmcXTqNZ9ysBXB26ee1FbFcFZm5BgXfdV4XocOW5wz8JCN8gt3USgC7nXGs208HEEXZGMZLRatWIKoAnKIShWseQY5aCsQv6fRHn45ROmmLYSliT+UoPHo4QCmjQlMxgfJwFJxdA0QTsmUmbEXqgdSPYIqBvuItgPTnMh0FrKNH0i8JtFtylbwZbPjbmT1AFisKKGpZAqKz+bUvfRxoNwadZAE1aLAEPoOW9x7MIcFl1EIameUmUHcSaDeYqrwD36h0/cl9wkOF/TmRrPJeAcfKlwDtkre80LldkXYvCPLZjLWtOM5aqB45D0xLuIvMO15CbEr7fBzk87BhfZal8w90WhcA+SRd7UXv3hVq9+ZnuIWiKRF0sazJhu2ZtUL0kwrWR1C1uiSjHVtFu7fw8Oavt5A8igy1S9bWS93CK9buzQVv4Rb7TzbXdLWsFqmx4R3HyFJjUsZSAy+m8aPp3fMP9hDYLt04XhxstxrPFXyfgWuTmLb4POQzOEYl2Vazq0LLK9juNXn18NBffPLqUmC79Ku0rDz5ULXDtUJzd6XXapHkqpHOYZ8tDCbo7FhQLrEUtPfVh+b5UXTM+TfkINzuy1Xu2XC7wbpUePEsKXx5UbyyUEJjxTlpFPynMfwSKvf8epEr3O7RkVeVSxl2Cbhd+lVaWKBcde5V5x5a6Yelc60RSWgr4WJEge2NDfPBJKZkNVqqYuxxVIQzgoiHAXdfrnXPBtwtSmldhWVOYOgbpAYL2mB2Y1K65hik/cBA7l/g6F4Bd4+P/ZVq3YUAd+lXaXGRctW7V717aKUflt5tKuUsZWEOGy5pFTAjT2mmskghZ+1D1Aubpgchd1+uds+G3HVZCa+MYdkABXSOiMdUJbPe2mRLqWGdmPgPoHZf5OxeIXenh/7y1e5CkLv0q7S0RLlq3avWPbTSD0vrpuR11qEy0ZxhoGQTiwb+s5YWXW6ac7uwt3sIdPflOvds0F1tQzWlRCCCUIiFFFjMHCthohWuJC7LFQLwCrp7ZOgvX+cuBLpLv0rLypOrxr1q3EMr/bA0bovZ8wJ+bs0BiwpSY6mC2q1aiKai4iUtBJFzGnb35Tr3bNhdV72X2WaWS0R0bo79MCL2cY/OGV2SC+2qc6+wu4eH/uJ17lKwu/SrtLRE+VC17hV3d3elV60blE3WF8uksI1pjbEgnuGilFht1UqFsHCu4SHg3Zfr3LOBdzUXrqqWGK8ae1DxwnzLYKHzmGUUxrtyROdegXePffcaWyZ//x8BeJd+lZaVJx+qxr0i7+6u9Iq8e2ylV+Td4yvtkXc/fff4Y339ye1/vovlEYRt7oEBEPDMcc5K4HjpscA8FM6szjpVnYIofiR5Pvt/Pv3yyz+yP33+6SeSC8G+/vx37NOPv/rdtx/tLWVtYrzy1gV+MmX7NwjQURsog9t6/ywQUePpOd4/d1NwoaU24bRWGUwhb/7ej+XcGK1OlGntjlU3f/+nf8KLw3C8M8adWP/ucH2DekW9UpWd3vhorLn5afBpLsJhBM6p4RZW3ik1+j0CTrt98+7NinceWke3Gdz9Rfz7y8aPv4/r1/Q05b3v/zTg+X/b4fhcggOrubCWWmBaYd2h0YE5H7hT/397V9LcxrGk7/MrqLuKU/uid7IlceQI6Ykh+tkv5larzDBFKEBSY49j/vtkdgMg0NiqQECWHX2RFBS71qysXL76UsNVq4bkI9sk/uLt+5+frw6kPZC1VeIPamIm8Qd9u5D4NhW1vvENLtcGwdmurLgU0vGUibPo7EQViOVZE5E841xJ5svwLfDGrYOfvP7hw4rCWlZWjGm3T1fsU1bcSif2nb9NW9cfeVDEeyyLbVsHXTPJ6B6FsVFZ9cpGM7pn3DuVFSj6PcI/Kqt6ZQUyFIOyhWTvkYQzCOKZt4S5EEFMdS6uSlnNJH5ZYY3K6rjK6uVDmG1a8bJo6x0JRcANQ7UkDk0sFqXlgQqey5C0Z9umXb69uLh8++H50iAWaopyU8FiuWPT5LljqmLzN6ope85sxZHZsmnyHNnFWz+X+HnnYZzX8Xd+vT230oagnAYPvkgEZRckIQWL2mRfUmRO2iHe9Pv3P7x9/YG8vui2eLH3axNb3nMOVvqT9pyfa11BJbt5z8W5af92sefs3FZ5y9v2/Ns75yHTFIIm3CJfrTWMeKyZJHkyvASwJPla7vXnN/s3/Gx1z40yFfwSO/acof9y6DlHMnlZxbm+2RzRtoaM/q+z50KZnJ0iXDiDXICaeB04sVTHnIKxwQ3Jgy7+9eGf3718jftefc7NU3U77LmuqS+wZc8VM1V805v33PCak/7N7vkiPDtfz542ykemQmHIKqEw06LADeGORM9kUKUgH9iQTPPmf/zvd2fvSzl7dX0Xp/l+c1B8KQirWcqsFE2yC2DwIeG6FVEST6VIOThmvNofhG2NFq1MG9vrm3veNqLFvN/f4pT3a5wlia/f9LddfZFugLPBN1mw//r8ee3znZszGO/Dp4xVTmZ5imW61F1rjh3fQo/dZ7jYF/52IV4/TW6g1f5tl05MCBYJlxk555IkNghweJ3M1AaZg9jJ01ldgW9WbgWGccy6V48KTDi3L17WLwsyJb+eKYGIjpSWdcIA315O890dllT5cI1FSi49Mgt/93A/uaorvDU//xurbekqom1sZXI/ma7OoSEJ0n/9wy1Wvrm7n2b/aVF/pcsMcemFEYkknz2ROkcSRAH5sDx52JJo5w7gaiWgxY5G4a1TVhDNi+kfILuSKVHZGm+spSKIxwaWygDNW6hUJbMcF/kX7MTVQ4iwmh8n05lnO7m+eTGjXn7x6t8vfvLTax9u8tXnnFMflPMOnKZsiNYW5A5L2oIDpUhkYD5rLXQRO59rVcv9y5ffXb25BH/r7OUNUjZf36zIv9eUWttVatH4ttIY4rnFCFM2BZ9rp8DndRPSBDZuy6o7qmGV4bKgjEJjvhTkLaZECEGVNEozG9fa2bD4DYptUUUOF/Xsbf6SbzbVBtLKuHMrxZ7TCQ3+13Ryd9cdi3T24+Qeml6wZ/vPPuK5/+7+7Cpj4Sf4lY39d1WgGkrh9b2tVsDb28nizLYvVpcfKbD+oIsTrNQsFfl9/nh9C837Lzjd+19yJykz6vKGbuaVm95Nru+62k+vv/jPk2mf6u4m9+r6y3WCqQRQovfZp9/J1X036ZfzmmaLxd5QtixSnnQWkVAfMG/MA2oHSUrxkkmusmczm+T1bZ5+/P3sElPebyc+PRZ56izcA7K3sxXL284A/BTlBQ54Q1Oza7VhiRcr+iUvtXP58OnzTJj6emR418LP+opZnVSyTGgNbx+Ob+pvf41YCAu5z7G1xZ70TdXDruZXDpz17ty/mv5Ovn+4CSsVwjqBHPb5vvvvbvytdP6zy/7nrp0ruG/8RzAbof3Dtx1l9OXk5qYvnLGj6YZl/t7fwalbX+K+9lhDpn2loat8/3lyfbtaT655CVeanG0FXjhDPnAmWRDgGxLnNcdKXGDACR+JjaYUKpOXTvd84L0Ke+XvfceavzUETE3CSixgkmWNUQZoLICNSHiw2pvkrV97d9gf6UUzW4vdrGRoqwi1diY96iqT/C1DwJv4/qtEYbBxeMvMb1mwUeaG0kxY2FBoVm13ayi3KmD0EQRFaixckwoJzrhsrKY6qV70utHOqrvM+Fk3J9xy0IU6zomIWImu6ETAJRFESUWzidQzO8Q5vgO/8SFc3/1yffbmd3S15uUifvpwgdbX5cWPZxE7e74ifsxYQQU1u/P7u3NuSjAJo92tbbbn3ATXUu2MemzPuVGruNNyt47alHObZfi5dWzn1Hfm3AQTbgcr9drni5xbfSmhk+TcyBP673Ju4hQ5N5ODUjZrkPfoZ0SisiSii9JJGnCB1dAX2S/0FxebpH5flnYx/O1SX3ctnkLp1lfn3ax0z+uIX1tBAiJ6JYzHVwsJbOIUGQnZwB8yYhADDltu274OKrBp9yS1klK+J8y6Byeg0LttamIFJ6Ct2v3xlt3rQU2gvq3cqS+34gQEXDB2t3u6RWe5c+c003txUaPOqtdZyQVmQogkyYglOpMmPicBjqBwOnATqBsGafcL/SadNWIFar/frLN+RHPuxbuHm/vruXH3djL59eHz8zZ/vnIbZ/iB9X18e32b/fQRgQ1O3PvSDe75cCYrv3T2Lt//Mklt/tg/Hz4FGBkswmpbl+iX3UFbscuvVbXV+zazOMEVTBQWEObyA3ilnzO6pvfzdf35+v6Xd/5+ev3brKZh6Ap4gOl8MZl+8vdtDuDr32DkGDK6uD7o4ei/wXifTO8Xz2daPuWrnzYFBWGmN9f/O4s45ZKn+TY2hljWjsK/G9+qrZ2FroGWIPnaCHhjA2sjaG1gbQTiqSNobWBtBPKpI2htYG0E6qkjaG1gNoL+LL9/uP/80HiM50MYtPBqObS6o7lOHcInj9m8LljXKs8b22iUyI1tNMrUxjYapWJjG6ptTft9WEqRtim5petlcQssYid3fXyh1lfpLgjWe2e6MgPYfcPb3LHumx7LZqvcwPk3ss+vNvWj+n5cy3x07+M09WO6b/YBgFe/sW2+ZPeN6/xHtjtaM/iG0T6t2yYIrO+pBsP0+NEMBdPWk+h72h0GGn4k28II/Ueq64namgEuPurFoWZwSx+ZvidVcyoWH9m2099/1EsEZTUxhcWJpfuz0y+6P/HXn1fHWJtiuksRXbZsoFvH5DmzivO9IdGFWdcr0Iq8bZ+2AhGt2s/dXVyhksf5oOOBP7uebEhVinNVq+V29LWYyPvLDX2AeNae00Efm9LOi7Ryw124sdnVROkJOrj0CeEnmIr7km9hMfAqxLwoAmTibMk2ZI/ro/tbxOji4bZP/0F/y9m1lZRyQzy1opvFEm7OXzdE/2YZ8d586cW2bj5VsZZ/VHSxcy4LzTTz51+8xlzrdP4SikstIyukaJir1EYQl4omohjnVfJZ6bVKsgfhZbDXszf3G6AyR4KKtbjgB0Ks5mCPgfr7wwpTInOGcGdhEZ3QIP8xEmZslk4xqbzYia3yTvEgBcxZYh1zyiJxVhaiDdM56+hNNjuxVX9kDseusEAMfAD7qC2xmCgUynjhEjPM216WluVxkdJ+bGtNXDbCrJjwWTvNiTcMukPKsGAsh965M1JQq/JO3pIDYFYbZUeXlC2XgQgtOpUgYeWpJ4YrlZh3lM5To7thVsErOImgt4zk0E6ElXMlRSLg9uRawDZw+q3DrHodPo/afaPQqj8oMyIaYQjTlBPJBQLaYNsSd5oKDfrP2FMhjV7lAjbA/cEam/BqROk8wLAfnjP59BnRp5MnAXN2doOUGA/T27P3t8u99X00VD+rRhzNl3k4n786UAoW7voOTaP9QLT5ElzdTxG/ivfMPRztfRC2wddg8N1PJzdtQdb5xx0i8TJPrydpGQjcsAkf5vNdtLl5M/4wgkW4aCihsnupJhCbYuEa5yWHCHd5FqoNqySjyVKqRDIiZ+FGTcTxaAhoYhuZ4YamYUGwIVZpm5fwbMQqnRCrVCUKG/za+bXVilVyWpQkOFpdNCOoTUFXNpJQFBdMC5GEbMQq+WK99fhEBRNoUpZAnBKKeDBIZeQMPPemFOibLVgldi7BttBK7Xmhv0P8uuQ7WOhmj7+6Pe+vpLC7CX22ojYo2FjWGdcCk1rGKglhKG0Y9ipWiVGrNW2AOh0t718Xjtue9283Ilby/lWRqS39b8/7Zyozd0ySogqco8QUGNJOk5gz51YI4dPQD9wv9CNW6WthlZDeIaYIBnUGr0XCphErwRdNLrjA4f8aYRtvtmCVMIJtrbF0DyXJzt2jynIFTnILRHNJZ3G4VZTcKUVbdg8/55wK8DMaPp/pLHNOwcU3+9BGu3QW5Zbt7nnUWQ06S1unksiOOGcCBo4oPps3JPvARKSKSdEEcnkzYpX+DKxSfUSgchtHrNKIVRqxSiNWafMIRqzSiFUasUqrjY1Ypb8IVglDlppzpfcs37MnY5VwRtZyavas37MnY5WgJ2WdNsLudQifiFWCnqyglvH9LLhPxCrR7mmKVcrtfZDzdKwSRZfWSL7TTn+2Aau0LcU7wCpVxVibYrrbsEqOcQkSLuQejM+zneCetRRon6YQ56ZKgVQ2vgU5pFVNJ+t97EQOtcSkh5Ovw6LUx/96bM3ufvaBa+rDVQeDa6qCA0cB12D+f0bXaRWLphCaGSNSOdgf8F2JyDAvK3zhekjp1mEH9lMEL2c8UCULThlJVAos8QBrx4wjXHEVHHjSUoY5VAHhCZfgRf1HLSPNP2aGyeLDXlfc3vb0DM/bBrCY5h8iUxulKvBLFOmojEIaG0uo8dGpnGhkM4zPAhUkBYg5SKDOGsecI+wfpUQJKwrIfkl69sXV5GEKp6jP7LSltJdn2rSBP/rpR/hw0edu3bvS59KubFjcet6gx8VVVIMKUHB8goAjZYIBoWecKJYkZyYGM2dmmi9u/USHi9tQQH6wuPXMTMdb3MejCZoglGQJi7QQqWUiPnJFcgR9V6jW0Q+XtT+a++2Z5WRkA1nT8tJUoZhqjmb9AB6lBwwHlqVVxCRQw5LCqYR9UqSg5Eg4tDzkVemp38njSU/9Bp7saNZjzR4XN5nMBXdYclYYuLeVh6MJ/6KZxgDrLoIZLG79RI+3uPVovhMcTaYT1UyAZtcKpEmBQrJWBxK14VJal9fJb7ujqfcH85aWtQXgt7w0VdDOmqNZP4Cloxlc5jZEorkH6QmxEG+NJr54mkUpnjO+Kj31O3lE6anewJMdzXoA7uPiSq+5ZmCIKHCeiGSwzA5uPkJpxAvY+zyvAbFY3OqJHm9x6/HZw8WtTLntOppBZ2poTGA0o8ajcCuEUDzRIgeXbMk0D8tk9EezirCzHfy8ejSrGC1rjmb9AB6lJyZqQsfWbcBGBRnDSolSgbVKHdOWGzk8mvU7OZSeuujNJump38CTHc163tHHxbVeuaxBi1kfwYwRWpOglINL1DPt4KusBt5C/USPdzTrKXaHi2uPtbj1nKyPi+t0kSVyGLHDAgOgu+Cy8AFUWVCOmsjgJ6uLWz/R4eLWRc42LW7Ve4YjS+78NcQ7f+s/5umLGWL4u+vp5TQjo24PcYzKaV8y1jezCbk1EOLIBMnKlQhmNvjBQztw8c5i1vQCjIzBhXnjKIqPq96QjJjBhBdBNvga9qYVsLGD3rCyseVU047WWFUhs81je/Pw6TphtGn2PPDXjx1h5H/++vHV9HdYzP87LEfb1H6D9/wY49vw0qappXfXv83Cg1c9t/NKO8qBuZIKBlXQlpHOQTtJEGbh7FLQncXP3IxlwdvUkqYiIhU7SWBQgXCD7QhGKDg5BozUFGIycjG3e3xUsK2hmMCu0nCLCgaeYnfd4YTAt8ySpsSZtLNw0+rSwNjwbwT6PobYtpCcywTGcZEZHFEsNJoUmMYxJMKxY5qx4NHQpj6w2unIcr50Wr5llnMpjCtWouWA9VMwsOzADmBJJa0K+j9p50s8bnMILEgSfACxVRE8CbiK8GBRpRkteW7X/Zks51rrrAWMkke890vKxHswLaPOiSljS3HDOM+Bgv9yN815TGhNMLQjGNhdBYbkuAS/iNOYXZIysHV68k3v78A/jeBFEUs5WnwcrUSTCGxC0E5lpuau1Vd+fwc2jjzHSnaKKc23i/izkeb8L0BzzpkppsANESTek8GAY8HxvlU6WWp94GE17zTSnI805yPN+QlpzikFt0nTQlIEuwl8SzibYCCCQWyzhivB8Zjbng5ay72WvMBVgja1F4K4ECxJ1FBaBOXOsz1PB7e5O8/Gp4MnfDpYJQpPozlfRZv8YSx3UqRCZKZovrNAnAyOaCHBrElMlGAaHw9SzVjIVpGYMDgIdhjcNSqCX+JlMjQFJYcuSTXR+eroR6rzkeq8sf8T0gZbJ5jjnlAM0kkFprujSZMC4p5KsSCkQ6VbT3U+lPvxAWHd900PCIsMgqVANEXwidUZ4X2RlAAai1tltW3bwKUHhMP9G+nOR7rzpv5PqLdkLFoXDyYiDQQEE9EWgZJSSvZGZq9KG0/28hPCVbkfHxHWfn/II8J6z/4QwvPVnRyfEY7PCGsbGZ8Rjs8IN49gfEY4PiMcnxGOzwif/QnPCEfK85Hy/PGjr0Z5XhFtPZTynP+NKc9hLrVaYaQ8b+zgUMrz+jj/kyjP6+OqR6A8r48BHk55XhNvOTHluZWYCUyGhOAMYk0UCcoaonRCsIkVWQ/5hg4Ez/ydOc9jcCkqqYgqyI+P77+Chz2NNHmmPdd+ztq0BfJTYtKZRUF0h7SykRFrLFwH2jtXVHayxN2c5yxbnbIQxETDiQxawoXCE1HBhqS8o8zkY3KeOx+UkjBghCdJxx3mJxVx1unABMhvOpLcvNxNem6UCxnX2mgUYOopsRzUgwnMSFiBLOeo792gKyGF01k6Qh3iuiPMJcC1TKLU3BZmA/XhWwdd/TVIz5n3gdrCQVJ1QYozQ3yijGiVqQigD20ZSc9H0vNvETY1kp5vIT0v0TPvPCc6BrCWogighaMkOpWQvDI5qtCGXOLZhGASJzZg0VZ0kHy2nhSpbaQhGmr2IZe2icizEbl0QuRSlSg8jfR8gFziznktQyGMRSwfhpQ8AuwwxSk1KopoY2pELiVwKCwS7XOBRZyiAldDMUmED0KXVJhY4w6opj0fZEJH4vOR+Lyt/9ORCHtvg7QUrOfkNZhm+AaBy0xEAN8b/AtvfDqY+HxELp0euZRYEgZcd+KihlvTZqzRhk/zZacG4aSGITtZNfX5UG+N5Ocj+XlT/6fTWwnLqujsCRP4ltszjaQFkrigY9TSW0WHNkc9+fmIXPp6yKX62MAh9OcjcmlELo3IpRG5NCKXRuTSzjZG5NKIXPoLIJdGAvSRAP3xo69EgF4VbT2UAH0FuXRiAvQqVVDb+FclQG+ITh9GgF4fBzwGAXp90OpwqE1NgOC4BOhCscg0TIMzZLvV8Ad2RoSKUUaaFC3DF9wdjqDibdlS7qM4kAUZM7HWwMSyEsSC7iQ50cBD8FGktIkvsoqrpoYvsn4AS0TAtLDMpSfFIa+3QgL/iOBH7qmhsmRXhhzdyocIlzexCcdsAuyfdpYEZrNhLmmf4rEJ0Os38GR8kfWMQo+Ly0IBe0BFEHWF9K+cEy+CJTAVaWNhhs+5dRfQl+qJHo8vsp606QQsy7ACoNhKIVljfQfGBQlWgkhJxUIIxao18G1/NJuoXFtonJaXpgrRVMWyXD2AJfp8xDqpaIm2SP9amCPeedCbxoUovA95HkldkORV7+QxiYBrN/BkR7Med7ZU+MFkZLllpGQs91EUXHQUtBgV0euYnLFhQOVaP9EjUlhXQ/tOcDQz1UXgW9WgNC4rXtQ0U5AmxQX8K6Sw8dbUTWVDWsB+K7dmDc6z5mjWD+BRerwF0zujYkcSP5kSLA0H7c6Cz1GaWLSUA47u6p08nvTUb+Dpbs1qNO7j4mZlErcK0w2o96KHWzMwRXQEZYhnWfgBEXD9RI+3uPVo7RMQoDOYqJZYscaJziIBryOjC+hxfZLkkW4sG7KHl2LWazsSekCAXkN2WWXQVg9gyaB14LrwIEDEwKoFf8nDvoCatlLBneATVWlAn1+/k8cjQK/fwNMRoFdTki7dmpFqivW9RAG/AisYEB/BtFVJuuhs1kGngd6rnujxjmY9/e7JCNDr6VqXqmp4Cs6Ct4Tn0skhXhGCES25kVEZDACsLm79RI9HgF71uOHPIUAXmbKiBSj/jI94NAimZ4ZiKRMwviVFrXEQAfpKrrohGTESoH9dAvR673kfAXp9S7sJ0Lmi4BpQUJMO61R24RUpOYikTtyBRHIm6wjQI2OFQXPEGBRubiIGakDBhCQkDAdMpFJFgB509kFTLJMJ7k+nZmxJ4C1ZGSzjoHG4qSZA/+/JbX7z03cvX3zv73KY+GlCTfilf7a4+rzNGRkYp5zkmCMuaSQeRkI81XA2VRZ6vTzBZ/IKBA35Obe9TbqbPCy9aVuM4piP2vCiBzvinDrNHAM1sj328Gzru7QGtM7Si7jGJU5cUB8xFqcSXM9FgO3DvSRccOnAzGF8rZpc+7vBU62xslafS+OcRRa07azzR1/j/wflUSuY"
               },
               {
                  "name" : "btap_results_json_zip",
                  "value" : "eJztPWtz27ay3/MrMDpf2rkWw/dDd3JnZFl+nPp1LDtpmmQ0tARZPKFElaTsuGf6388uQJAgRYmSnaRubz0TRxYWi8W+sAuAy/+8IqSV/BoOx37qtzrkA/xNyH/Yb2iJ6SKK0+Hcn1FobHXn86Uf7i+DcBzM727SIAzSx0saT6J45s9HdLCczfz4sbVX6Q/twySNoQ9i6c/TIKbk0B+x/gV06t+GNB+sPx+Tm4QmlfacSJlQ1iw6HlM/xaH25EYa0hFQMIIBh0f/BDBDU8wc4Pe9zSh7URQ2o3QVw94a5ck8pXEQxeQ0uJtuQa8J2LcnOMfe/3UZLGZ0njag103FtbZGf+jPkyb+GoqxPUKUGbmio+ieSvpTj1lTFVXbGvM7HzhBBo9JSmcVmud+uoz9cHjnJxnNpqI5JZAH7D2cGTisbiiWt/W411Hqh2RFiddMybIVQ/uKxGWfPr2SSH0RVj0IUkp84MogWsYjCgyi8V0VutnGOXcZsgoGjgWbh5S1ZBz2VMV0y1LgzQvgIYe/zVgw9GPqD8/++Xqmo1VrnuLq63qOovk4SINoTscb+2+tN+c0/UvOK5NYrdTXzM0ydEV1njI3XQe2qM+YXIZgN6n9WedWdhbw+xMib0UJmDeYqh+Pk2FM74MEsOJkJyr1qDNurUKB9xZAqqIrRgayoPMkXY6DSAbQFVtRFXfkahN/4t6OOCyfySJclpC5iqeoHAACFcZxXdW8tmq1NQe8Z0c3OqZK/keFHw4mpg6gXGC5qP61DEafBzS+D0b0igLt4GbnabvXPR9294c9P7wDZ6fAAhoq3UvF0VzHUYe9d/0ejGgrdPFARsDNlI6Bk2UatI7pSjTAmLIwJmEEDpNJgosBNMAwdc/SXDMDp1/4qi1BmaapOKZlu4Zj6C58ynSmdR+FSzYhz9YUw3BdxzVMV7OczBm05svZLehDNAH5RHEAaxCMmbUVEquD0jZA+bewRA/v4mg5H2/ZJQzuUQeX8yBF0PkyDAWJ0SyYg6Jz1qTRcEQDjLOGU4pBUQMw/1ACfZVZauuORnexv5g+FvKfjsdodyAdRRXiYV/ZZvFFGMxAtMPfQGKoK46fSxLXNIwEuX4Q1A/SvWwV84ZuiziCqY4oWMtdprnd/UIXlvM05ki65+LbEGJVMA0czdIUTROqEEbzO9HQhq+5wfLJJQt/RNPHBeV6cgu/Po+jh3kxVwYxnCznI1S+YRuYP6aTANWwDVBiuhUwsJfcWbSHt348DIHmO/o6pEGyjGkGgOIGS9AczXQsT6/HNYmiMfCDLvzYZ18g1krPfEIQ96F0R0kxA+4B5/QWHFqSsngd9dzSjL06AOb6mMFohmKrtqmqtut6nmd7wmD6UtAl41VtVbFMz90AVsKuObpl6Y5nm7Zn63bW7ZyHa+QIwjUJuwba5qqatQGqQA4rORiy6biebhmq6mie0IaLoMSLQoPlBhmRaJcjzayzacIkXHcNgDRVcLqeo9u6oWqmrWqGmKocmYpp6jbQvqZdpsuC0S3dUl3gomNbZWEKAi1TVQx9pUkizQNEGvhC1/Tgt2cJ0vwxd7cFsoIVlbYStwpNBK+2TKikiFOeTQ7v/p0ljbk5s5SQf4+ZX/Z9kGVe4PZ4XschWPpWdfNlELWKgYrcjbezFK2KogIjcEwgQctIxjws+3axnC2SMiBOD9zVvyk323LbchaMg0kw8mvaeD+esPEmlpdlzTw1SXjWlRFS5C+V5pU8JoOK6SQO7mhcM/wdxgk+LD+V6YhAi0sxo4uFyGrxo9cD16VTZa0Y0mVQpxmyLmngo0xLtVQbFmxYm1fUpaR4huW5mu4ZjmlrhutoG5RI7qerrmqZMBB4RQcCFGODZkn9NilYaQ6q7VmGZ1tg/WD7jrNJ61bxZ8pXwmgaluG4mm1Znmq5WlUjV5GsKGYNSFU/12LJ1bTEfNNQXd21TddVdRBZbiZV5S1PxAHJQj8dBA1B2UaFLnk+Q/N0T/Mc13JUL1/nqzq+OoWSqq82r2i8PCjkaECp5YKr1XTLblD8TeTmtjCjCLyAkENykmIVGT6godvQU3HEYPJygM3g921ozREu54ByOIXkSUKYmQvDpujWXsniKj474bF8No0CphxJZNFjNBotF/58hHGY5iim7poqzFB30Zhq1kRkySP147WrKgKM/cemdvZ/Nnh5XZL5I40mu0tp6ZosaVhPVEmKWWvJnZYABMkQcGgGGDsYgeHoqmetAa6hH8ITyIgMQ9dUTVNNR3KX9zSEpK+QQbRMxxisP/hhmEjZDdLnubCAgweEuEDVhdKIDnEUTeQOoMuwCNq260EAAemQXYFnOYHcIbcinrFUCag0V4erNK9gr8nhcue6DfBDMIfAXQaCINdTNfBFmguRoAdhpoivPz8yp15H3njNpNHrgT2Mh+sAMkewmnaCz1dU17UNyyrxmXfI2LFxahxSyGV9QluVYCYhoNy/o2w3YzlKcRty+JD5p+FnvgZq9brS3BNW2nq5Nnd18vw7F11TJxBo1iXfjsm50jygqRqGBnxyTEM3PWMFlRDFNqTbnvxTxbQFCks3bRfyJVxNIB0TxjoZP8RZpCmUNS77JsCZpPGSLeWFl5cjigmscgDClsFW4/bv/nX3st3/krYPfG4VB8FkAmtZ3Ll5A/L1VDI4PurBRzvfixEYYK0pW1t5o25K4xnLEAomwPQ5H0rSzDokUQh5MhA+T2ZByjqwmdslKNw7w11whCuB6dJBRvbp094Kc6KF/+tyi13xnC1XYArtMwoW2LlpM4XfxAXmVO3d+CBZUYkT/m0SxYtigk4xv4Yt1Jz4d+AB2md+kjDadW0T6WwB2VGEhevYSLlXs0Oai4ab3ZYSOYrn4/Yh+phiWuBINoqEOdRd55V7p21FIub1ShJQSziCxgHF3IuZ5/P20zQYSRNszZZhGizCgLKwRGrI9zF1S1c8R7NdWHtcw7YcaYu7MAVcHsReUu5f+GTZBhTbFssPm/ArcpjtSZE2ybfBSFsmTsxUbPsNFm02ATw2bKvkMIzbOhmMpu0SBnJ8GY5maXsUxZT8ci4jxC25dIpeFVEW/j6IYal5GN7f/sa29aQewXwShJn/G0JAPI1Qu1qgNQ+v+9nkuzjtdX0YYjm7gTzXkoDzwHeYjKZ0vGSnbMX2KoNhQd9NQotDYxRy3v4p+5Rbco3gD/gW4U6SNyyIdV1IhXFDx/XsJrl7oCgQRngQmbB8XttJCziFBHGBDG/9mJR3Ocl4ZQo1+pFhQQUxmIJoTEH2hVIkIPPpU7QClnzN/uM1o3Xe7+2399sXeb5U7lHKiaWmfONBGlIrG2qRLEogZVOePojUI1mx83olJfmP7IdxhwEyVc6CmJ8cWYoFya1u6irEQxCG0rZaWvtW+jA6MtWD2NWF8NxzXfC1kMi60Nut9EbqgciUp3PwL2EhTRsWWU93wM0ZqmkZnrS+FJ54OyP7KUhBUvOXbGWHUTQm0v4/s7cGm8qmtd6o5lH8VKPSIMX8UxmVajVZVb4XzWVYZ1VIl/m9DMtQHFVXXd2wbcNxNHcnwzJAN23H8CzTcRzLMrUdDMuCWA1UWndcS/U8R7U2G9Yr8Zd0mpa0Vu6+1YcyawxtmzCmMYh5cgjzlQOYXcOX3a1pB1tqDlw2hy31V6DWhCuN0l3nRHd0od8gTPkqQcpTQpQ/QPrr/eja0KQxMGkKSzb4zgbPWUoMdw5HnhOMPCEU2XxzcF0A8oLsZnPg8XXCjqcEHS/aTIpgozHU2CLQ+Fam0hRgPCe8eEJwse7enKxiG+KKZ67RxXWyVt3++3qbDBL5jiBTk6gltwZjCtSDLg/DyB/jDCZ+mNAcRJx7J8Fv+N/EH6VRzAICSc7ivHsjEDMegW5Mk+BuPkyWi0X4yIZP6WyBR5+w2qG3U6s9xRhNPTWzGmMl67Vu3Q4WCvZx0RyTrapHYTm7xydPWsRLqrF6VWsX1XgvP3/xDN3QFKNRNTRptd5NM4wna4bxBM1Y2eJarxrbBnFbK81GwrpBTK7B9+BBNxkA3pCSg+UoJTdzEGsaR2EIKqqvoRwWGnT9vWi2ABbCeAVRDTv3Oygpwet1ZN9P6G3kx+N6Un6B8Y/fdnt1pGxrNU9Y1P82m29qNqubVuvtpj6I+55Won0LK9laKb+ymeShCdfAaLEpLHlMhsbwcvALedLaUx/8sKZd8K0ImF8nkO7Q460fZmy1lpo9QPGEbJYhlyB5KCmi2SL6Niy36CTDn+ZxL+BVID9TLUu3PasgLrOriV/c2C4JtvdW3hd8lmDIgI1FDv3SbjEMPaSTSTAKKL8KpSqQBTryluMsSvGiXxnI1mQQMNCE3QuPgwRJtM3yhuLM/8I4UkTkpaTAlM5tW9g8Hua5xSJ6ADi8LuY4npIH3b8XBs+vjP/GXHHNFnlPmHJMLrhwCBq+vPi1MnMfCr6fR/0C68qIwjmOoiBMyoOOv4BXRkcyTBaUjlvlU7O9EmD6EDVB4Qi5L2YJU2vzOVy+ftTQxpDlV1X9pGFYASkksXkP+Hm6yZzccXpHejByycdJxiDu41fbxYW+kQ9LB384wzA011XWHKusm+jW/B3SL6OpD8GbrHG/b45DZLY8ISLZ7Ey3R/hdvWlp02Nbb6oZ0j55vTcFvIrhOrpteraum1/Tm26/Lr9gd2pp27hTV9MUz1tR8Ce6U+1vd/rN3emOQeNX9Kea5+HDcp4E+L0cah6xLkJ/njbFrMdRSvhz/qcAWPjPLI/B3jBYkFbSGFeX0hgGlHWQwIbjYDKhMeWXpzCgy3uwZxea841LACNv/TjAJ9tBoHR9doGgHQHKIMtw7C7vgqWnjmdYuuwexN4qdw/rDnnl/dvCKVRBJGeV+6qaW2PFdjjIn8bb8CIOsJQA2WcdiKl/3k+Xr6cxPqpgke7hTb+eMRy+A3JmYi4D4ZX43Ofwy/RHfrXUQ41264ZlKzosJSYuKu72iRw6y7E0DfUPnAVbPDeIZjQN0GsXSwENSsb5acUhp0wt1jngAr543AJPAYIvFbiNgdGZH4BD489tPMVybXVXy7V2N9xV+gga6AbT7eE1Z/BXG01XLx5uLHGyareQ9qwccHxj2/3jtWejQDT7zg9JYRyZZI4ZEtKG2FUyRJ1cY/RM+pNJvcRYZ963c8YIqAoMSRMheCVyqxTOyIDZwzk1RrzK/soqR7HgAYS9QxoXiyHwKMZMSlZV8KDRCMLEQXbKdzJfLNMOEX92DvzHDqv9c++Hbz62+r2L84uzk1/6V+Ss+zO56JLDq27v+uTiHJ9MJpe9a3LQP+zenF5/bO2RfVhrP+e4yDVMhJwGsyBNgOkzSgIcjLTb5AG0gsxh0b2lBAYKsCbDWCmsdzciB73j/sHNaZ8cdN8T7cUQor4YSl4OT/QXQ4nxYigxXwolL0Y41kshxH4phDgvhRD3pRDifU9C3lM/3mo1/AOIyrlyBb8G/WvyXT3bOiK+q1NbR8R39SPriPiuPmQdEd/Vf6wj4rv6DpFKASHd03fd9wMCVgr2e31yfnNxM/iqpPSmdPT5JqHjnvyYaoclEBSPnolmkSz3Dh/Jcr4EWFJ6phUG4+MphBxGMaFfFiE+/0/GNPWDMCHRnFB/NK3rvEfgK9xWRQ4cBP7dPErSYJTsHQTJIvQf+1/S2H+X5QL/W5B9RFPmXYEqTGOOIKcGoi9ptABu9KLZLdDLDs+jCcGz4tMgSVnpxYtbrKrBmZRVl4BpEkyzSBpFBGtPwTwkMFSHy26vTw5vzrnDPDg5Pzk/It2rfhcyr/3uFTm9uDk/6r8+7Z8Mbq76AuCyf3F52v/YAnyChtf4oUDbziAH7we4v3l6hfubvWO2v3naO7tuDy5uro/JL+cMyQlk+CSk87t0+uaDppqfyP+RM/9LMFvOyGn+tfpJIe+jJZn5j2SOG25pRJJpFKd0TiCjY1NNANuAf4fHVfi1zJjbR/LB+kRGUz/2R8DlhKuRz7boQYzBr0t8ZDkhExB3Og2SfH6Al7Ny6qe8E+gdk/oPSA/8gSTBn6AzvJQmjP/jbrwgzxVHkxqxqrTJi1Gj05Oj4+vB32r0QtQoF0eTGonThvy674vRqP5pv0f6/7o5ufxmWuV+U63y/nJaVRJJSbPe+jHbU8WDrSxS6F2cnHaO+10ICI46Bz933navTrr7EKlc9vsHSO/7gThD24HyXq87OL4kBz+T4+sjNgZGGoQoinIWzJkgxfnnQfzY3l+Gt+S62HNm/Mb7WHiUCx8vFlllJ/IGN2pZ85hOYljgSXZcCi3XJ2f9g6874Z9OriF8O18/4/OLqxc040HwG73Ekz7cZYep+uFoGWKURti3ZMDuPJIDtslP3rKnSgg+OUGuAOrNBzwF+URAzdFLJDMI0xQyoClaFhIBk8EHJGJuD/lAb44vrsm77nUfFfLiskIObuiXKMFzvHMeBT6bBMD15vLm7JIIKRImRulgkEelIqhkg2chKGGb/wTQsL1+UmxN4/BJNuYeG2jxrIHwSIIwJ5whBoyjgiNvdhkli2/PsHxYB0ZjgTj5iT4KZ3twMri+Ould9y4uTlHFD7u9k9OT6/cfW+A0MHqfYMkN5QkYhdHshpH9PgxCejGHoD+m4FITnDVO+KNcJrQjap4D3h+ugxkdpHTx4x7xw5j640cM/T+WUONa8Q5dL3ewKK7bKJ0ScQqg0CRi62H+xSyNpcwpglUhDfAoJBpjpD+f8yJ5pB/HQBwSGPHF4peL8z5eEe3sdwf9/Yvu1UEHcqi3ffDLb/sdpvp7bD14g5AEQUkOSgrQzEo0HJ8NislWwlIjSFVgJjfnB/3Dk3MQOeRbA0rJfuzPR9PXDPggy4EmwExG3WQZ47kKyIzVmGe0w8/JPAQdY1065PzioE88/BpYJ77Pvtbdl8AN/Xtzw1Tr2WFqK2k1esszcLdTUN1r/xYMNiZXTNsgKMsvI7BIg1kCt508WkjA74cZJbAQ7JKfZtHMAzgnfL6hSH+D+Ti4D8ZLkNR9RkBSjR9hhL6oBXwNQJNJh2QvJOjBoB3+HZj2OQiILVVkFvDZsrqEhDADA8PKTn7H6Llwgrg+Yfg5XmIoCUFl6IPTgwA0vznOQyIsiMg/8UrkJGFV3V8z9J2PrcOb/ikM/A9d8ibSLK4hUIOReCV4iQoI2E6DCe09jkLKZnKT0EtwH7SfgENlnH4DXuJGGSik+/aIgLadnfWveifd0za6sZPTU9A5wqc89XFOgkAsZqvwBRsCUJxvGHymIHc2C4wcH2KImwuyAAIDPoWUiAWZLcMxBKXpaMp6cYay0BBiwUwKmQS+8Yyv+oOTg5vu6f+X+fYuui9unjzwwrsV+KwKnu1DcoDxQMiiD+miBdA1C9I9Ka762DrrnkDw2b96e9LrSyHWxxY/C8/uAbQmfuqHxQUB8XVC72ks1ztrXcSLqY8P2ImHHoRP50s4gTnD9B+Agdn3c0RR8gM8uWJhzh5bXR987ho40wj66izHwiP8Tj5UJ38OA3cl73F1uacdfvdA7oXelPfKlg7RjRTdsisLclz015qZngn4lSivES9vH4crNxn4U0MK+42rp3JHUwXyBH8ZpmJHF6Jn9jV/k0A04Tub+X4vcAV0MH1kq5b8tGYtbl478wMP0edByHqxp446H1jnT/wvtpZ3Pmx6xPOTGAevQSv8cSzkjYJ/Zy+f4gnLIXtGq0zpcx77rR0xezfV1x4xv5sygkADn1ePS/X5dy2LThelN5Ns8TKMKNnYw7RNxXYtTzVsUc0zL2UJYXpQrdvsaJpuG6Zpap5pmCtdZjVdXNvWVdvVTMMzVEOzc51G14ydpIit4EycADKsgJ2/MqJ7etS9ei9kmLfj2yLYA2mn+/2r665oX6meS6pVErLS9rZpG4pb3LVfLaUgaiTKzz+voirmbOmKVoMPC6uKQYGHeGvSXANVKSq5AZdcPEBT3BqEXOLVOv6rEFJZ2/VAa16QUALES2BDXte1eFmCY2CVDfGjNXQrlRaVa87L5RHWj1hQ6IA9eKs9Ilx0sZJomcza+VRhG/hUh7qBY6Im8UYycqCG8UvIGgZOlyylwcLUvM84q/+6kZL1vRpI2zzczrRGM7ojndhjZxrFMA30jZusbLyFkY23tLG70E+S5iElsIaBKwgbhi8VxN5sPCXIJtNZQVtPR1asGfdBYZ0uOfMmsHoK1iHcanjZrTeBbTV8jW/fAF1y75qnm5aib4YthwtmM+KCDldXpMd15dN3BrjFbXBRnphJnNVXPul3D9pm+dawVCuXxxCGUyq6Xa45I6q31Be1z1GWFl7bwSI0tuqsQskFb9iiqjme6nqqbnvyg2Y4qYi/RG2wjCfkH1qHXPxEXhM9+9/I/jfx/+0fcC9xiBVxHqSUhocxtI/b2mZG6WqZT7WMwnLdnoFF8V3LsVVNq2WUY1uK6qi2bWr4PqWNbDIhiFTxERDXw7cQaJ69K5+eyh+2yLYPMQLIPtubOISvBSj9aOsYVPf2gDKHsqDG0AElKJS9ykaZRRCJ6I6BL5bzoJ/tmk/QpK/BuSNm5T1u5Lya9s2cXbxvVC7HcmTO1RthTQklmWncQ2kepBGu63qWa2zkGjocQ/VsyzNMDXTb2IJr2nPtDauLt/VvYGh6HUcM23MV8FaG64JzcqzNDLE8BdIpwKp5jg66tLtH2lT/Q7zRhqdOYlWxbMvwFJW/NlmUNxcFzuT8CgJx9sgQP5BZvxgIuPwZj8pzljnAmCajOFhkmWGrAlSsZpOU50qqWnmvwOq6XOYq71htrqnFwsXKtkek7z6VmV+8BFIgaH7BcpUXzlacOAbuk33/kfygqWSSEvY+SfIQxZ8JPupJfySH4TKKoRNuyYt3Y4P7s8i71zBp6GfDp5n+4x6sccZhb4845JCPlZAF7q2BiRNkTyPPtRrm4tRNsFnFxvcCua4GBuBsEoGF1V5hVbZNE18IaBpbCaSmhhQpSuTsIqhNbyng1RKblJpBtepLnn2tivil3Znamj+tVb7lkOsK92cEDtcVv97VYtcZLH/H6NC/vwOho+ervN7j2xm0cIvNq0IuxbryZM8rXP884e1eb/8JYt3gfP5431NVH60q5RX90UCBFKtOf2C9darPj67xSK5jeappVl6P8gSNqq3c9cy67c/Tqabq8n9r0PfVoDXxWF5LtrKyluIxcZLgsxRevPYvD814AYgt6rsJQYoHmis0z4aTMNbh33CKrORsrDryabaJUd+K109pgrt/CX8bThrhu9OyNcGpsPshiMW0+JtwxcWUpEBQ37N4u6YQmWZApG1VJL7M41zNgYDd9LYdXvTSLFepxCt4kyvf6tcMz1Mq7cFClqer2opXDo9Kr/I1DN02Fc9s9DVCeNkD538p6a3a6rJu/3dLqVV7yBJbaStJq9pakhR/oeaWQpKf9f9Li+pliGPFu/7GXgWavW12Q2APAFxk5fc8idWRZxNo6TVtzyhAXGDJ1l+6svqy+j+ijMkPn9/9iJsOK+tVFFZhqkzjeNaF1lHd9nreb1M7sGa4nAdsY3iFeaPljE3snu5iPVtLw9gojScGW7uLw1pJYP6c4hDWUwo6kulDHmSI7+7xHmlYPs0Xbcw4y2+uLI7pxTZTbp/SFpMIefK2+nBHLJRF6j6tFHepkKdpNm5gmMUR+12MKBmhaNK6ppuqopVmwfwGKfxGNsdX+O/3/wId5XUe"
               },
               {
                  "name" : "geo_city",
                  "value" : "Calgary Intl AP"
               },
               {
                  "name" : "geo_province",
                  "value" : "AB"
               },
               {
                  "name" : "geo_country",
                  "value" : "CAN"
               },
               {
                  "name" : "geo_latitude_deg",
                  "value" : "51.114"
               },
               {
                  "name" : "geo_longitude_deg",
                  "value" : "-114.02"
               },
               {
                  "name" : "geo_heating_degree_days_dd",
                  "value" : "5000.0"
               },
               {
                  "name" : "geo_cooling_degree_days_dd",
                  "value" : "64.0"
               },
               {
                  "name" : "geo_necb_climate_zone",
                  "value" : "7a"
               },
               {
                  "name" : "qaqc_unmet_hours_heating_hours",
                  "value" : "0.0"
               },
               {
                  "name" : "qaqc_unmet_hours_cooling_hours",
                  "value" : "36.25"
               },
               {
                  "name" : "envelope_conditioned_floor_area_m_2",
                  "value" : "232.34295184"
               },
               {
                  "name" : "envelope_exterior_surface_area_m_2",
                  "value" : "444.74568373287457"
               },
               {
                  "name" : "envelope_building_volume_m_3",
                  "value" : "961.3388783481578"
               },
               {
                  "name" : "envelope_outdoor_walls_average_conductance_w_per_m_2_k",
                  "value" : "0.21"
               },
               {
                  "name" : "envelope_outdoor_roofs_average_conductance_w_per_m_2_k",
                  "value" : "0.138"
               },
               {
                  "name" : "envelope_outdoor_floors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_walls_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_roofs_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_ground_floors_average_conductance_w_per_m_2_k",
                  "value" : "0.757"
               },
               {
                  "name" : "envelope_outdoor_windows_average_conductance_w_per_m_2_k",
                  "value" : "1.9"
               },
               {
                  "name" : "envelope_outdoor_doors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_outdoor_overhead_doors_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_skylights_average_conductance_w_per_m_2_k",
                  "value" : ""
               },
               {
                  "name" : "envelope_fdwr_ratio",
                  "value" : "33.3"
               },
               {
                  "name" : "envelope_srr_ratio",
                  "value" : "0.0"
               },
               {
                  "name" : "peak_electricy_power_watts",
                  "value" : "36929.72"
               },
               {
                  "name" : "peak_natural_gas_watts",
                  "value" : "2766.72"
               },
               {
                  "name" : "costing_information",
                  "value" : "{\"rs_means_city\"=>\"CALGARY\", \"rs_means_prov\"=>\"ALBERTA\", \"envelope\"=>{\"exterior_wall_cost\"=>6463.83, \"exterior_wall_area_m2\"=>124.0, \"exterior_wall_cost_per_m2\"=>52.13, \"exterior_roof_cost\"=>26356.24, \"exterior_roof_area_m2\"=>258.8, \"exterior_roof_cost_per_m2\"=>101.84, \"exterior_floor_cost\"=>0.0, \"exterior_floor_area_m2\"=>0.0, \"exterior_floor_cost_per_m2\"=>0.0, \"exterior_fixed_window_cost\"=>4473.780000000001, \"exterior_fixed_window_area_m2\"=>61.800000000000004, \"exterior_fixed_window_cost_per_m2\"=>72.39, \"exterior_operable_window_cost\"=>0.0, \"exterior_operable_window_area_m2\"=>0.0, \"exterior_operable_window_cost_per_m2\"=>0.0, \"exterior_skylight_cost\"=>0.0, \"exterior_skylight_area_m2\"=>0.0, \"exterior_skylight_cost_per_m2\"=>0.0, \"exterior_tubular_daylight_diffuser_cost\"=>0.0, \"exterior_tubular_daylight_diffuser_area_m2\"=>0.0, \"exterior_tubular_daylight_diffuser_cost_per_m2\"=>0.0, \"exterior_tubular_daylight_dome_cost\"=>0.0, \"exterior_tubular_daylight_dome_area_m2\"=>0.0, \"exterior_tubular_daylight_dome_cost_per_m2\"=>0.0, \"exterior_door_cost\"=>0.0, \"exterior_door_area_m2\"=>0.0, \"exterior_door_cost_per_m2\"=>0.0, \"exterior_glass_door_cost\"=>0.0, \"exterior_glass_door_area_m2\"=>0.0, \"exterior_glass_door_cost_per_m2\"=>0.0, \"exterior_overhead_door_cost\"=>0.0, \"exterior_overhead_door_area_m2\"=>0.0, \"exterior_overhead_door_cost_per_m2\"=>0.0, \"ground_contact_wall_cost\"=>0.0, \"ground_contact_wall_area_m2\"=>0.0, \"ground_contact_wall_cost_per_m2\"=>0.0, \"ground_contact_roof_cost\"=>0.0, \"ground_contact_roof_area_m2\"=>0.0, \"ground_contact_roof_cost_per_m2\"=>0.0, \"ground_contact_floor_cost\"=>19245.2, \"ground_contact_floor_area_m2\"=>232.4, \"ground_contact_floor_cost_per_m2\"=>82.81, \"construction_costs\"=>[{\"name\"=>\"BTAP-ExteriorRoof-IEAD-4\", \"conductance\"=>0.13799999999999998, \"area\"=>258.8566891728746, \"cost\"=>26356.246797056076, \"cost_per_area\"=>101.8179089026915, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK / 4: OK\"}, {\"name\"=>\"BTAP-ExteriorWall-SteelFramed-1\", \"conductance\"=>0.20999999999999988, \"area\"=>61.99397968576011, \"cost\"=>2765.07066414338, \"cost_per_area\"=>44.602244897959196, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK\"}, {\"name\"=>\"BTAP-ExteriorWindow-FixedWindow-6\", \"conductance\"=>1.9000000000000001, \"area\"=>61.901035188479796, \"cost\"=>4473.783290024661, \"cost_per_area\"=>72.27315789473684, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK / 1: OK / 2: OK / 3: OK\"}, {\"name\"=>\"BTAP-GroundContactFloor-Unheated-1\", \"conductance\"=>0.7570000000000018, \"area\"=>232.34295184, \"cost\"=>19245.191128889583, \"cost_per_area\"=>82.83096593410993, \"note\"=>\"Surf #1: OK / 1: OK\"}, {\"name\"=>\"BTAP-ExteriorWall-Mass-2\", \"conductance\"=>0.20999999999999988, \"area\"=>61.99397968576012, \"cost\"=>3698.746388263753, \"cost_per_area\"=>59.662993197278915, \"note\"=>\"Surf #1: OK / 2: OK / 3: OK\"}], \"total_envelope_cost\"=>56539.04}, \"lighting\"=>{\"fixture_report\"=>[{\"fixture_type\"=>\"Nil\", \"fixture_description\"=>\"\", \"floor_area_ft2\"=>2500.9, \"cost\"=>0.0, \"cost_per_ft2\"=>0.0, \"spaces\"=>[\"attic\"], \"number_of_spaces\"=>1}, {\"fixture_type\"=>\"7\", \"fixture_description\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"floor_area_ft2\"=>2501.0, \"cost\"=>14934.640578818577, \"cost_per_ft2\"=>5.971467644469643, \"spaces\"=>[\"Dining\", \"Kitchen\"], \"number_of_spaces\"=>2}], \"space_report\"=>[{\"space\"=>\"attic\", \"zone\"=>\"Sp-attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"- undefined -\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"Nil\", \"fixture_desciption\"=>\"\", \"height_avg_ft\"=>3.6, \"floor_area_ft2\"=>2500.9, \"cost\"=>0.0, \"cost_per_ft2\"=>0.0, \"note\"=>\"\"}, {\"space\"=>\"Dining\", \"zone\"=>\"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Dining area - bar lounge/leisure dining\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"7\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1250.5, \"cost\"=>7467.32, \"cost_per_ft2\"=>5.971467875904499, \"note\"=>\"\"}, {\"space\"=>\"Kitchen\", \"zone\"=>\"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\", \"building_type\"=>\"Space Function\", \"space_type\"=>\"Food preparation area\", \"zone_multiplier\"=>1, \"fixture_type\"=>\"7\", \"fixture_desciption\"=>\"High Bay (10 ft above work plane) Fluorescent Lighting 1.5 W/ft2 (16 W/m2), 103FC, 7 Fixtures per 1000 ft2\", \"height_avg_ft\"=>10.0, \"floor_area_ft2\"=>1250.5, \"cost\"=>7467.32, \"cost_per_ft2\"=>5.971467875904499, \"note\"=>\"\"}], \"total_lighting_cost\"=>14934.64}, \"heating_and_cooling\"=>{\"plant_equipment\"=>[{\"type\"=>\"boilers\", \"nom_flr2flr_hght_ft\"=>13.6, \"ht_roof_ft\"=>13.6, \"longest_distance_to_ext_ft\"=>37.5, \"wiring_and_gas_connections_distance_ft\"=>37.5, \"equipment_cost\"=>7138.75, \"flue_cost\"=>1761.49, \"wiring_and_gas_connections_cost\"=>1158.43, \"pump_cost\"=>21399.3, \"piping_cost\"=>1806.97, \"total_cost\"=>33264.94}, {\"type\"=>\"chillers\", \"nom_flr2flr_hght_ft\"=>13.6, \"ht_roof_ft\"=>13.6, \"longest_distance_to_ext_ft\"=>37.5, \"wiring_and_gas_connections_distance_ft\"=>37.5, \"equipment_cost\"=>0.0, \"flue_cost\"=>0.0, \"wiring_and_gas_connections_cost\"=>0.0, \"pump_cost\"=>0.0, \"piping_cost\"=>0.0, \"total_cost\"=>0.0}, {\"type\"=>\"cooling_towers\", \"nom_flr2flr_hght_ft\"=>13.6, \"ht_roof_ft\"=>13.6, \"longest_distance_to_ext_ft\"=>37.5, \"wiring_and_gas_connections_distance_ft\"=>37.5, \"equipment_cost\"=>0.0, \"wiring_and_gas_connections_cost\"=>0.0, \"pump_cost\"=>0.0, \"piping_cost\"=>0.0, \"total_cost\"=>0.0}], \"zonal_systems\"=>[{\"systype\"=>nil, \"zone_number\"=>2, \"zone_name\"=>\"Sp-Dining Sys-3 Flr-1 Sch-B HPlcmt-south ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>6.5, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>0.0}, {\"systype\"=>nil, \"zone_number\"=>3, \"zone_name\"=>\"Sp-Kitchen Sys-3 Flr-1 Sch-B HPlcmt-north ZN\", \"zone_multiple\"=>1, \"heat_capacity(kW)\"=>5.9, \"cool_capacity(kW)\"=>0.0, \"heat_cost\"=>0.0, \"cool_cost\"=>0.0, \"heatcool_cost\"=>0.0, \"num_units\"=>nil, \"cummultive_cost\"=>0.0}]}, \"shw\"=>{}, \"ventilation\"=>{}, \"totals\"=>{\"envelope\"=>56539.04, \"lighting\"=>14934.64, \"heating_and_cooling\"=>33264.94, \"shw\"=>0.0, \"ventilation\"=>116501.48, \"grand_total\"=>221240.1}, \"zonal systems\"=>{}}"
               },
               {
                  "name" : "total_envelope_cost",
                  "value" : 56539.040000000001
               },
               {
                  "name" : "total_lighting_cost",
                  "value" : 14934.639999999999
               },
               {
                  "name" : "total_heating_cooling_cost",
                  "value" : 0
               },
               {
                  "name" : "total_shw_cost",
                  "value" : 0
               },
               {
                  "name" : "total_ventilation_cost",
                  "value" : 116501.48
               },
               {
                  "name" : "total_capital_cost",
                  "value" : 0
               },
               {
                  "name" : "total_neb_utility_costs",
                  "value" : 3161.3512999999998
               },
               {
                  "name" : "total_capital_and_energy_costs",
                  "value" : 3161.3512999999998
               },
               {
                  "name" : "total_envelope_and_energy_costs",
                  "value" : 59700.391300000003
               }
            ],
            "step_warnings" : []
         }
      },
      {
         "arguments" : {},
         "description" : "Removes a significant portion of the saved results from each run, helping to alleviate memory problems.",
         "measure_dir_name" : "ServerDirectoryCleanup",
         "name" : "server_directory_cleanup",
         "result" : {
            "completed_at" : "20190517T152342Z",
            "measure_class_name" : "ServerDirectoryCleanup",
            "measure_display_name" : "Server Directory Cleanup",
            "measure_name" : "server_directory_cleanup",
            "measure_taxonomy" : "Calibration",
            "measure_type" : "ReportingMeasure",
            "measure_uid" : "ec7d04ad-0b7b-495b-825a-e1b6d28d1d3f",
            "measure_version_id" : "2e0a3f67-3aa6-42cc-b9ff-8aa66615c0a1",
            "measure_version_modified" : "20190226T195336Z",
            "measure_xml_checksum" : "5F1EDF75",
            "started_at" : "20190517T152342Z",
            "stderr" : "",
            "stdout" : "[OpenStudio.Measure] <0> OSArgumentVector is deprecated, use OpenStudio::Measure::OSArgumentVector instead.\n",
            "step_errors" : [],
            "step_files" : [],
            "step_final_condition" : "The following files were in the local run directory following to the execution of this measure: eplusout.mtr, 000_btap_create_necb_prototype_building, sqlite.err, run.log, in.epw, pre-preprocess.idf, measure_attributes.json, eplusout.rdd, 002_btap_utility_tariffs, 001_BTAPHeatPumpAirSystem, 003_ServerDirectoryCleanup, eplusout.mtd, stdout-expandobject, 004_ServerDirectoryCleanup, in.idf, ., eplusout.end, eplustbl.htm, stdout-energyplus, eplusout.err, 003_btap_results, started.job, ...",
            "step_info" : [
               "Deleted ./../eplusout.sql from the run directory.",
               "Deleted ./../eplusout.audit from the run directory.",
               "Deleted ./../in.osm from the run directory.",
               "Deleted ./../eplusout.bnd from the run directory.",
               "Deleted ./../eplusout.eio from the run directory.",
               "Deleted ./../eplusout.shd from the run directory.",
               "Deleted ./../eplusout.mdd from the run directory.",
               "Deleted ./../eplusssz.csv from the run directory.",
               "Deleted ./../epluszsz.csv from the run directory.",
               "Deleted ./../eplusout.eso from the run directory."
            ],
            "step_initial_condition" : "The following files were in the local run directory prior to the execution of this measure: in.osm, eplusout.sql, eplusssz.csv, eplusout.mtr, 000_btap_create_necb_prototype_building, sqlite.err, run.log, in.epw, pre-preprocess.idf, epluszsz.csv, eplusout.bnd, measure_attributes.json, eplusout.rdd, 002_btap_utility_tariffs, 001_BTAPHeatPumpAirSystem, 003_ServerDirectoryCleanup, eplusout.mtd, eplusout.eio, stdout-expandobject, eplusout.eso, 004_ServerDirectoryCleanup, in.idf, eplusout.shd, ., eplusout.end, eplustbl.htm, stdout-energyplus, eplusout.err, eplusout.audit, 003_btap_results, eplusout.mdd, started.job, ...",
            "step_result" : "Success",
            "step_values" : [],
            "step_warnings" : []
         }
      }
   ],
   "updated_at" : "20190517T152345Z",
   "weather_file" : "dummy.epw"
}
