  {326b128a-eaf9-41e0-a080-79ebaf47568c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b707b21-75bf-4fe1-8307-544f6d48b0ad}, !- Handle
  {1b325a65-189d-48ef-8676-6a47d7d92900}, !- Name
  {326b128a-eaf9-41e0-a080-79ebaf47568c}, !- Source Object
  3,                                      !- Outlet Port
  {0301b3e2-be74-4cdf-b3f8-4b5001f73b31}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c580560c-d7e0-4819-8bb6-140c0ffaf7c7}, !- Handle
  Water Use Connections 72,               !- Name
  {1da29cea-25cd-4944-a251-2f113dd8830b}, !- Inlet Node Name
  {c0c27e95-2e7d-4709-9c2c-92c17aa63f70}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4025badd-bca2-46ab-820c-4908c98298ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {36af3b0f-8361-443e-b634-50a79922cd4f}, !- Handle
  Office Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10919251697415e-06,                   !- Peak Flow Rate {m3/s}
  {67c45131-7779-4e97-aa92-75f124efa522}, !- Target Temperature Schedule Name
  {2cc2219c-210d-4abb-bae3-7e93fdac52fe}, !- Sensible Fraction Schedule Name
  {ec9e092a-4816-48c3-b0b8-ba12d3ec7e29}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2cc2219c-210d-4abb-bae3-7e93fdac52fe}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b16d29e9-3eae-4414-bf90-249407f75795}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b16d29e9-3eae-4414-bf90-249407f75795}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec9e092a-4816-48c3-b0b8-ba12d3ec7e29}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3e54b699-7629-4ee4-8958-c3e051126330}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e54b699-7629-4ee4-8958-c3e051126330}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {67c45131-7779-4e97-aa92-75f124efa522}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6aa3bb99-e260-4dec-a2ac-94f481e3a555}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6aa3bb99-e260-4dec-a2ac-94f481e3a555}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4025badd-bca2-46ab-820c-4908c98298ab}, !- Handle
  Office Service Water Use 0.03gal/min,   !- Name
  {36af3b0f-8361-443e-b634-50a79922cd4f}, !- Water Use Equipment Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  {9fed759f-853b-4001-a390-f653729f3fc6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9fed759f-853b-4001-a390-f653729f3fc6}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  {d10eee00-a026-40ca-a209-8194bbe5ff33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d10eee00-a026-40ca-a209-8194bbe5ff33}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {2da2d1e8-a0e7-4540-b70e-60bab9666b5e}, !- Handle
  Schedule Rule 35,                       !- Name
  {9fed759f-853b-4001-a390-f653729f3fc6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4d0bc9f8-a6f8-4cf4-b365-fb131c809f74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4d0bc9f8-a6f8-4cf4-b365-fb131c809f74}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {0a5117a4-24b3-4375-9b40-e5769d6ba456}, !- Handle
  Schedule Rule 36,                       !- Name
  {9fed759f-853b-4001-a390-f653729f3fc6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b2855a42-3968-46ec-a0fa-16ef4ad0d9dd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b2855a42-3968-46ec-a0fa-16ef4ad0d9dd}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b2e39567-aa72-4f7c-b4c0-5e718e6ae22e}, !- Handle
  Schedule Rule 37,                       !- Name
  {9fed759f-853b-4001-a390-f653729f3fc6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a32cdc43-5aaa-4189-98ea-a6e53a4e5901}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a32cdc43-5aaa-4189-98ea-a6e53a4e5901}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {2282abf3-22ee-40b8-9dc7-8f4ce717aad7}, !- Handle
  Node 851,                               !- Name
  {98f27e96-fa9b-48df-aac8-9458650bff86}, !- Inlet Port
  {1da29cea-25cd-4944-a251-2f113dd8830b}; !- Outlet Port

OS:Connection,
  {98f27e96-fa9b-48df-aac8-9458650bff86}, !- Handle
  {12f8742c-e665-4845-8767-f4a0164856c8}, !- Name
  {0ac2c035-ce71-45bb-908a-b73ca9491f3c}, !- Source Object
  75,                                     !- Outlet Port
  {2282abf3-22ee-40b8-9dc7-8f4ce717aad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8cc16522-e3b9-4082-81b7-d1f55da12c68}, !- Handle
  Node 852,                               !- Name
  {c0c27e95-2e7d-4709-9c2c-92c17aa63f70}, !- Inlet Port
  {6ae367dd-6f58-4c05-b0e7-849c0cdf25cf}; !- Outlet Port

OS:Connection,
  {1da29cea-25cd-4944-a251-2f113dd8830b}, !- Handle
  {800b4165-16c0-4319-a8be-2b84a7ec0813}, !- Name
  {2282abf3-22ee-40b8-9dc7-8f4ce717aad7}, !- Source Object
  3,                                      !- Outlet Port
  {c580560c-d7e0-4819-8bb6-140c0ffaf7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c27e95-2e7d-4709-9c2c-92c17aa63f70}, !- Handle
  {1c897aab-35ab-4130-8f62-643f80d2604f}, !- Name
  {c580560c-d7e0-4819-8bb6-140c0ffaf7c7}, !- Source Object
  3,                                      !- Outlet Port
  {8cc16522-e3b9-4082-81b7-d1f55da12c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ae367dd-6f58-4c05-b0e7-849c0cdf25cf}, !- Handle
  {a80c7c52-93ea-449b-a496-2c46cb4f5206}, !- Name
  {8cc16522-e3b9-4082-81b7-d1f55da12c68}, !- Source Object
  3,                                      !- Outlet Port
  {0301b3e2-be74-4cdf-b3f8-4b5001f73b31}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9b8cbeb1-73af-43c0-862e-abfdf1347341}, !- Handle
  Water Use Connections 73,               !- Name
  {572d6838-770f-45d3-b8c2-f01c5edbe737}, !- Inlet Node Name
  {21aed80a-feaf-4518-9b93-6e15b7c55203}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {01a45f45-ed92-4545-afe0-3252b71bb965}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5e981c3c-b872-4659-999e-bad916016adf}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {337bb456-d7af-49ed-aab4-a6419731d08e}, !- Target Temperature Schedule Name
  {3766acbe-4583-4456-9eb2-55ecb90545c3}, !- Sensible Fraction Schedule Name
  {82210f14-b06a-43e4-a0b1-45104785a37f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3766acbe-4583-4456-9eb2-55ecb90545c3}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9b2067ca-598c-4858-b41f-25884993068b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b2067ca-598c-4858-b41f-25884993068b}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82210f14-b06a-43e4-a0b1-45104785a37f}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0db8a2f4-e78f-47a8-a14a-e806d2bc5d0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0db8a2f4-e78f-47a8-a14a-e806d2bc5d0f}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {337bb456-d7af-49ed-aab4-a6419731d08e}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5c6d18f7-53df-498d-84fc-9b656b7eaa95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5c6d18f7-53df-498d-84fc-9b656b7eaa95}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {01a45f45-ed92-4545-afe0-3252b71bb965}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {5e981c3c-b872-4659-999e-bad916016adf}, !- Water Use Equipment Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  {dabd4b61-5dd7-4486-82ee-a2a86742920b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e5a06c0c-9eeb-4d42-918d-a23141c58b89}, !- Handle
  Node 853,                               !- Name
  {1c05f5d1-7f5a-4eb5-9a5a-1f5a1852baf9}, !- Inlet Port
  {572d6838-770f-45d3-b8c2-f01c5edbe737}; !- Outlet Port

OS:Connection,
  {1c05f5d1-7f5a-4eb5-9a5a-1f5a1852baf9}, !- Handle
  {85bf16f2-d983-49b4-9909-fbbe84025837}, !- Name
  {0ac2c035-ce71-45bb-908a-b73ca9491f3c}, !- Source Object
  76,                                     !- Outlet Port
  {e5a06c0c-9eeb-4d42-918d-a23141c58b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d75836ed-189a-4efc-a196-db6e7aa7ceb9}, !- Handle
  Node 854,                               !- Name
  {21aed80a-feaf-4518-9b93-6e15b7c55203}, !- Inlet Port
  {67671d72-5938-4032-90c2-1deca2926a64}; !- Outlet Port

OS:Connection,
  {572d6838-770f-45d3-b8c2-f01c5edbe737}, !- Handle
  {ddfdaac9-88f2-4b77-8d30-2f4c22f8b81f}, !- Name
  {e5a06c0c-9eeb-4d42-918d-a23141c58b89}, !- Source Object
  3,                                      !- Outlet Port
  {9b8cbeb1-73af-43c0-862e-abfdf1347341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21aed80a-feaf-4518-9b93-6e15b7c55203}, !- Handle
  {6d4e74e2-08f8-4ff3-8b8a-49d5bb47ab03}, !- Name
  {9b8cbeb1-73af-43c0-862e-abfdf1347341}, !- Source Object
  3,                                      !- Outlet Port
  {d75836ed-189a-4efc-a196-db6e7aa7ceb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67671d72-5938-4032-90c2-1deca2926a64}, !- Handle
  {186c754d-e44d-49f9-b926-0efebb82ff2a}, !- Name
  {d75836ed-189a-4efc-a196-db6e7aa7ceb9}, !- Source Object
  3,                                      !- Outlet Port
  {0301b3e2-be74-4cdf-b3f8-4b5001f73b31}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2c996702-fe7e-4d9b-a844-22ae9cb792fa}, !- Handle
  Water Use Connections 74,               !- Name
  {4920f00e-c9c8-44bc-b94c-e245cb613538}, !- Inlet Node Name
  {decd1bd6-dc61-430c-84a0-217276028d49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {728c59ca-7c2d-4be4-ae82-f3e334b7a62f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0af0960f-efee-4518-8f05-df59c459b220}, !- Handle
  T n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {9e4a790f-1897-4fe8-b084-b4795c5837fa}, !- Target Temperature Schedule Name
  {cf07ac11-7f54-4f0a-975d-9c9744e6a96c}, !- Sensible Fraction Schedule Name
  {76b3da6e-7413-42b3-83b2-e30aa574a31d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cf07ac11-7f54-4f0a-975d-9c9744e6a96c}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81843455-0345-4fb6-b14a-5c37021f86e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81843455-0345-4fb6-b14a-5c37021f86e4}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76b3da6e-7413-42b3-83b2-e30aa574a31d}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {514e8fd9-5c33-4fa2-a6e9-3962d91ee17d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {514e8fd9-5c33-4fa2-a6e9-3962d91ee17d}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e4a790f-1897-4fe8-b084-b4795c5837fa}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {113b7df0-c49c-436e-bfd7-38c6260e8ddc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {113b7df0-c49c-436e-bfd7-38c6260e8ddc}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {728c59ca-7c2d-4be4-ae82-f3e334b7a62f}, !- Handle
  T n2 apartment Service Water Use 0.15gal/min, !- Name
  {0af0960f-efee-4518-8f05-df59c459b220}, !- Water Use Equipment Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  {dabd4b61-5dd7-4486-82ee-a2a86742920b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ad7dc4d-6bf6-490a-a056-3d4f672d14e0}, !- Handle
  Node 855,                               !- Name
  {1e2e6618-8417-46a1-b906-7ae8e289d7cd}, !- Inlet Port
  {4920f00e-c9c8-44bc-b94c-e245cb613538}; !- Outlet Port

OS:Connection,
  {1e2e6618-8417-46a1-b906-7ae8e289d7cd}, !- Handle
  {cd559922-4c23-4c2f-aa0d-89352a961df9}, !- Name
  {0ac2c035-ce71-45bb-908a-b73ca9491f3c}, !- Source Object
  77,                                     !- Outlet Port
  {8ad7dc4d-6bf6-490a-a056-3d4f672d14e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b56906a7-130f-4463-a8ad-c893495f9086}, !- Handle
  Node 856,                               !- Name
  {decd1bd6-dc61-430c-84a0-217276028d49}, !- Inlet Port
  {2ba65c58-77de-4ea3-b949-4bdb3754155d}; !- Outlet Port

OS:Connection,
  {4920f00e-c9c8-44bc-b94c-e245cb613538}, !- Handle
  {24e8b7ae-3cdd-4606-8863-43fcc78022bf}, !- Name
  {8ad7dc4d-6bf6-490a-a056-3d4f672d14e0}, !- Source Object
  3,                                      !- Outlet Port
  {2c996702-fe7e-4d9b-a844-22ae9cb792fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {decd1bd6-dc61-430c-84a0-217276028d49}, !- Handle
  {82c185a0-2f5a-471a-bdd7-d515a542b01f}, !- Name
  {2c996702-fe7e-4d9b-a844-22ae9cb792fa}, !- Source Object
  3,                                      !- Outlet Port
  {b56906a7-130f-4463-a8ad-c893495f9086}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba65c58-77de-4ea3-b949-4bdb3754155d}, !- Handle
  {e40cf82d-3aef-48bb-8d18-59989439099f}, !- Name
  {b56906a7-130f-4463-a8ad-c893495f9086}, !- Source Object
  3,                                      !- Outlet Port
  {0301b3e2-be74-4cdf-b3f8-4b5001f73b31}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4d16514a-6f0d-4030-8cec-752713f955d7}, !- Handle
  Water Use Connections 75,               !- Name
  {aa0f17da-421a-4746-a7b0-566fb5201985}, !- Inlet Node Name
  {be340f2f-2316-416d-a161-72e25ca0e675}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {648dba33-6e50-4dd9-8a69-3d3047349ab0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0592d786-9289-4cb6-879f-5de7ef84e213}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {53495d30-e419-4c5b-bdfc-935967da0b69}, !- Target Temperature Schedule Name
  {f6979540-1caa-4f3a-bae4-0ae872d82504}, !- Sensible Fraction Schedule Name
  {134b6f8c-a5ca-4374-8245-f91504c178fe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f6979540-1caa-4f3a-bae4-0ae872d82504}, !- Handle
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f352c05e-068f-49c5-9bde-edf5cf65cb25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f352c05e-068f-49c5-9bde-edf5cf65cb25}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {134b6f8c-a5ca-4374-8245-f91504c178fe}, !- Handle
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7f8b74f2-e854-42bc-afa9-220577715025}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f8b74f2-e854-42bc-afa9-220577715025}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {53495d30-e419-4c5b-bdfc-935967da0b69}, !- Handle
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6068dd99-0b38-4908-a8de-4e4145a7084a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6068dd99-0b38-4908-a8de-4e4145a7084a}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {648dba33-6e50-4dd9-8a69-3d3047349ab0}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {0592d786-9289-4cb6-879f-5de7ef84e213}, !- Water Use Equipment Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  {dabd4b61-5dd7-4486-82ee-a2a86742920b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {106c4e53-bb18-4ec5-8c9b-a53a00c4eedf}, !- Handle
  Node 857,                               !- Name
  {5a18f812-3dbf-455b-b485-3342be61d6c6}, !- Inlet Port
  {aa0f17da-421a-4746-a7b0-566fb5201985}; !- Outlet Port

OS:Connection,
  {5a18f812-3dbf-455b-b485-3342be61d6c6}, !- Handle
  {99ac9025-b8f2-4def-a7d6-67284babb5f5}, !- Name
  {0ac2c035-ce71-45bb-908a-b73ca9491f3c}, !- Source Object
  78,                                     !- Outlet Port
  {106c4e53-bb18-4ec5-8c9b-a53a00c4eedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {34e9a9e8-19d4-43c3-8076-12f0bb11fa74}, !- Handle
  Node 858,                               !- Name
  {be340f2f-2316-416d-a161-72e25ca0e675}, !- Inlet Port
  {24147040-6381-416a-9ee4-b32f26e51790}; !- Outlet Port

OS:Connection,
  {aa0f17da-421a-4746-a7b0-566fb5201985}, !- Handle
  {98e97a49-640c-4a4d-b562-66ac45ffb29c}, !- Name
  {106c4e53-bb18-4ec5-8c9b-a53a00c4eedf}, !- Source Object
  3,                                      !- Outlet Port
  {4d16514a-6f0d-4030-8cec-752713f955d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be340f2f-2316-416d-a161-72e25ca0e675}, !- Handle
  {4fbdfefe-e458-4097-ab82-f0ccb619788e}, !- Name
  {4d16514a-6f0d-4030-8cec-752713f955d7}, !- Source Object
  3,                                      !- Outlet Port
  {34e9a9e8-19d4-43c3-8076-12f0bb11fa74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24147040-6381-416a-9ee4-b32f26e51790}, !- Handle
  {e10c903c-11f4-4fe8-8f6f-bea941c26245}, !- Name
  {34e9a9e8-19d4-43c3-8076-12f0bb11fa74}, !- Source Object
  3,                                      !- Outlet Port
  {0301b3e2-be74-4cdf-b3f8-4b5001f73b31}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4d0ed35d-2bac-410d-8675-3ee6f4f717d0}, !- Handle
  Water Use Connections 76,               !- Name
  {3a2cfc49-8155-46ff-8965-b1dcd77b1786}, !- Inlet Node Name
  {6012b921-c536-479d-8f7e-5ee22583bd65}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5538b75a-bcb6-4319-9936-0fe02ee1414c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1100a747-af81-46f1-add2-5d3659e5fe22}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {76207f73-5411-473c-b8fa-71c324e1bc0b}, !- Target Temperature Schedule Name
  {bbf40545-5d1c-407e-b615-9c74d4c85016}, !- Sensible Fraction Schedule Name
  {09c0201a-224f-444f-b4f4-1d96e741ac7d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bbf40545-5d1c-407e-b615-9c74d4c85016}, !- Handle
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {38f9b271-dd15-44c7-880e-193133414e5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38f9b271-dd15-44c7-880e-193133414e5e}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {09c0201a-224f-444f-b4f4-1d96e741ac7d}, !- Handle
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {86d58067-8e21-447f-84fb-5f17b8bfb0d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86d58067-8e21-447f-84fb-5f17b8bfb0d0}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {76207f73-5411-473c-b8fa-71c324e1bc0b}, !- Handle
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {94309e3b-1020-4bf9-8b82-4d5e3022322a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94309e3b-1020-4bf9-8b82-4d5e3022322a}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5538b75a-bcb6-4319-9936-0fe02ee1414c}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {1100a747-af81-46f1-add2-5d3659e5fe22}, !- Water Use Equipment Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  {dabd4b61-5dd7-4486-82ee-a2a86742920b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e3e4ba20-82ab-4388-90b0-c7529750a3d0}, !- Handle
  Node 859,                               !- Name
  {0bbcdd4f-6425-4e17-b11a-1bde074272e5}, !- Inlet Port
  {3a2cfc49-8155-46ff-8965-b1dcd77b1786}; !- Outlet Port

OS:Connection,
  {0bbcdd4f-6425-4e17-b11a-1bde074272e5}, !- Handle
  {54404fb2-1a2c-4015-97bc-1b6cffc2e77b}, !- Name
  {0ac2c035-ce71-45bb-908a-b73ca9491f3c}, !- Source Object
  79,                                     !- Outlet Port
  {e3e4ba20-82ab-4388-90b0-c7529750a3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {661fca63-a815-4f47-b687-103b5a44f3f6}, !- Handle
  Node 860,                               !- Name
  {6012b921-c536-479d-8f7e-5ee22583bd65}, !- Inlet Port
  {42772081-01ec-4995-84f6-fef4ab2f264d}; !- Outlet Port

OS:Connection,
  {3a2cfc49-8155-46ff-8965-b1dcd77b1786}, !- Handle
  {3218d822-d612-4de4-931c-06aafc113797}, !- Name
  {e3e4ba20-82ab-4388-90b0-c7529750a3d0}, !- Source Object
  3,                                      !- Outlet Port
  {4d0ed35d-2bac-410d-8675-3ee6f4f717d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6012b921-c536-479d-8f7e-5ee22583bd65}, !- Handle
  {8ae37fae-fad5-44a4-9d78-0997b6ef3453}, !- Name
  {4d0ed35d-2bac-410d-8675-3ee6f4f717d0}, !- Source Object
  3,                                      !- Outlet Port
  {661fca63-a815-4f47-b687-103b5a44f3f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42772081-01ec-4995-84f6-fef4ab2f264d}, !- Handle
  {0bec81c8-ebe6-4e54-9e71-ee66e0fa93c6}, !- Name
  {661fca63-a815-4f47-b687-103b5a44f3f6}, !- Source Object
  3,                                      !- Outlet Port
  {0301b3e2-be74-4cdf-b3f8-4b5001f73b31}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fd1adb97-14d1-4ad7-9027-32e1e87d24b1}, !- Handle
  Water Use Connections 77,               !- Name
  {1c4d9170-3f3a-4f62-9751-b314f429be10}, !- Inlet Node Name
  {4d20c077-bd8d-4610-9cdb-395d6f7569dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d717301-9e49-4975-8db8-b014eddc67a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {06b0b37f-12c4-4b53-be13-35bee24c6529}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {8a86128d-da22-4674-851c-2c2a32bfa145}, !- Target Temperature Schedule Name
  {f8857649-e398-43b8-a82e-426a6cdacca6}, !- Sensible Fraction Schedule Name
  {e868426d-2be0-4298-ba51-1afe6e9d53fa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f8857649-e398-43b8-a82e-426a6cdacca6}, !- Handle
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9083febb-66c9-4989-ba9b-9cfca0512233}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9083febb-66c9-4989-ba9b-9cfca0512233}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e868426d-2be0-4298-ba51-1afe6e9d53fa}, !- Handle
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f13e3c7c-dcce-4e98-91e5-c70b172c54cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f13e3c7c-dcce-4e98-91e5-c70b172c54cb}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a86128d-da22-4674-851c-2c2a32bfa145}, !- Handle
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97297ab5-b6a7-4a01-98d4-f40fdf1f3cec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97297ab5-b6a7-4a01-98d4-f40fdf1f3cec}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d717301-9e49-4975-8db8-b014eddc67a0}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {06b0b37f-12c4-4b53-be13-35bee24c6529}, !- Water Use Equipment Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  {dabd4b61-5dd7-4486-82ee-a2a86742920b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {250337de-5174-4e7e-af9f-1dd58cc10583}, !- Handle
  Node 861,                               !- Name
  {83e2be49-9383-402b-9864-015008d9d045}, !- Inlet Port
  {1c4d9170-3f3a-4f62-9751-b314f429be10}; !- Outlet Port

OS:Connection,
  {83e2be49-9383-402b-9864-015008d9d045}, !- Handle
  {2eb07200-a32a-4d93-abf2-2f439d412047}, !- Name
  {0ac2c035-ce71-45bb-908a-b73ca9491f3c}, !- Source Object
  80,                                     !- Outlet Port
  {250337de-5174-4e7e-af9f-1dd58cc10583}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b93c59f-c338-44d8-872f-fcdcbf995f87}, !- Handle
  Node 862,                               !- Name
  {4d20c077-bd8d-4610-9cdb-395d6f7569dd}, !- Inlet Port
  {0180c8a0-d8d8-4a15-8a36-d65260d92a23}; !- Outlet Port

OS:Connection,
  {1c4d9170-3f3a-4f62-9751-b314f429be10}, !- Handle
  {9e8e5b53-4c5f-41d1-b60b-4e1baf1a7d01}, !- Name
  {250337de-5174-4e7e-af9f-1dd58cc10583}, !- Source Object
  3,                                      !- Outlet Port
  {fd1adb97-14d1-4ad7-9027-32e1e87d24b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d20c077-bd8d-4610-9cdb-395d6f7569dd}, !- Handle
  {f357585e-131f-46bf-8db7-b9604ed3afab}, !- Name
  {fd1adb97-14d1-4ad7-9027-32e1e87d24b1}, !- Source Object
  3,                                      !- Outlet Port
  {1b93c59f-c338-44d8-872f-fcdcbf995f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0180c8a0-d8d8-4a15-8a36-d65260d92a23}, !- Handle
  {4dd96694-2a04-4748-8dd7-f03b02a04af2}, !- Name
  {1b93c59f-c338-44d8-872f-fcdcbf995f87}, !- Source Object
  3,                                      !- Outlet Port
  {0301b3e2-be74-4cdf-b3f8-4b5001f73b31}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {846adfc2-fe13-4dcb-ab22-29e15235d5aa}, !- Handle
  Water Use Connections 78,               !- Name
  {9b9411f3-297b-4fdc-92d0-f30637edf00a}, !- Inlet Node Name
  {a79917d2-4049-4dec-80dd-b9f024617b25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {67dce707-d646-427a-bffc-3739c39586a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {802a7a75-b281-457f-80f9-8ca4d531643a}, !- Handle
  T s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {392a0b0d-2988-46bd-8726-af389f9b52da}, !- Target Temperature Schedule Name
  {9232067b-1579-49fb-99d2-ac83c84e7b0f}, !- Sensible Fraction Schedule Name
  {2b299cc3-4313-4b6a-8f73-f710bb6e45c6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9232067b-1579-49fb-99d2-ac83c84e7b0f}, !- Handle
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7e33f21b-252c-4820-be47-48dd90a3f39f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e33f21b-252c-4820-be47-48dd90a3f39f}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b299cc3-4313-4b6a-8f73-f710bb6e45c6}, !- Handle
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2c7ae6ba-d7ae-4985-a6f9-523377c9c40b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c7ae6ba-d7ae-4985-a6f9-523377c9c40b}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {392a0b0d-2988-46bd-8726-af389f9b52da}, !- Handle
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {135dd1f6-9dc7-4197-ad21-38d0c1556465}; !- Default Day Schedule Name

OS:Schedule:Day,
  {135dd1f6-9dc7-4197-ad21-38d0c1556465}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {67dce707-d646-427a-bffc-3739c39586a0}, !- Handle
  T s2 apartment Service Water Use 0.15gal/min, !- Name
  {802a7a75-b281-457f-80f9-8ca4d531643a}, !- Water Use Equipment Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  {dabd4b61-5dd7-4486-82ee-a2a86742920b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {150f5569-7977-4a72-a10a-69af5126bcaf}, !- Handle
  Node 863,                               !- Name
  {e2ef8753-c615-46e3-b0af-1015728a5bcb}, !- Inlet Port
  {9b9411f3-297b-4fdc-92d0-f30637edf00a}; !- Outlet Port

OS:Connection,
  {e2ef8753-c615-46e3-b0af-1015728a5bcb}, !- Handle
  {27558a0a-07af-40b6-abf4-8b0bb0452a1a}, !- Name
  {0ac2c035-ce71-45bb-908a-b73ca9491f3c}, !- Source Object
  81,                                     !- Outlet Port
  {150f5569-7977-4a72-a10a-69af5126bcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5733bdc9-5650-437f-8334-68eee5653e33}, !- Handle
  Node 864,                               !- Name
  {a79917d2-4049-4dec-80dd-b9f024617b25}, !- Inlet Port
  {bc02c589-decd-42cd-8531-158cf9dcb032}; !- Outlet Port

OS:Connection,
  {9b9411f3-297b-4fdc-92d0-f30637edf00a}, !- Handle
  {bb2491ad-4d0a-4105-b54e-e6037446a85a}, !- Name
  {150f5569-7977-4a72-a10a-69af5126bcaf}, !- Source Object
  3,                                      !- Outlet Port
  {846adfc2-fe13-4dcb-ab22-29e15235d5aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a79917d2-4049-4dec-80dd-b9f024617b25}, !- Handle
  {283cd511-24ff-4cf0-bd55-946f57720fac}, !- Name
  {846adfc2-fe13-4dcb-ab22-29e15235d5aa}, !- Source Object
  3,                                      !- Outlet Port
  {5733bdc9-5650-437f-8334-68eee5653e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc02c589-decd-42cd-8531-158cf9dcb032}, !- Handle
  {0c103a73-9725-491c-9bf3-d0911a5a2b7a}, !- Name
  {5733bdc9-5650-437f-8334-68eee5653e33}, !- Source Object
  3,                                      !- Outlet Port
  {0301b3e2-be74-4cdf-b3f8-4b5001f73b31}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {12a19131-7f53-417d-9d2b-765e2169ab9c}, !- Handle
  Water Use Connections 79,               !- Name
  {dc2a4694-3c5e-44d8-800b-5cece4cc79ff}, !- Inlet Node Name
  {ba10bfe8-93cf-4f27-ba23-3d9b9a9eb5ad}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06c1809a-068a-43ab-9510-9b821b60d87f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bf7e003d-ba1c-4aa0-b380-a13182bc56c7}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {ef375f4a-49d1-4fce-94b6-ca2df2236fa0}, !- Target Temperature Schedule Name
  {614f3c46-b70c-406d-83ab-f0528fe4cef0}, !- Sensible Fraction Schedule Name
  {3aebd048-70cd-412e-a8fc-a7dc3b938535}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {614f3c46-b70c-406d-83ab-f0528fe4cef0}, !- Handle
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09b1d9bf-b63a-4b2b-a04d-063db73a4a1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09b1d9bf-b63a-4b2b-a04d-063db73a4a1b}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3aebd048-70cd-412e-a8fc-a7dc3b938535}, !- Handle
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e50999c3-ebd8-4839-ab95-87dd19693a59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e50999c3-ebd8-4839-ab95-87dd19693a59}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef375f4a-49d1-4fce-94b6-ca2df2236fa0}, !- Handle
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {34222626-003c-4f6b-865b-f56788cd2001}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34222626-003c-4f6b-865b-f56788cd2001}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {06c1809a-068a-43ab-9510-9b821b60d87f}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {bf7e003d-ba1c-4aa0-b380-a13182bc56c7}, !- Water Use Equipment Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  {dabd4b61-5dd7-4486-82ee-a2a86742920b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e9585a47-c384-4bf9-a530-5f8281cb1936}, !- Handle
  Node 865,                               !- Name
  {a329e85f-191e-4229-9052-2a398d414487}, !- Inlet Port
  {dc2a4694-3c5e-44d8-800b-5cece4cc79ff}; !- Outlet Port

OS:Connection,
  {a329e85f-191e-4229-9052-2a398d414487}, !- Handle
  {587791c4-3e12-49f1-a50e-6634ee6fd408}, !- Name
  {0ac2c035-ce71-45bb-908a-b73ca9491f3c}, !- Source Object
  82,                                     !- Outlet Port
  {e9585a47-c384-4bf9-a530-5f8281cb1936}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7883aa5b-3a33-4497-8b6a-4f7a5f4a526f}, !- Handle
  Node 866,                               !- Name
  {ba10bfe8-93cf-4f27-ba23-3d9b9a9eb5ad}, !- Inlet Port
  {4b85db12-e6b0-45f7-9813-d7efb53f06ec}; !- Outlet Port

OS:Connection,
  {dc2a4694-3c5e-44d8-800b-5cece4cc79ff}, !- Handle
  {2b7251cf-a3a5-4bc7-86a3-fef9ec5dd97e}, !- Name
  {e9585a47-c384-4bf9-a530-5f8281cb1936}, !- Source Object
  3,                                      !- Outlet Port
  {12a19131-7f53-417d-9d2b-765e2169ab9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba10bfe8-93cf-4f27-ba23-3d9b9a9eb5ad}, !- Handle
  {7ac610ca-2cf4-483e-ac2f-033c8180de89}, !- Name
  {12a19131-7f53-417d-9d2b-765e2169ab9c}, !- Source Object
  3,                                      !- Outlet Port
  {7883aa5b-3a33-4497-8b6a-4f7a5f4a526f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b85db12-e6b0-45f7-9813-d7efb53f06ec}, !- Handle
  {9bfa9f9e-e539-42e1-b47c-badc97a1761e}, !- Name
  {7883aa5b-3a33-4497-8b6a-4f7a5f4a526f}, !- Source Object
  3,                                      !- Outlet Port
  {0301b3e2-be74-4cdf-b3f8-4b5001f73b31}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Connections,
  {db779399-c632-4f1b-b2c2-46b3f85a0824}, !- Handle
  Water Use Connections 80,               !- Name
  {b3e94be6-0513-4561-825c-0e72b25f9957}, !- Inlet Node Name
  {18fdc843-2d3a-4140-a571-b86dc68a5b00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c9642dc-53e8-4520-9137-91005c2a5c3b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb55c01f-350d-4430-adf7-4ba65daa9a7c}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {ce2ebad9-4cfe-4b3c-91d3-ea28df6fbbe2}, !- Target Temperature Schedule Name
  {64bf30ac-8c58-432e-96b7-11444de36887}, !- Sensible Fraction Schedule Name
  {405c8ff4-6b9d-45b0-a394-0db8adf31e92}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64bf30ac-8c58-432e-96b7-11444de36887}, !- Handle
  Schedule Ruleset 240,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5cb276ad-0fb7-4bd2-acfc-aa14e2d32ddf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cb276ad-0fb7-4bd2-acfc-aa14e2d32ddf}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {405c8ff4-6b9d-45b0-a394-0db8adf31e92}, !- Handle
  Schedule Ruleset 241,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {80e79d0b-82ff-4194-ac59-6f99dabf7b5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80e79d0b-82ff-4194-ac59-6f99dabf7b5c}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce2ebad9-4cfe-4b3c-91d3-ea28df6fbbe2}, !- Handle
  Schedule Ruleset 242,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {89db731e-abe0-41f8-a65f-881450b9f25d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89db731e-abe0-41f8-a65f-881450b9f25d}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8c9642dc-53e8-4520-9137-91005c2a5c3b}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {bb55c01f-350d-4430-adf7-4ba65daa9a7c}, !- Water Use Equipment Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  {dabd4b61-5dd7-4486-82ee-a2a86742920b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2207b11c-d022-43bb-a2db-f7ad74cf5179}, !- Handle
  Node 867,                               !- Name
  {3e57965b-2de3-4880-9e02-2ea4026b11e4}, !- Inlet Port
  {b3e94be6-0513-4561-825c-0e72b25f9957}; !- Outlet Port

OS:Connection,
  {3e57965b-2de3-4880-9e02-2ea4026b11e4}, !- Handle
  {9d076f86-cddc-4d70-a770-257f43b29291}, !- Name
  {0ac2c035-ce71-45bb-908a-b73ca9491f3c}, !- Source Object
  83,                                     !- Outlet Port
  {2207b11c-d022-43bb-a2db-f7ad74cf5179}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac48b337-049b-458f-83bc-e6fe12fa0303}, !- Handle
  Node 868,                               !- Name
  {18fdc843-2d3a-4140-a571-b86dc68a5b00}, !- Inlet Port
  {489029c8-c598-4ac3-b151-04b313fcddcb}; !- Outlet Port

OS:Connection,
  {b3e94be6-0513-4561-825c-0e72b25f9957}, !- Handle
  {6d8fe316-20a6-413c-ba72-8d0ec7cd76f5}, !- Name
  {2207b11c-d022-43bb-a2db-f7ad74cf5179}, !- Source Object
  3,                                      !- Outlet Port
  {db779399-c632-4f1b-b2c2-46b3f85a0824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18fdc843-2d3a-4140-a571-b86dc68a5b00}, !- Handle
  {36014937-7f1e-47e5-a5bb-239ffc613ad4}, !- Name
  {db779399-c632-4f1b-b2c2-46b3f85a0824}, !- Source Object
  3,                                      !- Outlet Port
  {ac48b337-049b-458f-83bc-e6fe12fa0303}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {489029c8-c598-4ac3-b151-04b313fcddcb}, !- Handle
  {a19c3516-2a58-43cb-b1c0-2d75381214bf}, !- Name
  {ac48b337-049b-458f-83bc-e6fe12fa0303}, !- Source Object
  3,                                      !- Outlet Port
  {0301b3e2-be74-4cdf-b3f8-4b5001f73b31}, !- Target Object
  83;                                     !- Inlet Port

OS:Sizing:Parameters,
  {ece5e842-546d-4fdf-98f0-e85d2b714ccb}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {ca79e278-bcda-4658-8549-83d1142599ea}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {d5d32f60-0daa-48d2-8784-c9bf19f71352}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {cb2c1301-2459-4f6d-9d2d-1ead9bee299c}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {87160c3b-13bf-417f-b2ae-70613c813c4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87160c3b-13bf-417f-b2ae-70613c813c4c}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dfc82ff8-0511-4d4d-8a97-ec53a5a9bca1}, !- Handle
  Sys_1_Make-up air unit ERV,             !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {358e48f3-28fb-48a9-81be-2c7dd18eb846}, !- Supply Air Inlet Node
  {cb8da792-8100-4afd-9eb5-d4eb5008cc8d}, !- Supply Air Outlet Node
  {621de735-5157-4008-8e75-91414da63cda}, !- Exhaust Air Inlet Node
  {32bb0c48-f21a-4528-aace-d313c235726b}, !- Exhaust Air Outlet Node
  2201.88866666692,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {9e47197b-db10-4224-b28c-d4e53b8217e4}, !- Handle
  Node 870,                               !- Name
  {cb8da792-8100-4afd-9eb5-d4eb5008cc8d}, !- Inlet Port
  {0e0d1f9b-50e7-49d0-bd24-d234c2742512}; !- Outlet Port

OS:Connection,
  {358e48f3-28fb-48a9-81be-2c7dd18eb846}, !- Handle
  {976705dd-51c8-45ec-9a6c-76256ccdc6d9}, !- Name
  {a0cd591e-aa48-4bcc-865f-11defd883abf}, !- Source Object
  3,                                      !- Outlet Port
  {dfc82ff8-0511-4d4d-8a97-ec53a5a9bca1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cb8da792-8100-4afd-9eb5-d4eb5008cc8d}, !- Handle
  {33e630af-6e82-4421-84de-30e044d79b65}, !- Name
  {dfc82ff8-0511-4d4d-8a97-ec53a5a9bca1}, !- Source Object
  13,                                     !- Outlet Port
  {9e47197b-db10-4224-b28c-d4e53b8217e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e0d1f9b-50e7-49d0-bd24-d234c2742512}, !- Handle
  {2bfbc4dc-fff7-4ab4-8fb2-b90e5c526948}, !- Name
  {9e47197b-db10-4224-b28c-d4e53b8217e4}, !- Source Object
  3,                                      !- Outlet Port
  {b1bb6f84-537d-4a54-b761-2ef7c1a23fbf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {959b24d6-14d1-42fd-8137-9b3fe77a3220}, !- Handle
  Node 871,                               !- Name
  {9249b6c5-0e34-42a8-99ff-5723a6b04179}, !- Inlet Port
  {621de735-5157-4008-8e75-91414da63cda}; !- Outlet Port

OS:Connection,
  {9249b6c5-0e34-42a8-99ff-5723a6b04179}, !- Handle
  {9d7f4163-0ab6-440d-b7a5-e3ea9db906e4}, !- Name
  {b1bb6f84-537d-4a54-b761-2ef7c1a23fbf}, !- Source Object
  7,                                      !- Outlet Port
  {959b24d6-14d1-42fd-8137-9b3fe77a3220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {621de735-5157-4008-8e75-91414da63cda}, !- Handle
  {3bda7469-179a-4588-98b5-ef6cdda7c554}, !- Name
  {959b24d6-14d1-42fd-8137-9b3fe77a3220}, !- Source Object
  3,                                      !- Outlet Port
  {dfc82ff8-0511-4d4d-8a97-ec53a5a9bca1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {32bb0c48-f21a-4528-aace-d313c235726b}, !- Handle
  {6cff910a-3ce7-4c65-a714-6a9a6931f1c0}, !- Name
  {dfc82ff8-0511-4d4d-8a97-ec53a5a9bca1}, !- Source Object
  15,                                     !- Outlet Port
  {66615ea5-e02e-4fd7-ac24-790cd8115a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {23bdf0c1-419b-46ba-b46a-4d4c9f5217aa}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ff8ad26f-14e1-4c85-bd4f-0f7c5b1ef884}, !- Control Zone or Zone List Name
  {fab1a231-5828-4455-ba6e-043460aa3635}, !- Cooling Control Zone or Zone List Name
  {624d1eba-ba7a-44fa-ae45-a59eb4936ecf}, !- Heating Control Zone or Zone List Name
  {b2656c2c-8f5b-41b6-9d46-285214a6258b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ff8ad26f-14e1-4c85-bd4f-0f7c5b1ef884}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {fab1a231-5828-4455-ba6e-043460aa3635}, !- Handle
  {0df3cabd-6876-4648-b82d-83fd58d60b81}; !- Name

OS:ModelObjectList,
  {624d1eba-ba7a-44fa-ae45-a59eb4936ecf}, !- Handle
  {f1bb7983-3135-458d-b9c5-96cb8e4f6167}; !- Name

OS:ModelObjectList,
  {b2656c2c-8f5b-41b6-9d46-285214a6258b}, !- Handle
  {6993b871-83b9-4412-b024-be40a01a0327}; !- Name

OS:Schedule:Ruleset,
  {e9c045d1-9db2-4f6f-a0c4-ee8254c1594b}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  {816218e8-e790-4e89-b7aa-2c241e797f49}, !- Default Day Schedule Name
  {b8b5fd92-ea4d-4486-89ea-54acf8dee65d}, !- Summer Design Day Schedule Name
  {e34da910-44ce-420e-b5ba-5f515ea20e46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {816218e8-e790-4e89-b7aa-2c241e797f49}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4e3fe7d-5746-48e3-9700-f189c0ad83cf}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e34da910-44ce-420e-b5ba-5f515ea20e46}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c7acf219-cc17-4129-b6a6-b7edbcc09258}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8b5fd92-ea4d-4486-89ea-54acf8dee65d}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2f06be7-f619-4e31-8c0e-a65fc610f000}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday Rule, !- Name
  {e9c045d1-9db2-4f6f-a0c4-ee8254c1594b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c187d335-75f0-4b9d-a3e3-09bd4f655de5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c187d335-75f0-4b9d-a3e3-09bd4f655de5}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday,  !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a42c1b28-843f-4e18-9bb0-35e030cc1154}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday Rule, !- Name
  {e9c045d1-9db2-4f6f-a0c4-ee8254c1594b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {07096c95-d859-4dc6-adca-f8a904862159}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {07096c95-d859-4dc6-adca-f8a904862159}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fc99cab9-402e-42fc-a5bb-f1f9ea21b8b7}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday Rule, !- Name
  {e9c045d1-9db2-4f6f-a0c4-ee8254c1594b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {5a9f837c-8825-46f5-b72a-3537fcc73689}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {5a9f837c-8825-46f5-b72a-3537fcc73689}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2c424aaf-f97e-498f-a317-741bf30f0379}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday Rule, !- Name
  {e9c045d1-9db2-4f6f-a0c4-ee8254c1594b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f0a9c587-5728-49b1-b292-98208c941906}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f0a9c587-5728-49b1-b292-98208c941906}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b7fee97c-33e2-476d-9bc8-3a847e58e739}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday Rule, !- Name
  {e9c045d1-9db2-4f6f-a0c4-ee8254c1594b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f714702c-78b1-4354-a433-777b00189de6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {f714702c-78b1-4354-a433-777b00189de6}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday,  !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {557392dd-cc6f-44e7-aa1f-a4c3bd4b0bfe}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday Rule, !- Name
  {e9c045d1-9db2-4f6f-a0c4-ee8254c1594b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4b2d287f-3db1-4c5f-82e8-38ff85758068}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4b2d287f-3db1-4c5f-82e8-38ff85758068}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d53f9b3-a9f9-4a69-aa76-b97b70a1ae3a}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday Rule, !- Name
  {e9c045d1-9db2-4f6f-a0c4-ee8254c1594b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {53b7e1f8-8332-4681-a602-a1374b51b441}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {53b7e1f8-8332-4681-a602-a1374b51b441}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday,  !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fc9c7a6b-c15b-473f-a667-ee323e715474}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {68b08ac6-59ce-46c4-b387-c296d03a7a9a}, !- Supply Air Inlet Node
  {1c5dbf76-2467-4aa8-8151-4f429eed97b4}, !- Supply Air Outlet Node
  {a54d37eb-8385-47fa-8202-dd0e2a978c30}, !- Exhaust Air Inlet Node
  {be229adf-2131-4c76-a66b-4f305a4c4ee6}, !- Exhaust Air Outlet Node
  76.6975829320436,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {1c381284-c479-4092-a425-75be6e0bf163}, !- Handle
  Node 872,                               !- Name
  {1c5dbf76-2467-4aa8-8151-4f429eed97b4}, !- Inlet Port
  {58a0ea7d-9d29-4a49-8e9c-93f0bc3b4b46}; !- Outlet Port

OS:Connection,
  {68b08ac6-59ce-46c4-b387-c296d03a7a9a}, !- Handle
  {152800b9-8538-4de5-ac84-214acc583310}, !- Name
  {d6e72aae-6af2-417e-82a3-8d97751ffd91}, !- Source Object
  3,                                      !- Outlet Port
  {fc9c7a6b-c15b-473f-a667-ee323e715474}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {1c5dbf76-2467-4aa8-8151-4f429eed97b4}, !- Handle
  {6c72f987-491d-445f-ba69-35cae06e25ed}, !- Name
  {fc9c7a6b-c15b-473f-a667-ee323e715474}, !- Source Object
  13,                                     !- Outlet Port
  {1c381284-c479-4092-a425-75be6e0bf163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a0ea7d-9d29-4a49-8e9c-93f0bc3b4b46}, !- Handle
  {2d0037d4-e3a1-4267-87b1-78642aa17458}, !- Name
  {1c381284-c479-4092-a425-75be6e0bf163}, !- Source Object
  3,                                      !- Outlet Port
  {7770a78e-8252-4814-ae0f-efb34e5bbfb1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5323b41d-8ac2-4dee-889c-25a6d01c749e}, !- Handle
  Node 873,                               !- Name
  {a309268b-5e44-4821-bcfe-ea2d277557db}, !- Inlet Port
  {a54d37eb-8385-47fa-8202-dd0e2a978c30}; !- Outlet Port

OS:Connection,
  {a309268b-5e44-4821-bcfe-ea2d277557db}, !- Handle
  {77eff4d4-33ad-40d1-a2c0-57265bf17137}, !- Name
  {7770a78e-8252-4814-ae0f-efb34e5bbfb1}, !- Source Object
  7,                                      !- Outlet Port
  {5323b41d-8ac2-4dee-889c-25a6d01c749e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a54d37eb-8385-47fa-8202-dd0e2a978c30}, !- Handle
  {5938a78f-4acc-4686-8c75-abd5e34dcfe2}, !- Name
  {5323b41d-8ac2-4dee-889c-25a6d01c749e}, !- Source Object
  3,                                      !- Outlet Port
  {fc9c7a6b-c15b-473f-a667-ee323e715474}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {be229adf-2131-4c76-a66b-4f305a4c4ee6}, !- Handle
  {d6bf8232-38de-4d65-a4ea-f4d9a2f07946}, !- Name
  {fc9c7a6b-c15b-473f-a667-ee323e715474}, !- Source Object
  15,                                     !- Outlet Port
  {dd56d8f5-caa4-4daa-98be-48668ce85cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1acd572e-326e-4b85-b06e-09ac34a7818e}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {78b5de0d-264c-475f-b79d-0d55bb7ca86d}, !- Control Zone or Zone List Name
  {26a8ebba-46aa-4c60-9df5-26046d79a223}, !- Cooling Control Zone or Zone List Name
  {a00f0b24-710d-4adc-88bc-3d55c204dbfd}, !- Heating Control Zone or Zone List Name
  {9be639af-3010-425b-b2f6-9ce5241f183e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {78b5de0d-264c-475f-b79d-0d55bb7ca86d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {26a8ebba-46aa-4c60-9df5-26046d79a223}, !- Handle
  {0893e9e8-55bf-4acd-b80c-d4545c36ebdb}; !- Name

OS:ModelObjectList,
  {a00f0b24-710d-4adc-88bc-3d55c204dbfd}, !- Handle
  {fa7d8ae5-f3b1-42a5-b2af-89fb0dca2508}; !- Name

OS:ModelObjectList,
  {9be639af-3010-425b-b2f6-9ce5241f183e}, !- Handle
  {8c1ce2df-95d9-48fe-96dc-c35fbdba91a6}; !- Name

OS:Schedule:Ruleset,
  {71e33169-2f53-4d45-8435-0c0a8644f8e2}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  {cfbbc7a4-8c35-4b5d-9679-f2c684f270b7}, !- Default Day Schedule Name
  {2b4d32b8-04b7-4fe8-bf1d-129c90d3cbe0}, !- Summer Design Day Schedule Name
  {d461dbf1-6b2b-4add-af2e-3e8ab866e49e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cfbbc7a4-8c35-4b5d-9679-f2c684f270b7}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {078f238e-bcad-4229-a230-b287d4fb3c85}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d461dbf1-6b2b-4add-af2e-3e8ab866e49e}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1032b909-309a-49cb-804d-69773d10ca06}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b4d32b8-04b7-4fe8-bf1d-129c90d3cbe0}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {394a66b8-8ec3-4a7c-8487-94f7b1effe49}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {71e33169-2f53-4d45-8435-0c0a8644f8e2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {d192cae4-67ec-42c8-8553-5f4ba870409f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {d192cae4-67ec-42c8-8553-5f4ba870409f}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {58eff727-2d75-4ae2-a595-ecac44c66c3a}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {71e33169-2f53-4d45-8435-0c0a8644f8e2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f51be5d0-b0a0-4644-bf87-de00eb208e55}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f51be5d0-b0a0-4644-bf87-de00eb208e55}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70488be0-8936-4e1e-ba38-44202782bd96}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {71e33169-2f53-4d45-8435-0c0a8644f8e2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ac87dae3-dc43-49ab-a98c-2439dfb6ec18}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {ac87dae3-dc43-49ab-a98c-2439dfb6ec18}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7eed2a8f-43a0-4bfd-a2bd-14330a03b245}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {71e33169-2f53-4d45-8435-0c0a8644f8e2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a7c72494-3d9d-4564-a7a7-ebf4245be4d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {a7c72494-3d9d-4564-a7a7-ebf4245be4d3}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {78da9ade-86b7-428d-af5b-9cb4b4aebfa7}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {71e33169-2f53-4d45-8435-0c0a8644f8e2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6d28946b-0fc4-4466-af36-d1ab63297b46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6d28946b-0fc4-4466-af36-d1ab63297b46}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9cdbc811-42d0-433a-a343-dd16ed66ea84}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {71e33169-2f53-4d45-8435-0c0a8644f8e2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4d2edc00-f4db-4a50-be4e-d5e8b0784546}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4d2edc00-f4db-4a50-be4e-d5e8b0784546}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1fdc1f57-64e6-49a5-a216-30870e9c0a4d}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {71e33169-2f53-4d45-8435-0c0a8644f8e2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f69d9365-429f-4cda-8f98-4d261278edf4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f69d9365-429f-4cda-8f98-4d261278edf4}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {f77abacb-37e2-42bf-98c4-b4d1428fbf20}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {7510680d-dea1-4265-8387-dcc65cbaa50a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1bf3fd7f-3ee0-41f3-bf1c-c408f5541ae0}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e74e453-a6bf-4142-b42b-2800007fa761}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {589ae344-f7d1-40d9-8ce4-efc715f86db9}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {007172de-56fb-45b0-8b29-1b15cb2a6361}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {97f1833d-9781-4ddb-9931-67ea7ae7c39d}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {94b88b9b-2cea-4d66-85db-f0ecd864153c}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aeb146fd-8095-4825-91bb-b5dfe4a900c1}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6dfe37c5-b75a-4e28-931d-c26910be0d92}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {45ec96e6-a34f-4b9e-a6ec-63f22524b22f}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {f75bba00-3285-4930-857d-ee136e4e56d2}, !- Handle
  Always Off Discrete,                    !- Name
  {a73d1301-0dea-491f-82f3-626bbc98c32b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {a73d1301-0dea-491f-82f3-626bbc98c32b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:VariableVolume,
  {609cf0e2-7c16-4fbd-abcf-36edc7ce878a}, !- Handle
  Sys_6_VAV with Reheat Supply Fan,       !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {3c37f38e-43b7-48ae-95f6-f58ba07882c8}, !- Air Inlet Node Name
  {531e0569-712e-46d9-93f7-10e632c48dd1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {9abb7325-edb2-42f4-8ef6-e245b3d98edf}, !- Handle
  Sys_6_VAV with Reheat CCASHP DX Clg Coil, !- Name
  {1ab12343-c007-42ed-8e19-39b72ccd4d42}, !- Indoor Air Inlet Node Name
  {cf1a779e-8455-405e-ae50-98a967c824f4}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5376.20565288979,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {9b38e8ec-7c93-4faf-b3b4-2126248ec572}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {6a484ff3-e2e2-453a-a48f-4f252586bafb}; !- Speed Data List

OS:Curve:Quadratic,
  {b654f81b-1828-4392-b82e-dd335052f504}, !- Handle
  Curve Quadratic 183,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {6a484ff3-e2e2-453a-a48f-4f252586bafb}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {73b3e292-c06f-4df8-9785-60b621ef87e3}; !- Model Object 1

OS:Curve:Biquadratic,
  {5db34ed1-3a7d-4d18-be69-d8d02b4b35da}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6d2529e-32ec-4589-9567-e02090013d62}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {154593b7-8970-4ecb-bd46-724546517ab4}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eabdabeb-2346-4338-bc47-0ef90dd104f4}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {9b38e8ec-7c93-4faf-b3b4-2126248ec572}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {73b3e292-c06f-4df8-9785-60b621ef87e3}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.96,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {5db34ed1-3a7d-4d18-be69-d8d02b4b35da}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f6d2529e-32ec-4589-9567-e02090013d62}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {154593b7-8970-4ecb-bd46-724546517ab4}, !- Energy Input Ratio Function of Temperature Curve Name
  {eabdabeb-2346-4338-bc47-0ef90dd104f4}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {022f5739-b358-4b78-8d95-70c545567696}, !- Handle
  Sys_6_VAV with Reheat Elec Htg Coil,    !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2d7ee7d0-508c-4a0c-aed4-520323fabb3c}, !- Air Inlet Node Name
  {96afa1a8-f81d-48a1-968f-0b9754b38a21}, !- Air Outlet Node Name
  {9ccd9952-facc-4844-8c2e-3df566b6b024}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {514f6535-0ac6-4c21-a0ad-a166c6862f53}, !- Handle
  Sys_6_VAV with Reheat CCASHP DX Htg Coil, !- Name
  {3a5e5361-94e0-4849-85aa-26bb428236bb}, !- Indoor Air Inlet Node Name
  {4a345305-eeef-43dc-991a-72d44f1abf88}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5376.20565288979,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {63ce6a75-8a39-46c7-b666-9f4b9c83380b}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {7a7b85fd-0ad9-49d5-8c67-51beec73cf75}; !- Speed Data List

OS:Curve:Quadratic,
  {2012bfd5-8f83-45e0-aab3-f7b126956a44}, !- Handle
  Curve Quadratic 184,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {7a7b85fd-0ad9-49d5-8c67-51beec73cf75}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {9c74cd0c-df68-49bf-a6ee-064bcaf9a516}; !- Model Object 1

OS:Curve:Biquadratic,
  {122fdb70-6a8b-4bb3-b638-8ea62ef251c3}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d507534d-a62a-45ce-b5a8-cd82cea7cd78}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5afdac0b-3b22-43d6-bbe3-841085f317b2}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0dfea6f-8f38-45b2-932a-8405ec210813}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {63ce6a75-8a39-46c7-b666-9f4b9c83380b}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {9c74cd0c-df68-49bf-a6ee-064bcaf9a516}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {122fdb70-6a8b-4bb3-b638-8ea62ef251c3}, !- Heating Capacity Function of Temperature Curve Name
  {d507534d-a62a-45ce-b5a8-cd82cea7cd78}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {5afdac0b-3b22-43d6-bbe3-841085f317b2}, !- Energy Input Ratio Function of Temperature Curve Name
  {c0dfea6f-8f38-45b2-932a-8405ec210813}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {13ff4a41-6b29-44a9-9e0e-4c35b277b494}, !- Handle
  Node 680,                               !- Name
  {3144d7d5-36dc-4c39-95a7-3aad3ceb9f6f}, !- Inlet Port
  {1ab12343-c007-42ed-8e19-39b72ccd4d42}; !- Outlet Port

OS:Connection,
  {3144d7d5-36dc-4c39-95a7-3aad3ceb9f6f}, !- Handle
  {3875fac1-30ef-40eb-894d-00e45058a9e2}, !- Name
  {7770a78e-8252-4814-ae0f-efb34e5bbfb1}, !- Source Object
  5,                                      !- Outlet Port
  {13ff4a41-6b29-44a9-9e0e-4c35b277b494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab12343-c007-42ed-8e19-39b72ccd4d42}, !- Handle
  {74db7558-5e84-42d3-9ee6-87c6f8604f98}, !- Name
  {13ff4a41-6b29-44a9-9e0e-4c35b277b494}, !- Source Object
  3,                                      !- Outlet Port
  {9abb7325-edb2-42f4-8ef6-e245b3d98edf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {409ff73c-f408-4f7a-b9dd-dc348a980c66}, !- Handle
  Node 681,                               !- Name
  {cf1a779e-8455-405e-ae50-98a967c824f4}, !- Inlet Port
  {3a5e5361-94e0-4849-85aa-26bb428236bb}; !- Outlet Port

OS:Connection,
  {cf1a779e-8455-405e-ae50-98a967c824f4}, !- Handle
  {a5c60b3c-9aaa-4a2d-b048-4620f790c7cc}, !- Name
  {9abb7325-edb2-42f4-8ef6-e245b3d98edf}, !- Source Object
  3,                                      !- Outlet Port
  {409ff73c-f408-4f7a-b9dd-dc348a980c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5e5361-94e0-4849-85aa-26bb428236bb}, !- Handle
  {158504d1-4cd0-4edb-a8e4-3cbb851a89c9}, !- Name
  {409ff73c-f408-4f7a-b9dd-dc348a980c66}, !- Source Object
  3,                                      !- Outlet Port
  {514f6535-0ac6-4c21-a0ad-a166c6862f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f44d7c37-e43a-473c-9053-7e849eb38e29}, !- Handle
  Node 682,                               !- Name
  {4a345305-eeef-43dc-991a-72d44f1abf88}, !- Inlet Port
  {2d7ee7d0-508c-4a0c-aed4-520323fabb3c}; !- Outlet Port

OS:Connection,
  {4a345305-eeef-43dc-991a-72d44f1abf88}, !- Handle
  {c762adbb-f7f7-4408-990c-3861f5f6984c}, !- Name
  {514f6535-0ac6-4c21-a0ad-a166c6862f53}, !- Source Object
  3,                                      !- Outlet Port
  {f44d7c37-e43a-473c-9053-7e849eb38e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7ee7d0-508c-4a0c-aed4-520323fabb3c}, !- Handle
  {46c44208-d7de-4047-9257-3115795e5c3a}, !- Name
  {f44d7c37-e43a-473c-9053-7e849eb38e29}, !- Source Object
  3,                                      !- Outlet Port
  {022f5739-b358-4b78-8d95-70c545567696}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b1d9d438-d64a-49a8-a53c-1d53848a6193}, !- Handle
  Node 685,                               !- Name
  {96afa1a8-f81d-48a1-968f-0b9754b38a21}, !- Inlet Port
  {3c37f38e-43b7-48ae-95f6-f58ba07882c8}; !- Outlet Port

OS:Connection,
  {96afa1a8-f81d-48a1-968f-0b9754b38a21}, !- Handle
  {2d43cd97-f11d-4839-abee-ab12f5c29a2c}, !- Name
  {022f5739-b358-4b78-8d95-70c545567696}, !- Source Object
  6,                                      !- Outlet Port
  {b1d9d438-d64a-49a8-a53c-1d53848a6193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c37f38e-43b7-48ae-95f6-f58ba07882c8}, !- Handle
  {0ab419f6-0987-455f-8a3d-d609cb52398c}, !- Name
  {b1d9d438-d64a-49a8-a53c-1d53848a6193}, !- Source Object
  3,                                      !- Outlet Port
  {609cf0e2-7c16-4fbd-abcf-36edc7ce878a}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {531e0569-712e-46d9-93f7-10e632c48dd1}, !- Handle
  {3031a390-bfe4-46ff-9e14-7192854c942e}, !- Name
  {609cf0e2-7c16-4fbd-abcf-36edc7ce878a}, !- Source Object
  17,                                     !- Outlet Port
  {9ccd9952-facc-4844-8c2e-3df566b6b024}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {e25d75a8-bbe1-40bd-aff3-39482c007e0b}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {13ff4a41-6b29-44a9-9e0e-4c35b277b494}, !- Reference Setpoint Node Name
  {13ff4a41-6b29-44a9-9e0e-4c35b277b494}, !- Mixed Air Stream Node Name
  {d6e72aae-6af2-417e-82a3-8d97751ffd91}, !- Outdoor Air Stream Node Name
  {352a3e21-1939-4647-b91e-22f0afec7d00}, !- Return Air Stream Node Name
  {1c381284-c479-4092-a425-75be6e0bf163}; !- Setpoint Node or NodeList Name

OS:Connection,
  {921fa137-6dfb-435f-845e-be8d9dd6f849}, !- Handle
  {be6cd448-33ef-493f-afad-c7c5f2f27064}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  3,                                      !- Outlet Port
  {1021a52b-f00b-4c0a-af22-52c5c13cac48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69330022-4c89-48cd-84c9-44ac0f18ac3c}, !- Handle
  {c116027f-041b-4c1b-9f95-7014570496aa}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  4,                                      !- Outlet Port
  {f70783dc-2664-4ac3-b094-6f7ebe9a7cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2850202-99b0-409a-a0b2-d880bfa8c577}, !- Handle
  {11e3c8d5-de8c-46ea-b979-672962c07a25}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  5,                                      !- Outlet Port
  {92ca0109-2b7b-43bb-a770-8fe821accfa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c705756-b6d9-4c6f-8073-317572c07e97}, !- Handle
  {55dfcc91-0137-4b15-bc73-2213a18a71d9}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  6,                                      !- Outlet Port
  {3b7d8593-3bfc-4601-bf21-745f3fecc4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e5beff7-81ce-46ed-bbba-fe67ec816ac8}, !- Handle
  {1d69be5d-c8a0-4201-ba70-a00b19219e06}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  7,                                      !- Outlet Port
  {dbb84060-8bff-4dc0-9aa2-4721843e1b1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81d5d401-2099-4ceb-8e57-3e63ae4fd591}, !- Handle
  {41dfbcd0-a426-4223-a4ae-10eda2b1df3e}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  8,                                      !- Outlet Port
  {27dd3129-28b7-453a-8555-111d7a920d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b734dd2b-9f90-465a-84bf-a32841ab8d49}, !- Handle
  {e5580600-95e8-4f89-8016-f93e7e9c52f7}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  9,                                      !- Outlet Port
  {a571d069-7255-4bce-8f95-3f537940c805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {764a7b64-6407-420c-98e7-9e255ef4a2db}, !- Handle
  {6dfb28fb-bed5-4bca-947f-ff23b8dbba18}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  10,                                     !- Outlet Port
  {f03d5c0c-39a9-4a4c-9f4a-e9a4b04aade2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598493b2-3afd-48b2-86c1-51e5ac30c7e3}, !- Handle
  {fa5ac2a0-f825-4d89-a7a6-028d7afefd05}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  11,                                     !- Outlet Port
  {5ff972e2-c6e5-4e8b-aff5-af0cddd79b15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846e748e-64ba-49fd-8332-366140525134}, !- Handle
  {18669b3c-47d6-49c2-968d-5b5730e37f77}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  12,                                     !- Outlet Port
  {9342f354-0ad2-4181-a32d-aaa1d8499892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbbd5815-0fe3-457d-9341-1c039b3b3865}, !- Handle
  {4519101f-21ae-4265-b006-b90cf5f5f512}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  13,                                     !- Outlet Port
  {5e66fd26-c311-41ad-8a01-f5353ea1d1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09b7c231-8d49-4553-99ce-a7a53b130b54}, !- Handle
  {9bbf9599-5760-4567-9f75-42b9f8195b54}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  14,                                     !- Outlet Port
  {6af9f9f2-f81e-42b6-993c-6e19326f4eab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {571e661a-8514-4fea-8234-8e8e31a78064}, !- Handle
  {84b527a4-d558-403b-9b5d-3a321216dca9}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  15,                                     !- Outlet Port
  {4cd62352-21a6-424e-9c90-b16c4bfbf923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882aed13-4246-4bd6-8119-180dc5d103ff}, !- Handle
  {5a06bdc3-784b-4ce8-82f8-4246115ee230}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  16,                                     !- Outlet Port
  {06aa6d3b-aecf-4b6c-b610-97bd7353c8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc3277b7-6b69-43b3-963f-66237dce144c}, !- Handle
  {847dafa1-f151-44f6-b631-4460024fc84a}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  17,                                     !- Outlet Port
  {b881bed5-d291-458c-8f74-421cd14982af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d390173d-3e5a-43d9-8ab5-7b80451faffc}, !- Handle
  {01caf871-801e-4bea-a853-c00b4682e6dd}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  18,                                     !- Outlet Port
  {b883e118-ac48-4bae-a0b2-a681bb95f13c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a3aafa-73a4-4c15-87d0-d0199b4bc849}, !- Handle
  {25833559-7ead-4b19-af15-07b4c85b08bf}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  19,                                     !- Outlet Port
  {aec40cbe-2c3e-4255-95a9-180b63210ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dedcaed-6c1b-4004-b76f-7070ee79579e}, !- Handle
  {fd7ed5d5-0538-43fc-88bc-3d6c8e6e3825}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  20,                                     !- Outlet Port
  {31889c41-e745-455a-aceb-5b946024e873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {962ec520-4846-4fb2-b601-8ea5581e58b7}, !- Handle
  {1bea99f7-d3fa-4eca-9d12-81869284c4f8}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  21,                                     !- Outlet Port
  {b5a22f61-d4fa-4207-8216-6f4bb85800f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa62b17-f8ec-4db4-a283-5ecc1a95cd48}, !- Handle
  {f5b6254d-ca7c-4170-a344-d0790ffee039}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  22,                                     !- Outlet Port
  {44542137-f38e-4726-abc5-81acd3bdd4aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460c1c3a-85de-4f72-843a-f15ce24db24c}, !- Handle
  {75d30a72-5229-4a0b-a9bc-0e4720102327}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  23,                                     !- Outlet Port
  {fe55fe89-12c5-494c-8199-225a1404e2d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c97ee4e-7457-43f8-a50e-2b36ddd5e43a}, !- Handle
  {f2c1c58b-ab61-4bb7-9138-e86019696212}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  24,                                     !- Outlet Port
  {faf16111-6093-42e3-a098-f85d33953de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0e96d7-2ab5-4915-ab18-413eb8a9b288}, !- Handle
  {22ab74cc-14c2-4d14-8b60-02335976a1a4}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  25,                                     !- Outlet Port
  {877dd702-88b5-470d-90d1-29e643bd402f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f473af-efd3-4159-981c-064e4d858c47}, !- Handle
  {21742249-75bf-428e-959c-1e95cf6adaa9}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  26,                                     !- Outlet Port
  {8b4e609c-62dd-4b43-9a01-f3d5b3fa6e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb74a5c-e8fd-4ae7-b3b2-9cc38ac3509d}, !- Handle
  {bd010467-4766-4a22-a0bc-0a8faa269a10}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  27,                                     !- Outlet Port
  {c03f3227-539e-43c6-aa44-96f034f742bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266ca64d-8cb3-4825-8d42-40e195401772}, !- Handle
  {883c6b5a-dc89-4fda-b8a1-f9ab4e076d0f}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  28,                                     !- Outlet Port
  {b4e496b9-1846-479b-a954-8199beb8f665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aeca6d7-3e94-47f6-a1dc-521d1e7c5232}, !- Handle
  {24d45f4c-3150-40a3-b1ea-3c089dfcb0cc}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  29,                                     !- Outlet Port
  {ea374280-fc43-44ae-b6d6-a4e09d3e7bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65593ce0-e559-4483-b7f3-5e319d22b51e}, !- Handle
  {46d0039f-be2b-4e78-a4b8-212513906d7d}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  30,                                     !- Outlet Port
  {f33357d6-4473-40e3-9287-26d745d4bf15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8414875a-99e6-4e59-a37a-e063e70ed6ec}, !- Handle
  {4451063b-759f-4a12-acf3-af7ec423416a}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  31,                                     !- Outlet Port
  {62179e93-126a-43db-a77c-8422fc44d2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9c23bf-48d4-4113-a032-81200f2cf4b5}, !- Handle
  {b200da2a-767f-4a56-a37d-f25917f72982}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  32,                                     !- Outlet Port
  {64ade332-6245-48e1-8270-481e9ee869f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09e74827-e513-4f87-8c71-f7f788202e0a}, !- Handle
  {9da8afcc-fee1-4428-b392-4bb3e2234290}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  33,                                     !- Outlet Port
  {ed6e71f8-5b1b-4177-b5bf-34643c606d57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad326c86-62f6-43d1-9701-e1f9a7e9bc6e}, !- Handle
  {7c1d9b52-9ed2-4c27-a35f-388ab977f8c0}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  34,                                     !- Outlet Port
  {9b9cffe1-b2e3-4f82-bfaf-263b62caf31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be11bb95-4fc3-4810-9080-027997abd010}, !- Handle
  {5e9b28b0-a03d-4b5a-9130-c4619924b38c}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  35,                                     !- Outlet Port
  {2f6792b4-b83c-4aab-ab6a-925f33220e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7a43133-2264-4263-aae1-eca19c38a976}, !- Handle
  {955781c7-b92a-488a-82aa-c476a6116e2c}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  36,                                     !- Outlet Port
  {c6dc7d3e-5a6f-48ea-aca8-8caa70122ff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9754fb4-7c1f-4307-994a-b3fd25fd2312}, !- Handle
  {2dd35fd3-a3d7-47d0-b943-dec23d0684b5}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  37,                                     !- Outlet Port
  {7ac067a5-5fcb-4697-ac8d-ce398c4fa0e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0657aff6-8fc5-40a4-8601-6f05c04ec7b1}, !- Handle
  {98841fb9-e7c7-4db4-9939-efae770919ca}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  38,                                     !- Outlet Port
  {fd91a21d-33eb-4a4c-a67c-0cdf6d5d126f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d898d28c-4dc8-4675-802d-1f74b2d9f0fd}, !- Handle
  {d0a5e524-576c-4a49-a3aa-d6b3c1a84dd4}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  39,                                     !- Outlet Port
  {5868418a-7ae7-4754-aeac-9bc478347c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e060c910-c3db-47d2-af8b-5335a2b1845d}, !- Handle
  {b34ecef5-84c5-4581-b812-2952b0b8aaeb}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  40,                                     !- Outlet Port
  {1452bff8-5333-40d0-988f-96b30130a03d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b9d41fb-aef8-4106-bd6a-6463726abb54}, !- Handle
  {4b12b9a1-ff64-4d79-9abd-d5463753e517}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  41,                                     !- Outlet Port
  {4b8c9e12-d2ab-4c35-a8f3-2672e33d0140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e09608-fbfd-48a2-8d7c-d106bf3e0041}, !- Handle
  {94fffd92-d181-4d90-adb1-992092e9e985}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  42,                                     !- Outlet Port
  {4ed8c74b-50c7-45bb-bc37-9b05422767f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81c80de1-cd49-4167-a269-23c0d3446c6d}, !- Handle
  {16e9163a-3f67-4d2d-ad32-5a1d8bf9094b}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  43,                                     !- Outlet Port
  {755790b6-c5e6-4986-9f02-65c165545237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b5eb503-99c9-497e-8550-752793edba8e}, !- Handle
  {82c13e72-f895-4fe9-a69c-ec93e72795c7}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  44,                                     !- Outlet Port
  {2426982b-f3d8-42ff-967d-bcace4aa8f41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3017c572-99c1-42ed-ba6d-1eb6c8d27d1d}, !- Handle
  {6f7649a0-ef5a-4f79-8d88-0d72a371361e}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  45,                                     !- Outlet Port
  {cfe9681e-8e6d-4002-8423-21dc07eb7156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d361516-83c7-4038-b8a2-e457614dde0e}, !- Handle
  {40aba841-e604-4fe2-8179-d028f6074ef5}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  46,                                     !- Outlet Port
  {8c0318d2-c328-4295-946f-a6e20fa62580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b47d36-07a7-416b-8f02-10944fc0d033}, !- Handle
  {a14a02ca-bc0f-4b9f-9b4e-0612b2c69560}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  47,                                     !- Outlet Port
  {f24de672-9e11-4066-87fb-1e59a03ec0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cb3cb57-5d1c-41c4-a245-5c03e1e916b7}, !- Handle
  {5ec38381-f8f8-48e3-99e1-ea62168ef3a8}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  48,                                     !- Outlet Port
  {19b2e5a7-0216-40e8-b37a-0de4015c9c16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4277d6b-c822-4123-bec7-b91f6c201f2c}, !- Handle
  {3d92e40b-2def-4f59-8efe-f4c06ae8bf3f}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  49,                                     !- Outlet Port
  {0c019904-cd96-4ce3-ada7-22b39d7b48d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1812f17e-dfdd-4b62-8edf-fb0e49e17c4e}, !- Handle
  {d90df143-4fed-49c5-be52-307d05b39853}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  50,                                     !- Outlet Port
  {74e5fecf-dc25-46a6-b6c7-27ef3990e4bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c63ea22c-b377-4e41-8b4e-a691894353b2}, !- Handle
  {7b19e34f-2d41-4d07-8784-b733b649fed2}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  51,                                     !- Outlet Port
  {eaa5ba30-fa22-4c54-a940-071217a11aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee443505-3d05-4411-8bc5-e2be89474b7b}, !- Handle
  {895ef043-da88-46dd-a2a4-f0ce4bf398bb}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  52,                                     !- Outlet Port
  {4d6be0c8-8b78-456e-a081-a12134604592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a089f7ab-7d2f-4a72-aed4-3e2e485ebb95}, !- Handle
  {afd17f81-6f2a-4caf-9392-421039a99abb}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  53,                                     !- Outlet Port
  {279920e9-12b4-42d3-b781-ab20bb593685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776c7fe4-661a-4bdc-b0ec-a9f0fe0060e1}, !- Handle
  {b20cd38c-36f4-43eb-bc7e-6041e937d32d}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  54,                                     !- Outlet Port
  {6844b062-624d-42fe-ab3b-f74fa91d04b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33bbd5d7-9a67-4e36-aa96-92705332bf3d}, !- Handle
  {a7c11992-8c91-4723-a3c7-82126d05ade3}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  55,                                     !- Outlet Port
  {6d764609-9044-4452-bb11-982394bfdf27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9aa315-32f6-438a-a0a0-7c6ff0f18f9f}, !- Handle
  {ba8c97f4-28e0-4978-ab0c-3930fbe3f2af}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  56,                                     !- Outlet Port
  {916325cc-c714-4553-9a1d-60a8408d8b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20524b12-e182-496d-a90d-dbc6426ee22f}, !- Handle
  {1956ec3d-af1c-43a9-a92c-1bfacf764e19}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  57,                                     !- Outlet Port
  {be508131-85c5-49d8-8102-73f284bb314f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {335c8b24-ca69-4be8-8105-41342a03a054}, !- Handle
  {4d14b07b-ba0d-4d62-9271-fabe54b4d6a1}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  58,                                     !- Outlet Port
  {102e4ff9-dec9-4f64-8211-293835c23a2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d1632bf-b49d-45ad-a395-6c5d8aa6d030}, !- Handle
  {6a48f226-9019-4d8b-af48-8f889424148c}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  59,                                     !- Outlet Port
  {7869b6ea-17f8-44ea-a952-c6c469612a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33a046e-dad3-4e4e-b884-276b1f26e5ab}, !- Handle
  {cc7e5b39-4055-4a3a-a552-a2ac9a85aec4}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  60,                                     !- Outlet Port
  {92d4a04e-decb-4ae5-bb79-91ad4ec448c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26afca4-270c-461d-ab43-33b1350d267c}, !- Handle
  {aa4badda-dca4-45a5-99d5-9095586e720d}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  61,                                     !- Outlet Port
  {7528e9ec-a2a5-4566-9772-e827be7b5c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f48d829-b7dd-4cef-a3c9-e73e120dd761}, !- Handle
  {cfd6f530-b7cf-45a6-a6d9-93e4b0e53fc6}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  62,                                     !- Outlet Port
  {68433691-194a-415b-8ba9-b8f947f1a1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c3e450-1ba5-4b50-8c9c-59da1a3a3cb9}, !- Handle
  {1f77155e-0575-4bcd-bc49-d753384ee430}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  63,                                     !- Outlet Port
  {65b01476-3bde-4459-bf5d-1732e92d5330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3646e71-0750-46d3-af35-4a6ab3618ef4}, !- Handle
  {a752b8b1-6e58-4240-8d9c-52321fa66ee8}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  64,                                     !- Outlet Port
  {0ddcc8ff-8d04-49ba-98dc-3d99abe657a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76f1272c-7405-4889-a560-67a80dccf284}, !- Handle
  {f6c0d908-8a6a-46ed-ac7e-93e4305abad0}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  65,                                     !- Outlet Port
  {b4b60c8f-daf0-4c73-a6d5-514b62b0e007}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e996b707-6ca4-4fb3-9b8e-d6e0d8e3d3b7}, !- Handle
  {4ec1cec1-282b-4474-9eba-dc382344b526}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  66,                                     !- Outlet Port
  {a99a7363-01c5-4e38-b90d-94d3da4070ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cbd602f-092b-43b7-b6ac-684ce8e35ef4}, !- Handle
  {fd372293-1b7d-4d73-b742-99503554946b}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  67,                                     !- Outlet Port
  {29309c2c-19ef-48bb-a521-fc7bf8adede9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d0293d2-2805-4972-a6fe-3d0e4d8d745f}, !- Handle
  {43b2d10d-70dc-4b88-80df-46e639704ace}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  68,                                     !- Outlet Port
  {ceb9778d-1e9d-4217-ac42-1344cf784226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d630735a-d162-4e87-961f-d729cf8844ec}, !- Handle
  {31dca1b8-5f2a-49ab-a30e-45f9cc374763}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  69,                                     !- Outlet Port
  {0fe33586-4b8a-41a7-85d2-cafae0f6be99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3711f700-6914-41d1-99d4-cdc820a6ed8f}, !- Handle
  {f21fb353-ba29-4421-a84b-f80618aef6c6}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  70,                                     !- Outlet Port
  {5fce9eeb-6245-4808-90e2-5fcca366bc81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62d2145f-916e-49da-8a34-956555f8aa7c}, !- Handle
  {62c3a2c0-8b00-4889-b9c8-44bdeb873174}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  71,                                     !- Outlet Port
  {f5b3d56a-849d-4458-8652-ffd94871b3c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a29042e-2790-4e7b-a006-c9eff06ca33b}, !- Handle
  {a714438a-e5cd-42f3-9a3d-b1b114f4fb16}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  72,                                     !- Outlet Port
  {d926dd58-536e-4eb7-9dd4-cdefbbd40305}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9252d93c-ac07-460c-8c74-b5d3308108c4}, !- Handle
  {33b3ef03-3b78-429f-b26e-fb1dc80aeb41}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  73,                                     !- Outlet Port
  {01276655-0392-4511-8c6e-ddeda19c53d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e60dc6-d421-47ed-90bc-e1a93f88ff0c}, !- Handle
  {b21f2b08-cfd4-4dff-b377-383d45f14b5c}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  74,                                     !- Outlet Port
  {b36cccf6-3f58-4ea1-842e-c0b21a0ac300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c14aca6-e15e-4afd-b9d4-3573ccfcd678}, !- Handle
  {c144a06d-6915-44ae-850d-d9c485ba8dd3}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  75,                                     !- Outlet Port
  {a06a41ce-19c8-4269-83f9-0401603094c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd794336-6330-48c6-a056-a31e97fc97a9}, !- Handle
  {d89a05ed-d5c0-487d-af2d-cdad79ee6688}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  76,                                     !- Outlet Port
  {2dcd7c3e-0a08-4596-bfc8-a8c16065cca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b3e7a3-41f8-455c-932e-6e639b347f68}, !- Handle
  {4557c061-c547-413f-bb5d-8848c8fa718c}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  77,                                     !- Outlet Port
  {4e580222-30b1-4471-909e-b09f4bd6eb76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {952cbce5-28d4-4195-9402-d07b90908090}, !- Handle
  {c8755e42-3081-41da-b2d2-dab14ab4149c}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  78,                                     !- Outlet Port
  {d9d30a13-9501-4aa0-b095-612915ea2e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f525182-2806-4ba5-8b67-08b2de6c762a}, !- Handle
  {0c5659bb-814b-4514-8f5a-c52d49419415}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  79,                                     !- Outlet Port
  {fe6e5c02-d91a-4481-9093-fb48a540d478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8be3f3-e243-4c11-b677-2c6bfd20c652}, !- Handle
  {20e75e46-dd96-485d-9a22-76758110ec75}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  80,                                     !- Outlet Port
  {1b8846a9-7832-4018-ae31-960b13ce9369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a444dfb-54e4-414b-a514-1e67509158da}, !- Handle
  {ce31448a-2fa3-4a6b-9515-eeffd09f46d2}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  81,                                     !- Outlet Port
  {a36bed0a-2ed0-43f5-9359-95e03bb75eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810ce451-bbb5-44e0-97ec-6a9bfb6ab6e6}, !- Handle
  {5ec15323-a439-4902-b9f8-70b5e0baa214}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  82,                                     !- Outlet Port
  {99faa854-0b81-43fa-8142-3d8fdce47576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f937196f-ed1c-46d8-bf0a-19e3549b4381}, !- Handle
  {a664fce3-018c-49f9-bc6f-49e8b91c2b65}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  83,                                     !- Outlet Port
  {79139fd7-0a75-47bc-b20b-1b51ee7fc45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13df7dd5-d910-4249-b773-db5dd4cb0c2f}, !- Handle
  {9a59dc00-40d4-4a58-becc-bb32b2503fc9}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  84,                                     !- Outlet Port
  {86091c3d-d3e4-418c-8742-68572463d04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0e7179-700d-4b07-863b-8b472b40f66e}, !- Handle
  {811e3416-0594-4448-af22-6042b8e44540}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  85,                                     !- Outlet Port
  {b5d54c51-3782-4a17-8ee9-788e6e473341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84e4820f-477e-435c-b5a1-381b942ee2d6}, !- Handle
  {9f6e545e-86e4-4141-9bd9-0683470e84a7}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  86,                                     !- Outlet Port
  {3e35ec66-fc1a-41dc-ae80-60cfa4ebe386}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43bd9d6-8b9c-4a6b-94ab-56b8f0d14416}, !- Handle
  {51288118-6815-412a-9c92-b67cb3416d30}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  87,                                     !- Outlet Port
  {04bf111a-b9d7-483c-a30c-733d9200098f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f86004b0-64fa-48ab-9262-5d39676a592f}, !- Handle
  {d41b6aea-ffe5-441f-b623-d73070ec9dcb}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  88,                                     !- Outlet Port
  {6ff0696b-d0f4-4d0e-ae4e-99ecc12a2aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f89ad646-3804-4114-b8d0-f0d481f3ef9d}, !- Handle
  {f77a805c-ee27-4e97-a92a-ac81d45ba93d}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  89,                                     !- Outlet Port
  {63cbb560-0dc4-4bac-87af-ac0a9d7a2d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c307ee91-6c97-473f-b49f-6a4387f41b0b}, !- Handle
  {9718f6bd-29b3-4403-b599-8c5e23a96f17}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  90,                                     !- Outlet Port
  {ab69f60e-da18-46db-9034-6f8cfed2c206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027b971c-1a97-4fcc-b934-1a50990c4fc9}, !- Handle
  {2dc9a18d-5e4d-4feb-8f85-146cecef61f2}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  91,                                     !- Outlet Port
  {d9a8b7f6-23e6-497f-b259-9d15a4a3194d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b90ecec-d22a-4b02-a401-aef20af72e0d}, !- Handle
  {787ff1ea-2f60-4056-a08b-ec33627a5efd}, !- Name
  {a8be0b0d-1f4c-41aa-b73b-e3ab89c09d59}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eb7b9f9c-cba2-48de-9869-9c94b0258dae}, !- Handle
  {61b09f42-ce45-4c96-b45f-c05bc3571af9}, !- Name
  {17558176-5170-4527-a7b3-32dfc878cc62}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {95253124-9434-457f-bb7a-85793ebdf400}, !- Handle
  {49c68465-cbc8-46ec-a978-f3a8a1dcfd82}, !- Name
  {20f1523e-330b-4f5c-84bd-014aed61cc4c}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {82998a37-06c7-450c-8dda-fc53cade7a06}, !- Handle
  {ee347330-4c35-4d40-af83-de8b47cef478}, !- Name
  {20b350d5-5882-463c-b4d2-d3cd471d3602}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {93e7afe2-db87-4d08-b992-61cf2c3b025c}, !- Handle
  {56d178e6-0eed-4f35-9a59-902570a65f25}, !- Name
  {d4d93d18-7a99-45f3-b664-2e94da25ac38}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5d2ea1ea-cbc6-4b36-8d48-705b3dbaa219}, !- Handle
  {9ce66ceb-ceef-4491-a30d-6eff3bf834ab}, !- Name
  {b3a8d7f7-e97e-4211-98ef-273cecb3f973}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {50e43da1-3771-4d8d-8cf9-62d654db9cd4}, !- Handle
  {230c9920-2dff-4e13-8dad-4027cb6fd239}, !- Name
  {3dfb0b57-6c3c-4f51-9d53-1885e5e7b38e}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f3f401c4-c73c-4a08-b9ba-6b115ea61748}, !- Handle
  {0fa3c0c8-e973-43a3-b114-ec649a1e9ba5}, !- Name
  {18f545e7-e7cc-48de-a647-5b9073a7c1de}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a8987a86-b7db-4a6d-a3da-30b5cb6d0b73}, !- Handle
  {6e67a74d-1a13-4733-ab01-a73cd504c549}, !- Name
  {933fb2ee-390a-4bdb-82cc-abffde694f69}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {285fa559-4a4c-4a97-9dee-35a6a8e8bf1f}, !- Handle
  {229c036f-cbfc-4d96-a5d5-55f3627e4288}, !- Name
  {e0c6f284-72b1-41e5-ba43-340d981f78d9}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {80b3aecb-5440-440d-b277-02874c030ddc}, !- Handle
  {357186e5-09e2-422e-b517-0d4505cc93d8}, !- Name
  {ffb53f08-20ff-466b-acc8-a08dff79793f}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {001803d5-2851-4a10-aa2d-735d6f587cef}, !- Handle
  {3ca4bbf0-2eb4-4799-a810-8487b968ccac}, !- Name
  {6f0d18aa-9e25-4bd2-a77b-ebf8b0575137}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f6b36a99-5390-4971-bf20-1051e0d787c4}, !- Handle
  {c0c05f17-c6b4-455f-aefc-23aab535e970}, !- Name
  {5463cb91-4634-4a45-a54f-17e6964795a3}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {e730ab85-530e-4759-837e-96663d1b427e}, !- Handle
  {b88c6708-5308-4619-9821-30021b4522a9}, !- Name
  {164cb48a-0622-4ba2-902a-3e46c98f6d75}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {fe28f2ed-3909-4e24-acf1-5bff3f2efcf7}, !- Handle
  {4a22860e-3681-4909-bdd1-245579d77b5d}, !- Name
  {c3c970d7-1f7c-47d7-8446-8414b7e9c2ea}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {4d3b0cab-391d-4066-9d80-06a11f4c03e7}, !- Handle
  {a9dab6ee-19ef-4712-afa1-65416aa72f0c}, !- Name
  {c9f31536-f8b1-4d7d-824c-3c7b29e7a232}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {7b931def-126d-43e3-9c3d-5f21b6eb7a6e}, !- Handle
  {079fa02d-6279-4d93-8463-a70c1456c9c6}, !- Name
  {61f797fd-f1cf-49e9-baa7-0aded08467f9}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {1d6e7618-078a-4053-93d4-50f1f3020e4b}, !- Handle
  {e2ee8c30-f6c4-4e3e-ba98-ff11f2227f52}, !- Name
  {7d69a9d2-35ab-4c48-9858-3544754b57f0}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {61c4b46e-fe62-4795-91e0-0c64f7b06b65}, !- Handle
  {9bdcab6d-b6c5-4507-8e3c-06716dcea393}, !- Name
  {d43de39c-85de-4d5a-b606-5036b0e7aa34}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {9f8cf49e-8328-4bfb-b3fc-b031b555b3d1}, !- Handle
  {2c1152c9-c9de-41b2-a836-7c12cb2630f0}, !- Name
  {ba27c491-c9c0-4066-8133-5c1e39a54667}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {1fedb379-5a52-44b3-8ff4-bf278e79f85e}, !- Handle
  {e76260b5-5b94-49b5-8c76-7f34c476738d}, !- Name
  {c563eef3-2409-46a6-bc87-32f0ed39eb72}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {9a5b1b45-6497-4f88-9a7d-e8a9306f16ed}, !- Handle
  {d79e0daa-79a1-4276-bdcb-8fdb5cedc988}, !- Name
  {90104e78-1c1b-4f28-ad48-87bbf54f0e16}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {3cee9ab3-d158-41e6-b8cb-937a9274830b}, !- Handle
  {a1fcf0c4-e622-4c69-a0b8-609cdf4d0822}, !- Name
  {99394eeb-f107-416a-a11d-c13a831c6a9e}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {9d10564c-cee2-4238-afd1-4ac94b4e1bd6}, !- Handle
  {1859d740-0aa9-412a-b352-4a6b133753a3}, !- Name
  {c2432453-6b15-4e42-9b10-ffd8a11087ca}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {8e089a2d-f615-42e7-bd43-f844c8583876}, !- Handle
  {9dd003b5-225f-487d-b203-0d59c3bdd38e}, !- Name
  {796d4d66-40c9-4759-8c71-961c47cf581e}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {59ebcd8c-fdfb-4dc6-9580-6473c0637a60}, !- Handle
  {e815389b-7bf6-4f23-9873-3e0643a79834}, !- Name
  {519267e2-ac1c-4229-a5cd-0923712356fd}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {a0090729-a022-4f29-931f-245d35cf5b1d}, !- Handle
  {807f8749-98b0-4c3e-9689-d9094d42e872}, !- Name
  {552f91c8-871b-4e10-a92f-ea3ba1bf8800}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  29;                                     !- Inlet Port

OS:Connection,
  {6a83909e-bc30-4b94-bb74-74a5436ac64e}, !- Handle
  {115cbc5a-4565-4ee9-b81e-6ebdddde1cc4}, !- Name
  {9ddf1871-3afd-45ab-b901-4b44e48eb726}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  30;                                     !- Inlet Port

OS:Connection,
  {d60fbd0d-c31b-4b1e-859f-9acee14578c0}, !- Handle
  {226a019c-84e7-4ef9-8e79-ba8f6f418955}, !- Name
  {101150f2-37fe-4edf-9e4e-49d798966dd6}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e0149519-c342-4c38-b1d5-22eb4f836fa5}, !- Handle
  {c6f64e79-6bfa-404b-8cdb-5f81a7ab7d07}, !- Name
  {bdd89a0f-92ac-4d92-88f5-d2de160b5682}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  32;                                     !- Inlet Port

OS:Connection,
  {70dc8599-ab2b-46fb-b2ed-39ed218ed468}, !- Handle
  {9a563125-f6e9-4135-81e5-79d87d396156}, !- Name
  {91fb639b-cf8e-4bf0-839e-b7976f4efa33}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  33;                                     !- Inlet Port

OS:Connection,
  {0275c989-35b1-4af7-a398-efaa8cd025e8}, !- Handle
  {8a0ca507-b110-45ce-8047-7d6b9b84b20e}, !- Name
  {ef1c46ad-d91f-4c1b-9190-92a7fde739b6}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  34;                                     !- Inlet Port

OS:Connection,
  {fe6d2c82-cfbb-46bf-88a2-978e8c480784}, !- Handle
  {16666523-8202-4388-82b8-ea476083d1d7}, !- Name
  {6580f0cb-fdaf-4d82-b88d-5838658d0bf9}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  35;                                     !- Inlet Port

OS:Connection,
  {b554dbb2-b125-46ca-9092-94e52d28339b}, !- Handle
  {e14c02e6-046a-46b2-8ddb-4142ec61f714}, !- Name
  {616ad94c-b338-4759-ac83-07e3b6940e77}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  36;                                     !- Inlet Port

OS:Connection,
  {c07b84bf-eb66-4f99-8b66-934634c1a504}, !- Handle
  {0811c233-b7dd-49fd-b8ca-a642b3bcacf9}, !- Name
  {f32e0f89-19b3-49ab-b37b-82da94fa883f}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  37;                                     !- Inlet Port

OS:Connection,
  {92370d46-3b2a-40d0-bb99-612a691eb7a3}, !- Handle
  {42d68f1e-1ad8-4a7a-9d0a-61877be3e2a9}, !- Name
  {6460db53-d589-4360-93fd-263b6778edbe}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  38;                                     !- Inlet Port

OS:Connection,
  {f0f77247-fbd9-42dd-90ab-c5632c5bfed8}, !- Handle
  {28461ffe-6f1f-4662-a7c9-934824c0432c}, !- Name
  {6b152ea9-348d-44d7-98ea-7e2234ce2f4c}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  39;                                     !- Inlet Port

OS:Connection,
  {99a0fcb0-969e-428b-aa96-98f1b802e8ec}, !- Handle
  {d3a26fe6-70d1-41d1-8ff3-70cb0ea97b48}, !- Name
  {d7ea2033-fdf0-4568-b750-c76b7a1548ef}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  40;                                     !- Inlet Port

OS:Connection,
  {bc70b515-6b97-49b3-85ba-ce14520e70f3}, !- Handle
  {f4e4a86e-bf90-4b64-b892-2f9fa408dd03}, !- Name
  {d6f1e4b2-62d1-495a-88cb-e9f9335860e2}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  41;                                     !- Inlet Port

OS:Connection,
  {709e6cce-03aa-4ae4-b279-85d5e2eb6e76}, !- Handle
  {2fa81362-948e-4430-aeaf-7d2abea4803f}, !- Name
  {afcc0316-a9c5-4e78-8f5a-1c01e05e4ed8}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  42;                                     !- Inlet Port

OS:Connection,
  {016628a1-b53c-4e7e-ba20-90230cbdf521}, !- Handle
  {fa778148-6b08-490f-88dd-0af4f9894098}, !- Name
  {48471d40-c415-466a-a965-20604ed8ad05}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  43;                                     !- Inlet Port

OS:Connection,
  {e4a883f6-ae66-4bda-92f6-89706bbbaf26}, !- Handle
  {b9d43407-e46a-4ddb-ba90-792e977b490a}, !- Name
  {0a8873cd-0583-4220-adb7-59414b4c813a}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  44;                                     !- Inlet Port

OS:Connection,
  {c9f3164c-9449-47a1-96f1-676a11aae910}, !- Handle
  {56c4ad5d-e37b-4c88-a583-71c1d8cfdba1}, !- Name
  {a983235f-4cea-4896-8dcb-ace5b7f6439c}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  45;                                     !- Inlet Port

OS:Connection,
  {b3a2f8b5-b2c1-4ebe-88cb-334f9c46aff1}, !- Handle
  {07dea930-70f5-4fc4-b79b-7688d76db9fd}, !- Name
  {711788a6-6eac-4fff-9f47-4f0fada194ce}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  46;                                     !- Inlet Port

OS:Connection,
  {c1eb5df2-9c81-4449-aa00-88ff3718faa8}, !- Handle
  {84ced9ba-0671-436e-900d-bc22b5cdb5bd}, !- Name
  {c5fe2641-43cc-43c8-b371-083b86cd1a35}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  47;                                     !- Inlet Port

OS:Connection,
  {e584ed28-17e9-40da-859c-591b654b8d8d}, !- Handle
  {205dfe57-b7a4-4c17-b04d-6b21139f2d1d}, !- Name
  {01f6eb27-a1bb-471a-afbb-a6ab5aa78abe}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  48;                                     !- Inlet Port

OS:Connection,
  {f0a618bb-bec1-49ef-9157-c91df99db305}, !- Handle
  {8acec3d5-fb1a-4027-9cf7-129df76633b5}, !- Name
  {cd6b6a53-f23c-49ec-836d-03cd74c8e0ce}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  49;                                     !- Inlet Port

OS:Connection,
  {5ed54f36-7957-4476-9087-4b92dfeddca1}, !- Handle
  {d4dc5da1-e485-417f-b02a-afb06ae7f229}, !- Name
  {af8fa2a7-f212-4074-8ab5-7f27e9b43ce3}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  50;                                     !- Inlet Port

OS:Connection,
  {7b76fa8f-f1cf-4cba-8a97-dd8e67301aa6}, !- Handle
  {38f6aeed-2358-49d0-bf99-cb31ac51d6fb}, !- Name
  {b4deefe6-54ae-4ae2-ad67-36f24331f174}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  51;                                     !- Inlet Port

OS:Connection,
  {e53c4a2a-b7fe-4196-bdd3-16f70d5ad940}, !- Handle
  {34186328-50a2-4979-a863-fbbb017e0d4f}, !- Name
  {3cb1e1e5-29cc-4aaf-9f1f-adece3264615}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  52;                                     !- Inlet Port

OS:Connection,
  {bdb7a187-adb0-42ff-b98c-d183c3407da5}, !- Handle
  {8ea1e5ec-ebd9-484f-82c4-6a28d212a498}, !- Name
  {8c26429d-f066-4a85-9cd7-0be87cbe7b69}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  53;                                     !- Inlet Port

OS:Connection,
  {48dd1f9a-dde9-4fad-9169-22078aeb62ff}, !- Handle
  {292f88f8-0477-4766-803d-fe17b9595cf7}, !- Name
  {0f82c4b4-9c8e-4837-a2e7-8856e12bd127}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  54;                                     !- Inlet Port

OS:Connection,
  {78b5719d-b4f9-48b5-ac9c-9336e3f4eda1}, !- Handle
  {e0c2ec98-42f5-4b27-bc08-dd8d224287be}, !- Name
  {4c3c1e4c-3c49-4840-ba78-f9b2791be254}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  55;                                     !- Inlet Port

OS:Connection,
  {037cd60d-7678-4a53-bb76-bd575a674db6}, !- Handle
  {be08d8dd-e473-4ae4-9026-0d105dd56878}, !- Name
  {e621f9bd-7491-46b0-95e9-914afe7d787b}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  56;                                     !- Inlet Port

OS:Connection,
  {99266624-11ca-482a-84e4-20e7fcc114af}, !- Handle
  {4cdcec7a-8a80-45df-b43a-e3237f6dac30}, !- Name
  {a7a4de7a-9034-49ca-84cb-9846af9ff6af}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  57;                                     !- Inlet Port

OS:Connection,
  {e106b59e-2b17-4aaa-a66a-7cf4f0c6fa7b}, !- Handle
  {b12f9f5d-d7f4-402d-b443-d2a4998017d2}, !- Name
  {9291431e-47ee-41f7-a730-54a2a3eede7b}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  58;                                     !- Inlet Port

OS:Connection,
  {bd162c60-18d4-478e-a2ce-fdf6ae16192c}, !- Handle
  {f3f93023-b7f7-4d4e-a6c7-b05cd3c982ce}, !- Name
  {0b624942-126f-417e-8f8c-c9255cc418ad}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  59;                                     !- Inlet Port

OS:Connection,
  {4be96d79-8c9d-4864-a147-167af3b1db98}, !- Handle
  {6045d4f2-0474-4b06-84b0-95e759dcc8fa}, !- Name
  {90790975-1f44-4c95-8072-f0d24f2c2d49}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  60;                                     !- Inlet Port

OS:Connection,
  {1d0000b8-9bcd-4c1f-919e-468e485421fc}, !- Handle
  {dd424b75-6734-474c-8a3a-0be4c35c9dcb}, !- Name
  {ec30adf8-6177-4b0d-83dd-0db6c5a2e6fd}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  61;                                     !- Inlet Port

OS:Connection,
  {92f5bf17-5639-40ce-b0a0-95bb7ce9df32}, !- Handle
  {52165001-e0a9-4e7d-b7bc-a781adeb7c6f}, !- Name
  {9ad23e8c-63c6-4051-b467-726fe4133d49}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  62;                                     !- Inlet Port

OS:Connection,
  {7fc6d9cc-15db-484f-8298-3d9cb3259e84}, !- Handle
  {fe4a8e46-b326-4828-b3d0-922f4997594c}, !- Name
  {e2db2c80-03f4-42df-b012-90d25018f16e}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  63;                                     !- Inlet Port

OS:Connection,
  {b4f7e36f-f590-4ea4-bf23-dd2d4e95a8c7}, !- Handle
  {2431ae00-780c-455c-9eee-24ee1d32c618}, !- Name
  {358f416c-f836-4858-9aa6-b0091d5d778f}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  64;                                     !- Inlet Port

OS:Connection,
  {b5528eb4-e616-4970-821d-6f65ea964bb3}, !- Handle
  {51c628ea-fe0f-4da1-bf84-5a0c61734046}, !- Name
  {f27659e1-7e98-4e52-861c-edf5535c45b3}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  65;                                     !- Inlet Port

OS:Connection,
  {3eed7973-4c8e-4ec6-8b77-68606d8dd49c}, !- Handle
  {eca96cfa-2c6a-4edf-b185-b3994fd5c147}, !- Name
  {5aba8eca-4cc3-4ffd-9f64-60bd70948c50}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  66;                                     !- Inlet Port

OS:Connection,
  {dcf6504d-81a5-4de4-b1a1-5eaa10482938}, !- Handle
  {a4cf512b-7b61-4cce-916f-3a8bfa8dc983}, !- Name
  {006ee42f-b884-4f4f-b9e9-43fe5c2d1e9c}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  67;                                     !- Inlet Port

OS:Connection,
  {276bc857-462c-4b59-a163-ac875776cf35}, !- Handle
  {620a217b-9364-4010-8b3d-64d6a97264cc}, !- Name
  {1c9a2f94-c101-4819-bbbf-3b1a42843bff}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  68;                                     !- Inlet Port

OS:Connection,
  {1676dfe1-7b50-4023-8ca0-1273a224aa6d}, !- Handle
  {761b5953-415b-40cb-ae34-ae431d9946a2}, !- Name
  {849112a9-5d4c-4991-8676-8a69d682a5e8}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  69;                                     !- Inlet Port

OS:Connection,
  {cb3ab333-a32a-466b-95ca-6ef07ed1a5ab}, !- Handle
  {a1229718-9f0f-44be-9950-e602affd9250}, !- Name
  {379de62a-a2ef-4ab8-b8a0-f78d652ac457}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  70;                                     !- Inlet Port

OS:Connection,
  {a9d57232-0531-41d7-94de-cbc62d0e79ee}, !- Handle
  {ac7eb084-4615-4e11-9382-08d49fdfdb42}, !- Name
  {1dea0364-b9fd-4a6e-ada6-67488585cd29}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  71;                                     !- Inlet Port

OS:Connection,
  {1238b6f2-46c1-4262-995d-76c11b04091a}, !- Handle
  {3bd9792b-bf2b-46e8-8daf-02e797a30807}, !- Name
  {fff07fb1-0c73-48ad-8f34-c605ea15a180}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  72;                                     !- Inlet Port

OS:Connection,
  {df353945-8a77-4a1f-9361-5ca17fc4756e}, !- Handle
  {687d9f45-9de8-4391-8766-898db8e44606}, !- Name
  {2b3567eb-7d82-426f-a2ae-640ed099f265}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  73;                                     !- Inlet Port

OS:Connection,
  {105e20d2-0219-4141-9622-886a9f96c698}, !- Handle
  {00c56d92-1ff7-4977-b19d-63e72f956968}, !- Name
  {1eb160d5-6aee-4fac-815d-30b229fec5eb}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  74;                                     !- Inlet Port

OS:Connection,
  {aaa5b9bf-3e13-4f0c-9a44-2fd6f6ebfda6}, !- Handle
  {2b1ceaf9-8b28-431a-9417-7d4b1b217439}, !- Name
  {64f3b0fe-3af6-44f8-b322-65ae18e13a97}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  75;                                     !- Inlet Port

OS:Connection,
  {9e49ca99-8340-4baf-ab07-85bc7a97c96a}, !- Handle
  {f91addcb-397c-4cc3-8fd8-b31c7fad444a}, !- Name
  {71557797-6623-40ad-86d1-4797525476f4}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  76;                                     !- Inlet Port

OS:Connection,
  {83ca83fb-17c6-40f8-8c44-efec55ad740a}, !- Handle
  {2fc23992-4d7c-4414-9916-8980e0ac2334}, !- Name
  {9e4dbda3-4d62-4186-9bb8-3bfb0caceda9}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  77;                                     !- Inlet Port

OS:Connection,
  {e05edeff-dc1f-4a17-8932-38596ee926b0}, !- Handle
  {676c99f4-13f1-4774-a209-c8b4df56b7e6}, !- Name
  {1c8133ba-0cb8-43aa-9a5c-aea49848f680}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  78;                                     !- Inlet Port

OS:Connection,
  {87916a0a-0d55-4254-83f2-9659b22143ce}, !- Handle
  {d3740ee1-f440-473e-abd3-c9588c40876c}, !- Name
  {c3ac36d9-c221-49c0-9846-39b984bc323e}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  79;                                     !- Inlet Port

OS:Connection,
  {fb0ae8f4-3136-4886-bdf7-6c045eff30c4}, !- Handle
  {bbf90f12-9926-4924-ae06-e2106dee14f3}, !- Name
  {bf9ed08d-2df5-474b-a59c-a71f753422e4}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  80;                                     !- Inlet Port

OS:Connection,
  {7da4009c-0652-4e64-b2ff-074f627b1291}, !- Handle
  {5e6cb5e3-74f3-4e5e-94e1-778fea169cfc}, !- Name
  {70d5ff27-5cc0-4b7b-8ce5-cac57291df57}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  81;                                     !- Inlet Port

OS:Connection,
  {5ae92f4e-c9e1-4ca6-859b-842bfeda56bb}, !- Handle
  {a441e138-bb89-458a-b6a5-118bf0685fac}, !- Name
  {022bd38a-fe7e-490b-9599-a48f93dee637}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  82;                                     !- Inlet Port

OS:Connection,
  {323f78e6-4166-42c3-8d1d-7e2c3a34bfcc}, !- Handle
  {8d1484df-f3e8-43a2-844c-9c9938b28404}, !- Name
  {011a8427-833f-461d-bdf7-f37d8490bde9}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  83;                                     !- Inlet Port

OS:Connection,
  {4d05fc63-b327-48a0-a654-53f9c0685d55}, !- Handle
  {71a3f0b4-0e01-4bbf-b99f-d0d24ffc6d2f}, !- Name
  {b8b66d67-29d0-48eb-b2f4-0c6425932a16}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  84;                                     !- Inlet Port

OS:Connection,
  {0433173a-9d46-4ee9-9831-0c0765eab469}, !- Handle
  {a86b0df7-e8e6-4db0-bb61-daab4d219527}, !- Name
  {e9a82741-993f-4f85-ad69-5eee08c20ee2}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  85;                                     !- Inlet Port

OS:Connection,
  {69de8a51-8586-4a57-bc69-b73a6b333adc}, !- Handle
  {0f6599ec-8c6b-44e3-a651-f21eb6c03f1f}, !- Name
  {5fde2040-0b6b-4176-96a8-9b3b9b30c1ea}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  86;                                     !- Inlet Port

OS:Connection,
  {b6aa9b2d-6709-49dc-9373-e0a0b313b6ad}, !- Handle
  {42019631-23fd-4061-9cb5-992b1b0ed1ac}, !- Name
  {17599c5a-88ac-49fd-a257-4f0b7680b3a0}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  87;                                     !- Inlet Port

OS:Connection,
  {afc4640b-4960-4847-b264-0e45e6b2e16b}, !- Handle
  {2f7fa2d2-4f93-411c-aad2-1e411015e74b}, !- Name
  {48e33076-233a-41b8-8d4d-7062d82a8980}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  88;                                     !- Inlet Port

OS:Connection,
  {ff9925b7-eef7-4958-81ca-45852959c7fd}, !- Handle
  {83fcb4c6-cc07-433b-9d6a-cf8ec5c1ee83}, !- Name
  {0440ea3a-49fc-4dcf-9b8c-d226c9b1c164}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  89;                                     !- Inlet Port

OS:Connection,
  {22f38511-d756-4363-9b4c-8c5ad3c53b07}, !- Handle
  {ab7d1bbf-1583-4c54-b60c-5f498983f7e2}, !- Name
  {fbe48cab-eff8-4426-a20a-6e22e3febd2d}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  90;                                     !- Inlet Port

OS:Connection,
  {6271bb3d-3fcf-4c4d-90ac-27a40e703ade}, !- Handle
  {dab97b1d-c615-4978-aa06-9630e8a32120}, !- Name
  {b66c5b98-4420-4e7d-83be-8d3b12fe3d7c}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  91;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {471b78ce-50b7-4548-9c44-90ebb1066ef6}, !- Handle
  Sys_1_Make-up air unit Supply Fan,      !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {48f36a26-20a5-4ba0-8ac4-dce7ab9d525d}, !- Air Inlet Node Name
  {b9322a73-033d-466d-bef7-391269a93b2f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {e6790587-2483-4dd7-a8bf-24b2a202fbed}, !- Handle
  Sys_1_Make-up air unit CCASHP DX Clg Coil, !- Name
  {ec844c79-cd21-48fe-a553-892b32f71982}, !- Indoor Air Inlet Node Name
  {122d51c1-4611-45f4-8ee6-bf493be26cc7}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  109607.7109375,                         !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {58001390-bf18-4827-8fcf-9f96c6eb3132}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {7498b017-08f8-40a5-aafb-6f171e8b953a}; !- Speed Data List

OS:Curve:Quadratic,
  {68ae8b5a-dd66-4349-81f7-930bcafccb27}, !- Handle
  Curve Quadratic 185,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {7498b017-08f8-40a5-aafb-6f171e8b953a}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 1, !- Name
  {65e03ee1-e7c8-4795-b0af-8abfb9e2cc64}; !- Model Object 1

OS:Curve:Biquadratic,
  {14fd22ff-4ad2-42bc-bebd-eba20adb883f}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 1, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e25a69d-c454-4de1-a3f5-d50917f8a6dc}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4c47cb3-94fe-454c-8424-b30334aabe3b}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 1, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd90038d-3758-4da2-934a-c15f3e0d595a}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {58001390-bf18-4827-8fcf-9f96c6eb3132}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {65e03ee1-e7c8-4795-b0af-8abfb9e2cc64}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.13,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {14fd22ff-4ad2-42bc-bebd-eba20adb883f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7e25a69d-c454-4de1-a3f5-d50917f8a6dc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {a4c47cb3-94fe-454c-8424-b30334aabe3b}, !- Energy Input Ratio Function of Temperature Curve Name
  {bd90038d-3758-4da2-934a-c15f3e0d595a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {726c50ca-5a32-49a7-a4da-33fd94a2c1fa}, !- Handle
  Sys_1_Make-up air unit Elec Htg Coil,   !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8c2b2018-7d78-493e-8123-7844daa4bf0d}, !- Air Inlet Node Name
  {ef92962f-9938-4da4-91c1-75dd602cab8e}, !- Air Outlet Node Name
  {b50eb3e6-7f1d-4fc7-bbec-407c6f6d089f}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {39ea8867-ee94-4826-b5cc-6dc3b076452a}, !- Handle
  Sys_1_Make-up air unit CCASHP DX Htg Coil, !- Name
  {baf95aeb-470a-41dd-b8ea-9e845df5dbd4}, !- Indoor Air Inlet Node Name
  {94ea27c3-835f-4126-b653-0ed461871a16}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  109607.7109375,                         !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {becd1af8-7bf6-4131-8add-db39ecead562}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {dce901ba-2af9-46e4-86e1-098116e8f824}; !- Speed Data List

OS:Curve:Quadratic,
  {37eb20b8-789c-48d3-95e7-71268314e73f}, !- Handle
  Curve Quadratic 186,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {dce901ba-2af9-46e4-86e1-098116e8f824}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 1, !- Name
  {60f81065-a292-47d3-b1dc-bc0bae719391}; !- Model Object 1

OS:Curve:Biquadratic,
  {6251426a-2d53-410c-8102-1aaeac851dd6}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 1, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6231430-d865-4fb9-a5ab-6ce027b7e9f3}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {61886d6c-6cc3-4586-9135-c146f7c86a6f}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 1, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38156110-cd37-40b2-8445-70193e4af5f6}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {becd1af8-7bf6-4131-8add-db39ecead562}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {60f81065-a292-47d3-b1dc-bc0bae719391}, !- Handle
  Coil Heating DX Variable Speed Speed Data 2, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.37,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {6251426a-2d53-410c-8102-1aaeac851dd6}, !- Heating Capacity Function of Temperature Curve Name
  {d6231430-d865-4fb9-a5ab-6ce027b7e9f3}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {61886d6c-6cc3-4586-9135-c146f7c86a6f}, !- Energy Input Ratio Function of Temperature Curve Name
  {38156110-cd37-40b2-8445-70193e4af5f6}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {6d47a703-ee73-4839-83bc-f9e53f1e4325}, !- Handle
  Node 96,                                !- Name
  {95126e30-b10c-480e-ab34-edb1a48eadd3}, !- Inlet Port
  {ec844c79-cd21-48fe-a553-892b32f71982}; !- Outlet Port

OS:Connection,
  {95126e30-b10c-480e-ab34-edb1a48eadd3}, !- Handle
  {03ab7fb7-6202-4ad4-8833-3c6706e2568e}, !- Name
  {b1bb6f84-537d-4a54-b761-2ef7c1a23fbf}, !- Source Object
  5,                                      !- Outlet Port
  {6d47a703-ee73-4839-83bc-f9e53f1e4325}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec844c79-cd21-48fe-a553-892b32f71982}, !- Handle
  {494ce289-0b11-4878-8540-93daac518a69}, !- Name
  {6d47a703-ee73-4839-83bc-f9e53f1e4325}, !- Source Object
  3,                                      !- Outlet Port
  {e6790587-2483-4dd7-a8bf-24b2a202fbed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c5cd44d-2c6d-400e-8889-1a22c6dc6cd7}, !- Handle
  Node 109,                               !- Name
  {122d51c1-4611-45f4-8ee6-bf493be26cc7}, !- Inlet Port
  {baf95aeb-470a-41dd-b8ea-9e845df5dbd4}; !- Outlet Port

OS:Connection,
  {122d51c1-4611-45f4-8ee6-bf493be26cc7}, !- Handle
  {9525b7b7-4d8a-45d3-a9cf-411b0bc28ff0}, !- Name
  {e6790587-2483-4dd7-a8bf-24b2a202fbed}, !- Source Object
  3,                                      !- Outlet Port
  {3c5cd44d-2c6d-400e-8889-1a22c6dc6cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf95aeb-470a-41dd-b8ea-9e845df5dbd4}, !- Handle
  {fd99d9b3-25b3-4508-a0ad-3ad5d3c24140}, !- Name
  {3c5cd44d-2c6d-400e-8889-1a22c6dc6cd7}, !- Source Object
  3,                                      !- Outlet Port
  {39ea8867-ee94-4826-b5cc-6dc3b076452a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe04ea08-d900-45c2-8f60-1677de416323}, !- Handle
  Node 112,                               !- Name
  {94ea27c3-835f-4126-b653-0ed461871a16}, !- Inlet Port
  {8c2b2018-7d78-493e-8123-7844daa4bf0d}; !- Outlet Port

OS:Connection,
  {94ea27c3-835f-4126-b653-0ed461871a16}, !- Handle
  {5eeb41df-9789-4ad3-b3b9-afe8a441e273}, !- Name
  {39ea8867-ee94-4826-b5cc-6dc3b076452a}, !- Source Object
  3,                                      !- Outlet Port
  {fe04ea08-d900-45c2-8f60-1677de416323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c2b2018-7d78-493e-8123-7844daa4bf0d}, !- Handle
  {652841b8-5f3a-495f-8f74-644d959f7f70}, !- Name
  {fe04ea08-d900-45c2-8f60-1677de416323}, !- Source Object
  3,                                      !- Outlet Port
  {726c50ca-5a32-49a7-a4da-33fd94a2c1fa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c8b8ec97-f11d-42c9-8197-def47ee63713}, !- Handle
  Node 113,                               !- Name
  {ef92962f-9938-4da4-91c1-75dd602cab8e}, !- Inlet Port
  {48f36a26-20a5-4ba0-8ac4-dce7ab9d525d}; !- Outlet Port

OS:Connection,
  {ef92962f-9938-4da4-91c1-75dd602cab8e}, !- Handle
  {5fb44c48-d59d-452d-9b39-736e2c61df3e}, !- Name
  {726c50ca-5a32-49a7-a4da-33fd94a2c1fa}, !- Source Object
  6,                                      !- Outlet Port
  {c8b8ec97-f11d-42c9-8197-def47ee63713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f36a26-20a5-4ba0-8ac4-dce7ab9d525d}, !- Handle
  {6263e8bf-6dac-436b-b63a-57ad75aef893}, !- Name
  {c8b8ec97-f11d-42c9-8197-def47ee63713}, !- Source Object
  3,                                      !- Outlet Port
  {471b78ce-50b7-4548-9c44-90ebb1066ef6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b9322a73-033d-466d-bef7-391269a93b2f}, !- Handle
  {e01303eb-482e-4fb3-8db7-29f1012d67d5}, !- Name
  {471b78ce-50b7-4548-9c44-90ebb1066ef6}, !- Source Object
  9,                                      !- Outlet Port
  {b50eb3e6-7f1d-4fc7-bbec-407c6f6d089f}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {937a29ca-87a9-4baf-a17e-03a9d12b4f67}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6d47a703-ee73-4839-83bc-f9e53f1e4325}, !- Reference Setpoint Node Name
  {6d47a703-ee73-4839-83bc-f9e53f1e4325}, !- Mixed Air Stream Node Name
  {a0cd591e-aa48-4bcc-865f-11defd883abf}, !- Outdoor Air Stream Node Name
  {a69887b5-49b3-4368-b26c-d5cb34e3b806}, !- Return Air Stream Node Name
  {9e47197b-db10-4224-b28c-d4e53b8217e4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {8041b6b6-32cd-4321-bcf7-5bd6709aac8e}, !- Handle
  Coil Heating Electric 90,               !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Connection,
  {4af73887-65f7-40e6-8399-f6d66dc0298c}, !- Handle
  {2ae6a82e-7ec5-4a85-aff6-6fe4daea9063}, !- Name
  {c593dc39-1874-4399-b276-6a83d74c768d}, !- Source Object
  92,                                     !- Outlet Port
  {18021ff2-2902-4147-9b2e-a845da86b3ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0597a59-8332-4f17-949f-e83f4ff67212}, !- Handle
  {e119ca76-0877-427c-8bb1-8fe41bd97ec7}, !- Name
  {45bfe6d6-dae2-4ebf-9b9f-cbfef61b5f59}, !- Source Object
  3,                                      !- Outlet Port
  {2650473b-109e-43dc-91e1-70b18495958c}, !- Target Object
  92;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a8176912-e94b-4c37-a916-63fa4e72b51b}, !- Handle
  Sp-Office Sys-6 Flr-1 Sch-A HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2996.78857421875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3571a2c7-8dc5-4064-9368-8e6eca822318}, !- Handle
  Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1713.32836914062,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7783bfe0-5ac5-4798-aac2-f60154b9c1a0}, !- Handle
  Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1712.65417480469,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b45f0a8c-800e-4294-b3fc-973c7f8df14b}, !- Handle
  Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2672.71752929688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {571b7f67-b993-494e-8d88-e734eb8329b2}, !- Handle
  Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2686.14916992188,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {315f849e-a985-45ae-9935-c29df2a956f7}, !- Handle
  Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2008.19470214844,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {da3508c1-2a12-4e55-8c0c-25ce7cc72002}, !- Handle
  Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1688.93872070312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c2ed8250-0611-4a9d-986b-9590ceba7f4b}, !- Handle
  Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1677.00988769531,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2f1de455-29c2-45be-9a5f-75c7cfd2fb98}, !- Handle
  Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2665.64501953125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {60257c81-d9dc-4a4b-b3a5-f97d4aba1963}, !- Handle
  Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3380.38354492188,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fc651085-f229-4a5a-9a82-90411b320aba}, !- Handle
  Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3379.69653320312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {faddbbac-f839-4a5d-b0d0-df8201a54108}, !- Handle
  Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  4350.24267578125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9c549159-8bf1-47f7-a3fb-f878e68836b4}, !- Handle
  Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  4367.7939453125,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {da9bd013-8c0b-4022-96ec-cc709adac98a}, !- Handle
  Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  4045.85668945312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e0b67965-270e-4033-8b19-e29e977ab27b}, !- Handle
  Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3350.70654296875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5bf12867-f838-462d-a5be-9a56c99566fc}, !- Handle
  Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3350.0126953125,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {18f43eaf-72bf-4200-ad86-cbced4558bd4}, !- Handle
  Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  4323.04052734375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {694f420d-91be-4fdc-9fe5-f941edcac5cc}, !- Handle
  Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  4340.64306640625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {15056749-63ee-4a7b-bbf5-35a960c837d5}, !- Handle
  Sp-F2 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1739.12475585938,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {023daa0b-4f5d-4025-86aa-48553ece54f2}, !- Handle
  Sp-F2 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1738.376953125,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {189a773e-256d-48dc-b74b-82ddc681176b}, !- Handle
  Sp-F2 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2784.39721679688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {df4f7872-cf13-412f-9139-db234a77bbbd}, !- Handle
  Sp-F2 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2799.78466796875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {92ad9997-098c-4919-af05-c03dc5763dcd}, !- Handle
  Sp-F2 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1947.99877929688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6d7e6625-5f98-4926-90de-7627ea1ef0f6}, !- Handle
  Sp-F2 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1710.49609375,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57cdf3db-25f7-49b0-a40d-b3969b3a4c2a}, !- Handle
  Sp-F2 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1714.75500488281,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {80ad253f-f7cf-4c17-988b-a3ff841d06d1}, !- Handle
  Sp-F2 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2791.65454101562,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e8f954c8-46c6-4a6b-8866-f97bae8a789a}, !- Handle
  Sp-F2 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2775.3818359375,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {22d70896-ae93-4295-92e9-f573ace69086}, !- Handle
  Sp-F3 N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1758.00854492188,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2e8d993d-4504-4922-a44d-04a5402e7bf5}, !- Handle
  Sp-F3 N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1757.20288085938,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b8ee804f-de02-49f7-886f-384801f96bf9}, !- Handle
  Sp-F3 NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2825.13549804688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {461d700d-15c3-4561-a134-3aaeda907a25}, !- Handle
  Sp-F3 NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2841.66552734375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {31072b56-b01f-4bf4-8670-ce638d3e3ad1}, !- Handle
  Sp-F3 Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1936.16357421875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {894204a1-c7a3-477d-ae5e-061bc4f45dd7}, !- Handle
  Sp-F3 S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1727.13623046875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {14bc2df9-47a7-4caf-8f53-2b630c7a42a1}, !- Handle
  Sp-F3 S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1727.20129394531,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {26b8b3b9-4edb-4a82-b8ab-343d5fa7838f}, !- Handle
  Sp-F3 SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2805.0498046875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5651b9ce-8488-44b9-822d-e83fa43013e3}, !- Handle
  Sp-F3 SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2815.58837890625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5bf825b3-0536-4272-9b64-d2f58889ab71}, !- Handle
  Sp-F4 N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1787.46752929688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a494302f-8814-424b-ba77-cae49dbd70f0}, !- Handle
  Sp-F4 N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1786.6298828125,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aac52cff-27c4-4a77-a55f-a5cd33d0944e}, !- Handle
  Sp-F4 NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2866.21044921875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d5d5d14b-559d-44b6-a36f-0906586a41b5}, !- Handle
  Sp-F4 NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2883.36181640625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4cfb6925-81b4-4979-b479-25089387451b}, !- Handle
  Sp-F4 Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1948.84155273438,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ae9a7859-1cc5-446d-b96a-c830d1924883}, !- Handle
  Sp-F4 S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1754.85327148438,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ec37fe73-590a-47f1-82d6-e61a0c4893f6}, !- Handle
  Sp-F4 S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1754.08361816406,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {acbc647d-0927-4475-888d-bea17923722f}, !- Handle
  Sp-F4 SE Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2839.42456054688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {679ccc44-29bd-4952-9093-b331eab633ad}, !- Handle
  Sp-F4 SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2856.40576171875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d90df712-53b9-4526-90a1-f1f0e3655fab}, !- Handle
  Sp-M N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1814.08642578125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6c8b4b06-5c75-4d3b-b956-8e9dad5df093}, !- Handle
  Sp-M N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1813.25109863281,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {905e6a37-7caa-44fd-aa36-08eee21c5a9e}, !- Handle
  Sp-M NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2901.14404296875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {87547cfb-772b-43e6-8afd-f0b34f187308}, !- Handle
  Sp-M NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2918.75268554688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1d9e9a68-acaf-47da-aa7d-bbcf1ca0e282}, !- Handle
  Sp-M Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1961.97985839844,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {781af058-a716-4ff2-8665-8877e75bb6ce}, !- Handle
  Sp-M S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1780.45690917969,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5b666f4c-0d11-47a5-aaaa-770a46e11a04}, !- Handle
  Sp-M S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1779.57788085938,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {19894846-228a-4869-8b3e-287a0f2ea8b8}, !- Handle
  Sp-M SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2873.361328125,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7b1c6bf9-755b-4b78-ad1d-1bbb694fc58c}, !- Handle
  Sp-M SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2891.060546875,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4e832aec-36ab-4419-82d7-6b22fd43952a}, !- Handle
  Sp-F6 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1838.6181640625,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {584886cd-1f3f-42e0-ad53-382605f93404}, !- Handle
  Sp-F6 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1837.76159667969,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {88d7b44c-9654-46c9-94f0-598ede02ee08}, !- Handle
  Sp-F6 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2931.865234375,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c6e6aa00-cc6e-4d7c-be96-26c4ff894ae7}, !- Handle
  Sp-F6 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2949.86181640625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7d03f32e-9ff7-4e47-881c-4c8891ac7704}, !- Handle
  Sp-F6 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1973.85803222656,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aff83739-b2c3-4396-80e6-b3a46ef2a834}, !- Handle
  Sp-F6 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1804.16906738281,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e3daf86b-89eb-4a53-b038-3b06c5bf0abd}, !- Handle
  Sp-F6 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1803.30432128906,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {443daf9b-dd15-4170-9ac8-e02441437551}, !- Handle
  Sp-F6 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2903.47924804688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0b8d57c3-d145-4946-9b23-badf74f78024}, !- Handle
  Sp-F6 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2921.53100585938,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fc69501c-e716-4fda-806a-22a737a68572}, !- Handle
  Sp-F7 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1866.07373046875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {abfb2fe3-991b-4f3d-a478-f7602e4718b7}, !- Handle
  Sp-F7 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1865.20581054688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {341211b2-91b7-49a4-bc59-5511f3ab01cd}, !- Handle
  Sp-F7 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2962.66943359375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {853e4a08-1dd5-49bb-88e2-36668cdcf017}, !- Handle
  Sp-F7 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2980.93334960938,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {479d9a47-8c5d-407f-972d-bab78012c68a}, !- Handle
  Sp-F7 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1989.28918457031,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7169bb14-6beb-4784-a45e-ad4c055ef1ed}, !- Handle
  Sp-F7 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1831.03381347656,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0dafc701-2e7c-41c6-8b29-81b3aa44298a}, !- Handle
  Sp-F7 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1830.15905761719,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {04c3483c-c17b-45c2-b029-889bd5859ac9}, !- Handle
  Sp-F7 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2933.80322265625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c049dc62-7c50-4570-8da4-4010529cf8d9}, !- Handle
  Sp-F7 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2952.15698242188,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9904b438-c38d-4d51-9f66-268ae912c44a}, !- Handle
  Sp-F8 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1923.66186523438,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4a5e40a9-9c44-429f-a055-f08b40f77a43}, !- Handle
  Sp-F8 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1922.80236816406,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {61ff3607-d870-4bc5-a815-2e3c516a3221}, !- Handle
  Sp-F8 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3015.23828125,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1b864aa3-116d-496d-af9b-232edbcf680e}, !- Handle
  Sp-F8 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3033.65966796875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2dee421f-bfb2-4cb4-8f49-4cfe804bc55c}, !- Handle
  Sp-F8 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2033.34326171875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {557ab426-1a2f-43ff-b56c-c7b9ff50da00}, !- Handle
  Sp-F8 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1888.34460449219,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f04fd8bf-b551-4827-8900-18d6a05724e7}, !- Handle
  Sp-F8 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  1887.46704101562,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {be3139fd-4c4f-479c-a4db-119ec9ec1d2a}, !- Handle
  Sp-F8 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2985.99682617188,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {badfe71a-9787-4b08-9194-3928bd12f7f2}, !- Handle
  Sp-F8 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3004.60375976562,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1c1147c4-33b4-48c7-9546-e4b97b30ad9b}, !- Handle
  Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2175.76025390625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f6dc4eee-69dc-4678-8182-74d2eb168372}, !- Handle
  Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2174.91723632812,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {52174874-f9b9-4d36-a005-568829036063}, !- Handle
  Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3246.03881835938,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cf702138-8fe5-4389-942f-1b0b83f7d565}, !- Handle
  Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3264.63330078125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7474b0dd-c9cc-4fd2-a458-e1b35dc6fe72}, !- Handle
  Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2371.66674804688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a2bb6ce2-5577-40d3-bfc2-58d4820eadef}, !- Handle
  Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2141.794921875,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {50910093-557c-43fa-a0d3-512ea74d2671}, !- Handle
  Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  2140.9384765625,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3ae82fae-4d6d-453b-897d-dac112b55d5b}, !- Handle
  Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3216.69946289062,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {32c2f155-9f34-4a02-971b-2832e78a17f4}, !- Handle
  Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {330be4bf-dd03-4394-83e1-4550f8684eef}, !- Availability Schedule
  3235.41748046875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

