  {fb5f84cf-4dcf-48d6-974a-a9954dc5bbee}, !- Handle
  {2280c30c-4410-4aae-8db3-55bc2d943d7c}, !- Name
  {11749505-1a5e-4be4-a124-1ea2f612c446}, !- Source Object
  3,                                      !- Outlet Port
  {83c82971-a1a3-4e9e-8ade-c4277c8804ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c08323-9af6-4eec-b608-4a951cf27de2}, !- Handle
  {c673fbe0-278b-400f-a61d-7c536cd51da1}, !- Name
  {83c82971-a1a3-4e9e-8ade-c4277c8804ee}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {833f6afb-1e5e-43de-8ba6-9f48617790e5}, !- Handle
  Water Use Connections 38,               !- Name
  {3c333fb3-cb90-4cf5-84c4-f5f4c7142225}, !- Inlet Node Name
  {94d0f146-e4de-451b-a7ff-e4d3b2da47f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2119e5b6-fba4-4a48-9406-a51a04ffa034}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72fa9efe-4628-4be5-abbb-965280e0b00a}, !- Handle
  F7 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {13b2ec5f-f35d-4834-8d5b-88a33aa5fb0a}, !- Target Temperature Schedule Name
  {16414dcc-e6dc-41f2-86e3-146ce8062bfe}, !- Sensible Fraction Schedule Name
  {da20999a-acc5-45a9-9500-b222e2713025}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {16414dcc-e6dc-41f2-86e3-146ce8062bfe}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {71983b32-19dc-451f-8978-ca751439844e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71983b32-19dc-451f-8978-ca751439844e}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {da20999a-acc5-45a9-9500-b222e2713025}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40ac2c28-9799-49ba-bcbc-b9410073279d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40ac2c28-9799-49ba-bcbc-b9410073279d}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {13b2ec5f-f35d-4834-8d5b-88a33aa5fb0a}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5179678b-3e7e-4ff5-a331-a303de149ae1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5179678b-3e7e-4ff5-a331-a303de149ae1}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2119e5b6-fba4-4a48-9406-a51a04ffa034}, !- Handle
  F7 s2 apartment Service Water Use 0.15gal/min, !- Name
  {72fa9efe-4628-4be5-abbb-965280e0b00a}, !- Water Use Equipment Definition Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3696ecd5-3115-488c-a0b3-2ff469ab7079}, !- Handle
  Node 585,                               !- Name
  {e79be4f0-48d2-4a86-b637-06985a942045}, !- Inlet Port
  {3c333fb3-cb90-4cf5-84c4-f5f4c7142225}; !- Outlet Port

OS:Connection,
  {e79be4f0-48d2-4a86-b637-06985a942045}, !- Handle
  {c137f2e5-593d-458e-ae45-556e3d2683d7}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  41,                                     !- Outlet Port
  {3696ecd5-3115-488c-a0b3-2ff469ab7079}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6016bb2f-538a-4939-970f-57c12e9d695c}, !- Handle
  Node 586,                               !- Name
  {94d0f146-e4de-451b-a7ff-e4d3b2da47f0}, !- Inlet Port
  {33e00c84-0629-4d78-a59d-ab529592bb68}; !- Outlet Port

OS:Connection,
  {3c333fb3-cb90-4cf5-84c4-f5f4c7142225}, !- Handle
  {aac0ba41-34e6-44ce-b255-75630b463111}, !- Name
  {3696ecd5-3115-488c-a0b3-2ff469ab7079}, !- Source Object
  3,                                      !- Outlet Port
  {833f6afb-1e5e-43de-8ba6-9f48617790e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d0f146-e4de-451b-a7ff-e4d3b2da47f0}, !- Handle
  {499adf1d-d94e-4673-9606-f7b38e6b082c}, !- Name
  {833f6afb-1e5e-43de-8ba6-9f48617790e5}, !- Source Object
  3,                                      !- Outlet Port
  {6016bb2f-538a-4939-970f-57c12e9d695c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e00c84-0629-4d78-a59d-ab529592bb68}, !- Handle
  {9248513c-b26f-49c4-9b44-33a2c4bf6986}, !- Name
  {6016bb2f-538a-4939-970f-57c12e9d695c}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {654cbb61-c6f3-4cef-b188-57208c7a7314}, !- Handle
  Water Use Connections 39,               !- Name
  {a5b3e4f7-71cd-4b99-a22b-81bdf1daa385}, !- Inlet Node Name
  {662ab30d-c6f9-42c6-ae33-9e3813d113fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7bb40731-bf10-4e21-b438-b70e1a4d5066}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6e45b23e-553e-4067-ab37-355eef185a33}, !- Handle
  F7 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {b2d2fb29-8502-4fcc-9f03-da4b76049d3f}, !- Target Temperature Schedule Name
  {91d2ee66-6914-42f0-929f-de5493487ac4}, !- Sensible Fraction Schedule Name
  {ef7a6a71-2c8f-4de2-8774-5f01c65059b8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {91d2ee66-6914-42f0-929f-de5493487ac4}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {06f99fbc-a650-4c85-958e-46ec2cbceefe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06f99fbc-a650-4c85-958e-46ec2cbceefe}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef7a6a71-2c8f-4de2-8774-5f01c65059b8}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {62e741ba-86a8-4922-aebf-91d50c612e1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62e741ba-86a8-4922-aebf-91d50c612e1c}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2d2fb29-8502-4fcc-9f03-da4b76049d3f}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd7c64b5-6dd4-4b13-b72f-af94b2d4bfc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd7c64b5-6dd4-4b13-b72f-af94b2d4bfc4}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7bb40731-bf10-4e21-b438-b70e1a4d5066}, !- Handle
  F7 se apartment Service Water Use 0.15gal/min, !- Name
  {6e45b23e-553e-4067-ab37-355eef185a33}, !- Water Use Equipment Definition Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fe1b2521-e991-4881-b78d-0a233664690b}, !- Handle
  Node 587,                               !- Name
  {1d5462fd-1c5a-4299-bc6f-0c24029a90ec}, !- Inlet Port
  {a5b3e4f7-71cd-4b99-a22b-81bdf1daa385}; !- Outlet Port

OS:Connection,
  {1d5462fd-1c5a-4299-bc6f-0c24029a90ec}, !- Handle
  {b47a45ca-3118-4876-901a-ecee81600b5c}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  42,                                     !- Outlet Port
  {fe1b2521-e991-4881-b78d-0a233664690b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e369481-be3f-4155-bed1-80d0fc89abff}, !- Handle
  Node 588,                               !- Name
  {662ab30d-c6f9-42c6-ae33-9e3813d113fb}, !- Inlet Port
  {50506e34-64af-49de-9396-711c55f0a78f}; !- Outlet Port

OS:Connection,
  {a5b3e4f7-71cd-4b99-a22b-81bdf1daa385}, !- Handle
  {0fa6d261-5476-4f56-a457-a28471398a08}, !- Name
  {fe1b2521-e991-4881-b78d-0a233664690b}, !- Source Object
  3,                                      !- Outlet Port
  {654cbb61-c6f3-4cef-b188-57208c7a7314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662ab30d-c6f9-42c6-ae33-9e3813d113fb}, !- Handle
  {6e976509-4070-4d5b-88ab-2a53530f854b}, !- Name
  {654cbb61-c6f3-4cef-b188-57208c7a7314}, !- Source Object
  3,                                      !- Outlet Port
  {8e369481-be3f-4155-bed1-80d0fc89abff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50506e34-64af-49de-9396-711c55f0a78f}, !- Handle
  {91df7e6f-5c3b-4298-8c13-678240024ef2}, !- Name
  {8e369481-be3f-4155-bed1-80d0fc89abff}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c8f3a62c-e6fa-4573-8c53-5d2fc3c70ea4}, !- Handle
  Water Use Connections 40,               !- Name
  {0cf36093-1cb6-4803-8114-1c8dfadd5536}, !- Inlet Node Name
  {ab63caab-a4a9-47c4-a0a5-1bffc718dcd6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b499760b-879c-4f08-b275-e6ad77d2a3fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {48856b16-8512-45c9-bc6a-c4b5d568db45}, !- Handle
  F7 sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {3cb4a0fe-6db9-4254-ba58-06bcf7a234de}, !- Target Temperature Schedule Name
  {616908a3-c300-4614-8754-03013f1195e8}, !- Sensible Fraction Schedule Name
  {9bd064f7-f3cc-489f-956b-b2e234146af8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {616908a3-c300-4614-8754-03013f1195e8}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f95ca49-2013-42ba-b749-bc5f14da93a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f95ca49-2013-42ba-b749-bc5f14da93a4}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9bd064f7-f3cc-489f-956b-b2e234146af8}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7213bf35-1fe4-4283-bb5c-1c4282fae875}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7213bf35-1fe4-4283-bb5c-1c4282fae875}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cb4a0fe-6db9-4254-ba58-06bcf7a234de}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c822495e-db19-4de5-804c-04104e17c049}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c822495e-db19-4de5-804c-04104e17c049}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b499760b-879c-4f08-b275-e6ad77d2a3fc}, !- Handle
  F7 sw apartment Service Water Use 0.15gal/min, !- Name
  {48856b16-8512-45c9-bc6a-c4b5d568db45}, !- Water Use Equipment Definition Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {539cec25-6a0a-4a77-9b8d-f33b5050988a}, !- Handle
  Node 589,                               !- Name
  {317ff352-0a29-4a78-bd9c-ed0dd32e48af}, !- Inlet Port
  {0cf36093-1cb6-4803-8114-1c8dfadd5536}; !- Outlet Port

OS:Connection,
  {317ff352-0a29-4a78-bd9c-ed0dd32e48af}, !- Handle
  {096f8be1-d592-4006-83d7-adfe4475657f}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  43,                                     !- Outlet Port
  {539cec25-6a0a-4a77-9b8d-f33b5050988a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8753a6bd-8538-4b89-973d-4f14d40e9e4f}, !- Handle
  Node 590,                               !- Name
  {ab63caab-a4a9-47c4-a0a5-1bffc718dcd6}, !- Inlet Port
  {9f0b0f90-489c-486d-a562-1c6aa5b99078}; !- Outlet Port

OS:Connection,
  {0cf36093-1cb6-4803-8114-1c8dfadd5536}, !- Handle
  {871e8aab-1c29-404f-8b42-15220b746868}, !- Name
  {539cec25-6a0a-4a77-9b8d-f33b5050988a}, !- Source Object
  3,                                      !- Outlet Port
  {c8f3a62c-e6fa-4573-8c53-5d2fc3c70ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab63caab-a4a9-47c4-a0a5-1bffc718dcd6}, !- Handle
  {35e16e39-12c6-44bb-8c78-67989be8887a}, !- Name
  {c8f3a62c-e6fa-4573-8c53-5d2fc3c70ea4}, !- Source Object
  3,                                      !- Outlet Port
  {8753a6bd-8538-4b89-973d-4f14d40e9e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0b0f90-489c-486d-a562-1c6aa5b99078}, !- Handle
  {1e546152-c418-4ccf-900f-b5b81e22e65c}, !- Name
  {8753a6bd-8538-4b89-973d-4f14d40e9e4f}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6ecc04b1-87fa-47bf-b552-576a664f331b}, !- Handle
  Water Use Connections 41,               !- Name
  {61230d83-cf01-4daa-81d7-bc99b0b344f4}, !- Inlet Node Name
  {51b7234e-5486-44c4-973d-a7ba3f2e509b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0635fdd6-4351-43e0-a097-7e41b6fb3cbf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6ca07d22-01ee-4ba1-87ba-3f8780122d16}, !- Handle
  F8 n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {baa30054-a6b7-4e46-bc92-b8c04a8bf40b}, !- Target Temperature Schedule Name
  {0d6f38b2-428c-4550-94e1-3840d4c14555}, !- Sensible Fraction Schedule Name
  {a723d9e3-9dfe-46dd-94c6-1b78550aa30b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d6f38b2-428c-4550-94e1-3840d4c14555}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e505e46-3cf5-464d-9de1-e4e761a7b80d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e505e46-3cf5-464d-9de1-e4e761a7b80d}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a723d9e3-9dfe-46dd-94c6-1b78550aa30b}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e6742d1-9054-45fe-8bde-e431f9efefbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e6742d1-9054-45fe-8bde-e431f9efefbf}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {baa30054-a6b7-4e46-bc92-b8c04a8bf40b}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1cc1f699-6507-46ee-93ff-f264d9626cf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cc1f699-6507-46ee-93ff-f264d9626cf9}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0635fdd6-4351-43e0-a097-7e41b6fb3cbf}, !- Handle
  F8 n1 apartment Service Water Use 0.15gal/min, !- Name
  {6ca07d22-01ee-4ba1-87ba-3f8780122d16}, !- Water Use Equipment Definition Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {83f6bd30-f4f9-4675-9988-5505de339815}, !- Handle
  Node 591,                               !- Name
  {c220395c-68c8-440b-b99e-201974f808d8}, !- Inlet Port
  {61230d83-cf01-4daa-81d7-bc99b0b344f4}; !- Outlet Port

OS:Connection,
  {c220395c-68c8-440b-b99e-201974f808d8}, !- Handle
  {338730d4-f258-45a7-af52-11eeeaaed28a}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  44,                                     !- Outlet Port
  {83f6bd30-f4f9-4675-9988-5505de339815}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe8d8bda-0174-4a84-92d6-28da644539fb}, !- Handle
  Node 592,                               !- Name
  {51b7234e-5486-44c4-973d-a7ba3f2e509b}, !- Inlet Port
  {977d872f-34c3-470d-b673-3fc1b4eb91f8}; !- Outlet Port

OS:Connection,
  {61230d83-cf01-4daa-81d7-bc99b0b344f4}, !- Handle
  {90fb0e6d-38b3-49f3-a96d-e3dd079732fb}, !- Name
  {83f6bd30-f4f9-4675-9988-5505de339815}, !- Source Object
  3,                                      !- Outlet Port
  {6ecc04b1-87fa-47bf-b552-576a664f331b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b7234e-5486-44c4-973d-a7ba3f2e509b}, !- Handle
  {368b39bc-21d9-4973-96f1-1c23cca7dde0}, !- Name
  {6ecc04b1-87fa-47bf-b552-576a664f331b}, !- Source Object
  3,                                      !- Outlet Port
  {fe8d8bda-0174-4a84-92d6-28da644539fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {977d872f-34c3-470d-b673-3fc1b4eb91f8}, !- Handle
  {de9b5982-bc9a-45c3-b112-c74c3e0ed2ea}, !- Name
  {fe8d8bda-0174-4a84-92d6-28da644539fb}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a653c255-ca38-4686-aa23-88b7e3a0b135}, !- Handle
  Water Use Connections 42,               !- Name
  {aa68a217-fdbe-4982-98fa-53786f8aaa5a}, !- Inlet Node Name
  {39fed0f7-a64e-4486-a684-98d90f68ee9d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bb6bf75b-0a41-49f9-99f7-6e73ef0a76df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b0046d3-1be9-42e8-a64b-8eb34fb88023}, !- Handle
  F8 n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {3345e969-1a52-44e5-92e4-15945ade2f97}, !- Target Temperature Schedule Name
  {fad9f951-17fe-458b-a781-b413e697467c}, !- Sensible Fraction Schedule Name
  {1956497f-5bb3-4072-976f-95ce5348f184}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fad9f951-17fe-458b-a781-b413e697467c}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f9fbdd19-4bd5-4ceb-a20c-9407cd3f5001}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9fbdd19-4bd5-4ceb-a20c-9407cd3f5001}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1956497f-5bb3-4072-976f-95ce5348f184}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {030109b6-5733-4377-8546-cc3b1a0fb009}; !- Default Day Schedule Name

OS:Schedule:Day,
  {030109b6-5733-4377-8546-cc3b1a0fb009}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3345e969-1a52-44e5-92e4-15945ade2f97}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f295e3f6-d9ee-412f-b614-72bf38b00150}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f295e3f6-d9ee-412f-b614-72bf38b00150}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bb6bf75b-0a41-49f9-99f7-6e73ef0a76df}, !- Handle
  F8 n2 apartment Service Water Use 0.15gal/min, !- Name
  {3b0046d3-1be9-42e8-a64b-8eb34fb88023}, !- Water Use Equipment Definition Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a2e4ce20-2c60-497d-a9dc-14d225a993f3}, !- Handle
  Node 593,                               !- Name
  {d124a9d9-5b84-45d3-8868-8f13c08afbea}, !- Inlet Port
  {aa68a217-fdbe-4982-98fa-53786f8aaa5a}; !- Outlet Port

OS:Connection,
  {d124a9d9-5b84-45d3-8868-8f13c08afbea}, !- Handle
  {f3f37e6e-cf3c-4210-9de6-d774f41f012f}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  45,                                     !- Outlet Port
  {a2e4ce20-2c60-497d-a9dc-14d225a993f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0c05b51-7300-49dc-9a90-3d0f80a50543}, !- Handle
  Node 594,                               !- Name
  {39fed0f7-a64e-4486-a684-98d90f68ee9d}, !- Inlet Port
  {753461f2-88d8-48a5-b13f-30ae9f9c3640}; !- Outlet Port

OS:Connection,
  {aa68a217-fdbe-4982-98fa-53786f8aaa5a}, !- Handle
  {d38190ac-7e6f-4710-a2e2-c7d994be35f8}, !- Name
  {a2e4ce20-2c60-497d-a9dc-14d225a993f3}, !- Source Object
  3,                                      !- Outlet Port
  {a653c255-ca38-4686-aa23-88b7e3a0b135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39fed0f7-a64e-4486-a684-98d90f68ee9d}, !- Handle
  {c4c3b29f-f528-411d-ac48-3dd47fb7ca7a}, !- Name
  {a653c255-ca38-4686-aa23-88b7e3a0b135}, !- Source Object
  3,                                      !- Outlet Port
  {f0c05b51-7300-49dc-9a90-3d0f80a50543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753461f2-88d8-48a5-b13f-30ae9f9c3640}, !- Handle
  {42ff53a3-6ae8-4490-8784-7f4068a65fb1}, !- Name
  {f0c05b51-7300-49dc-9a90-3d0f80a50543}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {43e6ea4b-5d8e-4ce9-a452-f847904723ac}, !- Handle
  Water Use Connections 43,               !- Name
  {cb22867f-042b-4a12-bba3-83066b9579de}, !- Inlet Node Name
  {1277cd97-e9f8-4711-bbff-2d07cfa5d15a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d63cc786-f792-4a13-8bb7-509aa5f743fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46e6ef13-9164-4d2e-9733-f02a59e4efae}, !- Handle
  F8 ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {32c8847d-c892-40ff-97d8-c2ae490d54e8}, !- Target Temperature Schedule Name
  {da3e6aa1-4c59-4b34-9e0f-bddbc069576a}, !- Sensible Fraction Schedule Name
  {022e0da3-4d30-4e1f-8cae-5389cda4150b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {da3e6aa1-4c59-4b34-9e0f-bddbc069576a}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74d07721-a67f-476a-ac81-62484ad0ef8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74d07721-a67f-476a-ac81-62484ad0ef8f}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {022e0da3-4d30-4e1f-8cae-5389cda4150b}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {781d75f2-f883-4e5d-90ce-007ef62d0cad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {781d75f2-f883-4e5d-90ce-007ef62d0cad}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32c8847d-c892-40ff-97d8-c2ae490d54e8}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bcb0ff57-7830-495c-857f-f0c46342083b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcb0ff57-7830-495c-857f-f0c46342083b}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d63cc786-f792-4a13-8bb7-509aa5f743fa}, !- Handle
  F8 ne apartment Service Water Use 0.15gal/min, !- Name
  {46e6ef13-9164-4d2e-9733-f02a59e4efae}, !- Water Use Equipment Definition Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0eee9bb-d554-425d-ae37-d097e5c42f5f}, !- Handle
  Node 595,                               !- Name
  {d2e9d9f1-5d51-46bb-affe-47649d73d53a}, !- Inlet Port
  {cb22867f-042b-4a12-bba3-83066b9579de}; !- Outlet Port

OS:Connection,
  {d2e9d9f1-5d51-46bb-affe-47649d73d53a}, !- Handle
  {75ffdd49-c344-4de9-bfb1-c62044028c28}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  46,                                     !- Outlet Port
  {d0eee9bb-d554-425d-ae37-d097e5c42f5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0209e2bb-78c6-4386-9e90-c595f892201b}, !- Handle
  Node 596,                               !- Name
  {1277cd97-e9f8-4711-bbff-2d07cfa5d15a}, !- Inlet Port
  {2f82fbe3-3afe-4feb-8f8b-387c2ffb77c3}; !- Outlet Port

OS:Connection,
  {cb22867f-042b-4a12-bba3-83066b9579de}, !- Handle
  {77250a53-e9eb-4ceb-adb2-0c824c2e452f}, !- Name
  {d0eee9bb-d554-425d-ae37-d097e5c42f5f}, !- Source Object
  3,                                      !- Outlet Port
  {43e6ea4b-5d8e-4ce9-a452-f847904723ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1277cd97-e9f8-4711-bbff-2d07cfa5d15a}, !- Handle
  {80335d8b-a1d9-4363-baeb-7dc9475a3c76}, !- Name
  {43e6ea4b-5d8e-4ce9-a452-f847904723ac}, !- Source Object
  3,                                      !- Outlet Port
  {0209e2bb-78c6-4386-9e90-c595f892201b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f82fbe3-3afe-4feb-8f8b-387c2ffb77c3}, !- Handle
  {f4a2a4fd-5424-47e0-bd73-3925b8fd0ef7}, !- Name
  {0209e2bb-78c6-4386-9e90-c595f892201b}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {34be75e5-3ea0-4c97-bcdf-26a8cc551809}, !- Handle
  Water Use Connections 44,               !- Name
  {6f6f3e39-79da-4a63-8e96-9c42e24598da}, !- Inlet Node Name
  {06f7be5d-a23c-47c6-b7ef-f9487015d49e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9c406ea-afce-4b1d-ba32-2e9ad38099a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aa1de96f-4144-4889-9502-5ea99cf7f27a}, !- Handle
  F8 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {ce2bb54a-25be-4c10-8da7-31ff1108f9e0}, !- Target Temperature Schedule Name
  {7ec7c2f6-7310-42fa-907d-09b024b4ac31}, !- Sensible Fraction Schedule Name
  {735075c0-4ffa-4de1-8805-1c8efe004f76}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ec7c2f6-7310-42fa-907d-09b024b4ac31}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2d9609c7-24a6-4d04-b593-b7fea0bca6e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d9609c7-24a6-4d04-b593-b7fea0bca6e7}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {735075c0-4ffa-4de1-8805-1c8efe004f76}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8747c4fd-2d5c-4d1e-bac7-90889708cb94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8747c4fd-2d5c-4d1e-bac7-90889708cb94}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce2bb54a-25be-4c10-8da7-31ff1108f9e0}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb7f6aba-3e86-4216-9a39-3f965909baa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb7f6aba-3e86-4216-9a39-3f965909baa1}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a9c406ea-afce-4b1d-ba32-2e9ad38099a9}, !- Handle
  F8 nw apartment Service Water Use 0.15gal/min, !- Name
  {aa1de96f-4144-4889-9502-5ea99cf7f27a}, !- Water Use Equipment Definition Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {30b5b4ed-67c0-46ea-9fa1-c68990909346}, !- Handle
  Node 597,                               !- Name
  {326e55de-d7d3-423e-a42d-6a659fd418b5}, !- Inlet Port
  {6f6f3e39-79da-4a63-8e96-9c42e24598da}; !- Outlet Port

OS:Connection,
  {326e55de-d7d3-423e-a42d-6a659fd418b5}, !- Handle
  {47db5e00-a4e6-489d-b241-5ded54cf5e83}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  47,                                     !- Outlet Port
  {30b5b4ed-67c0-46ea-9fa1-c68990909346}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11ec84da-bfce-4541-952e-59301375da9c}, !- Handle
  Node 598,                               !- Name
  {06f7be5d-a23c-47c6-b7ef-f9487015d49e}, !- Inlet Port
  {451a734a-1fb9-4eef-a6b7-cb159ff10c6b}; !- Outlet Port

OS:Connection,
  {6f6f3e39-79da-4a63-8e96-9c42e24598da}, !- Handle
  {eb3716e6-ad91-40d1-a00d-986fecfbbd10}, !- Name
  {30b5b4ed-67c0-46ea-9fa1-c68990909346}, !- Source Object
  3,                                      !- Outlet Port
  {34be75e5-3ea0-4c97-bcdf-26a8cc551809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f7be5d-a23c-47c6-b7ef-f9487015d49e}, !- Handle
  {9df8e12b-26fa-4088-968c-2cca54e6ced5}, !- Name
  {34be75e5-3ea0-4c97-bcdf-26a8cc551809}, !- Source Object
  3,                                      !- Outlet Port
  {11ec84da-bfce-4541-952e-59301375da9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {451a734a-1fb9-4eef-a6b7-cb159ff10c6b}, !- Handle
  {43bb5b12-8e39-437c-be11-19fc7cf9b4df}, !- Name
  {11ec84da-bfce-4541-952e-59301375da9c}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3bf96bf6-70a8-42c9-bef3-3d6632fd7732}, !- Handle
  Water Use Connections 45,               !- Name
  {9b8d1d4f-75bf-47b7-8530-6449f6492eb0}, !- Inlet Node Name
  {6fbf4cbb-13c7-4112-94b0-b3392dcd2fd6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4f6cb6a1-d443-44ba-80f7-a041162fe724}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bea07a50-2b80-4a57-9bc3-dc3d2d5a29ca}, !- Handle
  F8 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {39eed3f1-0e57-44f3-ab8b-555de480b5aa}, !- Target Temperature Schedule Name
  {29f6154f-f305-4e79-8eb8-303e2167b530}, !- Sensible Fraction Schedule Name
  {75746148-e92a-436a-94c0-51d50c40a1cd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {29f6154f-f305-4e79-8eb8-303e2167b530}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ae143a97-ff27-48f1-80e4-43fc8847b949}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae143a97-ff27-48f1-80e4-43fc8847b949}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75746148-e92a-436a-94c0-51d50c40a1cd}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3247127b-46c4-4067-9722-2e37ac4aa3e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3247127b-46c4-4067-9722-2e37ac4aa3e5}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {39eed3f1-0e57-44f3-ab8b-555de480b5aa}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa40926a-7a4c-4314-87d1-06c1cd752211}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa40926a-7a4c-4314-87d1-06c1cd752211}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4f6cb6a1-d443-44ba-80f7-a041162fe724}, !- Handle
  F8 s1 apartment Service Water Use 0.15gal/min, !- Name
  {bea07a50-2b80-4a57-9bc3-dc3d2d5a29ca}, !- Water Use Equipment Definition Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dce40082-f9dc-4637-83e6-e761f566a692}, !- Handle
  Node 599,                               !- Name
  {2245c3b2-3b44-46b1-8a28-5c058e1cba44}, !- Inlet Port
  {9b8d1d4f-75bf-47b7-8530-6449f6492eb0}; !- Outlet Port

OS:Connection,
  {2245c3b2-3b44-46b1-8a28-5c058e1cba44}, !- Handle
  {02c1e6ea-7b91-4ec4-b854-a5287769667b}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  48,                                     !- Outlet Port
  {dce40082-f9dc-4637-83e6-e761f566a692}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d40e601e-913a-4e4d-ae55-c9cabe3c7a6d}, !- Handle
  Node 600,                               !- Name
  {6fbf4cbb-13c7-4112-94b0-b3392dcd2fd6}, !- Inlet Port
  {20d4701e-1e54-4ba4-b5f2-2971d68d5d5d}; !- Outlet Port

OS:Connection,
  {9b8d1d4f-75bf-47b7-8530-6449f6492eb0}, !- Handle
  {4bc6d531-0d37-49a1-b055-c96d4c6641ed}, !- Name
  {dce40082-f9dc-4637-83e6-e761f566a692}, !- Source Object
  3,                                      !- Outlet Port
  {3bf96bf6-70a8-42c9-bef3-3d6632fd7732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fbf4cbb-13c7-4112-94b0-b3392dcd2fd6}, !- Handle
  {98947581-f5ed-4bd1-9277-c7b4ad077de6}, !- Name
  {3bf96bf6-70a8-42c9-bef3-3d6632fd7732}, !- Source Object
  3,                                      !- Outlet Port
  {d40e601e-913a-4e4d-ae55-c9cabe3c7a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20d4701e-1e54-4ba4-b5f2-2971d68d5d5d}, !- Handle
  {4ff18af6-5cac-4084-b3f9-44364b6448d6}, !- Name
  {d40e601e-913a-4e4d-ae55-c9cabe3c7a6d}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a4e91c91-9316-4b4a-b3c9-019375da3342}, !- Handle
  Water Use Connections 46,               !- Name
  {0447f55b-542a-477a-bc1d-851966d60222}, !- Inlet Node Name
  {b106d79d-76d0-4769-97c9-865137464338}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {16b65bed-76e2-4f5a-908e-6bd2f031dd33}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10740eed-cd90-49ff-ad70-8dde4e31cbb0}, !- Handle
  F8 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {a303c66f-6552-41cd-a201-74ac762e755d}, !- Target Temperature Schedule Name
  {c8e836ed-cae4-4d99-8548-8d2d78b1b7cf}, !- Sensible Fraction Schedule Name
  {fd06cc5b-54f5-4750-b465-3aa3c7dc5eaa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c8e836ed-cae4-4d99-8548-8d2d78b1b7cf}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b0e8b553-a7c3-4f9f-b7ac-2f05c6930614}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0e8b553-a7c3-4f9f-b7ac-2f05c6930614}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd06cc5b-54f5-4750-b465-3aa3c7dc5eaa}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {26c2076d-f62e-49e7-af46-165ee989eb0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26c2076d-f62e-49e7-af46-165ee989eb0b}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a303c66f-6552-41cd-a201-74ac762e755d}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac19bf3c-11c0-4d25-b997-487d17189888}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac19bf3c-11c0-4d25-b997-487d17189888}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {16b65bed-76e2-4f5a-908e-6bd2f031dd33}, !- Handle
  F8 s2 apartment Service Water Use 0.15gal/min, !- Name
  {10740eed-cd90-49ff-ad70-8dde4e31cbb0}, !- Water Use Equipment Definition Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1d1cf72-1355-45ac-af4a-04bcaa548be4}, !- Handle
  Node 601,                               !- Name
  {a073423b-d6d0-46c0-9acf-64b1ff7fe93f}, !- Inlet Port
  {0447f55b-542a-477a-bc1d-851966d60222}; !- Outlet Port

OS:Connection,
  {a073423b-d6d0-46c0-9acf-64b1ff7fe93f}, !- Handle
  {4133fce1-c0a3-4d65-94a6-e9edaf6dd6f1}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  49,                                     !- Outlet Port
  {a1d1cf72-1355-45ac-af4a-04bcaa548be4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5308a986-14a1-4a9e-baed-f08ab4bee974}, !- Handle
  Node 602,                               !- Name
  {b106d79d-76d0-4769-97c9-865137464338}, !- Inlet Port
  {8de2cb41-fca5-407e-948a-5764dbef2ed8}; !- Outlet Port

OS:Connection,
  {0447f55b-542a-477a-bc1d-851966d60222}, !- Handle
  {b5283d65-d653-480e-b7e3-245c29a4ebe8}, !- Name
  {a1d1cf72-1355-45ac-af4a-04bcaa548be4}, !- Source Object
  3,                                      !- Outlet Port
  {a4e91c91-9316-4b4a-b3c9-019375da3342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b106d79d-76d0-4769-97c9-865137464338}, !- Handle
  {8d3daf64-f597-4286-ae62-8a477f9ba25b}, !- Name
  {a4e91c91-9316-4b4a-b3c9-019375da3342}, !- Source Object
  3,                                      !- Outlet Port
  {5308a986-14a1-4a9e-baed-f08ab4bee974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de2cb41-fca5-407e-948a-5764dbef2ed8}, !- Handle
  {ea729424-8943-45f9-af25-0fad9945849f}, !- Name
  {5308a986-14a1-4a9e-baed-f08ab4bee974}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2a4966e9-e4e3-4c03-88ad-51d2f95c1e54}, !- Handle
  Water Use Connections 47,               !- Name
  {dc47a2b2-de1b-4e33-b973-08f1ea93aab8}, !- Inlet Node Name
  {9cf96a9c-10a7-4f01-92d3-bfa44d6a112f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8394188-5a10-4703-9dff-bd82c8e83916}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a49664fe-2514-4dce-8d2d-5835f61b8816}, !- Handle
  F8 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {65354b71-cd2e-4326-b7a1-80203dbe41c4}, !- Target Temperature Schedule Name
  {284f89f7-251c-4c76-961b-956e4dd5f54d}, !- Sensible Fraction Schedule Name
  {561e3f40-277c-4c97-8fe3-eb08bc5d2be3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {284f89f7-251c-4c76-961b-956e4dd5f54d}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd6d96cb-dadb-401d-a0f5-cad3dcd76168}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd6d96cb-dadb-401d-a0f5-cad3dcd76168}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {561e3f40-277c-4c97-8fe3-eb08bc5d2be3}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0af557de-4ad6-4661-a9b8-a5ce7dbd8e21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0af557de-4ad6-4661-a9b8-a5ce7dbd8e21}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {65354b71-cd2e-4326-b7a1-80203dbe41c4}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d53455c8-2143-43f6-8356-81221813341a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d53455c8-2143-43f6-8356-81221813341a}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d8394188-5a10-4703-9dff-bd82c8e83916}, !- Handle
  F8 se apartment Service Water Use 0.15gal/min, !- Name
  {a49664fe-2514-4dce-8d2d-5835f61b8816}, !- Water Use Equipment Definition Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {93247158-7230-425c-a483-fe5c7fe19104}, !- Handle
  Node 603,                               !- Name
  {4869b3aa-bcb2-43ff-9505-cf4e70f00975}, !- Inlet Port
  {dc47a2b2-de1b-4e33-b973-08f1ea93aab8}; !- Outlet Port

OS:Connection,
  {4869b3aa-bcb2-43ff-9505-cf4e70f00975}, !- Handle
  {7e25d4cb-c0e6-416c-bc7e-8bbcfc02e649}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  50,                                     !- Outlet Port
  {93247158-7230-425c-a483-fe5c7fe19104}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22b553d7-3f6c-4c65-8815-608d5b2d2fdc}, !- Handle
  Node 604,                               !- Name
  {9cf96a9c-10a7-4f01-92d3-bfa44d6a112f}, !- Inlet Port
  {7f0a4ae7-988a-4694-a787-058fc6d67338}; !- Outlet Port

OS:Connection,
  {dc47a2b2-de1b-4e33-b973-08f1ea93aab8}, !- Handle
  {909689c3-b371-4ac4-b3c6-43363fd139ce}, !- Name
  {93247158-7230-425c-a483-fe5c7fe19104}, !- Source Object
  3,                                      !- Outlet Port
  {2a4966e9-e4e3-4c03-88ad-51d2f95c1e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cf96a9c-10a7-4f01-92d3-bfa44d6a112f}, !- Handle
  {8f2baf45-9f73-431c-9436-7a8120eb0e80}, !- Name
  {2a4966e9-e4e3-4c03-88ad-51d2f95c1e54}, !- Source Object
  3,                                      !- Outlet Port
  {22b553d7-3f6c-4c65-8815-608d5b2d2fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f0a4ae7-988a-4694-a787-058fc6d67338}, !- Handle
  {e0bcb6b8-8af4-4ca9-a05d-24879546c969}, !- Name
  {22b553d7-3f6c-4c65-8815-608d5b2d2fdc}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {47abc37c-640a-42b2-b84a-6c637b657e22}, !- Handle
  Water Use Connections 48,               !- Name
  {0a0296c4-c122-4dbc-9ac2-335341081984}, !- Inlet Node Name
  {53035088-c699-4744-bbb0-f8606b9c6018}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51fb9ca3-697a-4f95-87b1-d52a3e038640}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3bcced6b-5ab9-412a-8946-a33baa4cb58f}, !- Handle
  F8 sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {950394c3-e326-4ad1-aa9d-afbb9a91e52d}, !- Target Temperature Schedule Name
  {921f4ff1-7589-4c14-9bfb-862e18e738db}, !- Sensible Fraction Schedule Name
  {9374d91d-b9f0-4bc3-8afc-b884cccfd052}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {921f4ff1-7589-4c14-9bfb-862e18e738db}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4478661f-b97c-4ac6-8a6f-d7a780f10ef1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4478661f-b97c-4ac6-8a6f-d7a780f10ef1}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9374d91d-b9f0-4bc3-8afc-b884cccfd052}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc6a9eaf-90ee-460c-800c-2eec26e240ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc6a9eaf-90ee-460c-800c-2eec26e240ee}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {950394c3-e326-4ad1-aa9d-afbb9a91e52d}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a0fb839-1174-4041-af75-567e67cdd58d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a0fb839-1174-4041-af75-567e67cdd58d}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {51fb9ca3-697a-4f95-87b1-d52a3e038640}, !- Handle
  F8 sw apartment Service Water Use 0.15gal/min, !- Name
  {3bcced6b-5ab9-412a-8946-a33baa4cb58f}, !- Water Use Equipment Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {704254d5-36a0-4253-ba09-e03f698f8eb8}, !- Handle
  Node 605,                               !- Name
  {96af5290-bd46-430e-a20e-4abda2d6dd8d}, !- Inlet Port
  {0a0296c4-c122-4dbc-9ac2-335341081984}; !- Outlet Port

OS:Connection,
  {96af5290-bd46-430e-a20e-4abda2d6dd8d}, !- Handle
  {8264de39-80b1-44c4-a7c6-3bfb22319ade}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  51,                                     !- Outlet Port
  {704254d5-36a0-4253-ba09-e03f698f8eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {999af92f-fb19-4f57-bd7b-8defad27c541}, !- Handle
  Node 606,                               !- Name
  {53035088-c699-4744-bbb0-f8606b9c6018}, !- Inlet Port
  {cc88e2b8-fb0c-4ae2-a49d-659db3d3160e}; !- Outlet Port

OS:Connection,
  {0a0296c4-c122-4dbc-9ac2-335341081984}, !- Handle
  {cbaf96c8-f87d-4ea0-a255-561c842681f4}, !- Name
  {704254d5-36a0-4253-ba09-e03f698f8eb8}, !- Source Object
  3,                                      !- Outlet Port
  {47abc37c-640a-42b2-b84a-6c637b657e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53035088-c699-4744-bbb0-f8606b9c6018}, !- Handle
  {64dbc07c-5c39-4f13-b0cb-cba2a640e5b1}, !- Name
  {47abc37c-640a-42b2-b84a-6c637b657e22}, !- Source Object
  3,                                      !- Outlet Port
  {999af92f-fb19-4f57-bd7b-8defad27c541}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc88e2b8-fb0c-4ae2-a49d-659db3d3160e}, !- Handle
  {c2695573-1ff7-4560-b111-d812c947e1c8}, !- Name
  {999af92f-fb19-4f57-bd7b-8defad27c541}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fd08786d-3b8b-4d3b-8d8f-a1a344df7e42}, !- Handle
  Water Use Connections 49,               !- Name
  {e0aee634-d0d4-4753-8435-48a143f094a7}, !- Inlet Node Name
  {5780848f-38b6-4645-937a-a20e6d6cd6f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b7a94677-dcb7-4226-908d-73525fb9734a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {adde5785-5aed-48b7-9a2e-2ba579b83ccb}, !- Handle
  F9 n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {08687e7f-0676-40c8-90a5-7ce74e483052}, !- Target Temperature Schedule Name
  {158f7af8-a827-4952-9506-f75ea0fd035c}, !- Sensible Fraction Schedule Name
  {f650ce14-4c44-4be3-abbe-d36ef0de8120}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {158f7af8-a827-4952-9506-f75ea0fd035c}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {866323cc-242d-4026-9731-3fd617a582fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {866323cc-242d-4026-9731-3fd617a582fd}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f650ce14-4c44-4be3-abbe-d36ef0de8120}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fbed4321-cb73-4799-bdde-a04362acad92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fbed4321-cb73-4799-bdde-a04362acad92}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {08687e7f-0676-40c8-90a5-7ce74e483052}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {68288d45-7b65-42fc-92c1-2c3021f8694e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68288d45-7b65-42fc-92c1-2c3021f8694e}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b7a94677-dcb7-4226-908d-73525fb9734a}, !- Handle
  F9 n1 apartment Service Water Use 0.15gal/min, !- Name
  {adde5785-5aed-48b7-9a2e-2ba579b83ccb}, !- Water Use Equipment Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46731f2f-81fe-45e1-96e0-9c96aa5416e5}, !- Handle
  Node 607,                               !- Name
  {26a36eef-5bc4-428f-966b-1f521f25e478}, !- Inlet Port
  {e0aee634-d0d4-4753-8435-48a143f094a7}; !- Outlet Port

OS:Connection,
  {26a36eef-5bc4-428f-966b-1f521f25e478}, !- Handle
  {fc682fb8-7658-4ef0-87a5-1eb6f4ec28be}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  52,                                     !- Outlet Port
  {46731f2f-81fe-45e1-96e0-9c96aa5416e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e85afded-5483-4ad8-9fe1-c86282255717}, !- Handle
  Node 608,                               !- Name
  {5780848f-38b6-4645-937a-a20e6d6cd6f6}, !- Inlet Port
  {bde1368a-0de9-4b2c-95ee-5035a924017e}; !- Outlet Port

OS:Connection,
  {e0aee634-d0d4-4753-8435-48a143f094a7}, !- Handle
  {afa4b9a7-b599-43ea-8d9d-8a537fae371b}, !- Name
  {46731f2f-81fe-45e1-96e0-9c96aa5416e5}, !- Source Object
  3,                                      !- Outlet Port
  {fd08786d-3b8b-4d3b-8d8f-a1a344df7e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5780848f-38b6-4645-937a-a20e6d6cd6f6}, !- Handle
  {884b757b-68b2-4836-ba7c-838697626806}, !- Name
  {fd08786d-3b8b-4d3b-8d8f-a1a344df7e42}, !- Source Object
  3,                                      !- Outlet Port
  {e85afded-5483-4ad8-9fe1-c86282255717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bde1368a-0de9-4b2c-95ee-5035a924017e}, !- Handle
  {a6008016-f159-4000-94a3-d89b42bc94f0}, !- Name
  {e85afded-5483-4ad8-9fe1-c86282255717}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c44e24ad-a7bc-4f83-af72-73ed58881463}, !- Handle
  Water Use Connections 50,               !- Name
  {158d38da-32cc-4f57-b672-b8aef754771f}, !- Inlet Node Name
  {c1c6def2-8b15-4c94-8b55-dc8d9cc60ed9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4fe93dc1-5783-4058-bcef-154b7a307334}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {299fdd8c-b4ab-479c-9e15-1647305f6d40}, !- Handle
  F9 n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {62c1a3b6-ecce-4356-9cf1-477071c559da}, !- Target Temperature Schedule Name
  {93da1184-24c8-4548-a671-a1bc239e44ee}, !- Sensible Fraction Schedule Name
  {7e564f24-3a3f-4ce1-b919-6b6167d4c7de}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93da1184-24c8-4548-a671-a1bc239e44ee}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5efd3c52-ec65-4323-973f-038bf20fabef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5efd3c52-ec65-4323-973f-038bf20fabef}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e564f24-3a3f-4ce1-b919-6b6167d4c7de}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {839392f8-2975-429e-9ee7-440e8bc2c9da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {839392f8-2975-429e-9ee7-440e8bc2c9da}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {62c1a3b6-ecce-4356-9cf1-477071c559da}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cc3e42e4-6e5e-4b1b-b73f-2f240d5d0ce6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc3e42e4-6e5e-4b1b-b73f-2f240d5d0ce6}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4fe93dc1-5783-4058-bcef-154b7a307334}, !- Handle
  F9 n2 apartment Service Water Use 0.15gal/min, !- Name
  {299fdd8c-b4ab-479c-9e15-1647305f6d40}, !- Water Use Equipment Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ac340158-65e8-468a-9494-8ac0c49046e4}, !- Handle
  Node 609,                               !- Name
  {8d330460-247a-4da7-a9f5-cbd5c356e88a}, !- Inlet Port
  {158d38da-32cc-4f57-b672-b8aef754771f}; !- Outlet Port

OS:Connection,
  {8d330460-247a-4da7-a9f5-cbd5c356e88a}, !- Handle
  {a787731b-65a2-4c34-87c4-01ab144879ed}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  53,                                     !- Outlet Port
  {ac340158-65e8-468a-9494-8ac0c49046e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b8db17c-d642-44f6-aa64-65a1d079df6d}, !- Handle
  Node 610,                               !- Name
  {c1c6def2-8b15-4c94-8b55-dc8d9cc60ed9}, !- Inlet Port
  {7a99d7b3-4399-4325-ba7f-600c9ca73b8b}; !- Outlet Port

OS:Connection,
  {158d38da-32cc-4f57-b672-b8aef754771f}, !- Handle
  {7d8b7b99-7b2a-4c62-9ca3-86a4f288e18e}, !- Name
  {ac340158-65e8-468a-9494-8ac0c49046e4}, !- Source Object
  3,                                      !- Outlet Port
  {c44e24ad-a7bc-4f83-af72-73ed58881463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c6def2-8b15-4c94-8b55-dc8d9cc60ed9}, !- Handle
  {528a15f3-add2-40b1-b14f-50eeec625196}, !- Name
  {c44e24ad-a7bc-4f83-af72-73ed58881463}, !- Source Object
  3,                                      !- Outlet Port
  {3b8db17c-d642-44f6-aa64-65a1d079df6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a99d7b3-4399-4325-ba7f-600c9ca73b8b}, !- Handle
  {c504b6f1-31dd-4f98-ad6c-44df0222c6a9}, !- Name
  {3b8db17c-d642-44f6-aa64-65a1d079df6d}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3771b609-bc24-4463-9e3f-ee2d0b5853cc}, !- Handle
  Water Use Connections 51,               !- Name
  {aeaa64e9-fb11-4f2a-a8b0-6f13871a961e}, !- Inlet Node Name
  {5ec5d984-b95d-482c-9985-d61f1c68aaba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f4e5516-9342-40d0-b9a9-c34992413fd8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f6f83a5-d268-4f8a-9380-02ebca827d97}, !- Handle
  F9 ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {f0556fa7-f65f-41ed-84dd-cdfa3b005c7a}, !- Target Temperature Schedule Name
  {54801c2b-1552-4c35-a52b-1477bb1cf6e9}, !- Sensible Fraction Schedule Name
  {a78e881c-8b30-49bd-a060-b3c448635cf3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {54801c2b-1552-4c35-a52b-1477bb1cf6e9}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {00a5f84f-1095-46ea-8d1d-d530354f8009}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00a5f84f-1095-46ea-8d1d-d530354f8009}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a78e881c-8b30-49bd-a060-b3c448635cf3}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e268b32-5105-4524-b196-a86dc681443c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e268b32-5105-4524-b196-a86dc681443c}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0556fa7-f65f-41ed-84dd-cdfa3b005c7a}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3b304551-7bb2-4539-971d-c4f187e261bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b304551-7bb2-4539-971d-c4f187e261bc}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f4e5516-9342-40d0-b9a9-c34992413fd8}, !- Handle
  F9 ne apartment Service Water Use 0.15gal/min, !- Name
  {5f6f83a5-d268-4f8a-9380-02ebca827d97}, !- Water Use Equipment Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bd5c69a0-a57c-40aa-ac05-2b84a36bc6de}, !- Handle
  Node 611,                               !- Name
  {34bcc67f-8691-4a0c-9473-b7e80f07c721}, !- Inlet Port
  {aeaa64e9-fb11-4f2a-a8b0-6f13871a961e}; !- Outlet Port

OS:Connection,
  {34bcc67f-8691-4a0c-9473-b7e80f07c721}, !- Handle
  {0ba8b00f-296c-4452-a4c8-988d7b65bb06}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  54,                                     !- Outlet Port
  {bd5c69a0-a57c-40aa-ac05-2b84a36bc6de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a610f7ee-1880-4f19-ba25-1800b2f63efe}, !- Handle
  Node 612,                               !- Name
  {5ec5d984-b95d-482c-9985-d61f1c68aaba}, !- Inlet Port
  {d782a972-26be-4fb8-99a4-fa001c3f95a6}; !- Outlet Port

OS:Connection,
  {aeaa64e9-fb11-4f2a-a8b0-6f13871a961e}, !- Handle
  {189d9672-10fe-4348-9f3f-0a03cbb72bdc}, !- Name
  {bd5c69a0-a57c-40aa-ac05-2b84a36bc6de}, !- Source Object
  3,                                      !- Outlet Port
  {3771b609-bc24-4463-9e3f-ee2d0b5853cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ec5d984-b95d-482c-9985-d61f1c68aaba}, !- Handle
  {a22fc5d7-c5fa-4c13-82ad-c10c4f500cd2}, !- Name
  {3771b609-bc24-4463-9e3f-ee2d0b5853cc}, !- Source Object
  3,                                      !- Outlet Port
  {a610f7ee-1880-4f19-ba25-1800b2f63efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d782a972-26be-4fb8-99a4-fa001c3f95a6}, !- Handle
  {760959dd-bc21-43e2-af06-02b8cb0f5748}, !- Name
  {a610f7ee-1880-4f19-ba25-1800b2f63efe}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {428ecfd0-8f11-40e8-b42a-4ddfc7c33db9}, !- Handle
  Water Use Connections 52,               !- Name
  {84c6813f-7ec6-460f-8751-d129fc28bd06}, !- Inlet Node Name
  {bea991ce-fa41-43fd-9737-de4848ddd5dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b3e7a87a-38a8-4871-8d37-3e89cd90f348}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c09a5e0e-4930-4c39-b52b-b8b677151a3e}, !- Handle
  F9 nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {d2af7b82-0605-4fa3-86b2-39a669c37a2c}, !- Target Temperature Schedule Name
  {1b77eec6-cceb-4e67-9217-528a71ddf4a6}, !- Sensible Fraction Schedule Name
  {5f5db7db-c30f-420b-924a-b98a83fbdcce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1b77eec6-cceb-4e67-9217-528a71ddf4a6}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e827d2ea-63f8-4acd-8809-1d8febe46b8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e827d2ea-63f8-4acd-8809-1d8febe46b8a}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f5db7db-c30f-420b-924a-b98a83fbdcce}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bb54086b-d59a-4612-80d2-e62478d12679}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb54086b-d59a-4612-80d2-e62478d12679}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2af7b82-0605-4fa3-86b2-39a669c37a2c}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {00b45322-2508-495f-b6bb-9b7eb0e587b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00b45322-2508-495f-b6bb-9b7eb0e587b6}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b3e7a87a-38a8-4871-8d37-3e89cd90f348}, !- Handle
  F9 nw apartment Service Water Use 0.15gal/min, !- Name
  {c09a5e0e-4930-4c39-b52b-b8b677151a3e}, !- Water Use Equipment Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {027a7833-6234-470e-b05d-c331ded858bf}, !- Handle
  Node 613,                               !- Name
  {343c25a8-c9be-48f7-94f3-0e1ee114525d}, !- Inlet Port
  {84c6813f-7ec6-460f-8751-d129fc28bd06}; !- Outlet Port

OS:Connection,
  {343c25a8-c9be-48f7-94f3-0e1ee114525d}, !- Handle
  {08d12bf0-6961-46e7-968b-e3d6a8b30f63}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  55,                                     !- Outlet Port
  {027a7833-6234-470e-b05d-c331ded858bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fffc06c2-2ef4-4a8d-bb60-2fb7f638dd2b}, !- Handle
  Node 614,                               !- Name
  {bea991ce-fa41-43fd-9737-de4848ddd5dd}, !- Inlet Port
  {e8a99e5f-5277-4d78-abbf-99914e4fcdcf}; !- Outlet Port

OS:Connection,
  {84c6813f-7ec6-460f-8751-d129fc28bd06}, !- Handle
  {26b7b1e2-79ac-44a7-99a4-373059159322}, !- Name
  {027a7833-6234-470e-b05d-c331ded858bf}, !- Source Object
  3,                                      !- Outlet Port
  {428ecfd0-8f11-40e8-b42a-4ddfc7c33db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bea991ce-fa41-43fd-9737-de4848ddd5dd}, !- Handle
  {fb24db46-6496-4e07-8a03-d3458d20a243}, !- Name
  {428ecfd0-8f11-40e8-b42a-4ddfc7c33db9}, !- Source Object
  3,                                      !- Outlet Port
  {fffc06c2-2ef4-4a8d-bb60-2fb7f638dd2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8a99e5f-5277-4d78-abbf-99914e4fcdcf}, !- Handle
  {e4332103-9cb3-479e-9e1c-befc5dac0209}, !- Name
  {fffc06c2-2ef4-4a8d-bb60-2fb7f638dd2b}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a06ae6ee-dbd8-4ea9-951c-002c6c6d546f}, !- Handle
  Water Use Connections 53,               !- Name
  {449e55d3-b2de-4a0d-ad9f-d0864c9ca182}, !- Inlet Node Name
  {b5b28c27-d4ea-4290-9d0a-cb034f5e4348}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {659706a0-8c50-41b5-bde9-ed65cadb6ba3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61ffaca2-2554-449b-a1fd-445f74e4c1bb}, !- Handle
  F9 s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {101bc000-8e9e-43be-b7fe-15fb7b067d28}, !- Target Temperature Schedule Name
  {59034114-82f8-4858-842e-fccdbbcb97ad}, !- Sensible Fraction Schedule Name
  {eccd7df3-fc4b-4f30-b4a2-1bd70b366c59}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {59034114-82f8-4858-842e-fccdbbcb97ad}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {56a43dd6-6b4c-4c19-b996-6280712a1564}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56a43dd6-6b4c-4c19-b996-6280712a1564}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eccd7df3-fc4b-4f30-b4a2-1bd70b366c59}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f2fc598a-5cb8-4154-9e93-93ea5de7c1d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2fc598a-5cb8-4154-9e93-93ea5de7c1d8}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {101bc000-8e9e-43be-b7fe-15fb7b067d28}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b7006a62-4813-4aaf-b93c-3aa334e26cd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7006a62-4813-4aaf-b93c-3aa334e26cd2}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {659706a0-8c50-41b5-bde9-ed65cadb6ba3}, !- Handle
  F9 s1 apartment Service Water Use 0.15gal/min, !- Name
  {61ffaca2-2554-449b-a1fd-445f74e4c1bb}, !- Water Use Equipment Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d59d136b-2c17-4250-8324-5ecef9c39560}, !- Handle
  Node 615,                               !- Name
  {f6f37a2e-02f8-45f9-877b-c2936065ca01}, !- Inlet Port
  {449e55d3-b2de-4a0d-ad9f-d0864c9ca182}; !- Outlet Port

OS:Connection,
  {f6f37a2e-02f8-45f9-877b-c2936065ca01}, !- Handle
  {37f523b5-2c97-47c3-bac4-4fdfd1ade831}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  56,                                     !- Outlet Port
  {d59d136b-2c17-4250-8324-5ecef9c39560}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cdee178f-c4f1-4841-ae55-84a5cb8a682e}, !- Handle
  Node 616,                               !- Name
  {b5b28c27-d4ea-4290-9d0a-cb034f5e4348}, !- Inlet Port
  {2a9f2cd9-6a56-4de6-b1b1-2a476a4e4e06}; !- Outlet Port

OS:Connection,
  {449e55d3-b2de-4a0d-ad9f-d0864c9ca182}, !- Handle
  {b7d10f1a-b73d-4cc7-a6ce-b5ea87b65133}, !- Name
  {d59d136b-2c17-4250-8324-5ecef9c39560}, !- Source Object
  3,                                      !- Outlet Port
  {a06ae6ee-dbd8-4ea9-951c-002c6c6d546f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5b28c27-d4ea-4290-9d0a-cb034f5e4348}, !- Handle
  {95e85132-c44c-4370-bae0-807ed3549336}, !- Name
  {a06ae6ee-dbd8-4ea9-951c-002c6c6d546f}, !- Source Object
  3,                                      !- Outlet Port
  {cdee178f-c4f1-4841-ae55-84a5cb8a682e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a9f2cd9-6a56-4de6-b1b1-2a476a4e4e06}, !- Handle
  {59e6cbbb-dd9e-4c7d-8467-f92ad1818967}, !- Name
  {cdee178f-c4f1-4841-ae55-84a5cb8a682e}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {69091a04-536c-44c8-8824-c255328d421e}, !- Handle
  Water Use Connections 54,               !- Name
  {914a9c27-4f7d-4653-b421-2f93778a98eb}, !- Inlet Node Name
  {e37e7fa8-39f4-4ea7-bc03-c7a4c22379e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3773ac9e-b3e7-44bd-a939-6ea0aa14edf6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c259428-e1cb-4d4b-b54e-45a318092334}, !- Handle
  F9 s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {263f4ffb-6e17-4ddf-b811-cb1811932793}, !- Target Temperature Schedule Name
  {b85b586e-ca58-4eea-bc40-64409b22f686}, !- Sensible Fraction Schedule Name
  {b279ad32-fa89-43b6-97b3-d469c024d421}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b85b586e-ca58-4eea-bc40-64409b22f686}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0718ca8-138c-47da-91b3-1276abdde677}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0718ca8-138c-47da-91b3-1276abdde677}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b279ad32-fa89-43b6-97b3-d469c024d421}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6329c248-0245-4ccf-adb0-3b2dabb03044}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6329c248-0245-4ccf-adb0-3b2dabb03044}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {263f4ffb-6e17-4ddf-b811-cb1811932793}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f572207b-763e-4acb-9590-f3fb65eb92db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f572207b-763e-4acb-9590-f3fb65eb92db}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3773ac9e-b3e7-44bd-a939-6ea0aa14edf6}, !- Handle
  F9 s2 apartment Service Water Use 0.15gal/min, !- Name
  {2c259428-e1cb-4d4b-b54e-45a318092334}, !- Water Use Equipment Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2a4d8c35-1ecd-4256-8290-8deb7bce25f5}, !- Handle
  Node 617,                               !- Name
  {a8314f2a-3994-426d-9d5b-53ece8be307f}, !- Inlet Port
  {914a9c27-4f7d-4653-b421-2f93778a98eb}; !- Outlet Port

OS:Connection,
  {a8314f2a-3994-426d-9d5b-53ece8be307f}, !- Handle
  {6fa233c4-ff46-470f-ac20-be8e7dd420e1}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  57,                                     !- Outlet Port
  {2a4d8c35-1ecd-4256-8290-8deb7bce25f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {390ac555-88f2-4a6e-b03f-b934b043b14a}, !- Handle
  Node 618,                               !- Name
  {e37e7fa8-39f4-4ea7-bc03-c7a4c22379e9}, !- Inlet Port
  {5f4abbbb-cd2a-4645-95a8-b10389dfd62f}; !- Outlet Port

OS:Connection,
  {914a9c27-4f7d-4653-b421-2f93778a98eb}, !- Handle
  {15721fdb-8d8b-47bd-b931-17b4b250fe7a}, !- Name
  {2a4d8c35-1ecd-4256-8290-8deb7bce25f5}, !- Source Object
  3,                                      !- Outlet Port
  {69091a04-536c-44c8-8824-c255328d421e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e37e7fa8-39f4-4ea7-bc03-c7a4c22379e9}, !- Handle
  {fde563b6-1d4f-4c08-95ae-ec228bb10365}, !- Name
  {69091a04-536c-44c8-8824-c255328d421e}, !- Source Object
  3,                                      !- Outlet Port
  {390ac555-88f2-4a6e-b03f-b934b043b14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4abbbb-cd2a-4645-95a8-b10389dfd62f}, !- Handle
  {dd81b489-51b7-4e27-8eba-ed074ef94942}, !- Name
  {390ac555-88f2-4a6e-b03f-b934b043b14a}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {560d134b-0fbe-43ff-91d9-b3721c11babf}, !- Handle
  Water Use Connections 55,               !- Name
  {a78c2b0e-9ac5-4677-8d3b-20a50c6e553f}, !- Inlet Node Name
  {ea99f288-2ecb-465a-9358-297a73588365}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {edabe54f-6165-49b5-bed0-9e99fa7eaf77}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e2805872-0751-40ee-8a15-b1faeaabbb4c}, !- Handle
  F9 se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {6c8d06be-fd4f-455e-ad92-ab3381012b06}, !- Target Temperature Schedule Name
  {8483c486-3aa8-4105-8f6b-8b87e6ef1194}, !- Sensible Fraction Schedule Name
  {d84dd49f-36d4-4e8c-934f-01f90d25e813}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8483c486-3aa8-4105-8f6b-8b87e6ef1194}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b8c8d546-adcf-4de9-a168-4abb87da71af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8c8d546-adcf-4de9-a168-4abb87da71af}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d84dd49f-36d4-4e8c-934f-01f90d25e813}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {713c7acf-bc52-48ba-b44c-debeb77d7600}; !- Default Day Schedule Name

OS:Schedule:Day,
  {713c7acf-bc52-48ba-b44c-debeb77d7600}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c8d06be-fd4f-455e-ad92-ab3381012b06}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6e6ccaac-310b-4e40-8a19-5c4d4a0ffaf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e6ccaac-310b-4e40-8a19-5c4d4a0ffaf6}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {edabe54f-6165-49b5-bed0-9e99fa7eaf77}, !- Handle
  F9 se apartment Service Water Use 0.15gal/min, !- Name
  {e2805872-0751-40ee-8a15-b1faeaabbb4c}, !- Water Use Equipment Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {40fae52e-3468-4f7f-9a08-2356e3384556}, !- Handle
  Node 619,                               !- Name
  {8742f13c-ac4d-4d5f-830a-7722cf7ae928}, !- Inlet Port
  {a78c2b0e-9ac5-4677-8d3b-20a50c6e553f}; !- Outlet Port

OS:Connection,
  {8742f13c-ac4d-4d5f-830a-7722cf7ae928}, !- Handle
  {32e48da6-d170-4ee1-8f6f-c85a3e650297}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  58,                                     !- Outlet Port
  {40fae52e-3468-4f7f-9a08-2356e3384556}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef745061-f51b-4eb8-8fdc-53d83d0b7d08}, !- Handle
  Node 620,                               !- Name
  {ea99f288-2ecb-465a-9358-297a73588365}, !- Inlet Port
  {7d35a5f0-1ed4-4eff-9adb-7c96d84c6a57}; !- Outlet Port

OS:Connection,
  {a78c2b0e-9ac5-4677-8d3b-20a50c6e553f}, !- Handle
  {cb4f00ba-d562-4dae-9283-34221bd7abfe}, !- Name
  {40fae52e-3468-4f7f-9a08-2356e3384556}, !- Source Object
  3,                                      !- Outlet Port
  {560d134b-0fbe-43ff-91d9-b3721c11babf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea99f288-2ecb-465a-9358-297a73588365}, !- Handle
  {35d4dff3-9a58-4867-a68d-7732969e5e46}, !- Name
  {560d134b-0fbe-43ff-91d9-b3721c11babf}, !- Source Object
  3,                                      !- Outlet Port
  {ef745061-f51b-4eb8-8fdc-53d83d0b7d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d35a5f0-1ed4-4eff-9adb-7c96d84c6a57}, !- Handle
  {2b32de70-690b-4d3e-95d0-2a13efca721a}, !- Name
  {ef745061-f51b-4eb8-8fdc-53d83d0b7d08}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0460311b-9d51-4270-aaeb-9d3392bf3e3f}, !- Handle
  Water Use Connections 56,               !- Name
  {57abb3cd-7c75-4576-8010-28487ca1049e}, !- Inlet Node Name
  {a365fd89-baff-412c-addb-0a6947536d78}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b137c82-5761-4acd-9748-890362d6b4b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9d1c7bd-1dbc-48be-a058-cd646293f0fd}, !- Handle
  F9 sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {bdf46742-219e-4056-8ff0-e32e66d10873}, !- Target Temperature Schedule Name
  {d2d20d77-7cf2-47f1-a5dc-48a42eabd74b}, !- Sensible Fraction Schedule Name
  {b25df24b-6401-40bb-8361-072c963f75b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d2d20d77-7cf2-47f1-a5dc-48a42eabd74b}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2dc61a9f-f797-4900-99c7-14ffc76b860c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dc61a9f-f797-4900-99c7-14ffc76b860c}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b25df24b-6401-40bb-8361-072c963f75b5}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {de0e911b-4f2e-4eef-be97-047b9b1c76ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de0e911b-4f2e-4eef-be97-047b9b1c76ca}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bdf46742-219e-4056-8ff0-e32e66d10873}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0457025b-a719-492e-954d-9aea6fe81fd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0457025b-a719-492e-954d-9aea6fe81fd6}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b137c82-5761-4acd-9748-890362d6b4b1}, !- Handle
  F9 sw apartment Service Water Use 0.15gal/min, !- Name
  {e9d1c7bd-1dbc-48be-a058-cd646293f0fd}, !- Water Use Equipment Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2b22c3c-70a0-44a6-9ed7-eb2350e53dae}, !- Handle
  Node 621,                               !- Name
  {4dfe7729-9267-4fce-af2a-ae5f69977994}, !- Inlet Port
  {57abb3cd-7c75-4576-8010-28487ca1049e}; !- Outlet Port

OS:Connection,
  {4dfe7729-9267-4fce-af2a-ae5f69977994}, !- Handle
  {8a9b7822-7692-4a3f-bfb5-ff1c3f9f20f3}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  59,                                     !- Outlet Port
  {e2b22c3c-70a0-44a6-9ed7-eb2350e53dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a40907d9-7347-44b3-8a16-722760303a7f}, !- Handle
  Node 622,                               !- Name
  {a365fd89-baff-412c-addb-0a6947536d78}, !- Inlet Port
  {0627a04d-cf18-41ae-98d9-c82cea0cef4e}; !- Outlet Port

OS:Connection,
  {57abb3cd-7c75-4576-8010-28487ca1049e}, !- Handle
  {e8ed5e7e-804b-4464-a58c-9d0331034b69}, !- Name
  {e2b22c3c-70a0-44a6-9ed7-eb2350e53dae}, !- Source Object
  3,                                      !- Outlet Port
  {0460311b-9d51-4270-aaeb-9d3392bf3e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a365fd89-baff-412c-addb-0a6947536d78}, !- Handle
  {f1e0d3dd-9076-4caf-928f-2b256a0c1523}, !- Name
  {0460311b-9d51-4270-aaeb-9d3392bf3e3f}, !- Source Object
  3,                                      !- Outlet Port
  {a40907d9-7347-44b3-8a16-722760303a7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0627a04d-cf18-41ae-98d9-c82cea0cef4e}, !- Handle
  {65c408d6-de30-4a56-b584-043e148d9dfd}, !- Name
  {a40907d9-7347-44b3-8a16-722760303a7f}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e680b7a3-1398-4596-a3de-d6bd314ee42a}, !- Handle
  Water Use Connections 57,               !- Name
  {2bd2edea-1d01-460c-aee4-390716bef9c6}, !- Inlet Node Name
  {e101358d-953d-419f-b57e-0137c202dfa2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d0ee0904-f119-4da6-959a-370e0cb1d74a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {699d71f1-a0cf-4d01-81a1-277998ee34ff}, !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {dbb3e0d3-945a-406a-8c55-cc914477d6e9}, !- Target Temperature Schedule Name
  {043f6ffe-0964-4caf-967f-bd87db0c8f0a}, !- Sensible Fraction Schedule Name
  {e2a980c9-a64b-4a15-bbed-5fcb7cd447ae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {043f6ffe-0964-4caf-967f-bd87db0c8f0a}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66efb2a8-a11c-43db-8bd5-5e98694ba1cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66efb2a8-a11c-43db-8bd5-5e98694ba1cf}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2a980c9-a64b-4a15-bbed-5fcb7cd447ae}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cafae523-0eed-4c46-9fae-dd4eabdb041c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cafae523-0eed-4c46-9fae-dd4eabdb041c}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dbb3e0d3-945a-406a-8c55-cc914477d6e9}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {05b9fa04-7427-4980-ad7f-59d307bcc8c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05b9fa04-7427-4980-ad7f-59d307bcc8c4}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d0ee0904-f119-4da6-959a-370e0cb1d74a}, !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {699d71f1-a0cf-4d01-81a1-277998ee34ff}, !- Water Use Equipment Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d58637cb-c273-4b97-befd-2bd6e14f6494}, !- Handle
  Node 623,                               !- Name
  {16024e5d-178e-4dbb-b7a6-d2b1b826fea0}, !- Inlet Port
  {2bd2edea-1d01-460c-aee4-390716bef9c6}; !- Outlet Port

OS:Connection,
  {16024e5d-178e-4dbb-b7a6-d2b1b826fea0}, !- Handle
  {a2e442c0-6e2e-4bd7-ad23-0b335ea9bcb8}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  60,                                     !- Outlet Port
  {d58637cb-c273-4b97-befd-2bd6e14f6494}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43d4410c-97ab-46b7-b8c4-c3d1de623037}, !- Handle
  Node 624,                               !- Name
  {e101358d-953d-419f-b57e-0137c202dfa2}, !- Inlet Port
  {902d9718-a81c-4725-aaa3-22a4bfbac6be}; !- Outlet Port

OS:Connection,
  {2bd2edea-1d01-460c-aee4-390716bef9c6}, !- Handle
  {10af932c-b4e2-4825-80d0-5e3ec2d450ec}, !- Name
  {d58637cb-c273-4b97-befd-2bd6e14f6494}, !- Source Object
  3,                                      !- Outlet Port
  {e680b7a3-1398-4596-a3de-d6bd314ee42a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e101358d-953d-419f-b57e-0137c202dfa2}, !- Handle
  {51fc89be-dec5-4b1c-a29c-a6a3e65d5f3e}, !- Name
  {e680b7a3-1398-4596-a3de-d6bd314ee42a}, !- Source Object
  3,                                      !- Outlet Port
  {43d4410c-97ab-46b7-b8c4-c3d1de623037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {902d9718-a81c-4725-aaa3-22a4bfbac6be}, !- Handle
  {162380b1-b251-4be7-85e6-173da71d19a5}, !- Name
  {43d4410c-97ab-46b7-b8c4-c3d1de623037}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {89062380-fca1-424e-a188-7a405ae4187d}, !- Handle
  Water Use Connections 58,               !- Name
  {1bed0c06-cca1-43cb-8aa8-6b62396bbf7a}, !- Inlet Node Name
  {d9fb983d-9154-44e8-8a86-b56d0ea451ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90f46459-ee92-4b89-a9ef-6476f0a9e948}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8fed3fb3-e620-4a38-8f6d-03d4276546ad}, !- Handle
  G n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {b8445f80-dc39-43e9-af3f-2190803f8730}, !- Target Temperature Schedule Name
  {38fab2f9-8f0d-4dcb-b187-926fd4754da3}, !- Sensible Fraction Schedule Name
  {424f2b33-001f-4354-b160-283e73330041}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {38fab2f9-8f0d-4dcb-b187-926fd4754da3}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9620f1a0-9e3d-4d28-8eee-2fbd77e5d393}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9620f1a0-9e3d-4d28-8eee-2fbd77e5d393}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {424f2b33-001f-4354-b160-283e73330041}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3eaa6660-c126-4476-a190-317e228b6f61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eaa6660-c126-4476-a190-317e228b6f61}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8445f80-dc39-43e9-af3f-2190803f8730}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c371e230-97e2-4519-ac8f-8da959054abf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c371e230-97e2-4519-ac8f-8da959054abf}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {90f46459-ee92-4b89-a9ef-6476f0a9e948}, !- Handle
  G n2 apartment Service Water Use 0.15gal/min, !- Name
  {8fed3fb3-e620-4a38-8f6d-03d4276546ad}, !- Water Use Equipment Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {efd88467-328d-407f-af33-b6d64ed5fcc2}, !- Handle
  Node 625,                               !- Name
  {9c86bb87-1ddf-4ef9-8b6d-600550aeee50}, !- Inlet Port
  {1bed0c06-cca1-43cb-8aa8-6b62396bbf7a}; !- Outlet Port

OS:Connection,
  {9c86bb87-1ddf-4ef9-8b6d-600550aeee50}, !- Handle
  {81e6514d-a1e1-4c3a-b225-7c6d99152484}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  61,                                     !- Outlet Port
  {efd88467-328d-407f-af33-b6d64ed5fcc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72ad0f5a-a6db-4dc3-8bef-4f8a29bedec7}, !- Handle
  Node 626,                               !- Name
  {d9fb983d-9154-44e8-8a86-b56d0ea451ed}, !- Inlet Port
  {e46d09c7-766c-4eba-a86f-ecdccdbafd5a}; !- Outlet Port

OS:Connection,
  {1bed0c06-cca1-43cb-8aa8-6b62396bbf7a}, !- Handle
  {6e980de2-b5a3-40b7-8994-f8c3a0dffe26}, !- Name
  {efd88467-328d-407f-af33-b6d64ed5fcc2}, !- Source Object
  3,                                      !- Outlet Port
  {89062380-fca1-424e-a188-7a405ae4187d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9fb983d-9154-44e8-8a86-b56d0ea451ed}, !- Handle
  {e478cda2-8d1b-4724-8787-1fc788a99235}, !- Name
  {89062380-fca1-424e-a188-7a405ae4187d}, !- Source Object
  3,                                      !- Outlet Port
  {72ad0f5a-a6db-4dc3-8bef-4f8a29bedec7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46d09c7-766c-4eba-a86f-ecdccdbafd5a}, !- Handle
  {0f09c2d9-261b-4fa4-9855-8dd45faddb39}, !- Name
  {72ad0f5a-a6db-4dc3-8bef-4f8a29bedec7}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8614bfcf-f239-48fb-b086-7a9562790c3f}, !- Handle
  Water Use Connections 59,               !- Name
  {2711f385-5efa-478a-8cde-2d2b79f2a65a}, !- Inlet Node Name
  {464c1dd0-dcf5-4ab7-8e75-34346f54d11c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e9a2381e-99a6-438c-919b-aac67092f2d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {034a7ed4-35b8-4f43-952f-8776f850d04c}, !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {1881243c-e981-4836-b773-bb8702ebc733}, !- Target Temperature Schedule Name
  {05afbbc1-5273-4d98-8282-6c002f815c5a}, !- Sensible Fraction Schedule Name
  {8d256590-b268-49dd-b5ae-9b787b2ee3fb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {05afbbc1-5273-4d98-8282-6c002f815c5a}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {12fa7cd5-201e-4b0b-a398-fb9ac5818909}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12fa7cd5-201e-4b0b-a398-fb9ac5818909}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d256590-b268-49dd-b5ae-9b787b2ee3fb}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e3b605c2-efc3-4152-817c-4a3c2f5ca391}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e3b605c2-efc3-4152-817c-4a3c2f5ca391}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1881243c-e981-4836-b773-bb8702ebc733}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {36b113b7-43a7-4730-bced-83cc47552be6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36b113b7-43a7-4730-bced-83cc47552be6}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e9a2381e-99a6-438c-919b-aac67092f2d4}, !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {034a7ed4-35b8-4f43-952f-8776f850d04c}, !- Water Use Equipment Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4dddf29d-8233-4236-b219-803dab897f4d}, !- Handle
  Node 627,                               !- Name
  {626c8168-661f-43ed-8b59-5ad5334f50b6}, !- Inlet Port
  {2711f385-5efa-478a-8cde-2d2b79f2a65a}; !- Outlet Port

OS:Connection,
  {626c8168-661f-43ed-8b59-5ad5334f50b6}, !- Handle
  {8425e2af-6b60-4c58-80af-4287291fab1a}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  62,                                     !- Outlet Port
  {4dddf29d-8233-4236-b219-803dab897f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bdd1733-7cff-47c5-9739-b7c8fa18116e}, !- Handle
  Node 628,                               !- Name
  {464c1dd0-dcf5-4ab7-8e75-34346f54d11c}, !- Inlet Port
  {9a99c55a-d700-4626-a4e0-15cd0974b30f}; !- Outlet Port

OS:Connection,
  {2711f385-5efa-478a-8cde-2d2b79f2a65a}, !- Handle
  {fed8b90d-b905-436f-bbf4-fb7db733039f}, !- Name
  {4dddf29d-8233-4236-b219-803dab897f4d}, !- Source Object
  3,                                      !- Outlet Port
  {8614bfcf-f239-48fb-b086-7a9562790c3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464c1dd0-dcf5-4ab7-8e75-34346f54d11c}, !- Handle
  {02b6e699-5c4e-4988-95d5-c6452fe9df79}, !- Name
  {8614bfcf-f239-48fb-b086-7a9562790c3f}, !- Source Object
  3,                                      !- Outlet Port
  {7bdd1733-7cff-47c5-9739-b7c8fa18116e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a99c55a-d700-4626-a4e0-15cd0974b30f}, !- Handle
  {93b60be4-3e40-4213-95d4-3ecb3eac3b3a}, !- Name
  {7bdd1733-7cff-47c5-9739-b7c8fa18116e}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {98c31a0e-b4fc-4038-89b4-893528303c00}, !- Handle
  Water Use Connections 60,               !- Name
  {e5fe5e38-003e-4284-b38c-176e528de4dd}, !- Inlet Node Name
  {59b78309-a860-4508-809f-92a5a76c5543}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ba11097-64d5-4538-a434-5f7f9e6364d3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a730a3e9-c15c-4888-b96b-20e46f2d6096}, !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {59487f64-c36c-45ba-9ff3-923abd65661e}, !- Target Temperature Schedule Name
  {f1d9a1f1-0d6e-4e84-8c83-edc440c25fd3}, !- Sensible Fraction Schedule Name
  {a99b62d2-ea08-45b0-97a4-5e712eab92b7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1d9a1f1-0d6e-4e84-8c83-edc440c25fd3}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb7a6024-cc35-4fbd-a297-ec872459b6b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb7a6024-cc35-4fbd-a297-ec872459b6b3}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a99b62d2-ea08-45b0-97a4-5e712eab92b7}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd148e7e-2950-44ac-af8b-699de253dd49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd148e7e-2950-44ac-af8b-699de253dd49}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {59487f64-c36c-45ba-9ff3-923abd65661e}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b5aba79a-ead2-42f5-93b5-3271081f0f7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5aba79a-ead2-42f5-93b5-3271081f0f7d}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ba11097-64d5-4538-a434-5f7f9e6364d3}, !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {a730a3e9-c15c-4888-b96b-20e46f2d6096}, !- Water Use Equipment Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {be269d2a-c851-4180-b2a3-0d67d53aa518}, !- Handle
  Node 629,                               !- Name
  {0ea8e4b2-4c2f-4d31-9f0e-04a547d1c1ab}, !- Inlet Port
  {e5fe5e38-003e-4284-b38c-176e528de4dd}; !- Outlet Port

OS:Connection,
  {0ea8e4b2-4c2f-4d31-9f0e-04a547d1c1ab}, !- Handle
  {e123ffb1-201e-4475-9151-8ba3ae8754d9}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  63,                                     !- Outlet Port
  {be269d2a-c851-4180-b2a3-0d67d53aa518}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d80c6236-82ec-4206-96bf-5f6d7949f46d}, !- Handle
  Node 630,                               !- Name
  {59b78309-a860-4508-809f-92a5a76c5543}, !- Inlet Port
  {4df70bd6-e791-4c8d-b8f6-2f02e6d8fae5}; !- Outlet Port

OS:Connection,
  {e5fe5e38-003e-4284-b38c-176e528de4dd}, !- Handle
  {ec606277-8ebb-435d-b530-36b2bbd9fd6c}, !- Name
  {be269d2a-c851-4180-b2a3-0d67d53aa518}, !- Source Object
  3,                                      !- Outlet Port
  {98c31a0e-b4fc-4038-89b4-893528303c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b78309-a860-4508-809f-92a5a76c5543}, !- Handle
  {2146791c-3567-4ca0-a036-7cdbbfc21beb}, !- Name
  {98c31a0e-b4fc-4038-89b4-893528303c00}, !- Source Object
  3,                                      !- Outlet Port
  {d80c6236-82ec-4206-96bf-5f6d7949f46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df70bd6-e791-4c8d-b8f6-2f02e6d8fae5}, !- Handle
  {a3db7386-0a70-4244-892b-4de537a6a3f5}, !- Name
  {d80c6236-82ec-4206-96bf-5f6d7949f46d}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0dde010-004f-45da-ad08-c6cccc9a1eee}, !- Handle
  Water Use Connections 61,               !- Name
  {f76ec51f-be59-4846-980d-c1fa7af702af}, !- Inlet Node Name
  {53ba99b2-e89d-4d64-b96d-cbafce551f2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fdc585dd-4c51-4ade-b1cf-84ba701cb47d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5ee3b9e3-e530-4d85-b0c6-428e5cfc3993}, !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {40a30bb3-2459-4d39-9bb0-f86a5337d1f5}, !- Target Temperature Schedule Name
  {10aa7141-47b4-4919-a3ec-4649aa5a9b65}, !- Sensible Fraction Schedule Name
  {b7d1a19c-941e-4c70-8f54-52be2e8433bb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {10aa7141-47b4-4919-a3ec-4649aa5a9b65}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {951f42c6-3512-4028-bb0b-11e18c430f44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {951f42c6-3512-4028-bb0b-11e18c430f44}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7d1a19c-941e-4c70-8f54-52be2e8433bb}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64b68fd5-a27d-44c2-9bfd-c4066cf9d7d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64b68fd5-a27d-44c2-9bfd-c4066cf9d7d8}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {40a30bb3-2459-4d39-9bb0-f86a5337d1f5}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ead88b63-d30a-439d-bb85-aa6f5c8af2eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ead88b63-d30a-439d-bb85-aa6f5c8af2eb}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fdc585dd-4c51-4ade-b1cf-84ba701cb47d}, !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {5ee3b9e3-e530-4d85-b0c6-428e5cfc3993}, !- Water Use Equipment Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {faaf8c33-0162-41dd-8e01-fbc0d230a9af}, !- Handle
  Node 631,                               !- Name
  {b0fb1507-17e7-4339-895c-eaba348cbf8d}, !- Inlet Port
  {f76ec51f-be59-4846-980d-c1fa7af702af}; !- Outlet Port

OS:Connection,
  {b0fb1507-17e7-4339-895c-eaba348cbf8d}, !- Handle
  {b9e924dc-9edb-4a9d-8784-c6aebafc6a33}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  64,                                     !- Outlet Port
  {faaf8c33-0162-41dd-8e01-fbc0d230a9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a64af189-3e66-4627-b3bd-3d52e4e35ed6}, !- Handle
  Node 632,                               !- Name
  {53ba99b2-e89d-4d64-b96d-cbafce551f2d}, !- Inlet Port
  {28d9576f-a254-4718-a649-bd9eba49fc49}; !- Outlet Port

OS:Connection,
  {f76ec51f-be59-4846-980d-c1fa7af702af}, !- Handle
  {5c31d080-3554-4808-a243-67be5b2eb36c}, !- Name
  {faaf8c33-0162-41dd-8e01-fbc0d230a9af}, !- Source Object
  3,                                      !- Outlet Port
  {a0dde010-004f-45da-ad08-c6cccc9a1eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53ba99b2-e89d-4d64-b96d-cbafce551f2d}, !- Handle
  {f211c99a-4f61-4a03-9743-cb6be85aeb68}, !- Name
  {a0dde010-004f-45da-ad08-c6cccc9a1eee}, !- Source Object
  3,                                      !- Outlet Port
  {a64af189-3e66-4627-b3bd-3d52e4e35ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28d9576f-a254-4718-a649-bd9eba49fc49}, !- Handle
  {da88bce7-6f8e-4428-9c8e-5ea37a479509}, !- Name
  {a64af189-3e66-4627-b3bd-3d52e4e35ed6}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9ff8b55c-c1b6-4051-9579-e9099cad20b1}, !- Handle
  Water Use Connections 62,               !- Name
  {01a38824-5d10-44dd-a8af-4c6118744c04}, !- Inlet Node Name
  {bf0c2445-40c7-4691-a98b-73b733fb6d0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1ef94f2-4225-4c0c-a22e-ef2786ec1491}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c1bb1539-5b10-49dd-889f-090d7357cbd7}, !- Handle
  G s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {2b2ad0bb-a626-4efe-8685-9e964538dc3d}, !- Target Temperature Schedule Name
  {70c8aaf3-f6b9-4537-9c2a-98f43a6b0ce2}, !- Sensible Fraction Schedule Name
  {437e89ab-0703-4570-81ce-dbfcb17817dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {70c8aaf3-f6b9-4537-9c2a-98f43a6b0ce2}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {87d22dd7-b404-4607-8433-ad38d32535a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87d22dd7-b404-4607-8433-ad38d32535a9}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {437e89ab-0703-4570-81ce-dbfcb17817dc}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4dec525d-2813-4c93-89d6-97d3c1fec970}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dec525d-2813-4c93-89d6-97d3c1fec970}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b2ad0bb-a626-4efe-8685-9e964538dc3d}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c69fda3-2155-4544-9e87-bd283192081c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c69fda3-2155-4544-9e87-bd283192081c}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e1ef94f2-4225-4c0c-a22e-ef2786ec1491}, !- Handle
  G s2 apartment Service Water Use 0.15gal/min, !- Name
  {c1bb1539-5b10-49dd-889f-090d7357cbd7}, !- Water Use Equipment Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ab20022f-867d-4cd7-984f-f16dd9842a69}, !- Handle
  Node 633,                               !- Name
  {7c79bf32-04c9-418b-93ed-1d55c09a368d}, !- Inlet Port
  {01a38824-5d10-44dd-a8af-4c6118744c04}; !- Outlet Port

OS:Connection,
  {7c79bf32-04c9-418b-93ed-1d55c09a368d}, !- Handle
  {ed70a7e7-0c08-4a8b-a473-fd0fac31d001}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  65,                                     !- Outlet Port
  {ab20022f-867d-4cd7-984f-f16dd9842a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55a53377-be31-4247-8092-faecf0fecbe7}, !- Handle
  Node 634,                               !- Name
  {bf0c2445-40c7-4691-a98b-73b733fb6d0c}, !- Inlet Port
  {d7ae58d5-9c52-44c9-bb50-6dd08a1482bc}; !- Outlet Port

OS:Connection,
  {01a38824-5d10-44dd-a8af-4c6118744c04}, !- Handle
  {9b30b404-5c92-4029-8166-8a9e6dba0d03}, !- Name
  {ab20022f-867d-4cd7-984f-f16dd9842a69}, !- Source Object
  3,                                      !- Outlet Port
  {9ff8b55c-c1b6-4051-9579-e9099cad20b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf0c2445-40c7-4691-a98b-73b733fb6d0c}, !- Handle
  {38f8ecef-d558-4fa7-ada1-f120d5df22d8}, !- Name
  {9ff8b55c-c1b6-4051-9579-e9099cad20b1}, !- Source Object
  3,                                      !- Outlet Port
  {55a53377-be31-4247-8092-faecf0fecbe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ae58d5-9c52-44c9-bb50-6dd08a1482bc}, !- Handle
  {4a836e88-f3c0-4c25-9140-5d5f81b4acef}, !- Name
  {55a53377-be31-4247-8092-faecf0fecbe7}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0909c7da-1d52-4163-af5b-7e2ce97de1ba}, !- Handle
  Water Use Connections 63,               !- Name
  {b1b91c9c-9019-48f5-9584-c0b0383a5fe3}, !- Inlet Node Name
  {0968a507-ed61-4d3a-8628-036676b85e05}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a173560-d693-4198-a472-65f5123815b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b4a72e5-6da5-468e-a55c-5526c08bbd8b}, !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {97829765-14a0-444c-a8c2-38e62a24b3f8}, !- Target Temperature Schedule Name
  {5cd6238d-36c2-4cb2-a5d3-c72a1bfcdaee}, !- Sensible Fraction Schedule Name
  {12c1b462-c7d5-4fd2-b5a8-e9d9f798916f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5cd6238d-36c2-4cb2-a5d3-c72a1bfcdaee}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eda274dc-8dd2-4a8c-b7a6-fb2911ab1438}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eda274dc-8dd2-4a8c-b7a6-fb2911ab1438}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {12c1b462-c7d5-4fd2-b5a8-e9d9f798916f}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ef95a35-a8b1-4407-bfb6-c63f393452a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ef95a35-a8b1-4407-bfb6-c63f393452a4}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97829765-14a0-444c-a8c2-38e62a24b3f8}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4c0a7631-a598-496c-98ff-66dce7d0c72f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c0a7631-a598-496c-98ff-66dce7d0c72f}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1a173560-d693-4198-a472-65f5123815b2}, !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {2b4a72e5-6da5-468e-a55c-5526c08bbd8b}, !- Water Use Equipment Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cecac31c-95e5-43cc-9dd3-ee167877f663}, !- Handle
  Node 635,                               !- Name
  {c35addb8-f7d2-409d-a087-151f2f784afd}, !- Inlet Port
  {b1b91c9c-9019-48f5-9584-c0b0383a5fe3}; !- Outlet Port

OS:Connection,
  {c35addb8-f7d2-409d-a087-151f2f784afd}, !- Handle
  {041fac6c-8308-47ef-84c2-80e7775311f5}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  66,                                     !- Outlet Port
  {cecac31c-95e5-43cc-9dd3-ee167877f663}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abd5da68-ec1b-49a6-8d24-82397a41c75c}, !- Handle
  Node 636,                               !- Name
  {0968a507-ed61-4d3a-8628-036676b85e05}, !- Inlet Port
  {d6c54685-9a23-423c-ad0a-bb3b5f6f4ed7}; !- Outlet Port

OS:Connection,
  {b1b91c9c-9019-48f5-9584-c0b0383a5fe3}, !- Handle
  {dbd4f9e2-e867-4b82-b141-375ec50eb274}, !- Name
  {cecac31c-95e5-43cc-9dd3-ee167877f663}, !- Source Object
  3,                                      !- Outlet Port
  {0909c7da-1d52-4163-af5b-7e2ce97de1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0968a507-ed61-4d3a-8628-036676b85e05}, !- Handle
  {228c3bbf-f586-4c39-8474-cea2c0b67eeb}, !- Name
  {0909c7da-1d52-4163-af5b-7e2ce97de1ba}, !- Source Object
  3,                                      !- Outlet Port
  {abd5da68-ec1b-49a6-8d24-82397a41c75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6c54685-9a23-423c-ad0a-bb3b5f6f4ed7}, !- Handle
  {9b48525e-285a-40f9-9f59-4d421dd21334}, !- Name
  {abd5da68-ec1b-49a6-8d24-82397a41c75c}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1cc29427-66b4-40af-9d1a-81ef42177deb}, !- Handle
  Water Use Connections 64,               !- Name
  {8535d672-e8d2-4485-8cd1-5e47505a1116}, !- Inlet Node Name
  {c1cb269c-9c89-42ff-8ece-6ac24b35722e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a0d1cdc-f775-4a89-930c-1bf852f5008d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b5769d3a-38d5-4b3a-bae9-65928ce2a39f}, !- Handle
  M n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {03881e55-f375-4fda-a37c-a98884c4f22e}, !- Target Temperature Schedule Name
  {b59c79d4-ac5e-450d-a3e5-7598155f080f}, !- Sensible Fraction Schedule Name
  {8b345f9b-7a36-4cc4-90d6-21f466587355}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b59c79d4-ac5e-450d-a3e5-7598155f080f}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2e03112d-8539-46eb-9ad5-24e450d61cdc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e03112d-8539-46eb-9ad5-24e450d61cdc}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b345f9b-7a36-4cc4-90d6-21f466587355}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ad77475-23dc-4aa4-b289-d4722036f535}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ad77475-23dc-4aa4-b289-d4722036f535}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {03881e55-f375-4fda-a37c-a98884c4f22e}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {653cf452-7117-44d3-a98b-412394fc2f6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {653cf452-7117-44d3-a98b-412394fc2f6c}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0a0d1cdc-f775-4a89-930c-1bf852f5008d}, !- Handle
  M n1 apartment Service Water Use 0.15gal/min, !- Name
  {b5769d3a-38d5-4b3a-bae9-65928ce2a39f}, !- Water Use Equipment Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e0df135f-ef55-417f-982f-c693a9d8c89a}, !- Handle
  Node 637,                               !- Name
  {92173d7f-8646-42f7-b030-8d2df6291931}, !- Inlet Port
  {8535d672-e8d2-4485-8cd1-5e47505a1116}; !- Outlet Port

OS:Connection,
  {92173d7f-8646-42f7-b030-8d2df6291931}, !- Handle
  {28cb83e1-fbbf-4e21-bd9f-dc84ada1140f}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  67,                                     !- Outlet Port
  {e0df135f-ef55-417f-982f-c693a9d8c89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fd9dcd1-01a4-4470-b60f-71278e70aa9d}, !- Handle
  Node 638,                               !- Name
  {c1cb269c-9c89-42ff-8ece-6ac24b35722e}, !- Inlet Port
  {99dac937-4575-4645-9535-f25e89601370}; !- Outlet Port

OS:Connection,
  {8535d672-e8d2-4485-8cd1-5e47505a1116}, !- Handle
  {50809857-cc60-4af9-9f74-e09bbe1ab6a5}, !- Name
  {e0df135f-ef55-417f-982f-c693a9d8c89a}, !- Source Object
  3,                                      !- Outlet Port
  {1cc29427-66b4-40af-9d1a-81ef42177deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1cb269c-9c89-42ff-8ece-6ac24b35722e}, !- Handle
  {54a32b41-36a7-4777-aacc-26ac9670f6e1}, !- Name
  {1cc29427-66b4-40af-9d1a-81ef42177deb}, !- Source Object
  3,                                      !- Outlet Port
  {4fd9dcd1-01a4-4470-b60f-71278e70aa9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99dac937-4575-4645-9535-f25e89601370}, !- Handle
  {f45a54ec-ff05-49bd-b32f-bb2490a227fe}, !- Name
  {4fd9dcd1-01a4-4470-b60f-71278e70aa9d}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f26f7171-b744-42e9-9a8a-2acc80f71553}, !- Handle
  Water Use Connections 65,               !- Name
  {df41bad4-8d26-47c8-b3e4-596e2a8e26b7}, !- Inlet Node Name
  {dd12753e-1055-4744-b00b-049584412f28}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ba1c799b-dcf8-4314-9fc7-6fec8e2c29b2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61919e48-5cc3-44b1-aa74-b2e1e9584efd}, !- Handle
  M n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {513ab2ce-5920-4278-a906-a404abff1e6b}, !- Target Temperature Schedule Name
  {e1a5dda5-0b62-423c-9074-a65205ba4d46}, !- Sensible Fraction Schedule Name
  {ed29ee3d-616a-4a50-9286-8d43aa555795}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e1a5dda5-0b62-423c-9074-a65205ba4d46}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {62578b0c-30a8-403c-a615-292d6fdac8ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62578b0c-30a8-403c-a615-292d6fdac8ba}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed29ee3d-616a-4a50-9286-8d43aa555795}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30cc8265-aecb-4325-9f9c-256ab84a23f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30cc8265-aecb-4325-9f9c-256ab84a23f3}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {513ab2ce-5920-4278-a906-a404abff1e6b}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {474831c7-8080-4361-b817-80cd4cc77476}; !- Default Day Schedule Name

OS:Schedule:Day,
  {474831c7-8080-4361-b817-80cd4cc77476}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ba1c799b-dcf8-4314-9fc7-6fec8e2c29b2}, !- Handle
  M n2 apartment Service Water Use 0.15gal/min, !- Name
  {61919e48-5cc3-44b1-aa74-b2e1e9584efd}, !- Water Use Equipment Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9b40dbad-fea3-44d3-ac07-146e9338d252}, !- Handle
  Node 639,                               !- Name
  {509609bd-7c51-4b65-bc3d-c0022c9ee818}, !- Inlet Port
  {df41bad4-8d26-47c8-b3e4-596e2a8e26b7}; !- Outlet Port

OS:Connection,
  {509609bd-7c51-4b65-bc3d-c0022c9ee818}, !- Handle
  {a546ba19-d059-4e93-916b-59fc21e63ca2}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  68,                                     !- Outlet Port
  {9b40dbad-fea3-44d3-ac07-146e9338d252}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4f77bad-d0dd-4ac2-96d0-5195aa156f2e}, !- Handle
  Node 640,                               !- Name
  {dd12753e-1055-4744-b00b-049584412f28}, !- Inlet Port
  {99aba7c8-6eda-41cd-a7e0-927308a8e35f}; !- Outlet Port

OS:Connection,
  {df41bad4-8d26-47c8-b3e4-596e2a8e26b7}, !- Handle
  {565e1649-c808-4a31-b9d5-e9b4bbc55145}, !- Name
  {9b40dbad-fea3-44d3-ac07-146e9338d252}, !- Source Object
  3,                                      !- Outlet Port
  {f26f7171-b744-42e9-9a8a-2acc80f71553}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd12753e-1055-4744-b00b-049584412f28}, !- Handle
  {68e1bec8-63ae-4bce-b288-956ca5bebb0f}, !- Name
  {f26f7171-b744-42e9-9a8a-2acc80f71553}, !- Source Object
  3,                                      !- Outlet Port
  {c4f77bad-d0dd-4ac2-96d0-5195aa156f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99aba7c8-6eda-41cd-a7e0-927308a8e35f}, !- Handle
  {1041d536-d524-4839-9d83-ecce59a9cf87}, !- Name
  {c4f77bad-d0dd-4ac2-96d0-5195aa156f2e}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {59b17c11-8bb1-42f5-a15a-0c2874e71293}, !- Handle
  Water Use Connections 66,               !- Name
  {09b56e52-124d-497d-abbd-6733062950a6}, !- Inlet Node Name
  {5af04f98-107c-437a-93eb-7ae09d8bb8e4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2385b842-0317-4946-9f51-f46241ef345f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f16b9303-a8a7-4975-b2a2-2797402cca24}, !- Handle
  M ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {60e30ce9-316e-4972-801a-238393352c1c}, !- Target Temperature Schedule Name
  {5bedd6e1-df7b-4e05-b795-f511244fd0fc}, !- Sensible Fraction Schedule Name
  {aa23dab4-d2ca-4630-90e1-3e98019a120b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5bedd6e1-df7b-4e05-b795-f511244fd0fc}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d8a97c35-4a72-41f7-93ef-2bc52ba9a8a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8a97c35-4a72-41f7-93ef-2bc52ba9a8a8}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa23dab4-d2ca-4630-90e1-3e98019a120b}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fcf2828d-91a3-4539-8ab1-e9ee9563777a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcf2828d-91a3-4539-8ab1-e9ee9563777a}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60e30ce9-316e-4972-801a-238393352c1c}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2700d765-fefb-4c39-a08a-138280b33877}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2700d765-fefb-4c39-a08a-138280b33877}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2385b842-0317-4946-9f51-f46241ef345f}, !- Handle
  M ne apartment Service Water Use 0.15gal/min, !- Name
  {f16b9303-a8a7-4975-b2a2-2797402cca24}, !- Water Use Equipment Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {26ca9bd1-9d3d-4f0b-927c-bce066b5b171}, !- Handle
  Node 641,                               !- Name
  {f21de369-572b-4f8c-943a-30849fa8871a}, !- Inlet Port
  {09b56e52-124d-497d-abbd-6733062950a6}; !- Outlet Port

OS:Connection,
  {f21de369-572b-4f8c-943a-30849fa8871a}, !- Handle
  {edf415da-d908-4270-9d62-200eecb48bb7}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  69,                                     !- Outlet Port
  {26ca9bd1-9d3d-4f0b-927c-bce066b5b171}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33a1e54d-4242-47e9-9e62-0c23a353c8bb}, !- Handle
  Node 642,                               !- Name
  {5af04f98-107c-437a-93eb-7ae09d8bb8e4}, !- Inlet Port
  {7f867e54-138e-421b-87de-7ee544bcc998}; !- Outlet Port

OS:Connection,
  {09b56e52-124d-497d-abbd-6733062950a6}, !- Handle
  {197b7486-b1e4-402c-b130-8bb02731f002}, !- Name
  {26ca9bd1-9d3d-4f0b-927c-bce066b5b171}, !- Source Object
  3,                                      !- Outlet Port
  {59b17c11-8bb1-42f5-a15a-0c2874e71293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5af04f98-107c-437a-93eb-7ae09d8bb8e4}, !- Handle
  {0a8d9606-0080-4244-a299-acc5f5dbac44}, !- Name
  {59b17c11-8bb1-42f5-a15a-0c2874e71293}, !- Source Object
  3,                                      !- Outlet Port
  {33a1e54d-4242-47e9-9e62-0c23a353c8bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f867e54-138e-421b-87de-7ee544bcc998}, !- Handle
  {2cbd2f81-e30e-428d-a4aa-f61945d91f48}, !- Name
  {33a1e54d-4242-47e9-9e62-0c23a353c8bb}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {23d8fd4b-ea5a-4097-a8fc-81dc10a81ff4}, !- Handle
  Water Use Connections 67,               !- Name
  {bf7effd8-f626-4543-beec-2ec0397ab1a7}, !- Inlet Node Name
  {06d6aba9-1438-4802-82cd-a68dc4c396ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3159f258-131a-40f0-8b39-ded11c67e47d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac854155-443a-4eb0-a997-da3de5235741}, !- Handle
  M nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {bd8369e1-6c72-4dd3-ad5f-450fa1a75c74}, !- Target Temperature Schedule Name
  {f87c3e34-fde5-4c71-816e-ae80e30b03aa}, !- Sensible Fraction Schedule Name
  {26553c27-37bb-4ef8-8500-08d796421bbc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f87c3e34-fde5-4c71-816e-ae80e30b03aa}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ab7e90b-bd45-4de7-9ddf-922acc4fcaa9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ab7e90b-bd45-4de7-9ddf-922acc4fcaa9}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {26553c27-37bb-4ef8-8500-08d796421bbc}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a895a71a-823f-4ebb-aaeb-e61f2b027c45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a895a71a-823f-4ebb-aaeb-e61f2b027c45}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd8369e1-6c72-4dd3-ad5f-450fa1a75c74}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be66a44c-eb85-4594-a6b4-9c78fbd5e091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be66a44c-eb85-4594-a6b4-9c78fbd5e091}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3159f258-131a-40f0-8b39-ded11c67e47d}, !- Handle
  M nw apartment Service Water Use 0.15gal/min, !- Name
  {ac854155-443a-4eb0-a997-da3de5235741}, !- Water Use Equipment Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a70e4b1-62c4-4a97-9c1c-ce4781a36c51}, !- Handle
  Node 643,                               !- Name
  {11e47f93-edd6-4c93-bc82-c919704fb40c}, !- Inlet Port
  {bf7effd8-f626-4543-beec-2ec0397ab1a7}; !- Outlet Port

OS:Connection,
  {11e47f93-edd6-4c93-bc82-c919704fb40c}, !- Handle
  {4fae8969-e594-44d6-bd8e-1f52e6dc1103}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  70,                                     !- Outlet Port
  {5a70e4b1-62c4-4a97-9c1c-ce4781a36c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a76573e-0f65-4233-bbcc-e0e5d4d81f97}, !- Handle
  Node 644,                               !- Name
  {06d6aba9-1438-4802-82cd-a68dc4c396ee}, !- Inlet Port
  {1b5e1ea2-dd55-4ca1-abdd-d7caa88d7808}; !- Outlet Port

OS:Connection,
  {bf7effd8-f626-4543-beec-2ec0397ab1a7}, !- Handle
  {a1067d25-72e3-4dc2-a938-d4ec1fa7d12f}, !- Name
  {5a70e4b1-62c4-4a97-9c1c-ce4781a36c51}, !- Source Object
  3,                                      !- Outlet Port
  {23d8fd4b-ea5a-4097-a8fc-81dc10a81ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d6aba9-1438-4802-82cd-a68dc4c396ee}, !- Handle
  {56e7e7e9-3c45-4e3b-9957-d136e4b887c3}, !- Name
  {23d8fd4b-ea5a-4097-a8fc-81dc10a81ff4}, !- Source Object
  3,                                      !- Outlet Port
  {4a76573e-0f65-4233-bbcc-e0e5d4d81f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b5e1ea2-dd55-4ca1-abdd-d7caa88d7808}, !- Handle
  {187fd928-407c-4e7e-8f30-9317c202c28e}, !- Name
  {4a76573e-0f65-4233-bbcc-e0e5d4d81f97}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {930013c5-9b79-49ce-b055-800c5eed3b7d}, !- Handle
  Water Use Connections 68,               !- Name
  {3eb17db1-8b66-4ea4-ba59-8b566cdab107}, !- Inlet Node Name
  {f7de28cf-1bf3-4241-8d2e-78896438bf63}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {881ff001-0730-4698-a68a-d6509d4ae736}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86a522fb-a34b-4a7a-a136-bcc76301ed3f}, !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {a46ba668-6b0f-48cb-bddb-34d4367a81a7}, !- Target Temperature Schedule Name
  {4509514f-1012-4f57-abef-bc503421019d}, !- Sensible Fraction Schedule Name
  {384026a2-a758-428c-abc2-41a1a40c1017}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4509514f-1012-4f57-abef-bc503421019d}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {13312341-f7c4-40e6-b655-35e3bc412f92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13312341-f7c4-40e6-b655-35e3bc412f92}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {384026a2-a758-428c-abc2-41a1a40c1017}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8be23e03-54af-4bf5-bba0-513596ac4aa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8be23e03-54af-4bf5-bba0-513596ac4aa1}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a46ba668-6b0f-48cb-bddb-34d4367a81a7}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4f35fab2-962e-4f87-a802-5061324addc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f35fab2-962e-4f87-a802-5061324addc0}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {881ff001-0730-4698-a68a-d6509d4ae736}, !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {86a522fb-a34b-4a7a-a136-bcc76301ed3f}, !- Water Use Equipment Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {eb8f6367-800a-4a8d-bd95-b3c9b766ce9f}, !- Handle
  Node 645,                               !- Name
  {71c76f32-ac6a-42e7-b2cf-06fabd659201}, !- Inlet Port
  {3eb17db1-8b66-4ea4-ba59-8b566cdab107}; !- Outlet Port

OS:Connection,
  {71c76f32-ac6a-42e7-b2cf-06fabd659201}, !- Handle
  {9948b86d-3b9b-48ea-bdbe-d8037b4e28c9}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  71,                                     !- Outlet Port
  {eb8f6367-800a-4a8d-bd95-b3c9b766ce9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35193ce7-db54-4ca6-afff-5750e94dca37}, !- Handle
  Node 646,                               !- Name
  {f7de28cf-1bf3-4241-8d2e-78896438bf63}, !- Inlet Port
  {5a5d12bf-1b90-4651-b1c5-005360b3fc39}; !- Outlet Port

OS:Connection,
  {3eb17db1-8b66-4ea4-ba59-8b566cdab107}, !- Handle
  {2eb74003-8179-4c4c-8a2b-b93d65dd02db}, !- Name
  {eb8f6367-800a-4a8d-bd95-b3c9b766ce9f}, !- Source Object
  3,                                      !- Outlet Port
  {930013c5-9b79-49ce-b055-800c5eed3b7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7de28cf-1bf3-4241-8d2e-78896438bf63}, !- Handle
  {b226f642-8535-464f-a247-3610082d1268}, !- Name
  {930013c5-9b79-49ce-b055-800c5eed3b7d}, !- Source Object
  3,                                      !- Outlet Port
  {35193ce7-db54-4ca6-afff-5750e94dca37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5d12bf-1b90-4651-b1c5-005360b3fc39}, !- Handle
  {20dc19b3-83d7-4bce-b855-038fa1650666}, !- Name
  {35193ce7-db54-4ca6-afff-5750e94dca37}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {20274676-91a0-4f06-8ed1-06c7389ba589}, !- Handle
  Water Use Connections 69,               !- Name
  {12b649c3-868f-430e-8aa4-59d6a7bf9a7f}, !- Inlet Node Name
  {cbe3809f-b0c4-4221-ab09-e0d0f1f23b5b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df68fd2d-c3d9-42ba-934a-e407551dadf9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1a24ac6-e839-44d7-9225-6076cffa1822}, !- Handle
  M s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {c371a666-59c9-41a5-8022-5f5209aa3e4c}, !- Target Temperature Schedule Name
  {900f469a-a9f8-4756-816d-807372ac6089}, !- Sensible Fraction Schedule Name
  {6baf2fcf-61ed-414f-8488-79df0b346b32}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {900f469a-a9f8-4756-816d-807372ac6089}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a85491fb-067c-4c28-8763-b6fb5c0df914}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a85491fb-067c-4c28-8763-b6fb5c0df914}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6baf2fcf-61ed-414f-8488-79df0b346b32}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {804001a7-ddd5-49b4-9db0-097c2a674f82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {804001a7-ddd5-49b4-9db0-097c2a674f82}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c371a666-59c9-41a5-8022-5f5209aa3e4c}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {009d6960-e42c-49d4-b81e-69b3b9e5601c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {009d6960-e42c-49d4-b81e-69b3b9e5601c}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df68fd2d-c3d9-42ba-934a-e407551dadf9}, !- Handle
  M s2 apartment Service Water Use 0.15gal/min, !- Name
  {b1a24ac6-e839-44d7-9225-6076cffa1822}, !- Water Use Equipment Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {94715306-9d24-4074-9301-75a74a7123e2}, !- Handle
  Node 647,                               !- Name
  {503809a5-4280-4967-bc8e-c1ae1791578c}, !- Inlet Port
  {12b649c3-868f-430e-8aa4-59d6a7bf9a7f}; !- Outlet Port

OS:Connection,
  {503809a5-4280-4967-bc8e-c1ae1791578c}, !- Handle
  {906c1f33-443c-42e7-a5d6-0d3c4d2e0f30}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  72,                                     !- Outlet Port
  {94715306-9d24-4074-9301-75a74a7123e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b92b7097-247f-4dd1-af99-0a5a46e37f4d}, !- Handle
  Node 648,                               !- Name
  {cbe3809f-b0c4-4221-ab09-e0d0f1f23b5b}, !- Inlet Port
  {fcd21d86-7147-436d-a411-9a4ed210bd37}; !- Outlet Port

OS:Connection,
  {12b649c3-868f-430e-8aa4-59d6a7bf9a7f}, !- Handle
  {91ec6154-b157-44db-a477-4dc3eb992e30}, !- Name
  {94715306-9d24-4074-9301-75a74a7123e2}, !- Source Object
  3,                                      !- Outlet Port
  {20274676-91a0-4f06-8ed1-06c7389ba589}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe3809f-b0c4-4221-ab09-e0d0f1f23b5b}, !- Handle
  {0b79d0c9-2f36-408a-b90d-8673cb801775}, !- Name
  {20274676-91a0-4f06-8ed1-06c7389ba589}, !- Source Object
  3,                                      !- Outlet Port
  {b92b7097-247f-4dd1-af99-0a5a46e37f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcd21d86-7147-436d-a411-9a4ed210bd37}, !- Handle
  {0028a005-d3a5-4895-ae23-ebbd7a8a314e}, !- Name
  {b92b7097-247f-4dd1-af99-0a5a46e37f4d}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b6400eca-7586-41c2-930c-633e9cb8f27e}, !- Handle
  Water Use Connections 70,               !- Name
  {7aefe807-95c1-4bca-96ae-d85f2a505dad}, !- Inlet Node Name
  {d67f16a4-20c5-46f8-9d57-6b197fe41e78}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f0157ed2-7db6-4dad-9afd-e9eb7e746501}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2964d1c3-58c5-4335-8a9a-61d0779f8048}, !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {0d55572f-77e8-4970-9700-5acbaa65b961}, !- Target Temperature Schedule Name
  {354a54ad-31ec-4555-98b9-ffff992d0fd5}, !- Sensible Fraction Schedule Name
  {fc5baf70-2801-4099-bd62-deded8182a75}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {354a54ad-31ec-4555-98b9-ffff992d0fd5}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cf0d113a-5bb1-4017-b613-dba11ef13717}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf0d113a-5bb1-4017-b613-dba11ef13717}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc5baf70-2801-4099-bd62-deded8182a75}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61aac537-db23-496e-a361-7b3ee06bf80d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61aac537-db23-496e-a361-7b3ee06bf80d}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d55572f-77e8-4970-9700-5acbaa65b961}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78e47415-e091-4d64-bffa-e9e4867b7aac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78e47415-e091-4d64-bffa-e9e4867b7aac}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f0157ed2-7db6-4dad-9afd-e9eb7e746501}, !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {2964d1c3-58c5-4335-8a9a-61d0779f8048}, !- Water Use Equipment Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fbcaa8d0-bdf8-4515-8e69-55ab6eebeb92}, !- Handle
  Node 649,                               !- Name
  {b7478483-a900-4a89-ab4f-40a51358674c}, !- Inlet Port
  {7aefe807-95c1-4bca-96ae-d85f2a505dad}; !- Outlet Port

OS:Connection,
  {b7478483-a900-4a89-ab4f-40a51358674c}, !- Handle
  {f9eb659c-c0b6-4a3a-9259-182331b13595}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  73,                                     !- Outlet Port
  {fbcaa8d0-bdf8-4515-8e69-55ab6eebeb92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1755c3f1-c18c-426f-9967-dcbae6e82de2}, !- Handle
  Node 650,                               !- Name
  {d67f16a4-20c5-46f8-9d57-6b197fe41e78}, !- Inlet Port
  {8cfc6e56-6d05-4643-a932-5863379a7382}; !- Outlet Port

OS:Connection,
  {7aefe807-95c1-4bca-96ae-d85f2a505dad}, !- Handle
  {4901f7c2-a528-435c-a97d-da774e774f09}, !- Name
  {fbcaa8d0-bdf8-4515-8e69-55ab6eebeb92}, !- Source Object
  3,                                      !- Outlet Port
  {b6400eca-7586-41c2-930c-633e9cb8f27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d67f16a4-20c5-46f8-9d57-6b197fe41e78}, !- Handle
  {83fbe02b-fa9a-47a3-b33b-af48e64b8fdd}, !- Name
  {b6400eca-7586-41c2-930c-633e9cb8f27e}, !- Source Object
  3,                                      !- Outlet Port
  {1755c3f1-c18c-426f-9967-dcbae6e82de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cfc6e56-6d05-4643-a932-5863379a7382}, !- Handle
  {da502a16-d41c-40fb-855b-1598cd4ce9bc}, !- Name
  {1755c3f1-c18c-426f-9967-dcbae6e82de2}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {086d3ec7-8e2e-49bc-b072-3779cec15e0d}, !- Handle
  Water Use Connections 71,               !- Name
  {5ddcf1a9-b232-4d04-aac6-f39e20aa4057}, !- Inlet Node Name
  {548b0e5e-9444-4460-a15c-c48e1506290a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {36ded7fe-9738-44f9-92ca-bd7bc5580465}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {173a59ab-1f88-4afd-95ff-6b4bd5a69877}, !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {29921b19-9274-4b7d-8cb1-d4b2b4638f07}, !- Target Temperature Schedule Name
  {0238eb2d-a159-4f4c-93da-fdd8af10553a}, !- Sensible Fraction Schedule Name
  {071af217-c66e-4277-a9b6-180458507697}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0238eb2d-a159-4f4c-93da-fdd8af10553a}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66bb7451-6c37-4233-a16f-e584783b1f3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66bb7451-6c37-4233-a16f-e584783b1f3f}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {071af217-c66e-4277-a9b6-180458507697}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2a522a8d-269d-49d6-8986-14aec253eb1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a522a8d-269d-49d6-8986-14aec253eb1b}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {29921b19-9274-4b7d-8cb1-d4b2b4638f07}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a58cacfa-7205-4b89-94e4-179ad5687055}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a58cacfa-7205-4b89-94e4-179ad5687055}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {36ded7fe-9738-44f9-92ca-bd7bc5580465}, !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {173a59ab-1f88-4afd-95ff-6b4bd5a69877}, !- Water Use Equipment Definition Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d70b8188-669a-403d-a888-99525e8b8ab2}, !- Handle
  Node 651,                               !- Name
  {87f33910-53b0-49b2-a5ed-769deb19f6c8}, !- Inlet Port
  {5ddcf1a9-b232-4d04-aac6-f39e20aa4057}; !- Outlet Port

OS:Connection,
  {87f33910-53b0-49b2-a5ed-769deb19f6c8}, !- Handle
  {1f0e9669-608f-46be-b51e-1c7243800bde}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  74,                                     !- Outlet Port
  {d70b8188-669a-403d-a888-99525e8b8ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2462d348-6280-4045-8bed-d5d93538f370}, !- Handle
  Node 652,                               !- Name
  {548b0e5e-9444-4460-a15c-c48e1506290a}, !- Inlet Port
  {b82652f2-10ad-42e3-a7bc-4cfd130b2815}; !- Outlet Port

OS:Connection,
  {5ddcf1a9-b232-4d04-aac6-f39e20aa4057}, !- Handle
  {3dd991be-9650-4004-9910-4f9bd0ecc74f}, !- Name
  {d70b8188-669a-403d-a888-99525e8b8ab2}, !- Source Object
  3,                                      !- Outlet Port
  {086d3ec7-8e2e-49bc-b072-3779cec15e0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548b0e5e-9444-4460-a15c-c48e1506290a}, !- Handle
  {9aa32ea8-3184-4ec1-8842-337a9778000e}, !- Name
  {086d3ec7-8e2e-49bc-b072-3779cec15e0d}, !- Source Object
  3,                                      !- Outlet Port
  {2462d348-6280-4045-8bed-d5d93538f370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82652f2-10ad-42e3-a7bc-4cfd130b2815}, !- Handle
  {3700f1e6-7808-4692-97dd-1b5d503e49ae}, !- Name
  {2462d348-6280-4045-8bed-d5d93538f370}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {346a479b-e16f-4904-ba50-241978f5f236}, !- Handle
  Water Use Connections 72,               !- Name
  {535c632e-b9ac-40ee-8f76-d2384ae73bdc}, !- Inlet Node Name
  {e3b6d62d-6e16-4779-85ed-b9dc1f4fdf62}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb1786df-280a-44c0-913c-79b06e759ec4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0d1e12a0-01b5-4d02-96ee-d2d5b8c69ce0}, !- Handle
  Office Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.10919251697415e-06,                   !- Peak Flow Rate {m3/s}
  {a41a11de-8383-459b-b3df-d0eb09e0e156}, !- Target Temperature Schedule Name
  {5b13908a-8f3d-49c6-9690-cacfe60c4d64}, !- Sensible Fraction Schedule Name
  {bf28eb53-87b2-44af-b99b-50d8ac6c3357}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b13908a-8f3d-49c6-9690-cacfe60c4d64}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {089a9642-eace-4af1-aee9-efd30c1636c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {089a9642-eace-4af1-aee9-efd30c1636c8}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf28eb53-87b2-44af-b99b-50d8ac6c3357}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47e6c0ff-6968-47a0-8325-4ad8067a8e16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47e6c0ff-6968-47a0-8325-4ad8067a8e16}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a41a11de-8383-459b-b3df-d0eb09e0e156}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9a8961e7-5be2-4b44-a572-ca11d1dbfa70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a8961e7-5be2-4b44-a572-ca11d1dbfa70}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb1786df-280a-44c0-913c-79b06e759ec4}, !- Handle
  Office Service Water Use 0.03gal/min,   !- Name
  {0d1e12a0-01b5-4d02-96ee-d2d5b8c69ce0}, !- Water Use Equipment Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space Name
  {7cfe57b9-26b2-4b5f-9ade-4f5ceddda5e4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {7cfe57b9-26b2-4b5f-9ade-4f5ceddda5e4}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  {1fb471dd-efcd-4c7d-a2e8-648c4179502f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1fb471dd-efcd-4c7d-a2e8-648c4179502f}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {1eaaf8ff-201a-434b-a0fb-62257cbb6935}, !- Handle
  Schedule Rule 35,                       !- Name
  {7cfe57b9-26b2-4b5f-9ade-4f5ceddda5e4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1248c404-1398-48bc-a90f-20b8496197ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1248c404-1398-48bc-a90f-20b8496197ee}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {bd9c1668-1ced-4092-a998-f621b16e2c21}, !- Handle
  Schedule Rule 36,                       !- Name
  {7cfe57b9-26b2-4b5f-9ade-4f5ceddda5e4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f78a38d4-05eb-4e0d-a66c-ec2e0edb4e74}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f78a38d4-05eb-4e0d-a66c-ec2e0edb4e74}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8b2d6d29-372e-4333-9112-cfa506762947}, !- Handle
  Schedule Rule 37,                       !- Name
  {7cfe57b9-26b2-4b5f-9ade-4f5ceddda5e4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e957904a-b1dd-4229-81e4-899dcaeff9c7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e957904a-b1dd-4229-81e4-899dcaeff9c7}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {19467e3a-3e6d-4a5b-927b-590bce44cc58}, !- Handle
  Node 653,                               !- Name
  {566eed84-b094-4f26-9c2e-bbb2843b3ec8}, !- Inlet Port
  {535c632e-b9ac-40ee-8f76-d2384ae73bdc}; !- Outlet Port

OS:Connection,
  {566eed84-b094-4f26-9c2e-bbb2843b3ec8}, !- Handle
  {4d368895-559b-4f87-bdbe-895967863539}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  75,                                     !- Outlet Port
  {19467e3a-3e6d-4a5b-927b-590bce44cc58}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ffa6a6c-2bd0-421c-a3ca-ac5630fd33e3}, !- Handle
  Node 654,                               !- Name
  {e3b6d62d-6e16-4779-85ed-b9dc1f4fdf62}, !- Inlet Port
  {de66ae76-f1ed-4508-a9e1-3e19300a71c1}; !- Outlet Port

OS:Connection,
  {535c632e-b9ac-40ee-8f76-d2384ae73bdc}, !- Handle
  {8d234fc5-cbda-4633-9456-c6eb7a90fba2}, !- Name
  {19467e3a-3e6d-4a5b-927b-590bce44cc58}, !- Source Object
  3,                                      !- Outlet Port
  {346a479b-e16f-4904-ba50-241978f5f236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b6d62d-6e16-4779-85ed-b9dc1f4fdf62}, !- Handle
  {bbc30c1c-2ac0-4df9-b8df-768b721e4f0f}, !- Name
  {346a479b-e16f-4904-ba50-241978f5f236}, !- Source Object
  3,                                      !- Outlet Port
  {7ffa6a6c-2bd0-421c-a3ca-ac5630fd33e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de66ae76-f1ed-4508-a9e1-3e19300a71c1}, !- Handle
  {2aae1141-1781-4d37-af04-933c26f7623f}, !- Name
  {7ffa6a6c-2bd0-421c-a3ca-ac5630fd33e3}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa8b0263-6df5-449e-8caa-3be9d6b0e10c}, !- Handle
  Water Use Connections 73,               !- Name
  {8a7eeca2-9e02-4ba9-a6b4-77cb4bac5ef5}, !- Inlet Node Name
  {fc7faf6d-4e76-457e-b696-8b373f159c69}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {766b7be2-10e3-4361-a1cd-5931f532893c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea4b9cea-1408-4fa7-8522-24584f6dbfd4}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {8af8913c-7931-4d64-b8fa-fd0dcac5bec8}, !- Target Temperature Schedule Name
  {c7b03119-0f3f-49c9-aa01-91c61dc1d64e}, !- Sensible Fraction Schedule Name
  {7ace6655-2bd4-4a6b-9de5-deb29d51b4a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c7b03119-0f3f-49c9-aa01-91c61dc1d64e}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0a698f9-74b6-49e4-8c50-2b0a85ecf08d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0a698f9-74b6-49e4-8c50-2b0a85ecf08d}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ace6655-2bd4-4a6b-9de5-deb29d51b4a8}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c1554a8e-f7b1-4133-93d5-cd94f8473f59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1554a8e-f7b1-4133-93d5-cd94f8473f59}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8af8913c-7931-4d64-b8fa-fd0dcac5bec8}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8f7daf28-49de-4268-9e3e-44f4af77963e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f7daf28-49de-4268-9e3e-44f4af77963e}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {766b7be2-10e3-4361-a1cd-5931f532893c}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {ea4b9cea-1408-4fa7-8522-24584f6dbfd4}, !- Water Use Equipment Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b0aa695-fe80-4bb6-992c-e9dcf556b6b9}, !- Handle
  Node 655,                               !- Name
  {bf6cd42a-fa51-450d-b63d-aa07e2f82217}, !- Inlet Port
  {8a7eeca2-9e02-4ba9-a6b4-77cb4bac5ef5}; !- Outlet Port

OS:Connection,
  {bf6cd42a-fa51-450d-b63d-aa07e2f82217}, !- Handle
  {f551221d-500c-459c-93b4-8e5d11cff7fc}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  76,                                     !- Outlet Port
  {5b0aa695-fe80-4bb6-992c-e9dcf556b6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4860ba96-b65b-40aa-960d-2e29a2e73141}, !- Handle
  Node 656,                               !- Name
  {fc7faf6d-4e76-457e-b696-8b373f159c69}, !- Inlet Port
  {e904c213-f510-4c45-93d5-fee7cb364e19}; !- Outlet Port

OS:Connection,
  {8a7eeca2-9e02-4ba9-a6b4-77cb4bac5ef5}, !- Handle
  {7a370bfc-c30f-4bfc-b520-c51351cf24e2}, !- Name
  {5b0aa695-fe80-4bb6-992c-e9dcf556b6b9}, !- Source Object
  3,                                      !- Outlet Port
  {fa8b0263-6df5-449e-8caa-3be9d6b0e10c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7faf6d-4e76-457e-b696-8b373f159c69}, !- Handle
  {bca780cf-70e8-41a2-b078-6c82ba8dc1be}, !- Name
  {fa8b0263-6df5-449e-8caa-3be9d6b0e10c}, !- Source Object
  3,                                      !- Outlet Port
  {4860ba96-b65b-40aa-960d-2e29a2e73141}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e904c213-f510-4c45-93d5-fee7cb364e19}, !- Handle
  {df1d9f4e-3733-457f-b1c2-3cf5d5fdc29e}, !- Name
  {4860ba96-b65b-40aa-960d-2e29a2e73141}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1e147aef-c240-4030-b3fc-2711b2f75d67}, !- Handle
  Water Use Connections 74,               !- Name
  {f1172799-063d-46e6-a471-1499772e1a40}, !- Inlet Node Name
  {32d18519-ad1e-4725-a675-211ef474e452}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05d86dac-a9a5-4cc0-ae17-c2c93e2f3f70}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {962f2ecb-f7ec-44c0-b11d-2e7890d28fe2}, !- Handle
  T n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {4d05900e-4110-4357-9b21-84981c2089a2}, !- Target Temperature Schedule Name
  {6ca2b1b5-11c4-4969-99e1-c19d811a5aea}, !- Sensible Fraction Schedule Name
  {59beae27-50ea-4ef5-bb87-2c93b328a943}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6ca2b1b5-11c4-4969-99e1-c19d811a5aea}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c0900cf2-6bf6-43bc-850e-b435c6638f0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0900cf2-6bf6-43bc-850e-b435c6638f0b}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {59beae27-50ea-4ef5-bb87-2c93b328a943}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1bc62c35-743b-465f-8cee-4d2bdfd4bdf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bc62c35-743b-465f-8cee-4d2bdfd4bdf5}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d05900e-4110-4357-9b21-84981c2089a2}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9a96ecba-7667-44db-9cd1-ba5eb75462a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a96ecba-7667-44db-9cd1-ba5eb75462a1}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {05d86dac-a9a5-4cc0-ae17-c2c93e2f3f70}, !- Handle
  T n2 apartment Service Water Use 0.15gal/min, !- Name
  {962f2ecb-f7ec-44c0-b11d-2e7890d28fe2}, !- Water Use Equipment Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bed3a14a-f182-4321-a52b-d9549067e728}, !- Handle
  Node 657,                               !- Name
  {9af4c3d0-81c5-4388-aa17-61a76bd5b5d6}, !- Inlet Port
  {f1172799-063d-46e6-a471-1499772e1a40}; !- Outlet Port

OS:Connection,
  {9af4c3d0-81c5-4388-aa17-61a76bd5b5d6}, !- Handle
  {563e2bdc-8b5f-4cfd-9045-c3a6a40cc289}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  77,                                     !- Outlet Port
  {bed3a14a-f182-4321-a52b-d9549067e728}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {325ddf7c-a479-4c02-90d0-6e9b21d72ddd}, !- Handle
  Node 658,                               !- Name
  {32d18519-ad1e-4725-a675-211ef474e452}, !- Inlet Port
  {65aa0e0c-9b81-4b0a-a3d9-e33192ce7723}; !- Outlet Port

OS:Connection,
  {f1172799-063d-46e6-a471-1499772e1a40}, !- Handle
  {8db11208-134a-447c-89c5-074e87718207}, !- Name
  {bed3a14a-f182-4321-a52b-d9549067e728}, !- Source Object
  3,                                      !- Outlet Port
  {1e147aef-c240-4030-b3fc-2711b2f75d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32d18519-ad1e-4725-a675-211ef474e452}, !- Handle
  {3995c3e8-c8ff-4587-9d61-8cf3ae586453}, !- Name
  {1e147aef-c240-4030-b3fc-2711b2f75d67}, !- Source Object
  3,                                      !- Outlet Port
  {325ddf7c-a479-4c02-90d0-6e9b21d72ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65aa0e0c-9b81-4b0a-a3d9-e33192ce7723}, !- Handle
  {01667e23-b69c-4879-8656-94057e136592}, !- Name
  {325ddf7c-a479-4c02-90d0-6e9b21d72ddd}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ba1bb05-aa46-42ed-82f4-c007c36986a6}, !- Handle
  Water Use Connections 75,               !- Name
  {8faea813-a6d1-485f-b9d1-151bf1e93434}, !- Inlet Node Name
  {f52c82d2-e5b5-403b-a118-43a402782c6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b11f2145-0816-4621-9da7-643cd6ed245c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9581a860-9ce7-4e0c-8d89-5a9986d26ca0}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {638b42cf-4d48-4adb-8a01-db6eb887dc73}, !- Target Temperature Schedule Name
  {b54d9d3e-73ed-49db-a7b2-bf7b0a71ff24}, !- Sensible Fraction Schedule Name
  {290c4b96-0540-4431-b48b-894cbd9c6cf4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b54d9d3e-73ed-49db-a7b2-bf7b0a71ff24}, !- Handle
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5380f14-a87b-4b12-a849-ccaf18d4e8a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5380f14-a87b-4b12-a849-ccaf18d4e8a9}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {290c4b96-0540-4431-b48b-894cbd9c6cf4}, !- Handle
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ee2c5a58-2bb4-45f3-9fad-60190c05b64a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee2c5a58-2bb4-45f3-9fad-60190c05b64a}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {638b42cf-4d48-4adb-8a01-db6eb887dc73}, !- Handle
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0dd802ac-b619-4d06-a19d-8e14286b0954}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dd802ac-b619-4d06-a19d-8e14286b0954}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b11f2145-0816-4621-9da7-643cd6ed245c}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {9581a860-9ce7-4e0c-8d89-5a9986d26ca0}, !- Water Use Equipment Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {71da362e-0988-4cc6-b58d-a73c5c5b13e8}, !- Handle
  Node 659,                               !- Name
  {4580be5a-2c5b-4c32-a1c6-5ee8e7f82a97}, !- Inlet Port
  {8faea813-a6d1-485f-b9d1-151bf1e93434}; !- Outlet Port

OS:Connection,
  {4580be5a-2c5b-4c32-a1c6-5ee8e7f82a97}, !- Handle
  {3cd6522b-e1ba-4f72-9ea9-8b16c8fa3da7}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  78,                                     !- Outlet Port
  {71da362e-0988-4cc6-b58d-a73c5c5b13e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ff24bb0-853d-4068-b286-db749d0421b8}, !- Handle
  Node 660,                               !- Name
  {f52c82d2-e5b5-403b-a118-43a402782c6e}, !- Inlet Port
  {e27c1d2f-355c-43c2-8027-97c87bc5f23b}; !- Outlet Port

OS:Connection,
  {8faea813-a6d1-485f-b9d1-151bf1e93434}, !- Handle
  {fc4b33f9-70b4-42ed-919b-c3c9c06827ae}, !- Name
  {71da362e-0988-4cc6-b58d-a73c5c5b13e8}, !- Source Object
  3,                                      !- Outlet Port
  {3ba1bb05-aa46-42ed-82f4-c007c36986a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52c82d2-e5b5-403b-a118-43a402782c6e}, !- Handle
  {6274156a-8774-4cec-a6c3-4ac16bfff6a3}, !- Name
  {3ba1bb05-aa46-42ed-82f4-c007c36986a6}, !- Source Object
  3,                                      !- Outlet Port
  {7ff24bb0-853d-4068-b286-db749d0421b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e27c1d2f-355c-43c2-8027-97c87bc5f23b}, !- Handle
  {50f2d85a-ebcf-4f5e-9e12-2faf8a08ad26}, !- Name
  {7ff24bb0-853d-4068-b286-db749d0421b8}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a25fb70e-4599-4b29-974f-87774642becb}, !- Handle
  Water Use Connections 76,               !- Name
  {9c4e8d0c-522c-45e0-ac79-be6f9a3b385a}, !- Inlet Node Name
  {0a24c5e7-cc4d-4857-b786-bf71bf132e36}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f8c9f16-1082-4ad1-ac34-ffc679cd0aa0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {83161f03-469d-405c-b0da-af3ecc915b73}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {1fb16ea2-2245-48ee-b6fa-10b515aa2743}, !- Target Temperature Schedule Name
  {185401e6-a921-4072-848c-4e3d5fea3d5b}, !- Sensible Fraction Schedule Name
  {f12484dc-6915-46f7-b312-41cef1536c50}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {185401e6-a921-4072-848c-4e3d5fea3d5b}, !- Handle
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4cc96d82-df39-4d35-a369-fd3d998aec2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cc96d82-df39-4d35-a369-fd3d998aec2d}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f12484dc-6915-46f7-b312-41cef1536c50}, !- Handle
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dc09f468-5c96-487d-b7dc-b6c06e3ef7a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc09f468-5c96-487d-b7dc-b6c06e3ef7a1}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1fb16ea2-2245-48ee-b6fa-10b515aa2743}, !- Handle
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1bb67d14-eec9-46d0-a460-26add3d6b79b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bb67d14-eec9-46d0-a460-26add3d6b79b}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f8c9f16-1082-4ad1-ac34-ffc679cd0aa0}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {83161f03-469d-405c-b0da-af3ecc915b73}, !- Water Use Equipment Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {56a36da2-b27c-4a86-bf1f-120f3258eb1f}, !- Handle
  Node 661,                               !- Name
  {6efd725c-45ee-4d32-a07d-a6fd1f4b22d5}, !- Inlet Port
  {9c4e8d0c-522c-45e0-ac79-be6f9a3b385a}; !- Outlet Port

OS:Connection,
  {6efd725c-45ee-4d32-a07d-a6fd1f4b22d5}, !- Handle
  {3ae46080-d251-4c5e-af00-0c18a3006183}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  79,                                     !- Outlet Port
  {56a36da2-b27c-4a86-bf1f-120f3258eb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1fac271-25bc-43cf-9c37-24a372e4e2bf}, !- Handle
  Node 662,                               !- Name
  {0a24c5e7-cc4d-4857-b786-bf71bf132e36}, !- Inlet Port
  {b954e2b0-4fad-4707-a293-0c8e4ab9732d}; !- Outlet Port

OS:Connection,
  {9c4e8d0c-522c-45e0-ac79-be6f9a3b385a}, !- Handle
  {756def02-7750-4aa4-b8bd-0b15779fb5a3}, !- Name
  {56a36da2-b27c-4a86-bf1f-120f3258eb1f}, !- Source Object
  3,                                      !- Outlet Port
  {a25fb70e-4599-4b29-974f-87774642becb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a24c5e7-cc4d-4857-b786-bf71bf132e36}, !- Handle
  {bdfcec73-bac8-47ce-af93-c6f4718ce843}, !- Name
  {a25fb70e-4599-4b29-974f-87774642becb}, !- Source Object
  3,                                      !- Outlet Port
  {f1fac271-25bc-43cf-9c37-24a372e4e2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b954e2b0-4fad-4707-a293-0c8e4ab9732d}, !- Handle
  {37f74bc4-b24d-45fc-bd19-82b6778a8c65}, !- Name
  {f1fac271-25bc-43cf-9c37-24a372e4e2bf}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1c2197f5-9567-4513-b98d-0c7738231d56}, !- Handle
  Water Use Connections 77,               !- Name
  {f13141be-e6da-4021-a05f-86b131267e54}, !- Inlet Node Name
  {f2581d08-727c-45de-a99c-6a600cc5fded}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c50221da-e002-4e27-912b-5f421924e733}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {849ae703-ab61-405e-9411-231c1638f12b}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {c8ee253c-1e8c-43dd-9db5-d7439c640f0a}, !- Target Temperature Schedule Name
  {f5267375-2768-4900-98bd-bbbe2cac975a}, !- Sensible Fraction Schedule Name
  {d59e7c46-5bf5-413c-bee3-3fcc69d38e6d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5267375-2768-4900-98bd-bbbe2cac975a}, !- Handle
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c1ffb5b-65b2-4191-83a6-5d8e2c48b66b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c1ffb5b-65b2-4191-83a6-5d8e2c48b66b}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d59e7c46-5bf5-413c-bee3-3fcc69d38e6d}, !- Handle
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {50b9b6f1-b36a-4a33-8415-beafa3dcb663}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50b9b6f1-b36a-4a33-8415-beafa3dcb663}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8ee253c-1e8c-43dd-9db5-d7439c640f0a}, !- Handle
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c82b0188-1693-41b6-aeeb-101dc1dca46f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c82b0188-1693-41b6-aeeb-101dc1dca46f}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c50221da-e002-4e27-912b-5f421924e733}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {849ae703-ab61-405e-9411-231c1638f12b}, !- Water Use Equipment Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {13ebfdf7-8b3e-4e7b-ba32-987297e743ee}, !- Handle
  Node 663,                               !- Name
  {dc85b04f-3db4-44ea-b682-575c40017e42}, !- Inlet Port
  {f13141be-e6da-4021-a05f-86b131267e54}; !- Outlet Port

OS:Connection,
  {dc85b04f-3db4-44ea-b682-575c40017e42}, !- Handle
  {44d60566-dfde-4a85-8751-700cf4a13906}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  80,                                     !- Outlet Port
  {13ebfdf7-8b3e-4e7b-ba32-987297e743ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0884f2d8-77ae-4b34-88a7-99f84eb4f7d3}, !- Handle
  Node 664,                               !- Name
  {f2581d08-727c-45de-a99c-6a600cc5fded}, !- Inlet Port
  {48f6af2c-12f2-4158-83e6-155b9dc3831c}; !- Outlet Port

OS:Connection,
  {f13141be-e6da-4021-a05f-86b131267e54}, !- Handle
  {c6ce431a-f3f2-45ad-b945-319840288ca2}, !- Name
  {13ebfdf7-8b3e-4e7b-ba32-987297e743ee}, !- Source Object
  3,                                      !- Outlet Port
  {1c2197f5-9567-4513-b98d-0c7738231d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2581d08-727c-45de-a99c-6a600cc5fded}, !- Handle
  {b4c4f83e-ffa9-4aaa-9eac-a3dfb046139d}, !- Name
  {1c2197f5-9567-4513-b98d-0c7738231d56}, !- Source Object
  3,                                      !- Outlet Port
  {0884f2d8-77ae-4b34-88a7-99f84eb4f7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f6af2c-12f2-4158-83e6-155b9dc3831c}, !- Handle
  {2287423b-e4c2-4bab-bcaf-f1201ba9e19d}, !- Name
  {0884f2d8-77ae-4b34-88a7-99f84eb4f7d3}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b780ad65-5e51-4456-90d3-93609c6af6d2}, !- Handle
  Water Use Connections 78,               !- Name
  {18f9640e-d977-4f69-9c0c-577207aaab0a}, !- Inlet Node Name
  {3320dedb-6e6e-45e2-a7ed-4e02e206e50c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30f5919e-2367-4cf4-8645-545d962f3aad}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb4483e9-4404-4549-8664-a959797d423b}, !- Handle
  T s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {01cdaf0a-ea83-46ea-af24-c0f300020906}, !- Target Temperature Schedule Name
  {8ede1e72-811a-4044-b4e0-0cd51c3acd55}, !- Sensible Fraction Schedule Name
  {25cd5173-a5bb-4358-90fc-5e28b0576913}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8ede1e72-811a-4044-b4e0-0cd51c3acd55}, !- Handle
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ee29d8bd-c18c-46cd-a5cf-50de064247de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee29d8bd-c18c-46cd-a5cf-50de064247de}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25cd5173-a5bb-4358-90fc-5e28b0576913}, !- Handle
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eaedea56-941a-4843-867e-e8ee4500970c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eaedea56-941a-4843-867e-e8ee4500970c}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01cdaf0a-ea83-46ea-af24-c0f300020906}, !- Handle
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f77d246a-4f18-436a-9c81-31452c4d7d48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f77d246a-4f18-436a-9c81-31452c4d7d48}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {30f5919e-2367-4cf4-8645-545d962f3aad}, !- Handle
  T s2 apartment Service Water Use 0.15gal/min, !- Name
  {bb4483e9-4404-4549-8664-a959797d423b}, !- Water Use Equipment Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5dbb6723-9fbf-40f5-a624-a33901ca4a17}, !- Handle
  Node 665,                               !- Name
  {7de77efc-68f2-4a03-a7de-0939eb343c3e}, !- Inlet Port
  {18f9640e-d977-4f69-9c0c-577207aaab0a}; !- Outlet Port

OS:Connection,
  {7de77efc-68f2-4a03-a7de-0939eb343c3e}, !- Handle
  {b069a764-87eb-4293-a99a-261597c65dec}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  81,                                     !- Outlet Port
  {5dbb6723-9fbf-40f5-a624-a33901ca4a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0a061aa-0ad9-4889-8aac-7f000608b71d}, !- Handle
  Node 666,                               !- Name
  {3320dedb-6e6e-45e2-a7ed-4e02e206e50c}, !- Inlet Port
  {3ea6417b-fe00-4366-986f-f8c1a325a821}; !- Outlet Port

OS:Connection,
  {18f9640e-d977-4f69-9c0c-577207aaab0a}, !- Handle
  {3a39597d-107a-4450-b82a-4754af0c9038}, !- Name
  {5dbb6723-9fbf-40f5-a624-a33901ca4a17}, !- Source Object
  3,                                      !- Outlet Port
  {b780ad65-5e51-4456-90d3-93609c6af6d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3320dedb-6e6e-45e2-a7ed-4e02e206e50c}, !- Handle
  {1f365665-6724-4bde-8c58-f5953af3ef7b}, !- Name
  {b780ad65-5e51-4456-90d3-93609c6af6d2}, !- Source Object
  3,                                      !- Outlet Port
  {d0a061aa-0ad9-4889-8aac-7f000608b71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea6417b-fe00-4366-986f-f8c1a325a821}, !- Handle
  {54c1348a-5e4e-4032-8d2b-42118df97442}, !- Name
  {d0a061aa-0ad9-4889-8aac-7f000608b71d}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e38c35df-5eb6-412d-ad68-67cfabfcbf51}, !- Handle
  Water Use Connections 79,               !- Name
  {3898719e-281e-4a8a-80a6-8eaa1fb3f7dd}, !- Inlet Node Name
  {34afdd28-ad50-4eab-95f4-6c85a8560fb4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3478208-00d8-413d-a302-391afa8a4d84}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c46794e3-18cc-49a3-b1e2-4bdcaa9f3c69}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {9b49c6fa-3791-4b53-bb5a-19b47cbf9f2d}, !- Target Temperature Schedule Name
  {52814d5b-91ca-4547-9090-f441b1d67131}, !- Sensible Fraction Schedule Name
  {c8ef9ef4-3a9c-41d1-a95b-7c120fd71dc0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {52814d5b-91ca-4547-9090-f441b1d67131}, !- Handle
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2998d983-193c-41b0-b853-cef5c561e312}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2998d983-193c-41b0-b853-cef5c561e312}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8ef9ef4-3a9c-41d1-a95b-7c120fd71dc0}, !- Handle
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bdc34a3c-59df-4a67-a26a-899e02ab827c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdc34a3c-59df-4a67-a26a-899e02ab827c}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b49c6fa-3791-4b53-bb5a-19b47cbf9f2d}, !- Handle
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f3b98367-9b8d-414c-a215-9d4e3f30d752}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3b98367-9b8d-414c-a215-9d4e3f30d752}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3478208-00d8-413d-a302-391afa8a4d84}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {c46794e3-18cc-49a3-b1e2-4bdcaa9f3c69}, !- Water Use Equipment Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7cdcba57-5ed9-4eb6-b1b5-70c811e9f3bf}, !- Handle
  Node 667,                               !- Name
  {3d4870fe-1bce-4a0f-9c77-79a2f9acb47e}, !- Inlet Port
  {3898719e-281e-4a8a-80a6-8eaa1fb3f7dd}; !- Outlet Port

OS:Connection,
  {3d4870fe-1bce-4a0f-9c77-79a2f9acb47e}, !- Handle
  {e8b5fc4f-d4a5-4e6d-b2bd-f42856be7a72}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  82,                                     !- Outlet Port
  {7cdcba57-5ed9-4eb6-b1b5-70c811e9f3bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc7421b9-d4d1-4920-8d96-da1db6cd731b}, !- Handle
  Node 668,                               !- Name
  {34afdd28-ad50-4eab-95f4-6c85a8560fb4}, !- Inlet Port
  {1122906b-3b7a-4692-b5a8-2f328bcc3b76}; !- Outlet Port

OS:Connection,
  {3898719e-281e-4a8a-80a6-8eaa1fb3f7dd}, !- Handle
  {c28dc6ce-5a01-4c71-a03d-01cf80c65a79}, !- Name
  {7cdcba57-5ed9-4eb6-b1b5-70c811e9f3bf}, !- Source Object
  3,                                      !- Outlet Port
  {e38c35df-5eb6-412d-ad68-67cfabfcbf51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34afdd28-ad50-4eab-95f4-6c85a8560fb4}, !- Handle
  {db65277f-c6f4-432b-9d60-6b1dac1e8c22}, !- Name
  {e38c35df-5eb6-412d-ad68-67cfabfcbf51}, !- Source Object
  3,                                      !- Outlet Port
  {fc7421b9-d4d1-4920-8d96-da1db6cd731b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1122906b-3b7a-4692-b5a8-2f328bcc3b76}, !- Handle
  {877883a7-0f1c-4742-8506-d571154367cb}, !- Name
  {fc7421b9-d4d1-4920-8d96-da1db6cd731b}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b874ec7-dcbe-4371-8235-55cc99bd26f5}, !- Handle
  Water Use Connections 80,               !- Name
  {20785419-4b5c-4729-9041-ece535395f06}, !- Inlet Node Name
  {a31b9e5d-f536-4c94-9341-b13dc87a1dd3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c47c5dae-0218-4367-91da-b92113ff524d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d7aabf10-266f-450d-b42b-c989ef687184}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37418729962303e-06,                   !- Peak Flow Rate {m3/s}
  {e6e7a697-8323-455d-ab69-3b6d9f6da0ee}, !- Target Temperature Schedule Name
  {f18044a2-7842-4d0e-ba77-61a4f5720aa8}, !- Sensible Fraction Schedule Name
  {1487e351-d5df-47a6-a385-b967eba176de}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f18044a2-7842-4d0e-ba77-61a4f5720aa8}, !- Handle
  Schedule Ruleset 240,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3ff7831f-2383-46bb-8f51-8d9f58b3837b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ff7831f-2383-46bb-8f51-8d9f58b3837b}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1487e351-d5df-47a6-a385-b967eba176de}, !- Handle
  Schedule Ruleset 241,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3e6d3889-8032-420a-ac14-3277f9670023}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e6d3889-8032-420a-ac14-3277f9670023}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6e7a697-8323-455d-ab69-3b6d9f6da0ee}, !- Handle
  Schedule Ruleset 242,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a95136a5-f603-4135-a0c4-414420b3df6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a95136a5-f603-4135-a0c4-414420b3df6c}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c47c5dae-0218-4367-91da-b92113ff524d}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {d7aabf10-266f-450d-b42b-c989ef687184}, !- Water Use Equipment Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space Name
  {3786ef51-4f6c-4841-a700-7ae8e842143c}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a7ddaf42-30eb-4a0c-a39b-8f648217bdf7}, !- Handle
  Node 669,                               !- Name
  {78103ce2-121c-4872-a1f0-3ba16d281cea}, !- Inlet Port
  {20785419-4b5c-4729-9041-ece535395f06}; !- Outlet Port

OS:Connection,
  {78103ce2-121c-4872-a1f0-3ba16d281cea}, !- Handle
  {2874d538-4b74-4b23-8638-b3e10fb659e2}, !- Name
  {6d305064-ea9a-4feb-87e8-2523dbeb93d1}, !- Source Object
  83,                                     !- Outlet Port
  {a7ddaf42-30eb-4a0c-a39b-8f648217bdf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8999a5f9-f28d-4692-9869-231b58843881}, !- Handle
  Node 670,                               !- Name
  {a31b9e5d-f536-4c94-9341-b13dc87a1dd3}, !- Inlet Port
  {5b87e8cf-6d94-425d-b9fc-4e67cd778180}; !- Outlet Port

OS:Connection,
  {20785419-4b5c-4729-9041-ece535395f06}, !- Handle
  {3c5cd5dd-be53-4b1a-8b4f-f9102cd6ddad}, !- Name
  {a7ddaf42-30eb-4a0c-a39b-8f648217bdf7}, !- Source Object
  3,                                      !- Outlet Port
  {8b874ec7-dcbe-4371-8235-55cc99bd26f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31b9e5d-f536-4c94-9341-b13dc87a1dd3}, !- Handle
  {562334b0-3d41-4d6e-a08c-7c35b97ac91c}, !- Name
  {8b874ec7-dcbe-4371-8235-55cc99bd26f5}, !- Source Object
  3,                                      !- Outlet Port
  {8999a5f9-f28d-4692-9869-231b58843881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b87e8cf-6d94-425d-b9fc-4e67cd778180}, !- Handle
  {e8343ec7-4b42-40bb-9ad4-7383bf2d57f4}, !- Name
  {8999a5f9-f28d-4692-9869-231b58843881}, !- Source Object
  3,                                      !- Outlet Port
  {34a065eb-b95b-4f20-8253-33b1b6005be1}, !- Target Object
  83;                                     !- Inlet Port

OS:Sizing:Parameters,
  {afd8a8a1-1658-4a6a-9e9f-2f405e5431e5}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {840e5c57-89b7-4f60-9d9c-746cf4607853}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {04655809-47d3-42b9-8876-ba0626a2d9fa}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {ba090d86-2f15-4dae-aefe-76411aaa2742}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {7b0285df-dea0-4964-af89-137688183626}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b0285df-dea0-4964-af89-137688183626}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {573f64d7-6c1b-4fc1-982c-5df1aa48b186}, !- Handle
  Sys_1_Make-up air unit ERV,             !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7e51def2-6038-45ea-be24-5e060f6cdc3e}, !- Supply Air Inlet Node
  {3ca0a9fc-5384-41a2-88e4-458f3f936fc0}, !- Supply Air Outlet Node
  {97f66ff8-8e74-4000-90af-10307d949105}, !- Exhaust Air Inlet Node
  {7dcdd838-51e0-4102-a802-19a19f38ac3a}, !- Exhaust Air Outlet Node
  2201.88866666692,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {097b05bb-7a75-4d2f-9ff4-04fa6999eed3}, !- Handle
  Node 672,                               !- Name
  {3ca0a9fc-5384-41a2-88e4-458f3f936fc0}, !- Inlet Port
  {faff8bd3-ae37-4231-872b-a5c4038ccbfe}; !- Outlet Port

OS:Connection,
  {7e51def2-6038-45ea-be24-5e060f6cdc3e}, !- Handle
  {bf68edea-a4cf-44a8-880c-29c6cc6eb01b}, !- Name
  {58f1c812-bece-491d-ab40-a302df022d2c}, !- Source Object
  3,                                      !- Outlet Port
  {573f64d7-6c1b-4fc1-982c-5df1aa48b186}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3ca0a9fc-5384-41a2-88e4-458f3f936fc0}, !- Handle
  {59c1bdf4-5241-4c51-abb1-55f78bd6c908}, !- Name
  {573f64d7-6c1b-4fc1-982c-5df1aa48b186}, !- Source Object
  13,                                     !- Outlet Port
  {097b05bb-7a75-4d2f-9ff4-04fa6999eed3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faff8bd3-ae37-4231-872b-a5c4038ccbfe}, !- Handle
  {682cf2f3-2705-441c-a2a7-907bdc548c55}, !- Name
  {097b05bb-7a75-4d2f-9ff4-04fa6999eed3}, !- Source Object
  3,                                      !- Outlet Port
  {bd1f4136-32a7-4ab2-8d33-c63c51decaf0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {027068c0-503b-4368-ac55-7abd83d8c083}, !- Handle
  Node 673,                               !- Name
  {077d28f3-73e0-4a6e-a29e-77e7bfaffee0}, !- Inlet Port
  {97f66ff8-8e74-4000-90af-10307d949105}; !- Outlet Port

OS:Connection,
  {077d28f3-73e0-4a6e-a29e-77e7bfaffee0}, !- Handle
  {60f20029-863c-46fb-8887-64a3b09a7c22}, !- Name
  {bd1f4136-32a7-4ab2-8d33-c63c51decaf0}, !- Source Object
  7,                                      !- Outlet Port
  {027068c0-503b-4368-ac55-7abd83d8c083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97f66ff8-8e74-4000-90af-10307d949105}, !- Handle
  {3e98c76a-3f20-4d10-a63c-0d1e36d704cd}, !- Name
  {027068c0-503b-4368-ac55-7abd83d8c083}, !- Source Object
  3,                                      !- Outlet Port
  {573f64d7-6c1b-4fc1-982c-5df1aa48b186}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7dcdd838-51e0-4102-a802-19a19f38ac3a}, !- Handle
  {eb203622-574c-42a0-ad01-dc239c0c1176}, !- Name
  {573f64d7-6c1b-4fc1-982c-5df1aa48b186}, !- Source Object
  15,                                     !- Outlet Port
  {66c66ba6-022f-449b-9797-2fcbf15f2e56}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8d0ae344-0372-4031-baae-18a5f5d6f1b7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f82910d8-9902-4b41-a288-c08021457678}, !- Control Zone or Zone List Name
  {ece40b87-991c-4abd-8a20-ed4084f619e7}, !- Cooling Control Zone or Zone List Name
  {35115a6e-f242-41fc-9afc-0ade470cef79}, !- Heating Control Zone or Zone List Name
  {a6e2979d-b2ef-41b1-9adc-cfefa8f29f20}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f82910d8-9902-4b41-a288-c08021457678}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {ece40b87-991c-4abd-8a20-ed4084f619e7}, !- Handle
  {3e069418-980a-4553-8634-165bd40a5c5a}; !- Name

OS:ModelObjectList,
  {35115a6e-f242-41fc-9afc-0ade470cef79}, !- Handle
  {1a6433cd-201f-49ab-8f06-00a32fc794dc}; !- Name

OS:ModelObjectList,
  {a6e2979d-b2ef-41b1-9adc-cfefa8f29f20}, !- Handle
  {fee1d336-de38-41af-9403-d4fdf9357f81}; !- Name

OS:Schedule:Ruleset,
  {47d78d2a-44e2-4535-8ffa-819d42a5c6da}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  {fd651064-0284-4a17-a255-f1273e172d61}, !- Default Day Schedule Name
  {03d6b4e6-b201-4fbb-bffe-1f6bccf4927d}, !- Summer Design Day Schedule Name
  {0665fc51-b7a2-4193-8320-a9b2464b8099}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fd651064-0284-4a17-a255-f1273e172d61}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40acd546-4a3d-4bd9-ba28-88df12ed00a0}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0665fc51-b7a2-4193-8320-a9b2464b8099}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0cf738a-5295-49a0-ad07-e2ac37bc38f4}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {03d6b4e6-b201-4fbb-bffe-1f6bccf4927d}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6918a3e6-7987-419e-ac67-fe335c07d884}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday Rule, !- Name
  {47d78d2a-44e2-4535-8ffa-819d42a5c6da}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {98c1aff1-8e49-40a3-8b19-2a629cd358d6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {98c1aff1-8e49-40a3-8b19-2a629cd358d6}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday,  !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b9dedf6-1a4c-40da-a815-8b1723b26b75}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday Rule, !- Name
  {47d78d2a-44e2-4535-8ffa-819d42a5c6da}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f68b0048-6d77-4d10-aca0-57454c57fa11}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f68b0048-6d77-4d10-aca0-57454c57fa11}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4c77066b-b610-4d50-a2dd-f40194541b88}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday Rule, !- Name
  {47d78d2a-44e2-4535-8ffa-819d42a5c6da}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {acee61c1-aa98-4e03-acf2-e883ee7f360d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {acee61c1-aa98-4e03-acf2-e883ee7f360d}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {bbc15938-2da1-4b89-82fc-908e84b16532}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday Rule, !- Name
  {47d78d2a-44e2-4535-8ffa-819d42a5c6da}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2a2aec22-82c2-4584-b51b-b4f47d158d61}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {2a2aec22-82c2-4584-b51b-b4f47d158d61}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5ee4887f-4fd0-4bda-a3fe-a7daf922edbc}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday Rule, !- Name
  {47d78d2a-44e2-4535-8ffa-819d42a5c6da}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {54ffd72a-8653-45d4-b22d-c94d12b088d4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {54ffd72a-8653-45d4-b22d-c94d12b088d4}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday,  !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1e1ac825-7118-431e-9c3a-b25cf48931e2}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday Rule, !- Name
  {47d78d2a-44e2-4535-8ffa-819d42a5c6da}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {84141a95-d3f3-4cc2-96c4-f109a433771e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {84141a95-d3f3-4cc2-96c4-f109a433771e}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed493e1b-d90e-4544-b971-6cc7c5f75699}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday Rule, !- Name
  {47d78d2a-44e2-4535-8ffa-819d42a5c6da}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2a2e105b-cbed-47f1-a93e-ac359860f042}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a2e105b-cbed-47f1-a93e-ac359860f042}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday,  !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {eea87c94-cd11-43cc-84cf-08a5973e86b0}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e38ce787-ebf0-43a8-9cca-1c6c139d8af6}, !- Supply Air Inlet Node
  {182c70c9-3c6c-486d-a8fa-9d22d6ece5a8}, !- Supply Air Outlet Node
  {459ee25b-9239-42ff-a475-0147d9545eb1}, !- Exhaust Air Inlet Node
  {9998957a-3b49-40f0-80fa-dc8c2776eb96}, !- Exhaust Air Outlet Node
  76.6975829320436,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {39d97008-5149-48c4-8411-64892b11b096}, !- Handle
  Node 674,                               !- Name
  {182c70c9-3c6c-486d-a8fa-9d22d6ece5a8}, !- Inlet Port
  {708377d3-1a01-4008-97b4-ce76cfb0ae07}; !- Outlet Port

OS:Connection,
  {e38ce787-ebf0-43a8-9cca-1c6c139d8af6}, !- Handle
  {0b5113bb-2654-4956-bcce-e5aae14a19b7}, !- Name
  {c20af28f-e751-4659-850d-b8dfad617811}, !- Source Object
  3,                                      !- Outlet Port
  {eea87c94-cd11-43cc-84cf-08a5973e86b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {182c70c9-3c6c-486d-a8fa-9d22d6ece5a8}, !- Handle
  {90be5b68-4708-47bc-ac98-3ca613910a1e}, !- Name
  {eea87c94-cd11-43cc-84cf-08a5973e86b0}, !- Source Object
  13,                                     !- Outlet Port
  {39d97008-5149-48c4-8411-64892b11b096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {708377d3-1a01-4008-97b4-ce76cfb0ae07}, !- Handle
  {1d939715-9fe3-4693-a3ef-cb765b3dfbe9}, !- Name
  {39d97008-5149-48c4-8411-64892b11b096}, !- Source Object
  3,                                      !- Outlet Port
  {2c75646d-c836-4af0-859f-01f5942bd408}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98b680c4-7684-4937-9062-51e80683fdc9}, !- Handle
  Node 675,                               !- Name
  {cb2b8673-a8d5-4af9-b7d6-8ff55ee561b7}, !- Inlet Port
  {459ee25b-9239-42ff-a475-0147d9545eb1}; !- Outlet Port

OS:Connection,
  {cb2b8673-a8d5-4af9-b7d6-8ff55ee561b7}, !- Handle
  {8d3d6eac-40aa-428c-9709-299ef640423f}, !- Name
  {2c75646d-c836-4af0-859f-01f5942bd408}, !- Source Object
  7,                                      !- Outlet Port
  {98b680c4-7684-4937-9062-51e80683fdc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {459ee25b-9239-42ff-a475-0147d9545eb1}, !- Handle
  {a5d808f8-132d-48e2-b2a6-c9e5c013d51a}, !- Name
  {98b680c4-7684-4937-9062-51e80683fdc9}, !- Source Object
  3,                                      !- Outlet Port
  {eea87c94-cd11-43cc-84cf-08a5973e86b0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {9998957a-3b49-40f0-80fa-dc8c2776eb96}, !- Handle
  {54e45b0d-1f36-44bb-aef1-fe7b4cd0bf6a}, !- Name
  {eea87c94-cd11-43cc-84cf-08a5973e86b0}, !- Source Object
  15,                                     !- Outlet Port
  {52808f46-4b27-44e1-be39-5034f8cac60d}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dd2f26dc-d1a2-46cc-a166-1857a28f8534}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3d1b8081-d3c7-4015-9468-e2acda489a4b}, !- Control Zone or Zone List Name
  {a9b7aad2-0dff-4bd0-8bd2-155483293c96}, !- Cooling Control Zone or Zone List Name
  {19f91975-0f2a-4c0a-b6da-89da4d220854}, !- Heating Control Zone or Zone List Name
  {5c3e20a8-70ef-42c7-92e0-fbd90ced0364}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3d1b8081-d3c7-4015-9468-e2acda489a4b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a9b7aad2-0dff-4bd0-8bd2-155483293c96}, !- Handle
  {f1fb0f01-32f6-420a-8190-e1c9678fe0ff}; !- Name

OS:ModelObjectList,
  {19f91975-0f2a-4c0a-b6da-89da4d220854}, !- Handle
  {85552dab-07d2-4e74-bc89-8a0ac480767e}; !- Name

OS:ModelObjectList,
  {5c3e20a8-70ef-42c7-92e0-fbd90ced0364}, !- Handle
  {12ad0724-47f9-48d0-8093-977e8802b913}; !- Name

OS:Schedule:Ruleset,
  {ba09802d-4630-466f-89ec-ae1b7d3012a7}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  {0a008f7f-e6be-4559-830d-0c9d78baee63}, !- Default Day Schedule Name
  {559bfa67-921e-4797-add7-4558807f8fdf}, !- Summer Design Day Schedule Name
  {92dff569-ce33-4387-8235-a6b263b48406}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0a008f7f-e6be-4559-830d-0c9d78baee63}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8a82e4b-480f-4e73-87be-f99ffaf3d30d}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92dff569-ce33-4387-8235-a6b263b48406}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7dd0a469-a5a2-4af7-97f5-398ed9a961c1}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {559bfa67-921e-4797-add7-4558807f8fdf}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5072d15d-cba3-4d86-91b4-1a3b76468a5a}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {ba09802d-4630-466f-89ec-ae1b7d3012a7}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e8e56bc2-6a73-4bec-a20f-84dc6320d633}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e8e56bc2-6a73-4bec-a20f-84dc6320d633}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2d19f4c7-1eea-494e-851e-30f20e030a2a}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {ba09802d-4630-466f-89ec-ae1b7d3012a7}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8fafa9c9-cc01-4f0b-910c-b55b5a72c1c6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8fafa9c9-cc01-4f0b-910c-b55b5a72c1c6}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ce619c6-b239-41c9-9261-95b4d00fdcb7}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {ba09802d-4630-466f-89ec-ae1b7d3012a7}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1ce3faa4-f9ab-420a-9dab-0afc8c49823a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1ce3faa4-f9ab-420a-9dab-0afc8c49823a}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b5c3a348-94ca-45de-8695-51d254255cfc}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {ba09802d-4630-466f-89ec-ae1b7d3012a7}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {c4d7c2f0-4181-49fa-8b5b-256060e613af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {c4d7c2f0-4181-49fa-8b5b-256060e613af}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {51ca489b-be24-40b3-80be-e6c010413370}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {ba09802d-4630-466f-89ec-ae1b7d3012a7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a6dd5a6b-7f81-4a39-ac75-ea4110f2164f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {a6dd5a6b-7f81-4a39-ac75-ea4110f2164f}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3c5ba929-81a7-4f9c-9e9a-8cde674dad13}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {ba09802d-4630-466f-89ec-ae1b7d3012a7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a9e7e501-aa18-4197-9ca0-87bb2c51ec14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a9e7e501-aa18-4197-9ca0-87bb2c51ec14}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {adf7f4b0-9f77-4162-9616-b8341c4f99ab}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {ba09802d-4630-466f-89ec-ae1b7d3012a7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {69110e52-d763-418c-bccb-c6edfde28bdd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {69110e52-d763-418c-bccb-c6edfde28bdd}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {2fa73d28-247e-49c9-8d61-2f9af77a8766}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {88b6ccdc-3522-4170-98ca-a560cf73ea03}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {279dd2b8-6171-4606-aae1-e772203f7bbc}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {085fed80-5adf-449b-ad9d-54192ecbd838}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f408b8b-b1a2-4c56-8944-def7e387c464}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cf05243f-b3f7-4067-a832-3d1882fa095b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {502eadbb-dd33-44af-b8ff-4f156501e322}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {929eca0a-9a5a-49f8-8e9a-894a0ee17fb6}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47c61daf-ffa6-434c-8b27-216e7965817f}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {3df1c4dd-ce4e-40e8-9c50-14a39acfb1f1}, !- Handle
  Always Off Discrete,                    !- Name
  {4bd439e1-556f-4bdf-a017-98dcd2c714d5}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {4bd439e1-556f-4bdf-a017-98dcd2c714d5}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:VariableVolume,
  {d1ca6190-760d-4871-9a84-d38292237311}, !- Handle
  Sys_6_VAV with Reheat Supply Fan,       !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {597b3adc-a61d-4dc8-8c76-3c16654e7c21}, !- Air Inlet Node Name
  {b97a89f0-9429-4378-a169-6f246fc15e3b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {023c3d23-0da9-47f8-91ff-06d1e463e68b}, !- Handle
  Sys_6_VAV with Reheat CCASHP DX Clg Coil, !- Name
  {387ceeb9-d526-4d47-8838-dc917044e990}, !- Indoor Air Inlet Node Name
  {dff68706-5c18-4043-9c69-b52b85cd7573}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5523.44660604282,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {7e076286-963f-4cc9-ba48-b1904cbd6977}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {4542c8f2-c245-4614-bea2-733092e245be}; !- Speed Data List

OS:Curve:Quadratic,
  {612cdeca-4823-430c-8740-0990117b1541}, !- Handle
  Curve Quadratic 183,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {4542c8f2-c245-4614-bea2-733092e245be}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {c1f5d155-9367-4971-a488-be2f2865eb27}; !- Model Object 1

OS:Curve:Biquadratic,
  {7d5ddc17-67aa-49cc-84f3-9c1d0bf82aea}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c7650fc5-fe1f-49e9-bc76-4b6c7d3adfaf}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd4a0e4d-2386-48d8-a679-bb1efb7ef5b9}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {13b547a8-bcce-4dca-853c-301944cc1052}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {7e076286-963f-4cc9-ba48-b1904cbd6977}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {c1f5d155-9367-4971-a488-be2f2865eb27}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.96,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {7d5ddc17-67aa-49cc-84f3-9c1d0bf82aea}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c7650fc5-fe1f-49e9-bc76-4b6c7d3adfaf}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {fd4a0e4d-2386-48d8-a679-bb1efb7ef5b9}, !- Energy Input Ratio Function of Temperature Curve Name
  {13b547a8-bcce-4dca-853c-301944cc1052}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {0ffb4324-a608-41e8-b148-adbf6962943f}, !- Handle
  Sys_6_VAV with Reheat Elec Htg Coil,    !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fa65f1e0-3d0b-4d88-9fc5-2758b731992a}, !- Air Inlet Node Name
  {3ceefe74-36bc-4c07-b931-626692458462}, !- Air Outlet Node Name
  {996c1c25-995d-4e8e-aabf-ed1eca3e40eb}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {b30ee005-3f3a-4aa7-9ba5-b6cd15b9128d}, !- Handle
  Sys_6_VAV with Reheat CCASHP DX Htg Coil, !- Name
  {a85c0eae-909a-46ec-86ea-d54b15ffed25}, !- Indoor Air Inlet Node Name
  {e41af468-4c0f-4a5b-b622-ee639cb3a6e9}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5523.44660604282,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {efd9adf9-45a9-49f5-9c0e-d9c12f11c9ed}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {ac67cc8e-2971-48bd-b3ac-66c39bb5a68a}; !- Speed Data List

OS:Curve:Quadratic,
  {322c6591-bd3f-4e30-a04e-8e692fcaede1}, !- Handle
  Curve Quadratic 184,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {ac67cc8e-2971-48bd-b3ac-66c39bb5a68a}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {cf0fdd9b-632a-47c1-b70c-4a3f4afdd7bb}; !- Model Object 1

OS:Curve:Biquadratic,
  {eba894cd-7713-4326-b828-1fadd46a495f}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8ca09ae-4d8e-46f3-b959-6aa442770f2a}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {96db10d3-baba-4d79-b7bd-39cd72fd82f9}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5de7146-bae8-4096-91e1-238231433f0a}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {efd9adf9-45a9-49f5-9c0e-d9c12f11c9ed}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {cf0fdd9b-632a-47c1-b70c-4a3f4afdd7bb}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {eba894cd-7713-4326-b828-1fadd46a495f}, !- Heating Capacity Function of Temperature Curve Name
  {d8ca09ae-4d8e-46f3-b959-6aa442770f2a}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {96db10d3-baba-4d79-b7bd-39cd72fd82f9}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5de7146-bae8-4096-91e1-238231433f0a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {a21b64f1-f274-4c98-a7a9-01e2f732db20}, !- Handle
  Node 488,                               !- Name
  {057af43c-9104-4a94-be19-7015853a145e}, !- Inlet Port
  {387ceeb9-d526-4d47-8838-dc917044e990}; !- Outlet Port

OS:Connection,
  {057af43c-9104-4a94-be19-7015853a145e}, !- Handle
  {9b6774b4-78ed-4a51-9f6c-ba92a72898c7}, !- Name
  {2c75646d-c836-4af0-859f-01f5942bd408}, !- Source Object
  5,                                      !- Outlet Port
  {a21b64f1-f274-4c98-a7a9-01e2f732db20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {387ceeb9-d526-4d47-8838-dc917044e990}, !- Handle
  {5a62b9fb-30de-4335-9a2e-6ae290292bf4}, !- Name
  {a21b64f1-f274-4c98-a7a9-01e2f732db20}, !- Source Object
  3,                                      !- Outlet Port
  {023c3d23-0da9-47f8-91ff-06d1e463e68b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d04d6c44-585f-470b-972f-1ecfb95b6909}, !- Handle
  Node 491,                               !- Name
  {dff68706-5c18-4043-9c69-b52b85cd7573}, !- Inlet Port
  {a85c0eae-909a-46ec-86ea-d54b15ffed25}; !- Outlet Port

OS:Connection,
  {dff68706-5c18-4043-9c69-b52b85cd7573}, !- Handle
  {66cd10c6-a659-4f69-a534-c67aab044e84}, !- Name
  {023c3d23-0da9-47f8-91ff-06d1e463e68b}, !- Source Object
  3,                                      !- Outlet Port
  {d04d6c44-585f-470b-972f-1ecfb95b6909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85c0eae-909a-46ec-86ea-d54b15ffed25}, !- Handle
  {37d6b089-7dc4-413b-9ab9-238a109b88d2}, !- Name
  {d04d6c44-585f-470b-972f-1ecfb95b6909}, !- Source Object
  3,                                      !- Outlet Port
  {b30ee005-3f3a-4aa7-9ba5-b6cd15b9128d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b1abb6c-7fbf-4d9d-96e6-19410ec12785}, !- Handle
  Node 492,                               !- Name
  {e41af468-4c0f-4a5b-b622-ee639cb3a6e9}, !- Inlet Port
  {fa65f1e0-3d0b-4d88-9fc5-2758b731992a}; !- Outlet Port

OS:Connection,
  {e41af468-4c0f-4a5b-b622-ee639cb3a6e9}, !- Handle
  {e729e18c-5203-4a95-a514-28dc63ef065f}, !- Name
  {b30ee005-3f3a-4aa7-9ba5-b6cd15b9128d}, !- Source Object
  3,                                      !- Outlet Port
  {1b1abb6c-7fbf-4d9d-96e6-19410ec12785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa65f1e0-3d0b-4d88-9fc5-2758b731992a}, !- Handle
  {3b2b65cf-7006-40d5-a4e1-94637d3c7f4a}, !- Name
  {1b1abb6c-7fbf-4d9d-96e6-19410ec12785}, !- Source Object
  3,                                      !- Outlet Port
  {0ffb4324-a608-41e8-b148-adbf6962943f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {106dee44-af30-4516-9f5c-8426ad518434}, !- Handle
  Node 671,                               !- Name
  {3ceefe74-36bc-4c07-b931-626692458462}, !- Inlet Port
  {597b3adc-a61d-4dc8-8c76-3c16654e7c21}; !- Outlet Port

OS:Connection,
  {3ceefe74-36bc-4c07-b931-626692458462}, !- Handle
  {a655a916-7d4e-4106-b565-093173b866d1}, !- Name
  {0ffb4324-a608-41e8-b148-adbf6962943f}, !- Source Object
  6,                                      !- Outlet Port
  {106dee44-af30-4516-9f5c-8426ad518434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {597b3adc-a61d-4dc8-8c76-3c16654e7c21}, !- Handle
  {0363805e-8a28-487d-8f6b-f5602f4cd446}, !- Name
  {106dee44-af30-4516-9f5c-8426ad518434}, !- Source Object
  3,                                      !- Outlet Port
  {d1ca6190-760d-4871-9a84-d38292237311}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {b97a89f0-9429-4378-a169-6f246fc15e3b}, !- Handle
  {d1f3d905-1175-4feb-b63a-61e72caf6fba}, !- Name
  {d1ca6190-760d-4871-9a84-d38292237311}, !- Source Object
  17,                                     !- Outlet Port
  {996c1c25-995d-4e8e-aabf-ed1eca3e40eb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {35992cd9-e052-4841-aec2-4982d34bb517}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a21b64f1-f274-4c98-a7a9-01e2f732db20}, !- Reference Setpoint Node Name
  {a21b64f1-f274-4c98-a7a9-01e2f732db20}, !- Mixed Air Stream Node Name
  {c20af28f-e751-4659-850d-b8dfad617811}, !- Outdoor Air Stream Node Name
  {cb69e431-5817-4e5b-8a50-49321c74512d}, !- Return Air Stream Node Name
  {39d97008-5149-48c4-8411-64892b11b096}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {9faaa5b3-bcd5-4bfd-8041-c8874d9625a6}, !- Handle
  Sys_1_Make-up air unit Supply Fan,      !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e8301205-41b5-487b-8aa7-b6c7555b6bf4}, !- Air Inlet Node Name
  {d8cf3234-2812-4366-a66d-c8bfd5fccb0b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {4b535038-d764-4b08-87d0-1cfd6c3f7776}, !- Handle
  Sys_1_Make-up air unit CCASHP DX Clg Coil, !- Name
  {bf7da1e1-91f4-48d9-a02d-c10c14288aff}, !- Indoor Air Inlet Node Name
  {1d989e52-6f6e-4192-ba97-2621aa4d792c}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  119442.1796875,                         !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {a4b5fed6-6193-428b-ab9f-c6b2fcc4bca6}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {b48caca6-69ef-45a0-8d6d-3d719cef0da2}; !- Speed Data List

OS:Curve:Quadratic,
  {20f19528-8144-4541-b7f0-f1daa8cfc026}, !- Handle
  Curve Quadratic 185,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {b48caca6-69ef-45a0-8d6d-3d719cef0da2}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 1, !- Name
  {8b041dd3-2bac-4bda-a39e-b1fd660f6f43}; !- Model Object 1

OS:Curve:Biquadratic,
  {f40be07a-a275-4b08-8039-2213caae445b}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 1, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de9c42a7-32ea-416b-9f97-a3b073bbefa0}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {120c5576-37f1-4f12-9bd0-ecb23e563b40}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 1, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7a2f548-afb5-4fb1-b995-c0af9d2465dd}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {a4b5fed6-6193-428b-ab9f-c6b2fcc4bca6}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {8b041dd3-2bac-4bda-a39e-b1fd660f6f43}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.13,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {f40be07a-a275-4b08-8039-2213caae445b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {de9c42a7-32ea-416b-9f97-a3b073bbefa0}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {120c5576-37f1-4f12-9bd0-ecb23e563b40}, !- Energy Input Ratio Function of Temperature Curve Name
  {b7a2f548-afb5-4fb1-b995-c0af9d2465dd}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {7feb407a-e63b-43e8-a2a7-3cf5eed499bc}, !- Handle
  Sys_1_Make-up air unit Elec Htg Coil,   !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4653c50b-607f-4371-99fd-a8cbf2281b44}, !- Air Inlet Node Name
  {c75b6dfe-4d95-4174-90ae-780a58f46a36}, !- Air Outlet Node Name
  {c44feb06-4071-4882-af53-0ede26308bdb}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {60853dd7-8c88-4b9c-8e40-c5dd1fa7276c}, !- Handle
  Sys_1_Make-up air unit CCASHP DX Htg Coil, !- Name
  {79c0f990-6cf0-413b-bf53-01d12575451d}, !- Indoor Air Inlet Node Name
  {c1f8daee-bc78-43dd-ba69-e2cabbc4fbbe}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  119442.1796875,                         !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {ccea881c-14c1-4655-9a45-234d43f89658}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {d2dae88c-2b7b-4d8b-8eab-89d0568f5e2c}; !- Speed Data List

OS:Curve:Quadratic,
  {b6191459-3736-4e94-b351-0d7ff36cebec}, !- Handle
  Curve Quadratic 186,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {d2dae88c-2b7b-4d8b-8eab-89d0568f5e2c}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 1, !- Name
  {e217c7e3-bc6e-493b-ac0f-69d0c0d00738}; !- Model Object 1

OS:Curve:Biquadratic,
  {bf266be8-6f0b-4c40-83a4-ebc77f0c7b36}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 1, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e679b125-3f8b-486e-a03f-1a2f362ae522}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {125d01be-2127-4f15-b607-37c4b64be3dd}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 1, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4fc58111-990a-4f8e-ac11-53c115e6dbaa}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {ccea881c-14c1-4655-9a45-234d43f89658}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {e217c7e3-bc6e-493b-ac0f-69d0c0d00738}, !- Handle
  Coil Heating DX Variable Speed Speed Data 2, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.37,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {bf266be8-6f0b-4c40-83a4-ebc77f0c7b36}, !- Heating Capacity Function of Temperature Curve Name
  {e679b125-3f8b-486e-a03f-1a2f362ae522}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {125d01be-2127-4f15-b607-37c4b64be3dd}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fc58111-990a-4f8e-ac11-53c115e6dbaa}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {5e8b734d-55ba-4296-893a-45a96c569c87}, !- Handle
  Node 98,                                !- Name
  {d3207d93-b60e-48ad-b113-be1086a968b7}, !- Inlet Port
  {bf7da1e1-91f4-48d9-a02d-c10c14288aff}; !- Outlet Port

OS:Connection,
  {d3207d93-b60e-48ad-b113-be1086a968b7}, !- Handle
  {0f3bc219-744e-4ee9-a910-fd9f3b417daf}, !- Name
  {bd1f4136-32a7-4ab2-8d33-c63c51decaf0}, !- Source Object
  5,                                      !- Outlet Port
  {5e8b734d-55ba-4296-893a-45a96c569c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf7da1e1-91f4-48d9-a02d-c10c14288aff}, !- Handle
  {c757fde0-5b8e-49bb-8c29-d7bc27736c46}, !- Name
  {5e8b734d-55ba-4296-893a-45a96c569c87}, !- Source Object
  3,                                      !- Outlet Port
  {4b535038-d764-4b08-87d0-1cfd6c3f7776}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43f76f14-851d-4d63-86d8-a8b4b16b8f2b}, !- Handle
  Node 99,                                !- Name
  {1d989e52-6f6e-4192-ba97-2621aa4d792c}, !- Inlet Port
  {79c0f990-6cf0-413b-bf53-01d12575451d}; !- Outlet Port

OS:Connection,
  {1d989e52-6f6e-4192-ba97-2621aa4d792c}, !- Handle
  {e72886e5-a9ac-4caf-9714-37463975af99}, !- Name
  {4b535038-d764-4b08-87d0-1cfd6c3f7776}, !- Source Object
  3,                                      !- Outlet Port
  {43f76f14-851d-4d63-86d8-a8b4b16b8f2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c0f990-6cf0-413b-bf53-01d12575451d}, !- Handle
  {d142e144-2dd1-4214-880d-a78102e9effd}, !- Name
  {43f76f14-851d-4d63-86d8-a8b4b16b8f2b}, !- Source Object
  3,                                      !- Outlet Port
  {60853dd7-8c88-4b9c-8e40-c5dd1fa7276c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5905658f-e8b3-4e76-a38d-d2679af5f29b}, !- Handle
  Node 676,                               !- Name
  {c1f8daee-bc78-43dd-ba69-e2cabbc4fbbe}, !- Inlet Port
  {4653c50b-607f-4371-99fd-a8cbf2281b44}; !- Outlet Port

OS:Connection,
  {c1f8daee-bc78-43dd-ba69-e2cabbc4fbbe}, !- Handle
  {b221eeee-d678-4c9e-abd2-c12c5557af72}, !- Name
  {60853dd7-8c88-4b9c-8e40-c5dd1fa7276c}, !- Source Object
  3,                                      !- Outlet Port
  {5905658f-e8b3-4e76-a38d-d2679af5f29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4653c50b-607f-4371-99fd-a8cbf2281b44}, !- Handle
  {887cf9dd-ae4f-4721-b0d0-2be1974c3d71}, !- Name
  {5905658f-e8b3-4e76-a38d-d2679af5f29b}, !- Source Object
  3,                                      !- Outlet Port
  {7feb407a-e63b-43e8-a2a7-3cf5eed499bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a4d6b5c8-fec0-4553-a53f-7360c03e7f9b}, !- Handle
  Node 677,                               !- Name
  {c75b6dfe-4d95-4174-90ae-780a58f46a36}, !- Inlet Port
  {e8301205-41b5-487b-8aa7-b6c7555b6bf4}; !- Outlet Port

OS:Connection,
  {c75b6dfe-4d95-4174-90ae-780a58f46a36}, !- Handle
  {1f4262cb-4a7d-443a-9c63-2d7c41308465}, !- Name
  {7feb407a-e63b-43e8-a2a7-3cf5eed499bc}, !- Source Object
  6,                                      !- Outlet Port
  {a4d6b5c8-fec0-4553-a53f-7360c03e7f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8301205-41b5-487b-8aa7-b6c7555b6bf4}, !- Handle
  {fad6a2b3-58f3-449e-baec-10a7f58edc68}, !- Name
  {a4d6b5c8-fec0-4553-a53f-7360c03e7f9b}, !- Source Object
  3,                                      !- Outlet Port
  {9faaa5b3-bcd5-4bfd-8041-c8874d9625a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d8cf3234-2812-4366-a66d-c8bfd5fccb0b}, !- Handle
  {6ab18a8d-7ed7-4ab2-b4f9-572c902e54f6}, !- Name
  {9faaa5b3-bcd5-4bfd-8041-c8874d9625a6}, !- Source Object
  9,                                      !- Outlet Port
  {c44feb06-4071-4882-af53-0ede26308bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c450162d-cd84-4b50-b473-936c9e2ff27d}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5e8b734d-55ba-4296-893a-45a96c569c87}, !- Reference Setpoint Node Name
  {5e8b734d-55ba-4296-893a-45a96c569c87}, !- Mixed Air Stream Node Name
  {58f1c812-bece-491d-ab40-a302df022d2c}, !- Outdoor Air Stream Node Name
  {54be28ac-e807-4bfa-b6b9-7ba5a5ee2fe3}, !- Return Air Stream Node Name
  {097b05bb-7a75-4d2f-9ff4-04fa6999eed3}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b63eeb61-d4c7-4e5b-9cad-e29257f5c187}, !- Handle
  Sp-Office Sys-6 Flr-1 Sch-A HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3464.83984375,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {413ac818-e1f6-4b34-959e-59376893685e}, !- Handle
  Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  1974.36450195312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {afe59a23-c2dc-435e-a972-55ecb8b508a8}, !- Handle
  Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  1973.552734375,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {43566f26-3f7b-4336-ac8c-bb0f1786c8b1}, !- Handle
  Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3028.26000976562,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3a2254c2-8d31-49a7-a5db-daf8c4f22f15}, !- Handle
  Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3045.99609375,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c41247db-3c99-4568-981d-d2f8ba08322b}, !- Handle
  Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2281.06396484375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {50f40e09-363e-4919-983e-befeb4f60469}, !- Handle
  Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2007.95874023438,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a89522f4-fc21-4c83-a805-f70ad9ad9773}, !- Handle
  Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  1994.52429199219,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2c2b7ddc-8df0-45a3-be3d-1a9111509e30}, !- Handle
  Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3074.26391601562,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cc4af02a-df22-4a47-a25f-d09840f05329}, !- Handle
  Sp-T N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  4228.087890625,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fa1bf598-7d1d-455d-8d27-d7e3375eee6a}, !- Handle
  Sp-T N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  4227.26123046875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aa25377c-e001-46af-b390-4114b231b04d}, !- Handle
  Sp-T NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  5384.53076171875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b99148d8-c4e2-440b-8111-3cf14d232027}, !- Handle
  Sp-T NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  5407.16064453125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1879e430-dad6-4505-b17c-8a14bdc3c22f}, !- Handle
  Sp-T Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  4724.10986328125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {47ffc771-098c-4d6e-9d68-5db7c6d397e3}, !- Handle
  Sp-T S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  4264.62841796875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4e6f0171-a62a-4248-a21e-ef3c50a01666}, !- Handle
  Sp-T S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  4263.8017578125,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3b4f2111-23f0-4652-8a29-17055f173225}, !- Handle
  Sp-T SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  5419.3896484375,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {78aa1ca5-0bca-427f-a40f-096d1a93f166}, !- Handle
  Sp-T SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  5441.9873046875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a6137cc0-0b95-499c-b835-3848f8021864}, !- Handle
  Sp-F2 N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2044.38452148438,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fac8e90b-aa21-4480-bb21-6f2e0f6449fe}, !- Handle
  Sp-F2 N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2043.43676757812,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {82a685f2-2b24-43f8-9a9e-24d05a43eca1}, !- Handle
  Sp-F2 NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3196.07250976562,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {812d74bc-3577-44f2-a4dd-fa63317bc1db}, !- Handle
  Sp-F2 NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3216.34545898438,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {94d8951b-bdac-4b27-9e27-1ec2d4e097fe}, !- Handle
  Sp-F2 Corridor Sys-1 Flr-3 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2221.33837890625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {95777daa-775e-4979-8061-d51a6177f229}, !- Handle
  Sp-F2 S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2083.19506835938,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {800e8097-b195-4ea9-9d98-4966a7fd92d4}, !- Handle
  Sp-F2 S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2087.45434570312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {194c18f0-f228-47cb-9caa-1ed8d5080f73}, !- Handle
  Sp-F2 SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3260.54736328125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {62f80102-3117-4e74-9966-39b61b570ac9}, !- Handle
  Sp-F2 SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3248.0732421875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dccab8cb-5ad0-4c89-ad85-0f58e9b278d8}, !- Handle
  Sp-F3 N1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2085.66796875,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e3e08599-e7b2-4a02-9686-a7154af72ad3}, !- Handle
  Sp-F3 N2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2084.67846679688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4a9c860d-1d69-4150-aa5f-ccd5b1c36860}, !- Handle
  Sp-F3 NE Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3264.63037109375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6429dba0-8cb4-4276-a851-f5fe58df5d05}, !- Handle
  Sp-F3 NW Apartment Sys-1 Flr-4 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3285.96435546875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {26975996-3d7f-4748-a21e-21f1b872ef59}, !- Handle
  Sp-F3 Corridor Sys-1 Flr-4 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2217.138671875,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ddc70455-5b13-453f-a80e-e19baec8eb12}, !- Handle
  Sp-F3 S1 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2126.41040039062,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {036870f4-3dab-4c90-97e3-f1c0eaae0ebb}, !- Handle
  Sp-F3 S2 Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2126.349609375,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a0fedb65-fc1c-47ed-b707-05b3234dbd2a}, !- Handle
  Sp-F3 SE Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3304.79345703125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {83653063-0de1-4017-8bf8-8c1dd57b5156}, !- Handle
  Sp-F3 SW Apartment Sys-1 Flr-4 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3319.54760742188,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9da66690-3d4a-483e-9673-c5b64ebbaa4c}, !- Handle
  Sp-F4 N1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2132.16259765625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {39c5a75e-afd9-433b-b493-6102a5b94c6f}, !- Handle
  Sp-F4 N2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2131.15209960938,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {72f63aad-042f-454a-aa6e-a4832e8a1be4}, !- Handle
  Sp-F4 NE Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3326.34936523438,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d2fd60f0-f6cf-40d0-92b9-dad253dee8aa}, !- Handle
  Sp-F4 NW Apartment Sys-1 Flr-5 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3348.39697265625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9b53f29b-7e07-43d1-b303-61f944a4947e}, !- Handle
  Sp-F4 Corridor Sys-1 Flr-5 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2242.11474609375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {55d42ed7-20af-416a-9234-9f5c558ac61e}, !- Handle
  Sp-F4 S1 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2173.47631835938,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e415703c-341a-48af-8b46-d7a068954c4a}, !- Handle
  Sp-F4 S2 Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2172.56298828125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5706599e-1c91-4cb1-891b-58db09fc8618}, !- Handle
  Sp-F4 SE Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3361.35961914062,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dcd01ad7-b0f2-47ab-87a5-5c6bfeb4cf27}, !- Handle
  Sp-F4 SW Apartment Sys-1 Flr-5 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3383.0966796875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ff82e89b-32c2-4f89-865e-a2de9a66cbd0}, !- Handle
  Sp-M N1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2171.61059570312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {078392a6-a9a1-49b3-8f1e-1bf74a970fea}, !- Handle
  Sp-M N2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2170.60205078125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ae578c56-c7f7-4c3e-b048-2a7865fe0037}, !- Handle
  Sp-M NE Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3377.98046875,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f969185a-6d83-4902-acc2-3f3b217a857c}, !- Handle
  Sp-M NW Apartment Sys-1 Flr-6 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3400.591796875,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1165a363-0059-4049-b388-38af22d7ae51}, !- Handle
  Sp-M Corridor Sys-1 Flr-6 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2264.35278320312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9d9fcaac-4b54-4495-9d5c-1bf803e2b0e8}, !- Handle
  Sp-M S1 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2212.802734375,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fe9b316e-2d23-4507-85b7-aad3b41bbfd1}, !- Handle
  Sp-M S2 Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2211.8232421875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {da67160f-5978-4bfc-bf23-abfd7b633e77}, !- Handle
  Sp-M SE Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3413.50903320312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4ba0bfa9-4d55-4d50-86a4-eff618d41659}, !- Handle
  Sp-M SW Apartment Sys-1 Flr-6 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3436.1240234375,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5af09b40-709e-40c4-908c-ae47fb7a223f}, !- Handle
  Sp-F6 N1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2205.68896484375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {483d1af2-068e-430b-aebb-80c73af2cf82}, !- Handle
  Sp-F6 N2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2204.67651367188,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c58b8945-8541-4c17-b972-893be4aea5f8}, !- Handle
  Sp-F6 NE Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3423.05737304688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d8fb65c0-6ed3-4d88-a77b-0fde8c8d4930}, !- Handle
  Sp-F6 NW Apartment Sys-1 Flr-7 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3446.1357421875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6e95d38f-dc61-4c50-af23-c2cc86ee1c05}, !- Handle
  Sp-F6 Corridor Sys-1 Flr-7 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2283.91870117188,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b6e6af7f-d5b3-44dd-8752-c185def94c2c}, !- Handle
  Sp-F6 S1 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2246.78784179688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4751e865-2327-45c4-a8f9-d2bf3fe21823}, !- Handle
  Sp-F6 S2 Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2245.79321289062,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {73184a00-8496-42a7-a104-9440e2fadd4f}, !- Handle
  Sp-F6 SE Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3459.27465820312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2ac56d9e-b4a8-4a80-915d-7910aee4db16}, !- Handle
  Sp-F6 SW Apartment Sys-1 Flr-7 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3482.37255859375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e265d16a-42d0-4b75-a9de-8178e5a42569}, !- Handle
  Sp-F7 N1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2239.95239257812,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3fd873b8-6786-4675-9498-dbc3138c5930}, !- Handle
  Sp-F7 N2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2238.9404296875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a9ddfa1-6abe-4179-9f78-ca694cac94f7}, !- Handle
  Sp-F7 NE Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3466.7255859375,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f7d9a72e-b5c2-4311-afe9-0feccd334f01}, !- Handle
  Sp-F7 NW Apartment Sys-1 Flr-8 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3490.20703125,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cb29ac2e-019e-44a8-afaf-347dcbc7e869}, !- Handle
  Sp-F7 Corridor Sys-1 Flr-8 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2306.44873046875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {22784e89-98c6-4084-816d-a7f26a45fef4}, !- Handle
  Sp-F7 S1 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2281.06201171875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {368868ec-8242-4ca5-b745-97a80e2ca9d4}, !- Handle
  Sp-F7 S2 Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2280.06372070312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0ec8dbae-c43c-425f-b783-da851d322d0e}, !- Handle
  Sp-F7 SE Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3503.52465820312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e8bc6abf-2698-4431-8789-5fc441de1336}, !- Handle
  Sp-F7 SW Apartment Sys-1 Flr-8 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3527.01489257812,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9e4b0684-353f-4741-b043-5516432fcdda}, !- Handle
  Sp-F8 N1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2298.4873046875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7d888082-7ae4-4b80-8d23-8c4e25830be1}, !- Handle
  Sp-F8 N2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2297.482421875,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b66e024a-4098-4f8c-b756-ba91f3163d63}, !- Handle
  Sp-F8 NE Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3532.38427734375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {89729a54-5b81-47ae-a6e9-e0ac733fe9d1}, !- Handle
  Sp-F8 NW Apartment Sys-1 Flr-9 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3556.20458984375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ae8cb08d-eb57-4ec3-9569-4f30fda2f479}, !- Handle
  Sp-F8 Corridor Sys-1 Flr-9 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2361.7939453125,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {09aa1d73-6a50-4382-8b90-b5d31908a1e8}, !- Handle
  Sp-F8 S1 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2339.14575195312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c3b43ed8-1990-4815-9d88-17fe2b50545b}, !- Handle
  Sp-F8 S2 Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2338.14990234375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {82725db9-d9ce-43af-b536-e40e1fd39ae5}, !- Handle
  Sp-F8 SE Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3569.61547851562,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {737c925f-3d1e-4ba3-8efc-c831fdaf8fe7}, !- Handle
  Sp-F8 SW Apartment Sys-1 Flr-9 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3593.42822265625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {716b0a89-9739-49fe-a0c1-29732f821694}, !- Handle
  Sp-F9 N1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2546.66552734375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8ff64286-6761-4c20-a73a-4d548cf21dba}, !- Handle
  Sp-F9 N2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2545.68579101562,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f1cb5d40-2aac-4dc9-9aec-bf719691a520}, !- Handle
  Sp-F9 NE Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3783.15673828125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7c448845-4eee-44e3-a454-fb4054916ace}, !- Handle
  Sp-F9 NW Apartment Sys-1 Flr-10 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3807.138671875,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f7596520-ff5e-4d33-bca0-6291095be38b}, !- Handle
  Sp-F9 Corridor Sys-1 Flr-10 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2679.34497070312,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0024f744-db41-4f4f-9c55-6613467616ec}, !- Handle
  Sp-F9 S1 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2586.3544921875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {14f334bd-8052-4dfe-b6c4-3cf77d17cb66}, !- Handle
  Sp-F9 S2 Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  2585.3740234375,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f158a6cb-4ded-4a2e-a523-bb9c12b33b09}, !- Handle
  Sp-F9 SE Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3820.4638671875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {932c8c6e-66ab-48c4-8edd-bc9f9f2257ef}, !- Handle
  Sp-F9 SW Apartment Sys-1 Flr-10 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {b98e5523-fad3-4ebc-adca-13f4cd6e3c63}, !- Availability Schedule
  3844.40649414062,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

