  {653841a2-98b3-49e6-bcfa-6497584a835a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {653841a2-98b3-49e6-bcfa-6497584a835a}, !- Handle
  {9148b76f-ab6d-4ecc-bb1d-51a5aba612e9}, !- Name
  {35d88eda-9a7d-451c-a562-c22931e9415d}, !- Source Object
  11,                                     !- Outlet Port
  {aa1af2cc-75f3-48a2-8718-5e08db21c2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4729399-4255-44ce-86df-7fb8e84aaf6b}, !- Handle
  {6349c22c-cd2e-4aff-acc6-9d4a17d93360}, !- Name
  {35d88eda-9a7d-451c-a562-c22931e9415d}, !- HVAC Component
  {e518f702-8e09-4f57-a128-2db38d2fc7ea}; !- Port 1

OS:PortList,
  {a682b2a1-e4a7-4657-a306-9e6739ac0398}, !- Handle
  {421e7196-ab1d-47ec-827b-469f06bfdff2}, !- Name
  {35d88eda-9a7d-451c-a562-c22931e9415d}; !- HVAC Component

OS:Sizing:Zone,
  {dfabdf92-9de6-4d5c-9b69-10d7dd090bbc}, !- Handle
  {35d88eda-9a7d-451c-a562-c22931e9415d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9025dc1-8075-4075-848f-0cf7cccc6045}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {35d88eda-9a7d-451c-a562-c22931e9415d}, !- Thermal Zone
  {b902209d-10d0-47b8-83c5-a50c6bf3b6d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {00a521e9-31c8-4520-886a-32f7b0bdcaef}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {afa84750-0ecb-411b-88c3-065eb01a59df}, !- Handle
  Space Function Office open plan Thermostat 26, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {91333d7c-5afc-4907-8d0a-372b84c1fe91}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f87d33b-362b-4245-a224-fe0302b5557b}, !- Zone Air Inlet Port List
  {7ceb5068-e940-4191-a31e-3f9e852c8c69}, !- Zone Air Exhaust Port List
  {a6f540ac-b3ca-4025-9af2-5c3d15621e92}, !- Zone Air Node Name
  {ebfda6ff-400d-4103-b1ff-68665e271ed7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c82ba34e-21aa-4050-a907-d655a854f72e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85decbc1-93d1-47cf-a276-ff3cf1db53c7}, !- Handle
  Node 12,                                !- Name
  {a6f540ac-b3ca-4025-9af2-5c3d15621e92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6f540ac-b3ca-4025-9af2-5c3d15621e92}, !- Handle
  {b152ba63-6b85-49f7-a318-777c72c18341}, !- Name
  {91333d7c-5afc-4907-8d0a-372b84c1fe91}, !- Source Object
  11,                                     !- Outlet Port
  {85decbc1-93d1-47cf-a276-ff3cf1db53c7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f87d33b-362b-4245-a224-fe0302b5557b}, !- Handle
  {f064b310-b886-4401-88f6-683be023db92}, !- Name
  {91333d7c-5afc-4907-8d0a-372b84c1fe91}, !- HVAC Component
  {452cd135-41d6-4533-8a92-62c5d739d10c}; !- Port 1

OS:PortList,
  {7ceb5068-e940-4191-a31e-3f9e852c8c69}, !- Handle
  {adefb2db-0aae-456f-862e-731dbc052788}, !- Name
  {91333d7c-5afc-4907-8d0a-372b84c1fe91}; !- HVAC Component

OS:Sizing:Zone,
  {d5848d00-8145-4538-8e14-5d9574340622}, !- Handle
  {91333d7c-5afc-4907-8d0a-372b84c1fe91}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {83077224-fba7-4b9a-8264-545ef86fa386}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {91333d7c-5afc-4907-8d0a-372b84c1fe91}, !- Thermal Zone
  {c7691c49-7be2-4c52-bc73-cc8c5f5d9aee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {ffa3c2e0-cf53-415f-be7d-a4797e1df518}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {c82ba34e-21aa-4050-a907-d655a854f72e}, !- Handle
  Space Function Office open plan Thermostat 27, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c5e098a-57f8-4868-bf7f-02a7b69114d8}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4fb6b486-3f85-4934-96a6-81e808582f77}, !- Zone Air Inlet Port List
  {8217a5e5-cc8c-401e-b8cc-14f50723f547}, !- Zone Air Exhaust Port List
  {59786134-bf46-4784-a7f6-7b80c7a5c388}, !- Zone Air Node Name
  {90cd02b5-438a-4c47-bd77-1944c83c6fb7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {7fb19615-fbf5-40f6-8509-3eb40c97016d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05d24a8d-90aa-440a-b6a7-a3e41e5e3b1d}, !- Handle
  Node 13,                                !- Name
  {59786134-bf46-4784-a7f6-7b80c7a5c388}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59786134-bf46-4784-a7f6-7b80c7a5c388}, !- Handle
  {56bb2fb5-11ad-4e65-ab35-f6d9bbce69d3}, !- Name
  {1c5e098a-57f8-4868-bf7f-02a7b69114d8}, !- Source Object
  11,                                     !- Outlet Port
  {05d24a8d-90aa-440a-b6a7-a3e41e5e3b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4fb6b486-3f85-4934-96a6-81e808582f77}, !- Handle
  {728f9b0e-60f2-4557-a594-04e7d2a59f52}, !- Name
  {1c5e098a-57f8-4868-bf7f-02a7b69114d8}, !- HVAC Component
  {ec684b7b-4466-421b-a6ff-1628467c5063}; !- Port 1

OS:PortList,
  {8217a5e5-cc8c-401e-b8cc-14f50723f547}, !- Handle
  {7a701ffa-bcf2-4a79-a260-2fb8d5aaac14}, !- Name
  {1c5e098a-57f8-4868-bf7f-02a7b69114d8}; !- HVAC Component

OS:Sizing:Zone,
  {77bd913a-c116-4591-88b2-8f1c90780b95}, !- Handle
  {1c5e098a-57f8-4868-bf7f-02a7b69114d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1d38de1-9bd2-43f2-bb8d-774f54eec584}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {1c5e098a-57f8-4868-bf7f-02a7b69114d8}, !- Thermal Zone
  {12780579-3d32-4e07-a580-bf534a325d2d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {9cc8f5fc-ef2b-4eab-8dfd-717ec587476c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7fb19615-fbf5-40f6-8509-3eb40c97016d}, !- Handle
  Space Function Office open plan Thermostat 28, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {86c70907-966f-47bf-b0dc-f4c32c82f0fd}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9ffe8f5e-42c0-402b-9d94-f53a8309fc47}, !- Zone Air Inlet Port List
  {76b5283a-56c4-4bdf-b266-8fd82473392c}, !- Zone Air Exhaust Port List
  {f897e592-7086-4c6f-a23b-6f39e8590902}, !- Zone Air Node Name
  {99f11041-8454-4740-8b18-8773d05d3362}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d18fe081-18f0-44ca-b722-35630f698e9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a7d85e6-c3bb-4a22-aaa3-3c88be48afb3}, !- Handle
  Node 14,                                !- Name
  {f897e592-7086-4c6f-a23b-6f39e8590902}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f897e592-7086-4c6f-a23b-6f39e8590902}, !- Handle
  {c1817729-b495-424a-baa1-ea675a123357}, !- Name
  {86c70907-966f-47bf-b0dc-f4c32c82f0fd}, !- Source Object
  11,                                     !- Outlet Port
  {9a7d85e6-c3bb-4a22-aaa3-3c88be48afb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9ffe8f5e-42c0-402b-9d94-f53a8309fc47}, !- Handle
  {5043f125-49da-484a-9ba1-5da99ecda169}, !- Name
  {86c70907-966f-47bf-b0dc-f4c32c82f0fd}, !- HVAC Component
  {f4e8d205-f967-4df2-9bbb-ebb022188bb1}; !- Port 1

OS:PortList,
  {76b5283a-56c4-4bdf-b266-8fd82473392c}, !- Handle
  {682707f2-d9c9-4bc7-92a9-b6295aef5934}, !- Name
  {86c70907-966f-47bf-b0dc-f4c32c82f0fd}; !- HVAC Component

OS:Sizing:Zone,
  {b8249020-7d0a-4540-871d-54a255e4714d}, !- Handle
  {86c70907-966f-47bf-b0dc-f4c32c82f0fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ccb7864c-0066-4502-97b0-b6f87a1cda06}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {86c70907-966f-47bf-b0dc-f4c32c82f0fd}, !- Thermal Zone
  {ff6d8987-7c1f-4aca-ac47-84a2fb3f06b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {fd7f6b48-96c1-47e2-a7f3-71cd0d3fc472}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {d18fe081-18f0-44ca-b722-35630f698e9d}, !- Handle
  Space Function Office open plan Thermostat 29, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee3c3e7a-affb-46a0-ae0b-54324aaba3ee}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dddad490-6c85-40ba-aa7b-d7866d85b817}, !- Zone Air Inlet Port List
  {3a437708-6248-4fb4-90ab-b7c20bc99058}, !- Zone Air Exhaust Port List
  {c09f0407-b25e-4bac-b37f-dda66ac1d97e}, !- Zone Air Node Name
  {ec1c5ae8-4760-4e29-ada4-242c1ca89e23}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {78eb1069-3f0f-4fe2-a953-0aeb86709b1a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fb4abe0-6f44-4c44-8df5-1254ce952f64}, !- Handle
  Node 15,                                !- Name
  {c09f0407-b25e-4bac-b37f-dda66ac1d97e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c09f0407-b25e-4bac-b37f-dda66ac1d97e}, !- Handle
  {2dc4c9d7-9d88-43c3-9103-ef1d314e1b55}, !- Name
  {ee3c3e7a-affb-46a0-ae0b-54324aaba3ee}, !- Source Object
  11,                                     !- Outlet Port
  {7fb4abe0-6f44-4c44-8df5-1254ce952f64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dddad490-6c85-40ba-aa7b-d7866d85b817}, !- Handle
  {15067c72-c9df-47d0-a5d1-98e4fb558935}, !- Name
  {ee3c3e7a-affb-46a0-ae0b-54324aaba3ee}, !- HVAC Component
  {74799169-bbed-49ce-b3fd-a6a77e599c62}; !- Port 1

OS:PortList,
  {3a437708-6248-4fb4-90ab-b7c20bc99058}, !- Handle
  {476f68cf-abae-4580-b3c7-d3d65c22341c}, !- Name
  {ee3c3e7a-affb-46a0-ae0b-54324aaba3ee}; !- HVAC Component

OS:Sizing:Zone,
  {178c22ec-326d-4e24-a59b-3018a9645570}, !- Handle
  {ee3c3e7a-affb-46a0-ae0b-54324aaba3ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9a7bf181-ce22-4544-b32f-dad0427bf49e}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {ee3c3e7a-affb-46a0-ae0b-54324aaba3ee}, !- Thermal Zone
  {85c89209-e001-469e-aad0-6c4b967b162d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6c8c5fca-e2a0-4f17-a225-77812c7a3acd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {78eb1069-3f0f-4fe2-a953-0aeb86709b1a}, !- Handle
  Space Function Office open plan Thermostat 30, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15236f47-91ad-47e5-a461-3c37793bfb80}, !- Handle
  Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b31696e0-2157-48fd-b0c3-3cb288feda32}, !- Zone Air Inlet Port List
  {f728de60-21aa-4330-9a28-7097b26d145c}, !- Zone Air Exhaust Port List
  {548cfde7-8ed1-40fd-9e38-6d0661b5a5ff}, !- Zone Air Node Name
  {0b6ee1b8-b374-4366-a0b5-4267f7992c6e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a64c791b-8d31-4618-8ea0-7c06da67449b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ed5619a7-8f04-473e-81ee-156d2c06d0f4}, !- Handle
  Node 16,                                !- Name
  {548cfde7-8ed1-40fd-9e38-6d0661b5a5ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {548cfde7-8ed1-40fd-9e38-6d0661b5a5ff}, !- Handle
  {4a86c058-7e42-4aef-a889-cef966255015}, !- Name
  {15236f47-91ad-47e5-a461-3c37793bfb80}, !- Source Object
  11,                                     !- Outlet Port
  {ed5619a7-8f04-473e-81ee-156d2c06d0f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b31696e0-2157-48fd-b0c3-3cb288feda32}, !- Handle
  {df5024be-9459-45c7-b12e-6ce0b82c2d09}, !- Name
  {15236f47-91ad-47e5-a461-3c37793bfb80}, !- HVAC Component
  {fc246c78-1247-4379-8432-4e4e16c3bb80}; !- Port 1

OS:PortList,
  {f728de60-21aa-4330-9a28-7097b26d145c}, !- Handle
  {cd030b92-6685-4d84-9130-e20683d233a5}, !- Name
  {15236f47-91ad-47e5-a461-3c37793bfb80}; !- HVAC Component

OS:Sizing:Zone,
  {e7f37c50-0958-40ba-9654-8a12f379a23c}, !- Handle
  {15236f47-91ad-47e5-a461-3c37793bfb80}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d9d8c0a3-d0d3-4d58-95f2-b2950e2632ad}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {15236f47-91ad-47e5-a461-3c37793bfb80}, !- Thermal Zone
  {a4db9104-1d34-4b16-b4ca-4d22afe1c33d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {0a6200dc-dcd9-4bfc-aadc-27a5c2b349ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {a64c791b-8d31-4618-8ea0-7c06da67449b}, !- Handle
  Space Function Office open plan Thermostat 31, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {30659972-35e2-4942-819c-c868587e5d14}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e954fc70-2da5-49db-8d1c-4d3ff87353dc}, !- Zone Air Inlet Port List
  {49aba0da-2f8e-48a6-93b9-a8f2480272ac}, !- Zone Air Exhaust Port List
  {f164de0e-84ea-4514-b5ea-7bd66e235b14}, !- Zone Air Node Name
  {cb608d33-1326-4699-af32-7083b9eec64c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b52f82b4-db85-4d8b-a505-219471c59c36}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f104677-3f22-41d3-bcd0-feaef9ba1f1b}, !- Handle
  Node 17,                                !- Name
  {f164de0e-84ea-4514-b5ea-7bd66e235b14}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f164de0e-84ea-4514-b5ea-7bd66e235b14}, !- Handle
  {3df1fa71-76ad-41dc-93a7-3349090498dc}, !- Name
  {30659972-35e2-4942-819c-c868587e5d14}, !- Source Object
  11,                                     !- Outlet Port
  {3f104677-3f22-41d3-bcd0-feaef9ba1f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e954fc70-2da5-49db-8d1c-4d3ff87353dc}, !- Handle
  {c2a0c11d-4e6e-4591-817b-2bf61745d9e5}, !- Name
  {30659972-35e2-4942-819c-c868587e5d14}, !- HVAC Component
  {ddaa7dfa-7150-4162-8110-ca26a9625fcf}; !- Port 1

OS:PortList,
  {49aba0da-2f8e-48a6-93b9-a8f2480272ac}, !- Handle
  {78af7158-7beb-4f43-bf1c-a294dcbaa95d}, !- Name
  {30659972-35e2-4942-819c-c868587e5d14}; !- HVAC Component

OS:Sizing:Zone,
  {122b5b69-e53e-4d66-8d8f-6c0c061715b4}, !- Handle
  {30659972-35e2-4942-819c-c868587e5d14}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed87894f-25de-4a1d-88fb-7fd3fac13abf}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {30659972-35e2-4942-819c-c868587e5d14}, !- Thermal Zone
  {41cab6d9-4567-485e-949f-f8b47403914b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e44861ac-b16a-480d-9a68-c39d487fb655}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b52f82b4-db85-4d8b-a505-219471c59c36}, !- Handle
  Space Function Office open plan Thermostat 32, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cd604b38-2053-4287-90c9-eb3dfc429557}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73f79007-8b25-4d03-9114-7856b01d98c8}, !- Zone Air Inlet Port List
  {802995b7-046e-4228-a8fc-dc0fdfdb4554}, !- Zone Air Exhaust Port List
  {8992b6e8-47ca-49de-9a54-c952ae9a766c}, !- Zone Air Node Name
  {8f739b2d-6ab1-44c3-9c7d-0d44caf2abc6}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b131a151-24aa-45ea-8689-1c85ec052176}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97a5e975-76d8-4033-b062-8ccfd424c52f}, !- Handle
  Node 18,                                !- Name
  {8992b6e8-47ca-49de-9a54-c952ae9a766c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8992b6e8-47ca-49de-9a54-c952ae9a766c}, !- Handle
  {edefbd0b-df72-4404-a4bb-636e61542b50}, !- Name
  {cd604b38-2053-4287-90c9-eb3dfc429557}, !- Source Object
  11,                                     !- Outlet Port
  {97a5e975-76d8-4033-b062-8ccfd424c52f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73f79007-8b25-4d03-9114-7856b01d98c8}, !- Handle
  {3498a3ce-27d7-4969-8312-2690a4c1bcfa}, !- Name
  {cd604b38-2053-4287-90c9-eb3dfc429557}, !- HVAC Component
  {1493adea-4ec3-46d3-84d7-6b752c4ddad7}; !- Port 1

OS:PortList,
  {802995b7-046e-4228-a8fc-dc0fdfdb4554}, !- Handle
  {e9434666-a9ff-4fa8-9638-9e45f98fb86f}, !- Name
  {cd604b38-2053-4287-90c9-eb3dfc429557}; !- HVAC Component

OS:Sizing:Zone,
  {dd1665ff-7523-49fd-99eb-0d29215bc710}, !- Handle
  {cd604b38-2053-4287-90c9-eb3dfc429557}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44d9846e-c8a1-4742-b2d1-1e55747b3653}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {cd604b38-2053-4287-90c9-eb3dfc429557}, !- Thermal Zone
  {f255240c-f215-499e-879c-0ffd7b449410}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a0838d76-4454-4329-b47a-6333956b68ba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {b131a151-24aa-45ea-8689-1c85ec052176}, !- Handle
  Space Function Office open plan Thermostat 33, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {861f1d86-e098-4aab-8ad0-31cfc628b24c}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52e9a054-f409-4c82-b39d-3011c0a97c78}, !- Zone Air Inlet Port List
  {4f4d8242-6c78-41d1-94e5-0fa6c6fd7eda}, !- Zone Air Exhaust Port List
  {2d93c863-ecb2-432f-8ae4-f90b159a22a2}, !- Zone Air Node Name
  {f9fd0616-9d06-4e98-9f92-4155b7b56502}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0a62f61e-7c12-4945-bb32-1c8984ee71b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fc4539c-1e74-48a8-82c1-1f833002e2dc}, !- Handle
  Node 19,                                !- Name
  {2d93c863-ecb2-432f-8ae4-f90b159a22a2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d93c863-ecb2-432f-8ae4-f90b159a22a2}, !- Handle
  {353dd8e4-b358-454b-b5ff-041ac89e6cce}, !- Name
  {861f1d86-e098-4aab-8ad0-31cfc628b24c}, !- Source Object
  11,                                     !- Outlet Port
  {6fc4539c-1e74-48a8-82c1-1f833002e2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52e9a054-f409-4c82-b39d-3011c0a97c78}, !- Handle
  {754c4330-fbea-4a0a-b503-89ba64bb2f43}, !- Name
  {861f1d86-e098-4aab-8ad0-31cfc628b24c}, !- HVAC Component
  {4b436dd6-c51c-4280-a3ca-a4ca27466c52}; !- Port 1

OS:PortList,
  {4f4d8242-6c78-41d1-94e5-0fa6c6fd7eda}, !- Handle
  {29546399-b46d-419b-b119-42787c2b7c5d}, !- Name
  {861f1d86-e098-4aab-8ad0-31cfc628b24c}; !- HVAC Component

OS:Sizing:Zone,
  {e2ba4ff8-4298-4408-8e2e-6d688a719e6e}, !- Handle
  {861f1d86-e098-4aab-8ad0-31cfc628b24c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6830dfe9-c78c-47c7-a9dd-f1ab6892743b}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {861f1d86-e098-4aab-8ad0-31cfc628b24c}, !- Thermal Zone
  {ca7b1f02-4c3f-42b2-a380-31e415b35816}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {3f27c756-a563-4d74-b4dc-8d4e3c69f427}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0a62f61e-7c12-4945-bb32-1c8984ee71b6}, !- Handle
  Space Function Office open plan Thermostat 34, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {020ae82c-e893-4ed2-a2cc-18d41c7f365a}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31bccb19-de2b-4b3f-adde-f2627213c699}, !- Zone Air Inlet Port List
  {ae1e641a-8ef2-4a5e-a80a-8e852408ccaa}, !- Zone Air Exhaust Port List
  {b6c867bf-f1ad-4c9d-9782-88dbe7ace6bc}, !- Zone Air Node Name
  {18f79a24-b800-4aa3-8965-66e7bb4ff77b}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d2f20ec-a122-44ab-ac66-4d33abd95689}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6c37cdf1-d4f3-4078-851c-b85fa327b78f}, !- Handle
  Node 20,                                !- Name
  {b6c867bf-f1ad-4c9d-9782-88dbe7ace6bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6c867bf-f1ad-4c9d-9782-88dbe7ace6bc}, !- Handle
  {75f1ab66-0e35-4df7-855f-b397f03d8bce}, !- Name
  {020ae82c-e893-4ed2-a2cc-18d41c7f365a}, !- Source Object
  11,                                     !- Outlet Port
  {6c37cdf1-d4f3-4078-851c-b85fa327b78f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31bccb19-de2b-4b3f-adde-f2627213c699}, !- Handle
  {c323eb39-04fd-4ad5-90a4-f7ee25d9b726}, !- Name
  {020ae82c-e893-4ed2-a2cc-18d41c7f365a}, !- HVAC Component
  {13dfa783-eb8a-4cad-a4d2-6f1c39d79341}; !- Port 1

OS:PortList,
  {ae1e641a-8ef2-4a5e-a80a-8e852408ccaa}, !- Handle
  {7e2d38d4-2927-4273-8d0e-235c773358f2}, !- Name
  {020ae82c-e893-4ed2-a2cc-18d41c7f365a}; !- HVAC Component

OS:Sizing:Zone,
  {5f4f0d51-d366-45b0-b09e-0b8d7bfe2f35}, !- Handle
  {020ae82c-e893-4ed2-a2cc-18d41c7f365a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e5ecca3-af28-475a-8b6a-d5d7dddf1807}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {020ae82c-e893-4ed2-a2cc-18d41c7f365a}, !- Thermal Zone
  {cdd75bc0-d477-407f-a9b9-a8ec6606d5f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b395b067-7d79-4268-9cda-885f6f7589a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8d2f20ec-a122-44ab-ac66-4d33abd95689}, !- Handle
  Space Function Office open plan Thermostat 35, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2cff2480-66e0-488f-8c81-c03473aca9b9}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c97558f7-107f-4d4d-ac3e-6dc8c6e104e0}, !- Zone Air Inlet Port List
  {03d01d3c-8fea-4370-a448-21a477349d25}, !- Zone Air Exhaust Port List
  {545e160b-124c-49c1-bedc-ed28c0ca7552}, !- Zone Air Node Name
  {b8b516b0-71fe-479a-8451-f428589d908a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ec9186f0-2f13-426b-8dc7-07796c60ebfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8992aa0-246a-4620-9d7f-0be9fc667a2f}, !- Handle
  Node 21,                                !- Name
  {545e160b-124c-49c1-bedc-ed28c0ca7552}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {545e160b-124c-49c1-bedc-ed28c0ca7552}, !- Handle
  {919d4d21-048a-4fa8-a462-1883aea52c74}, !- Name
  {2cff2480-66e0-488f-8c81-c03473aca9b9}, !- Source Object
  11,                                     !- Outlet Port
  {c8992aa0-246a-4620-9d7f-0be9fc667a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c97558f7-107f-4d4d-ac3e-6dc8c6e104e0}, !- Handle
  {8d70699c-c189-47cb-a3dc-98e56c23c419}, !- Name
  {2cff2480-66e0-488f-8c81-c03473aca9b9}, !- HVAC Component
  {e3b25e41-091c-4b02-a5dc-8cdc454905c3}; !- Port 1

OS:PortList,
  {03d01d3c-8fea-4370-a448-21a477349d25}, !- Handle
  {ac06b536-8f9d-4a1c-bf50-dffd4444d72d}, !- Name
  {2cff2480-66e0-488f-8c81-c03473aca9b9}; !- HVAC Component

OS:Sizing:Zone,
  {9426afc3-fb56-48b8-aa6e-3a713f5e2a9a}, !- Handle
  {2cff2480-66e0-488f-8c81-c03473aca9b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99968a7d-dc5f-4bc3-80b1-f4ab9a0c65d2}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {2cff2480-66e0-488f-8c81-c03473aca9b9}, !- Thermal Zone
  {eef7716c-1072-47df-9b61-d139089ff6aa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d406658a-54d9-4ef8-8f35-38ef52f67f46}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {ec9186f0-2f13-426b-8dc7-07796c60ebfb}, !- Handle
  Space Function Office open plan Thermostat 36, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f9b2e014-61c9-43c0-8a3a-fcfd25d6e5c6}, !- Handle
  Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {868e1ff3-1fdf-45d0-ba2f-556e676dd522}, !- Zone Air Inlet Port List
  {fee63c18-0392-47f7-8b4e-c97af589f472}, !- Zone Air Exhaust Port List
  {66f55ef3-067b-4a86-adb3-a4c2aefc07d4}, !- Zone Air Node Name
  {db5de784-7d4d-4bda-af89-2333e151bebc}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {426fdd4e-9e2d-4515-a2b5-f2ff3120dd20}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a9c66d43-3fb0-4127-8cfa-771de65a7ee4}, !- Handle
  Node 22,                                !- Name
  {66f55ef3-067b-4a86-adb3-a4c2aefc07d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66f55ef3-067b-4a86-adb3-a4c2aefc07d4}, !- Handle
  {d71e01f2-ba45-4ddd-b3db-4d8c740c678a}, !- Name
  {f9b2e014-61c9-43c0-8a3a-fcfd25d6e5c6}, !- Source Object
  11,                                     !- Outlet Port
  {a9c66d43-3fb0-4127-8cfa-771de65a7ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {868e1ff3-1fdf-45d0-ba2f-556e676dd522}, !- Handle
  {39bc7878-ece1-4dd8-924b-17083513aa05}, !- Name
  {f9b2e014-61c9-43c0-8a3a-fcfd25d6e5c6}, !- HVAC Component
  {f3791594-9645-4b08-a582-752907ab994d}; !- Port 1

OS:PortList,
  {fee63c18-0392-47f7-8b4e-c97af589f472}, !- Handle
  {d853f6e0-ff3f-421d-9204-c1e4f35517b1}, !- Name
  {f9b2e014-61c9-43c0-8a3a-fcfd25d6e5c6}; !- HVAC Component

OS:Sizing:Zone,
  {681fe161-a67f-42ec-aff0-73f79204a1d2}, !- Handle
  {f9b2e014-61c9-43c0-8a3a-fcfd25d6e5c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11f2262e-350e-4eb9-8a13-4ef3518070b0}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {f9b2e014-61c9-43c0-8a3a-fcfd25d6e5c6}, !- Thermal Zone
  {ab8fc841-0a07-4c77-8175-c884e3d98b43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {b4b44b40-0550-4518-9b76-d7a6088f81ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {426fdd4e-9e2d-4515-a2b5-f2ff3120dd20}, !- Handle
  Space Function Office open plan Thermostat 37, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c3eb8d65-e984-45df-ba5c-1e7fa6d18e72}, !- Handle
  Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7be7537c-a9f0-4990-adf4-41b1157df59a}, !- Zone Air Inlet Port List
  {13bea9da-56d2-4adf-9c50-88bed7cadc2e}, !- Zone Air Exhaust Port List
  {2173ac66-100a-4ed0-845a-017d85652795}, !- Zone Air Node Name
  {26da5329-d1d5-42ea-996c-509aabc3c862}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {25d4d1f4-e00c-4c5e-86e1-a18bb8cc1a72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54f443ee-7ff2-4ff0-af45-30e0c780913b}, !- Handle
  Node 23,                                !- Name
  {2173ac66-100a-4ed0-845a-017d85652795}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2173ac66-100a-4ed0-845a-017d85652795}, !- Handle
  {adabf61a-782b-4d91-854a-c09f13f72a08}, !- Name
  {c3eb8d65-e984-45df-ba5c-1e7fa6d18e72}, !- Source Object
  11,                                     !- Outlet Port
  {54f443ee-7ff2-4ff0-af45-30e0c780913b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7be7537c-a9f0-4990-adf4-41b1157df59a}, !- Handle
  {4c6c8dda-0dd9-4eae-9da8-62babc7b9c7f}, !- Name
  {c3eb8d65-e984-45df-ba5c-1e7fa6d18e72}, !- HVAC Component
  {f8e32002-65a2-4f71-aac8-203af4090758}; !- Port 1

OS:PortList,
  {13bea9da-56d2-4adf-9c50-88bed7cadc2e}, !- Handle
  {694427ec-97d3-4bc2-a31a-5b7451a9330b}, !- Name
  {c3eb8d65-e984-45df-ba5c-1e7fa6d18e72}; !- HVAC Component

OS:Sizing:Zone,
  {491e8660-23c2-47f3-a4d5-65f1dbded1a1}, !- Handle
  {c3eb8d65-e984-45df-ba5c-1e7fa6d18e72}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b31d4d9-3c51-4bfa-b376-9160c59ae979}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {c3eb8d65-e984-45df-ba5c-1e7fa6d18e72}, !- Thermal Zone
  {86fb0c6f-e426-4dea-af6f-9c8d9db1e0ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {d9497f92-de60-4f80-839e-43e136ff8817}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {25d4d1f4-e00c-4c5e-86e1-a18bb8cc1a72}, !- Handle
  Space Function Office open plan Thermostat 38, !- Name
  {cce6f00f-e77f-4dc7-b0b2-393f3aeb4895}, !- Heating Setpoint Temperature Schedule Name
  {1c2bdf3d-67ed-473b-9439-e0c80e93fcc5}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {7eebbc4b-5b48-47df-ae86-33ba32da157e}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {65ed4731-a741-4dca-8845-354e553cd0d0}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8d607be2-71de-49ea-a393-8fbf3dff4bf9}, !- Plant Side Inlet Node Name
  {d3a53bbe-2ab5-41ff-90c1-7d6fd7d96a93}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2e4552f8-ec09-4f62-bdf8-f8694b0818dc}, !- Demand Side Inlet Node Name
  {30051fe4-b509-43c9-b568-712c94e6f4a3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3392f2ff-7c08-42e0-a513-2aadb9585f04}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {74cab22c-e3d3-47df-91c1-413a747b316e}, !- Demand Mixer Name
  {6da4ede8-e4b3-4fd1-aba6-43d63ce1f025}, !- Demand Splitter Name
  {99f55433-ac92-48a2-bb70-002e0c78867a}, !- Supply Mixer Name
  {b19c3556-8049-447b-89cc-d5aeb675cf28}; !- Supply Splitter Name

OS:Sizing:Plant,
  {08da9d75-dc6b-4247-8a0e-118aa1c0eb0f}, !- Handle
  {7eebbc4b-5b48-47df-ae86-33ba32da157e}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {de2400d6-cdde-4778-9888-1c70fc5593b8}, !- Handle
  Node 24,                                !- Name
  {8d607be2-71de-49ea-a393-8fbf3dff4bf9}, !- Inlet Port
  {a68aebae-3c6f-4546-928b-d26c48f98e88}; !- Outlet Port

OS:Node,
  {65ed4731-a741-4dca-8845-354e553cd0d0}, !- Handle
  Node 25,                                !- Name
  {14eec7c7-af0f-4e70-9726-b98e57cb7ff4}, !- Inlet Port
  {d3a53bbe-2ab5-41ff-90c1-7d6fd7d96a93}; !- Outlet Port

OS:Node,
  {78f31d1e-f1a7-4298-8c62-b13d949588f7}, !- Handle
  Node 26,                                !- Name
  {fac49bdd-7ba7-4b32-af77-efa67b305c19}, !- Inlet Port
  {5959199f-9f49-4e0f-af1f-230e80d90589}; !- Outlet Port

OS:Connector:Mixer,
  {99f55433-ac92-48a2-bb70-002e0c78867a}, !- Handle
  Connector Mixer 1,                      !- Name
  {93dc10ef-13d4-49bb-938f-de4e4ca4c209}, !- Outlet Branch Name
  {c6a69e35-9b7c-4fff-aa05-a3aef9fb1883}, !- Inlet Branch Name 1
  {af245471-677c-47ee-83f7-40e1aee84601}, !- Inlet Branch Name 2
  {2188d554-dc1d-42df-bd17-202ba23efe23}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {b19c3556-8049-447b-89cc-d5aeb675cf28}, !- Handle
  Connector Splitter 1,                   !- Name
  {0d5b8728-b828-452e-83bf-b6ccd72b437a}, !- Inlet Branch Name
  {fac49bdd-7ba7-4b32-af77-efa67b305c19}, !- Outlet Branch Name 1
  {d7bd385d-789f-47f0-a21b-c55f7793e529}, !- Outlet Branch Name 2
  {927ec738-5d93-4f70-820d-9b48b4747e45}; !- Outlet Branch Name 3

OS:Connection,
  {8d607be2-71de-49ea-a393-8fbf3dff4bf9}, !- Handle
  {6d2322cc-eafd-4e0a-aed2-69c36a108eed}, !- Name
  {7eebbc4b-5b48-47df-ae86-33ba32da157e}, !- Source Object
  14,                                     !- Outlet Port
  {de2400d6-cdde-4778-9888-1c70fc5593b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac49bdd-7ba7-4b32-af77-efa67b305c19}, !- Handle
  {c4702052-17e5-43c4-b2ec-c72fd472fa47}, !- Name
  {b19c3556-8049-447b-89cc-d5aeb675cf28}, !- Source Object
  3,                                      !- Outlet Port
  {78f31d1e-f1a7-4298-8c62-b13d949588f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a53bbe-2ab5-41ff-90c1-7d6fd7d96a93}, !- Handle
  {43ce2f6c-e86a-4e04-ae54-5130a55e4cf0}, !- Name
  {65ed4731-a741-4dca-8845-354e553cd0d0}, !- Source Object
  3,                                      !- Outlet Port
  {7eebbc4b-5b48-47df-ae86-33ba32da157e}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6e3834ec-973b-4573-8dfb-d375646aa71a}, !- Handle
  Node 27,                                !- Name
  {2e4552f8-ec09-4f62-bdf8-f8694b0818dc}, !- Inlet Port
  {fd3f94d6-fa63-4b51-9d2f-aaeba17881c0}; !- Outlet Port

OS:Node,
  {291cd965-0a3c-43a2-8bad-3aa26c21dc1e}, !- Handle
  Node 28,                                !- Name
  {7ca984c0-db38-4b86-b1fc-a942d2d29886}, !- Inlet Port
  {30051fe4-b509-43c9-b568-712c94e6f4a3}; !- Outlet Port

OS:Connector:Mixer,
  {74cab22c-e3d3-47df-91c1-413a747b316e}, !- Handle
  Connector Mixer 2,                      !- Name
  {7ca984c0-db38-4b86-b1fc-a942d2d29886}, !- Outlet Branch Name
  {a39b85b9-e8e7-443d-ae2f-71ab5ab35e6b}, !- Inlet Branch Name 1
  {d93bbbf4-3bb8-41f1-a6e2-e8acbbddf61f}, !- Inlet Branch Name 2
  {b91fcade-0e13-4c40-b275-565cea5af0c3}, !- Inlet Branch Name 3
  {d9ca3c88-cdec-4dfc-8ddc-02d21ed49783}, !- Inlet Branch Name 4
  {b6084161-9709-4525-9fa5-178c29c7f279}, !- Inlet Branch Name 5
  {0706808e-f9c1-43ca-ae27-05253eb2376a}, !- Inlet Branch Name 6
  {0352cecf-fb8f-4d7c-bd58-129aed8b5f65}, !- Inlet Branch Name 7
  {a16518fb-d476-4d1b-b2f2-873e0c760c29}, !- Inlet Branch Name 8
  {30938232-8689-41c8-a7d0-68af7481cb1f}, !- Inlet Branch Name 9
  {33f8e111-7a27-42b7-93f1-e7e3d4cc73df}, !- Inlet Branch Name 10
  {41c8fd1f-9574-448d-b53a-33dfef8313cf}, !- Inlet Branch Name 11
  {a7a4c900-a758-45b5-8543-c1bc3920d232}, !- Inlet Branch Name 12
  {2ddd2692-ab85-458d-be57-85a4bc82af8d}, !- Inlet Branch Name 13
  {2dd5a7c8-84c1-4b52-8729-113a03a96861}, !- Inlet Branch Name 14
  {ca2f6221-47ca-4733-93ce-1d66b1449726}, !- Inlet Branch Name 15
  {f9be0cde-977f-45b5-beaa-a6a33beb59c6}, !- Inlet Branch Name 16
  {1c3378a7-3c4d-402f-8f88-3e2ca2b8ed05}, !- Inlet Branch Name 17
  {e1d60ae0-e6ed-4e04-b2c3-88597ffb8e8d}, !- Inlet Branch Name 18
  {e034a75b-e299-4f8b-a335-d77b5be43f12}, !- Inlet Branch Name 19
  {08706b4d-c5d1-429c-ad05-baa4d894f062}, !- Inlet Branch Name 20
  ,                                       !- Inlet Branch Name 21
  ,                                       !- Inlet Branch Name 22
  ,                                       !- Inlet Branch Name 23
  ,                                       !- Inlet Branch Name 24
  ,                                       !- Inlet Branch Name 25
  ,                                       !- Inlet Branch Name 26
  ,                                       !- Inlet Branch Name 27
  ,                                       !- Inlet Branch Name 28
  ,                                       !- Inlet Branch Name 29
  ,                                       !- Inlet Branch Name 30
  ,                                       !- Inlet Branch Name 31
  ,                                       !- Inlet Branch Name 32
  ,                                       !- Inlet Branch Name 33
  ,                                       !- Inlet Branch Name 34
  ,                                       !- Inlet Branch Name 35
  ,                                       !- Inlet Branch Name 36
  ,                                       !- Inlet Branch Name 37
  ,                                       !- Inlet Branch Name 38
  ,                                       !- Inlet Branch Name 39
  ,                                       !- Inlet Branch Name 40
  ,                                       !- Inlet Branch Name 41
  ,                                       !- Inlet Branch Name 42
  ,                                       !- Inlet Branch Name 43
  ;                                       !- Inlet Branch Name 44

OS:Connector:Splitter,
  {6da4ede8-e4b3-4fd1-aba6-43d63ce1f025}, !- Handle
  Connector Splitter 2,                   !- Name
  {fd3f94d6-fa63-4b51-9d2f-aaeba17881c0}, !- Inlet Branch Name
  {68ca4d5f-5cde-438a-8490-139ac9f2f048}, !- Outlet Branch Name 1
  {8b13cfe0-ebda-4116-8136-3656866d038d}, !- Outlet Branch Name 2
  {2f7b4132-1bfc-426d-a261-bef5c64ebaf4}, !- Outlet Branch Name 3
  {31d66b26-c5cc-4158-892c-6950f4e77a07}, !- Outlet Branch Name 4
  {254fa6d1-49a0-4655-b10c-cea724035fe6}, !- Outlet Branch Name 5
  {bcc646bd-821f-42f0-9de0-60613f02ffe7}, !- Outlet Branch Name 6
  {bc58c657-479f-46de-a615-5d77d0b56e96}, !- Outlet Branch Name 7
  {61a9a9e5-a310-4092-b47e-61c845e45da2}, !- Outlet Branch Name 8
  {be9c4912-22ff-4598-9387-3d1ae3199466}, !- Outlet Branch Name 9
  {6babedbb-5be7-425b-851a-ecdf3018d949}, !- Outlet Branch Name 10
  {638b57d4-a3c1-4eb1-823c-ac40ca783191}, !- Outlet Branch Name 11
  {085c6540-cff6-457b-a586-f0675ad9f0d5}, !- Outlet Branch Name 12
  {3bd5801a-6d0e-4731-96f2-25c69410c809}, !- Outlet Branch Name 13
  {d7f5b11c-06a6-4570-89da-f00bb08d7cbd}, !- Outlet Branch Name 14
  {875969de-6fe2-4358-a7e1-f8a385c2b5d1}, !- Outlet Branch Name 15
  {76192884-a9ae-4f34-a657-89c5e412edd9}, !- Outlet Branch Name 16
  {8f00312c-0c5f-428a-9813-75b3eb5726d9}, !- Outlet Branch Name 17
  {b0d7fa93-71df-46ea-a9eb-f16fca0311a4}, !- Outlet Branch Name 18
  {327f90be-1cc6-40c9-b461-5bf202fc17a4}, !- Outlet Branch Name 19
  {cf2283b7-9fb0-4f6c-bcc8-cd3794805f8f}, !- Outlet Branch Name 20
  ,                                       !- Outlet Branch Name 21
  ,                                       !- Outlet Branch Name 22
  ,                                       !- Outlet Branch Name 23
  ,                                       !- Outlet Branch Name 24
  ,                                       !- Outlet Branch Name 25
  ,                                       !- Outlet Branch Name 26
  ,                                       !- Outlet Branch Name 27
  ,                                       !- Outlet Branch Name 28
  ,                                       !- Outlet Branch Name 29
  ,                                       !- Outlet Branch Name 30
  ,                                       !- Outlet Branch Name 31
  ,                                       !- Outlet Branch Name 32
  ,                                       !- Outlet Branch Name 33
  ,                                       !- Outlet Branch Name 34
  ,                                       !- Outlet Branch Name 35
  ,                                       !- Outlet Branch Name 36
  ,                                       !- Outlet Branch Name 37
  ,                                       !- Outlet Branch Name 38
  ,                                       !- Outlet Branch Name 39
  ,                                       !- Outlet Branch Name 40
  ,                                       !- Outlet Branch Name 41
  ,                                       !- Outlet Branch Name 42
  ,                                       !- Outlet Branch Name 43
  ;                                       !- Outlet Branch Name 44

OS:Connection,
  {2e4552f8-ec09-4f62-bdf8-f8694b0818dc}, !- Handle
  {0801a5fd-7624-4691-a682-72c1b1c98fbe}, !- Name
  {7eebbc4b-5b48-47df-ae86-33ba32da157e}, !- Source Object
  17,                                     !- Outlet Port
  {6e3834ec-973b-4573-8dfb-d375646aa71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd3f94d6-fa63-4b51-9d2f-aaeba17881c0}, !- Handle
  {108f489d-ba72-42a7-a7c0-6707beb9bbea}, !- Name
  {6e3834ec-973b-4573-8dfb-d375646aa71a}, !- Source Object
  3,                                      !- Outlet Port
  {6da4ede8-e4b3-4fd1-aba6-43d63ce1f025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca984c0-db38-4b86-b1fc-a942d2d29886}, !- Handle
  {720f0442-ec83-4de1-a8e7-ad15c6f8a4d5}, !- Name
  {74cab22c-e3d3-47df-91c1-413a747b316e}, !- Source Object
  2,                                      !- Outlet Port
  {291cd965-0a3c-43a2-8bad-3aa26c21dc1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30051fe4-b509-43c9-b568-712c94e6f4a3}, !- Handle
  {efffa468-0cab-47ef-bb1f-7230fad39d27}, !- Name
  {291cd965-0a3c-43a2-8bad-3aa26c21dc1e}, !- Source Object
  3,                                      !- Outlet Port
  {7eebbc4b-5b48-47df-ae86-33ba32da157e}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {3392f2ff-7c08-42e0-a513-2aadb9585f04}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {a8dda955-76d3-448e-a692-bb60106cea3d}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {a68aebae-3c6f-4546-928b-d26c48f98e88}, !- Inlet Node Name
  {47284b85-d520-4b59-85f0-7b923c18f5d5}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.924,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.55050991498148,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Boiler:HotWater,
  {6070e0fe-8656-4fae-b53b-851359674767}, !- Handle
  Primary Boiler 7927kBtu/hr 0.833 Combustion Eff, !- Name
  NaturalGas,                             !- Fuel Type
  2323228.29619735,                       !- Nominal Capacity {W}
  0.826,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {a1ec0317-39b0-48bd-aae0-93203ab3ca3f}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {5959199f-9f49-4e0f-af1f-230e80d90589}, !- Boiler Water Inlet Node Name
  {daace396-9a34-4460-a172-2d440a831b8a}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {e4d9c7e5-55ee-44d6-bee4-dc4d91320745}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {a1ec0317-39b0-48bd-aae0-93203ab3ca3f}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {8a40b27d-72c0-470e-8a43-4db45e2b552a}, !- Boiler Water Inlet Node Name
  {5152ed85-8f55-48a0-aa84-4d998336967e}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {0a9fcda9-154f-48e8-b4eb-937f77a1b10a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {bcc4f27a-e621-4a0b-a018-a2cd7c40fd33}, !- Inlet Node Name
  {39922cb5-5e64-43bb-8712-1c2f8378f045}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {ffab1039-fefc-47fe-9c45-af5b81efd82d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {fa5f278a-b5ac-4286-b3f3-fa9bd029d2d4}, !- Inlet Node Name
  {14eec7c7-af0f-4e70-9726-b98e57cb7ff4}; !- Outlet Node Name

OS:Node,
  {7a4d8b37-bc38-4a09-80e7-cedef0432be3}, !- Handle
  Node 30,                                !- Name
  {47284b85-d520-4b59-85f0-7b923c18f5d5}, !- Inlet Port
  {0d5b8728-b828-452e-83bf-b6ccd72b437a}; !- Outlet Port

OS:Connection,
  {a68aebae-3c6f-4546-928b-d26c48f98e88}, !- Handle
  {7aae44d5-becb-47be-8af8-0c125e46e729}, !- Name
  {de2400d6-cdde-4778-9888-1c70fc5593b8}, !- Source Object
  3,                                      !- Outlet Port
  {a8dda955-76d3-448e-a692-bb60106cea3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47284b85-d520-4b59-85f0-7b923c18f5d5}, !- Handle
  {be56c277-de9a-465d-ab63-3ee15ed3c39d}, !- Name
  {a8dda955-76d3-448e-a692-bb60106cea3d}, !- Source Object
  3,                                      !- Outlet Port
  {7a4d8b37-bc38-4a09-80e7-cedef0432be3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d5b8728-b828-452e-83bf-b6ccd72b437a}, !- Handle
  {f45aebf3-d2c2-460c-a8c9-72acf609b283}, !- Name
  {7a4d8b37-bc38-4a09-80e7-cedef0432be3}, !- Source Object
  3,                                      !- Outlet Port
  {b19c3556-8049-447b-89cc-d5aeb675cf28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {136235af-ffe0-4992-82e6-1a1419c374f4}, !- Handle
  Node 31,                                !- Name
  {daace396-9a34-4460-a172-2d440a831b8a}, !- Inlet Port
  {c6a69e35-9b7c-4fff-aa05-a3aef9fb1883}; !- Outlet Port

OS:Connection,
  {5959199f-9f49-4e0f-af1f-230e80d90589}, !- Handle
  {a9d66148-5c15-4b0d-a8a1-8572fd247532}, !- Name
  {78f31d1e-f1a7-4298-8c62-b13d949588f7}, !- Source Object
  3,                                      !- Outlet Port
  {6070e0fe-8656-4fae-b53b-851359674767}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {daace396-9a34-4460-a172-2d440a831b8a}, !- Handle
  {22e3bbf7-f4cc-4651-8587-71b6c7c896d3}, !- Name
  {6070e0fe-8656-4fae-b53b-851359674767}, !- Source Object
  13,                                     !- Outlet Port
  {136235af-ffe0-4992-82e6-1a1419c374f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a69e35-9b7c-4fff-aa05-a3aef9fb1883}, !- Handle
  {2c703495-de8b-47b6-9f4a-2b6ce070cdfc}, !- Name
  {136235af-ffe0-4992-82e6-1a1419c374f4}, !- Source Object
  3,                                      !- Outlet Port
  {99f55433-ac92-48a2-bb70-002e0c78867a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0dea4841-0399-43c4-80e8-9b45979410b8}, !- Handle
  Node 32,                                !- Name
  {d7bd385d-789f-47f0-a21b-c55f7793e529}, !- Inlet Port
  {8a40b27d-72c0-470e-8a43-4db45e2b552a}; !- Outlet Port

OS:Connection,
  {d7bd385d-789f-47f0-a21b-c55f7793e529}, !- Handle
  {af9162aa-54e1-4a89-9e9f-db493ee3787b}, !- Name
  {b19c3556-8049-447b-89cc-d5aeb675cf28}, !- Source Object
  4,                                      !- Outlet Port
  {0dea4841-0399-43c4-80e8-9b45979410b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30e230bd-f702-4b18-981e-ff41ab2039f5}, !- Handle
  Node 33,                                !- Name
  {5152ed85-8f55-48a0-aa84-4d998336967e}, !- Inlet Port
  {af245471-677c-47ee-83f7-40e1aee84601}; !- Outlet Port

OS:Connection,
  {8a40b27d-72c0-470e-8a43-4db45e2b552a}, !- Handle
  {53491844-1d01-4d87-98f0-669fa6de2537}, !- Name
  {0dea4841-0399-43c4-80e8-9b45979410b8}, !- Source Object
  3,                                      !- Outlet Port
  {e4d9c7e5-55ee-44d6-bee4-dc4d91320745}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5152ed85-8f55-48a0-aa84-4d998336967e}, !- Handle
  {1db57573-8389-44f9-92f6-21d24f221eb0}, !- Name
  {e4d9c7e5-55ee-44d6-bee4-dc4d91320745}, !- Source Object
  13,                                     !- Outlet Port
  {30e230bd-f702-4b18-981e-ff41ab2039f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af245471-677c-47ee-83f7-40e1aee84601}, !- Handle
  {7250c175-91b4-459b-8624-2f72502bf2bc}, !- Name
  {30e230bd-f702-4b18-981e-ff41ab2039f5}, !- Source Object
  3,                                      !- Outlet Port
  {99f55433-ac92-48a2-bb70-002e0c78867a}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d6928ef2-7af3-4e34-9861-72caea682105}, !- Handle
  Node 34,                                !- Name
  {927ec738-5d93-4f70-820d-9b48b4747e45}, !- Inlet Port
  {bcc4f27a-e621-4a0b-a018-a2cd7c40fd33}; !- Outlet Port

OS:Connection,
  {927ec738-5d93-4f70-820d-9b48b4747e45}, !- Handle
  {9582d509-2db6-4d12-9523-6b10c0c7699a}, !- Name
  {b19c3556-8049-447b-89cc-d5aeb675cf28}, !- Source Object
  5,                                      !- Outlet Port
  {d6928ef2-7af3-4e34-9861-72caea682105}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac615b4d-35b3-4299-83ca-5b81a2aafe98}, !- Handle
  Node 35,                                !- Name
  {39922cb5-5e64-43bb-8712-1c2f8378f045}, !- Inlet Port
  {2188d554-dc1d-42df-bd17-202ba23efe23}; !- Outlet Port

OS:Connection,
  {bcc4f27a-e621-4a0b-a018-a2cd7c40fd33}, !- Handle
  {3cd4570d-f25e-4a7f-9bbd-93b3901888ae}, !- Name
  {d6928ef2-7af3-4e34-9861-72caea682105}, !- Source Object
  3,                                      !- Outlet Port
  {0a9fcda9-154f-48e8-b4eb-937f77a1b10a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39922cb5-5e64-43bb-8712-1c2f8378f045}, !- Handle
  {f1c91f0b-a155-41fb-b774-a7d5bf483cd6}, !- Name
  {0a9fcda9-154f-48e8-b4eb-937f77a1b10a}, !- Source Object
  3,                                      !- Outlet Port
  {ac615b4d-35b3-4299-83ca-5b81a2aafe98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2188d554-dc1d-42df-bd17-202ba23efe23}, !- Handle
  {188c5f30-e2a5-440e-b47b-5ee97b839616}, !- Name
  {ac615b4d-35b3-4299-83ca-5b81a2aafe98}, !- Source Object
  3,                                      !- Outlet Port
  {99f55433-ac92-48a2-bb70-002e0c78867a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ed3c742a-02c1-48f5-b3fc-6a835988570a}, !- Handle
  Node 36,                                !- Name
  {93dc10ef-13d4-49bb-938f-de4e4ca4c209}, !- Inlet Port
  {fa5f278a-b5ac-4286-b3f3-fa9bd029d2d4}; !- Outlet Port

OS:Connection,
  {93dc10ef-13d4-49bb-938f-de4e4ca4c209}, !- Handle
  {a0a3b105-aeda-4bca-a13a-79877b034e6f}, !- Name
  {99f55433-ac92-48a2-bb70-002e0c78867a}, !- Source Object
  2,                                      !- Outlet Port
  {ed3c742a-02c1-48f5-b3fc-6a835988570a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5f278a-b5ac-4286-b3f3-fa9bd029d2d4}, !- Handle
  {efc17eeb-ecf6-4c08-b072-177fbec4a59c}, !- Name
  {ed3c742a-02c1-48f5-b3fc-6a835988570a}, !- Source Object
  3,                                      !- Outlet Port
  {ffab1039-fefc-47fe-9c45-af5b81efd82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14eec7c7-af0f-4e70-9726-b98e57cb7ff4}, !- Handle
  {d2ea8771-93eb-4270-b5d3-b3f60ac2e447}, !- Name
  {ffab1039-fefc-47fe-9c45-af5b81efd82d}, !- Source Object
  3,                                      !- Outlet Port
  {65ed4731-a741-4dca-8845-354e553cd0d0}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {d476f399-9a63-48f5-8934-c489970204b8}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {65ed4731-a741-4dca-8845-354e553cd0d0}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Curve:Biquadratic,
  {fa52b2cd-d5dd-405a-a9b2-d630776bc6f6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c1a4f11a-716a-42cb-9c74-ddf5be50ebd7}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e4f74df3-a532-41b3-875a-443a3bb49d0f}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {49ea2b41-25f8-42c5-9c16-431bd7f3b670}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {cdd40eb3-f7c4-47f0-97f3-39dd5c488f8b}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dcf53457-c642-4f35-9957-3fbabc7401b7}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {13ac60e9-adec-4d0a-bb19-314f33d90578}, !- Handle
  CHW Temp,                               !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  {b9ccd6d8-a127-4cb3-8124-6357ab0bbf8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9ccd6d8-a127-4cb3-8124-6357ab0bbf8e}, !- Handle
  Schedule Day 3,                         !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {629c2acc-5575-4821-bec1-d50c9e5dfd01}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {48fdd81e-71ba-4a4f-8f07-200846e8a26f}, !- Handle
  wkdCHW Temp,                            !- Name
  {629c2acc-5575-4821-bec1-d50c9e5dfd01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {e2576513-7bb0-4980-89f5-53b2c17655e5}, !- Handle
  satCHW Temp,                            !- Name
  {629c2acc-5575-4821-bec1-d50c9e5dfd01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6f8de539-f9c0-4d49-b130-623d29aadace}, !- Handle
  sunCHW Temp,                            !- Name
  {629c2acc-5575-4821-bec1-d50c9e5dfd01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {65c233a6-4ba6-43da-b8cb-5e8a901e803b}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {13ac60e9-adec-4d0a-bb19-314f33d90578}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {add2aafb-e3ca-42ae-bbdd-59b879272112}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {add2aafb-e3ca-42ae-bbdd-59b879272112}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2249b8ab-9b79-4bd7-8e66-1e0fdb1cf99f}, !- Handle
  satCHW Temprule,                        !- Name
  {13ac60e9-adec-4d0a-bb19-314f33d90578}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b68af0f2-4fe1-48ec-a5ef-cadfcc04067b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b68af0f2-4fe1-48ec-a5ef-cadfcc04067b}, !- Handle
  satCHW Temp 1,                          !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {301300a7-8976-446b-8338-5c708065c034}, !- Handle
  sunCHW Temprule,                        !- Name
  {13ac60e9-adec-4d0a-bb19-314f33d90578}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2ba4862-04fc-4e18-8638-3460dc82e533}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2ba4862-04fc-4e18-8638-3460dc82e533}, !- Handle
  sunCHW Temp 1,                          !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {73f97e67-b954-4bb0-975f-b219775430b7}, !- Handle
  CW Temp,                                !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  {ee6ffdc6-59c0-4a3e-9c91-60cdb05ab63a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee6ffdc6-59c0-4a3e-9c91-60cdb05ab63a}, !- Handle
  Schedule Day 4,                         !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {bf08302c-c7ea-4239-928f-727081530e7c}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {26c88f81-87df-4fb4-bea5-343986802746}, !- Handle
  wkdCW Temp,                             !- Name
  {bf08302c-c7ea-4239-928f-727081530e7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {3b9dd4f9-eace-4ec2-85cf-5d8d4fd86a57}, !- Handle
  satCW Temp,                             !- Name
  {bf08302c-c7ea-4239-928f-727081530e7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {739cfc29-5588-4e53-9daf-df4e5022c256}, !- Handle
  sunCW Temp,                             !- Name
  {bf08302c-c7ea-4239-928f-727081530e7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {51de2841-766f-42ab-944c-4407f6bc4777}, !- Handle
  wkdCW Temp rule,                        !- Name
  {73f97e67-b954-4bb0-975f-b219775430b7}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0bb558e8-33e4-4a3c-918a-e52c0d915224}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0bb558e8-33e4-4a3c-918a-e52c0d915224}, !- Handle
  wkdCW Temp 1,                           !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e7e67e75-d94b-41f9-a1f2-6f04da40a8e9}, !- Handle
  satCW Temprule,                         !- Name
  {73f97e67-b954-4bb0-975f-b219775430b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c42711d1-165c-424a-9cae-174f2d02043c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c42711d1-165c-424a-9cae-174f2d02043c}, !- Handle
  satCW Temp 1,                           !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {bc0f398b-5006-423c-9d2a-b5c5e06f13cf}, !- Handle
  sunCW Temprule,                         !- Name
  {73f97e67-b954-4bb0-975f-b219775430b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f5e3a36e-d4bb-48cc-b7c9-14ff36ef85e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5e3a36e-d4bb-48cc-b7c9-14ff36ef85e6}, !- Handle
  sunCW Temp 1,                           !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:AirLoopHVAC,
  {7950fdc0-b463-495f-8bbc-eb4e4b814d76}, !- Handle
  Sys_6_VAV with Reheat,                  !- Name
  ,                                       !- Controller List Name
  {efcf8500-877d-4556-b7b4-e57128572387}, !- Availability Schedule
  {6286acb2-2a19-4ede-badb-991860dc22d5}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {28a31e7d-eac8-4575-9137-a370e473ec3a}, !- Supply Side Inlet Node Name
  {e94402f1-f313-49cf-9cbc-96a4f2f3214a}, !- Demand Side Outlet Node Name
  {70544f74-3ded-4cb6-a1b0-95a5e2ec0df7}, !- Demand Side Inlet Node A
  {188d43ee-e375-4f4e-af98-15b437c078fd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {86856191-4b06-4d22-b1ef-e41c6cb53cc9}, !- Demand Mixer Name
  {dcac4543-c245-4a28-80f3-bbb87dd1a949}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {23ccbe73-ec3a-411b-9f3b-468cc826861f}, !- Handle
  Node 64,                                !- Name
  {28a31e7d-eac8-4575-9137-a370e473ec3a}, !- Inlet Port
  {f03f7ec6-a2dc-4375-a95d-4f270786e330}; !- Outlet Port

OS:Node,
  {365f7d4b-c1b4-4670-8ded-56d4a98df9e5}, !- Handle
  Node 65,                                !- Name
  {aef3d78a-6c02-43a3-8f09-b058fa29d0e9}, !- Inlet Port
  {188d43ee-e375-4f4e-af98-15b437c078fd}; !- Outlet Port

OS:Connection,
  {28a31e7d-eac8-4575-9137-a370e473ec3a}, !- Handle
  {64d0ee7a-179e-4a3a-a9f8-ab16853cd913}, !- Name
  {7950fdc0-b463-495f-8bbc-eb4e4b814d76}, !- Source Object
  8,                                      !- Outlet Port
  {23ccbe73-ec3a-411b-9f3b-468cc826861f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {188d43ee-e375-4f4e-af98-15b437c078fd}, !- Handle
  {82282527-e0e2-4750-a019-e2a78ac31c38}, !- Name
  {365f7d4b-c1b4-4670-8ded-56d4a98df9e5}, !- Source Object
  3,                                      !- Outlet Port
  {7950fdc0-b463-495f-8bbc-eb4e4b814d76}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b134fa40-a31c-4935-9db1-92fa415d3bc0}, !- Handle
  Node 66,                                !- Name
  {70544f74-3ded-4cb6-a1b0-95a5e2ec0df7}, !- Inlet Port
  {9d11887f-9cfe-43e2-9962-9571b4accef4}; !- Outlet Port

OS:Node,
  {5b09341a-3b61-4f5a-b32d-e7eb155e9943}, !- Handle
  Node 67,                                !- Name
  {d5582bd3-190c-4acd-9290-06672862d5a7}, !- Inlet Port
  {e94402f1-f313-49cf-9cbc-96a4f2f3214a}; !- Outlet Port

OS:Node,
  {ba4ae664-1a45-4da0-87f0-acfa9bfce87f}, !- Handle
  Node 68,                                !- Name
  {f1608a11-1cae-4c7f-96cb-2b799fe31b28}, !- Inlet Port
  {ace90b9a-6a3e-4eba-a14f-5b9f14fab6f0}; !- Outlet Port

OS:Connection,
  {70544f74-3ded-4cb6-a1b0-95a5e2ec0df7}, !- Handle
  {b197ac11-87d7-406f-bf30-295123ca9c3f}, !- Name
  {7950fdc0-b463-495f-8bbc-eb4e4b814d76}, !- Source Object
  10,                                     !- Outlet Port
  {b134fa40-a31c-4935-9db1-92fa415d3bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e94402f1-f313-49cf-9cbc-96a4f2f3214a}, !- Handle
  {3dcf57b4-d0e5-472b-95f9-dc343ff70fab}, !- Name
  {5b09341a-3b61-4f5a-b32d-e7eb155e9943}, !- Source Object
  3,                                      !- Outlet Port
  {7950fdc0-b463-495f-8bbc-eb4e4b814d76}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {dcac4543-c245-4a28-80f3-bbb87dd1a949}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {9d11887f-9cfe-43e2-9962-9571b4accef4}, !- Inlet Node Name
  {128efaf9-33a4-476b-b7e0-50b0f7b39da1}, !- Outlet Node Name 1
  {cb6ddf30-808d-4ec4-8fae-9e809aca42e6}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {86856191-4b06-4d22-b1ef-e41c6cb53cc9}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d5582bd3-190c-4acd-9290-06672862d5a7}, !- Outlet Node Name
  {8b4c9ca4-b1d2-44cb-97d6-d7ec5251692e}, !- Inlet Node Name 1
  {73dd4036-d4d3-41d8-8e3a-fec70ff7bf22}; !- Inlet Node Name 2

OS:Connection,
  {9d11887f-9cfe-43e2-9962-9571b4accef4}, !- Handle
  {4def2f46-c195-449f-a20f-9bea1043dde6}, !- Name
  {b134fa40-a31c-4935-9db1-92fa415d3bc0}, !- Source Object
  3,                                      !- Outlet Port
  {dcac4543-c245-4a28-80f3-bbb87dd1a949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5582bd3-190c-4acd-9290-06672862d5a7}, !- Handle
  {25343e5b-9bb0-44c5-a0a9-f5e8ede71658}, !- Name
  {86856191-4b06-4d22-b1ef-e41c6cb53cc9}, !- Source Object
  2,                                      !- Outlet Port
  {5b09341a-3b61-4f5a-b32d-e7eb155e9943}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9fba996b-5a06-41ba-9ebd-d15bf5273879}, !- Handle
  {7950fdc0-b463-495f-8bbc-eb4e4b814d76}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6286acb2-2a19-4ede-badb-991860dc22d5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f75ab79d-67cb-4458-a440-73c6798d65bc}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {b105ff9a-b438-471b-b455-db8ec154e3d4}, !- Handle
  Sys6 Return Fan,                        !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {f03f7ec6-a2dc-4375-a95d-4f270786e330}, !- Air Inlet Node Name
  {a0c2734c-fa1a-4044-8506-79d54f9c7384}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {ee61174c-0235-4af7-963b-a6fc883162a8}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {efcf8500-877d-4556-b7b4-e57128572387}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {29f0c078-31cf-461b-9dac-4af3f521d92a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {29f0c078-31cf-461b-9dac-4af3f521d92a}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a9571461-c3d2-45d8-908e-4b29b5b334fe}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {ee61174c-0235-4af7-963b-a6fc883162a8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d7413f49-8e12-4d72-82d7-2c3e36f9c5ed}, !- Mixed Air Node Name
  {ebf3c875-35ab-4e36-bd3c-19370a6b6003}, !- Outdoor Air Stream Node Name
  {0901424b-4e5a-444f-8be5-6258687d1f39}, !- Relief Air Stream Node Name
  {35d2dc78-c657-40eb-94c2-b633d1456ab9}; !- Return Air Stream Node Name

OS:Node,
  {2408ffe4-11d2-420c-8842-d77e4ac035f7}, !- Handle
  Node 71,                                !- Name
  ,                                       !- Inlet Port
  {f248c154-b2df-4a64-8358-6633f10971c0}; !- Outlet Port

OS:Node,
  {85736346-3ef3-4f32-9caa-7ae7373c7581}, !- Handle
  Node 72,                                !- Name
  {8fb4c4d9-bf06-4e54-9ac3-701adc295722}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {ce12b8d4-961d-46a1-8605-81e281f8efee}, !- Handle
  Node 75,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {6e2cc790-711a-48cb-b293-d1163d16bf69}, !- Handle
  Node 76,                                !- Name
  {a0c2734c-fa1a-4044-8506-79d54f9c7384}, !- Inlet Port
  {35d2dc78-c657-40eb-94c2-b633d1456ab9}; !- Outlet Port

OS:Connection,
  {f03f7ec6-a2dc-4375-a95d-4f270786e330}, !- Handle
  {8deaeaa6-b3e8-4771-93bc-ce8797aa1418}, !- Name
  {23ccbe73-ec3a-411b-9f3b-468cc826861f}, !- Source Object
  3,                                      !- Outlet Port
  {b105ff9a-b438-471b-b455-db8ec154e3d4}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {a0c2734c-fa1a-4044-8506-79d54f9c7384}, !- Handle
  {a9619afc-f64e-4e6e-92ed-ff4592d38ea5}, !- Name
  {b105ff9a-b438-471b-b455-db8ec154e3d4}, !- Source Object
  17,                                     !- Outlet Port
  {6e2cc790-711a-48cb-b293-d1163d16bf69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d2dc78-c657-40eb-94c2-b633d1456ab9}, !- Handle
  {06cad808-de52-4457-811e-c32f97ee72e9}, !- Name
  {6e2cc790-711a-48cb-b293-d1163d16bf69}, !- Source Object
  3,                                      !- Outlet Port
  {a9571461-c3d2-45d8-908e-4b29b5b334fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {91524384-8978-4bc3-a475-eb3a736dcc0c}, !- Handle
  Supply Air Temp,                        !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  {ecd52d2c-eeb3-457b-bedc-412691e7398b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecd52d2c-eeb3-457b-bedc-412691e7398b}, !- Handle
  Supply Air Temp Default,                !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b7cd1d8b-6393-4cb6-8161-758d49c5ea1f}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {91524384-8978-4bc3-a475-eb3a736dcc0c}, !- Schedule Name
  {365f7d4b-c1b4-4670-8ded-56d4a98df9e5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5a261a12-b0f2-48cf-afb1-49bd76c276f1}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {aeb1cbd7-6605-4c14-9a00-71a6d6913fc4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  5.55885323836,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f9d58da1-b7a4-4160-9114-8306bb9ed8fe}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f1608a11-1cae-4c7f-96cb-2b799fe31b28}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2e8b2f5d-22c2-4dc2-b2d1-30a490e28a3b}, !- Handle
  Node 79,                                !- Name
  {b075c704-5245-4888-a841-caf62919e030}, !- Inlet Port
  {8b4c9ca4-b1d2-44cb-97d6-d7ec5251692e}; !- Outlet Port

OS:Connection,
  {ace90b9a-6a3e-4eba-a14f-5b9f14fab6f0}, !- Handle
  {6d0a74f4-e035-4407-bcff-6bb834acd063}, !- Name
  {ba4ae664-1a45-4da0-87f0-acfa9bfce87f}, !- Source Object
  3,                                      !- Outlet Port
  {fe820387-2ac0-4ccf-b685-c997c0069ab0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b075c704-5245-4888-a841-caf62919e030}, !- Handle
  {de72f895-0676-4ff1-a682-7e8a05a77f64}, !- Name
  {b2214374-819e-46ee-b867-6693f05f61ce}, !- Source Object
  12,                                     !- Outlet Port
  {2e8b2f5d-22c2-4dc2-b2d1-30a490e28a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4c9ca4-b1d2-44cb-97d6-d7ec5251692e}, !- Handle
  {073c2e38-fa2b-4a65-9ff8-0d2a208dee7f}, !- Name
  {2e8b2f5d-22c2-4dc2-b2d1-30a490e28a3b}, !- Source Object
  3,                                      !- Outlet Port
  {86856191-4b06-4d22-b1ef-e41c6cb53cc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e55d8799-1789-41dd-9f14-6641c1c5a558}, !- Handle
  Node 80,                                !- Name
  {128efaf9-33a4-476b-b7e0-50b0f7b39da1}, !- Inlet Port
  {aeb1cbd7-6605-4c14-9a00-71a6d6913fc4}; !- Outlet Port

OS:Connection,
  {128efaf9-33a4-476b-b7e0-50b0f7b39da1}, !- Handle
  {d2045984-00f8-4eb5-991b-0c23aa3ff383}, !- Name
  {dcac4543-c245-4a28-80f3-bbb87dd1a949}, !- Source Object
  3,                                      !- Outlet Port
  {e55d8799-1789-41dd-9f14-6641c1c5a558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeb1cbd7-6605-4c14-9a00-71a6d6913fc4}, !- Handle
  {5307b379-8c3f-42fb-ba00-05b0a1d08daa}, !- Name
  {e55d8799-1789-41dd-9f14-6641c1c5a558}, !- Source Object
  3,                                      !- Outlet Port
  {5a261a12-b0f2-48cf-afb1-49bd76c276f1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1608a11-1cae-4c7f-96cb-2b799fe31b28}, !- Handle
  {22871728-d856-4004-ae49-4821eb8a3b48}, !- Name
  {5a261a12-b0f2-48cf-afb1-49bd76c276f1}, !- Source Object
  12,                                     !- Outlet Port
  {ba4ae664-1a45-4da0-87f0-acfa9bfce87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dfc30659-d873-4908-ae09-69c702ccf105}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {062ab631-5f1e-43d2-aa1c-026e5b30decc}, !- Water Inlet Node Name
  {73129f75-2d7a-46f0-9283-d9553791767e}; !- Water Outlet Node Name

OS:Node,
  {cf34d021-fc2b-45e4-b6af-028e384c9bbd}, !- Handle
  Node 81,                                !- Name
  {68ca4d5f-5cde-438a-8490-139ac9f2f048}, !- Inlet Port
  {062ab631-5f1e-43d2-aa1c-026e5b30decc}; !- Outlet Port

OS:Node,
  {a2beaa4e-43ae-46e5-8ae9-4b1727c184ab}, !- Handle
  Node 82,                                !- Name
  {73129f75-2d7a-46f0-9283-d9553791767e}, !- Inlet Port
  {a39b85b9-e8e7-443d-ae2f-71ab5ab35e6b}; !- Outlet Port

OS:Connection,
  {062ab631-5f1e-43d2-aa1c-026e5b30decc}, !- Handle
  {8a3fc67d-f34c-43cd-a50f-b4b3fc737633}, !- Name
  {cf34d021-fc2b-45e4-b6af-028e384c9bbd}, !- Source Object
  3,                                      !- Outlet Port
  {dfc30659-d873-4908-ae09-69c702ccf105}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {73129f75-2d7a-46f0-9283-d9553791767e}, !- Handle
  {4eeca637-d7d5-4394-8dab-661b87de9716}, !- Name
  {dfc30659-d873-4908-ae09-69c702ccf105}, !- Source Object
  10,                                     !- Outlet Port
  {a2beaa4e-43ae-46e5-8ae9-4b1727c184ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f43769d4-75e3-4a93-8c97-52815af6685a}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {dfc30659-d873-4908-ae09-69c702ccf105}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d1c49b62-6354-4647-b122-0a3740958d61}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {7a3db747-d2f0-4e65-b9c7-6ed3405019fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.56735881028,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7f6345c4-2806-431e-ac41-ed4faf811e31}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {101b9e5b-29ad-4c46-8fcf-4c90062e04e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42b99b49-2ac2-4454-8cf4-3a574ccec80d}, !- Handle
  Node 85,                                !- Name
  {101b9e5b-29ad-4c46-8fcf-4c90062e04e8}, !- Inlet Port
  {53ddd273-4543-468a-bdf3-455b85c2c40b}; !- Outlet Port

OS:Node,
  {a97d2fbf-bc65-4bd8-8460-1d27318c424f}, !- Handle
  Node 86,                                !- Name
  {92a4ad44-affa-4eb4-8637-5a6ca162909c}, !- Inlet Port
  {73dd4036-d4d3-41d8-8e3a-fec70ff7bf22}; !- Outlet Port

OS:Connection,
  {53ddd273-4543-468a-bdf3-455b85c2c40b}, !- Handle
  {05b035bd-8206-49cc-99fa-5b88ef4eaca2}, !- Name
  {42b99b49-2ac2-4454-8cf4-3a574ccec80d}, !- Source Object
  3,                                      !- Outlet Port
  {eb65d77c-484f-4863-860c-b6ae3b9e23db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92a4ad44-affa-4eb4-8637-5a6ca162909c}, !- Handle
  {093ca813-0d74-4e4e-8550-45a8076a5829}, !- Name
  {1ae1540e-c209-4488-bc11-7a60a684bd90}, !- Source Object
  12,                                     !- Outlet Port
  {a97d2fbf-bc65-4bd8-8460-1d27318c424f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73dd4036-d4d3-41d8-8e3a-fec70ff7bf22}, !- Handle
  {8d39deac-e3d5-45d1-b1ea-d0988f04c3ec}, !- Name
  {a97d2fbf-bc65-4bd8-8460-1d27318c424f}, !- Source Object
  3,                                      !- Outlet Port
  {86856191-4b06-4d22-b1ef-e41c6cb53cc9}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2764a229-b886-4005-ac03-81552ffd985c}, !- Handle
  Node 87,                                !- Name
  {cb6ddf30-808d-4ec4-8fae-9e809aca42e6}, !- Inlet Port
  {7a3db747-d2f0-4e65-b9c7-6ed3405019fd}; !- Outlet Port

OS:Connection,
  {cb6ddf30-808d-4ec4-8fae-9e809aca42e6}, !- Handle
  {8b965df9-4a55-40ff-8e0c-c5b3e0aba1c5}, !- Name
  {dcac4543-c245-4a28-80f3-bbb87dd1a949}, !- Source Object
  4,                                      !- Outlet Port
  {2764a229-b886-4005-ac03-81552ffd985c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3db747-d2f0-4e65-b9c7-6ed3405019fd}, !- Handle
  {e5adbd59-6a2d-402d-9cab-6d15f380867f}, !- Name
  {2764a229-b886-4005-ac03-81552ffd985c}, !- Source Object
  3,                                      !- Outlet Port
  {d1c49b62-6354-4647-b122-0a3740958d61}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {101b9e5b-29ad-4c46-8fcf-4c90062e04e8}, !- Handle
  {6f15b137-c192-4eb2-8f95-062e65ac0dde}, !- Name
  {d1c49b62-6354-4647-b122-0a3740958d61}, !- Source Object
  12,                                     !- Outlet Port
  {42b99b49-2ac2-4454-8cf4-3a574ccec80d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {958295ed-8e12-42e9-988d-2a25d96b4ae4}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {28be8321-3df1-4808-a89d-38edf5a5d288}, !- Water Inlet Node Name
  {660acfaf-a82a-465e-b932-a3c6fb28c759}; !- Water Outlet Node Name

OS:Node,
  {c8b8e1ab-eb0c-4c86-9e9c-4d98a82b1051}, !- Handle
  Node 88,                                !- Name
  {8b13cfe0-ebda-4116-8136-3656866d038d}, !- Inlet Port
  {28be8321-3df1-4808-a89d-38edf5a5d288}; !- Outlet Port

OS:Node,
  {47c75e9b-691b-41a8-be0c-d7fdee3d4935}, !- Handle
  Node 89,                                !- Name
  {660acfaf-a82a-465e-b932-a3c6fb28c759}, !- Inlet Port
  {d93bbbf4-3bb8-41f1-a6e2-e8acbbddf61f}; !- Outlet Port

OS:Connection,
  {28be8321-3df1-4808-a89d-38edf5a5d288}, !- Handle
  {f192201a-f4b5-4b83-8d3f-45ff57932149}, !- Name
  {c8b8e1ab-eb0c-4c86-9e9c-4d98a82b1051}, !- Source Object
  3,                                      !- Outlet Port
  {958295ed-8e12-42e9-988d-2a25d96b4ae4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {660acfaf-a82a-465e-b932-a3c6fb28c759}, !- Handle
  {a25427fc-5c1e-4c26-b44b-3a6f403fd066}, !- Name
  {958295ed-8e12-42e9-988d-2a25d96b4ae4}, !- Source Object
  10,                                     !- Outlet Port
  {47c75e9b-691b-41a8-be0c-d7fdee3d4935}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c8f4099d-5ca8-4429-b7c3-0e880893a2da}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {958295ed-8e12-42e9-988d-2a25d96b4ae4}; !- Heating Coil Name

OS:AirLoopHVAC,
  {5b58b34c-da98-4c7f-80dc-719eef0aa858}, !- Handle
  Sys_6_VAV with Reheat 1,                !- Name
  ,                                       !- Controller List Name
  {0b84808c-0688-4f4e-9931-90a06cd394c1}, !- Availability Schedule
  {741e2224-359a-4389-89a3-208d14683d7e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a4381d9f-012c-45a3-acf1-250a68b79171}, !- Supply Side Inlet Node Name
  {5196345f-ee4f-4113-a799-8593170aef81}, !- Demand Side Outlet Node Name
  {deeae345-1eba-4ef9-ac0f-240e3a8ec042}, !- Demand Side Inlet Node A
  {b291ec65-b9ff-48c5-ab8e-27240cc5f02d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {80ea703c-b360-4602-a857-07e9b2fc8a82}, !- Demand Mixer Name
  {c28cccc7-0e13-4541-bec4-0835c9e222d5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15fe90b9-562a-4f62-bd92-f9e14bd73dec}, !- Handle
  Node 90,                                !- Name
  {a4381d9f-012c-45a3-acf1-250a68b79171}, !- Inlet Port
  {38cc4d21-239f-4a76-b91c-f3a9e474d22a}; !- Outlet Port

OS:Node,
  {6eba7e2d-a14d-43fd-b18c-a60f2a10df22}, !- Handle
  Node 91,                                !- Name
  {675c6312-c75f-4aee-90a8-fbb91532db77}, !- Inlet Port
  {b291ec65-b9ff-48c5-ab8e-27240cc5f02d}; !- Outlet Port

OS:Connection,
  {a4381d9f-012c-45a3-acf1-250a68b79171}, !- Handle
  {c19fb94e-7f82-4129-a5cc-9808d7474d33}, !- Name
  {5b58b34c-da98-4c7f-80dc-719eef0aa858}, !- Source Object
  8,                                      !- Outlet Port
  {15fe90b9-562a-4f62-bd92-f9e14bd73dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b291ec65-b9ff-48c5-ab8e-27240cc5f02d}, !- Handle
  {6da7e90b-bbec-42a8-81c5-238274461825}, !- Name
  {6eba7e2d-a14d-43fd-b18c-a60f2a10df22}, !- Source Object
  3,                                      !- Outlet Port
  {5b58b34c-da98-4c7f-80dc-719eef0aa858}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c91280a8-151b-4efb-8664-608d66349b5b}, !- Handle
  Node 92,                                !- Name
  {deeae345-1eba-4ef9-ac0f-240e3a8ec042}, !- Inlet Port
  {b19e7b4f-e309-41cb-a31c-702923f910c0}; !- Outlet Port

OS:Node,
  {def4ff1f-1f81-4eb5-86ef-da643226bfd1}, !- Handle
  Node 93,                                !- Name
  {c8f7460a-f22f-4ae7-8492-2a0edaf677eb}, !- Inlet Port
  {5196345f-ee4f-4113-a799-8593170aef81}; !- Outlet Port

OS:Node,
  {a447da1a-d63c-4250-a8a6-9525149ec77b}, !- Handle
  Node 94,                                !- Name
  {e75fa744-7666-4a88-899b-4e208cdcfbfc}, !- Inlet Port
  {50cdf59d-10c5-4a3a-9811-942c3cf21330}; !- Outlet Port

OS:Connection,
  {deeae345-1eba-4ef9-ac0f-240e3a8ec042}, !- Handle
  {6b9d6b12-a99d-441c-b701-2d9fb6ac8f8a}, !- Name
  {5b58b34c-da98-4c7f-80dc-719eef0aa858}, !- Source Object
  10,                                     !- Outlet Port
  {c91280a8-151b-4efb-8664-608d66349b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5196345f-ee4f-4113-a799-8593170aef81}, !- Handle
  {ffe1535d-df27-4ee4-9cb4-a0cfaa77a8f8}, !- Name
  {def4ff1f-1f81-4eb5-86ef-da643226bfd1}, !- Source Object
  3,                                      !- Outlet Port
  {5b58b34c-da98-4c7f-80dc-719eef0aa858}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c28cccc7-0e13-4541-bec4-0835c9e222d5}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b19e7b4f-e309-41cb-a31c-702923f910c0}, !- Inlet Node Name
  {b873b320-5108-4b71-bb5c-637d95a1275a}, !- Outlet Node Name 1
  {582f44f0-df23-4774-9137-f46fe0774071}, !- Outlet Node Name 2
  {f4813eda-7287-4a3c-ad19-49646c280383}, !- Outlet Node Name 3
  {3eb6aba6-fc2b-4298-b939-c6557fe4ca39}, !- Outlet Node Name 4
  {30e41a34-94fd-41c7-88b2-6c2a79daf753}, !- Outlet Node Name 5
  {f64b5925-248a-483d-9bc2-2f9d4dd0d333}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {80ea703c-b360-4602-a857-07e9b2fc8a82}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c8f7460a-f22f-4ae7-8492-2a0edaf677eb}, !- Outlet Node Name
  {81cb199e-f496-48ac-a6f9-a1dce6f74558}, !- Inlet Node Name 1
  {324515f3-788b-40ee-ba55-7c1932b50867}, !- Inlet Node Name 2
  {5309bdee-f93d-42f5-a0d1-895a3817c814}, !- Inlet Node Name 3
  {0ade47dc-f83b-4737-9e4f-74c8df2a363d}, !- Inlet Node Name 4
  {50050223-1b2c-4088-9ee0-1f036ac5d9aa}, !- Inlet Node Name 5
  {f93bf8f1-7616-4d11-aac0-0c37a97ede3d}; !- Inlet Node Name 6

OS:Connection,
  {b19e7b4f-e309-41cb-a31c-702923f910c0}, !- Handle
  {2b7a2584-3b9c-4a96-8a0d-c351aa47ae72}, !- Name
  {c91280a8-151b-4efb-8664-608d66349b5b}, !- Source Object
  3,                                      !- Outlet Port
  {c28cccc7-0e13-4541-bec4-0835c9e222d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f7460a-f22f-4ae7-8492-2a0edaf677eb}, !- Handle
  {438914e7-3c62-4d3a-9508-251e72ad0a2d}, !- Name
  {80ea703c-b360-4602-a857-07e9b2fc8a82}, !- Source Object
  2,                                      !- Outlet Port
  {def4ff1f-1f81-4eb5-86ef-da643226bfd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c6a371c-7e9d-4e8d-86b3-bb281d133eb9}, !- Handle
  {5b58b34c-da98-4c7f-80dc-719eef0aa858}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {741e2224-359a-4389-89a3-208d14683d7e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e0c12910-1671-474b-963d-523c5938c128}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {d5a05edb-1cc7-4ef6-a01a-7351343b1863}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {38cc4d21-239f-4a76-b91c-f3a9e474d22a}, !- Air Inlet Node Name
  {8da85a7f-c7db-4ce5-92ec-4a8b36579ecf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {59f791c6-0de5-49ad-ba88-95a14528270a}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0b84808c-0688-4f4e-9931-90a06cd394c1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0d7781e2-3776-431a-9817-27e7edd391f2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0d7781e2-3776-431a-9817-27e7edd391f2}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {45bb3562-2dcc-4099-81e5-ebf6ca11f590}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {59f791c6-0de5-49ad-ba88-95a14528270a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {76bea428-e8fb-477a-a99b-c9431da97243}, !- Mixed Air Node Name
  {f66a57cd-599a-4e06-a2b3-a1dc524269b9}, !- Outdoor Air Stream Node Name
  {64fa413d-b961-4fc8-9d71-d1c5971297fa}, !- Relief Air Stream Node Name
  {f8773323-8894-4408-9b05-ef8d7e933546}; !- Return Air Stream Node Name

OS:Node,
  {fc6ad181-89bc-458a-9c3c-d3d45dcbad16}, !- Handle
  Node 99,                                !- Name
  ,                                       !- Inlet Port
  {e21f5367-05b1-42d9-a1ab-3c85fae933c7}; !- Outlet Port

OS:Node,
  {d2b5730c-3be7-4c41-80f1-8af47b218e30}, !- Handle
  Node 100,                               !- Name
  {3a1a463e-e556-4cf5-9858-81cae2dcd0c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {e8993019-7e84-4a89-a1a7-4327741012ad}, !- Handle
  Node 103,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {565f3510-37a4-4088-bc2a-793d1c02fe90}, !- Handle
  Node 104,                               !- Name
  {8da85a7f-c7db-4ce5-92ec-4a8b36579ecf}, !- Inlet Port
  {f8773323-8894-4408-9b05-ef8d7e933546}; !- Outlet Port

OS:Connection,
  {38cc4d21-239f-4a76-b91c-f3a9e474d22a}, !- Handle
  {ad78da7b-4de0-4a63-8f04-4f0e9decd535}, !- Name
  {15fe90b9-562a-4f62-bd92-f9e14bd73dec}, !- Source Object
  3,                                      !- Outlet Port
  {d5a05edb-1cc7-4ef6-a01a-7351343b1863}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {8da85a7f-c7db-4ce5-92ec-4a8b36579ecf}, !- Handle
  {38ea1405-0583-49c3-9769-57b2ce3da249}, !- Name
  {d5a05edb-1cc7-4ef6-a01a-7351343b1863}, !- Source Object
  17,                                     !- Outlet Port
  {565f3510-37a4-4088-bc2a-793d1c02fe90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8773323-8894-4408-9b05-ef8d7e933546}, !- Handle
  {9ba87c3f-2d52-4c49-ae9f-452aeab0e385}, !- Name
  {565f3510-37a4-4088-bc2a-793d1c02fe90}, !- Source Object
  3,                                      !- Outlet Port
  {45bb3562-2dcc-4099-81e5-ebf6ca11f590}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {27471364-0220-4a7d-b6b3-b8614e98eb35}, !- Handle
  Supply Air Temp 1,                      !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  {a4ecd098-a933-480f-a3e0-737ed3d9242b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4ecd098-a933-480f-a3e0-737ed3d9242b}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ce3f45fe-89cf-453b-986b-db06b8c2fbe5}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {27471364-0220-4a7d-b6b3-b8614e98eb35}, !- Schedule Name
  {6eba7e2d-a14d-43fd-b18c-a60f2a10df22}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {db4bc439-fb7a-44c8-bc93-28a22bfb14d2}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {7ce58f49-4ab8-43a7-8d72-d0de7009a668}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cc713ab3-8ae4-4397-bd2d-559c148883c4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e75fa744-7666-4a88-899b-4e208cdcfbfc}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {68eab53a-3f14-4df8-ae86-2fe415658891}, !- Handle
  Node 107,                               !- Name
  {8e3ddc68-1863-45f6-9ae9-080d3ca56a13}, !- Inlet Port
  {81cb199e-f496-48ac-a6f9-a1dce6f74558}; !- Outlet Port

OS:Connection,
  {50cdf59d-10c5-4a3a-9811-942c3cf21330}, !- Handle
  {a632c33d-693b-483c-a3f5-157ff49562ff}, !- Name
  {a447da1a-d63c-4250-a8a6-9525149ec77b}, !- Source Object
  3,                                      !- Outlet Port
  {f87e61d5-c4e8-4538-a3d3-4cd1400df15f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e3ddc68-1863-45f6-9ae9-080d3ca56a13}, !- Handle
  {518f0ebf-9504-4a68-b6cb-b8198d7905c2}, !- Name
  {c02d45cf-a783-42ee-8d61-cd0a20f1bb07}, !- Source Object
  12,                                     !- Outlet Port
  {68eab53a-3f14-4df8-ae86-2fe415658891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cb199e-f496-48ac-a6f9-a1dce6f74558}, !- Handle
  {e52949b2-912f-431c-823b-b898c08675b3}, !- Name
  {68eab53a-3f14-4df8-ae86-2fe415658891}, !- Source Object
  3,                                      !- Outlet Port
  {80ea703c-b360-4602-a857-07e9b2fc8a82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b45dfe54-a1d8-4867-9079-9419c64e08e7}, !- Handle
  Node 108,                               !- Name
  {b873b320-5108-4b71-bb5c-637d95a1275a}, !- Inlet Port
  {7ce58f49-4ab8-43a7-8d72-d0de7009a668}; !- Outlet Port

OS:Connection,
  {b873b320-5108-4b71-bb5c-637d95a1275a}, !- Handle
  {5b0224b9-b5ae-4bd0-90bf-f3b1d74e7722}, !- Name
  {c28cccc7-0e13-4541-bec4-0835c9e222d5}, !- Source Object
  3,                                      !- Outlet Port
  {b45dfe54-a1d8-4867-9079-9419c64e08e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce58f49-4ab8-43a7-8d72-d0de7009a668}, !- Handle
  {32e54909-7938-4482-94d6-be01d6b8c25d}, !- Name
  {b45dfe54-a1d8-4867-9079-9419c64e08e7}, !- Source Object
  3,                                      !- Outlet Port
  {db4bc439-fb7a-44c8-bc93-28a22bfb14d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e75fa744-7666-4a88-899b-4e208cdcfbfc}, !- Handle
  {717a4103-5cef-42a1-ba11-61aa1ce5c58a}, !- Name
  {db4bc439-fb7a-44c8-bc93-28a22bfb14d2}, !- Source Object
  12,                                     !- Outlet Port
  {a447da1a-d63c-4250-a8a6-9525149ec77b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3c5ae3ad-9dc9-4830-964e-974b7111580f}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3ccd676a-af41-4703-8bae-02ca73766ee6}, !- Water Inlet Node Name
  {c8dec5ca-fddc-4564-878f-4d68f6596567}; !- Water Outlet Node Name

OS:Node,
  {6375d3d2-3010-400b-8f81-c955fe8a292e}, !- Handle
  Node 109,                               !- Name
  {2f7b4132-1bfc-426d-a261-bef5c64ebaf4}, !- Inlet Port
  {3ccd676a-af41-4703-8bae-02ca73766ee6}; !- Outlet Port

OS:Node,
  {0c60f81b-cbdb-40df-8658-de8537e59452}, !- Handle
  Node 110,                               !- Name
  {c8dec5ca-fddc-4564-878f-4d68f6596567}, !- Inlet Port
  {b91fcade-0e13-4c40-b275-565cea5af0c3}; !- Outlet Port

OS:Connection,
  {3ccd676a-af41-4703-8bae-02ca73766ee6}, !- Handle
  {c2086e88-53df-44a0-87ea-c3c5710f75b3}, !- Name
  {6375d3d2-3010-400b-8f81-c955fe8a292e}, !- Source Object
  3,                                      !- Outlet Port
  {3c5ae3ad-9dc9-4830-964e-974b7111580f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c8dec5ca-fddc-4564-878f-4d68f6596567}, !- Handle
  {91c1c06b-9a1f-4a1a-9317-d8b84ef97a7a}, !- Name
  {3c5ae3ad-9dc9-4830-964e-974b7111580f}, !- Source Object
  10,                                     !- Outlet Port
  {0c60f81b-cbdb-40df-8658-de8537e59452}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6cfed13a-bc7a-49c0-a881-f4e3a88a1472}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {3c5ae3ad-9dc9-4830-964e-974b7111580f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b902209d-10d0-47b8-83c5-a50c6bf3b6d6}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {7beac094-1a81-4474-ad5e-6c21e254e4cf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ac4c3fda-52cf-477e-a2a6-981e90aba05c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {32697598-4013-4bb3-ad91-572f300cc15d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b2b9ee16-1804-4d7f-9253-4b8dffc725ce}, !- Handle
  Node 113,                               !- Name
  {32697598-4013-4bb3-ad91-572f300cc15d}, !- Inlet Port
  {e518f702-8e09-4f57-a128-2db38d2fc7ea}; !- Outlet Port

OS:Node,
  {15903710-62ec-4cdd-8d2e-96411dddae4a}, !- Handle
  Node 114,                               !- Name
  {5c14a128-8771-42de-bad8-21f4d2587f80}, !- Inlet Port
  {324515f3-788b-40ee-ba55-7c1932b50867}; !- Outlet Port

OS:Connection,
  {e518f702-8e09-4f57-a128-2db38d2fc7ea}, !- Handle
  {9d62c6cf-cd0d-42ca-86ea-5bda55dbd698}, !- Name
  {b2b9ee16-1804-4d7f-9253-4b8dffc725ce}, !- Source Object
  3,                                      !- Outlet Port
  {a4729399-4255-44ce-86df-7fb8e84aaf6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c14a128-8771-42de-bad8-21f4d2587f80}, !- Handle
  {e14b4d0b-4dfa-4f21-bd70-64a77069549c}, !- Name
  {35d88eda-9a7d-451c-a562-c22931e9415d}, !- Source Object
  12,                                     !- Outlet Port
  {15903710-62ec-4cdd-8d2e-96411dddae4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {324515f3-788b-40ee-ba55-7c1932b50867}, !- Handle
  {af81af63-3a67-45bc-bb50-75bd008b50bb}, !- Name
  {15903710-62ec-4cdd-8d2e-96411dddae4a}, !- Source Object
  3,                                      !- Outlet Port
  {80ea703c-b360-4602-a857-07e9b2fc8a82}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8e514c47-718d-4414-b276-cc87dd944bbb}, !- Handle
  Node 115,                               !- Name
  {582f44f0-df23-4774-9137-f46fe0774071}, !- Inlet Port
  {7beac094-1a81-4474-ad5e-6c21e254e4cf}; !- Outlet Port

OS:Connection,
  {582f44f0-df23-4774-9137-f46fe0774071}, !- Handle
  {39ddb09f-992e-4b46-8bd6-56d9b26b1b7b}, !- Name
  {c28cccc7-0e13-4541-bec4-0835c9e222d5}, !- Source Object
  4,                                      !- Outlet Port
  {8e514c47-718d-4414-b276-cc87dd944bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7beac094-1a81-4474-ad5e-6c21e254e4cf}, !- Handle
  {95da12ff-213c-46ae-8007-192044aa6249}, !- Name
  {8e514c47-718d-4414-b276-cc87dd944bbb}, !- Source Object
  3,                                      !- Outlet Port
  {b902209d-10d0-47b8-83c5-a50c6bf3b6d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32697598-4013-4bb3-ad91-572f300cc15d}, !- Handle
  {35fd7a33-76b2-4f2d-847c-cc3ec1af04f9}, !- Name
  {b902209d-10d0-47b8-83c5-a50c6bf3b6d6}, !- Source Object
  12,                                     !- Outlet Port
  {b2b9ee16-1804-4d7f-9253-4b8dffc725ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e3785eaa-7d08-4bb4-8009-6cfba664e434}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {afea2530-c7d3-405c-9da7-944ecc96f721}, !- Water Inlet Node Name
  {65ba3ad6-cc4c-4049-80e5-147656f6610a}; !- Water Outlet Node Name

OS:Node,
  {4428d62c-acb9-422b-8764-534e13e078d3}, !- Handle
  Node 116,                               !- Name
  {31d66b26-c5cc-4158-892c-6950f4e77a07}, !- Inlet Port
  {afea2530-c7d3-405c-9da7-944ecc96f721}; !- Outlet Port

OS:Node,
  {88998574-c378-4609-90d1-5e2ee22ca84c}, !- Handle
  Node 117,                               !- Name
  {65ba3ad6-cc4c-4049-80e5-147656f6610a}, !- Inlet Port
  {d9ca3c88-cdec-4dfc-8ddc-02d21ed49783}; !- Outlet Port

OS:Connection,
  {afea2530-c7d3-405c-9da7-944ecc96f721}, !- Handle
  {2f9b6756-6ad3-41bd-85ff-c453fa0ef0e3}, !- Name
  {4428d62c-acb9-422b-8764-534e13e078d3}, !- Source Object
  3,                                      !- Outlet Port
  {e3785eaa-7d08-4bb4-8009-6cfba664e434}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {65ba3ad6-cc4c-4049-80e5-147656f6610a}, !- Handle
  {edeb952a-45cc-4d12-9cbc-4ab57fa31033}, !- Name
  {e3785eaa-7d08-4bb4-8009-6cfba664e434}, !- Source Object
  10,                                     !- Outlet Port
  {88998574-c378-4609-90d1-5e2ee22ca84c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a14a7cf8-7925-409c-8d76-625cdb8b1b5f}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {e3785eaa-7d08-4bb4-8009-6cfba664e434}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f74eb6ad-29d8-4c3a-99b1-0008e828052a}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {f12eff11-a777-4fd2-a557-392c301fd4f0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d3c41627-eb4a-4ec7-a0e4-e6a9e114e521}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4d4f9e51-db7a-445d-ab5d-32fd93c9c58e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7b1dfbe9-f9c1-4f40-a2b9-8d3cad9f7d05}, !- Handle
  Node 120,                               !- Name
  {4d4f9e51-db7a-445d-ab5d-32fd93c9c58e}, !- Inlet Port
  {97a6a952-2e72-4ed7-8ce9-506f8f51934e}; !- Outlet Port

OS:Node,
  {eeb3ba4b-3ddd-4b95-b5c8-00d082720556}, !- Handle
  Node 121,                               !- Name
  {f83119a9-f901-4f8f-b684-596c2dd379e9}, !- Inlet Port
  {5309bdee-f93d-42f5-a0d1-895a3817c814}; !- Outlet Port

OS:Connection,
  {97a6a952-2e72-4ed7-8ce9-506f8f51934e}, !- Handle
  {49c6477f-e3ef-4a36-b760-be078a3e9053}, !- Name
  {7b1dfbe9-f9c1-4f40-a2b9-8d3cad9f7d05}, !- Source Object
  3,                                      !- Outlet Port
  {3a344d9d-93fa-462d-a862-6e293d617d1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f83119a9-f901-4f8f-b684-596c2dd379e9}, !- Handle
  {f04ec132-299b-4dbb-95a5-18db4a65e6a5}, !- Name
  {ac229c51-073d-446a-86cb-6cb12cf2bfc7}, !- Source Object
  12,                                     !- Outlet Port
  {eeb3ba4b-3ddd-4b95-b5c8-00d082720556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5309bdee-f93d-42f5-a0d1-895a3817c814}, !- Handle
  {635c2689-1c34-4235-9a2f-3a59792aa6bb}, !- Name
  {eeb3ba4b-3ddd-4b95-b5c8-00d082720556}, !- Source Object
  3,                                      !- Outlet Port
  {80ea703c-b360-4602-a857-07e9b2fc8a82}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ca5376d4-1b8d-4b54-8565-3d8365539d9a}, !- Handle
  Node 122,                               !- Name
  {f4813eda-7287-4a3c-ad19-49646c280383}, !- Inlet Port
  {f12eff11-a777-4fd2-a557-392c301fd4f0}; !- Outlet Port

OS:Connection,
  {f4813eda-7287-4a3c-ad19-49646c280383}, !- Handle
  {edce3db8-a952-4c26-8b60-84c01a3ddb0d}, !- Name
  {c28cccc7-0e13-4541-bec4-0835c9e222d5}, !- Source Object
  5,                                      !- Outlet Port
  {ca5376d4-1b8d-4b54-8565-3d8365539d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12eff11-a777-4fd2-a557-392c301fd4f0}, !- Handle
  {74c229cb-4316-4617-8c46-b5084ef88ff2}, !- Name
  {ca5376d4-1b8d-4b54-8565-3d8365539d9a}, !- Source Object
  3,                                      !- Outlet Port
  {f74eb6ad-29d8-4c3a-99b1-0008e828052a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4d4f9e51-db7a-445d-ab5d-32fd93c9c58e}, !- Handle
  {015da957-6ed5-40f7-b5be-a2dae2913008}, !- Name
  {f74eb6ad-29d8-4c3a-99b1-0008e828052a}, !- Source Object
  12,                                     !- Outlet Port
  {7b1dfbe9-f9c1-4f40-a2b9-8d3cad9f7d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {221c11e5-37ca-4fe7-9771-41e09b412575}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {72b649c4-6e26-474c-961e-63306e8bdfae}, !- Water Inlet Node Name
  {dbf38d8c-39c2-4a69-b586-27324ac634ba}; !- Water Outlet Node Name

OS:Node,
  {8e2b3e7f-e15c-44a9-9234-7151a956a4a4}, !- Handle
  Node 123,                               !- Name
  {254fa6d1-49a0-4655-b10c-cea724035fe6}, !- Inlet Port
  {72b649c4-6e26-474c-961e-63306e8bdfae}; !- Outlet Port

OS:Node,
  {d68e1c6c-4faa-400f-912f-6a25864071c6}, !- Handle
  Node 124,                               !- Name
  {dbf38d8c-39c2-4a69-b586-27324ac634ba}, !- Inlet Port
  {b6084161-9709-4525-9fa5-178c29c7f279}; !- Outlet Port

OS:Connection,
  {72b649c4-6e26-474c-961e-63306e8bdfae}, !- Handle
  {f2b411cb-0f0d-48fb-849f-6a3ef273846b}, !- Name
  {8e2b3e7f-e15c-44a9-9234-7151a956a4a4}, !- Source Object
  3,                                      !- Outlet Port
  {221c11e5-37ca-4fe7-9771-41e09b412575}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dbf38d8c-39c2-4a69-b586-27324ac634ba}, !- Handle
  {2ab27765-d2b2-45dd-9367-6baf824c0077}, !- Name
  {221c11e5-37ca-4fe7-9771-41e09b412575}, !- Source Object
  10,                                     !- Outlet Port
  {d68e1c6c-4faa-400f-912f-6a25864071c6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2bd9ed8b-97bd-4994-bdcb-5084f6371399}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {221c11e5-37ca-4fe7-9771-41e09b412575}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {b84e6617-18ba-4f53-8ce3-904659f12fe4}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {2986ded2-f892-4c3b-a882-8af7bae4c9ef}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2cf3f042-8748-4dc0-9f59-984df7d98670}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {18a7e85c-7df9-4240-8ecf-ae7ebb9c401f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1260cad9-28dd-4916-b8e7-bcf9511eb94d}, !- Handle
  Node 127,                               !- Name
  {18a7e85c-7df9-4240-8ecf-ae7ebb9c401f}, !- Inlet Port
  {af188320-f0a8-4f08-a07a-dd5d6f6307e5}; !- Outlet Port

OS:Node,
  {84efdcc6-44fc-4033-8a5e-1371faf927ea}, !- Handle
  Node 128,                               !- Name
  {3761b01f-41ff-4297-9306-f67d7fcd0132}, !- Inlet Port
  {0ade47dc-f83b-4737-9e4f-74c8df2a363d}; !- Outlet Port

OS:Connection,
  {af188320-f0a8-4f08-a07a-dd5d6f6307e5}, !- Handle
  {d92e6f21-f9cd-4464-9b22-1ddb9da5c327}, !- Name
  {1260cad9-28dd-4916-b8e7-bcf9511eb94d}, !- Source Object
  3,                                      !- Outlet Port
  {bfe915bf-8d1a-4a1b-9272-4c3eca52fb73}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3761b01f-41ff-4297-9306-f67d7fcd0132}, !- Handle
  {0ee4b1ab-3ee0-4a2a-b63c-0300237f1dfa}, !- Name
  {ea0a842d-ed0d-4599-890c-a42840777123}, !- Source Object
  12,                                     !- Outlet Port
  {84efdcc6-44fc-4033-8a5e-1371faf927ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ade47dc-f83b-4737-9e4f-74c8df2a363d}, !- Handle
  {4004fa85-00a5-4ab4-b95d-550f8386b59a}, !- Name
  {84efdcc6-44fc-4033-8a5e-1371faf927ea}, !- Source Object
  3,                                      !- Outlet Port
  {80ea703c-b360-4602-a857-07e9b2fc8a82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {521913f6-0a7f-440b-b876-b0b977dd2c5a}, !- Handle
  Node 129,                               !- Name
  {3eb6aba6-fc2b-4298-b939-c6557fe4ca39}, !- Inlet Port
  {2986ded2-f892-4c3b-a882-8af7bae4c9ef}; !- Outlet Port

OS:Connection,
  {3eb6aba6-fc2b-4298-b939-c6557fe4ca39}, !- Handle
  {b6cc9b30-90d6-444c-8c86-94221acf7bc6}, !- Name
  {c28cccc7-0e13-4541-bec4-0835c9e222d5}, !- Source Object
  6,                                      !- Outlet Port
  {521913f6-0a7f-440b-b876-b0b977dd2c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2986ded2-f892-4c3b-a882-8af7bae4c9ef}, !- Handle
  {efe0c22a-0f55-436a-8b0a-1e0bd0371094}, !- Name
  {521913f6-0a7f-440b-b876-b0b977dd2c5a}, !- Source Object
  3,                                      !- Outlet Port
  {b84e6617-18ba-4f53-8ce3-904659f12fe4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18a7e85c-7df9-4240-8ecf-ae7ebb9c401f}, !- Handle
  {6ac31797-0832-4fac-ae8b-fa58f0500622}, !- Name
  {b84e6617-18ba-4f53-8ce3-904659f12fe4}, !- Source Object
  12,                                     !- Outlet Port
  {1260cad9-28dd-4916-b8e7-bcf9511eb94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b28ed690-c868-4561-ba7e-1e789714fe88}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d18a91cf-e188-4df7-9578-a866102b56f9}, !- Water Inlet Node Name
  {7cc429cb-e5a3-4196-90da-5d628f9ca2be}; !- Water Outlet Node Name

OS:Node,
  {6f25d6ff-377b-48dd-ab47-ec12518e7237}, !- Handle
  Node 130,                               !- Name
  {bcc646bd-821f-42f0-9de0-60613f02ffe7}, !- Inlet Port
  {d18a91cf-e188-4df7-9578-a866102b56f9}; !- Outlet Port

OS:Node,
  {7580005a-0972-40e6-a94b-7968e5a0b04c}, !- Handle
  Node 131,                               !- Name
  {7cc429cb-e5a3-4196-90da-5d628f9ca2be}, !- Inlet Port
  {0706808e-f9c1-43ca-ae27-05253eb2376a}; !- Outlet Port

OS:Connection,
  {d18a91cf-e188-4df7-9578-a866102b56f9}, !- Handle
  {7ad344aa-32e0-4d14-a5a6-1f20c5b606cf}, !- Name
  {6f25d6ff-377b-48dd-ab47-ec12518e7237}, !- Source Object
  3,                                      !- Outlet Port
  {b28ed690-c868-4561-ba7e-1e789714fe88}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7cc429cb-e5a3-4196-90da-5d628f9ca2be}, !- Handle
  {4b0ff45d-85d9-46c0-b11d-7e7a056cd3c9}, !- Name
  {b28ed690-c868-4561-ba7e-1e789714fe88}, !- Source Object
  10,                                     !- Outlet Port
  {7580005a-0972-40e6-a94b-7968e5a0b04c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b24c9e0b-bb01-4ac9-837e-72cd04783c77}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {b28ed690-c868-4561-ba7e-1e789714fe88}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cf2af643-3774-4cc4-abbb-a933ddc85185}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {bdaf8564-707f-4bae-91dc-d17f34ea0720}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {665139f5-5a32-473e-b1bf-559079a83059}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ade1b7b1-460e-411b-ab7e-4f6ac4c99a91}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5c71e392-7fa2-4d0b-b7e4-0cf2dccdf47d}, !- Handle
  Node 134,                               !- Name
  {ade1b7b1-460e-411b-ab7e-4f6ac4c99a91}, !- Inlet Port
  {4c10ce9a-4c20-40f8-88f0-64bd091144da}; !- Outlet Port

OS:Node,
  {b3d765e4-e617-4c73-ae1d-1505772d82cb}, !- Handle
  Node 135,                               !- Name
  {03d3ec1c-4e3b-423f-b9cc-329ecbfa0af1}, !- Inlet Port
  {50050223-1b2c-4088-9ee0-1f036ac5d9aa}; !- Outlet Port

OS:Connection,
  {4c10ce9a-4c20-40f8-88f0-64bd091144da}, !- Handle
  {4c8c8f7e-5825-4389-bc08-98dbc7322825}, !- Name
  {5c71e392-7fa2-4d0b-b7e4-0cf2dccdf47d}, !- Source Object
  3,                                      !- Outlet Port
  {7335dc0b-0cd9-4f6a-9c62-f85a837cf91f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03d3ec1c-4e3b-423f-b9cc-329ecbfa0af1}, !- Handle
  {3c5ac610-698e-4aa5-bb61-cb0cbb25f0f3}, !- Name
  {75a878b3-e358-4962-8f92-98e54e386a80}, !- Source Object
  12,                                     !- Outlet Port
  {b3d765e4-e617-4c73-ae1d-1505772d82cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50050223-1b2c-4088-9ee0-1f036ac5d9aa}, !- Handle
  {64391c8a-a23d-404e-98be-cc8b24613214}, !- Name
  {b3d765e4-e617-4c73-ae1d-1505772d82cb}, !- Source Object
  3,                                      !- Outlet Port
  {80ea703c-b360-4602-a857-07e9b2fc8a82}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {eb89328c-7fb7-4753-a38a-099ae6a80a9a}, !- Handle
  Node 136,                               !- Name
  {30e41a34-94fd-41c7-88b2-6c2a79daf753}, !- Inlet Port
  {bdaf8564-707f-4bae-91dc-d17f34ea0720}; !- Outlet Port

OS:Connection,
  {30e41a34-94fd-41c7-88b2-6c2a79daf753}, !- Handle
  {1c4e264d-b447-4ab2-aa14-605f3875e5f8}, !- Name
  {c28cccc7-0e13-4541-bec4-0835c9e222d5}, !- Source Object
  7,                                      !- Outlet Port
  {eb89328c-7fb7-4753-a38a-099ae6a80a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdaf8564-707f-4bae-91dc-d17f34ea0720}, !- Handle
  {9bb669e9-7b97-44f9-849b-0df8948bb272}, !- Name
  {eb89328c-7fb7-4753-a38a-099ae6a80a9a}, !- Source Object
  3,                                      !- Outlet Port
  {cf2af643-3774-4cc4-abbb-a933ddc85185}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ade1b7b1-460e-411b-ab7e-4f6ac4c99a91}, !- Handle
  {d5a54cd0-b072-4175-9ad3-98deabf35304}, !- Name
  {cf2af643-3774-4cc4-abbb-a933ddc85185}, !- Source Object
  12,                                     !- Outlet Port
  {5c71e392-7fa2-4d0b-b7e4-0cf2dccdf47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {02b0840c-36b8-4900-92cf-c0c1429afd7a}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {21b5cd5d-a725-4e57-9a82-81062279f675}, !- Water Inlet Node Name
  {bca25644-f820-4976-bd3b-b58d79d0f03a}; !- Water Outlet Node Name

OS:Node,
  {f00be2b4-cc07-4a95-8641-cd7b5f78278d}, !- Handle
  Node 137,                               !- Name
  {bc58c657-479f-46de-a615-5d77d0b56e96}, !- Inlet Port
  {21b5cd5d-a725-4e57-9a82-81062279f675}; !- Outlet Port

OS:Node,
  {55364511-1db1-4dbc-820c-f4ff4d3850e3}, !- Handle
  Node 138,                               !- Name
  {bca25644-f820-4976-bd3b-b58d79d0f03a}, !- Inlet Port
  {0352cecf-fb8f-4d7c-bd58-129aed8b5f65}; !- Outlet Port

OS:Connection,
  {21b5cd5d-a725-4e57-9a82-81062279f675}, !- Handle
  {0a652a09-a6d9-44a7-a55a-fb2e4e95a58f}, !- Name
  {f00be2b4-cc07-4a95-8641-cd7b5f78278d}, !- Source Object
  3,                                      !- Outlet Port
  {02b0840c-36b8-4900-92cf-c0c1429afd7a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bca25644-f820-4976-bd3b-b58d79d0f03a}, !- Handle
  {663e8727-9b93-4aa9-9339-0aa1e03f335f}, !- Name
  {02b0840c-36b8-4900-92cf-c0c1429afd7a}, !- Source Object
  10,                                     !- Outlet Port
  {55364511-1db1-4dbc-820c-f4ff4d3850e3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b342b5ee-6c29-4601-8795-dd1896e9ef56}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {02b0840c-36b8-4900-92cf-c0c1429afd7a}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2c916095-cbd6-496c-9b98-7cceec8f7cbe}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {b486e305-ff24-4a0e-a878-26650a238870}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bd19a541-aa73-415e-a95c-006e0b12448f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3008fa67-b1d9-433a-8639-7a1c7c6d091c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b2b8a47d-8ff2-4e77-859e-6ef8591e5427}, !- Handle
  Node 141,                               !- Name
  {3008fa67-b1d9-433a-8639-7a1c7c6d091c}, !- Inlet Port
  {eb09f4fe-e96b-4b8b-b23e-e850865a08cd}; !- Outlet Port

OS:Node,
  {d7d95866-4235-4500-99f7-3fe9b77349e9}, !- Handle
  Node 142,                               !- Name
  {2d9b6afe-39ec-41ae-8c35-68bb2e1c5719}, !- Inlet Port
  {f93bf8f1-7616-4d11-aac0-0c37a97ede3d}; !- Outlet Port

OS:Connection,
  {eb09f4fe-e96b-4b8b-b23e-e850865a08cd}, !- Handle
  {67ecfde7-6c40-460b-99af-d5929d934af3}, !- Name
  {b2b8a47d-8ff2-4e77-859e-6ef8591e5427}, !- Source Object
  3,                                      !- Outlet Port
  {670e5c9c-dc42-45e8-a2d0-5b999a1d0289}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d9b6afe-39ec-41ae-8c35-68bb2e1c5719}, !- Handle
  {4b93d3c9-a65e-46d3-a9d3-e0b10e0329ea}, !- Name
  {16f50131-b69f-4f16-8523-3721787f638e}, !- Source Object
  12,                                     !- Outlet Port
  {d7d95866-4235-4500-99f7-3fe9b77349e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f93bf8f1-7616-4d11-aac0-0c37a97ede3d}, !- Handle
  {d77d6737-ef21-4113-acb5-0d0087404f09}, !- Name
  {d7d95866-4235-4500-99f7-3fe9b77349e9}, !- Source Object
  3,                                      !- Outlet Port
  {80ea703c-b360-4602-a857-07e9b2fc8a82}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e8342a66-3732-4b22-b531-49a54144f694}, !- Handle
  Node 143,                               !- Name
  {f64b5925-248a-483d-9bc2-2f9d4dd0d333}, !- Inlet Port
  {b486e305-ff24-4a0e-a878-26650a238870}; !- Outlet Port

OS:Connection,
  {f64b5925-248a-483d-9bc2-2f9d4dd0d333}, !- Handle
  {6bdea222-4dff-4cd2-8daf-844bdb170f7d}, !- Name
  {c28cccc7-0e13-4541-bec4-0835c9e222d5}, !- Source Object
  8,                                      !- Outlet Port
  {e8342a66-3732-4b22-b531-49a54144f694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b486e305-ff24-4a0e-a878-26650a238870}, !- Handle
  {ccb286c5-1af5-4191-a9dd-99739de7eca3}, !- Name
  {e8342a66-3732-4b22-b531-49a54144f694}, !- Source Object
  3,                                      !- Outlet Port
  {2c916095-cbd6-496c-9b98-7cceec8f7cbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3008fa67-b1d9-433a-8639-7a1c7c6d091c}, !- Handle
  {9975ac90-3fbb-46dc-a237-1b0ee5349336}, !- Name
  {2c916095-cbd6-496c-9b98-7cceec8f7cbe}, !- Source Object
  12,                                     !- Outlet Port
  {b2b8a47d-8ff2-4e77-859e-6ef8591e5427}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c4af9dff-b7b5-476e-b1d9-2058eebd0e9a}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {aee2260d-25ee-4548-8037-6c1307fdd37e}, !- Water Inlet Node Name
  {c675a5bd-6c82-4b17-b67a-87b637c3718a}; !- Water Outlet Node Name

OS:Node,
  {2d88b95d-764d-480c-ade6-0cefbcb66db0}, !- Handle
  Node 144,                               !- Name
  {61a9a9e5-a310-4092-b47e-61c845e45da2}, !- Inlet Port
  {aee2260d-25ee-4548-8037-6c1307fdd37e}; !- Outlet Port

OS:Node,
  {23293e48-d065-4110-a64c-93ef47aef9ae}, !- Handle
  Node 145,                               !- Name
  {c675a5bd-6c82-4b17-b67a-87b637c3718a}, !- Inlet Port
  {a16518fb-d476-4d1b-b2f2-873e0c760c29}; !- Outlet Port

OS:Connection,
  {aee2260d-25ee-4548-8037-6c1307fdd37e}, !- Handle
  {3f9e4991-8ece-4d7e-b815-0ae7cca4e0c6}, !- Name
  {2d88b95d-764d-480c-ade6-0cefbcb66db0}, !- Source Object
  3,                                      !- Outlet Port
  {c4af9dff-b7b5-476e-b1d9-2058eebd0e9a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c675a5bd-6c82-4b17-b67a-87b637c3718a}, !- Handle
  {66ed4f53-aa45-4450-97ca-188430ef219d}, !- Name
  {c4af9dff-b7b5-476e-b1d9-2058eebd0e9a}, !- Source Object
  10,                                     !- Outlet Port
  {23293e48-d065-4110-a64c-93ef47aef9ae}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2d74ddab-6ee4-414c-98d3-d3efda9b97e5}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {c4af9dff-b7b5-476e-b1d9-2058eebd0e9a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9d2d41dd-108c-4751-a6fb-ac01593a3f91}, !- Handle
  Sys_6_VAV with Reheat 2,                !- Name
  ,                                       !- Controller List Name
  {049b3d49-0178-4b98-95fd-96200483a861}, !- Availability Schedule
  {21d90e62-4dca-48a1-9fd6-a09c52e3550b}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d9ad9e0a-2962-486f-951c-d2b4a7e5b28b}, !- Supply Side Inlet Node Name
  {34358a1a-f72f-4298-9d96-72a8b7b1f3f0}, !- Demand Side Outlet Node Name
  {a571e136-82b2-42bf-893f-3c34bc3a1f19}, !- Demand Side Inlet Node A
  {e19c891a-83f2-4bf9-aa35-57b2dd6d0377}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd992875-86ff-4100-8bb6-4c77ecf4d28c}, !- Demand Mixer Name
  {91a2823a-492e-4a66-928e-59fd19bf6d05}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {14d5662e-2abb-4e3b-b353-2e1e741580bc}, !- Handle
  Node 146,                               !- Name
  {d9ad9e0a-2962-486f-951c-d2b4a7e5b28b}, !- Inlet Port
  {6b684105-c23c-4625-886f-e15d333e94dc}; !- Outlet Port

OS:Node,
  {c76abd19-4d28-41b0-89b4-0bf07e9be488}, !- Handle
  Node 147,                               !- Name
  {78679c75-a5ef-4fb8-81c0-4e972d95b0ea}, !- Inlet Port
  {e19c891a-83f2-4bf9-aa35-57b2dd6d0377}; !- Outlet Port

OS:Connection,
  {d9ad9e0a-2962-486f-951c-d2b4a7e5b28b}, !- Handle
  {70b2b750-50b3-470f-84c1-f369e16820e3}, !- Name
  {9d2d41dd-108c-4751-a6fb-ac01593a3f91}, !- Source Object
  8,                                      !- Outlet Port
  {14d5662e-2abb-4e3b-b353-2e1e741580bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e19c891a-83f2-4bf9-aa35-57b2dd6d0377}, !- Handle
  {56d7b09b-0124-486c-ae3d-014fb8f4c4e2}, !- Name
  {c76abd19-4d28-41b0-89b4-0bf07e9be488}, !- Source Object
  3,                                      !- Outlet Port
  {9d2d41dd-108c-4751-a6fb-ac01593a3f91}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {48aba594-00c7-4035-ab1c-b8af9df6f769}, !- Handle
  Node 148,                               !- Name
  {a571e136-82b2-42bf-893f-3c34bc3a1f19}, !- Inlet Port
  {4ae28292-4a94-4b3f-bc13-abafdaf8d1c9}; !- Outlet Port

OS:Node,
  {87e9d07c-32bc-42ea-8b9b-7c21b8a72b7a}, !- Handle
  Node 149,                               !- Name
  {2429713c-0168-425b-80d0-d44f19ec4ac4}, !- Inlet Port
  {34358a1a-f72f-4298-9d96-72a8b7b1f3f0}; !- Outlet Port

OS:Node,
  {1f49e8cb-0fe7-4875-b4b6-f932c5b5be0a}, !- Handle
  Node 150,                               !- Name
  {e0a99709-3ff7-443b-a2ae-ed7c1d239e76}, !- Inlet Port
  {fc246c78-1247-4379-8432-4e4e16c3bb80}; !- Outlet Port

OS:Connection,
  {a571e136-82b2-42bf-893f-3c34bc3a1f19}, !- Handle
  {2ce5d2ce-f790-4fa0-8197-0eac8f7106d6}, !- Name
  {9d2d41dd-108c-4751-a6fb-ac01593a3f91}, !- Source Object
  10,                                     !- Outlet Port
  {48aba594-00c7-4035-ab1c-b8af9df6f769}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34358a1a-f72f-4298-9d96-72a8b7b1f3f0}, !- Handle
  {5642a537-d6a4-489e-b409-549ded107257}, !- Name
  {87e9d07c-32bc-42ea-8b9b-7c21b8a72b7a}, !- Source Object
  3,                                      !- Outlet Port
  {9d2d41dd-108c-4751-a6fb-ac01593a3f91}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {91a2823a-492e-4a66-928e-59fd19bf6d05}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {4ae28292-4a94-4b3f-bc13-abafdaf8d1c9}, !- Inlet Node Name
  {d63a41c1-ec8c-470f-ba70-55131e697beb}, !- Outlet Node Name 1
  {9094e2e8-e51c-4eac-8c71-c3aa4764f876}, !- Outlet Node Name 2
  {ba950637-554f-446a-809e-a2c2933d41da}, !- Outlet Node Name 3
  {bc835aa8-554b-4472-b635-eec99d41fc3e}, !- Outlet Node Name 4
  {138bf776-c57d-4cbb-8dbc-2416c1232ec2}, !- Outlet Node Name 5
  {5b9a3485-f903-4a21-83c3-84b869101cbf}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {dd992875-86ff-4100-8bb6-4c77ecf4d28c}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2429713c-0168-425b-80d0-d44f19ec4ac4}, !- Outlet Node Name
  {9405bac1-0cbd-4944-a960-fd83922f72b6}, !- Inlet Node Name 1
  {968c922c-ebab-46cb-a1d1-3eeb2774803b}, !- Inlet Node Name 2
  {6a9a11b5-cfc8-4e43-a669-0d691b7e54a5}, !- Inlet Node Name 3
  {86b849fa-b2e8-47eb-9342-7d3e3a4015dc}, !- Inlet Node Name 4
  {a85d71ca-057b-4b76-b457-5641ff1e2404}, !- Inlet Node Name 5
  {52cdcc46-c6b6-4f89-993d-52ad6c2de290}; !- Inlet Node Name 6

OS:Connection,
  {4ae28292-4a94-4b3f-bc13-abafdaf8d1c9}, !- Handle
  {5babb475-b991-4a85-b57e-33e27bd0a985}, !- Name
  {48aba594-00c7-4035-ab1c-b8af9df6f769}, !- Source Object
  3,                                      !- Outlet Port
  {91a2823a-492e-4a66-928e-59fd19bf6d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2429713c-0168-425b-80d0-d44f19ec4ac4}, !- Handle
  {42de0816-83ef-4b7f-b62d-35270e39425c}, !- Name
  {dd992875-86ff-4100-8bb6-4c77ecf4d28c}, !- Source Object
  2,                                      !- Outlet Port
  {87e9d07c-32bc-42ea-8b9b-7c21b8a72b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c6c34f02-5c31-447d-8636-c0620a9a73e3}, !- Handle
  {9d2d41dd-108c-4751-a6fb-ac01593a3f91}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {21d90e62-4dca-48a1-9fd6-a09c52e3550b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {01e702c1-3b26-48b3-ad12-29eda1234415}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {2082667f-8784-4065-91de-d447f17a652d}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.22,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -0.3477,                                !- Fan Power Coefficient 1
  4.0976,                                 !- Fan Power Coefficient 2
  -5.0024,                                !- Fan Power Coefficient 3
  2.268,                                  !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6b684105-c23c-4625-886f-e15d333e94dc}, !- Air Inlet Node Name
  {604b8531-57f4-4e81-bad2-41c0164f4f9f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {4e6efd2c-db4b-4828-a1e0-6eee19938d1d}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {049b3d49-0178-4b98-95fd-96200483a861}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1f442fb4-d47d-46c7-a918-5493451273b5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1f442fb4-d47d-46c7-a918-5493451273b5}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9bcf2942-d5c6-42a7-8c4b-7b29778e6385}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {4e6efd2c-db4b-4828-a1e0-6eee19938d1d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {33b41372-be03-44aa-b764-0592f9d1c3d0}, !- Mixed Air Node Name
  {e50ac0a9-0e2b-47c5-b866-ac7c5cd13087}, !- Outdoor Air Stream Node Name
  {b7c3a6c5-f1c3-4478-ba99-a9ef8c9ed9a6}, !- Relief Air Stream Node Name
  {d12e9998-a7a3-4915-9fd7-6ebf58d7515d}; !- Return Air Stream Node Name

OS:Node,
  {1a90601d-8b29-42f2-877f-d06341546675}, !- Handle
  Node 155,                               !- Name
  ,                                       !- Inlet Port
  {9a883f15-b1af-459e-810e-f49251d45c09}; !- Outlet Port

OS:Node,
  {e173c2bd-8e3b-43d1-9b5b-87e89f05ac40}, !- Handle
  Node 156,                               !- Name
  {7d942aa2-9c36-40e2-8534-a19e45f17fe6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c3f14b70-2f5f-4b68-8e7f-2556e32baa74}, !- Handle
  Node 159,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {de67410f-f239-4126-b651-b4c5cf7fb932}, !- Handle
  Node 160,                               !- Name
  {604b8531-57f4-4e81-bad2-41c0164f4f9f}, !- Inlet Port
  {d12e9998-a7a3-4915-9fd7-6ebf58d7515d}; !- Outlet Port

OS:Connection,
  {6b684105-c23c-4625-886f-e15d333e94dc}, !- Handle
  {0f3c9727-1049-48fa-a25b-bba4561a9221}, !- Name
  {14d5662e-2abb-4e3b-b353-2e1e741580bc}, !- Source Object
  3,                                      !- Outlet Port
  {2082667f-8784-4065-91de-d447f17a652d}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {604b8531-57f4-4e81-bad2-41c0164f4f9f}, !- Handle
  {c1b5b3b6-181d-4d21-9249-c372d410e82e}, !- Name
  {2082667f-8784-4065-91de-d447f17a652d}, !- Source Object
  17,                                     !- Outlet Port
  {de67410f-f239-4126-b651-b4c5cf7fb932}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d12e9998-a7a3-4915-9fd7-6ebf58d7515d}, !- Handle
  {86c0a201-843a-403e-97e0-babb129ae93f}, !- Name
  {de67410f-f239-4126-b651-b4c5cf7fb932}, !- Source Object
  3,                                      !- Outlet Port
  {9bcf2942-d5c6-42a7-8c4b-7b29778e6385}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {71be9942-5efa-4d3a-9302-a57508bb2315}, !- Handle
  Supply Air Temp 2,                      !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  {beea3d30-e38e-4645-af1d-e5ac7f074a3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beea3d30-e38e-4645-af1d-e5ac7f074a3f}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7b94abd8-143d-4b4a-89dc-2503cf6dd6ea}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {71be9942-5efa-4d3a-9302-a57508bb2315}, !- Schedule Name
  {c76abd19-4d28-41b0-89b4-0bf07e9be488}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {a4db9104-1d34-4b16-b4ca-4d22afe1c33d}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {374bab5f-5cd3-4416-8fbd-c8b5a111c9f8}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4d0bb8c3-7a5b-4675-9c9e-3ce5f89ec704}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e0a99709-3ff7-443b-a2ae-ed7c1d239e76}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ec311100-16c3-4e20-89d7-1f3775e7aaa0}, !- Handle
  Node 163,                               !- Name
  {0b6ee1b8-b374-4366-a0b5-4267f7992c6e}, !- Inlet Port
  {9405bac1-0cbd-4944-a960-fd83922f72b6}; !- Outlet Port

OS:Connection,
  {fc246c78-1247-4379-8432-4e4e16c3bb80}, !- Handle
  {58933e4f-eb2d-45ee-b515-48ef76b5e392}, !- Name
  {1f49e8cb-0fe7-4875-b4b6-f932c5b5be0a}, !- Source Object
  3,                                      !- Outlet Port
  {b31696e0-2157-48fd-b0c3-3cb288feda32}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b6ee1b8-b374-4366-a0b5-4267f7992c6e}, !- Handle
  {12620118-fc94-4667-a97a-7cb0b9cd70f4}, !- Name
  {15236f47-91ad-47e5-a461-3c37793bfb80}, !- Source Object
  12,                                     !- Outlet Port
  {ec311100-16c3-4e20-89d7-1f3775e7aaa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9405bac1-0cbd-4944-a960-fd83922f72b6}, !- Handle
  {80bb9f80-c7c7-4e94-abc3-a4c7ffb89e21}, !- Name
  {ec311100-16c3-4e20-89d7-1f3775e7aaa0}, !- Source Object
  3,                                      !- Outlet Port
  {dd992875-86ff-4100-8bb6-4c77ecf4d28c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eed28e98-45ca-40a7-a0a6-8428974b51f8}, !- Handle
  Node 164,                               !- Name
  {d63a41c1-ec8c-470f-ba70-55131e697beb}, !- Inlet Port
  {374bab5f-5cd3-4416-8fbd-c8b5a111c9f8}; !- Outlet Port

OS:Connection,
  {d63a41c1-ec8c-470f-ba70-55131e697beb}, !- Handle
  {d26fa478-256e-475f-8c5a-63f19ecbe57e}, !- Name
  {91a2823a-492e-4a66-928e-59fd19bf6d05}, !- Source Object
  3,                                      !- Outlet Port
  {eed28e98-45ca-40a7-a0a6-8428974b51f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {374bab5f-5cd3-4416-8fbd-c8b5a111c9f8}, !- Handle
  {863743ba-11dd-457e-bda9-48e65588040e}, !- Name
  {eed28e98-45ca-40a7-a0a6-8428974b51f8}, !- Source Object
  3,                                      !- Outlet Port
  {a4db9104-1d34-4b16-b4ca-4d22afe1c33d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0a99709-3ff7-443b-a2ae-ed7c1d239e76}, !- Handle
  {d550eed7-8506-4783-94d6-cd3788d6fc73}, !- Name
  {a4db9104-1d34-4b16-b4ca-4d22afe1c33d}, !- Source Object
  12,                                     !- Outlet Port
  {1f49e8cb-0fe7-4875-b4b6-f932c5b5be0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {de5397f6-0be7-4f8e-af3b-2f4a910d31ae}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5f4b5f68-76b7-4059-be16-76462c7f5ff7}, !- Water Inlet Node Name
  {26b2ff66-e666-45b0-8e7d-2faba8d57763}; !- Water Outlet Node Name

OS:Node,
  {69723900-490c-4ad7-a9c4-38ff83e70c73}, !- Handle
  Node 165,                               !- Name
  {be9c4912-22ff-4598-9387-3d1ae3199466}, !- Inlet Port
  {5f4b5f68-76b7-4059-be16-76462c7f5ff7}; !- Outlet Port

OS:Node,
  {34950c29-0695-4ab8-be49-ba56f55dff4b}, !- Handle
  Node 166,                               !- Name
  {26b2ff66-e666-45b0-8e7d-2faba8d57763}, !- Inlet Port
  {30938232-8689-41c8-a7d0-68af7481cb1f}; !- Outlet Port

OS:Connection,
  {5f4b5f68-76b7-4059-be16-76462c7f5ff7}, !- Handle
  {6a208c5c-7936-4e8d-bbca-cb50bfcfff95}, !- Name
  {69723900-490c-4ad7-a9c4-38ff83e70c73}, !- Source Object
  3,                                      !- Outlet Port
  {de5397f6-0be7-4f8e-af3b-2f4a910d31ae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {26b2ff66-e666-45b0-8e7d-2faba8d57763}, !- Handle
  {b928381a-cb80-4913-a98a-681c5af90099}, !- Name
  {de5397f6-0be7-4f8e-af3b-2f4a910d31ae}, !- Source Object
  10,                                     !- Outlet Port
  {34950c29-0695-4ab8-be49-ba56f55dff4b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {342915f0-3d61-4697-ae82-6c68bea4f857}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {de5397f6-0be7-4f8e-af3b-2f4a910d31ae}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {41cab6d9-4567-485e-949f-f8b47403914b}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {bc08fd10-b3e0-4172-a920-0b49888c199d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f3899ace-33ea-40b2-86c2-c1815112f652}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {43d5ef1d-eea7-48da-8f98-f3ef33becb01}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {204ab2f7-bffa-4fa4-b63c-c3daa284fed5}, !- Handle
  Node 169,                               !- Name
  {43d5ef1d-eea7-48da-8f98-f3ef33becb01}, !- Inlet Port
  {ddaa7dfa-7150-4162-8110-ca26a9625fcf}; !- Outlet Port

OS:Node,
  {8bda2c29-5132-4d17-ac8e-c0cc07016cee}, !- Handle
  Node 170,                               !- Name
  {cb608d33-1326-4699-af32-7083b9eec64c}, !- Inlet Port
  {968c922c-ebab-46cb-a1d1-3eeb2774803b}; !- Outlet Port

OS:Connection,
  {ddaa7dfa-7150-4162-8110-ca26a9625fcf}, !- Handle
  {bdcd667f-7570-4a90-af58-7bde4baf3923}, !- Name
  {204ab2f7-bffa-4fa4-b63c-c3daa284fed5}, !- Source Object
  3,                                      !- Outlet Port
  {e954fc70-2da5-49db-8d1c-4d3ff87353dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb608d33-1326-4699-af32-7083b9eec64c}, !- Handle
  {2a3a372d-2b9e-4204-bf5b-9ab4dc758967}, !- Name
  {30659972-35e2-4942-819c-c868587e5d14}, !- Source Object
  12,                                     !- Outlet Port
  {8bda2c29-5132-4d17-ac8e-c0cc07016cee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {968c922c-ebab-46cb-a1d1-3eeb2774803b}, !- Handle
  {d52f17e6-3239-45ff-8cc7-760ad36c0e51}, !- Name
  {8bda2c29-5132-4d17-ac8e-c0cc07016cee}, !- Source Object
  3,                                      !- Outlet Port
  {dd992875-86ff-4100-8bb6-4c77ecf4d28c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f3f98199-d566-4032-8e84-55f2b2ab48e4}, !- Handle
  Node 171,                               !- Name
  {9094e2e8-e51c-4eac-8c71-c3aa4764f876}, !- Inlet Port
  {bc08fd10-b3e0-4172-a920-0b49888c199d}; !- Outlet Port

OS:Connection,
  {9094e2e8-e51c-4eac-8c71-c3aa4764f876}, !- Handle
  {47e39585-409d-4d0a-8bdb-e9229ba1e17b}, !- Name
  {91a2823a-492e-4a66-928e-59fd19bf6d05}, !- Source Object
  4,                                      !- Outlet Port
  {f3f98199-d566-4032-8e84-55f2b2ab48e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc08fd10-b3e0-4172-a920-0b49888c199d}, !- Handle
  {839c51cd-b1db-42de-aa3e-2c3076d5cf9e}, !- Name
  {f3f98199-d566-4032-8e84-55f2b2ab48e4}, !- Source Object
  3,                                      !- Outlet Port
  {41cab6d9-4567-485e-949f-f8b47403914b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43d5ef1d-eea7-48da-8f98-f3ef33becb01}, !- Handle
  {4a618802-c102-43ef-bbc8-7611eedc72cf}, !- Name
  {41cab6d9-4567-485e-949f-f8b47403914b}, !- Source Object
  12,                                     !- Outlet Port
  {204ab2f7-bffa-4fa4-b63c-c3daa284fed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ad97d6c6-6a30-4cb1-a31c-c8a5b3345976}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {17837935-e21a-4795-b830-284d2744bfcf}, !- Water Inlet Node Name
  {7a8b0ccd-0a67-42d7-9bb8-8cd9462f9fb4}; !- Water Outlet Node Name

OS:Node,
  {3aa88b43-a47b-48d3-aead-3358577f4758}, !- Handle
  Node 172,                               !- Name
  {6babedbb-5be7-425b-851a-ecdf3018d949}, !- Inlet Port
  {17837935-e21a-4795-b830-284d2744bfcf}; !- Outlet Port

OS:Node,
  {82d2b6f6-2891-4d6a-9dc0-baa658bbdacc}, !- Handle
  Node 173,                               !- Name
  {7a8b0ccd-0a67-42d7-9bb8-8cd9462f9fb4}, !- Inlet Port
  {33f8e111-7a27-42b7-93f1-e7e3d4cc73df}; !- Outlet Port

OS:Connection,
  {17837935-e21a-4795-b830-284d2744bfcf}, !- Handle
  {79c517f3-7865-44d5-a05e-599b91bc8290}, !- Name
  {3aa88b43-a47b-48d3-aead-3358577f4758}, !- Source Object
  3,                                      !- Outlet Port
  {ad97d6c6-6a30-4cb1-a31c-c8a5b3345976}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7a8b0ccd-0a67-42d7-9bb8-8cd9462f9fb4}, !- Handle
  {0453a499-71de-4fa9-b449-a6aa50ce7db6}, !- Name
  {ad97d6c6-6a30-4cb1-a31c-c8a5b3345976}, !- Source Object
  10,                                     !- Outlet Port
  {82d2b6f6-2891-4d6a-9dc0-baa658bbdacc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c178ad54-fdca-436f-abd6-45778941a112}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {ad97d6c6-6a30-4cb1-a31c-c8a5b3345976}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {85c89209-e001-469e-aad0-6c4b967b162d}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {e139e554-7323-42b4-8dd9-9521a153950f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {740a3cda-013f-4e37-9083-1678f70a7bb8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5dc657e1-3f14-4e22-87ec-7b1444626b5c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {71cc8f47-8b6a-4651-a72f-130d687cc549}, !- Handle
  Node 176,                               !- Name
  {5dc657e1-3f14-4e22-87ec-7b1444626b5c}, !- Inlet Port
  {74799169-bbed-49ce-b3fd-a6a77e599c62}; !- Outlet Port

OS:Node,
  {90d2e224-4707-4352-8aa2-1f431afe6ccd}, !- Handle
  Node 177,                               !- Name
  {ec1c5ae8-4760-4e29-ada4-242c1ca89e23}, !- Inlet Port
  {6a9a11b5-cfc8-4e43-a669-0d691b7e54a5}; !- Outlet Port

OS:Connection,
  {74799169-bbed-49ce-b3fd-a6a77e599c62}, !- Handle
  {cb43e2f5-4164-4236-adf4-d7d21e82d6f9}, !- Name
  {71cc8f47-8b6a-4651-a72f-130d687cc549}, !- Source Object
  3,                                      !- Outlet Port
  {dddad490-6c85-40ba-aa7b-d7866d85b817}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec1c5ae8-4760-4e29-ada4-242c1ca89e23}, !- Handle
  {23c3c6e4-81b3-41ac-86a5-0d298abce0c5}, !- Name
  {ee3c3e7a-affb-46a0-ae0b-54324aaba3ee}, !- Source Object
  12,                                     !- Outlet Port
  {90d2e224-4707-4352-8aa2-1f431afe6ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a9a11b5-cfc8-4e43-a669-0d691b7e54a5}, !- Handle
  {35418981-a1c7-4318-804d-133d9b509f75}, !- Name
  {90d2e224-4707-4352-8aa2-1f431afe6ccd}, !- Source Object
  3,                                      !- Outlet Port
  {dd992875-86ff-4100-8bb6-4c77ecf4d28c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e35d4ffe-0391-423a-a19a-1df4feb3d478}, !- Handle
  Node 178,                               !- Name
  {ba950637-554f-446a-809e-a2c2933d41da}, !- Inlet Port
  {e139e554-7323-42b4-8dd9-9521a153950f}; !- Outlet Port

OS:Connection,
  {ba950637-554f-446a-809e-a2c2933d41da}, !- Handle
  {82bbfd9d-af3d-4adb-8641-916a4ef4352e}, !- Name
  {91a2823a-492e-4a66-928e-59fd19bf6d05}, !- Source Object
  5,                                      !- Outlet Port
  {e35d4ffe-0391-423a-a19a-1df4feb3d478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e139e554-7323-42b4-8dd9-9521a153950f}, !- Handle
  {d4ceceab-b6fd-4468-bff1-688be0c3f956}, !- Name
  {e35d4ffe-0391-423a-a19a-1df4feb3d478}, !- Source Object
  3,                                      !- Outlet Port
  {85c89209-e001-469e-aad0-6c4b967b162d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5dc657e1-3f14-4e22-87ec-7b1444626b5c}, !- Handle
  {617b02ee-0b71-4564-9db3-709b655de969}, !- Name
  {85c89209-e001-469e-aad0-6c4b967b162d}, !- Source Object
  12,                                     !- Outlet Port
  {71cc8f47-8b6a-4651-a72f-130d687cc549}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {36d29b50-120d-49ee-a83b-3b747087e045}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3abd69ea-9e3b-4bb4-9484-9a8d9867a402}, !- Water Inlet Node Name
  {de69b04c-520c-462f-bbba-acdcd322f16c}; !- Water Outlet Node Name

OS:Node,
  {82587fe4-3524-43f9-bf2a-0929ebc2fb5d}, !- Handle
  Node 179,                               !- Name
  {638b57d4-a3c1-4eb1-823c-ac40ca783191}, !- Inlet Port
  {3abd69ea-9e3b-4bb4-9484-9a8d9867a402}; !- Outlet Port

OS:Node,
  {ab481010-c713-4882-8954-3d41faf91acc}, !- Handle
  Node 180,                               !- Name
  {de69b04c-520c-462f-bbba-acdcd322f16c}, !- Inlet Port
  {41c8fd1f-9574-448d-b53a-33dfef8313cf}; !- Outlet Port

OS:Connection,
  {3abd69ea-9e3b-4bb4-9484-9a8d9867a402}, !- Handle
  {0f79c472-5504-4648-bc9f-82f050a58c57}, !- Name
  {82587fe4-3524-43f9-bf2a-0929ebc2fb5d}, !- Source Object
  3,                                      !- Outlet Port
  {36d29b50-120d-49ee-a83b-3b747087e045}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {de69b04c-520c-462f-bbba-acdcd322f16c}, !- Handle
  {3a7a59f3-ef7a-41fb-addd-f7b3884adf38}, !- Name
  {36d29b50-120d-49ee-a83b-3b747087e045}, !- Source Object
  10,                                     !- Outlet Port
  {ab481010-c713-4882-8954-3d41faf91acc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7a3815af-4957-4010-b95d-dab88853b5be}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {36d29b50-120d-49ee-a83b-3b747087e045}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {12780579-3d32-4e07-a580-bf534a325d2d}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {3f1d9a60-7515-4127-83b8-2e942c2efedf}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {57a01692-1349-4eb1-b286-594f58d7fd50}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {47dc467d-46cb-4ae8-a264-3ab0770f2678}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ff77ae90-6ffb-4b92-9200-d89c6d0f2aca}, !- Handle
  Node 183,                               !- Name
  {47dc467d-46cb-4ae8-a264-3ab0770f2678}, !- Inlet Port
  {ec684b7b-4466-421b-a6ff-1628467c5063}; !- Outlet Port

OS:Node,
  {37a0b124-356f-4235-bf14-be7c8a6ad1db}, !- Handle
  Node 184,                               !- Name
  {90cd02b5-438a-4c47-bd77-1944c83c6fb7}, !- Inlet Port
  {86b849fa-b2e8-47eb-9342-7d3e3a4015dc}; !- Outlet Port

OS:Connection,
  {ec684b7b-4466-421b-a6ff-1628467c5063}, !- Handle
  {d0e0d371-7cb1-4287-af60-46f7d871b67e}, !- Name
  {ff77ae90-6ffb-4b92-9200-d89c6d0f2aca}, !- Source Object
  3,                                      !- Outlet Port
  {4fb6b486-3f85-4934-96a6-81e808582f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90cd02b5-438a-4c47-bd77-1944c83c6fb7}, !- Handle
  {7581f8ed-dd74-49e5-be0e-033105b98a67}, !- Name
  {1c5e098a-57f8-4868-bf7f-02a7b69114d8}, !- Source Object
  12,                                     !- Outlet Port
  {37a0b124-356f-4235-bf14-be7c8a6ad1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86b849fa-b2e8-47eb-9342-7d3e3a4015dc}, !- Handle
  {fcdb4e09-af96-42d1-b472-5fb44fccaa50}, !- Name
  {37a0b124-356f-4235-bf14-be7c8a6ad1db}, !- Source Object
  3,                                      !- Outlet Port
  {dd992875-86ff-4100-8bb6-4c77ecf4d28c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c31060d-ffb3-41fd-a795-2ef8087abb1b}, !- Handle
  Node 185,                               !- Name
  {bc835aa8-554b-4472-b635-eec99d41fc3e}, !- Inlet Port
  {3f1d9a60-7515-4127-83b8-2e942c2efedf}; !- Outlet Port

OS:Connection,
  {bc835aa8-554b-4472-b635-eec99d41fc3e}, !- Handle
  {a4845627-d0e9-45eb-adfb-99e53836156e}, !- Name
  {91a2823a-492e-4a66-928e-59fd19bf6d05}, !- Source Object
  6,                                      !- Outlet Port
  {6c31060d-ffb3-41fd-a795-2ef8087abb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1d9a60-7515-4127-83b8-2e942c2efedf}, !- Handle
  {33f775e0-b0cc-41b0-b96f-b658d8cdacc6}, !- Name
  {6c31060d-ffb3-41fd-a795-2ef8087abb1b}, !- Source Object
  3,                                      !- Outlet Port
  {12780579-3d32-4e07-a580-bf534a325d2d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47dc467d-46cb-4ae8-a264-3ab0770f2678}, !- Handle
  {48aa6654-9dd5-476f-9c67-7b2d9e28e920}, !- Name
  {12780579-3d32-4e07-a580-bf534a325d2d}, !- Source Object
  12,                                     !- Outlet Port
  {ff77ae90-6ffb-4b92-9200-d89c6d0f2aca}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {97ad4f27-4fd5-45f6-bb55-15066b7a754f}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {659d69d3-33f2-4cfd-83f3-30aabc94c174}, !- Water Inlet Node Name
  {9cae5ecd-5a52-44a2-b3ad-a63448cf8e17}; !- Water Outlet Node Name

OS:Node,
  {df0b7d7f-3c00-40ec-8554-c5167ad11018}, !- Handle
  Node 186,                               !- Name
  {085c6540-cff6-457b-a586-f0675ad9f0d5}, !- Inlet Port
  {659d69d3-33f2-4cfd-83f3-30aabc94c174}; !- Outlet Port

OS:Node,
  {7761d81f-0445-4bfb-b879-4a5ffbcc35f6}, !- Handle
  Node 187,                               !- Name
  {9cae5ecd-5a52-44a2-b3ad-a63448cf8e17}, !- Inlet Port
  {a7a4c900-a758-45b5-8543-c1bc3920d232}; !- Outlet Port

OS:Connection,
  {659d69d3-33f2-4cfd-83f3-30aabc94c174}, !- Handle
  {5342eb49-bc01-49eb-840b-16db7f8d68a0}, !- Name
  {df0b7d7f-3c00-40ec-8554-c5167ad11018}, !- Source Object
  3,                                      !- Outlet Port
  {97ad4f27-4fd5-45f6-bb55-15066b7a754f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9cae5ecd-5a52-44a2-b3ad-a63448cf8e17}, !- Handle
  {50331606-fed2-4d32-a30d-3997571d12f4}, !- Name
  {97ad4f27-4fd5-45f6-bb55-15066b7a754f}, !- Source Object
  10,                                     !- Outlet Port
  {7761d81f-0445-4bfb-b879-4a5ffbcc35f6}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5c7bc041-3b24-4b06-ac90-91680a489421}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {97ad4f27-4fd5-45f6-bb55-15066b7a754f}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c7691c49-7be2-4c52-bc73-cc8c5f5d9aee}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {f9bfc19a-3906-4c58-9e60-5d4f6909ec75}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c03ae575-952b-4ccc-a794-652ec9cc03a4}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f5206a16-e12c-4f47-969e-5e8302fde52e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8216af6c-c889-4d02-a364-6e3f0ae7c147}, !- Handle
  Node 190,                               !- Name
  {f5206a16-e12c-4f47-969e-5e8302fde52e}, !- Inlet Port
  {452cd135-41d6-4533-8a92-62c5d739d10c}; !- Outlet Port

OS:Node,
  {90fb7cf0-de39-4b97-8075-4e9ea6a5d135}, !- Handle
  Node 191,                               !- Name
  {ebfda6ff-400d-4103-b1ff-68665e271ed7}, !- Inlet Port
  {a85d71ca-057b-4b76-b457-5641ff1e2404}; !- Outlet Port

OS:Connection,
  {452cd135-41d6-4533-8a92-62c5d739d10c}, !- Handle
  {01f5ffc4-f62e-45dd-88a1-dab2e2fda971}, !- Name
  {8216af6c-c889-4d02-a364-6e3f0ae7c147}, !- Source Object
  3,                                      !- Outlet Port
  {0f87d33b-362b-4245-a224-fe0302b5557b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ebfda6ff-400d-4103-b1ff-68665e271ed7}, !- Handle
  {f33eac54-d748-4e93-b9da-b7e45032ab55}, !- Name
  {91333d7c-5afc-4907-8d0a-372b84c1fe91}, !- Source Object
  12,                                     !- Outlet Port
  {90fb7cf0-de39-4b97-8075-4e9ea6a5d135}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85d71ca-057b-4b76-b457-5641ff1e2404}, !- Handle
  {4fc2dfda-8658-4426-975d-bc54464b417e}, !- Name
  {90fb7cf0-de39-4b97-8075-4e9ea6a5d135}, !- Source Object
  3,                                      !- Outlet Port
  {dd992875-86ff-4100-8bb6-4c77ecf4d28c}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {b4687c41-32f6-4d08-96ed-156ba27fa2f1}, !- Handle
  Node 192,                               !- Name
  {138bf776-c57d-4cbb-8dbc-2416c1232ec2}, !- Inlet Port
  {f9bfc19a-3906-4c58-9e60-5d4f6909ec75}; !- Outlet Port

OS:Connection,
  {138bf776-c57d-4cbb-8dbc-2416c1232ec2}, !- Handle
  {a0bf5485-1d37-43a9-a2d5-bf2b85e81cc7}, !- Name
  {91a2823a-492e-4a66-928e-59fd19bf6d05}, !- Source Object
  7,                                      !- Outlet Port
  {b4687c41-32f6-4d08-96ed-156ba27fa2f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9bfc19a-3906-4c58-9e60-5d4f6909ec75}, !- Handle
  {dd20f043-d614-44f0-9430-84ee4fcc859a}, !- Name
  {b4687c41-32f6-4d08-96ed-156ba27fa2f1}, !- Source Object
  3,                                      !- Outlet Port
  {c7691c49-7be2-4c52-bc73-cc8c5f5d9aee}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5206a16-e12c-4f47-969e-5e8302fde52e}, !- Handle
  {81b81fa5-95fc-42ec-88c2-67376d2703e3}, !- Name
  {c7691c49-7be2-4c52-bc73-cc8c5f5d9aee}, !- Source Object
  12,                                     !- Outlet Port
  {8216af6c-c889-4d02-a364-6e3f0ae7c147}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {7c99273e-8826-4dda-96c5-d36eb34657c0}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a2756f85-79e0-4706-848b-f35d59faa8e3}, !- Water Inlet Node Name
  {d8199f45-2304-4a52-8a9d-e442ca85faaa}; !- Water Outlet Node Name

OS:Node,
  {14c26c0b-902b-4d38-bc59-de83a3b72fdb}, !- Handle
  Node 193,                               !- Name
  {3bd5801a-6d0e-4731-96f2-25c69410c809}, !- Inlet Port
  {a2756f85-79e0-4706-848b-f35d59faa8e3}; !- Outlet Port

OS:Node,
  {58553c1e-3ef0-4402-a8d5-27273febaa9f}, !- Handle
  Node 194,                               !- Name
  {d8199f45-2304-4a52-8a9d-e442ca85faaa}, !- Inlet Port
  {2ddd2692-ab85-458d-be57-85a4bc82af8d}; !- Outlet Port

OS:Connection,
  {a2756f85-79e0-4706-848b-f35d59faa8e3}, !- Handle
  {24b62cbe-cc4d-425d-8681-458814c246c8}, !- Name
  {14c26c0b-902b-4d38-bc59-de83a3b72fdb}, !- Source Object
  3,                                      !- Outlet Port
  {7c99273e-8826-4dda-96c5-d36eb34657c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d8199f45-2304-4a52-8a9d-e442ca85faaa}, !- Handle
  {d6a32141-6026-4060-8e43-b25bb972a2ca}, !- Name
  {7c99273e-8826-4dda-96c5-d36eb34657c0}, !- Source Object
  10,                                     !- Outlet Port
  {58553c1e-3ef0-4402-a8d5-27273febaa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ccba2d78-d6f7-41ce-8444-ffa6d9975f61}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {7c99273e-8826-4dda-96c5-d36eb34657c0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ff6d8987-7c1f-4aca-ac47-84a2fb3f06b8}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {11afd9c2-edac-493d-a7dd-ebab367549c7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {21a00b11-17a4-4a8a-b968-8ae5822c85c8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f5c9ec2-c537-4cac-9c6d-95d55f1df805}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e2538bb1-0768-45e3-a551-756b1c4718e8}, !- Handle
  Node 197,                               !- Name
  {7f5c9ec2-c537-4cac-9c6d-95d55f1df805}, !- Inlet Port
  {f4e8d205-f967-4df2-9bbb-ebb022188bb1}; !- Outlet Port

OS:Node,
  {6735a8e0-5daf-4c9b-ba19-869a2c48db49}, !- Handle
  Node 198,                               !- Name
  {99f11041-8454-4740-8b18-8773d05d3362}, !- Inlet Port
  {52cdcc46-c6b6-4f89-993d-52ad6c2de290}; !- Outlet Port

OS:Connection,
  {f4e8d205-f967-4df2-9bbb-ebb022188bb1}, !- Handle
  {531f62ad-ce0b-474a-a6b7-ef28799283c5}, !- Name
  {e2538bb1-0768-45e3-a551-756b1c4718e8}, !- Source Object
  3,                                      !- Outlet Port
  {9ffe8f5e-42c0-402b-9d94-f53a8309fc47}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99f11041-8454-4740-8b18-8773d05d3362}, !- Handle
  {95b75922-12e5-4817-9451-eb7927a1aa6b}, !- Name
  {86c70907-966f-47bf-b0dc-f4c32c82f0fd}, !- Source Object
  12,                                     !- Outlet Port
  {6735a8e0-5daf-4c9b-ba19-869a2c48db49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52cdcc46-c6b6-4f89-993d-52ad6c2de290}, !- Handle
  {a160b849-ae66-4caf-9ac0-932111be23a8}, !- Name
  {6735a8e0-5daf-4c9b-ba19-869a2c48db49}, !- Source Object
  3,                                      !- Outlet Port
  {dd992875-86ff-4100-8bb6-4c77ecf4d28c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {930176fe-9ff8-4362-817e-9cd50ce0fd39}, !- Handle
  Node 199,                               !- Name
  {5b9a3485-f903-4a21-83c3-84b869101cbf}, !- Inlet Port
  {11afd9c2-edac-493d-a7dd-ebab367549c7}; !- Outlet Port

OS:Connection,
  {5b9a3485-f903-4a21-83c3-84b869101cbf}, !- Handle
  {eed1010e-e66d-41bd-afc1-f4fc268d0fc3}, !- Name
  {91a2823a-492e-4a66-928e-59fd19bf6d05}, !- Source Object
  8,                                      !- Outlet Port
  {930176fe-9ff8-4362-817e-9cd50ce0fd39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11afd9c2-edac-493d-a7dd-ebab367549c7}, !- Handle
  {3ae6c820-5909-4657-8c3c-92f98e81d1ea}, !- Name
  {930176fe-9ff8-4362-817e-9cd50ce0fd39}, !- Source Object
  3,                                      !- Outlet Port
  {ff6d8987-7c1f-4aca-ac47-84a2fb3f06b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f5c9ec2-c537-4cac-9c6d-95d55f1df805}, !- Handle
  {7277a139-cfea-42e6-ba1e-3143f1c1e957}, !- Name
  {ff6d8987-7c1f-4aca-ac47-84a2fb3f06b8}, !- Source Object
  12,                                     !- Outlet Port
  {e2538bb1-0768-45e3-a551-756b1c4718e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {212400b6-2e09-4fd9-99b3-15c01306edcf}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {02d07ef0-2879-45e4-967c-50578097f2dd}, !- Water Inlet Node Name
  {cf84499a-f933-4075-b16e-91578752857e}; !- Water Outlet Node Name

OS:Node,
  {ee67ca43-c6d1-485b-9c82-a406e6a8a412}, !- Handle
  Node 200,                               !- Name
  {d7f5b11c-06a6-4570-89da-f00bb08d7cbd}, !- Inlet Port
  {02d07ef0-2879-45e4-967c-50578097f2dd}; !- Outlet Port

OS:Node,
  {6ec55ff3-5bae-4dbe-94a6-d7fc677ffda8}, !- Handle
  Node 201,                               !- Name
  {cf84499a-f933-4075-b16e-91578752857e}, !- Inlet Port
  {2dd5a7c8-84c1-4b52-8729-113a03a96861}; !- Outlet Port

OS:Connection,
  {02d07ef0-2879-45e4-967c-50578097f2dd}, !- Handle
  {f5312b7a-4f0f-4305-afa3-7ae7415036ab}, !- Name
  {ee67ca43-c6d1-485b-9c82-a406e6a8a412}, !- Source Object
  3,                                      !- Outlet Port
  {212400b6-2e09-4fd9-99b3-15c01306edcf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cf84499a-f933-4075-b16e-91578752857e}, !- Handle
  {0328fa4c-1d33-4229-9dc8-3686f019eb5b}, !- Name
  {212400b6-2e09-4fd9-99b3-15c01306edcf}, !- Source Object
  10,                                     !- Outlet Port
  {6ec55ff3-5bae-4dbe-94a6-d7fc677ffda8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {27d21dba-f9ec-4dcb-b3e2-67b3672e6f90}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {212400b6-2e09-4fd9-99b3-15c01306edcf}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2a27bb73-d5c1-4ac3-ac85-918608042087}, !- Handle
  Sys_6_VAV with Reheat 3,                !- Name
  ,                                       !- Controller List Name
  {171e7c3f-1930-4ee3-a755-6d0a9c680fab}, !- Availability Schedule
  {6caeb2ed-c9c9-4c7c-86b4-0dcbe6718e32}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {29f83b90-c5cf-4776-9c4f-e85720394920}, !- Supply Side Inlet Node Name
  {31080ebe-d96a-4a62-b047-a3f7952ddc8a}, !- Demand Side Outlet Node Name
  {aeeced6d-5d24-45c5-bcd5-7be9784edab6}, !- Demand Side Inlet Node A
  {9b5e42fc-d262-4756-88cb-1155b39217ac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6f39e2a6-dcd3-45ce-a81e-46b7dd2575e1}, !- Demand Mixer Name
  {1befcbb9-d2a5-4642-a73a-2d56bd83bdce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5c90f0a5-787b-451c-8e0d-f8652ccd925a}, !- Handle
  Node 202,                               !- Name
  {29f83b90-c5cf-4776-9c4f-e85720394920}, !- Inlet Port
  {15e3cdd6-a29c-46be-a6b9-f146569d854d}; !- Outlet Port

OS:Node,
  {161402c1-8088-4ff7-ad9f-356f1e91a0d0}, !- Handle
  Node 203,                               !- Name
  {0e3b36dc-d299-4758-9134-2d59479fce0a}, !- Inlet Port
  {9b5e42fc-d262-4756-88cb-1155b39217ac}; !- Outlet Port

OS:Connection,
  {29f83b90-c5cf-4776-9c4f-e85720394920}, !- Handle
  {acec01a9-f5af-4e2c-a5df-089e7e496cec}, !- Name
  {2a27bb73-d5c1-4ac3-ac85-918608042087}, !- Source Object
  8,                                      !- Outlet Port
  {5c90f0a5-787b-451c-8e0d-f8652ccd925a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b5e42fc-d262-4756-88cb-1155b39217ac}, !- Handle
  {eeabe351-4fe9-41a1-afb8-e40027b5048f}, !- Name
  {161402c1-8088-4ff7-ad9f-356f1e91a0d0}, !- Source Object
  3,                                      !- Outlet Port
  {2a27bb73-d5c1-4ac3-ac85-918608042087}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c7ae37be-4ae8-4a11-92ee-2a5dfb85ff71}, !- Handle
  Node 204,                               !- Name
  {aeeced6d-5d24-45c5-bcd5-7be9784edab6}, !- Inlet Port
  {4cb78e01-4574-4792-aa34-00b9c457d21f}; !- Outlet Port

OS:Node,
  {9915c7d9-e52b-452b-b251-5803f4f3988e}, !- Handle
  Node 205,                               !- Name
  {72c414ef-d24f-4f9f-a287-a19e6ee7adc7}, !- Inlet Port
  {31080ebe-d96a-4a62-b047-a3f7952ddc8a}; !- Outlet Port

OS:Node,
  {6f591944-b445-42e6-b4ca-4f8712c750f9}, !- Handle
  Node 206,                               !- Name
  {294a08e6-7c90-411c-b36e-dc767fcae267}, !- Inlet Port
  {f3791594-9645-4b08-a582-752907ab994d}; !- Outlet Port

OS:Connection,
  {aeeced6d-5d24-45c5-bcd5-7be9784edab6}, !- Handle
  {22bdaab3-5fcc-49a7-80cd-ac192d6c7ff2}, !- Name
  {2a27bb73-d5c1-4ac3-ac85-918608042087}, !- Source Object
  10,                                     !- Outlet Port
  {c7ae37be-4ae8-4a11-92ee-2a5dfb85ff71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31080ebe-d96a-4a62-b047-a3f7952ddc8a}, !- Handle
  {264fd5ba-4f08-4f2f-ac51-9ef66be563b3}, !- Name
  {9915c7d9-e52b-452b-b251-5803f4f3988e}, !- Source Object
  3,                                      !- Outlet Port
  {2a27bb73-d5c1-4ac3-ac85-918608042087}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1befcbb9-d2a5-4642-a73a-2d56bd83bdce}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {4cb78e01-4574-4792-aa34-00b9c457d21f}, !- Inlet Node Name
  {d6696836-5982-4491-9fbe-9f3db2004976}, !- Outlet Node Name 1
  {d90b6b5b-6baf-4521-b6cd-ba53cf65e3b4}, !- Outlet Node Name 2
  {2950171d-7c17-4b1e-9912-67a17630d056}, !- Outlet Node Name 3
  {a6677a64-a4be-449d-87d0-b69d0a2a60af}, !- Outlet Node Name 4
  {263ead47-05b5-4bd8-9b91-a96f1472c041}, !- Outlet Node Name 5
  {3aed7e84-1b09-455a-a3df-e17a1c83bc3b}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {6f39e2a6-dcd3-45ce-a81e-46b7dd2575e1}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {72c414ef-d24f-4f9f-a287-a19e6ee7adc7}, !- Outlet Node Name
  {0eb4c46e-22fd-42ab-8d39-022aee986b21}, !- Inlet Node Name 1
  {f75eb4f9-adc6-4735-ace1-a52fd02df0e9}, !- Inlet Node Name 2
  {85bfece8-7ebc-40cd-9443-caded0475e52}, !- Inlet Node Name 3
  {547005e5-86df-4b7f-8d20-5915eb2a3dcf}, !- Inlet Node Name 4
  {5db32ddb-1ee6-4259-bdcc-5ac9272f8943}, !- Inlet Node Name 5
  {0996e1b5-5bc2-4af0-8616-d4465f27f7e8}; !- Inlet Node Name 6

OS:Connection,
  {4cb78e01-4574-4792-aa34-00b9c457d21f}, !- Handle
  {56968c4e-784d-4a24-8864-cac2c761217d}, !- Name
  {c7ae37be-4ae8-4a11-92ee-2a5dfb85ff71}, !- Source Object
  3,                                      !- Outlet Port
  {1befcbb9-d2a5-4642-a73a-2d56bd83bdce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c414ef-d24f-4f9f-a287-a19e6ee7adc7}, !- Handle
  {de600a2f-8fa8-46f9-b35e-84fd04b6f911}, !- Name
  {6f39e2a6-dcd3-45ce-a81e-46b7dd2575e1}, !- Source Object
  2,                                      !- Outlet Port
  {9915c7d9-e52b-452b-b251-5803f4f3988e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3ed92b9c-3450-443e-a4c2-ace72afc9b84}, !- Handle
  {2a27bb73-d5c1-4ac3-ac85-918608042087}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6caeb2ed-c9c9-4c7c-86b4-0dcbe6718e32}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {d81fecc4-67c2-4244-92c9-42c6836705d6}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {03ea003e-306b-4c7f-87d6-ea5513ef8c93}, !- Handle
  Sys6 Return Fan 3,                      !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {15e3cdd6-a29c-46be-a6b9-f146569d854d}, !- Air Inlet Node Name
  {89434a4a-2ceb-4419-8263-20dc373e814e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {57c75204-7874-4a37-ae29-f9bc1ea44dcd}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {171e7c3f-1930-4ee3-a755-6d0a9c680fab}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {11c07a6a-1077-4981-8a12-158f1fd6fcc9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {11c07a6a-1077-4981-8a12-158f1fd6fcc9}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2bac4410-548f-4a63-8e04-b42bc16a1f96}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {57c75204-7874-4a37-ae29-f9bc1ea44dcd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d0a6ac8f-214a-4fad-bed8-24b14445412f}, !- Mixed Air Node Name
  {392b4786-5e03-4475-98a0-d1d4cccc28ed}, !- Outdoor Air Stream Node Name
  {dad677a9-272b-4092-9002-c083d1bc10bd}, !- Relief Air Stream Node Name
  {372bd68f-9bed-420e-bcdc-57ced748fef4}; !- Return Air Stream Node Name

OS:Node,
  {6ca3c1ab-c46d-415e-8a8e-11bfe21aef36}, !- Handle
  Node 211,                               !- Name
  ,                                       !- Inlet Port
  {2fa610a2-1ef2-4c96-a711-22642571dc28}; !- Outlet Port

OS:Node,
  {59d762f1-1c15-43c0-a699-2f48ac121b76}, !- Handle
  Node 212,                               !- Name
  {5b679861-27b5-4c7e-8422-a8162c9cbeaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {42e260e6-a199-4d39-adc0-132ee1473c95}, !- Handle
  Node 215,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {025d9d4c-b6c0-45cd-b952-c3049185abbb}, !- Handle
  Node 216,                               !- Name
  {89434a4a-2ceb-4419-8263-20dc373e814e}, !- Inlet Port
  {372bd68f-9bed-420e-bcdc-57ced748fef4}; !- Outlet Port

OS:Connection,
  {15e3cdd6-a29c-46be-a6b9-f146569d854d}, !- Handle
  {c4d9fd55-a4c3-4b3b-b575-dcdd5a4663a6}, !- Name
  {5c90f0a5-787b-451c-8e0d-f8652ccd925a}, !- Source Object
  3,                                      !- Outlet Port
  {03ea003e-306b-4c7f-87d6-ea5513ef8c93}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {89434a4a-2ceb-4419-8263-20dc373e814e}, !- Handle
  {86cd8ccd-51af-4ed3-9722-202068973370}, !- Name
  {03ea003e-306b-4c7f-87d6-ea5513ef8c93}, !- Source Object
  17,                                     !- Outlet Port
  {025d9d4c-b6c0-45cd-b952-c3049185abbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372bd68f-9bed-420e-bcdc-57ced748fef4}, !- Handle
  {9e734df4-4887-4575-9857-e6dd148bb8b4}, !- Name
  {025d9d4c-b6c0-45cd-b952-c3049185abbb}, !- Source Object
  3,                                      !- Outlet Port
  {2bac4410-548f-4a63-8e04-b42bc16a1f96}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {335859b6-a944-40a0-923e-c02ff1f40d71}, !- Handle
  Supply Air Temp 3,                      !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  {5bf57540-54f2-4cd6-88f9-ada7065ede63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bf57540-54f2-4cd6-88f9-ada7065ede63}, !- Handle
  Supply Air Temp Default 3,              !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {78997603-01d8-46ea-a233-efa0f7494b4d}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {335859b6-a944-40a0-923e-c02ff1f40d71}, !- Schedule Name
  {161402c1-8088-4ff7-ad9f-356f1e91a0d0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ab8fc841-0a07-4c77-8175-c884e3d98b43}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {d99304cc-5ab6-4e85-870e-24ea241e2082}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9f68b49f-0411-4fc3-9721-15c116554975}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {294a08e6-7c90-411c-b36e-dc767fcae267}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f90cfe0c-f146-464f-ad54-d5b471cb0f28}, !- Handle
  Node 219,                               !- Name
  {db5de784-7d4d-4bda-af89-2333e151bebc}, !- Inlet Port
  {0eb4c46e-22fd-42ab-8d39-022aee986b21}; !- Outlet Port

OS:Connection,
  {f3791594-9645-4b08-a582-752907ab994d}, !- Handle
  {8161d61b-448e-475c-b9ab-f1cd79a7e82b}, !- Name
  {6f591944-b445-42e6-b4ca-4f8712c750f9}, !- Source Object
  3,                                      !- Outlet Port
  {868e1ff3-1fdf-45d0-ba2f-556e676dd522}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db5de784-7d4d-4bda-af89-2333e151bebc}, !- Handle
  {acf1ed88-195d-4232-b56a-4a173e8d8ca8}, !- Name
  {f9b2e014-61c9-43c0-8a3a-fcfd25d6e5c6}, !- Source Object
  12,                                     !- Outlet Port
  {f90cfe0c-f146-464f-ad54-d5b471cb0f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb4c46e-22fd-42ab-8d39-022aee986b21}, !- Handle
  {6b5313ad-a486-4efa-8baf-da1e3b62af4e}, !- Name
  {f90cfe0c-f146-464f-ad54-d5b471cb0f28}, !- Source Object
  3,                                      !- Outlet Port
  {6f39e2a6-dcd3-45ce-a81e-46b7dd2575e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {35c27c76-efe4-4735-a150-58f34fd16acd}, !- Handle
  Node 220,                               !- Name
  {d6696836-5982-4491-9fbe-9f3db2004976}, !- Inlet Port
  {d99304cc-5ab6-4e85-870e-24ea241e2082}; !- Outlet Port

OS:Connection,
  {d6696836-5982-4491-9fbe-9f3db2004976}, !- Handle
  {d3aa2c6d-d236-4fa5-9531-c534b938d439}, !- Name
  {1befcbb9-d2a5-4642-a73a-2d56bd83bdce}, !- Source Object
  3,                                      !- Outlet Port
  {35c27c76-efe4-4735-a150-58f34fd16acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99304cc-5ab6-4e85-870e-24ea241e2082}, !- Handle
  {c35c37c7-6b2d-4d64-aedb-12baf8864998}, !- Name
  {35c27c76-efe4-4735-a150-58f34fd16acd}, !- Source Object
  3,                                      !- Outlet Port
  {ab8fc841-0a07-4c77-8175-c884e3d98b43}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {294a08e6-7c90-411c-b36e-dc767fcae267}, !- Handle
  {f0b80b17-32c0-4470-b2f4-4b0a860f4eb3}, !- Name
  {ab8fc841-0a07-4c77-8175-c884e3d98b43}, !- Source Object
  12,                                     !- Outlet Port
  {6f591944-b445-42e6-b4ca-4f8712c750f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5f7974c5-a6de-4b0b-8179-eabfadff02dc}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dd8b155e-0675-4dd4-a25e-1f0b92652bd2}, !- Water Inlet Node Name
  {ce25c517-f99f-4143-8e5e-bff42d04c207}; !- Water Outlet Node Name

OS:Node,
  {6b0eda4a-72c4-4bc3-a78e-03524abb4fbc}, !- Handle
  Node 221,                               !- Name
  {875969de-6fe2-4358-a7e1-f8a385c2b5d1}, !- Inlet Port
  {dd8b155e-0675-4dd4-a25e-1f0b92652bd2}; !- Outlet Port

OS:Node,
  {b9e53779-7f8a-4854-8c73-3634ad7102e2}, !- Handle
  Node 222,                               !- Name
  {ce25c517-f99f-4143-8e5e-bff42d04c207}, !- Inlet Port
  {ca2f6221-47ca-4733-93ce-1d66b1449726}; !- Outlet Port

OS:Connection,
  {dd8b155e-0675-4dd4-a25e-1f0b92652bd2}, !- Handle
  {085923bb-4755-40e1-ac0b-5b8e4653fa53}, !- Name
  {6b0eda4a-72c4-4bc3-a78e-03524abb4fbc}, !- Source Object
  3,                                      !- Outlet Port
  {5f7974c5-a6de-4b0b-8179-eabfadff02dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ce25c517-f99f-4143-8e5e-bff42d04c207}, !- Handle
  {99f22050-b593-41b4-9b96-6d5dc6d13a07}, !- Name
  {5f7974c5-a6de-4b0b-8179-eabfadff02dc}, !- Source Object
  10,                                     !- Outlet Port
  {b9e53779-7f8a-4854-8c73-3634ad7102e2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bbc74142-0442-4670-b995-250f71184c18}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {5f7974c5-a6de-4b0b-8179-eabfadff02dc}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {86fb0c6f-e426-4dea-af6f-9c8d9db1e0ef}, !- Handle
  Air Terminal Single Duct VAV Reheat 16, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {6114fb9c-a874-47a5-89a2-839bdca4a9d4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {eb37bed4-070f-4d9c-9bf5-3c44f92f06ca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {77ea637a-1a7e-4da5-9d78-b7b0ab672e13}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {177b015f-c918-43c6-a10c-e34f0e588357}, !- Handle
  Node 225,                               !- Name
  {77ea637a-1a7e-4da5-9d78-b7b0ab672e13}, !- Inlet Port
  {f8e32002-65a2-4f71-aac8-203af4090758}; !- Outlet Port

OS:Node,
  {fce704b4-266c-4207-b0f3-12313743e839}, !- Handle
  Node 226,                               !- Name
  {26da5329-d1d5-42ea-996c-509aabc3c862}, !- Inlet Port
  {f75eb4f9-adc6-4735-ace1-a52fd02df0e9}; !- Outlet Port

OS:Connection,
  {f8e32002-65a2-4f71-aac8-203af4090758}, !- Handle
  {a2899ed1-6029-49b0-969c-e92dd39b6bd9}, !- Name
  {177b015f-c918-43c6-a10c-e34f0e588357}, !- Source Object
  3,                                      !- Outlet Port
  {7be7537c-a9f0-4990-adf4-41b1157df59a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26da5329-d1d5-42ea-996c-509aabc3c862}, !- Handle
  {e952ba4e-5477-4644-a4fe-28faa81efa2f}, !- Name
  {c3eb8d65-e984-45df-ba5c-1e7fa6d18e72}, !- Source Object
  12,                                     !- Outlet Port
  {fce704b4-266c-4207-b0f3-12313743e839}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f75eb4f9-adc6-4735-ace1-a52fd02df0e9}, !- Handle
  {489d19a0-ccc2-443e-ab8f-118bec1e890e}, !- Name
  {fce704b4-266c-4207-b0f3-12313743e839}, !- Source Object
  3,                                      !- Outlet Port
  {6f39e2a6-dcd3-45ce-a81e-46b7dd2575e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9f72a749-d909-40e5-8f4e-3785b4f0c1e1}, !- Handle
  Node 227,                               !- Name
  {d90b6b5b-6baf-4521-b6cd-ba53cf65e3b4}, !- Inlet Port
  {6114fb9c-a874-47a5-89a2-839bdca4a9d4}; !- Outlet Port

OS:Connection,
  {d90b6b5b-6baf-4521-b6cd-ba53cf65e3b4}, !- Handle
  {3e0d2d65-4b41-485c-bccf-2793a31b6f2e}, !- Name
  {1befcbb9-d2a5-4642-a73a-2d56bd83bdce}, !- Source Object
  4,                                      !- Outlet Port
  {9f72a749-d909-40e5-8f4e-3785b4f0c1e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6114fb9c-a874-47a5-89a2-839bdca4a9d4}, !- Handle
  {47d3e5d3-2589-4cb1-a551-25d7bf174479}, !- Name
  {9f72a749-d909-40e5-8f4e-3785b4f0c1e1}, !- Source Object
  3,                                      !- Outlet Port
  {86fb0c6f-e426-4dea-af6f-9c8d9db1e0ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77ea637a-1a7e-4da5-9d78-b7b0ab672e13}, !- Handle
  {c768983b-4423-4a40-a510-bbad9e4f2a1c}, !- Name
  {86fb0c6f-e426-4dea-af6f-9c8d9db1e0ef}, !- Source Object
  12,                                     !- Outlet Port
  {177b015f-c918-43c6-a10c-e34f0e588357}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {59d24e52-24d5-43cc-b2f1-8390043201c0}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {02ad3abb-61f4-4bb1-9aac-90e040d741ad}, !- Water Inlet Node Name
  {a51f626a-61b8-45dd-bbc3-ec57a1843ebe}; !- Water Outlet Node Name

OS:Node,
  {dcc71b7a-efb6-411f-b218-60a5e8207abd}, !- Handle
  Node 228,                               !- Name
  {76192884-a9ae-4f34-a657-89c5e412edd9}, !- Inlet Port
  {02ad3abb-61f4-4bb1-9aac-90e040d741ad}; !- Outlet Port

OS:Node,
  {5b5f73c4-1a44-483b-a1d2-98d3bf572659}, !- Handle
  Node 229,                               !- Name
  {a51f626a-61b8-45dd-bbc3-ec57a1843ebe}, !- Inlet Port
  {f9be0cde-977f-45b5-beaa-a6a33beb59c6}; !- Outlet Port

OS:Connection,
  {02ad3abb-61f4-4bb1-9aac-90e040d741ad}, !- Handle
  {14faf770-ff71-43b0-a403-1153fb521528}, !- Name
  {dcc71b7a-efb6-411f-b218-60a5e8207abd}, !- Source Object
  3,                                      !- Outlet Port
  {59d24e52-24d5-43cc-b2f1-8390043201c0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a51f626a-61b8-45dd-bbc3-ec57a1843ebe}, !- Handle
  {ec82b4fc-0b64-4363-9d73-87e8c2bf09d8}, !- Name
  {59d24e52-24d5-43cc-b2f1-8390043201c0}, !- Source Object
  10,                                     !- Outlet Port
  {5b5f73c4-1a44-483b-a1d2-98d3bf572659}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b4de1f03-c6b2-4e36-9376-4c439278ae68}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {59d24e52-24d5-43cc-b2f1-8390043201c0}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {eef7716c-1072-47df-9b61-d139089ff6aa}, !- Handle
  Air Terminal Single Duct VAV Reheat 17, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {e0a76b28-08f4-4fa4-bf94-1d27574f2f9e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9bd1d554-90e1-4b58-a458-f73d7f7646ab}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {96659646-2259-441d-b02c-870ccf7d3174}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cc80438b-e175-44ae-b51d-35bd0eb5d574}, !- Handle
  Node 232,                               !- Name
  {96659646-2259-441d-b02c-870ccf7d3174}, !- Inlet Port
  {e3b25e41-091c-4b02-a5dc-8cdc454905c3}; !- Outlet Port

OS:Node,
  {d207e5fd-a4b0-4daa-8df6-184ffa3456a5}, !- Handle
  Node 233,                               !- Name
  {b8b516b0-71fe-479a-8451-f428589d908a}, !- Inlet Port
  {85bfece8-7ebc-40cd-9443-caded0475e52}; !- Outlet Port

OS:Connection,
  {e3b25e41-091c-4b02-a5dc-8cdc454905c3}, !- Handle
  {b5be5372-772f-422c-92a7-b0183c55767e}, !- Name
  {cc80438b-e175-44ae-b51d-35bd0eb5d574}, !- Source Object
  3,                                      !- Outlet Port
  {c97558f7-107f-4d4d-ac3e-6dc8c6e104e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8b516b0-71fe-479a-8451-f428589d908a}, !- Handle
  {53c6c694-9995-4d5e-83c1-79e74e45c0ee}, !- Name
  {2cff2480-66e0-488f-8c81-c03473aca9b9}, !- Source Object
  12,                                     !- Outlet Port
  {d207e5fd-a4b0-4daa-8df6-184ffa3456a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bfece8-7ebc-40cd-9443-caded0475e52}, !- Handle
  {6ecb54b7-f088-44fe-be27-89c6ad035759}, !- Name
  {d207e5fd-a4b0-4daa-8df6-184ffa3456a5}, !- Source Object
  3,                                      !- Outlet Port
  {6f39e2a6-dcd3-45ce-a81e-46b7dd2575e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1dd5580a-ecd3-4379-b318-3e374d1c6532}, !- Handle
  Node 234,                               !- Name
  {2950171d-7c17-4b1e-9912-67a17630d056}, !- Inlet Port
  {e0a76b28-08f4-4fa4-bf94-1d27574f2f9e}; !- Outlet Port

OS:Connection,
  {2950171d-7c17-4b1e-9912-67a17630d056}, !- Handle
  {3c9bf701-4c4b-4ffb-ab7e-ce32c352809d}, !- Name
  {1befcbb9-d2a5-4642-a73a-2d56bd83bdce}, !- Source Object
  5,                                      !- Outlet Port
  {1dd5580a-ecd3-4379-b318-3e374d1c6532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0a76b28-08f4-4fa4-bf94-1d27574f2f9e}, !- Handle
  {3ccb5dd7-3678-4e0c-a845-7591209de3a4}, !- Name
  {1dd5580a-ecd3-4379-b318-3e374d1c6532}, !- Source Object
  3,                                      !- Outlet Port
  {eef7716c-1072-47df-9b61-d139089ff6aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96659646-2259-441d-b02c-870ccf7d3174}, !- Handle
  {c2e9f2e7-2543-49a1-a0fa-1dc1616d53d8}, !- Name
  {eef7716c-1072-47df-9b61-d139089ff6aa}, !- Source Object
  12,                                     !- Outlet Port
  {cc80438b-e175-44ae-b51d-35bd0eb5d574}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1790fe10-0046-459d-8ef4-a3ba8cf5e8e3}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2f5dabe4-6439-4336-bca5-67d2dd7830da}, !- Water Inlet Node Name
  {e2bec575-11cf-467f-8aa0-4b37718e25c9}; !- Water Outlet Node Name

OS:Node,
  {a80514cf-af52-469e-acab-65251ed79fa2}, !- Handle
  Node 235,                               !- Name
  {8f00312c-0c5f-428a-9813-75b3eb5726d9}, !- Inlet Port
  {2f5dabe4-6439-4336-bca5-67d2dd7830da}; !- Outlet Port

OS:Node,
  {84f1277e-9f2c-4fde-a748-7f2897e47ee3}, !- Handle
  Node 236,                               !- Name
  {e2bec575-11cf-467f-8aa0-4b37718e25c9}, !- Inlet Port
  {1c3378a7-3c4d-402f-8f88-3e2ca2b8ed05}; !- Outlet Port

OS:Connection,
  {2f5dabe4-6439-4336-bca5-67d2dd7830da}, !- Handle
  {2ab98fd9-5a52-47cc-a57a-77af6c6c7d5f}, !- Name
  {a80514cf-af52-469e-acab-65251ed79fa2}, !- Source Object
  3,                                      !- Outlet Port
  {1790fe10-0046-459d-8ef4-a3ba8cf5e8e3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e2bec575-11cf-467f-8aa0-4b37718e25c9}, !- Handle
  {29ccf85c-2c44-41d0-bdf8-122a83abc317}, !- Name
  {1790fe10-0046-459d-8ef4-a3ba8cf5e8e3}, !- Source Object
  10,                                     !- Outlet Port
  {84f1277e-9f2c-4fde-a748-7f2897e47ee3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7245a786-3983-4866-8235-dc30ddf603ea}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {1790fe10-0046-459d-8ef4-a3ba8cf5e8e3}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ca7b1f02-4c3f-42b2-a380-31e415b35816}, !- Handle
  Air Terminal Single Duct VAV Reheat 18, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {05f43938-8c91-454f-a4e5-bbe57751e6c6}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bd7410e7-92e4-45e5-a8a5-7d1469e548fd}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {02ec4959-28ca-443a-a0f8-9f6be123bd81}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8ea614ff-d05b-465f-bc9c-a2d81925bf39}, !- Handle
  Node 239,                               !- Name
  {02ec4959-28ca-443a-a0f8-9f6be123bd81}, !- Inlet Port
  {4b436dd6-c51c-4280-a3ca-a4ca27466c52}; !- Outlet Port

OS:Node,
  {4bc55b35-f331-4b6b-b842-97e9395190fb}, !- Handle
  Node 240,                               !- Name
  {f9fd0616-9d06-4e98-9f92-4155b7b56502}, !- Inlet Port
  {547005e5-86df-4b7f-8d20-5915eb2a3dcf}; !- Outlet Port

OS:Connection,
  {4b436dd6-c51c-4280-a3ca-a4ca27466c52}, !- Handle
  {4f289776-8378-4534-917e-f4dd5904307e}, !- Name
  {8ea614ff-d05b-465f-bc9c-a2d81925bf39}, !- Source Object
  3,                                      !- Outlet Port
  {52e9a054-f409-4c82-b39d-3011c0a97c78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9fd0616-9d06-4e98-9f92-4155b7b56502}, !- Handle
  {984a232a-c7a0-4f8f-94da-f2c2c0726123}, !- Name
  {861f1d86-e098-4aab-8ad0-31cfc628b24c}, !- Source Object
  12,                                     !- Outlet Port
  {4bc55b35-f331-4b6b-b842-97e9395190fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547005e5-86df-4b7f-8d20-5915eb2a3dcf}, !- Handle
  {1e54010c-c83e-472c-b0d4-794cf9f75b4f}, !- Name
  {4bc55b35-f331-4b6b-b842-97e9395190fb}, !- Source Object
  3,                                      !- Outlet Port
  {6f39e2a6-dcd3-45ce-a81e-46b7dd2575e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fa137277-3a49-49e4-a3f0-02b0ce6e663d}, !- Handle
  Node 241,                               !- Name
  {a6677a64-a4be-449d-87d0-b69d0a2a60af}, !- Inlet Port
  {05f43938-8c91-454f-a4e5-bbe57751e6c6}; !- Outlet Port

OS:Connection,
  {a6677a64-a4be-449d-87d0-b69d0a2a60af}, !- Handle
  {91b79547-50cd-4b52-b012-59e2996f53c2}, !- Name
  {1befcbb9-d2a5-4642-a73a-2d56bd83bdce}, !- Source Object
  6,                                      !- Outlet Port
  {fa137277-3a49-49e4-a3f0-02b0ce6e663d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f43938-8c91-454f-a4e5-bbe57751e6c6}, !- Handle
  {2670ff28-29b0-4e31-ac18-857ae74c6d0c}, !- Name
  {fa137277-3a49-49e4-a3f0-02b0ce6e663d}, !- Source Object
  3,                                      !- Outlet Port
  {ca7b1f02-4c3f-42b2-a380-31e415b35816}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02ec4959-28ca-443a-a0f8-9f6be123bd81}, !- Handle
  {57e84666-280a-4933-88db-f5c36b074a47}, !- Name
  {ca7b1f02-4c3f-42b2-a380-31e415b35816}, !- Source Object
  12,                                     !- Outlet Port
  {8ea614ff-d05b-465f-bc9c-a2d81925bf39}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0566891e-2484-414c-9d5f-0a4e50cb69b7}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bff8c7d2-2686-4844-a9d5-adf87ce0b120}, !- Water Inlet Node Name
  {abd6d79d-ceb1-4bbc-b96b-91f0488b43d6}; !- Water Outlet Node Name

OS:Node,
  {027c9936-6b09-4fad-aef4-9b1fee09ca7a}, !- Handle
  Node 242,                               !- Name
  {b0d7fa93-71df-46ea-a9eb-f16fca0311a4}, !- Inlet Port
  {bff8c7d2-2686-4844-a9d5-adf87ce0b120}; !- Outlet Port

OS:Node,
  {cdf87d2c-d90d-4312-be29-3b27f2819b13}, !- Handle
  Node 243,                               !- Name
  {abd6d79d-ceb1-4bbc-b96b-91f0488b43d6}, !- Inlet Port
  {e1d60ae0-e6ed-4e04-b2c3-88597ffb8e8d}; !- Outlet Port

OS:Connection,
  {bff8c7d2-2686-4844-a9d5-adf87ce0b120}, !- Handle
  {27b08bc8-9697-454f-978f-bb487402239b}, !- Name
  {027c9936-6b09-4fad-aef4-9b1fee09ca7a}, !- Source Object
  3,                                      !- Outlet Port
  {0566891e-2484-414c-9d5f-0a4e50cb69b7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {abd6d79d-ceb1-4bbc-b96b-91f0488b43d6}, !- Handle
  {5e68e70e-56fb-4ed2-a509-0f3aa3098427}, !- Name
  {0566891e-2484-414c-9d5f-0a4e50cb69b7}, !- Source Object
  10,                                     !- Outlet Port
  {cdf87d2c-d90d-4312-be29-3b27f2819b13}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {83bf87bd-9124-4c1a-940e-b3ead603fd2b}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {0566891e-2484-414c-9d5f-0a4e50cb69b7}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f255240c-f215-499e-879c-0ffd7b449410}, !- Handle
  Air Terminal Single Duct VAV Reheat 19, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {b20f7758-c30c-4e70-8839-fb18c08e8b81}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {73395ee5-140e-4c2f-884d-e027084fe6bf}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {89a995d6-b2dd-4403-9a07-0926fe69f128}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {65f86f4a-e95d-485c-af65-d85ff599d974}, !- Handle
  Node 246,                               !- Name
  {89a995d6-b2dd-4403-9a07-0926fe69f128}, !- Inlet Port
  {1493adea-4ec3-46d3-84d7-6b752c4ddad7}; !- Outlet Port

OS:Node,
  {537c3ff9-e042-43a0-ab50-088251b2e1d0}, !- Handle
  Node 247,                               !- Name
  {8f739b2d-6ab1-44c3-9c7d-0d44caf2abc6}, !- Inlet Port
  {5db32ddb-1ee6-4259-bdcc-5ac9272f8943}; !- Outlet Port

OS:Connection,
  {1493adea-4ec3-46d3-84d7-6b752c4ddad7}, !- Handle
  {46f43d30-5dd9-4b54-9fa3-8a62940bab19}, !- Name
  {65f86f4a-e95d-485c-af65-d85ff599d974}, !- Source Object
  3,                                      !- Outlet Port
  {73f79007-8b25-4d03-9114-7856b01d98c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f739b2d-6ab1-44c3-9c7d-0d44caf2abc6}, !- Handle
  {eeb1c399-3b6b-4098-9f09-2dc203bb8db7}, !- Name
  {cd604b38-2053-4287-90c9-eb3dfc429557}, !- Source Object
  12,                                     !- Outlet Port
  {537c3ff9-e042-43a0-ab50-088251b2e1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db32ddb-1ee6-4259-bdcc-5ac9272f8943}, !- Handle
  {00bd4920-f51b-4133-a927-4939fc9f62ee}, !- Name
  {537c3ff9-e042-43a0-ab50-088251b2e1d0}, !- Source Object
  3,                                      !- Outlet Port
  {6f39e2a6-dcd3-45ce-a81e-46b7dd2575e1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e04fba60-84ae-4ef2-9b39-94071d185b51}, !- Handle
  Node 248,                               !- Name
  {263ead47-05b5-4bd8-9b91-a96f1472c041}, !- Inlet Port
  {b20f7758-c30c-4e70-8839-fb18c08e8b81}; !- Outlet Port

OS:Connection,
  {263ead47-05b5-4bd8-9b91-a96f1472c041}, !- Handle
  {23bbc170-2992-404b-8b58-9b398d37d524}, !- Name
  {1befcbb9-d2a5-4642-a73a-2d56bd83bdce}, !- Source Object
  7,                                      !- Outlet Port
  {e04fba60-84ae-4ef2-9b39-94071d185b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b20f7758-c30c-4e70-8839-fb18c08e8b81}, !- Handle
  {036edc85-52ed-48df-b62e-c696829ba355}, !- Name
  {e04fba60-84ae-4ef2-9b39-94071d185b51}, !- Source Object
  3,                                      !- Outlet Port
  {f255240c-f215-499e-879c-0ffd7b449410}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89a995d6-b2dd-4403-9a07-0926fe69f128}, !- Handle
  {94aedd41-730d-4e1e-8336-e6302c4b3cb2}, !- Name
  {f255240c-f215-499e-879c-0ffd7b449410}, !- Source Object
  12,                                     !- Outlet Port
  {65f86f4a-e95d-485c-af65-d85ff599d974}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {50cbd3b2-41ef-493e-8d0f-7ef524a92106}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c40fca4b-841f-4149-86ea-218ebb8425c7}, !- Water Inlet Node Name
  {fc4b7203-6d1f-4b25-b2dc-cb6c0ce1d860}; !- Water Outlet Node Name

OS:Node,
  {389a03bc-f707-4aa9-a831-53a5fcc87465}, !- Handle
  Node 249,                               !- Name
  {327f90be-1cc6-40c9-b461-5bf202fc17a4}, !- Inlet Port
  {c40fca4b-841f-4149-86ea-218ebb8425c7}; !- Outlet Port

OS:Node,
  {53669acc-cae5-4c47-96b4-52eb7de4958b}, !- Handle
  Node 250,                               !- Name
  {fc4b7203-6d1f-4b25-b2dc-cb6c0ce1d860}, !- Inlet Port
  {e034a75b-e299-4f8b-a335-d77b5be43f12}; !- Outlet Port

OS:Connection,
  {c40fca4b-841f-4149-86ea-218ebb8425c7}, !- Handle
  {bb3fa9eb-ed05-4b6b-8ad4-f6ccf6e6b318}, !- Name
  {389a03bc-f707-4aa9-a831-53a5fcc87465}, !- Source Object
  3,                                      !- Outlet Port
  {50cbd3b2-41ef-493e-8d0f-7ef524a92106}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fc4b7203-6d1f-4b25-b2dc-cb6c0ce1d860}, !- Handle
  {e7182739-f4de-4011-895f-14d09dccf751}, !- Name
  {50cbd3b2-41ef-493e-8d0f-7ef524a92106}, !- Source Object
  10,                                     !- Outlet Port
  {53669acc-cae5-4c47-96b4-52eb7de4958b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6902c69f-b03b-4708-b2cd-80f82df09bfb}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {50cbd3b2-41ef-493e-8d0f-7ef524a92106}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cdd75bc0-d477-407f-a9b9-a8ec6606d5f6}, !- Handle
  Air Terminal Single Duct VAV Reheat 20, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {cb177fb3-90c0-43f0-8fcd-4ad758d1c443}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1bef2134-6ff9-4aff-a555-f1cc1a050a57}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6fdc0e68-4493-473b-971f-39c827a5ec86}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {629f6473-5026-4d42-9c0a-5aa40bb70d6c}, !- Handle
  Node 253,                               !- Name
  {6fdc0e68-4493-473b-971f-39c827a5ec86}, !- Inlet Port
  {13dfa783-eb8a-4cad-a4d2-6f1c39d79341}; !- Outlet Port

OS:Node,
  {6e2582a7-6792-4445-b3af-af7c3470387d}, !- Handle
  Node 254,                               !- Name
  {18f79a24-b800-4aa3-8965-66e7bb4ff77b}, !- Inlet Port
  {0996e1b5-5bc2-4af0-8616-d4465f27f7e8}; !- Outlet Port

OS:Connection,
  {13dfa783-eb8a-4cad-a4d2-6f1c39d79341}, !- Handle
  {f9f1f34a-a883-4a79-b8bf-212e540a11c0}, !- Name
  {629f6473-5026-4d42-9c0a-5aa40bb70d6c}, !- Source Object
  3,                                      !- Outlet Port
  {31bccb19-de2b-4b3f-adde-f2627213c699}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18f79a24-b800-4aa3-8965-66e7bb4ff77b}, !- Handle
  {476b9380-c2b2-4e38-98bd-20c1782a34c4}, !- Name
  {020ae82c-e893-4ed2-a2cc-18d41c7f365a}, !- Source Object
  12,                                     !- Outlet Port
  {6e2582a7-6792-4445-b3af-af7c3470387d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0996e1b5-5bc2-4af0-8616-d4465f27f7e8}, !- Handle
  {2243bf24-7530-453a-8192-f63178dd93a8}, !- Name
  {6e2582a7-6792-4445-b3af-af7c3470387d}, !- Source Object
  3,                                      !- Outlet Port
  {6f39e2a6-dcd3-45ce-a81e-46b7dd2575e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d043742f-dfe3-41ee-8b73-44547746ebd8}, !- Handle
  Node 255,                               !- Name
  {3aed7e84-1b09-455a-a3df-e17a1c83bc3b}, !- Inlet Port
  {cb177fb3-90c0-43f0-8fcd-4ad758d1c443}; !- Outlet Port

OS:Connection,
  {3aed7e84-1b09-455a-a3df-e17a1c83bc3b}, !- Handle
  {59677bc5-808f-4646-b4d3-86a1d2ecc6df}, !- Name
  {1befcbb9-d2a5-4642-a73a-2d56bd83bdce}, !- Source Object
  8,                                      !- Outlet Port
  {d043742f-dfe3-41ee-8b73-44547746ebd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb177fb3-90c0-43f0-8fcd-4ad758d1c443}, !- Handle
  {36445331-572a-409b-8bf2-719626960c03}, !- Name
  {d043742f-dfe3-41ee-8b73-44547746ebd8}, !- Source Object
  3,                                      !- Outlet Port
  {cdd75bc0-d477-407f-a9b9-a8ec6606d5f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6fdc0e68-4493-473b-971f-39c827a5ec86}, !- Handle
  {71e3fbce-98c8-4949-ab1d-44da99fd2d40}, !- Name
  {cdd75bc0-d477-407f-a9b9-a8ec6606d5f6}, !- Source Object
  12,                                     !- Outlet Port
  {629f6473-5026-4d42-9c0a-5aa40bb70d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8542fda3-afc0-4a83-9733-67bb6dfeb034}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4cc0030d-9845-496c-9357-98c41041a496}, !- Water Inlet Node Name
  {c7ca6b13-88a8-4551-b006-36e8d23d1a64}; !- Water Outlet Node Name

OS:Node,
  {17523df0-00bb-4faf-9086-561e7c27aed0}, !- Handle
  Node 256,                               !- Name
  {cf2283b7-9fb0-4f6c-bcc8-cd3794805f8f}, !- Inlet Port
  {4cc0030d-9845-496c-9357-98c41041a496}; !- Outlet Port

OS:Node,
  {4dd82b94-c2f4-42cd-b08f-bb7fec268d09}, !- Handle
  Node 257,                               !- Name
  {c7ca6b13-88a8-4551-b006-36e8d23d1a64}, !- Inlet Port
  {08706b4d-c5d1-429c-ad05-baa4d894f062}; !- Outlet Port

OS:Connection,
  {4cc0030d-9845-496c-9357-98c41041a496}, !- Handle
  {0995a76a-5efc-4c3a-813f-f9db4260f2d6}, !- Name
  {17523df0-00bb-4faf-9086-561e7c27aed0}, !- Source Object
  3,                                      !- Outlet Port
  {8542fda3-afc0-4a83-9733-67bb6dfeb034}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c7ca6b13-88a8-4551-b006-36e8d23d1a64}, !- Handle
  {6178a080-ec9b-4b85-a6be-001314be707c}, !- Name
  {8542fda3-afc0-4a83-9733-67bb6dfeb034}, !- Source Object
  10,                                     !- Outlet Port
  {4dd82b94-c2f4-42cd-b08f-bb7fec268d09}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {91a2d8b7-509d-44a5-910c-b1e47b7ff8df}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {df52e315-fd86-4222-88ce-1bc9713f2184}, !- Availability Schedule Name
  {8542fda3-afc0-4a83-9733-67bb6dfeb034}; !- Heating Coil Name

OS:PlantLoop,
  {45ea449f-1539-471b-93e3-ee80312b4bc6}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {344727d8-c45f-4915-8fc2-8cdbb0e8126a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {66e80c4c-ff93-4448-b39d-40fd32f9ddac}, !- Plant Side Inlet Node Name
  {b7477e66-21fa-4db9-8c83-d96fa187a07e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3874b6c2-b4db-44f9-9f87-c668dceb188c}, !- Demand Side Inlet Node Name
  {2e67d36d-158c-4c43-b887-84b64bb71330}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fa66bbdb-e62c-469f-a040-981eb0427b87}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e272b8d4-4adc-49d2-9c4a-1f0244f13017}, !- Demand Mixer Name
  {861ab15f-4770-4f72-a205-4271829c2a8b}, !- Demand Splitter Name
  {b1886ec7-3d86-49aa-8537-afe9a8d6ccc8}, !- Supply Mixer Name
  {b4057d42-be4b-4414-9c71-dca32e403131}; !- Supply Splitter Name

OS:Sizing:Plant,
  {a5c7cb62-6fcb-4f1a-ab6f-7122724557fa}, !- Handle
  {45ea449f-1539-471b-93e3-ee80312b4bc6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {091572b2-d150-4a6b-8b74-cfac49dbdc27}, !- Handle
  Node 258,                               !- Name
  {66e80c4c-ff93-4448-b39d-40fd32f9ddac}, !- Inlet Port
  {c8ca93ed-c30b-4029-8128-3b306111b426}; !- Outlet Port

OS:Node,
  {344727d8-c45f-4915-8fc2-8cdbb0e8126a}, !- Handle
  Node 259,                               !- Name
  {a5467add-56d8-435b-a781-cf04f4e48e99}, !- Inlet Port
  {b7477e66-21fa-4db9-8c83-d96fa187a07e}; !- Outlet Port

OS:Node,
  {28f334a5-fb65-4d03-88a4-7112d0a24197}, !- Handle
  Node 260,                               !- Name
  {3ff67369-aeaf-46f1-aa7e-d9b58eaa75e6}, !- Inlet Port
  {31e33b1d-7fe5-4232-82bd-06ebc8fb192a}; !- Outlet Port

OS:Connector:Mixer,
  {b1886ec7-3d86-49aa-8537-afe9a8d6ccc8}, !- Handle
  Connector Mixer 7,                      !- Name
  {6ea11073-bfea-4b05-8822-f5534f8ebd83}, !- Outlet Branch Name
  {2addfe5b-de7f-4d6a-910f-b56386c9490f}, !- Inlet Branch Name 1
  {e1669853-69f4-4c03-9de2-e0698d9c50e0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b4057d42-be4b-4414-9c71-dca32e403131}, !- Handle
  Connector Splitter 7,                   !- Name
  {5712f7c3-a99d-4fb9-837a-123fe70b7b71}, !- Inlet Branch Name
  {3ff67369-aeaf-46f1-aa7e-d9b58eaa75e6}, !- Outlet Branch Name 1
  {ff80218c-f7aa-4de4-bbc5-79b905df1979}; !- Outlet Branch Name 2

OS:Connection,
  {66e80c4c-ff93-4448-b39d-40fd32f9ddac}, !- Handle
  {622b730d-4468-4da0-8763-fffd23540c8f}, !- Name
  {45ea449f-1539-471b-93e3-ee80312b4bc6}, !- Source Object
  14,                                     !- Outlet Port
  {091572b2-d150-4a6b-8b74-cfac49dbdc27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff67369-aeaf-46f1-aa7e-d9b58eaa75e6}, !- Handle
  {2d590e03-8f3a-47d0-869d-9fc7b5c78e67}, !- Name
  {b4057d42-be4b-4414-9c71-dca32e403131}, !- Source Object
  3,                                      !- Outlet Port
  {28f334a5-fb65-4d03-88a4-7112d0a24197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7477e66-21fa-4db9-8c83-d96fa187a07e}, !- Handle
  {0775145e-7510-41df-806c-765606b35d50}, !- Name
  {344727d8-c45f-4915-8fc2-8cdbb0e8126a}, !- Source Object
  3,                                      !- Outlet Port
  {45ea449f-1539-471b-93e3-ee80312b4bc6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ab43ab97-4424-4ba4-b3c8-09a2d200524d}, !- Handle
  Node 261,                               !- Name
  {3874b6c2-b4db-44f9-9f87-c668dceb188c}, !- Inlet Port
  {42967504-0f94-43dd-8d39-5159b22ea482}; !- Outlet Port

OS:Node,
  {f69d620e-8ec6-471e-8b24-05c808410ddb}, !- Handle
  Node 262,                               !- Name
  {7e21a9cf-505c-4cba-83d1-fa3949df4226}, !- Inlet Port
  {2e67d36d-158c-4c43-b887-84b64bb71330}; !- Outlet Port

OS:Node,
  {5ff8a43e-81cc-4f2d-b665-2bfd284d7ed1}, !- Handle
  Node 263,                               !- Name
  {d7b98889-1cc1-438d-ad7f-9a06e40a735c}, !- Inlet Port
  {03ce45c7-e24a-450b-8377-1fa4743a9289}; !- Outlet Port

OS:Connector:Mixer,
  {e272b8d4-4adc-49d2-9c4a-1f0244f13017}, !- Handle
  Connector Mixer 8,                      !- Name
  {20d78202-7534-4b48-9601-1838b481be77}, !- Outlet Branch Name
  {8f764355-e25f-4f70-a250-6f9b90b66ed0}, !- Inlet Branch Name 1
  {f63fe9bd-3a63-4325-8a7f-c922221c884e}, !- Inlet Branch Name 2
  {cd632095-a230-4418-ac61-7bd5eede9aa4}, !- Inlet Branch Name 3
  {96ea2540-4fca-4778-8e65-a3dbe567417f}, !- Inlet Branch Name 4
  {de667463-ced4-45c6-afa5-6d1262333db4}, !- Inlet Branch Name 5
  {8d2ba72b-db4f-433a-afa2-fb00f89e7459}, !- Inlet Branch Name 6
  {c43b2da5-7cfc-4aa8-acbe-0b2aa37b7143}, !- Inlet Branch Name 7
  {bb48aef5-4213-442b-b3da-9b5ad759840e}, !- Inlet Branch Name 8
  {42982032-447a-4b80-a521-2b306fbc0364}, !- Inlet Branch Name 9
  {86a1475f-05b0-4a8c-988d-9873da3eef9c}, !- Inlet Branch Name 10
  {a0e01594-accc-4ec2-ad23-09285b79fe5f}, !- Inlet Branch Name 11
  {24b10d85-0042-4447-a5d1-b97f51499f65}, !- Inlet Branch Name 12
  {41a1726a-7ed6-47f8-82bf-8a0d5bdd5a5c}, !- Inlet Branch Name 13
  {4c80e445-65e4-4947-8a79-ff26f1a558df}, !- Inlet Branch Name 14
  {872512b9-1817-404f-a3a0-24cc21829fdc}, !- Inlet Branch Name 15
  {cd05ad69-87a9-4f4e-9b51-d539948e93e5}, !- Inlet Branch Name 16
  {514fc048-1a6d-463f-845f-ad191d11d340}, !- Inlet Branch Name 17
  {d9d851b6-7ff0-44cf-94f5-871ede7510e8}, !- Inlet Branch Name 18
  {98a4576b-12a4-4880-9a75-ff730ad2f93b}, !- Inlet Branch Name 19
  {5908bd94-f9e9-4d47-ae93-3ea847b5b40b}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {861ab15f-4770-4f72-a205-4271829c2a8b}, !- Handle
  Connector Splitter 8,                   !- Name
  {e9484665-bbd9-4245-850d-1a6c388da75f}, !- Inlet Branch Name
  {d7b98889-1cc1-438d-ad7f-9a06e40a735c}, !- Outlet Branch Name 1
  {7d44dc01-218c-487c-98f0-99e0f9afa87c}, !- Outlet Branch Name 2
  {9c078c51-600a-457b-b24f-4e5ad9c6fc29}, !- Outlet Branch Name 3
  {64333d84-06f6-4537-8a51-dce564d22ef2}, !- Outlet Branch Name 4
  {a7aaa966-c45b-4088-aeca-9bb55cfea7bd}, !- Outlet Branch Name 5
  {da958a85-061a-4ddf-8e7a-b8acf1ab1dd6}, !- Outlet Branch Name 6
  {bc566148-546b-47a3-82b2-a0273374b98d}, !- Outlet Branch Name 7
  {f752d575-596b-4cb7-a909-e7b71a3e35d9}, !- Outlet Branch Name 8
  {bd143567-0f0f-48d8-9a4a-ea6ba2d94664}, !- Outlet Branch Name 9
  {44347613-22f9-49b9-b818-7d462ecbb29d}, !- Outlet Branch Name 10
  {4d6d5013-5203-4fe9-b1b7-6f3dae84ef72}, !- Outlet Branch Name 11
  {3ba836ac-6493-4fb0-ba56-6e097ba1d32b}, !- Outlet Branch Name 12
  {acc47d56-1e54-4930-ad13-f58e834188f9}, !- Outlet Branch Name 13
  {65e41911-2975-4448-b9b0-0c16fbdaea80}, !- Outlet Branch Name 14
  {8f3bf04d-7da8-48db-b243-17d1ff037a92}, !- Outlet Branch Name 15
  {bc329734-7b3c-4d55-824e-baa96de26206}, !- Outlet Branch Name 16
  {90918aed-5b94-4c5a-a49e-6568ace4a7bc}, !- Outlet Branch Name 17
  {199acd39-18e0-4913-9ff8-a179984528f5}, !- Outlet Branch Name 18
  {71771950-e9cf-40a7-9733-ec46cedcb151}, !- Outlet Branch Name 19
  {b17a88fa-bcf9-47a4-96f1-eeb61c208828}; !- Outlet Branch Name 20

OS:Connection,
  {3874b6c2-b4db-44f9-9f87-c668dceb188c}, !- Handle
  {f4d25768-e3b9-43e0-8e04-4113b55dccd8}, !- Name
  {45ea449f-1539-471b-93e3-ee80312b4bc6}, !- Source Object
  17,                                     !- Outlet Port
  {ab43ab97-4424-4ba4-b3c8-09a2d200524d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7b98889-1cc1-438d-ad7f-9a06e40a735c}, !- Handle
  {20444890-f272-422f-b350-d586afd60262}, !- Name
  {861ab15f-4770-4f72-a205-4271829c2a8b}, !- Source Object
  3,                                      !- Outlet Port
  {5ff8a43e-81cc-4f2d-b665-2bfd284d7ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e67d36d-158c-4c43-b887-84b64bb71330}, !- Handle
  {5a43e4b0-5394-4059-abf2-f3e3c38d30d5}, !- Name
  {f69d620e-8ec6-471e-8b24-05c808410ddb}, !- Source Object
  3,                                      !- Outlet Port
  {45ea449f-1539-471b-93e3-ee80312b4bc6}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {fa66bbdb-e62c-469f-a040-981eb0427b87}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {766d14be-7104-4ff3-a498-ef0acfb42df4}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f111c64f-d50f-4c07-adeb-621989c95582}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {766d14be-7104-4ff3-a498-ef0acfb42df4}, !- Schedule Type Limits Name
  {9f85e520-daa4-43e3-b816-5789d83e078d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f85e520-daa4-43e3-b816-5789d83e078d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {766d14be-7104-4ff3-a498-ef0acfb42df4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {9fa5a631-970a-462c-a90e-f9505d3e503c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f111c64f-d50f-4c07-adeb-621989c95582}, !- Schedule Name
  {344727d8-c45f-4915-8fc2-8cdbb0e8126a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {11d736be-d58f-4e3c-9136-b4ddc5f79d6c}, !- Handle
  Service Water Loop Pump,                !- Name
  {c8ca93ed-c30b-4029-8128-3b306111b426}, !- Inlet Node Name
  {a62c202d-c438-4824-9ddc-712fb83d0c45}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  1486629.33093774,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {df0ad1c1-6b50-4a83-a129-de0fca7cd907}, !- Handle
  Node 264,                               !- Name
  {a62c202d-c438-4824-9ddc-712fb83d0c45}, !- Inlet Port
  {5712f7c3-a99d-4fb9-837a-123fe70b7b71}; !- Outlet Port

OS:Connection,
  {c8ca93ed-c30b-4029-8128-3b306111b426}, !- Handle
  {feddd85a-aaa6-4da6-b6c2-ee7a2ac74f33}, !- Name
  {091572b2-d150-4a6b-8b74-cfac49dbdc27}, !- Source Object
  3,                                      !- Outlet Port
  {11d736be-d58f-4e3c-9136-b4ddc5f79d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62c202d-c438-4824-9ddc-712fb83d0c45}, !- Handle
  {43f181de-8913-45f6-a2f5-aec979c78029}, !- Name
  {11d736be-d58f-4e3c-9136-b4ddc5f79d6c}, !- Source Object
  3,                                      !- Outlet Port
  {df0ad1c1-6b50-4a83-a129-de0fca7cd907}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5712f7c3-a99d-4fb9-837a-123fe70b7b71}, !- Handle
  {7aafd50f-fc6f-4598-b3c3-63aee5e4bd28}, !- Name
  {df0ad1c1-6b50-4a83-a129-de0fca7cd907}, !- Source Object
  3,                                      !- Outlet Port
  {b4057d42-be4b-4414-9c71-dca32e403131}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8170de23-759f-4744-bc0f-1f968396f9a8}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {b026ff86-e3d6-4b5a-ba17-eb167ab15924}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.805 Therm Eff, !- Name
  4.12098554344306,                       !- Tank Volume {m3}
  {f111c64f-d50f-4c07-adeb-621989c95582}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  215321.4946449,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.804951957060565,                      !- Heater Thermal Efficiency
  {bba32189-94d8-4e13-a561-31e727994fdc}, !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {33e3d029-53ea-4a23-9be2-0dacd3d9e229}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  27.4181861750995,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  27.4181861750995,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {31e33b1d-7fe5-4232-82bd-06ebc8fb192a}, !- Use Side Inlet Node Name
  {0e052b16-15c2-4123-8404-7384fa77e5b2}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e39b22fa-3bc4-4220-950d-d4047371254a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  {e6d7f706-d83f-485e-bc9e-2fad837d214b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6d7f706-d83f-485e-bc9e-2fad837d214b}, !- Handle
  Schedule Day 5,                         !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5c4ebe7-53a3-4594-976c-98c1f60bc1cc}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  {fb2e7159-f9ae-4205-ac02-3e541552c730}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb2e7159-f9ae-4205-ac02-3e541552c730}, !- Handle
  Schedule Day 6,                         !- Name
  {ce38d5fc-4d93-4996-bae7-b74f65361714}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {33e3d029-53ea-4a23-9be2-0dacd3d9e229}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {8170de23-759f-4744-bc0f-1f968396f9a8}, !- Schedule Type Limits Name
  {0e4fb5bc-72f7-4f97-a4ba-a9975d63f047}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e4fb5bc-72f7-4f97-a4ba-a9975d63f047}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {8170de23-759f-4744-bc0f-1f968396f9a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b923b4de-b7fc-4be4-a1cc-adc56a577127}, !- Handle
  Node 265,                               !- Name
  {0e052b16-15c2-4123-8404-7384fa77e5b2}, !- Inlet Port
  {2addfe5b-de7f-4d6a-910f-b56386c9490f}; !- Outlet Port

OS:Connection,
  {31e33b1d-7fe5-4232-82bd-06ebc8fb192a}, !- Handle
  {27bd9bc5-cbe1-4e4d-8ae0-05337b51c3e7}, !- Name
  {28f334a5-fb65-4d03-88a4-7112d0a24197}, !- Source Object
  3,                                      !- Outlet Port
  {b026ff86-e3d6-4b5a-ba17-eb167ab15924}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0e052b16-15c2-4123-8404-7384fa77e5b2}, !- Handle
  {f2f4cce7-1632-43ce-906f-4b18794eb356}, !- Name
  {b026ff86-e3d6-4b5a-ba17-eb167ab15924}, !- Source Object
  32,                                     !- Outlet Port
  {b923b4de-b7fc-4be4-a1cc-adc56a577127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2addfe5b-de7f-4d6a-910f-b56386c9490f}, !- Handle
  {8d2d3d00-65bd-4725-b88b-bdbeae98a60b}, !- Name
  {b923b4de-b7fc-4be4-a1cc-adc56a577127}, !- Source Object
  3,                                      !- Outlet Port
  {b1886ec7-3d86-49aa-8537-afe9a8d6ccc8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f2af770-3110-470f-8917-19a9fe93791b}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {0b8177d9-2d4b-40e9-91e1-da5cf114effc}, !- Inlet Node Name
  {bc5859f1-fa0f-4e3e-8a8f-281c018cca96}; !- Outlet Node Name

OS:Node,
  {647fe7a1-57b8-4f31-ad6b-ac428bab2c61}, !- Handle
  Node 266,                               !- Name
  {ff80218c-f7aa-4de4-bbc5-79b905df1979}, !- Inlet Port
  {0b8177d9-2d4b-40e9-91e1-da5cf114effc}; !- Outlet Port

OS:Connection,
  {ff80218c-f7aa-4de4-bbc5-79b905df1979}, !- Handle
  {7272c6f4-4b0f-4ecf-bea5-54401cad4a50}, !- Name
  {b4057d42-be4b-4414-9c71-dca32e403131}, !- Source Object
  4,                                      !- Outlet Port
  {647fe7a1-57b8-4f31-ad6b-ac428bab2c61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bd3983a-4c06-4a1f-b7b0-3022646b1dde}, !- Handle
  Node 267,                               !- Name
  {bc5859f1-fa0f-4e3e-8a8f-281c018cca96}, !- Inlet Port
  {e1669853-69f4-4c03-9de2-e0698d9c50e0}; !- Outlet Port

OS:Connection,
  {0b8177d9-2d4b-40e9-91e1-da5cf114effc}, !- Handle
  {855c49a9-b6a6-4226-8642-0f9529044ffe}, !- Name
  {647fe7a1-57b8-4f31-ad6b-ac428bab2c61}, !- Source Object
  3,                                      !- Outlet Port
  {6f2af770-3110-470f-8917-19a9fe93791b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc5859f1-fa0f-4e3e-8a8f-281c018cca96}, !- Handle
  {72c2bd35-906e-4ef6-9559-d6c54ed698f2}, !- Name
  {6f2af770-3110-470f-8917-19a9fe93791b}, !- Source Object
  3,                                      !- Outlet Port
  {6bd3983a-4c06-4a1f-b7b0-3022646b1dde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1669853-69f4-4c03-9de2-e0698d9c50e0}, !- Handle
  {e6bb1a8e-e9fb-45b4-99ac-76f2b7cb0a72}, !- Name
  {6bd3983a-4c06-4a1f-b7b0-3022646b1dde}, !- Source Object
  3,                                      !- Outlet Port
  {b1886ec7-3d86-49aa-8537-afe9a8d6ccc8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {97210784-bda8-4ebd-914b-4d2039b2142c}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {03ce45c7-e24a-450b-8377-1fa4743a9289}, !- Inlet Node Name
  {4d8289d1-55bc-4741-9d09-021211558acc}; !- Outlet Node Name

OS:Node,
  {501bfc20-885e-4f0b-b17a-71c1890007e6}, !- Handle
  Node 268,                               !- Name
  {4d8289d1-55bc-4741-9d09-021211558acc}, !- Inlet Port
  {8f764355-e25f-4f70-a250-6f9b90b66ed0}; !- Outlet Port

OS:Connection,
  {03ce45c7-e24a-450b-8377-1fa4743a9289}, !- Handle
  {928796cf-9613-4564-958f-7bfc1e90d259}, !- Name
  {5ff8a43e-81cc-4f2d-b665-2bfd284d7ed1}, !- Source Object
  3,                                      !- Outlet Port
  {97210784-bda8-4ebd-914b-4d2039b2142c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d8289d1-55bc-4741-9d09-021211558acc}, !- Handle
  {8aba7663-292e-4070-a776-989db2abecae}, !- Name
  {97210784-bda8-4ebd-914b-4d2039b2142c}, !- Source Object
  3,                                      !- Outlet Port
  {501bfc20-885e-4f0b-b17a-71c1890007e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f764355-e25f-4f70-a250-6f9b90b66ed0}, !- Handle
  {77d9e8c9-d4bc-4a33-a8b6-24a1960b3b29}, !- Name
  {501bfc20-885e-4f0b-b17a-71c1890007e6}, !- Source Object
  3,                                      !- Outlet Port
  {e272b8d4-4adc-49d2-9c4a-1f0244f13017}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e53a75df-32e5-4e2a-8008-7ba0ddf40144}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {30501d6a-7f7f-4358-8129-122dc5b72b50}, !- Inlet Node Name
  {a5467add-56d8-435b-a781-cf04f4e48e99}; !- Outlet Node Name

OS:Node,
  {49a6065c-dc9f-4847-b7df-50cc528de50c}, !- Handle
  Node 269,                               !- Name
  {6ea11073-bfea-4b05-8822-f5534f8ebd83}, !- Inlet Port
  {30501d6a-7f7f-4358-8129-122dc5b72b50}; !- Outlet Port

OS:Connection,
  {6ea11073-bfea-4b05-8822-f5534f8ebd83}, !- Handle
  {7d66e32f-93cd-4948-8e35-15741fd9d3d3}, !- Name
  {b1886ec7-3d86-49aa-8537-afe9a8d6ccc8}, !- Source Object
  2,                                      !- Outlet Port
  {49a6065c-dc9f-4847-b7df-50cc528de50c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30501d6a-7f7f-4358-8129-122dc5b72b50}, !- Handle
  {3782b788-7633-45c1-a479-d8c18926628a}, !- Name
  {49a6065c-dc9f-4847-b7df-50cc528de50c}, !- Source Object
  3,                                      !- Outlet Port
  {e53a75df-32e5-4e2a-8008-7ba0ddf40144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5467add-56d8-435b-a781-cf04f4e48e99}, !- Handle
  {55517ad0-a3de-4d3f-b1de-8873aef552c2}, !- Name
  {e53a75df-32e5-4e2a-8008-7ba0ddf40144}, !- Source Object
  3,                                      !- Outlet Port
  {344727d8-c45f-4915-8fc2-8cdbb0e8126a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {02b41709-4092-4278-a155-95f922d8862d}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {42967504-0f94-43dd-8d39-5159b22ea482}, !- Inlet Node Name
  {144ae7eb-e5ff-4c11-b61d-7fd08afb5992}; !- Outlet Node Name

OS:Node,
  {44abef6b-d82d-4908-b00e-a487781210a4}, !- Handle
  Node 270,                               !- Name
  {144ae7eb-e5ff-4c11-b61d-7fd08afb5992}, !- Inlet Port
  {e9484665-bbd9-4245-850d-1a6c388da75f}; !- Outlet Port

OS:Connection,
  {42967504-0f94-43dd-8d39-5159b22ea482}, !- Handle
  {1d5c4bf7-4c33-40ea-9f00-9609993f2afe}, !- Name
  {ab43ab97-4424-4ba4-b3c8-09a2d200524d}, !- Source Object
  3,                                      !- Outlet Port
  {02b41709-4092-4278-a155-95f922d8862d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144ae7eb-e5ff-4c11-b61d-7fd08afb5992}, !- Handle
  {1f5ccd5a-bbb2-4f1b-a2ef-b18e4ffaa4da}, !- Name
  {02b41709-4092-4278-a155-95f922d8862d}, !- Source Object
  3,                                      !- Outlet Port
  {44abef6b-d82d-4908-b00e-a487781210a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9484665-bbd9-4245-850d-1a6c388da75f}, !- Handle
  {616ba6cc-5fc6-4fff-9d59-1d1fe61d4012}, !- Name
  {44abef6b-d82d-4908-b00e-a487781210a4}, !- Source Object
  3,                                      !- Outlet Port
  {861ab15f-4770-4f72-a205-4271829c2a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8c9c5510-c225-4785-ad89-1cd08943e320}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {6c7ca71c-9cc8-45b3-b767-74b4e531300e}, !- Inlet Node Name
  {7e21a9cf-505c-4cba-83d1-fa3949df4226}; !- Outlet Node Name

OS:Node,
  {c926d32f-7494-45da-9f19-66ca63d50604}, !- Handle
  Node 271,                               !- Name
  {20d78202-7534-4b48-9601-1838b481be77}, !- Inlet Port
  {6c7ca71c-9cc8-45b3-b767-74b4e531300e}; !- Outlet Port

OS:Connection,
  {20d78202-7534-4b48-9601-1838b481be77}, !- Handle
  {09560e42-3134-42a1-8191-18960bb10497}, !- Name
  {e272b8d4-4adc-49d2-9c4a-1f0244f13017}, !- Source Object
  2,                                      !- Outlet Port
