  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e8bb886c-4a91-456b-b065-1d386cd28b63}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24eede80-8984-4b5b-ba52-c45b06040f98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24eede80-8984-4b5b-ba52-c45b06040f98}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9dd5650e-c72d-460b-a4e6-7fb559c56c82}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.08gal/min, !- Name
  {22eff89a-ce73-4be3-ab8f-ffefc44fa890}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {831c901a-c580-45d7-a288-034d87a7ca91}, !- Handle
  Node 188,                               !- Name
  {b078bd54-b14b-4518-95ea-83002ca6478e}, !- Inlet Port
  {d4e27b8d-7842-4ccd-9410-51069bcd56c1}; !- Outlet Port

OS:Connection,
  {b078bd54-b14b-4518-95ea-83002ca6478e}, !- Handle
  {1548bea0-ea2c-4cf2-aebb-36f975653756}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  12,                                     !- Outlet Port
  {831c901a-c580-45d7-a288-034d87a7ca91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42c44603-11dd-4c83-b538-422d5d220d63}, !- Handle
  Node 189,                               !- Name
  {588878a1-9162-47ae-bfa2-1ae3137759e5}, !- Inlet Port
  {7ce0280c-26a0-41c0-b984-6b2c2af9031c}; !- Outlet Port

OS:Connection,
  {d4e27b8d-7842-4ccd-9410-51069bcd56c1}, !- Handle
  {69700161-35db-4939-8284-9a85170d9372}, !- Name
  {831c901a-c580-45d7-a288-034d87a7ca91}, !- Source Object
  3,                                      !- Outlet Port
  {2a6bf47b-a8d8-4df7-ac56-b87fdd14a66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {588878a1-9162-47ae-bfa2-1ae3137759e5}, !- Handle
  {8dea60dc-c8bc-4a44-93e8-d71ba7f8abaa}, !- Name
  {2a6bf47b-a8d8-4df7-ac56-b87fdd14a66e}, !- Source Object
  3,                                      !- Outlet Port
  {42c44603-11dd-4c83-b538-422d5d220d63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce0280c-26a0-41c0-b984-6b2c2af9031c}, !- Handle
  {eb2e9959-40bb-47df-81ea-0bc8f2680381}, !- Name
  {42c44603-11dd-4c83-b538-422d5d220d63}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {063705e2-9871-4265-bd1a-2f0d0029dbf1}, !- Handle
  Water Use Connections 10,               !- Name
  {5edb451b-80e8-4557-875f-c06f1ed05d9d}, !- Inlet Node Name
  {86c81065-15da-449f-9169-9185d31c8ac3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8045f544-f847-443f-a539-98ad76c99526}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5f802812-aaab-4590-8dd8-ff25b81e05fa}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {5b1f374e-50d7-4d52-a9c4-a71ce914a804}, !- Target Temperature Schedule Name
  {0c2c9d7e-9390-416c-a456-a8458af4415f}, !- Sensible Fraction Schedule Name
  {c991bbdc-f87d-4898-8444-00cc375560ea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0c2c9d7e-9390-416c-a456-a8458af4415f}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {283bf43e-e831-44d1-bf5e-3acbc5972ea0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {283bf43e-e831-44d1-bf5e-3acbc5972ea0}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c991bbdc-f87d-4898-8444-00cc375560ea}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7db9507c-12d4-4fa2-82af-55303941d4ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7db9507c-12d4-4fa2-82af-55303941d4ae}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b1f374e-50d7-4d52-a9c4-a71ce914a804}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ecd82dba-1214-4e06-adef-8f17e855ad27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecd82dba-1214-4e06-adef-8f17e855ad27}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8045f544-f847-443f-a539-98ad76c99526}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.12gal/min, !- Name
  {5f802812-aaab-4590-8dd8-ff25b81e05fa}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4843ef40-17e2-47b1-a199-ddf5d3e4fe6d}, !- Handle
  Node 190,                               !- Name
  {343b04d5-5c7a-4098-9c0b-774f048da3c8}, !- Inlet Port
  {5edb451b-80e8-4557-875f-c06f1ed05d9d}; !- Outlet Port

OS:Connection,
  {343b04d5-5c7a-4098-9c0b-774f048da3c8}, !- Handle
  {1931517a-593d-4d86-8172-a5823ef4de65}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  13,                                     !- Outlet Port
  {4843ef40-17e2-47b1-a199-ddf5d3e4fe6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13b000f3-dba7-4d16-bdd6-bf55dc1ec944}, !- Handle
  Node 191,                               !- Name
  {86c81065-15da-449f-9169-9185d31c8ac3}, !- Inlet Port
  {799b6d94-7248-49de-b028-c9fbe220995c}; !- Outlet Port

OS:Connection,
  {5edb451b-80e8-4557-875f-c06f1ed05d9d}, !- Handle
  {9844466d-dfa8-4a04-a1c4-6d853146cc68}, !- Name
  {4843ef40-17e2-47b1-a199-ddf5d3e4fe6d}, !- Source Object
  3,                                      !- Outlet Port
  {063705e2-9871-4265-bd1a-2f0d0029dbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c81065-15da-449f-9169-9185d31c8ac3}, !- Handle
  {6a90e4c4-35d8-4688-afac-dd0ce91f1e90}, !- Name
  {063705e2-9871-4265-bd1a-2f0d0029dbf1}, !- Source Object
  3,                                      !- Outlet Port
  {13b000f3-dba7-4d16-bdd6-bf55dc1ec944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799b6d94-7248-49de-b028-c9fbe220995c}, !- Handle
  {85b2d2f1-3fae-40d1-93ec-3934b2965d15}, !- Name
  {13b000f3-dba7-4d16-bdd6-bf55dc1ec944}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4b2bcefd-fca2-44c2-aeeb-35e2dc2d5eba}, !- Handle
  Water Use Connections 11,               !- Name
  {91b75cfc-9a6b-4d3e-88c2-95735b62af74}, !- Inlet Node Name
  {db8af0de-7fd6-4ecf-9ac6-ed3693221a37}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ada81675-0d41-49a6-9a5e-485352260d1d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d062cd6-eb24-438e-89f1-bec129d869d5}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {3152c263-76e1-44dd-9154-d5ca37857788}, !- Target Temperature Schedule Name
  {73ce51c8-5fe0-42d6-9813-bae8686bb385}, !- Sensible Fraction Schedule Name
  {01fc73f5-361e-48a4-8e15-7943fa003c78}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {73ce51c8-5fe0-42d6-9813-bae8686bb385}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d70da73-2570-4ee3-af32-5c012d0dd2bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d70da73-2570-4ee3-af32-5c012d0dd2bb}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {01fc73f5-361e-48a4-8e15-7943fa003c78}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {885692ba-810a-4ae4-9776-21187cb5a670}; !- Default Day Schedule Name

OS:Schedule:Day,
  {885692ba-810a-4ae4-9776-21187cb5a670}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3152c263-76e1-44dd-9154-d5ca37857788}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e2bdc49-5328-44c5-83f9-aa07b7d18529}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e2bdc49-5328-44c5-83f9-aa07b7d18529}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ada81675-0d41-49a6-9a5e-485352260d1d}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.08gal/min, !- Name
  {1d062cd6-eb24-438e-89f1-bec129d869d5}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b2b56d29-35ab-478e-9568-1cab787bc20d}, !- Handle
  Node 192,                               !- Name
  {9c56f98f-447c-4f13-8e0c-6d908b7a0a83}, !- Inlet Port
  {91b75cfc-9a6b-4d3e-88c2-95735b62af74}; !- Outlet Port

OS:Connection,
  {9c56f98f-447c-4f13-8e0c-6d908b7a0a83}, !- Handle
  {091c021b-09a1-40f3-b880-08a79d88286f}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  14,                                     !- Outlet Port
  {b2b56d29-35ab-478e-9568-1cab787bc20d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9964a2b9-ce94-4dd7-bdd9-55ddff92dcec}, !- Handle
  Node 193,                               !- Name
  {db8af0de-7fd6-4ecf-9ac6-ed3693221a37}, !- Inlet Port
  {3ed7e6c5-e824-4455-8d2f-22464870e0e3}; !- Outlet Port

OS:Connection,
  {91b75cfc-9a6b-4d3e-88c2-95735b62af74}, !- Handle
  {277bead8-7c74-40c1-94a9-4eb9e6bbb854}, !- Name
  {b2b56d29-35ab-478e-9568-1cab787bc20d}, !- Source Object
  3,                                      !- Outlet Port
  {4b2bcefd-fca2-44c2-aeeb-35e2dc2d5eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db8af0de-7fd6-4ecf-9ac6-ed3693221a37}, !- Handle
  {5c73fb9d-f028-4926-b77f-630e9aa83ac5}, !- Name
  {4b2bcefd-fca2-44c2-aeeb-35e2dc2d5eba}, !- Source Object
  3,                                      !- Outlet Port
  {9964a2b9-ce94-4dd7-bdd9-55ddff92dcec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed7e6c5-e824-4455-8d2f-22464870e0e3}, !- Handle
  {8c4bf263-3a8a-4dc7-aa25-431f2e226283}, !- Name
  {9964a2b9-ce94-4dd7-bdd9-55ddff92dcec}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {575be892-4dee-48df-bb61-3a4193107ec6}, !- Handle
  Water Use Connections 12,               !- Name
  {8eaeedb9-5ec9-4d32-9916-e61262d95f5a}, !- Inlet Node Name
  {765c1911-4d0f-4cd8-8720-037d33bc0729}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd39c7ca-2b33-4b0d-b1a3-cd3f406508a1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d8d0dc29-6601-49dd-a6ad-5f8d74b8a37e}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {f7b81e24-752a-4fae-92d1-8af7f742c8f2}, !- Target Temperature Schedule Name
  {dd238361-5e31-4cdd-b655-7d4dc443bd89}, !- Sensible Fraction Schedule Name
  {ce90fbba-75f5-40e5-b2f7-76ddfe30ff39}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dd238361-5e31-4cdd-b655-7d4dc443bd89}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b86ba39-1766-46c9-97b4-1aad619f53a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b86ba39-1766-46c9-97b4-1aad619f53a2}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce90fbba-75f5-40e5-b2f7-76ddfe30ff39}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8191a5f4-39eb-49d9-a53d-d76e3075518c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8191a5f4-39eb-49d9-a53d-d76e3075518c}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7b81e24-752a-4fae-92d1-8af7f742c8f2}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d7a0237-11c4-4b8e-8c2f-7350bd287ee7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d7a0237-11c4-4b8e-8c2f-7350bd287ee7}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd39c7ca-2b33-4b0d-b1a3-cd3f406508a1}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.12gal/min, !- Name
  {d8d0dc29-6601-49dd-a6ad-5f8d74b8a37e}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {56907606-578a-4a6e-90d1-fc5d3ee2589f}, !- Handle
  Node 194,                               !- Name
  {2587722c-6c83-4fcc-bdc8-edce423b9eee}, !- Inlet Port
  {8eaeedb9-5ec9-4d32-9916-e61262d95f5a}; !- Outlet Port

OS:Connection,
  {2587722c-6c83-4fcc-bdc8-edce423b9eee}, !- Handle
  {4521bd9a-6095-4c18-9efe-ad5b9a947212}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  15,                                     !- Outlet Port
  {56907606-578a-4a6e-90d1-fc5d3ee2589f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16e4436c-48cd-4a7c-8318-c9f682a82a5c}, !- Handle
  Node 195,                               !- Name
  {765c1911-4d0f-4cd8-8720-037d33bc0729}, !- Inlet Port
  {e9290dde-4031-42df-9fe9-36d1d69e4112}; !- Outlet Port

OS:Connection,
  {8eaeedb9-5ec9-4d32-9916-e61262d95f5a}, !- Handle
  {eb84adcf-6414-4bbd-8355-0c6c6a7dda03}, !- Name
  {56907606-578a-4a6e-90d1-fc5d3ee2589f}, !- Source Object
  3,                                      !- Outlet Port
  {575be892-4dee-48df-bb61-3a4193107ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {765c1911-4d0f-4cd8-8720-037d33bc0729}, !- Handle
  {51f3c201-f69a-4e63-953c-def3e8fce291}, !- Name
  {575be892-4dee-48df-bb61-3a4193107ec6}, !- Source Object
  3,                                      !- Outlet Port
  {16e4436c-48cd-4a7c-8318-c9f682a82a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9290dde-4031-42df-9fe9-36d1d69e4112}, !- Handle
  {2ffc4ad3-7d90-4465-a301-0ff57be24cca}, !- Name
  {16e4436c-48cd-4a7c-8318-c9f682a82a5c}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0b2bb7dd-4331-4129-ae7d-e662472faaeb}, !- Handle
  Water Use Connections 13,               !- Name
  {a4aa7029-dd0b-44ad-934f-e8f5202485ac}, !- Inlet Node Name
  {6fce23cd-ac46-4714-ad00-df4d730b36ed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31265bd4-9404-44ab-93f8-eab0254e6127}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e8a8607c-7db1-463b-aa03-f83b90814f1b}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {d1663393-ea0e-450e-9e38-6052c1ce709c}, !- Target Temperature Schedule Name
  {2a358801-51f6-4a7f-9a46-a4d3442d698d}, !- Sensible Fraction Schedule Name
  {e17fdefc-37d4-44a2-b662-0b2844a1a491}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2a358801-51f6-4a7f-9a46-a4d3442d698d}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb2ee18e-046c-4f66-8f8b-c3a7fe9f6be9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb2ee18e-046c-4f66-8f8b-c3a7fe9f6be9}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e17fdefc-37d4-44a2-b662-0b2844a1a491}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6487a75a-986d-469e-b6af-e9f7d31e7f1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6487a75a-986d-469e-b6af-e9f7d31e7f1b}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1663393-ea0e-450e-9e38-6052c1ce709c}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f7f7b689-62fc-4d64-b24d-2c3860abfea4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7f7b689-62fc-4d64-b24d-2c3860abfea4}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {31265bd4-9404-44ab-93f8-eab0254e6127}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.08gal/min, !- Name
  {e8a8607c-7db1-463b-aa03-f83b90814f1b}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {23ca8230-c9fc-4ea5-a673-519501311b2e}, !- Handle
  Node 196,                               !- Name
  {c8797c49-71a0-4c7d-afc4-9ba0dd78cad3}, !- Inlet Port
  {a4aa7029-dd0b-44ad-934f-e8f5202485ac}; !- Outlet Port

OS:Connection,
  {c8797c49-71a0-4c7d-afc4-9ba0dd78cad3}, !- Handle
  {bb5b240c-105f-4c0d-95f8-78750887b66c}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  16,                                     !- Outlet Port
  {23ca8230-c9fc-4ea5-a673-519501311b2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0071f61-90e8-46dc-ad61-ac7efe6d269a}, !- Handle
  Node 197,                               !- Name
  {6fce23cd-ac46-4714-ad00-df4d730b36ed}, !- Inlet Port
  {fe189745-3c19-49e9-9b2a-96d23bbe4da4}; !- Outlet Port

OS:Connection,
  {a4aa7029-dd0b-44ad-934f-e8f5202485ac}, !- Handle
  {85c09bc7-97ec-45da-8154-d7eee07ac0d1}, !- Name
  {23ca8230-c9fc-4ea5-a673-519501311b2e}, !- Source Object
  3,                                      !- Outlet Port
  {0b2bb7dd-4331-4129-ae7d-e662472faaeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fce23cd-ac46-4714-ad00-df4d730b36ed}, !- Handle
  {bd65c1a3-cf54-496f-bcd0-f7af07616a59}, !- Name
  {0b2bb7dd-4331-4129-ae7d-e662472faaeb}, !- Source Object
  3,                                      !- Outlet Port
  {d0071f61-90e8-46dc-ad61-ac7efe6d269a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe189745-3c19-49e9-9b2a-96d23bbe4da4}, !- Handle
  {650581c3-3256-4336-8c8a-878d577813a2}, !- Name
  {d0071f61-90e8-46dc-ad61-ac7efe6d269a}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0a15fe10-acdd-41fe-a604-fff785789176}, !- Handle
  Water Use Connections 14,               !- Name
  {adce59ef-5eac-491f-af82-259e5a4a6078}, !- Inlet Node Name
  {d26fea78-6beb-493c-96e6-c7e5c2b821f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {18c8142b-c19e-454d-898a-33a46998eb3c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0bce4b00-e1a9-4b72-989e-d4549fa8ffae}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {a8934d0c-1f72-434b-94b5-1428eb0fb6e5}, !- Target Temperature Schedule Name
  {d6156276-6a06-4395-b77e-fb644ea91b19}, !- Sensible Fraction Schedule Name
  {7c4e7112-f453-46a6-8ba4-362681fdbf28}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d6156276-6a06-4395-b77e-fb644ea91b19}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57bb13d7-66dc-441f-b849-f11807c65515}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57bb13d7-66dc-441f-b849-f11807c65515}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c4e7112-f453-46a6-8ba4-362681fdbf28}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e11b0d53-b8e2-46e5-b1fa-d497286b8b3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e11b0d53-b8e2-46e5-b1fa-d497286b8b3f}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8934d0c-1f72-434b-94b5-1428eb0fb6e5}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88e6a4b8-eb1b-4545-beeb-267433cfa756}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88e6a4b8-eb1b-4545-beeb-267433cfa756}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {18c8142b-c19e-454d-898a-33a46998eb3c}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.12gal/min, !- Name
  {0bce4b00-e1a9-4b72-989e-d4549fa8ffae}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0207acbb-6167-417a-ac73-97a202873e11}, !- Handle
  Node 198,                               !- Name
  {644770fa-1cd7-424d-8580-9f4268b28848}, !- Inlet Port
  {adce59ef-5eac-491f-af82-259e5a4a6078}; !- Outlet Port

OS:Connection,
  {644770fa-1cd7-424d-8580-9f4268b28848}, !- Handle
  {7e854a29-162f-423b-a94a-96151d9a04be}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  17,                                     !- Outlet Port
  {0207acbb-6167-417a-ac73-97a202873e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dc55941e-e8bc-4732-9941-889e2a49695c}, !- Handle
  Node 199,                               !- Name
  {d26fea78-6beb-493c-96e6-c7e5c2b821f0}, !- Inlet Port
  {1ad1661c-9d18-4817-a466-9e28d35b42dd}; !- Outlet Port

OS:Connection,
  {adce59ef-5eac-491f-af82-259e5a4a6078}, !- Handle
  {eba33ed7-b23a-4e5b-9f58-7e3ab1663ff7}, !- Name
  {0207acbb-6167-417a-ac73-97a202873e11}, !- Source Object
  3,                                      !- Outlet Port
  {0a15fe10-acdd-41fe-a604-fff785789176}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26fea78-6beb-493c-96e6-c7e5c2b821f0}, !- Handle
  {c950f298-bea9-4bf6-8c0c-703292e88c3e}, !- Name
  {0a15fe10-acdd-41fe-a604-fff785789176}, !- Source Object
  3,                                      !- Outlet Port
  {dc55941e-e8bc-4732-9941-889e2a49695c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad1661c-9d18-4817-a466-9e28d35b42dd}, !- Handle
  {c62b062a-53dd-4faf-bcad-7610073fc5ad}, !- Name
  {dc55941e-e8bc-4732-9941-889e2a49695c}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {805f47f4-64e9-4ea9-a7c3-8c4a4201b2c0}, !- Handle
  Water Use Connections 15,               !- Name
  {cb7d1249-b8bc-42cf-a76a-a534cbcc6db1}, !- Inlet Node Name
  {4289518c-322d-49fa-8a06-c2d302d87ec9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {057b7cfb-45f5-4123-9d22-4c85924f224b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f7e6436b-9635-4041-91a2-9f3206ae73ee}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {6acea302-80ea-4d50-9e6f-5045ce2734f8}, !- Target Temperature Schedule Name
  {6c813d27-d3ef-4ac4-9b3c-8a51feafffdc}, !- Sensible Fraction Schedule Name
  {b1561184-cd6b-4458-86d9-5612515a23ac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6c813d27-d3ef-4ac4-9b3c-8a51feafffdc}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e98d91b8-95b0-4204-a005-f5fbed7184cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e98d91b8-95b0-4204-a005-f5fbed7184cf}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1561184-cd6b-4458-86d9-5612515a23ac}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59fb36d0-0048-48fb-90cc-354761e48887}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59fb36d0-0048-48fb-90cc-354761e48887}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6acea302-80ea-4d50-9e6f-5045ce2734f8}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a56f9dd5-a428-424d-96c1-b899cff89e4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a56f9dd5-a428-424d-96c1-b899cff89e4f}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {057b7cfb-45f5-4123-9d22-4c85924f224b}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.08gal/min, !- Name
  {f7e6436b-9635-4041-91a2-9f3206ae73ee}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {445b55a0-efb4-4b1f-aa99-a1be386d048e}, !- Handle
  Node 200,                               !- Name
  {44059263-53a1-4ceb-9226-004a47422ca7}, !- Inlet Port
  {cb7d1249-b8bc-42cf-a76a-a534cbcc6db1}; !- Outlet Port

OS:Connection,
  {44059263-53a1-4ceb-9226-004a47422ca7}, !- Handle
  {6067397b-846e-4be3-8817-d5f2097bfd66}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  18,                                     !- Outlet Port
  {445b55a0-efb4-4b1f-aa99-a1be386d048e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4dacae0-6793-4c32-9fc8-26dd699dc0b6}, !- Handle
  Node 201,                               !- Name
  {4289518c-322d-49fa-8a06-c2d302d87ec9}, !- Inlet Port
  {3cbda63f-c78a-4f89-b7e5-463c06527119}; !- Outlet Port

OS:Connection,
  {cb7d1249-b8bc-42cf-a76a-a534cbcc6db1}, !- Handle
  {1eb6cb1e-0079-4b65-bc2d-c1cf127fd1a2}, !- Name
  {445b55a0-efb4-4b1f-aa99-a1be386d048e}, !- Source Object
  3,                                      !- Outlet Port
  {805f47f4-64e9-4ea9-a7c3-8c4a4201b2c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4289518c-322d-49fa-8a06-c2d302d87ec9}, !- Handle
  {6853d9bc-1578-4ac6-8407-f73a96625feb}, !- Name
  {805f47f4-64e9-4ea9-a7c3-8c4a4201b2c0}, !- Source Object
  3,                                      !- Outlet Port
  {b4dacae0-6793-4c32-9fc8-26dd699dc0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cbda63f-c78a-4f89-b7e5-463c06527119}, !- Handle
  {6c79bc79-2cf3-493f-a405-4cb9218c4e3e}, !- Name
  {b4dacae0-6793-4c32-9fc8-26dd699dc0b6}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {be61643e-ff78-43fd-bd63-4b836431d6e2}, !- Handle
  Water Use Connections 16,               !- Name
  {bf617ad5-268f-463d-a164-be1fed7b6adb}, !- Inlet Node Name
  {c5ef3ccb-9054-4dd9-8cfa-fdb104d4154f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1bb053f8-41bf-4df8-96cd-b201f4c945f0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1744f086-5a55-4498-b3a8-51f9616ede4d}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {9a73558c-7622-4370-a6b8-c650acc96959}, !- Target Temperature Schedule Name
  {c80d1603-f989-4d18-aa35-7a63fd882d05}, !- Sensible Fraction Schedule Name
  {ccaa9a58-96fa-4146-ab44-7b60cb6dc478}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c80d1603-f989-4d18-aa35-7a63fd882d05}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03c8dbcb-4c36-47c2-8aae-11d16a4d4b0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03c8dbcb-4c36-47c2-8aae-11d16a4d4b0b}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccaa9a58-96fa-4146-ab44-7b60cb6dc478}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08615ff1-741d-4329-94c2-8e9f512e9ba6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08615ff1-741d-4329-94c2-8e9f512e9ba6}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a73558c-7622-4370-a6b8-c650acc96959}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {42a8350f-0af6-4ce1-af98-b7b32d966865}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42a8350f-0af6-4ce1-af98-b7b32d966865}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1bb053f8-41bf-4df8-96cd-b201f4c945f0}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.12gal/min, !- Name
  {1744f086-5a55-4498-b3a8-51f9616ede4d}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ab6d2c4-99fe-4994-a112-e42534e196b9}, !- Handle
  Node 202,                               !- Name
  {a6bcd5e3-4eb0-40d9-9381-0b4c449e7713}, !- Inlet Port
  {bf617ad5-268f-463d-a164-be1fed7b6adb}; !- Outlet Port

OS:Connection,
  {a6bcd5e3-4eb0-40d9-9381-0b4c449e7713}, !- Handle
  {4ddc63fd-4fa7-4ff2-97db-4ac61428b23d}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  19,                                     !- Outlet Port
  {1ab6d2c4-99fe-4994-a112-e42534e196b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30751921-5298-4533-b076-20b9dd119ddd}, !- Handle
  Node 203,                               !- Name
  {c5ef3ccb-9054-4dd9-8cfa-fdb104d4154f}, !- Inlet Port
  {e6ba445c-9b77-4b97-bb51-6d6438e28af1}; !- Outlet Port

OS:Connection,
  {bf617ad5-268f-463d-a164-be1fed7b6adb}, !- Handle
  {8f88c441-400f-476d-8ace-648d0845e250}, !- Name
  {1ab6d2c4-99fe-4994-a112-e42534e196b9}, !- Source Object
  3,                                      !- Outlet Port
  {be61643e-ff78-43fd-bd63-4b836431d6e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5ef3ccb-9054-4dd9-8cfa-fdb104d4154f}, !- Handle
  {4ff3547e-9a6a-4be8-bd78-cc61600058e6}, !- Name
  {be61643e-ff78-43fd-bd63-4b836431d6e2}, !- Source Object
  3,                                      !- Outlet Port
  {30751921-5298-4533-b076-20b9dd119ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ba445c-9b77-4b97-bb51-6d6438e28af1}, !- Handle
  {7c7177ec-f0e0-4732-a8c2-1159a33fc91e}, !- Name
  {30751921-5298-4533-b076-20b9dd119ddd}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5e43beca-fffc-4069-a459-6a29bfde3ee7}, !- Handle
  Water Use Connections 17,               !- Name
  {9e64ba23-fef7-48d3-84bc-5297c15b8bec}, !- Inlet Node Name
  {3cfb35ea-017a-4f5c-857c-1fdca07a5dce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8956efbc-c2a7-4516-87cb-20477f1df82f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a838bafc-39a7-4527-85bf-451bf02b3c9c}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {64910588-3765-439e-b84b-9ea71c27ba75}, !- Target Temperature Schedule Name
  {b8d0e59d-52da-4131-9ea2-4959aabc39d3}, !- Sensible Fraction Schedule Name
  {0314697f-f8d5-4dda-8753-db66e2fad556}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b8d0e59d-52da-4131-9ea2-4959aabc39d3}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29945c25-4d6d-4ade-b906-a5948b55b96b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29945c25-4d6d-4ade-b906-a5948b55b96b}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0314697f-f8d5-4dda-8753-db66e2fad556}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff429ff1-75ac-492a-8822-924dac26f3ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff429ff1-75ac-492a-8822-924dac26f3ed}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {64910588-3765-439e-b84b-9ea71c27ba75}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {845e3ef1-fc06-4c1a-8dee-7b37e122a9b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {845e3ef1-fc06-4c1a-8dee-7b37e122a9b8}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8956efbc-c2a7-4516-87cb-20477f1df82f}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.08gal/min, !- Name
  {a838bafc-39a7-4527-85bf-451bf02b3c9c}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8bcfb51-2a00-4b4a-8df9-458170003e6a}, !- Handle
  Node 204,                               !- Name
  {77c64a6a-de1d-48fb-9d9a-c167b3a87058}, !- Inlet Port
  {9e64ba23-fef7-48d3-84bc-5297c15b8bec}; !- Outlet Port

OS:Connection,
  {77c64a6a-de1d-48fb-9d9a-c167b3a87058}, !- Handle
  {317e687a-a048-4073-812e-f91aa412ee21}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  20,                                     !- Outlet Port
  {a8bcfb51-2a00-4b4a-8df9-458170003e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6d28f0c-821d-4541-bc08-3a3ba5e525fb}, !- Handle
  Node 205,                               !- Name
  {3cfb35ea-017a-4f5c-857c-1fdca07a5dce}, !- Inlet Port
  {c3475e05-2e56-4711-8ce4-020fcfcfe153}; !- Outlet Port

OS:Connection,
  {9e64ba23-fef7-48d3-84bc-5297c15b8bec}, !- Handle
  {a2053bb0-19af-4013-a137-248ef5f79262}, !- Name
  {a8bcfb51-2a00-4b4a-8df9-458170003e6a}, !- Source Object
  3,                                      !- Outlet Port
  {5e43beca-fffc-4069-a459-6a29bfde3ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cfb35ea-017a-4f5c-857c-1fdca07a5dce}, !- Handle
  {894b341b-41d5-4970-8dbe-4d9154ffb342}, !- Name
  {5e43beca-fffc-4069-a459-6a29bfde3ee7}, !- Source Object
  3,                                      !- Outlet Port
  {f6d28f0c-821d-4541-bc08-3a3ba5e525fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3475e05-2e56-4711-8ce4-020fcfcfe153}, !- Handle
  {66c70dba-8174-45ae-a3e2-bcd4fc17d326}, !- Name
  {f6d28f0c-821d-4541-bc08-3a3ba5e525fb}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {93ed7ff1-b95d-4590-88dc-7e4fb3d38806}, !- Handle
  Water Use Connections 18,               !- Name
  {f4433421-8226-4b9e-923b-519bdd5dbc4d}, !- Inlet Node Name
  {04f14e1f-7abe-4ab3-b6d2-10cc84b45c5e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25465fb9-c1e1-415e-8cb1-4e48d67e63c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f623f43-170e-4ae1-92d4-7326c27c1122}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {8cad15b2-ba6e-44ac-8e0e-d2071e50ff1b}, !- Target Temperature Schedule Name
  {cc217d9a-1d91-4fb8-8fcb-237bd16c89b2}, !- Sensible Fraction Schedule Name
  {0bced0b1-2d34-4efc-b045-2290fdbdbe3b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc217d9a-1d91-4fb8-8fcb-237bd16c89b2}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6986abc-8eb6-404f-923f-48e51f0fc8a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6986abc-8eb6-404f-923f-48e51f0fc8a4}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bced0b1-2d34-4efc-b045-2290fdbdbe3b}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c7ebaee-93c1-4b22-a830-e0d726afa253}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c7ebaee-93c1-4b22-a830-e0d726afa253}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cad15b2-ba6e-44ac-8e0e-d2071e50ff1b}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c5d7e96-0587-4744-9257-11395cb63183}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c5d7e96-0587-4744-9257-11395cb63183}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {25465fb9-c1e1-415e-8cb1-4e48d67e63c5}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.12gal/min, !- Name
  {3f623f43-170e-4ae1-92d4-7326c27c1122}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2179225b-2f9b-4323-b8bc-38d7d88751df}, !- Handle
  Node 206,                               !- Name
  {5a697071-d753-483a-bb80-dc34c6b9651c}, !- Inlet Port
  {f4433421-8226-4b9e-923b-519bdd5dbc4d}; !- Outlet Port

OS:Connection,
  {5a697071-d753-483a-bb80-dc34c6b9651c}, !- Handle
  {e09bd726-4382-417f-9834-8bf061ce70bf}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  21,                                     !- Outlet Port
  {2179225b-2f9b-4323-b8bc-38d7d88751df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {30beac11-2dd0-44ba-8a87-00b73c481828}, !- Handle
  Node 207,                               !- Name
  {04f14e1f-7abe-4ab3-b6d2-10cc84b45c5e}, !- Inlet Port
  {7e62cbda-57a1-467a-a0a8-7435940fd1d0}; !- Outlet Port

OS:Connection,
  {f4433421-8226-4b9e-923b-519bdd5dbc4d}, !- Handle
  {62797e88-192e-4b89-8706-5d0f9372a388}, !- Name
  {2179225b-2f9b-4323-b8bc-38d7d88751df}, !- Source Object
  3,                                      !- Outlet Port
  {93ed7ff1-b95d-4590-88dc-7e4fb3d38806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f14e1f-7abe-4ab3-b6d2-10cc84b45c5e}, !- Handle
  {0a64fcc0-6956-47e6-a968-372ef83413cd}, !- Name
  {93ed7ff1-b95d-4590-88dc-7e4fb3d38806}, !- Source Object
  3,                                      !- Outlet Port
  {30beac11-2dd0-44ba-8a87-00b73c481828}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e62cbda-57a1-467a-a0a8-7435940fd1d0}, !- Handle
  {e7c99a93-7c0e-4c9d-b1bb-8b5359900f50}, !- Name
  {30beac11-2dd0-44ba-8a87-00b73c481828}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e00479f2-3083-4287-bbfc-83e0f076239c}, !- Handle
  Water Use Connections 19,               !- Name
  {4dee029e-2b42-4bee-b434-36781eea470f}, !- Inlet Node Name
  {60638470-86a6-44ec-89e9-f109a848bc51}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {833e3f5f-ad12-45b7-98a7-c02a2e44409b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eb25adcd-1e87-4094-b5d4-1284320cb5b1}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {de443582-6e63-4edf-9cbf-7e0e57262b34}, !- Target Temperature Schedule Name
  {82a6ca7b-57a6-4f73-a9df-c8067692412e}, !- Sensible Fraction Schedule Name
  {c52ca968-cf80-4bd4-9722-753c91f01f77}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {82a6ca7b-57a6-4f73-a9df-c8067692412e}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aea84740-80fc-45b1-b1d0-b92c1e697e55}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aea84740-80fc-45b1-b1d0-b92c1e697e55}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c52ca968-cf80-4bd4-9722-753c91f01f77}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc034d82-a8e4-430f-bc30-0b8aedbc9b9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc034d82-a8e4-430f-bc30-0b8aedbc9b9c}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de443582-6e63-4edf-9cbf-7e0e57262b34}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28c6754b-74ae-4727-a4c3-6831b9618e14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28c6754b-74ae-4727-a4c3-6831b9618e14}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {833e3f5f-ad12-45b7-98a7-c02a2e44409b}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.08gal/min, !- Name
  {eb25adcd-1e87-4094-b5d4-1284320cb5b1}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {def672b2-3838-4a28-824c-20b9cb0e96e9}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d8905554-2f86-403f-a9f4-7d36e9f19c68}, !- Handle
  Node 208,                               !- Name
  {61cdc0b4-0524-4903-a0c8-7c5e75e79321}, !- Inlet Port
  {4dee029e-2b42-4bee-b434-36781eea470f}; !- Outlet Port

OS:Connection,
  {61cdc0b4-0524-4903-a0c8-7c5e75e79321}, !- Handle
  {6c829521-d1db-4cef-a265-6ffa755224ff}, !- Name
  {07f28a16-91c3-42a2-8b05-599b8d573437}, !- Source Object
  22,                                     !- Outlet Port
  {d8905554-2f86-403f-a9f4-7d36e9f19c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1407f97e-df2c-4f52-a0df-631c57a35775}, !- Handle
  Node 209,                               !- Name
  {60638470-86a6-44ec-89e9-f109a848bc51}, !- Inlet Port
  {9da221d9-5d44-4251-807c-1635ccdfa319}; !- Outlet Port

OS:Connection,
  {4dee029e-2b42-4bee-b434-36781eea470f}, !- Handle
  {dba53355-3d45-4866-a03b-a55378452844}, !- Name
  {d8905554-2f86-403f-a9f4-7d36e9f19c68}, !- Source Object
  3,                                      !- Outlet Port
  {e00479f2-3083-4287-bbfc-83e0f076239c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60638470-86a6-44ec-89e9-f109a848bc51}, !- Handle
  {14a6a25d-efc6-431d-b453-2dc7e6ba19ed}, !- Name
  {e00479f2-3083-4287-bbfc-83e0f076239c}, !- Source Object
  3,                                      !- Outlet Port
  {1407f97e-df2c-4f52-a0df-631c57a35775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da221d9-5d44-4251-807c-1635ccdfa319}, !- Handle
  {b291f2e5-8cb1-425d-8726-caa733ff7687}, !- Name
  {1407f97e-df2c-4f52-a0df-631c57a35775}, !- Source Object
  3,                                      !- Outlet Port
  {4dffe4e1-21eb-44ba-9f21-488f811afd78}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {a3181d2f-fe23-4264-8c48-adae6631e7b5}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {60ba7775-1337-4c37-b215-f9f11a6e90f3}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {cdd7cd71-e784-4a5c-a7d9-e9cce4c995c5}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {686036e0-19c2-429d-b859-13253b4f648a}, !- Handle
  VarVolFan-FCInletVanes-NECB2011-FPLR,   !- Name
  -0.3477,                                !- Coefficient1 Constant
  4.0976,                                 !- Coefficient2 x
  -5.0024,                                !- Coefficient3 x**2
  2.268,                                  !- Coefficient4 x**3
  0.22,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ce649d92-be50-4d29-9e2d-c685615d676f}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {2fedbb5c-6c65-4227-a101-d2f7e9a8fae7}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {84801f74-ad9d-4bc9-a707-11c4be7fb773}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84801f74-ad9d-4bc9-a707-11c4be7fb773}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7b963a78-cd0d-4782-888a-ec1ceff44f56}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {374a0632-41b7-4029-b829-fe438bab3de3}, !- Supply Air Inlet Node
  {a2077d8f-7a51-4eff-938a-7e8a2d6f23ca}, !- Supply Air Outlet Node
  {72f793e7-e0f6-4d04-80fd-69c22ec15160}, !- Exhaust Air Inlet Node
  {ebfbc032-5076-4fbf-b0aa-3734b067c924}, !- Exhaust Air Outlet Node
  894.927869349918,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f4e8b670-56f8-480e-8998-b45c68b45c64}, !- Handle
  Node 211,                               !- Name
  {a2077d8f-7a51-4eff-938a-7e8a2d6f23ca}, !- Inlet Port
  {caef92fe-69d8-4426-871c-ad7dc2bd6919}; !- Outlet Port

OS:Connection,
  {374a0632-41b7-4029-b829-fe438bab3de3}, !- Handle
  {62e1e368-212c-40f2-920b-4938ba56bdbe}, !- Name
  {3e33f0d7-0bb3-469e-b395-aa3b5ced7e8f}, !- Source Object
  3,                                      !- Outlet Port
  {7b963a78-cd0d-4782-888a-ec1ceff44f56}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a2077d8f-7a51-4eff-938a-7e8a2d6f23ca}, !- Handle
  {c89b488c-869e-4837-be74-8264186678b1}, !- Name
  {7b963a78-cd0d-4782-888a-ec1ceff44f56}, !- Source Object
  13,                                     !- Outlet Port
  {f4e8b670-56f8-480e-8998-b45c68b45c64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caef92fe-69d8-4426-871c-ad7dc2bd6919}, !- Handle
  {afa6ca34-9612-4b16-9297-57bb3e5e3643}, !- Name
  {f4e8b670-56f8-480e-8998-b45c68b45c64}, !- Source Object
  3,                                      !- Outlet Port
  {c91e2e9f-d5e9-4147-9437-502a97707f82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05f8b2c4-36ad-4993-8e45-4bffc626d8e9}, !- Handle
  Node 212,                               !- Name
  {006e5202-25ce-43ad-8b08-545a6166710e}, !- Inlet Port
  {72f793e7-e0f6-4d04-80fd-69c22ec15160}; !- Outlet Port

OS:Connection,
  {006e5202-25ce-43ad-8b08-545a6166710e}, !- Handle
  {2e751d04-ce78-4a05-b00f-f16536d264c6}, !- Name
  {c91e2e9f-d5e9-4147-9437-502a97707f82}, !- Source Object
  7,                                      !- Outlet Port
  {05f8b2c4-36ad-4993-8e45-4bffc626d8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72f793e7-e0f6-4d04-80fd-69c22ec15160}, !- Handle
  {ef0a285b-3cd3-44a2-80e7-95c12c306811}, !- Name
  {05f8b2c4-36ad-4993-8e45-4bffc626d8e9}, !- Source Object
  3,                                      !- Outlet Port
  {7b963a78-cd0d-4782-888a-ec1ceff44f56}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {ebfbc032-5076-4fbf-b0aa-3734b067c924}, !- Handle
  {ab43c8f8-e353-4a19-a9c4-c8ae3efe1d08}, !- Name
  {7b963a78-cd0d-4782-888a-ec1ceff44f56}, !- Source Object
  15,                                     !- Outlet Port
  {e9c86577-6259-4025-a560-72302e0c7069}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {04503a74-f431-4a25-b064-f9f7b116ab7f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7c41967e-ea0d-442e-b5ed-533763cab47a}, !- Control Zone or Zone List Name
  {7a40d4a1-b262-448b-afa9-9cfa83f4332c}, !- Cooling Control Zone or Zone List Name
  {6199647e-42d0-419b-89f2-0bd0ab75362a}, !- Heating Control Zone or Zone List Name
  {e003560d-8877-47c6-a2f0-bfc129dc891d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7c41967e-ea0d-442e-b5ed-533763cab47a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7a40d4a1-b262-448b-afa9-9cfa83f4332c}, !- Handle
  {f1a81211-a07e-4c6b-a6d1-f029af54e9dc}; !- Name

OS:ModelObjectList,
  {6199647e-42d0-419b-89f2-0bd0ab75362a}, !- Handle
  {637bca13-607d-424e-866e-c3672391a63c}; !- Name

OS:ModelObjectList,
  {e003560d-8877-47c6-a2f0-bfc129dc891d}, !- Handle
  {d534d939-1bd0-4537-bf37-ea2ae745fdf3}; !- Name

OS:Schedule:Ruleset,
  {c751c103-c319-4f9b-b6ca-ebe69a39bd8d}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  {32f9d9ef-3d02-4328-b530-dd42d2e3b1e1}, !- Default Day Schedule Name
  {fab07fb4-9721-4290-ab9c-50081b3570b5}, !- Summer Design Day Schedule Name
  {3519a28b-0c14-46d0-a2f0-80d231759002}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {32f9d9ef-3d02-4328-b530-dd42d2e3b1e1}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0d1c677-f5be-4269-9639-06a577e646f7}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3519a28b-0c14-46d0-a2f0-80d231759002}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {664ae10d-6897-4d79-bbb4-559f33091577}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fab07fb4-9721-4290-ab9c-50081b3570b5}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {277cef8b-a4ba-45c9-bcda-f1ed3d61a581}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {c751c103-c319-4f9b-b6ca-ebe69a39bd8d}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {b1e57e37-3a9b-420c-913f-5af2f75d15ab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {b1e57e37-3a9b-420c-913f-5af2f75d15ab}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0daf588e-e390-4b07-b06a-a73ad6c6482a}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {c751c103-c319-4f9b-b6ca-ebe69a39bd8d}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {2b5ca9d5-505b-4b95-a1dd-7af8774857ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {2b5ca9d5-505b-4b95-a1dd-7af8774857ef}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {979f07bb-c57d-4494-9665-b3114cdfccc7}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {c751c103-c319-4f9b-b6ca-ebe69a39bd8d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {445616ce-f4a9-41f5-b8e4-63fb2dd317a3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {445616ce-f4a9-41f5-b8e4-63fb2dd317a3}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ec7b5af9-2d9c-4142-b78d-9418373cf636}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {c751c103-c319-4f9b-b6ca-ebe69a39bd8d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {31e1608e-0829-414b-a3cd-9bffafe2461d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {31e1608e-0829-414b-a3cd-9bffafe2461d}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a145ce4f-4c71-4dad-a6cf-dc05d70cecfc}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {c751c103-c319-4f9b-b6ca-ebe69a39bd8d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6c064017-60f6-4131-bd0f-e031a226da06}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6c064017-60f6-4131-bd0f-e031a226da06}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {301530bb-0816-417b-98b4-fa4128079c35}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {c751c103-c319-4f9b-b6ca-ebe69a39bd8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {28255ac5-882a-4ee5-a187-449887ff5c7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {28255ac5-882a-4ee5-a187-449887ff5c7b}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72945ae7-2cb3-49c2-bcd9-f36c78f50646}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {c751c103-c319-4f9b-b6ca-ebe69a39bd8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e95e469-f431-4375-9711-ab915a85cb9b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e95e469-f431-4375-9711-ab915a85cb9b}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fcb113d2-5b06-4ec0-9adf-0c1f5840386e}, !- Handle
  Sys_6_VAV with Reheat 1 ERV,            !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4a089e7b-b7be-457d-802f-9be03b8a1918}, !- Supply Air Inlet Node
  {e5318c89-d1c2-4f9d-b5f2-d7f51297ea00}, !- Supply Air Outlet Node
  {9586d46d-6760-467e-b7d5-188899e5d817}, !- Exhaust Air Inlet Node
  {5f04c4e6-c505-4600-9e00-78083ab4a0b2}, !- Exhaust Air Outlet Node
  1127.93470728765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f9e1fd21-6b5c-4769-8c05-8c02a4896120}, !- Handle
  Node 213,                               !- Name
  {e5318c89-d1c2-4f9d-b5f2-d7f51297ea00}, !- Inlet Port
  {24fecad5-9c89-4169-990c-81100d9bffd6}; !- Outlet Port

OS:Connection,
  {4a089e7b-b7be-457d-802f-9be03b8a1918}, !- Handle
  {8155b2ec-1dec-4aa8-ba4f-08b15d7f6bb1}, !- Name
  {7dc644cc-7812-448f-a1e5-4b98e74e3fcf}, !- Source Object
  3,                                      !- Outlet Port
  {fcb113d2-5b06-4ec0-9adf-0c1f5840386e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e5318c89-d1c2-4f9d-b5f2-d7f51297ea00}, !- Handle
  {e56fcdfb-7788-4684-b91b-81546d2d1c48}, !- Name
  {fcb113d2-5b06-4ec0-9adf-0c1f5840386e}, !- Source Object
  13,                                     !- Outlet Port
  {f9e1fd21-6b5c-4769-8c05-8c02a4896120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24fecad5-9c89-4169-990c-81100d9bffd6}, !- Handle
  {c38b1034-b1d0-4875-9b88-4bdc401955e4}, !- Name
  {f9e1fd21-6b5c-4769-8c05-8c02a4896120}, !- Source Object
  3,                                      !- Outlet Port
  {ef395dc9-e929-410e-8afa-5493f5913ac5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85327917-3463-4548-9b46-94f3e2b9a82f}, !- Handle
  Node 214,                               !- Name
  {cae91bf4-7f91-4319-8a2b-08fe31a07ebd}, !- Inlet Port
  {9586d46d-6760-467e-b7d5-188899e5d817}; !- Outlet Port

OS:Connection,
  {cae91bf4-7f91-4319-8a2b-08fe31a07ebd}, !- Handle
  {ba17c875-fb17-43f5-9ea7-90119e0264aa}, !- Name
  {ef395dc9-e929-410e-8afa-5493f5913ac5}, !- Source Object
  7,                                      !- Outlet Port
  {85327917-3463-4548-9b46-94f3e2b9a82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9586d46d-6760-467e-b7d5-188899e5d817}, !- Handle
  {561ab913-8b37-4fcf-95f2-1fd25212dc07}, !- Name
  {85327917-3463-4548-9b46-94f3e2b9a82f}, !- Source Object
  3,                                      !- Outlet Port
  {fcb113d2-5b06-4ec0-9adf-0c1f5840386e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5f04c4e6-c505-4600-9e00-78083ab4a0b2}, !- Handle
  {4beb8baf-4b33-414c-afdd-547f4e492ded}, !- Name
  {fcb113d2-5b06-4ec0-9adf-0c1f5840386e}, !- Source Object
  15,                                     !- Outlet Port
  {d6ec43de-9d1c-4308-8f29-fc4486d8e8ff}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {18301c83-18d6-4885-bdf7-98365760e953}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {531e16c2-0f11-435d-b659-5c2ad8994a55}, !- Control Zone or Zone List Name
  {7a06a159-580c-46bf-9cdf-7c5c59af8d66}, !- Cooling Control Zone or Zone List Name
  {4eba7ce0-8f1f-42f6-b909-49594674da2e}, !- Heating Control Zone or Zone List Name
  {47af3179-2ca4-43eb-8833-a392ec8aa063}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {531e16c2-0f11-435d-b659-5c2ad8994a55}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {7a06a159-580c-46bf-9cdf-7c5c59af8d66}, !- Handle
  {298b2fd7-2574-4843-ab10-2321338738df}; !- Name

OS:ModelObjectList,
  {4eba7ce0-8f1f-42f6-b909-49594674da2e}, !- Handle
  {571830db-9ede-4589-b3fc-468d37bda9a1}; !- Name

OS:ModelObjectList,
  {47af3179-2ca4-43eb-8833-a392ec8aa063}, !- Handle
  {39eaaeaa-fbbd-41d9-af00-24f5ca1e0964}; !- Name

OS:Schedule:Ruleset,
  {4815bbe7-908e-4127-9664-5357866a6a72}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  {e0cb797a-7642-418e-a4da-19305c867296}, !- Default Day Schedule Name
  {7d455154-2ae5-45da-9f50-efbd25951238}, !- Summer Design Day Schedule Name
  {093f9894-fe01-4858-936a-b1725e26e7db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e0cb797a-7642-418e-a4da-19305c867296}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6242280f-fa03-4653-9d8f-85669b3ff1d6}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {093f9894-fe01-4858-936a-b1725e26e7db}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a22555ee-7c37-4f74-91c6-9c4c6267e0fe}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d455154-2ae5-45da-9f50-efbd25951238}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {742718ac-b727-42fb-afaa-bda1726744ac}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday Rule, !- Name
  {4815bbe7-908e-4127-9664-5357866a6a72}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {f28772c3-c955-4513-8eb3-20f9b327fb7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {f28772c3-c955-4513-8eb3-20f9b327fb7a}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b122075-6938-474b-b28f-0b4a6274094f}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {4815bbe7-908e-4127-9664-5357866a6a72}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {d6fd0d34-23a0-4d96-9cba-edaf55b04678}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {d6fd0d34-23a0-4d96-9cba-edaf55b04678}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {ecec380f-6f4e-460b-9499-1c3e063a4d78}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {4815bbe7-908e-4127-9664-5357866a6a72}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8d600c9b-a31a-4bee-9fa6-0f7cb10acef8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8d600c9b-a31a-4bee-9fa6-0f7cb10acef8}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fb1bea4c-bbfb-4a9f-93ea-3f0ed3581911}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {4815bbe7-908e-4127-9664-5357866a6a72}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f01f0745-9808-4705-a4e0-65fa1e2e3bbf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f01f0745-9808-4705-a4e0-65fa1e2e3bbf}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7e563ccf-aa8b-4ccc-8d93-488bf7985ebd}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday Rule, !- Name
  {4815bbe7-908e-4127-9664-5357866a6a72}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {22f35c8c-b9df-4b4a-a823-b059d8aab0bf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {22f35c8c-b9df-4b4a-a823-b059d8aab0bf}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7228eed8-ab55-4c53-8718-b35fde6b2d35}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {4815bbe7-908e-4127-9664-5357866a6a72}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a793e6ef-2012-41b4-afe5-aa2a2babcc56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a793e6ef-2012-41b4-afe5-aa2a2babcc56}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {27dc540e-9213-4502-afa8-9163574d4af8}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday Rule, !- Name
  {4815bbe7-908e-4127-9664-5357866a6a72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd46a3f7-0720-4d48-b1fb-e9d94060fb07}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd46a3f7-0720-4d48-b1fb-e9d94060fb07}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0a2388cc-ce82-4040-bd7d-1829180aebeb}, !- Handle
  Sys_6_VAV with Reheat 2 ERV,            !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {bc390ae8-9a11-4269-b344-7ff8994019e4}, !- Supply Air Inlet Node
  {74e8ffe9-9464-4cec-a016-08b4df78c66d}, !- Supply Air Outlet Node
  {7556dc2d-4128-47a5-96de-0e08094ed93a}, !- Exhaust Air Inlet Node
  {bb04f917-c6b3-43ad-9fbd-f20e71ba56e8}, !- Exhaust Air Outlet Node
  107843.470728765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {540589fd-1148-4a5e-9772-77b74644162d}, !- Handle
  Node 215,                               !- Name
  {74e8ffe9-9464-4cec-a016-08b4df78c66d}, !- Inlet Port
  {1ed31605-cfcb-4cbf-9cc5-6b0b42f6394b}; !- Outlet Port

OS:Connection,
  {bc390ae8-9a11-4269-b344-7ff8994019e4}, !- Handle
  {50da6522-28d4-428a-9b3e-f479ec91cd44}, !- Name
  {e3d45270-8d1b-45a1-a0c2-97d29223837b}, !- Source Object
  3,                                      !- Outlet Port
  {0a2388cc-ce82-4040-bd7d-1829180aebeb}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {74e8ffe9-9464-4cec-a016-08b4df78c66d}, !- Handle
  {486f990e-5ebe-472a-8323-6e05eac0a9ef}, !- Name
  {0a2388cc-ce82-4040-bd7d-1829180aebeb}, !- Source Object
  13,                                     !- Outlet Port
  {540589fd-1148-4a5e-9772-77b74644162d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ed31605-cfcb-4cbf-9cc5-6b0b42f6394b}, !- Handle
  {76b8bcc8-0721-405c-89cf-8d70600ed5d2}, !- Name
  {540589fd-1148-4a5e-9772-77b74644162d}, !- Source Object
  3,                                      !- Outlet Port
  {dfad2fb3-bb92-491c-9e3d-cc85a984a1a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {93673e3c-3fe3-4c41-8291-32c98d4634ca}, !- Handle
  Node 216,                               !- Name
  {1bbc68ad-15c3-4281-a3a8-3161afa29acf}, !- Inlet Port
  {7556dc2d-4128-47a5-96de-0e08094ed93a}; !- Outlet Port

OS:Connection,
  {1bbc68ad-15c3-4281-a3a8-3161afa29acf}, !- Handle
  {af4d3dfd-5081-431e-8ec3-06f98ef607ca}, !- Name
  {dfad2fb3-bb92-491c-9e3d-cc85a984a1a0}, !- Source Object
  7,                                      !- Outlet Port
  {93673e3c-3fe3-4c41-8291-32c98d4634ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7556dc2d-4128-47a5-96de-0e08094ed93a}, !- Handle
  {649e5630-2772-4fb9-99f7-c0edecd81fea}, !- Name
  {93673e3c-3fe3-4c41-8291-32c98d4634ca}, !- Source Object
  3,                                      !- Outlet Port
  {0a2388cc-ce82-4040-bd7d-1829180aebeb}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bb04f917-c6b3-43ad-9fbd-f20e71ba56e8}, !- Handle
  {76228be3-ffe7-42d4-9bdc-8c535a6db605}, !- Name
  {0a2388cc-ce82-4040-bd7d-1829180aebeb}, !- Source Object
  15,                                     !- Outlet Port
  {33bab20f-3947-4f4f-87a0-1b6b40bbf314}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {45c44a67-7a19-4179-9484-8ec65c1c8cb2}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {25cf6cf6-4372-4546-a76f-05d0c214064f}, !- Control Zone or Zone List Name
  {f06b8707-80a5-4285-ab99-a1c699d65f5f}, !- Cooling Control Zone or Zone List Name
  {f80c48e7-9008-412e-94ff-829c2ab67471}, !- Heating Control Zone or Zone List Name
  {c57b059d-ce1c-48e0-977a-65f288dc4c6e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {25cf6cf6-4372-4546-a76f-05d0c214064f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f06b8707-80a5-4285-ab99-a1c699d65f5f}, !- Handle
  {07158ff5-34f8-46e1-886e-ff2c83f1d43a}; !- Name

OS:ModelObjectList,
  {f80c48e7-9008-412e-94ff-829c2ab67471}, !- Handle
  {c5e1bac9-526a-42a1-8763-9156b7fc4835}; !- Name

OS:ModelObjectList,
  {c57b059d-ce1c-48e0-977a-65f288dc4c6e}, !- Handle
  {e9e7b187-a7e7-41fc-9715-cf59cc84ea90}; !- Name

OS:Schedule:Ruleset,
  {09f6a7df-b398-4129-8fc8-7a0aef1af1c5}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  {77b831bc-2b5e-4b4b-9c7f-50948cab652f}, !- Default Day Schedule Name
  {37f27089-63ff-4b77-853f-b9d42bfba2ab}, !- Summer Design Day Schedule Name
  {5c27936b-c620-4384-ab29-27fa19aaff92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77b831bc-2b5e-4b4b-9c7f-50948cab652f}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Default, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48b128f5-f5d2-4238-8c72-b0e67539bd80}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c27936b-c620-4384-ab29-27fa19aaff92}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3884e777-ba4d-4f5c-93b6-8030f116ab94}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37f27089-63ff-4b77-853f-b9d42bfba2ab}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {31cd51dc-56ff-455f-a2c8-66b81d824bd4}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday Rule, !- Name
  {09f6a7df-b398-4129-8fc8-7a0aef1af1c5}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {3a3ef650-c800-4791-8923-7c1d41da1746}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {3a3ef650-c800-4791-8923-7c1d41da1746}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {4d42f94f-314e-49ea-a470-859f731669fb}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday Rule, !- Name
  {09f6a7df-b398-4129-8fc8-7a0aef1af1c5}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {e2990262-471b-4b2e-b68c-3d9361891c0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {e2990262-471b-4b2e-b68c-3d9361891c0a}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3d25ffe3-01e5-4022-a233-d43e42d69cdd}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday Rule, !- Name
  {09f6a7df-b398-4129-8fc8-7a0aef1af1c5}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {16e9630a-4fe8-442d-a873-9dcf9b20cfdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {16e9630a-4fe8-442d-a873-9dcf9b20cfdc}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a02c8030-8b78-4b9d-b10b-5ebbd7e5abbd}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday Rule, !- Name
  {09f6a7df-b398-4129-8fc8-7a0aef1af1c5}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {07003c20-f140-440b-b36a-167e4778cff7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {07003c20-f140-440b-b36a-167e4778cff7}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {111fa897-7c32-433f-be79-395ab0383a6b}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday Rule, !- Name
  {09f6a7df-b398-4129-8fc8-7a0aef1af1c5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2380ead4-9fd5-4511-8908-0dc93fc5a3ce}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2380ead4-9fd5-4511-8908-0dc93fc5a3ce}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f2f6a8d0-9d8b-4eac-bb2b-b3753f8d5156}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday Rule, !- Name
  {09f6a7df-b398-4129-8fc8-7a0aef1af1c5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a003ee01-b73f-4f65-bd6d-799ec50f9aee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a003ee01-b73f-4f65-bd6d-799ec50f9aee}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ad60ad15-8253-4855-b8bc-fc10d22f32d6}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday Rule, !- Name
  {09f6a7df-b398-4129-8fc8-7a0aef1af1c5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7aca05a-c999-47bd-a05a-d8cd843e06fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7aca05a-c999-47bd-a05a-d8cd843e06fb}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c4595891-e4b1-4a6b-92a6-ccdc114d1b4e}, !- Handle
  Sys_6_VAV with Reheat 3 ERV,            !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ec74be45-0592-44a2-8648-00626bb6153d}, !- Supply Air Inlet Node
  {5ed91da5-2c88-4372-b7f3-2c5f0b10da42}, !- Supply Air Outlet Node
  {58e8bb3d-aefc-4e24-8bdd-be8142980ca6}, !- Exhaust Air Inlet Node
  {63a305fb-25cc-4e49-b37a-9ceba867b803}, !- Exhaust Air Outlet Node
  1127.93470728765,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {d8f22e52-99fc-40b1-8a60-b103be6fc256}, !- Handle
  Node 217,                               !- Name
  {5ed91da5-2c88-4372-b7f3-2c5f0b10da42}, !- Inlet Port
  {9592411b-96b6-424a-b906-b999c06b83e0}; !- Outlet Port

OS:Connection,
  {ec74be45-0592-44a2-8648-00626bb6153d}, !- Handle
  {8da16bfa-9549-4528-b27b-e7b67d8fc17d}, !- Name
  {ad7f500a-e7c8-46d1-928c-d6744c0f3327}, !- Source Object
  3,                                      !- Outlet Port
  {c4595891-e4b1-4a6b-92a6-ccdc114d1b4e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {5ed91da5-2c88-4372-b7f3-2c5f0b10da42}, !- Handle
  {3bbd2308-23ef-41ca-822b-a9f38a9c2434}, !- Name
  {c4595891-e4b1-4a6b-92a6-ccdc114d1b4e}, !- Source Object
  13,                                     !- Outlet Port
  {d8f22e52-99fc-40b1-8a60-b103be6fc256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9592411b-96b6-424a-b906-b999c06b83e0}, !- Handle
  {cc6b9c34-cc5a-4060-979f-115fef28e81b}, !- Name
  {d8f22e52-99fc-40b1-8a60-b103be6fc256}, !- Source Object
  3,                                      !- Outlet Port
  {e00a0149-15b5-4950-ab90-5b677f205a89}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5a17127f-8894-4bd6-b7f7-0489ea0304e6}, !- Handle
  Node 218,                               !- Name
  {2b10ff36-35d7-45be-961c-09d0d9dfb54a}, !- Inlet Port
  {58e8bb3d-aefc-4e24-8bdd-be8142980ca6}; !- Outlet Port

OS:Connection,
  {2b10ff36-35d7-45be-961c-09d0d9dfb54a}, !- Handle
  {f6402e1a-35c1-47a6-a185-8b350d7da549}, !- Name
  {e00a0149-15b5-4950-ab90-5b677f205a89}, !- Source Object
  7,                                      !- Outlet Port
  {5a17127f-8894-4bd6-b7f7-0489ea0304e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e8bb3d-aefc-4e24-8bdd-be8142980ca6}, !- Handle
  {5e1f0589-c90f-49ee-ab9a-d6946c14892e}, !- Name
  {5a17127f-8894-4bd6-b7f7-0489ea0304e6}, !- Source Object
  3,                                      !- Outlet Port
  {c4595891-e4b1-4a6b-92a6-ccdc114d1b4e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {63a305fb-25cc-4e49-b37a-9ceba867b803}, !- Handle
  {99c0b056-6982-4d9f-b922-fa26c713f752}, !- Name
  {c4595891-e4b1-4a6b-92a6-ccdc114d1b4e}, !- Source Object
  15,                                     !- Outlet Port
  {2be389cb-54fd-4db7-86fe-070a0dfc24fb}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a0dd73fc-0ab7-43eb-8d59-14e12e4c31e9}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4ba3b00a-956c-4c87-b0fe-d15dd3850967}, !- Control Zone or Zone List Name
  {f7d7a68b-77c7-4219-aa73-bdb67032456a}, !- Cooling Control Zone or Zone List Name
  {07e6c991-d501-4218-bf99-a3eedd402e3c}, !- Heating Control Zone or Zone List Name
  {0fbe6101-aa10-4693-880a-4eeb5e423e40}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4ba3b00a-956c-4c87-b0fe-d15dd3850967}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {f7d7a68b-77c7-4219-aa73-bdb67032456a}, !- Handle
  {94f8e11a-ba01-452e-8f0d-14a4840083bd}; !- Name

OS:ModelObjectList,
  {07e6c991-d501-4218-bf99-a3eedd402e3c}, !- Handle
  {513b661f-e642-4a51-809c-43a04e7aa018}; !- Name

OS:ModelObjectList,
  {0fbe6101-aa10-4693-880a-4eeb5e423e40}, !- Handle
  {34f77b96-9f7e-48af-84ae-8ded33243a17}; !- Name

OS:Schedule:Ruleset,
  {2d217a07-ea48-4396-9336-75f29be213c2}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch,        !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  {3679abb2-9df4-4a6f-95a7-c31b8522d4d5}, !- Default Day Schedule Name
  {6f2f6925-34a5-4724-bc65-ba3360aa64fe}, !- Summer Design Day Schedule Name
  {d2d74692-f47a-4c9b-bb3a-13dadd3727bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3679abb2-9df4-4a6f-95a7-c31b8522d4d5}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Default, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a0e1f74-1bca-4c40-952b-7880d8d5ac21}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2d74692-f47a-4c9b-bb3a-13dadd3727bb}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Winter Design Day, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdcd7750-130d-40d0-a4b0-862ca4458af0}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f2f6925-34a5-4724-bc65-ba3360aa64fe}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Summer Design Day, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0d227e04-8c03-4c0f-9276-338ec8e19b18}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Monday Rule, !- Name
  {2d217a07-ea48-4396-9336-75f29be213c2}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0fe6dff5-40a0-4c0e-a709-cb68810b7c46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0fe6dff5-40a0-4c0e-a709-cb68810b7c46}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Monday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2afdf87b-2c73-4460-b7f8-bf0ac8bdf316}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Tuesday Rule, !- Name
  {2d217a07-ea48-4396-9336-75f29be213c2}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {99575ed3-b9e6-4296-a93e-deeeb6c1da3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {99575ed3-b9e6-4296-a93e-deeeb6c1da3d}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Tuesday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39173c63-fb84-47ad-8435-f4ca081867bd}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Wednesday Rule, !- Name
  {2d217a07-ea48-4396-9336-75f29be213c2}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {8fc050f8-3561-4cc7-96a5-32334b83fda3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {8fc050f8-3561-4cc7-96a5-32334b83fda3}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Wednesday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0fb9f0c1-ca9d-4d8c-b0df-eb62c888b3e8}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Thursday Rule, !- Name
  {2d217a07-ea48-4396-9336-75f29be213c2}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {75303b06-f0c8-41ff-b715-41c6d6fdc8bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {75303b06-f0c8-41ff-b715-41c6d6fdc8bb}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Thursday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {39a71ab7-24a6-445e-9596-968d99a4b7c6}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Friday Rule, !- Name
  {2d217a07-ea48-4396-9336-75f29be213c2}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4fd9b0bf-3b2c-4537-87e5-bec90c289587}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4fd9b0bf-3b2c-4537-87e5-bec90c289587}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Friday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9f54fda5-151a-42c6-9456-8accf709c374}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Saturday Rule, !- Name
  {2d217a07-ea48-4396-9336-75f29be213c2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7bfc3e88-fa7f-4e52-b235-4a74750c7ac7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7bfc3e88-fa7f-4e52-b235-4a74750c7ac7}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Saturday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2491ccdc-4c6e-4363-b215-5dbfa56d6fc5}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Sunday Rule, !- Name
  {2d217a07-ea48-4396-9336-75f29be213c2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f72f9527-c92e-4b7b-9a30-623c69ea1883}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f72f9527-c92e-4b7b-9a30-623c69ea1883}, !- Handle
  Sys_6_VAV with Reheat 3 Occ Sch Sunday, !- Name
  {72cb71af-c28f-402d-a065-172b677237ae}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {b53c8feb-d796-4ead-b9c4-05e458cd8d52}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6abcc55d-6018-422c-a397-444a717366c7}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67558243-7b5e-42be-9756-04a7a680fda9}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {e8a2069a-60b9-4e71-8804-d43de5330a05}, !- Handle
  Always Off Discrete,                    !- Name
  {74f2ce2a-cc3e-4270-bdac-1c4f8f62378b}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {74f2ce2a-cc3e-4270-bdac-1c4f8f62378b}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:VariableVolume,
  {4db1697b-99ec-4d31-9a1c-39329f1e4b0f}, !- Handle
  Sys_6_VAV with Reheat 2 Supply Fan,     !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.22,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -0.3477,                                !- Fan Power Coefficient 1
  4.0976,                                 !- Fan Power Coefficient 2
  -5.0024,                                !- Fan Power Coefficient 3
  2.268,                                  !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {1a8be230-5279-434e-87b2-5701c6a5bad9}, !- Air Inlet Node Name
  {43434659-6424-4958-8e6a-3fbf7bd14900}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {25605f10-495b-4ed5-8c2e-c71225331d0e}, !- Handle
  Sys_6_VAV with Reheat 2 CCASHP DX Clg Coil, !- Name
  {2f45a4d2-12c7-4351-ac4d-8a118c6ffd14}, !- Indoor Air Inlet Node Name
  {6a21fabf-0e07-46ca-a23d-c366ce2c60cd}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1953158.34129869,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {3a7f8a6f-e1fe-4866-b067-362d62b680ba}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {4be302f9-1d9f-4a82-ac98-de0318d45498}; !- Speed Data List

OS:Curve:Quadratic,
  {9eb5924c-3a30-46a9-8ffb-3ec08183e8ed}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {4be302f9-1d9f-4a82-ac98-de0318d45498}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {0c0a1791-c91c-4623-847d-82d12c5a03a4}; !- Model Object 1

OS:Curve:Biquadratic,
  {c3055b5f-444d-4b63-a7f9-45c70af1cc08}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e281d33-64e0-4519-a8c0-b83a07e70225}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c37830c7-fad2-4422-b3c4-17715ef845c3}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f0c9ebc5-ad4e-42c2-9f51-762b8a8c2ac2}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {3a7f8a6f-e1fe-4866-b067-362d62b680ba}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {0c0a1791-c91c-4623-847d-82d12c5a03a4}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.13,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {c3055b5f-444d-4b63-a7f9-45c70af1cc08}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8e281d33-64e0-4519-a8c0-b83a07e70225}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {c37830c7-fad2-4422-b3c4-17715ef845c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {f0c9ebc5-ad4e-42c2-9f51-762b8a8c2ac2}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {1486035c-1e0c-4351-964d-5ec64b279489}, !- Handle
  Sys_6_VAV with Reheat 2 Elec Htg Coil,  !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {984bc986-2f1a-4425-897f-d20973662901}, !- Air Inlet Node Name
  {b9fa4218-cd61-4026-95f1-d4419379a4a9}, !- Air Outlet Node Name
  {544bc1ab-dcd0-470e-b4ef-bdc09c263b47}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {8926c4f0-25e8-4b3c-9222-4a2d9d105138}, !- Handle
  Sys_6_VAV with Reheat 2 CCASHP DX Htg Coil, !- Name
  {efab6b8b-4843-4f38-8dfc-208c34d7b94d}, !- Indoor Air Inlet Node Name
  {11170152-4788-46a2-b612-da10e998f13a}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  1953158.34129869,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {deb4460f-3b04-4f59-bec4-13dafb90adf6}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {39c04cc7-55c9-4111-8962-9c3a88f6336e}; !- Speed Data List

OS:Curve:Quadratic,
  {4c359134-c923-40ad-9d97-bce072750ada}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {39c04cc7-55c9-4111-8962-9c3a88f6336e}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {4683474b-7aa3-46e2-a794-a6f0465b38a9}; !- Model Object 1

OS:Curve:Biquadratic,
  {f542c574-7b0b-4f74-ab73-33ebac4dc326}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7b6dcbff-e88c-4b7f-b757-f881310c1977}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a4f9ce9c-d78f-4e0d-b886-daafd98b09f9}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ff20617-263c-4aa4-b721-ea31b2cec32b}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {deb4460f-3b04-4f59-bec4-13dafb90adf6}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {4683474b-7aa3-46e2-a794-a6f0465b38a9}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.37,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {f542c574-7b0b-4f74-ab73-33ebac4dc326}, !- Heating Capacity Function of Temperature Curve Name
  {7b6dcbff-e88c-4b7f-b757-f881310c1977}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {a4f9ce9c-d78f-4e0d-b886-daafd98b09f9}, !- Energy Input Ratio Function of Temperature Curve Name
  {2ff20617-263c-4aa4-b721-ea31b2cec32b}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {336c67bd-9447-4fe0-9182-53b684b1de54}, !- Handle
  Node 103,                               !- Name
  {199af5fb-f9ac-44d3-9bca-c9146c8cfdce}, !- Inlet Port
  {2f45a4d2-12c7-4351-ac4d-8a118c6ffd14}; !- Outlet Port

OS:Connection,
  {199af5fb-f9ac-44d3-9bca-c9146c8cfdce}, !- Handle
  {28aedc56-15de-4e5c-a437-a7355156c5a8}, !- Name
  {dfad2fb3-bb92-491c-9e3d-cc85a984a1a0}, !- Source Object
  5,                                      !- Outlet Port
  {336c67bd-9447-4fe0-9182-53b684b1de54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f45a4d2-12c7-4351-ac4d-8a118c6ffd14}, !- Handle
  {1217ae3f-0b76-4b87-94f6-df2c799ef8c4}, !- Name
  {336c67bd-9447-4fe0-9182-53b684b1de54}, !- Source Object
  3,                                      !- Outlet Port
  {25605f10-495b-4ed5-8c2e-c71225331d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e46b571-eefb-42ae-ba77-db1e74731bfa}, !- Handle
  Node 104,                               !- Name
  {6a21fabf-0e07-46ca-a23d-c366ce2c60cd}, !- Inlet Port
  {efab6b8b-4843-4f38-8dfc-208c34d7b94d}; !- Outlet Port

OS:Connection,
  {6a21fabf-0e07-46ca-a23d-c366ce2c60cd}, !- Handle
  {97ad2345-2a41-42d3-9753-a82c5415cf13}, !- Name
  {25605f10-495b-4ed5-8c2e-c71225331d0e}, !- Source Object
  3,                                      !- Outlet Port
  {4e46b571-eefb-42ae-ba77-db1e74731bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efab6b8b-4843-4f38-8dfc-208c34d7b94d}, !- Handle
  {d58abd80-12eb-41e7-b71f-cb67539516d6}, !- Name
  {4e46b571-eefb-42ae-ba77-db1e74731bfa}, !- Source Object
  3,                                      !- Outlet Port
  {8926c4f0-25e8-4b3c-9222-4a2d9d105138}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3190e1d-caf6-4984-9ecf-e591fea48b84}, !- Handle
  Node 107,                               !- Name
  {11170152-4788-46a2-b612-da10e998f13a}, !- Inlet Port
  {984bc986-2f1a-4425-897f-d20973662901}; !- Outlet Port

OS:Connection,
  {11170152-4788-46a2-b612-da10e998f13a}, !- Handle
  {7bb5f8dc-018f-403c-865c-71fed9e2f052}, !- Name
  {8926c4f0-25e8-4b3c-9222-4a2d9d105138}, !- Source Object
  3,                                      !- Outlet Port
  {c3190e1d-caf6-4984-9ecf-e591fea48b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {984bc986-2f1a-4425-897f-d20973662901}, !- Handle
  {8c328e13-2f46-4383-954d-7231857f7d34}, !- Name
  {c3190e1d-caf6-4984-9ecf-e591fea48b84}, !- Source Object
  3,                                      !- Outlet Port
  {1486035c-1e0c-4351-964d-5ec64b279489}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d879155c-ca84-47cb-9bfd-ff6547a075c2}, !- Handle
  Node 108,                               !- Name
  {b9fa4218-cd61-4026-95f1-d4419379a4a9}, !- Inlet Port
  {1a8be230-5279-434e-87b2-5701c6a5bad9}; !- Outlet Port

OS:Connection,
  {b9fa4218-cd61-4026-95f1-d4419379a4a9}, !- Handle
  {e8c165e4-5871-43af-a00f-4773690626c9}, !- Name
  {1486035c-1e0c-4351-964d-5ec64b279489}, !- Source Object
  6,                                      !- Outlet Port
  {d879155c-ca84-47cb-9bfd-ff6547a075c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8be230-5279-434e-87b2-5701c6a5bad9}, !- Handle
  {aa87a9c8-3a77-484d-b007-6cc37564ee8e}, !- Name
  {d879155c-ca84-47cb-9bfd-ff6547a075c2}, !- Source Object
  3,                                      !- Outlet Port
  {4db1697b-99ec-4d31-9a1c-39329f1e4b0f}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {43434659-6424-4958-8e6a-3fbf7bd14900}, !- Handle
  {b1174bfa-ce9a-4693-9d97-ea4e3784cf5f}, !- Name
  {4db1697b-99ec-4d31-9a1c-39329f1e4b0f}, !- Source Object
  17,                                     !- Outlet Port
  {544bc1ab-dcd0-470e-b4ef-bdc09c263b47}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1204dccd-cc8c-4af1-9a9e-0ed66fff09ca}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {336c67bd-9447-4fe0-9182-53b684b1de54}, !- Reference Setpoint Node Name
  {336c67bd-9447-4fe0-9182-53b684b1de54}, !- Mixed Air Stream Node Name
  {e3d45270-8d1b-45a1-a0c2-97d29223837b}, !- Outdoor Air Stream Node Name
  {383937f9-ea2c-4ce6-a69a-86119c48dc72}, !- Return Air Stream Node Name
  {540589fd-1148-4a5e-9772-77b74644162d}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {371ea2e1-069d-4d0a-832f-ef27e94c59cd}, !- Handle
  Sys_6_VAV with Reheat 3 Supply Fan,     !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {42ff4968-c379-477d-9f02-a2f501b418c0}, !- Air Inlet Node Name
  {0a45c76b-25e0-469e-97e1-cee41b69b767}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {6b8cf65d-ed0c-4b9a-802d-98bc781e9fd8}, !- Handle
  Sys_6_VAV with Reheat 3 CCASHP DX Clg Coil, !- Name
  {eecddd2a-d62a-4ac3-a8fd-34f5f4133149}, !- Indoor Air Inlet Node Name
  {3c25c783-2284-4a78-9c91-c7a7c039f84b}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  204006.052221083,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {b5a2a531-4094-4ddd-ae66-0a109fceb2bc}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {3a6296f0-78da-40cd-a0d0-e8a07fe8735f}; !- Speed Data List

OS:Curve:Quadratic,
  {b581cf10-5551-4c80-926e-e2f71f812d87}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {3a6296f0-78da-40cd-a0d0-e8a07fe8735f}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 1, !- Name
  {a8d6c364-cecc-4da3-be55-ab05897708ee}; !- Model Object 1

OS:Curve:Biquadratic,
  {505b8b23-488d-4d4e-aaf4-239f54e516b0}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 1, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0d4df9b9-d296-4d1a-bc9c-0e1a143f5029}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03014d28-b570-473a-b44a-823938f961c9}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 1, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88c0193b-eedc-4d72-9155-27e0ed55533b}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {b5a2a531-4094-4ddd-ae66-0a109fceb2bc}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {a8d6c364-cecc-4da3-be55-ab05897708ee}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.13,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {505b8b23-488d-4d4e-aaf4-239f54e516b0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0d4df9b9-d296-4d1a-bc9c-0e1a143f5029}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {03014d28-b570-473a-b44a-823938f961c9}, !- Energy Input Ratio Function of Temperature Curve Name
  {88c0193b-eedc-4d72-9155-27e0ed55533b}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {4da7e867-55aa-40c5-96bb-6001f6b0324d}, !- Handle
  Sys_6_VAV with Reheat 3 Elec Htg Coil,  !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {fcf8d019-5e4b-41ed-8300-90b9040ddcb9}, !- Air Inlet Node Name
  {45d0a91e-5365-4254-81f2-b16b169a90ef}, !- Air Outlet Node Name
  {dd88904a-a194-47e4-bb5d-3646dad9ec3c}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {264fe2ac-2f49-4ff1-afe4-c91b6727d033}, !- Handle
  Sys_6_VAV with Reheat 3 CCASHP DX Htg Coil, !- Name
  {53d4e153-8d4a-4396-9a73-76fa2e424c5d}, !- Indoor Air Inlet Node Name
  {a523a499-de61-4bb0-ae98-2f186013f81c}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  204006.052221083,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {9cb62f9f-9bff-437b-86c3-a5d28cb6949d}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {154c59f2-e750-4569-838f-3f678200622e}; !- Speed Data List

OS:Curve:Quadratic,
  {49ddcd20-2874-42ae-a526-7c03c07a8e59}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {154c59f2-e750-4569-838f-3f678200622e}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 1, !- Name
  {c647becf-4754-44ff-9283-67a343b134c3}; !- Model Object 1

OS:Curve:Biquadratic,
  {38218020-fc58-49a9-8d36-8e85876e7cc8}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 1, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e510cf10-6b9d-4fe7-9bd8-976e169384b5}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a274e22a-8992-4423-a876-cd69bbf15e3a}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 1, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {afbd88cb-5a58-4610-997f-c0f1fa3730a7}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {9cb62f9f-9bff-437b-86c3-a5d28cb6949d}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {c647becf-4754-44ff-9283-67a343b134c3}, !- Handle
  Coil Heating DX Variable Speed Speed Data 2, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.37,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {38218020-fc58-49a9-8d36-8e85876e7cc8}, !- Heating Capacity Function of Temperature Curve Name
  {e510cf10-6b9d-4fe7-9bd8-976e169384b5}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {a274e22a-8992-4423-a876-cd69bbf15e3a}, !- Energy Input Ratio Function of Temperature Curve Name
  {afbd88cb-5a58-4610-997f-c0f1fa3730a7}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {d8f872d4-310f-4a70-b4a1-89a64289aef3}, !- Handle
  Node 133,                               !- Name
  {5ce2d225-1661-4969-9f82-79cfc14250cc}, !- Inlet Port
  {eecddd2a-d62a-4ac3-a8fd-34f5f4133149}; !- Outlet Port

OS:Connection,
  {5ce2d225-1661-4969-9f82-79cfc14250cc}, !- Handle
  {0fbba341-d1b7-4639-8a3f-b923ac841f3a}, !- Name
  {e00a0149-15b5-4950-ab90-5b677f205a89}, !- Source Object
  5,                                      !- Outlet Port
  {d8f872d4-310f-4a70-b4a1-89a64289aef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eecddd2a-d62a-4ac3-a8fd-34f5f4133149}, !- Handle
  {95466ad1-c575-413a-94f8-0ee1e1b5133c}, !- Name
  {d8f872d4-310f-4a70-b4a1-89a64289aef3}, !- Source Object
  3,                                      !- Outlet Port
  {6b8cf65d-ed0c-4b9a-802d-98bc781e9fd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c46317da-d381-4044-90d7-c93200a85171}, !- Handle
  Node 134,                               !- Name
  {3c25c783-2284-4a78-9c91-c7a7c039f84b}, !- Inlet Port
  {53d4e153-8d4a-4396-9a73-76fa2e424c5d}; !- Outlet Port

OS:Connection,
  {3c25c783-2284-4a78-9c91-c7a7c039f84b}, !- Handle
  {aaab5eb2-2142-4d3b-8db4-221cbcd563d1}, !- Name
  {6b8cf65d-ed0c-4b9a-802d-98bc781e9fd8}, !- Source Object
  3,                                      !- Outlet Port
  {c46317da-d381-4044-90d7-c93200a85171}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53d4e153-8d4a-4396-9a73-76fa2e424c5d}, !- Handle
  {ba07d8ab-f979-490f-9af8-a0e5e2c992e4}, !- Name
  {c46317da-d381-4044-90d7-c93200a85171}, !- Source Object
  3,                                      !- Outlet Port
  {264fe2ac-2f49-4ff1-afe4-c91b6727d033}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84f69722-c547-4e08-bb90-78dd5e06de57}, !- Handle
  Node 137,                               !- Name
  {a523a499-de61-4bb0-ae98-2f186013f81c}, !- Inlet Port
  {fcf8d019-5e4b-41ed-8300-90b9040ddcb9}; !- Outlet Port

OS:Connection,
  {a523a499-de61-4bb0-ae98-2f186013f81c}, !- Handle
  {fca9d6a4-2416-46f0-98fb-549c9eabebdf}, !- Name
  {264fe2ac-2f49-4ff1-afe4-c91b6727d033}, !- Source Object
  3,                                      !- Outlet Port
  {84f69722-c547-4e08-bb90-78dd5e06de57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf8d019-5e4b-41ed-8300-90b9040ddcb9}, !- Handle
  {d10eb58a-852c-4e36-a897-6aaeb250967b}, !- Name
  {84f69722-c547-4e08-bb90-78dd5e06de57}, !- Source Object
  3,                                      !- Outlet Port
  {4da7e867-55aa-40c5-96bb-6001f6b0324d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {291d6c8c-3732-4351-bff5-87608a62da29}, !- Handle
  Node 138,                               !- Name
  {45d0a91e-5365-4254-81f2-b16b169a90ef}, !- Inlet Port
  {42ff4968-c379-477d-9f02-a2f501b418c0}; !- Outlet Port

OS:Connection,
  {45d0a91e-5365-4254-81f2-b16b169a90ef}, !- Handle
  {1b7bed9c-5483-4f81-80b7-09626e294c69}, !- Name
  {4da7e867-55aa-40c5-96bb-6001f6b0324d}, !- Source Object
  6,                                      !- Outlet Port
  {291d6c8c-3732-4351-bff5-87608a62da29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ff4968-c379-477d-9f02-a2f501b418c0}, !- Handle
  {c6e28707-6447-4150-a19f-daed60ef0aba}, !- Name
  {291d6c8c-3732-4351-bff5-87608a62da29}, !- Source Object
  3,                                      !- Outlet Port
  {371ea2e1-069d-4d0a-832f-ef27e94c59cd}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {0a45c76b-25e0-469e-97e1-cee41b69b767}, !- Handle
  {cc011e66-20e0-44f0-b5e1-e6faf8d8a4f8}, !- Name
  {371ea2e1-069d-4d0a-832f-ef27e94c59cd}, !- Source Object
  17,                                     !- Outlet Port
  {dd88904a-a194-47e4-bb5d-3646dad9ec3c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {97ab2db8-fb1a-42dd-bb3e-14bf24045e9a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d8f872d4-310f-4a70-b4a1-89a64289aef3}, !- Reference Setpoint Node Name
  {d8f872d4-310f-4a70-b4a1-89a64289aef3}, !- Mixed Air Stream Node Name
  {ad7f500a-e7c8-46d1-928c-d6744c0f3327}, !- Outdoor Air Stream Node Name
  {c56770e8-1d87-4504-b229-79347afd11c2}, !- Return Air Stream Node Name
  {d8f22e52-99fc-40b1-8a60-b103be6fc256}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {5f7eda10-1325-4a9a-822f-29fe3a0047b1}, !- Handle
  Sys_6_VAV with Reheat 1 Supply Fan,     !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {03f15833-1ed2-4f37-a1f9-96d6b080a24e}, !- Air Inlet Node Name
  {73fd8617-c55a-4a43-ad85-cf884e8d8363}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {0a7251df-9c4a-4e90-8007-6fae963731df}, !- Handle
  Sys_6_VAV with Reheat 1 CCASHP DX Clg Coil, !- Name
  {23361aa3-db58-4df5-87c0-200d29e11401}, !- Indoor Air Inlet Node Name
  {19eef870-1c23-4441-8e8c-d00bb8487403}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  165956.166866237,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {b677dd5e-f663-4dc3-ab9a-ece650562499}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {66c08aac-df80-4010-a676-231721f2107b}; !- Speed Data List

OS:Curve:Quadratic,
  {4a4c5c0e-0e10-4628-9cd5-3a19d9bc8c2d}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {66c08aac-df80-4010-a676-231721f2107b}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 2, !- Name
  {84b09e74-55be-4340-9e5c-914b0daf0337}; !- Model Object 1

OS:Curve:Biquadratic,
  {47b7be46-a09b-430f-86da-c991bf6d5d4a}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 2, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b528d362-c779-4dac-8356-bae36481a273}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0c83b4c-0785-41de-80d4-fa850aeb1267}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 2, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92216079-7ae4-4684-98e3-a1fc85fad0f8}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {b677dd5e-f663-4dc3-ab9a-ece650562499}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {84b09e74-55be-4340-9e5c-914b0daf0337}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 3, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.13,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {47b7be46-a09b-430f-86da-c991bf6d5d4a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b528d362-c779-4dac-8356-bae36481a273}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {e0c83b4c-0785-41de-80d4-fa850aeb1267}, !- Energy Input Ratio Function of Temperature Curve Name
  {92216079-7ae4-4684-98e3-a1fc85fad0f8}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {1ac2003f-7b8f-4f1a-a19d-00374bdfaa38}, !- Handle
  Sys_6_VAV with Reheat 1 Elec Htg Coil,  !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {14ed7be7-df1c-49ad-9855-98681300e0c0}, !- Air Inlet Node Name
  {737cc330-72bc-4381-ab3e-781dae470014}, !- Air Outlet Node Name
  {5e9c2dba-b2b5-459b-a94d-7a4395d6ab42}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {2043dc62-df22-455e-b809-5f2b8de49b50}, !- Handle
  Sys_6_VAV with Reheat 1 CCASHP DX Htg Coil, !- Name
  {333f2bb0-9039-4274-9f9c-a9f6eeb41f98}, !- Indoor Air Inlet Node Name
  {c15051eb-b63a-45dc-aeac-f1da62ea6b5c}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  165956.166866237,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {3e64d061-4dea-4cf6-a0a3-94c31b154fb8}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {76e7407c-0a80-49e1-925f-d3d88252fe87}; !- Speed Data List

OS:Curve:Quadratic,
  {67e22f48-f97f-45fe-9bdd-bddd76f16cc4}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {76e7407c-0a80-49e1-925f-d3d88252fe87}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 2, !- Name
  {f6afcc7d-966a-4461-8e52-aa944e177698}; !- Model Object 1

OS:Curve:Biquadratic,
  {7f1e24cf-836b-4fcd-9304-86ea3fb9bacb}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 2, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eccd54d4-3cbd-4ac2-8984-268ca44fc61b}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f81ddd0c-c380-4387-a833-8d5d2a93c9bc}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 2, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7704916-49ef-433c-aa3b-b16ba03cde4e}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {3e64d061-4dea-4cf6-a0a3-94c31b154fb8}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {f6afcc7d-966a-4461-8e52-aa944e177698}, !- Handle
  Coil Heating DX Variable Speed Speed Data 3, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.37,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {7f1e24cf-836b-4fcd-9304-86ea3fb9bacb}, !- Heating Capacity Function of Temperature Curve Name
  {eccd54d4-3cbd-4ac2-8984-268ca44fc61b}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {f81ddd0c-c380-4387-a833-8d5d2a93c9bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {b7704916-49ef-433c-aa3b-b16ba03cde4e}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {075b4370-1ef1-4eba-ace3-bb0c62181d8c}, !- Handle
  Node 73,                                !- Name
  {85a86154-d7d7-426d-984c-690d793574c8}, !- Inlet Port
  {23361aa3-db58-4df5-87c0-200d29e11401}; !- Outlet Port

OS:Connection,
  {85a86154-d7d7-426d-984c-690d793574c8}, !- Handle
  {28427b6d-b90d-4df5-bb73-deed83f49468}, !- Name
  {ef395dc9-e929-410e-8afa-5493f5913ac5}, !- Source Object
  5,                                      !- Outlet Port
  {075b4370-1ef1-4eba-ace3-bb0c62181d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23361aa3-db58-4df5-87c0-200d29e11401}, !- Handle
  {aba2c32a-e451-41f3-bdda-501a7e51bdd4}, !- Name
  {075b4370-1ef1-4eba-ace3-bb0c62181d8c}, !- Source Object
  3,                                      !- Outlet Port
  {0a7251df-9c4a-4e90-8007-6fae963731df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71197dca-5ac5-4298-8a58-a4f39d9f4959}, !- Handle
  Node 74,                                !- Name
  {19eef870-1c23-4441-8e8c-d00bb8487403}, !- Inlet Port
  {333f2bb0-9039-4274-9f9c-a9f6eeb41f98}; !- Outlet Port

OS:Connection,
  {19eef870-1c23-4441-8e8c-d00bb8487403}, !- Handle
  {f6a3006a-aa07-4649-8df9-79edfcf68389}, !- Name
  {0a7251df-9c4a-4e90-8007-6fae963731df}, !- Source Object
  3,                                      !- Outlet Port
  {71197dca-5ac5-4298-8a58-a4f39d9f4959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {333f2bb0-9039-4274-9f9c-a9f6eeb41f98}, !- Handle
  {7f685e23-4ac9-4d10-896c-2ffd867d4dc1}, !- Name
  {71197dca-5ac5-4298-8a58-a4f39d9f4959}, !- Source Object
  3,                                      !- Outlet Port
  {2043dc62-df22-455e-b809-5f2b8de49b50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42740871-c90a-4945-aa60-7bed08210909}, !- Handle
  Node 77,                                !- Name
  {c15051eb-b63a-45dc-aeac-f1da62ea6b5c}, !- Inlet Port
  {14ed7be7-df1c-49ad-9855-98681300e0c0}; !- Outlet Port

OS:Connection,
  {c15051eb-b63a-45dc-aeac-f1da62ea6b5c}, !- Handle
  {3a91710a-efbb-4f44-be44-f8ac98fc8660}, !- Name
  {2043dc62-df22-455e-b809-5f2b8de49b50}, !- Source Object
  3,                                      !- Outlet Port
  {42740871-c90a-4945-aa60-7bed08210909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ed7be7-df1c-49ad-9855-98681300e0c0}, !- Handle
  {5a70467e-e7bd-4cc5-a1fa-8c136201136c}, !- Name
  {42740871-c90a-4945-aa60-7bed08210909}, !- Source Object
  3,                                      !- Outlet Port
  {1ac2003f-7b8f-4f1a-a19d-00374bdfaa38}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {58667a50-5acd-4264-a0eb-f93c9fc8e6ce}, !- Handle
  Node 78,                                !- Name
  {737cc330-72bc-4381-ab3e-781dae470014}, !- Inlet Port
  {03f15833-1ed2-4f37-a1f9-96d6b080a24e}; !- Outlet Port

OS:Connection,
  {737cc330-72bc-4381-ab3e-781dae470014}, !- Handle
  {b60805f1-2c44-405e-8fed-d1d32dbeb385}, !- Name
  {1ac2003f-7b8f-4f1a-a19d-00374bdfaa38}, !- Source Object
  6,                                      !- Outlet Port
  {58667a50-5acd-4264-a0eb-f93c9fc8e6ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f15833-1ed2-4f37-a1f9-96d6b080a24e}, !- Handle
  {eee2fbd0-8601-49cd-a599-1de2542989b1}, !- Name
  {58667a50-5acd-4264-a0eb-f93c9fc8e6ce}, !- Source Object
  3,                                      !- Outlet Port
  {5f7eda10-1325-4a9a-822f-29fe3a0047b1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {73fd8617-c55a-4a43-ad85-cf884e8d8363}, !- Handle
  {54d98057-2c55-40c0-9650-cfcfd88deac2}, !- Name
  {5f7eda10-1325-4a9a-822f-29fe3a0047b1}, !- Source Object
  17,                                     !- Outlet Port
  {5e9c2dba-b2b5-459b-a94d-7a4395d6ab42}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9f6e197f-cba5-48bf-8985-5b4f8ebbf54f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {075b4370-1ef1-4eba-ace3-bb0c62181d8c}, !- Reference Setpoint Node Name
  {075b4370-1ef1-4eba-ace3-bb0c62181d8c}, !- Mixed Air Stream Node Name
  {7dc644cc-7812-448f-a1e5-4b98e74e3fcf}, !- Outdoor Air Stream Node Name
  {a141949f-ca50-4edf-9df8-24c24a1f70a0}, !- Return Air Stream Node Name
  {f9e1fd21-6b5c-4769-8c05-8c02a4896120}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {86b68b59-02a1-4223-806d-a8619dbe50de}, !- Handle
  Sys_6_VAV with Reheat Supply Fan,       !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {244e30f9-8199-4a61-82c0-f997b3d4978b}, !- Air Inlet Node Name
  {eef2b5df-a417-4617-89fe-03c230551e4c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {812cc939-ad12-430b-9ef1-58a0dd1d69e6}, !- Handle
  Sys_6_VAV with Reheat CCASHP DX Clg Coil, !- Name
  {9bb972cb-3a16-4d1f-a775-3ae6b1cf7a58}, !- Indoor Air Inlet Node Name
  {5aa9bcd1-3be6-4455-a213-0d039ee2968f}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  60417.913153193,                        !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {32c4ff69-d578-4510-ad1b-cdb3d89bc59f}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {4235f805-f132-4730-9240-ff852016b9c4}; !- Speed Data List

OS:Curve:Quadratic,
  {56033c3c-ef51-4bd1-a198-10dece869a45}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {4235f805-f132-4730-9240-ff852016b9c4}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 3, !- Name
  {7a12485e-8c47-483b-8a1a-1f4b047d0e8f}; !- Model Object 1

OS:Curve:Biquadratic,
  {1931026c-4ceb-49f7-baf2-b4de52bde655}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 3, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4fdbd3bd-7cbe-4093-9bc7-9a6890432d89}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f23bf07-c6e5-430d-818b-bb0c6891e1b8}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 3, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c47d604-d713-41b5-b33c-df24480d0d6e}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {32c4ff69-d578-4510-ad1b-cdb3d89bc59f}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 3, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {7a12485e-8c47-483b-8a1a-1f4b047d0e8f}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 4, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.13,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {1931026c-4ceb-49f7-baf2-b4de52bde655}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4fdbd3bd-7cbe-4093-9bc7-9a6890432d89}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {1f23bf07-c6e5-430d-818b-bb0c6891e1b8}, !- Energy Input Ratio Function of Temperature Curve Name
  {1c47d604-d713-41b5-b33c-df24480d0d6e}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {a0176eb0-23b7-4afb-8d78-0789f3efa7d4}, !- Handle
  Sys_6_VAV with Reheat Elec Htg Coil,    !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {73936855-1136-4c2d-8953-83a4beac8c31}, !- Air Inlet Node Name
  {0c5ec6d8-ea06-46af-9211-f54a2cdd0dda}, !- Air Outlet Node Name
  {3354c5f8-7017-4ffd-8648-b81a56179294}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {44e0d67a-bcce-4d3b-907e-0f79c8ea425d}, !- Handle
  Sys_6_VAV with Reheat CCASHP DX Htg Coil, !- Name
  {a9288db3-7d57-4c90-883d-39005c1c064b}, !- Indoor Air Inlet Node Name
  {ec9090a9-966b-4b7b-8045-e0f8112fc941}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  60417.913153193,                        !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {7d72d0fc-97ff-419a-9f0b-25a4a4ca978b}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {abae3bed-2336-449c-9cb0-0b2db28cde65}; !- Speed Data List

OS:Curve:Quadratic,
  {7559429f-ec90-4249-9d3b-33721a567292}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {abae3bed-2336-449c-9cb0-0b2db28cde65}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 3, !- Name
  {c28e5e19-1787-44bd-9ada-6490f27608e9}; !- Model Object 1

OS:Curve:Biquadratic,
  {5d3e9bb5-c81a-42e6-b8d7-db7e4389df1d}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 3, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6384af1e-0678-4a94-b61c-a86706fb5d2d}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbb07f95-48ec-43b8-96ce-2a2dd2ab16ec}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 3, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cecbf27b-a7cf-4c72-8b5c-a1f317874353}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {7d72d0fc-97ff-419a-9f0b-25a4a4ca978b}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 3, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {c28e5e19-1787-44bd-9ada-6490f27608e9}, !- Handle
  Coil Heating DX Variable Speed Speed Data 4, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.37,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {5d3e9bb5-c81a-42e6-b8d7-db7e4389df1d}, !- Heating Capacity Function of Temperature Curve Name
  {6384af1e-0678-4a94-b61c-a86706fb5d2d}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {dbb07f95-48ec-43b8-96ce-2a2dd2ab16ec}, !- Energy Input Ratio Function of Temperature Curve Name
  {cecbf27b-a7cf-4c72-8b5c-a1f317874353}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {dc6f0f13-ea6f-47a4-a23f-45e427e6416b}, !- Handle
  Node 56,                                !- Name
  {5ace60dc-1416-472f-bc96-cff5e035cd4a}, !- Inlet Port
  {9bb972cb-3a16-4d1f-a775-3ae6b1cf7a58}; !- Outlet Port

OS:Connection,
  {5ace60dc-1416-472f-bc96-cff5e035cd4a}, !- Handle
  {477ccb48-6585-40a2-aeb0-39d4ab80d843}, !- Name
  {c91e2e9f-d5e9-4147-9437-502a97707f82}, !- Source Object
  5,                                      !- Outlet Port
  {dc6f0f13-ea6f-47a4-a23f-45e427e6416b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bb972cb-3a16-4d1f-a775-3ae6b1cf7a58}, !- Handle
  {47777793-3534-4360-b1a8-773913f99fd5}, !- Name
  {dc6f0f13-ea6f-47a4-a23f-45e427e6416b}, !- Source Object
  3,                                      !- Outlet Port
  {812cc939-ad12-430b-9ef1-58a0dd1d69e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21780d6d-bce0-4c85-a489-15f9f07b333a}, !- Handle
  Node 59,                                !- Name
  {5aa9bcd1-3be6-4455-a213-0d039ee2968f}, !- Inlet Port
  {a9288db3-7d57-4c90-883d-39005c1c064b}; !- Outlet Port

OS:Connection,
  {5aa9bcd1-3be6-4455-a213-0d039ee2968f}, !- Handle
  {ec7a65ff-cb1f-49cd-a146-25911a3f00a6}, !- Name
  {812cc939-ad12-430b-9ef1-58a0dd1d69e6}, !- Source Object
  3,                                      !- Outlet Port
  {21780d6d-bce0-4c85-a489-15f9f07b333a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9288db3-7d57-4c90-883d-39005c1c064b}, !- Handle
  {91fdc4ab-fefa-47da-a482-e5cc48e13dc5}, !- Name
  {21780d6d-bce0-4c85-a489-15f9f07b333a}, !- Source Object
  3,                                      !- Outlet Port
  {44e0d67a-bcce-4d3b-907e-0f79c8ea425d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99c997f1-ffae-4974-89b9-5a96234bfbfd}, !- Handle
  Node 60,                                !- Name
  {ec9090a9-966b-4b7b-8045-e0f8112fc941}, !- Inlet Port
  {73936855-1136-4c2d-8953-83a4beac8c31}; !- Outlet Port

OS:Connection,
  {ec9090a9-966b-4b7b-8045-e0f8112fc941}, !- Handle
  {372acef1-cae2-4608-954e-efbf1c92c526}, !- Name
  {44e0d67a-bcce-4d3b-907e-0f79c8ea425d}, !- Source Object
  3,                                      !- Outlet Port
  {99c997f1-ffae-4974-89b9-5a96234bfbfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73936855-1136-4c2d-8953-83a4beac8c31}, !- Handle
  {110972bb-0f2a-4c8d-ab8c-deac032c7972}, !- Name
  {99c997f1-ffae-4974-89b9-5a96234bfbfd}, !- Source Object
  3,                                      !- Outlet Port
  {a0176eb0-23b7-4afb-8d78-0789f3efa7d4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {08cad74b-dc2b-4f05-8a01-5cb5729ef81b}, !- Handle
  Node 210,                               !- Name
  {0c5ec6d8-ea06-46af-9211-f54a2cdd0dda}, !- Inlet Port
  {244e30f9-8199-4a61-82c0-f997b3d4978b}; !- Outlet Port

OS:Connection,
  {0c5ec6d8-ea06-46af-9211-f54a2cdd0dda}, !- Handle
  {217336be-5988-40e0-be55-a302985597f8}, !- Name
  {a0176eb0-23b7-4afb-8d78-0789f3efa7d4}, !- Source Object
  6,                                      !- Outlet Port
  {08cad74b-dc2b-4f05-8a01-5cb5729ef81b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {244e30f9-8199-4a61-82c0-f997b3d4978b}, !- Handle
  {3a16f22a-bf1a-4bba-8ff5-3036e8458a2d}, !- Name
  {08cad74b-dc2b-4f05-8a01-5cb5729ef81b}, !- Source Object
  3,                                      !- Outlet Port
  {86b68b59-02a1-4223-806d-a8619dbe50de}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {eef2b5df-a417-4617-89fe-03c230551e4c}, !- Handle
  {9585154a-d7bf-4505-a177-2bfd7bf73590}, !- Name
  {86b68b59-02a1-4223-806d-a8619dbe50de}, !- Source Object
  17,                                     !- Outlet Port
  {3354c5f8-7017-4ffd-8648-b81a56179294}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1466e4c6-a97c-46e0-9d2e-243f563d2103}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {dc6f0f13-ea6f-47a4-a23f-45e427e6416b}, !- Reference Setpoint Node Name
  {dc6f0f13-ea6f-47a4-a23f-45e427e6416b}, !- Mixed Air Stream Node Name
  {3e33f0d7-0bb3-469e-b395-aa3b5ced7e8f}, !- Outdoor Air Stream Node Name
  {404fceb2-d3e6-4f9e-abed-477bd2db8cb5}, !- Return Air Stream Node Name
  {f4e8b670-56f8-480e-8998-b45c68b45c64}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8900d3b6-0e2f-4559-adde-6923740bdf13}, !- Handle
  Sp-Core_mid Sys-6 Flr-3 Sch-A HPlcmt-core ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  0,                                      !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e9bf849d-3e1b-405f-a6db-50b92b51930b}, !- Handle
  Sp-DataCenter_mid_ZN_6 Sys-6 Flr-3 Sch-A HPlcmt-core ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  6082.576171875,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f2bb7b4a-ccf4-4f5a-a3d4-0ea22d3d9064}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  139023.078125,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3f5a68da-097a-47ca-9035-397264337835}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  91894.0859375,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {07ec1207-9323-4a06-ba0d-c8cf9570efed}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  136229.8125,                            !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d38a486e-ec8a-4ea7-a5cd-b3c1ad9f4318}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  98965.6015625,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7573c729-0f57-451e-9515-be0aa14d53b5}, !- Handle
  Sp-Core_top Sys-6 Flr-4 Sch-A HPlcmt-core ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  84413.5,                                !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6bde80fb-077d-4225-bc90-2288d73a3016}, !- Handle
  Sp-DataCenter_top_ZN_6 Sys-6 Flr-4 Sch-A HPlcmt-core ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  3522.81298828125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {779b4bd0-8eac-48a9-a2ec-44eacfd56f39}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-4 Sch-A HPlcmt-south ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  26667.390625,                           !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {36b0812c-6c56-4069-9059-8f0173607a91}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-4 Sch-A HPlcmt-east ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  17432.259765625,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {544a9e73-538b-4709-acfe-f915b35a1c21}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-4 Sch-A HPlcmt-north ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  26398.603515625,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c80de052-dbb2-490a-98d7-af36dca3d2a6}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-4 Sch-A HPlcmt-west ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  17442.265625,                           !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a458433f-4056-4aac-8925-5b0c537ebd08}, !- Handle
  Sp-Core_bottom Sys-6 Flr-2 Sch-A HPlcmt-core ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  0,                                      !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4c6c985b-6e22-4ebf-9d69-198c9855ad8a}, !- Handle
  Sp-DataCenter_bot_ZN_6 Sys-6 Flr-2 Sch-A HPlcmt-core ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  226.043472290039,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7e9a4d98-6615-4052-80bd-8545dcf9f6c1}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  9346.2138671875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e9d0ff33-2eb0-4c94-a2b9-dbff8d017767}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  6221.0830078125,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c20d2680-a78b-4e66-876b-31dcfdf6978b}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  9153.5673828125,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f99ae5e9-5bb7-4e14-a52b-0af31dc6b5ed}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  6468.697265625,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {860fee11-2180-49f3-a039-41ca95b5d166}, !- Handle
  Sp-Basement Sys-6 Flr-1 Sch-A HPlcmt-north ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  0,                                      !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1241e816-79c5-47dd-b999-125b3a3cc9cb}, !- Handle
  Sp-DataCenter_basement_ZN_6 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Elec Baseboard, !- Name
  {60fbb4a6-c2d4-4792-a1b4-6cdce1ff104f}, !- Availability Schedule
  0,                                      !- Nominal Capacity {W}
  1;                                      !- Efficiency

