  {bce3d3c7-6cad-4c26-9335-51e1d4b758fe}, !- Handle
  Primary Boiler 367kBtu/hr 0.834 Thermal Eff, !- Name
  FuelOil#2,                              !- Fuel Type
  107668.245613765,                       !- Nominal Capacity {W}
  0.834,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {433c7005-37db-439f-aa0d-184996bddc0e}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {399b6edf-9e67-4669-94bc-43c71ec5be9d}, !- Boiler Water Inlet Node Name
  {e4e2d0e4-1604-4d09-9eb9-9870768677c8}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {e6d6d477-176f-4df8-8735-5fca4ad85bdd}, !- Handle
  Secondary Boiler 0kBtu/hr 0.847 AFUE,   !- Name
  FuelOil#2,                              !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.847,                                  !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {433c7005-37db-439f-aa0d-184996bddc0e}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {67aee57d-7442-46b7-8aa3-c23e7ec19467}, !- Boiler Water Inlet Node Name
  {b33d7bc1-953c-4072-b466-ce9a2ae184cb}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {46ce609e-a934-4aa2-9af2-c6105beaeff0}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c0b6583b-f666-408d-b5b2-98c3f7f43def}, !- Inlet Node Name
  {aa673628-50a2-4b39-9142-dbff711987a9}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f7c47f47-30ee-44dd-a9b2-8f375aef37ab}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {9d71fd7c-4449-430b-8d1d-3184ba78b7a1}, !- Inlet Node Name
  {24b41469-8c4d-4e11-9af5-8c01847e678a}; !- Outlet Node Name

OS:Node,
  {d98db9a8-5cc1-49da-bb4b-2318704c0db3}, !- Handle
  Node 25,                                !- Name
  {88b4cd17-1deb-4523-8c84-d95785faeec8}, !- Inlet Port
  {54e6ad3e-1d37-47d6-b422-3c392d8bd608}; !- Outlet Port

OS:Connection,
  {305da129-32d6-4c45-89c0-b59cc7cdd93c}, !- Handle
  {4459c821-4301-4a51-b81a-92fc1fcc4001}, !- Name
  {eee197b1-f5a7-41ab-a9cf-e7ea1602862e}, !- Source Object
  3,                                      !- Outlet Port
  {ccdf0990-8e38-42db-8286-6fb89bcfd56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b4cd17-1deb-4523-8c84-d95785faeec8}, !- Handle
  {75ea3c00-8f5b-498a-91d1-59eafcdb2e99}, !- Name
  {ccdf0990-8e38-42db-8286-6fb89bcfd56d}, !- Source Object
  3,                                      !- Outlet Port
  {d98db9a8-5cc1-49da-bb4b-2318704c0db3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e6ad3e-1d37-47d6-b422-3c392d8bd608}, !- Handle
  {824f218b-4929-4c32-a623-69ada0595512}, !- Name
  {d98db9a8-5cc1-49da-bb4b-2318704c0db3}, !- Source Object
  3,                                      !- Outlet Port
  {aba31ec0-b60d-4cd8-aa1c-0a2579fd244d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf420e4f-6669-488a-a02e-2ca9f2880381}, !- Handle
  Node 26,                                !- Name
  {e4e2d0e4-1604-4d09-9eb9-9870768677c8}, !- Inlet Port
  {f124a7cc-5eee-4b6c-94d5-b680c07cb9fa}; !- Outlet Port

OS:Connection,
  {399b6edf-9e67-4669-94bc-43c71ec5be9d}, !- Handle
  {e4e6a18c-b3a4-4e39-8a14-42983b34a472}, !- Name
  {5b92ac75-7006-4c52-8a4d-69a4a9d26198}, !- Source Object
  3,                                      !- Outlet Port
  {bce3d3c7-6cad-4c26-9335-51e1d4b758fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e4e2d0e4-1604-4d09-9eb9-9870768677c8}, !- Handle
  {2b4a3ea4-98d5-4913-b42c-c69646a8787a}, !- Name
  {bce3d3c7-6cad-4c26-9335-51e1d4b758fe}, !- Source Object
  13,                                     !- Outlet Port
  {bf420e4f-6669-488a-a02e-2ca9f2880381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f124a7cc-5eee-4b6c-94d5-b680c07cb9fa}, !- Handle
  {590a6b1d-6790-4128-9b14-749a949580de}, !- Name
  {bf420e4f-6669-488a-a02e-2ca9f2880381}, !- Source Object
  3,                                      !- Outlet Port
  {8d460773-689a-4ee6-913d-eaa0cb925c4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {46b323af-7bce-493c-9e9d-bba8e7c4fa9f}, !- Handle
  Node 27,                                !- Name
  {5a4a08ea-469e-450a-8e10-bf3afb889eb7}, !- Inlet Port
  {67aee57d-7442-46b7-8aa3-c23e7ec19467}; !- Outlet Port

OS:Connection,
  {5a4a08ea-469e-450a-8e10-bf3afb889eb7}, !- Handle
  {f2fc103e-b32c-40ac-b150-b8ca80e1662b}, !- Name
  {aba31ec0-b60d-4cd8-aa1c-0a2579fd244d}, !- Source Object
  4,                                      !- Outlet Port
  {46b323af-7bce-493c-9e9d-bba8e7c4fa9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2148c19c-4847-415d-884d-c351501340a4}, !- Handle
  Node 28,                                !- Name
  {b33d7bc1-953c-4072-b466-ce9a2ae184cb}, !- Inlet Port
  {365de91d-7de4-4430-8788-8de757d4e372}; !- Outlet Port

OS:Connection,
  {67aee57d-7442-46b7-8aa3-c23e7ec19467}, !- Handle
  {0020b195-6b4d-4322-b4f8-8a352c4c2560}, !- Name
  {46b323af-7bce-493c-9e9d-bba8e7c4fa9f}, !- Source Object
  3,                                      !- Outlet Port
  {e6d6d477-176f-4df8-8735-5fca4ad85bdd}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b33d7bc1-953c-4072-b466-ce9a2ae184cb}, !- Handle
  {35b84efc-08e1-4b73-a6c4-3faf398bc10b}, !- Name
  {e6d6d477-176f-4df8-8735-5fca4ad85bdd}, !- Source Object
  13,                                     !- Outlet Port
  {2148c19c-4847-415d-884d-c351501340a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365de91d-7de4-4430-8788-8de757d4e372}, !- Handle
  {c7fffb71-081d-4e91-9d09-ca10dbff124f}, !- Name
  {2148c19c-4847-415d-884d-c351501340a4}, !- Source Object
  3,                                      !- Outlet Port
  {8d460773-689a-4ee6-913d-eaa0cb925c4b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5c379b4e-2f19-4943-9970-1aa23a43dfcd}, !- Handle
  Node 29,                                !- Name
  {b0e7cc4e-183e-4a74-8287-6716108e743c}, !- Inlet Port
  {c0b6583b-f666-408d-b5b2-98c3f7f43def}; !- Outlet Port

OS:Connection,
  {b0e7cc4e-183e-4a74-8287-6716108e743c}, !- Handle
  {095d809b-498e-4bae-ad20-8a29757b6889}, !- Name
  {aba31ec0-b60d-4cd8-aa1c-0a2579fd244d}, !- Source Object
  5,                                      !- Outlet Port
  {5c379b4e-2f19-4943-9970-1aa23a43dfcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {592c71b3-5df1-48ba-af80-c91c07d62a97}, !- Handle
  Node 30,                                !- Name
  {aa673628-50a2-4b39-9142-dbff711987a9}, !- Inlet Port
  {a0a1de1e-2c81-42e5-938d-d1b218084a8c}; !- Outlet Port

OS:Connection,
  {c0b6583b-f666-408d-b5b2-98c3f7f43def}, !- Handle
  {49967d36-c1a4-41a0-9cf8-3647eb0937fd}, !- Name
  {5c379b4e-2f19-4943-9970-1aa23a43dfcd}, !- Source Object
  3,                                      !- Outlet Port
  {46ce609e-a934-4aa2-9af2-c6105beaeff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa673628-50a2-4b39-9142-dbff711987a9}, !- Handle
  {15bf0668-4378-4cfc-a4d2-311507586359}, !- Name
  {46ce609e-a934-4aa2-9af2-c6105beaeff0}, !- Source Object
  3,                                      !- Outlet Port
  {592c71b3-5df1-48ba-af80-c91c07d62a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a1de1e-2c81-42e5-938d-d1b218084a8c}, !- Handle
  {088a3aff-5a86-40d7-809a-84ad90c3d784}, !- Name
  {592c71b3-5df1-48ba-af80-c91c07d62a97}, !- Source Object
  3,                                      !- Outlet Port
  {8d460773-689a-4ee6-913d-eaa0cb925c4b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {670e3ff3-dac2-49d3-afa0-e0c4f382e820}, !- Handle
  Node 31,                                !- Name
  {302e8df2-5c01-4cee-a4a3-66fe78c42aad}, !- Inlet Port
  {9d71fd7c-4449-430b-8d1d-3184ba78b7a1}; !- Outlet Port

OS:Connection,
  {302e8df2-5c01-4cee-a4a3-66fe78c42aad}, !- Handle
  {c75753f6-79a5-46ac-a8f7-bbb45a0918e8}, !- Name
  {8d460773-689a-4ee6-913d-eaa0cb925c4b}, !- Source Object
  2,                                      !- Outlet Port
  {670e3ff3-dac2-49d3-afa0-e0c4f382e820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d71fd7c-4449-430b-8d1d-3184ba78b7a1}, !- Handle
  {a62ee202-ea70-4666-a2e2-69a9b88a0903}, !- Name
  {670e3ff3-dac2-49d3-afa0-e0c4f382e820}, !- Source Object
  3,                                      !- Outlet Port
  {f7c47f47-30ee-44dd-a9b2-8f375aef37ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b41469-8c4d-4e11-9af5-8c01847e678a}, !- Handle
  {0c23dd53-30b5-44de-9ef6-9ba07b2f4b48}, !- Name
  {f7c47f47-30ee-44dd-a9b2-8f375aef37ab}, !- Source Object
  3,                                      !- Outlet Port
  {f5465085-94bf-476b-96ed-7d353207ee15}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {a7b51674-2e84-4d01-b53c-f5b22e1523f7}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {f5465085-94bf-476b-96ed-7d353207ee15}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Curve:Biquadratic,
  {2747e046-3ea0-4e4c-9a84-d5df21e03668}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e961f5e4-9d3a-4e2a-814e-1ee0effe2e12}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9fba7e5-d3ba-4dbf-ab4b-db771cb2a5f2}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc0c3072-c6fa-4414-a88b-20f2bff597fa}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {52dc97d3-6ff0-4765-ac13-0fa1a5b0f039}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f88de9a-f261-4ca0-b25f-f7a1982ed4a7}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {e44e46d2-f2bc-4eb9-a620-4cc21e37fe65}, !- Handle
  CHW Temp,                               !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  {4fcb0414-1f8a-4a0d-ac14-409a1e711e43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fcb0414-1f8a-4a0d-ac14-409a1e711e43}, !- Handle
  Schedule Day 3,                         !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {42d28bcd-8f91-48b6-8a70-cf9a289ede46}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9e881e86-40aa-414e-8c7d-6a2c552edc8c}, !- Handle
  wkdCHW Temp,                            !- Name
  {42d28bcd-8f91-48b6-8a70-cf9a289ede46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {354a5420-7038-4f52-bc8d-31590b60d0b0}, !- Handle
  satCHW Temp,                            !- Name
  {42d28bcd-8f91-48b6-8a70-cf9a289ede46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {4fcc9433-cdc1-40b4-98c0-1368850dc3cd}, !- Handle
  sunCHW Temp,                            !- Name
  {42d28bcd-8f91-48b6-8a70-cf9a289ede46}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {36bdf4fb-d9b5-40f9-9815-fc302f60c404}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {e44e46d2-f2bc-4eb9-a620-4cc21e37fe65}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0b96c0e8-ec97-4501-8484-bc1e22903f89}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b96c0e8-ec97-4501-8484-bc1e22903f89}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ebe55040-efc3-477c-875d-43ae786eb623}, !- Handle
  satCHW Temprule,                        !- Name
  {e44e46d2-f2bc-4eb9-a620-4cc21e37fe65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b503f98a-7a4a-48bd-9808-c0e652c3fa33}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b503f98a-7a4a-48bd-9808-c0e652c3fa33}, !- Handle
  satCHW Temp 1,                          !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5153489c-c601-4869-8e7d-87854563004f}, !- Handle
  sunCHW Temprule,                        !- Name
  {e44e46d2-f2bc-4eb9-a620-4cc21e37fe65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4daf831d-1ae1-479e-8b6a-c589ce6eab8c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4daf831d-1ae1-479e-8b6a-c589ce6eab8c}, !- Handle
  sunCHW Temp 1,                          !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Ruleset,
  {49e7e91b-33cc-4775-86bb-d6a0d5380e8d}, !- Handle
  CW Temp,                                !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  {95ddfedb-846a-4b21-b6fd-9a616d2451f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95ddfedb-846a-4b21-b6fd-9a616d2451f5}, !- Handle
  Schedule Day 4,                         !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {8eee1017-7706-4943-b567-a0b5675e88f0}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {6d04d297-9b0c-4e92-a437-6882c11cd511}, !- Handle
  wkdCW Temp,                             !- Name
  {8eee1017-7706-4943-b567-a0b5675e88f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {475752b0-30a2-4758-9c76-ffc4a516b688}, !- Handle
  satCW Temp,                             !- Name
  {8eee1017-7706-4943-b567-a0b5675e88f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {7c5da991-bf9a-401d-b8f5-8959795fee7d}, !- Handle
  sunCW Temp,                             !- Name
  {8eee1017-7706-4943-b567-a0b5675e88f0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {6469e507-6b24-46ff-b4dd-e6d4a2bbf0d8}, !- Handle
  wkdCW Temp rule,                        !- Name
  {49e7e91b-33cc-4775-86bb-d6a0d5380e8d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {79936208-e559-4ae8-b46e-6900908a6dbb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79936208-e559-4ae8-b46e-6900908a6dbb}, !- Handle
  wkdCW Temp 1,                           !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {37b999bc-df8d-4823-b6bb-2b6d0cdee471}, !- Handle
  satCW Temprule,                         !- Name
  {49e7e91b-33cc-4775-86bb-d6a0d5380e8d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {441c4073-cf98-4e14-9d0d-dbf144ce0290}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {441c4073-cf98-4e14-9d0d-dbf144ce0290}, !- Handle
  satCW Temp 1,                           !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {b7279870-0d83-413b-9baa-2336b20e172d}, !- Handle
  sunCW Temprule,                         !- Name
  {49e7e91b-33cc-4775-86bb-d6a0d5380e8d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b7da022c-cb85-4208-aaf9-e77f62cbfc31}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7da022c-cb85-4208-aaf9-e77f62cbfc31}, !- Handle
  sunCW Temp 1,                           !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:AirLoopHVAC,
  {adbc9f1d-96c5-493e-b06c-9df91096c204}, !- Handle
  Sys_6_VAV with Reheat,                  !- Name
  ,                                       !- Controller List Name
  {ef5b84e2-7bd7-47fb-9e57-c4debc8470ed}, !- Availability Schedule
  {418bb551-4147-4bc4-bc73-54b9cc120f4c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4155f8b9-b5ad-449f-aa84-a4fd2b0f89e4}, !- Supply Side Inlet Node Name
  {a3038444-3287-4b98-8b19-8f15d7c0a8c5}, !- Demand Side Outlet Node Name
  {97918010-38eb-4c2f-b0c3-ae42de591184}, !- Demand Side Inlet Node A
  {59ac1ca4-a401-4e87-b217-0eee2caea153}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {665c1fa1-3868-4294-b33b-28b342a5a383}, !- Demand Mixer Name
  {e26bed81-71ad-4b09-91db-9ef2462eadae}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df672103-980d-4f71-8fbe-ba2b7dc25c0d}, !- Handle
  Node 59,                                !- Name
  {4155f8b9-b5ad-449f-aa84-a4fd2b0f89e4}, !- Inlet Port
  {8147bed6-5feb-4d35-b668-9bcdd2a1bfe4}; !- Outlet Port

OS:Node,
  {e8aab8d8-abb7-4ccd-9bca-669b8e5f5183}, !- Handle
  Node 60,                                !- Name
  {e3da8dc6-75a1-4fea-8699-f6e5b1a7fe33}, !- Inlet Port
  {59ac1ca4-a401-4e87-b217-0eee2caea153}; !- Outlet Port

OS:Connection,
  {4155f8b9-b5ad-449f-aa84-a4fd2b0f89e4}, !- Handle
  {8b23c43c-931d-4046-a9e2-6b4b4289cb3a}, !- Name
  {adbc9f1d-96c5-493e-b06c-9df91096c204}, !- Source Object
  8,                                      !- Outlet Port
  {df672103-980d-4f71-8fbe-ba2b7dc25c0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59ac1ca4-a401-4e87-b217-0eee2caea153}, !- Handle
  {d832b2b7-4b8e-4256-aa8e-7a8a3b4c821f}, !- Name
  {e8aab8d8-abb7-4ccd-9bca-669b8e5f5183}, !- Source Object
  3,                                      !- Outlet Port
  {adbc9f1d-96c5-493e-b06c-9df91096c204}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8bc297ae-ffba-46a4-b343-21050f68ed02}, !- Handle
  Node 61,                                !- Name
  {97918010-38eb-4c2f-b0c3-ae42de591184}, !- Inlet Port
  {c5a75798-ed06-4f4b-a38a-a98fdef77b8e}; !- Outlet Port

OS:Node,
  {e88071af-bb25-43e3-9c7d-8d8a7368952d}, !- Handle
  Node 62,                                !- Name
  {a8795fea-7efd-48fb-9348-0f6f5008fea3}, !- Inlet Port
  {a3038444-3287-4b98-8b19-8f15d7c0a8c5}; !- Outlet Port

OS:Node,
  {c30deac8-a7ff-4b77-b20f-24848467cadc}, !- Handle
  Node 63,                                !- Name
  {5b4b6850-1cfb-4a2b-a024-73c12018ab0b}, !- Inlet Port
  {8a2807a8-3466-4e1b-8075-0d13c650e8ff}; !- Outlet Port

OS:Connection,
  {97918010-38eb-4c2f-b0c3-ae42de591184}, !- Handle
  {c19e871e-c167-4c40-8c86-4cbc2cbc67f2}, !- Name
  {adbc9f1d-96c5-493e-b06c-9df91096c204}, !- Source Object
  10,                                     !- Outlet Port
  {8bc297ae-ffba-46a4-b343-21050f68ed02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3038444-3287-4b98-8b19-8f15d7c0a8c5}, !- Handle
  {90cbae8b-1c41-4dd9-b397-05be42314a63}, !- Name
  {e88071af-bb25-43e3-9c7d-8d8a7368952d}, !- Source Object
  3,                                      !- Outlet Port
  {adbc9f1d-96c5-493e-b06c-9df91096c204}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e26bed81-71ad-4b09-91db-9ef2462eadae}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c5a75798-ed06-4f4b-a38a-a98fdef77b8e}, !- Inlet Node Name
  {017db498-07a1-4975-bf2d-f371275a50ae}, !- Outlet Node Name 1
  {4d6b82a4-d3a8-4adc-90c3-219d2ca940f3}, !- Outlet Node Name 2
  {e5610fa9-e00f-4fe8-98dd-3e709fd77c1a}, !- Outlet Node Name 3
  {27a31ff3-470d-4571-9c3e-e8df19ed238a}, !- Outlet Node Name 4
  {5b679c95-7117-456a-8f84-fb58da937696}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {665c1fa1-3868-4294-b33b-28b342a5a383}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {a8795fea-7efd-48fb-9348-0f6f5008fea3}, !- Outlet Node Name
  {2b053b0e-b454-4e34-8106-801d9fd7ee3d}, !- Inlet Node Name 1
  {5a5a8fd5-9787-4a78-8987-bac8137e4e5e}, !- Inlet Node Name 2
  {290874f1-3589-4052-8a0d-9a33b92016fb}, !- Inlet Node Name 3
  {37a095f9-fa28-4fdf-be04-45d448ecc2e7}, !- Inlet Node Name 4
  {58658408-58c0-44fe-ad8d-e0ab0b4785ec}; !- Inlet Node Name 5

OS:Connection,
  {c5a75798-ed06-4f4b-a38a-a98fdef77b8e}, !- Handle
  {eb5144b9-f70a-43d9-b699-db8d2fd9e2e6}, !- Name
  {8bc297ae-ffba-46a4-b343-21050f68ed02}, !- Source Object
  3,                                      !- Outlet Port
  {e26bed81-71ad-4b09-91db-9ef2462eadae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8795fea-7efd-48fb-9348-0f6f5008fea3}, !- Handle
  {7c9adfce-7206-469c-b7b3-bfb872e0d18f}, !- Name
  {665c1fa1-3868-4294-b33b-28b342a5a383}, !- Source Object
  2,                                      !- Outlet Port
  {e88071af-bb25-43e3-9c7d-8d8a7368952d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cd44ab11-e4eb-4070-b7d1-b1321e5c2af4}, !- Handle
  {adbc9f1d-96c5-493e-b06c-9df91096c204}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {418bb551-4147-4bc4-bc73-54b9cc120f4c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {62c08e9a-8f7e-4248-ad0a-7769b196f512}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {3bb49cf1-3acc-41f0-98f6-4b4aea8cc9bc}, !- Handle
  Sys6 Return Fan,                        !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {8147bed6-5feb-4d35-b668-9bcdd2a1bfe4}, !- Air Inlet Node Name
  {d26742be-3df0-4a39-adf2-beefc6ce6325}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {0a90595a-7b65-477b-af2d-01955b6eaa54}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ef5b84e2-7bd7-47fb-9e57-c4debc8470ed}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9f22f74b-58fc-4b91-b453-edfc021738d9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9f22f74b-58fc-4b91-b453-edfc021738d9}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c51d1273-3724-456f-a33b-29c65e27af2d}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {0a90595a-7b65-477b-af2d-01955b6eaa54}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {042a08c4-d96d-4c0c-8f6d-9294a64f5dff}, !- Mixed Air Node Name
  {e05bb04a-fe14-4e8d-ad62-99e74167a685}, !- Outdoor Air Stream Node Name
  {b223ebce-c870-438d-a2c3-f74947ce9874}, !- Relief Air Stream Node Name
  {f6ea681e-696a-4761-8e61-5c76ec7cdf18}; !- Return Air Stream Node Name

OS:Node,
  {e15f22c5-38d1-4462-88cf-9959845ee67a}, !- Handle
  Node 65,                                !- Name
  ,                                       !- Inlet Port
  {d86c8b66-1c4a-4d62-a160-a32ea5ecf9c7}; !- Outlet Port

OS:Node,
  {6132186d-18e2-490f-961a-8cf6b404ecc9}, !- Handle
  Node 66,                                !- Name
  {f2670ab0-5763-4435-969b-349ae70d8537}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {3b2b259b-864a-4a4d-8013-80f1aabefa79}, !- Handle
  Node 69,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {10bc6d4e-8fe0-4291-9abe-dc9154c7f02e}, !- Handle
  Node 70,                                !- Name
  {d26742be-3df0-4a39-adf2-beefc6ce6325}, !- Inlet Port
  {f6ea681e-696a-4761-8e61-5c76ec7cdf18}; !- Outlet Port

OS:Connection,
  {8147bed6-5feb-4d35-b668-9bcdd2a1bfe4}, !- Handle
  {e5188d08-3b2f-484c-a96a-d2f033606ad4}, !- Name
  {df672103-980d-4f71-8fbe-ba2b7dc25c0d}, !- Source Object
  3,                                      !- Outlet Port
  {3bb49cf1-3acc-41f0-98f6-4b4aea8cc9bc}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {d26742be-3df0-4a39-adf2-beefc6ce6325}, !- Handle
  {f3636928-0bac-4aa6-b8cc-84e1864eb130}, !- Name
  {3bb49cf1-3acc-41f0-98f6-4b4aea8cc9bc}, !- Source Object
  17,                                     !- Outlet Port
  {10bc6d4e-8fe0-4291-9abe-dc9154c7f02e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ea681e-696a-4761-8e61-5c76ec7cdf18}, !- Handle
  {90392a72-f8db-4f97-b375-dcb866708462}, !- Name
  {10bc6d4e-8fe0-4291-9abe-dc9154c7f02e}, !- Source Object
  3,                                      !- Outlet Port
  {c51d1273-3724-456f-a33b-29c65e27af2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bc5ed229-8a61-448d-9edf-5c7d7cf9c8f5}, !- Handle
  Supply Air Temp,                        !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  {c29bd6b1-3bff-48ce-b617-4c83ff2628f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c29bd6b1-3bff-48ce-b617-4c83ff2628f1}, !- Handle
  Supply Air Temp Default,                !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d283975b-18c4-4669-9586-fecf17902517}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {bc5ed229-8a61-448d-9edf-5c7d7cf9c8f5}, !- Schedule Name
  {e8aab8d8-abb7-4ccd-9bca-669b8e5f5183}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {ea640eb8-0d96-4da5-af8a-faaddead76b2}, !- Handle
  Coil Heating Electric 2,                !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {26cde993-578c-41fe-b4ca-b124f9c8cff0}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {ae2aa9cb-9752-4c35-b215-17dedac7ea0a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea640eb8-0d96-4da5-af8a-faaddead76b2}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5b4b6850-1cfb-4a2b-a024-73c12018ab0b}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {259860eb-22a1-4e9a-b667-4e692da20896}, !- Handle
  Node 71,                                !- Name
  {96481950-d844-4b9a-9fbe-3186c00cc00b}, !- Inlet Port
  {2b053b0e-b454-4e34-8106-801d9fd7ee3d}; !- Outlet Port

OS:Connection,
  {8a2807a8-3466-4e1b-8075-0d13c650e8ff}, !- Handle
  {abf93051-ebde-4a50-b5f6-48bccab60cd2}, !- Name
  {c30deac8-a7ff-4b77-b20f-24848467cadc}, !- Source Object
  3,                                      !- Outlet Port
  {23df9f4d-1a03-413e-a960-7bdc35067ebc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96481950-d844-4b9a-9fbe-3186c00cc00b}, !- Handle
  {d776bd6a-b3ec-478e-b5d2-53fc0daa4251}, !- Name
  {1ce52ab3-3c82-497f-a650-a93fd8cd3fe1}, !- Source Object
  12,                                     !- Outlet Port
  {259860eb-22a1-4e9a-b667-4e692da20896}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b053b0e-b454-4e34-8106-801d9fd7ee3d}, !- Handle
  {b5149239-249f-4976-bf9a-f84793326e99}, !- Name
  {259860eb-22a1-4e9a-b667-4e692da20896}, !- Source Object
  3,                                      !- Outlet Port
  {665c1fa1-3868-4294-b33b-28b342a5a383}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a39791d-872e-46c2-a25c-a919e1d6c595}, !- Handle
  Node 72,                                !- Name
  {017db498-07a1-4975-bf2d-f371275a50ae}, !- Inlet Port
  {ae2aa9cb-9752-4c35-b215-17dedac7ea0a}; !- Outlet Port

OS:Connection,
  {017db498-07a1-4975-bf2d-f371275a50ae}, !- Handle
  {e6f07b37-4394-4b95-8e93-62189f4447a2}, !- Name
  {e26bed81-71ad-4b09-91db-9ef2462eadae}, !- Source Object
  3,                                      !- Outlet Port
  {4a39791d-872e-46c2-a25c-a919e1d6c595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2aa9cb-9752-4c35-b215-17dedac7ea0a}, !- Handle
  {2776f530-3048-4872-bc8e-752236e94090}, !- Name
  {4a39791d-872e-46c2-a25c-a919e1d6c595}, !- Source Object
  3,                                      !- Outlet Port
  {26cde993-578c-41fe-b4ca-b124f9c8cff0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b4b6850-1cfb-4a2b-a024-73c12018ab0b}, !- Handle
  {40467111-9784-4e1b-ad8c-696e91aa1e98}, !- Name
  {26cde993-578c-41fe-b4ca-b124f9c8cff0}, !- Source Object
  12,                                     !- Outlet Port
  {c30deac8-a7ff-4b77-b20f-24848467cadc}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {09e8f784-122b-41af-b00a-be02b5a2458f}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {19580e39-34f6-441e-b5a9-65a6fadcae6b}, !- Water Inlet Node Name
  {8f726fc6-96b0-47e1-ace5-3d5947bed867}; !- Water Outlet Node Name

OS:Node,
  {a3fab595-7df1-4439-873d-915bee570ac9}, !- Handle
  Node 73,                                !- Name
  {8f726fc6-96b0-47e1-ace5-3d5947bed867}, !- Inlet Port
  {2da9ca9b-8c68-4efc-bff6-17cf4f574732}; !- Outlet Port

OS:Connection,
  {19580e39-34f6-441e-b5a9-65a6fadcae6b}, !- Handle
  {d7eba5cf-7c96-4244-b52c-2025eeea2179}, !- Name
  {e58bba89-61ab-402e-97a7-296c17a9751f}, !- Source Object
  3,                                      !- Outlet Port
  {09e8f784-122b-41af-b00a-be02b5a2458f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8f726fc6-96b0-47e1-ace5-3d5947bed867}, !- Handle
  {120be640-adad-40f8-a037-038583afdda3}, !- Name
  {09e8f784-122b-41af-b00a-be02b5a2458f}, !- Source Object
  10,                                     !- Outlet Port
  {a3fab595-7df1-4439-873d-915bee570ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da9ca9b-8c68-4efc-bff6-17cf4f574732}, !- Handle
  {26ff6de5-8d3f-478a-9024-b66b7b697091}, !- Name
  {a3fab595-7df1-4439-873d-915bee570ac9}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ad115813-b8da-4e09-9012-15b75d6baf61}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {09e8f784-122b-41af-b00a-be02b5a2458f}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {c8d86dac-58bf-4e62-9545-200a81bdeea3}, !- Handle
  Coil Heating Electric 3,                !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c844ac70-c634-4ba1-a9cd-21a89d021374}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {1879b3c8-7b1f-4669-8788-696f298b2108}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8d86dac-58bf-4e62-9545-200a81bdeea3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {395dbc0f-b1f1-4c27-b3be-d50e1487cfe3}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8a139006-29ea-4498-8aeb-8a27d5fafd19}, !- Handle
  Node 74,                                !- Name
  {395dbc0f-b1f1-4c27-b3be-d50e1487cfe3}, !- Inlet Port
  {3b01a242-eb67-4065-988b-92fe70de2af4}; !- Outlet Port

OS:Node,
  {5a3c7d00-fb75-4a71-9206-ee6b5132f27b}, !- Handle
  Node 75,                                !- Name
  {c63bf91b-0497-41c9-a50f-21a82fcf8aa5}, !- Inlet Port
  {5a5a8fd5-9787-4a78-8987-bac8137e4e5e}; !- Outlet Port

OS:Connection,
  {3b01a242-eb67-4065-988b-92fe70de2af4}, !- Handle
  {25d63b22-d9a6-4a6d-a944-a47467ad6e19}, !- Name
  {8a139006-29ea-4498-8aeb-8a27d5fafd19}, !- Source Object
  3,                                      !- Outlet Port
  {f53aa678-270f-4ea2-8bed-7d0638770118}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c63bf91b-0497-41c9-a50f-21a82fcf8aa5}, !- Handle
  {aabdb0c5-b7cb-4531-b184-0ec122b28720}, !- Name
  {dbbb47b8-2bcf-4366-bc4b-3549dd5e5d8c}, !- Source Object
  12,                                     !- Outlet Port
  {5a3c7d00-fb75-4a71-9206-ee6b5132f27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a5a8fd5-9787-4a78-8987-bac8137e4e5e}, !- Handle
  {3865f2cb-e6eb-4479-b34c-61e359cdc4e7}, !- Name
  {5a3c7d00-fb75-4a71-9206-ee6b5132f27b}, !- Source Object
  3,                                      !- Outlet Port
  {665c1fa1-3868-4294-b33b-28b342a5a383}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2e737fc8-be7f-4089-9cb2-dc0dcf5be2d2}, !- Handle
  Node 76,                                !- Name
  {4d6b82a4-d3a8-4adc-90c3-219d2ca940f3}, !- Inlet Port
  {1879b3c8-7b1f-4669-8788-696f298b2108}; !- Outlet Port

OS:Connection,
  {4d6b82a4-d3a8-4adc-90c3-219d2ca940f3}, !- Handle
  {fe3b45c7-29f3-4c86-9c4d-3ba765153ccc}, !- Name
  {e26bed81-71ad-4b09-91db-9ef2462eadae}, !- Source Object
  4,                                      !- Outlet Port
  {2e737fc8-be7f-4089-9cb2-dc0dcf5be2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1879b3c8-7b1f-4669-8788-696f298b2108}, !- Handle
  {c97e95b6-fd3a-47f8-9d70-95267291445b}, !- Name
  {2e737fc8-be7f-4089-9cb2-dc0dcf5be2d2}, !- Source Object
  3,                                      !- Outlet Port
  {c844ac70-c634-4ba1-a9cd-21a89d021374}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {395dbc0f-b1f1-4c27-b3be-d50e1487cfe3}, !- Handle
  {ac021eaa-0d05-4830-acd5-9ebe3a6b4f29}, !- Name
  {c844ac70-c634-4ba1-a9cd-21a89d021374}, !- Source Object
  12,                                     !- Outlet Port
  {8a139006-29ea-4498-8aeb-8a27d5fafd19}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5c8f9871-4caa-414d-b238-09560167789c}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8118b773-a3d1-4586-9bee-5096e45808ee}, !- Water Inlet Node Name
  {d2f21bfd-005c-4784-b065-839f7147f395}; !- Water Outlet Node Name

OS:Node,
  {21d931a9-25f7-4db0-a17a-be39da1c4fca}, !- Handle
  Node 77,                                !- Name
  {77d47197-15ea-4546-9c7c-0945e6b6b5ab}, !- Inlet Port
  {8118b773-a3d1-4586-9bee-5096e45808ee}; !- Outlet Port

OS:Connection,
  {77d47197-15ea-4546-9c7c-0945e6b6b5ab}, !- Handle
  {9e3592a1-b998-483c-b889-bd0be1d1a01c}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  4,                                      !- Outlet Port
  {21d931a9-25f7-4db0-a17a-be39da1c4fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9991775-93c5-4e6b-ab60-4fef27f9d694}, !- Handle
  Node 78,                                !- Name
  {d2f21bfd-005c-4784-b065-839f7147f395}, !- Inlet Port
  {77a8a174-8bb7-4161-a3ed-1fdaa274b2f0}; !- Outlet Port

OS:Connection,
  {8118b773-a3d1-4586-9bee-5096e45808ee}, !- Handle
  {ef9231fe-9877-4f3e-8467-b919e997baaf}, !- Name
  {21d931a9-25f7-4db0-a17a-be39da1c4fca}, !- Source Object
  3,                                      !- Outlet Port
  {5c8f9871-4caa-414d-b238-09560167789c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d2f21bfd-005c-4784-b065-839f7147f395}, !- Handle
  {59744d38-4ffb-4a02-8511-3c9ef1659e17}, !- Name
  {5c8f9871-4caa-414d-b238-09560167789c}, !- Source Object
  10,                                     !- Outlet Port
  {e9991775-93c5-4e6b-ab60-4fef27f9d694}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a8a174-8bb7-4161-a3ed-1fdaa274b2f0}, !- Handle
  {bc481916-b059-4da7-9591-700ff9c45ab0}, !- Name
  {e9991775-93c5-4e6b-ab60-4fef27f9d694}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b3884b60-d088-4d97-94de-0aa6ce2fb538}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {5c8f9871-4caa-414d-b238-09560167789c}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {79ca30ae-b3f4-4c50-8520-90707560d71e}, !- Handle
  Coil Heating Electric 4,                !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d540a170-3aa3-4e99-a493-5b58cead5019}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {396b167a-d561-44b9-9688-6cd92c19347f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {79ca30ae-b3f4-4c50-8520-90707560d71e}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3790327c-1e24-43cd-a98d-f7c6ddb21292}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2072c507-56d5-4740-8d3a-2a66eea05069}, !- Handle
  Node 79,                                !- Name
  {3790327c-1e24-43cd-a98d-f7c6ddb21292}, !- Inlet Port
  {edd1a554-7047-44fc-ba06-9eb5f6025953}; !- Outlet Port

OS:Node,
  {38e456ed-9aa3-4326-9ff0-990598809f5d}, !- Handle
  Node 80,                                !- Name
  {4c2f2112-098c-4327-9668-057ff8f067d6}, !- Inlet Port
  {290874f1-3589-4052-8a0d-9a33b92016fb}; !- Outlet Port

OS:Connection,
  {edd1a554-7047-44fc-ba06-9eb5f6025953}, !- Handle
  {84eb96d8-f1b2-493f-bdd5-9dc32637f025}, !- Name
  {2072c507-56d5-4740-8d3a-2a66eea05069}, !- Source Object
  3,                                      !- Outlet Port
  {e8fd6ac3-ca2a-4b79-b7c9-01de412c9e15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c2f2112-098c-4327-9668-057ff8f067d6}, !- Handle
  {035d322c-2ae0-4c54-bbae-dd09798bf9a5}, !- Name
  {ffdcbc46-dbf6-4690-b610-c26eef3eb52e}, !- Source Object
  12,                                     !- Outlet Port
  {38e456ed-9aa3-4326-9ff0-990598809f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {290874f1-3589-4052-8a0d-9a33b92016fb}, !- Handle
  {b33dff66-d454-45e2-8e18-b3eb3d7c6ebb}, !- Name
  {38e456ed-9aa3-4326-9ff0-990598809f5d}, !- Source Object
  3,                                      !- Outlet Port
  {665c1fa1-3868-4294-b33b-28b342a5a383}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9e2dfb99-a8bc-41a6-9d15-0a0aaaa72cf8}, !- Handle
  Node 81,                                !- Name
  {e5610fa9-e00f-4fe8-98dd-3e709fd77c1a}, !- Inlet Port
  {396b167a-d561-44b9-9688-6cd92c19347f}; !- Outlet Port

OS:Connection,
  {e5610fa9-e00f-4fe8-98dd-3e709fd77c1a}, !- Handle
  {da3acb55-846e-4356-be4d-d9e1a45d91e8}, !- Name
  {e26bed81-71ad-4b09-91db-9ef2462eadae}, !- Source Object
  5,                                      !- Outlet Port
  {9e2dfb99-a8bc-41a6-9d15-0a0aaaa72cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396b167a-d561-44b9-9688-6cd92c19347f}, !- Handle
  {7f1d9471-d56a-4985-bbf8-81291fe52527}, !- Name
  {9e2dfb99-a8bc-41a6-9d15-0a0aaaa72cf8}, !- Source Object
  3,                                      !- Outlet Port
  {d540a170-3aa3-4e99-a493-5b58cead5019}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3790327c-1e24-43cd-a98d-f7c6ddb21292}, !- Handle
  {79875a42-8cb1-4f8d-b4e4-cdaedb996ba5}, !- Name
  {d540a170-3aa3-4e99-a493-5b58cead5019}, !- Source Object
  12,                                     !- Outlet Port
  {2072c507-56d5-4740-8d3a-2a66eea05069}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d280a39c-0498-4fb7-9665-f6167e93c163}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c6b86f08-fffc-458f-b6f6-7c4f7f4ac7b1}, !- Water Inlet Node Name
  {7d2d47c0-f857-43bf-bad8-6a4e26b1302b}; !- Water Outlet Node Name

OS:Node,
  {0b455380-2432-421b-9d78-37b4c709653b}, !- Handle
  Node 82,                                !- Name
  {5ef6a956-b56d-409b-9d7d-f65ce39ba747}, !- Inlet Port
  {c6b86f08-fffc-458f-b6f6-7c4f7f4ac7b1}; !- Outlet Port

OS:Connection,
  {5ef6a956-b56d-409b-9d7d-f65ce39ba747}, !- Handle
  {457c2260-6c31-4131-9cd3-80f97a63259a}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  5,                                      !- Outlet Port
  {0b455380-2432-421b-9d78-37b4c709653b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f10ac4aa-d946-4384-81c8-91414adb9f87}, !- Handle
  Node 83,                                !- Name
  {7d2d47c0-f857-43bf-bad8-6a4e26b1302b}, !- Inlet Port
  {358c3b1b-c00f-46d0-9c42-4528052eb984}; !- Outlet Port

OS:Connection,
  {c6b86f08-fffc-458f-b6f6-7c4f7f4ac7b1}, !- Handle
  {d2af4130-9ff9-404f-9ee3-150e9c294465}, !- Name
  {0b455380-2432-421b-9d78-37b4c709653b}, !- Source Object
  3,                                      !- Outlet Port
  {d280a39c-0498-4fb7-9665-f6167e93c163}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7d2d47c0-f857-43bf-bad8-6a4e26b1302b}, !- Handle
  {e7ce31fa-fa41-492e-b0b6-3098a7e71416}, !- Name
  {d280a39c-0498-4fb7-9665-f6167e93c163}, !- Source Object
  10,                                     !- Outlet Port
  {f10ac4aa-d946-4384-81c8-91414adb9f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {358c3b1b-c00f-46d0-9c42-4528052eb984}, !- Handle
  {86808440-f212-4995-b753-58372d84a90b}, !- Name
  {f10ac4aa-d946-4384-81c8-91414adb9f87}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {69088ead-293d-4da2-a057-570b3b8ad50b}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {d280a39c-0498-4fb7-9665-f6167e93c163}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {103b225b-efe2-48e5-a112-297383d89ccc}, !- Handle
  Coil Heating Electric 5,                !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7914b7d4-2181-4306-9d2f-f5eca7f07848}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {88a80e23-2355-4e5b-9f9b-874cdb1dc7ad}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {103b225b-efe2-48e5-a112-297383d89ccc}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {aee34f40-37bd-4335-a526-f68863b72076}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d82e2b04-1918-4e8b-bc96-5fa23dbc203f}, !- Handle
  Node 84,                                !- Name
  {aee34f40-37bd-4335-a526-f68863b72076}, !- Inlet Port
  {73dd7a96-9e5c-4656-9db9-917a8e28b12e}; !- Outlet Port

OS:Node,
  {5c943044-f0b4-4743-80fe-22ee160086d4}, !- Handle
  Node 85,                                !- Name
  {05148294-646c-41d3-8151-9f8e6b607714}, !- Inlet Port
  {37a095f9-fa28-4fdf-be04-45d448ecc2e7}; !- Outlet Port

OS:Connection,
  {73dd7a96-9e5c-4656-9db9-917a8e28b12e}, !- Handle
  {17d5ad14-5792-45ff-a598-139b36106146}, !- Name
  {d82e2b04-1918-4e8b-bc96-5fa23dbc203f}, !- Source Object
  3,                                      !- Outlet Port
  {c1ef5739-ab99-42c2-8555-ddbac86d6bca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05148294-646c-41d3-8151-9f8e6b607714}, !- Handle
  {bda94fa8-8b1a-482c-80d8-c50f12a12ae1}, !- Name
  {8ca00709-e400-4348-8774-dbb5a3214f9c}, !- Source Object
  12,                                     !- Outlet Port
  {5c943044-f0b4-4743-80fe-22ee160086d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a095f9-fa28-4fdf-be04-45d448ecc2e7}, !- Handle
  {a79e30a5-4987-41e5-83e7-c16aeda550a0}, !- Name
  {5c943044-f0b4-4743-80fe-22ee160086d4}, !- Source Object
  3,                                      !- Outlet Port
  {665c1fa1-3868-4294-b33b-28b342a5a383}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {174aa146-462d-450e-a32b-c15c538c38e7}, !- Handle
  Node 86,                                !- Name
  {27a31ff3-470d-4571-9c3e-e8df19ed238a}, !- Inlet Port
  {88a80e23-2355-4e5b-9f9b-874cdb1dc7ad}; !- Outlet Port

OS:Connection,
  {27a31ff3-470d-4571-9c3e-e8df19ed238a}, !- Handle
  {15bd7c58-e31f-42a0-8ae6-bef1b5ae344e}, !- Name
  {e26bed81-71ad-4b09-91db-9ef2462eadae}, !- Source Object
  6,                                      !- Outlet Port
  {174aa146-462d-450e-a32b-c15c538c38e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88a80e23-2355-4e5b-9f9b-874cdb1dc7ad}, !- Handle
  {3946a4b1-e650-43e7-b87c-d9cc3aec871f}, !- Name
  {174aa146-462d-450e-a32b-c15c538c38e7}, !- Source Object
  3,                                      !- Outlet Port
  {7914b7d4-2181-4306-9d2f-f5eca7f07848}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aee34f40-37bd-4335-a526-f68863b72076}, !- Handle
  {d98d6306-276f-4f2b-90bd-2d2f0ebe613a}, !- Name
  {7914b7d4-2181-4306-9d2f-f5eca7f07848}, !- Source Object
  12,                                     !- Outlet Port
  {d82e2b04-1918-4e8b-bc96-5fa23dbc203f}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bf718452-a438-48ba-9acc-9d33d9c4d7a6}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {26e25a36-1520-4fb2-8747-e5102b1ec7d2}, !- Water Inlet Node Name
  {4367351c-8f09-4273-853b-4d8db2d1bb68}; !- Water Outlet Node Name

OS:Node,
  {0f895b53-2097-4106-9a7d-a6ac42841dad}, !- Handle
  Node 87,                                !- Name
  {33ef20ed-77a7-43a7-b272-c84fb67f4bb8}, !- Inlet Port
  {26e25a36-1520-4fb2-8747-e5102b1ec7d2}; !- Outlet Port

OS:Connection,
  {33ef20ed-77a7-43a7-b272-c84fb67f4bb8}, !- Handle
  {1644ae68-3c4a-4766-8869-76849eaa9654}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  6,                                      !- Outlet Port
  {0f895b53-2097-4106-9a7d-a6ac42841dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94d8ad40-334f-49f3-81f8-a7732e599b00}, !- Handle
  Node 88,                                !- Name
  {4367351c-8f09-4273-853b-4d8db2d1bb68}, !- Inlet Port
  {c6e45f38-5925-4af0-a4c6-fc8af052e65f}; !- Outlet Port

OS:Connection,
  {26e25a36-1520-4fb2-8747-e5102b1ec7d2}, !- Handle
  {84b0ccc3-b59b-4848-8a30-6f0c6dea7928}, !- Name
  {0f895b53-2097-4106-9a7d-a6ac42841dad}, !- Source Object
  3,                                      !- Outlet Port
  {bf718452-a438-48ba-9acc-9d33d9c4d7a6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4367351c-8f09-4273-853b-4d8db2d1bb68}, !- Handle
  {991fc729-f54e-4c83-b43b-68e19ee57b97}, !- Name
  {bf718452-a438-48ba-9acc-9d33d9c4d7a6}, !- Source Object
  10,                                     !- Outlet Port
  {94d8ad40-334f-49f3-81f8-a7732e599b00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6e45f38-5925-4af0-a4c6-fc8af052e65f}, !- Handle
  {0daa3704-6b1a-4ba0-8c1a-8392e28ef5f5}, !- Name
  {94d8ad40-334f-49f3-81f8-a7732e599b00}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {63d46a49-aa01-4617-867d-f104a44a3dac}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {bf718452-a438-48ba-9acc-9d33d9c4d7a6}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {e8281c62-a697-4aed-84c6-75019a68a5d1}, !- Handle
  Coil Heating Electric 6,                !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {47d0ea4b-fe70-4e89-882b-c1d2b206ee1a}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {e9a6402f-4f7e-465e-b764-52e36ca996fb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e8281c62-a697-4aed-84c6-75019a68a5d1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5590ba07-3ed1-4251-87cf-7d35aee16211}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cbbc6053-bfe9-42c9-9051-d1eba2c965b0}, !- Handle
  Node 89,                                !- Name
  {5590ba07-3ed1-4251-87cf-7d35aee16211}, !- Inlet Port
  {dc92af98-2941-4b4b-8ce9-5903f90f32db}; !- Outlet Port

OS:Node,
  {50af4bd5-ff0c-4cd6-b5ad-c391bc0cdd60}, !- Handle
  Node 90,                                !- Name
  {3a074c0e-a851-4677-8fba-d4f8e49181e2}, !- Inlet Port
  {58658408-58c0-44fe-ad8d-e0ab0b4785ec}; !- Outlet Port

OS:Connection,
  {dc92af98-2941-4b4b-8ce9-5903f90f32db}, !- Handle
  {99c06aac-cbf9-4539-aca5-4b21097b8733}, !- Name
  {cbbc6053-bfe9-42c9-9051-d1eba2c965b0}, !- Source Object
  3,                                      !- Outlet Port
  {20145211-67b8-464a-a885-92b2ac246f95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a074c0e-a851-4677-8fba-d4f8e49181e2}, !- Handle
  {cd4204ff-61a7-4b58-aa32-06b68c305702}, !- Name
  {9a31c48c-9e1e-48d8-8012-cb004d692c2e}, !- Source Object
  12,                                     !- Outlet Port
  {50af4bd5-ff0c-4cd6-b5ad-c391bc0cdd60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58658408-58c0-44fe-ad8d-e0ab0b4785ec}, !- Handle
  {d9f27329-9aba-4e34-8da8-f8a843f3bbe2}, !- Name
  {50af4bd5-ff0c-4cd6-b5ad-c391bc0cdd60}, !- Source Object
  3,                                      !- Outlet Port
  {665c1fa1-3868-4294-b33b-28b342a5a383}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4b19f5e2-e091-4075-a5d7-7066290eeb1f}, !- Handle
  Node 91,                                !- Name
  {5b679c95-7117-456a-8f84-fb58da937696}, !- Inlet Port
  {e9a6402f-4f7e-465e-b764-52e36ca996fb}; !- Outlet Port

OS:Connection,
  {5b679c95-7117-456a-8f84-fb58da937696}, !- Handle
  {7325e4dc-026c-4202-988b-66885b767e79}, !- Name
  {e26bed81-71ad-4b09-91db-9ef2462eadae}, !- Source Object
  7,                                      !- Outlet Port
  {4b19f5e2-e091-4075-a5d7-7066290eeb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a6402f-4f7e-465e-b764-52e36ca996fb}, !- Handle
  {d8614226-8ad6-4999-85e0-b29b34928331}, !- Name
  {4b19f5e2-e091-4075-a5d7-7066290eeb1f}, !- Source Object
  3,                                      !- Outlet Port
  {47d0ea4b-fe70-4e89-882b-c1d2b206ee1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5590ba07-3ed1-4251-87cf-7d35aee16211}, !- Handle
  {9ac607ea-865a-4112-84c6-47244e651537}, !- Name
  {47d0ea4b-fe70-4e89-882b-c1d2b206ee1a}, !- Source Object
  12,                                     !- Outlet Port
  {cbbc6053-bfe9-42c9-9051-d1eba2c965b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4bde09e6-481b-4496-94d4-cd307670b9ae}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8549e538-0ad6-4c63-b5a8-58f38ed4560e}, !- Water Inlet Node Name
  {5a10901f-6072-40c8-9cec-6da9e55d3d6e}; !- Water Outlet Node Name

OS:Node,
  {e7f5223a-2414-4e57-9757-30e6be112092}, !- Handle
  Node 92,                                !- Name
  {5b0d23ca-1512-4482-b8c0-f34a274fe2f3}, !- Inlet Port
  {8549e538-0ad6-4c63-b5a8-58f38ed4560e}; !- Outlet Port

OS:Connection,
  {5b0d23ca-1512-4482-b8c0-f34a274fe2f3}, !- Handle
  {451fe25a-d9dd-4a07-b7b1-2c2c65828a31}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  7,                                      !- Outlet Port
  {e7f5223a-2414-4e57-9757-30e6be112092}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4071c6c1-4447-4675-b28b-fad8fd0ab7d2}, !- Handle
  Node 93,                                !- Name
  {5a10901f-6072-40c8-9cec-6da9e55d3d6e}, !- Inlet Port
  {f7636dff-39ec-4672-89fa-8e21e2f203bf}; !- Outlet Port

OS:Connection,
  {8549e538-0ad6-4c63-b5a8-58f38ed4560e}, !- Handle
  {2623eac7-3652-43c5-a36e-10a839f721b5}, !- Name
  {e7f5223a-2414-4e57-9757-30e6be112092}, !- Source Object
  3,                                      !- Outlet Port
  {4bde09e6-481b-4496-94d4-cd307670b9ae}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5a10901f-6072-40c8-9cec-6da9e55d3d6e}, !- Handle
  {4f96a5f3-72c4-4c93-ac88-d39587844c65}, !- Name
  {4bde09e6-481b-4496-94d4-cd307670b9ae}, !- Source Object
  10,                                     !- Outlet Port
  {4071c6c1-4447-4675-b28b-fad8fd0ab7d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7636dff-39ec-4672-89fa-8e21e2f203bf}, !- Handle
  {13de411c-d498-4845-85ec-0b3ff481d041}, !- Name
  {4071c6c1-4447-4675-b28b-fad8fd0ab7d2}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {554fb38e-5ee6-4f12-984e-f0dde7b0a774}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {4bde09e6-481b-4496-94d4-cd307670b9ae}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9dbc7f44-fca9-4d3e-8d0e-9e10ca1cce68}, !- Handle
  Sys_6_VAV with Reheat 1,                !- Name
  ,                                       !- Controller List Name
  {2b8a2e92-3549-4fa9-bfb7-2b25c9db5d8e}, !- Availability Schedule
  {a2ee65b3-2bb7-47f4-b161-ad11b7dd09b0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f24e1922-010d-4aa1-9a51-216c6a53a18a}, !- Supply Side Inlet Node Name
  {e6732e8d-5b84-43d5-a595-1c80ac990ab3}, !- Demand Side Outlet Node Name
  {1b00a630-c7e8-49d2-85d6-9e46a7d8fabd}, !- Demand Side Inlet Node A
  {35b24fb0-56b0-4484-8c25-212e40685305}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0e99437d-fd8f-411a-8195-5d8d53862c86}, !- Demand Mixer Name
  {792efe2f-e974-4c25-b154-67b5685571c1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {607fcdc8-9f35-4323-90d4-6b92b1784c07}, !- Handle
  Node 94,                                !- Name
  {f24e1922-010d-4aa1-9a51-216c6a53a18a}, !- Inlet Port
  {98353236-1e9c-4243-8764-e92c5da23549}; !- Outlet Port

OS:Node,
  {2effefc1-42f8-409b-b456-8e3f03cb1d68}, !- Handle
  Node 95,                                !- Name
  {1cb8ec38-a680-4177-ab25-4a92d46fad3b}, !- Inlet Port
  {35b24fb0-56b0-4484-8c25-212e40685305}; !- Outlet Port

OS:Connection,
  {f24e1922-010d-4aa1-9a51-216c6a53a18a}, !- Handle
  {badffa49-e9b0-4537-b50f-30845ce43c9d}, !- Name
  {9dbc7f44-fca9-4d3e-8d0e-9e10ca1cce68}, !- Source Object
  8,                                      !- Outlet Port
  {607fcdc8-9f35-4323-90d4-6b92b1784c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b24fb0-56b0-4484-8c25-212e40685305}, !- Handle
  {61e6c4b4-daed-4dc1-be6b-709089779091}, !- Name
  {2effefc1-42f8-409b-b456-8e3f03cb1d68}, !- Source Object
  3,                                      !- Outlet Port
  {9dbc7f44-fca9-4d3e-8d0e-9e10ca1cce68}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {597e3123-0f9f-460d-8700-19af31070d22}, !- Handle
  Node 96,                                !- Name
  {1b00a630-c7e8-49d2-85d6-9e46a7d8fabd}, !- Inlet Port
  {9f4efbb7-b6c7-4b7e-899c-c77b53c748cd}; !- Outlet Port

OS:Node,
  {3089cdf8-17e6-4a89-a184-7578d1ac8e38}, !- Handle
  Node 97,                                !- Name
  {cf0a0687-5088-44c8-8743-b5944e0102fd}, !- Inlet Port
  {e6732e8d-5b84-43d5-a595-1c80ac990ab3}; !- Outlet Port

OS:Node,
  {cd50aecc-8819-4970-97be-dc58249ad914}, !- Handle
  Node 98,                                !- Name
  {d6d3bb62-f440-4567-9e75-66dccd97306a}, !- Inlet Port
  {3c721bed-f094-4f91-aa2f-caf90fdcdb71}; !- Outlet Port

OS:Connection,
  {1b00a630-c7e8-49d2-85d6-9e46a7d8fabd}, !- Handle
  {e7e4f0f1-267b-4f88-9741-edb9e50497af}, !- Name
  {9dbc7f44-fca9-4d3e-8d0e-9e10ca1cce68}, !- Source Object
  10,                                     !- Outlet Port
  {597e3123-0f9f-460d-8700-19af31070d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6732e8d-5b84-43d5-a595-1c80ac990ab3}, !- Handle
  {62ba2bd0-7e9e-4c76-b694-4b07a3ff15a9}, !- Name
  {3089cdf8-17e6-4a89-a184-7578d1ac8e38}, !- Source Object
  3,                                      !- Outlet Port
  {9dbc7f44-fca9-4d3e-8d0e-9e10ca1cce68}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {792efe2f-e974-4c25-b154-67b5685571c1}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {9f4efbb7-b6c7-4b7e-899c-c77b53c748cd}, !- Inlet Node Name
  {b781429b-9efc-45aa-b9aa-07b55bc60b91}, !- Outlet Node Name 1
  {5fe64fc0-a5db-4b9d-aaf7-42470c688fcf}, !- Outlet Node Name 2
  {58311861-ae6b-4587-b8f2-bc1a3a9bc2c5}, !- Outlet Node Name 3
  {bebc287f-f491-4f7b-9f7f-39c5043c1850}, !- Outlet Node Name 4
  {45e52bd5-f353-415e-8275-72a9573725a2}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {0e99437d-fd8f-411a-8195-5d8d53862c86}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {cf0a0687-5088-44c8-8743-b5944e0102fd}, !- Outlet Node Name
  {121be22d-74b0-4a45-b18b-c90a5396a8b3}, !- Inlet Node Name 1
  {8778ce99-f08d-40a1-a15c-b9b7ec0c0204}, !- Inlet Node Name 2
  {8e91657f-9ae3-4b18-a340-0b963a4bd870}, !- Inlet Node Name 3
  {c9b578d4-8446-4abd-9e07-eee501b858ff}, !- Inlet Node Name 4
  {3bce007d-9f4e-47e6-865e-01178faf0958}; !- Inlet Node Name 5

OS:Connection,
  {9f4efbb7-b6c7-4b7e-899c-c77b53c748cd}, !- Handle
  {fdf5b5c9-9c11-41a9-a4bb-013d95490240}, !- Name
  {597e3123-0f9f-460d-8700-19af31070d22}, !- Source Object
  3,                                      !- Outlet Port
  {792efe2f-e974-4c25-b154-67b5685571c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0a0687-5088-44c8-8743-b5944e0102fd}, !- Handle
  {dca32a79-fdb9-4266-9fca-a0159fde67f7}, !- Name
  {0e99437d-fd8f-411a-8195-5d8d53862c86}, !- Source Object
  2,                                      !- Outlet Port
  {3089cdf8-17e6-4a89-a184-7578d1ac8e38}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {58b95414-e951-46c0-b902-fdae9fa61088}, !- Handle
  {9dbc7f44-fca9-4d3e-8d0e-9e10ca1cce68}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a2ee65b3-2bb7-47f4-b161-ad11b7dd09b0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {6e878717-d073-4624-aaa3-e632af1ace06}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {738d67dd-5efc-4548-930d-5ae4c6e1338c}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {98353236-1e9c-4243-8764-e92c5da23549}, !- Air Inlet Node Name
  {267a2196-fad9-4193-bf2d-56f8d050125e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {a5e78ec3-fd99-48e5-a439-0124dcd13772}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2b8a2e92-3549-4fa9-bfb7-2b25c9db5d8e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5c76e065-c571-42a4-8abd-229387901204}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5c76e065-c571-42a4-8abd-229387901204}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {96dbe3c8-02de-4963-8f20-30560e2c4887}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {a5e78ec3-fd99-48e5-a439-0124dcd13772}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6c38489b-c108-4473-a3e3-898d4727c0a6}, !- Mixed Air Node Name
  {53da9acb-ab4a-4b31-ac2b-7dbc350fa935}, !- Outdoor Air Stream Node Name
  {dc1d3b6d-010c-4f7b-9a14-342ba7222d6a}, !- Relief Air Stream Node Name
  {98c1b229-e957-4f2d-b887-763d28092f80}; !- Return Air Stream Node Name

OS:Node,
  {1a2b8e01-22d4-48de-9810-c5058a17331e}, !- Handle
  Node 101,                               !- Name
  ,                                       !- Inlet Port
  {997c1c3d-53ad-4e0b-9e12-c0a345446a15}; !- Outlet Port

OS:Node,
  {86cb4ff3-a06d-49e3-8b46-6efda0862ef3}, !- Handle
  Node 102,                               !- Name
  {01f17a66-f7ab-4780-9dd5-5643a3bbd66f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b425395f-48f9-4b7f-b544-6538d9bed99b}, !- Handle
  Node 105,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {1081bcaa-9afd-44e2-ac36-458b4fc723aa}, !- Handle
  Node 106,                               !- Name
  {267a2196-fad9-4193-bf2d-56f8d050125e}, !- Inlet Port
  {98c1b229-e957-4f2d-b887-763d28092f80}; !- Outlet Port

OS:Connection,
  {98353236-1e9c-4243-8764-e92c5da23549}, !- Handle
  {82fed798-b0a7-4cf6-8bee-4fa3fd92931f}, !- Name
  {607fcdc8-9f35-4323-90d4-6b92b1784c07}, !- Source Object
  3,                                      !- Outlet Port
  {738d67dd-5efc-4548-930d-5ae4c6e1338c}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {267a2196-fad9-4193-bf2d-56f8d050125e}, !- Handle
  {41e1c557-6ec0-4170-87ed-3c5a3cb07b97}, !- Name
  {738d67dd-5efc-4548-930d-5ae4c6e1338c}, !- Source Object
  17,                                     !- Outlet Port
  {1081bcaa-9afd-44e2-ac36-458b4fc723aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c1b229-e957-4f2d-b887-763d28092f80}, !- Handle
  {afaad925-e1dc-4480-a6da-123ea00c0622}, !- Name
  {1081bcaa-9afd-44e2-ac36-458b4fc723aa}, !- Source Object
  3,                                      !- Outlet Port
  {96dbe3c8-02de-4963-8f20-30560e2c4887}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8d8bed12-9812-4f69-8c68-b3acea3b2ec5}, !- Handle
  Supply Air Temp 1,                      !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  {dcefdb4f-7120-41dc-93f1-e33c0620fcd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcefdb4f-7120-41dc-93f1-e33c0620fcd9}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2cf42609-535d-465b-86fb-549da33486a2}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {8d8bed12-9812-4f69-8c68-b3acea3b2ec5}, !- Schedule Name
  {2effefc1-42f8-409b-b456-8e3f03cb1d68}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {4be2f963-7817-486a-8e0c-fce85022ea7b}, !- Handle
  Coil Heating Electric 8,                !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {84949a59-f38d-44cd-97e9-96ceae0a81bb}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {18c1ef41-f612-4256-b273-3f2637a27edc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4be2f963-7817-486a-8e0c-fce85022ea7b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d6d3bb62-f440-4567-9e75-66dccd97306a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e3965c5e-f9a1-45a8-a0d7-2e10aedf9426}, !- Handle
  Node 107,                               !- Name
  {d94c95c5-a1e0-48bb-b14b-e1428f04ad0a}, !- Inlet Port
  {121be22d-74b0-4a45-b18b-c90a5396a8b3}; !- Outlet Port

OS:Connection,
  {3c721bed-f094-4f91-aa2f-caf90fdcdb71}, !- Handle
  {39ad56d6-a981-4ca0-8593-9b6b3a594707}, !- Name
  {cd50aecc-8819-4970-97be-dc58249ad914}, !- Source Object
  3,                                      !- Outlet Port
  {67b80719-405b-4ef4-8926-7b68c637191c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d94c95c5-a1e0-48bb-b14b-e1428f04ad0a}, !- Handle
  {6e75a369-b913-424d-9a1c-9f9896c559d1}, !- Name
  {d7155b58-93f9-4cc7-b26e-c0e07eeef225}, !- Source Object
  12,                                     !- Outlet Port
  {e3965c5e-f9a1-45a8-a0d7-2e10aedf9426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {121be22d-74b0-4a45-b18b-c90a5396a8b3}, !- Handle
  {f5f0c942-eaae-448a-9060-0ec2e1f29f9d}, !- Name
  {e3965c5e-f9a1-45a8-a0d7-2e10aedf9426}, !- Source Object
  3,                                      !- Outlet Port
  {0e99437d-fd8f-411a-8195-5d8d53862c86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a92d86d-3d0d-4f1e-88da-8b3f7e40f461}, !- Handle
  Node 108,                               !- Name
  {b781429b-9efc-45aa-b9aa-07b55bc60b91}, !- Inlet Port
  {18c1ef41-f612-4256-b273-3f2637a27edc}; !- Outlet Port

OS:Connection,
  {b781429b-9efc-45aa-b9aa-07b55bc60b91}, !- Handle
  {7157438e-7f7a-4f98-beba-4fbca55e5c8b}, !- Name
  {792efe2f-e974-4c25-b154-67b5685571c1}, !- Source Object
  3,                                      !- Outlet Port
  {5a92d86d-3d0d-4f1e-88da-8b3f7e40f461}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18c1ef41-f612-4256-b273-3f2637a27edc}, !- Handle
  {38ad8727-c279-4d96-9436-940289ca1b46}, !- Name
  {5a92d86d-3d0d-4f1e-88da-8b3f7e40f461}, !- Source Object
  3,                                      !- Outlet Port
  {84949a59-f38d-44cd-97e9-96ceae0a81bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6d3bb62-f440-4567-9e75-66dccd97306a}, !- Handle
  {ddaf7cd9-0598-4a05-84d2-c888ef541ae6}, !- Name
  {84949a59-f38d-44cd-97e9-96ceae0a81bb}, !- Source Object
  12,                                     !- Outlet Port
  {cd50aecc-8819-4970-97be-dc58249ad914}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f2b8b1d8-7a66-4201-b375-7ac3529f857d}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8c755345-2ce3-41f3-881a-40aa4471035c}, !- Water Inlet Node Name
  {4d3d1e7b-a2aa-48dc-9e32-6d015b56d3ba}; !- Water Outlet Node Name

OS:Node,
  {02a89925-0b2f-40d8-877d-aff259996702}, !- Handle
  Node 109,                               !- Name
  {beec55d5-4929-4d31-ad43-f6e048e52a61}, !- Inlet Port
  {8c755345-2ce3-41f3-881a-40aa4471035c}; !- Outlet Port

OS:Connection,
  {beec55d5-4929-4d31-ad43-f6e048e52a61}, !- Handle
  {5f9b23ec-905a-481c-844c-fca498318f7a}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  8,                                      !- Outlet Port
  {02a89925-0b2f-40d8-877d-aff259996702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {116bab71-179f-4c7f-a0dd-0883eab0f4bc}, !- Handle
  Node 110,                               !- Name
  {4d3d1e7b-a2aa-48dc-9e32-6d015b56d3ba}, !- Inlet Port
  {8d9ae7aa-d6cf-4f83-941b-9bb0bd616315}; !- Outlet Port

OS:Connection,
  {8c755345-2ce3-41f3-881a-40aa4471035c}, !- Handle
  {e93637d2-a500-4bda-af77-b2119f6646ad}, !- Name
  {02a89925-0b2f-40d8-877d-aff259996702}, !- Source Object
  3,                                      !- Outlet Port
  {f2b8b1d8-7a66-4201-b375-7ac3529f857d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4d3d1e7b-a2aa-48dc-9e32-6d015b56d3ba}, !- Handle
  {6a430cad-6418-47d6-8793-250340107cc4}, !- Name
  {f2b8b1d8-7a66-4201-b375-7ac3529f857d}, !- Source Object
  10,                                     !- Outlet Port
  {116bab71-179f-4c7f-a0dd-0883eab0f4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d9ae7aa-d6cf-4f83-941b-9bb0bd616315}, !- Handle
  {20e3b52b-0d3f-4cc0-a207-c9328afeb2e0}, !- Name
  {116bab71-179f-4c7f-a0dd-0883eab0f4bc}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f9d4c168-2d84-4b55-95f6-588574fbb56f}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {f2b8b1d8-7a66-4201-b375-7ac3529f857d}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {d9ccfb17-b448-4b54-b67a-635776dddee1}, !- Handle
  Coil Heating Electric 9,                !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b2ac8ee-017d-46f6-b4b2-3f3564e5dff1}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {9b63eee7-34f8-4a0a-aa9f-164fdb1c980f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9ccfb17-b448-4b54-b67a-635776dddee1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {226fb57f-dafc-4544-8500-c07c8b0d241e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {72142af7-7576-4a18-95d2-91992bd49fb6}, !- Handle
  Node 111,                               !- Name
  {226fb57f-dafc-4544-8500-c07c8b0d241e}, !- Inlet Port
  {7e94c0fb-0941-4205-a64f-77f39fa0b581}; !- Outlet Port

OS:Node,
  {954871e9-07b7-4c51-8e58-d698e66d6c56}, !- Handle
  Node 112,                               !- Name
  {41088f22-5ac0-48d7-895e-4fbe06c77f0e}, !- Inlet Port
  {8778ce99-f08d-40a1-a15c-b9b7ec0c0204}; !- Outlet Port

OS:Connection,
  {7e94c0fb-0941-4205-a64f-77f39fa0b581}, !- Handle
  {7e5a9b86-c663-41a2-9ce7-34c56220f745}, !- Name
  {72142af7-7576-4a18-95d2-91992bd49fb6}, !- Source Object
  3,                                      !- Outlet Port
  {962a6f77-98ef-4c35-814a-589fd34c36bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41088f22-5ac0-48d7-895e-4fbe06c77f0e}, !- Handle
  {3a7773c2-f8ad-4e48-a9c1-f07cea0454ea}, !- Name
  {00fb81cf-b150-4ddb-92bb-bf0ad3637261}, !- Source Object
  12,                                     !- Outlet Port
  {954871e9-07b7-4c51-8e58-d698e66d6c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8778ce99-f08d-40a1-a15c-b9b7ec0c0204}, !- Handle
  {191b76c5-662d-4c6f-8aba-034d5599ac00}, !- Name
  {954871e9-07b7-4c51-8e58-d698e66d6c56}, !- Source Object
  3,                                      !- Outlet Port
  {0e99437d-fd8f-411a-8195-5d8d53862c86}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1d8ce727-b416-4d35-add8-e3444a948b30}, !- Handle
  Node 113,                               !- Name
  {5fe64fc0-a5db-4b9d-aaf7-42470c688fcf}, !- Inlet Port
  {9b63eee7-34f8-4a0a-aa9f-164fdb1c980f}; !- Outlet Port

OS:Connection,
  {5fe64fc0-a5db-4b9d-aaf7-42470c688fcf}, !- Handle
  {eeebe81f-16c4-40bf-a8ae-40c1eacad3d4}, !- Name
  {792efe2f-e974-4c25-b154-67b5685571c1}, !- Source Object
  4,                                      !- Outlet Port
  {1d8ce727-b416-4d35-add8-e3444a948b30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b63eee7-34f8-4a0a-aa9f-164fdb1c980f}, !- Handle
  {a1664f0d-158c-4380-95f3-73f08059f5c1}, !- Name
  {1d8ce727-b416-4d35-add8-e3444a948b30}, !- Source Object
  3,                                      !- Outlet Port
  {9b2ac8ee-017d-46f6-b4b2-3f3564e5dff1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {226fb57f-dafc-4544-8500-c07c8b0d241e}, !- Handle
  {2844ee16-9a74-4e63-9442-8b0ec1f9c490}, !- Name
  {9b2ac8ee-017d-46f6-b4b2-3f3564e5dff1}, !- Source Object
  12,                                     !- Outlet Port
  {72142af7-7576-4a18-95d2-91992bd49fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6f804bfc-bac9-47fe-a035-21e6b44bf79e}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {16073756-94a0-44dc-8357-18e017580f1e}, !- Water Inlet Node Name
  {eb51c807-f17b-4f0c-962c-99904fe7e990}; !- Water Outlet Node Name

OS:Node,
  {740df056-7834-421e-9df9-072aeff93745}, !- Handle
  Node 114,                               !- Name
  {34e21e0e-c562-4370-bf5e-faa82ceee4ad}, !- Inlet Port
  {16073756-94a0-44dc-8357-18e017580f1e}; !- Outlet Port

OS:Connection,
  {34e21e0e-c562-4370-bf5e-faa82ceee4ad}, !- Handle
  {3e3b1da0-ecfa-4563-8e9b-093296ad0476}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  9,                                      !- Outlet Port
  {740df056-7834-421e-9df9-072aeff93745}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5176e032-425e-46b9-86cb-91c680fcee9a}, !- Handle
  Node 115,                               !- Name
  {eb51c807-f17b-4f0c-962c-99904fe7e990}, !- Inlet Port
  {82b1b4dd-76cf-431f-8350-29a3f1246159}; !- Outlet Port

OS:Connection,
  {16073756-94a0-44dc-8357-18e017580f1e}, !- Handle
  {82ceafcc-4ad7-49e1-9785-0e31b96b6aba}, !- Name
  {740df056-7834-421e-9df9-072aeff93745}, !- Source Object
  3,                                      !- Outlet Port
  {6f804bfc-bac9-47fe-a035-21e6b44bf79e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eb51c807-f17b-4f0c-962c-99904fe7e990}, !- Handle
  {14080c34-df20-4ee9-8389-7b263e457aad}, !- Name
  {6f804bfc-bac9-47fe-a035-21e6b44bf79e}, !- Source Object
  10,                                     !- Outlet Port
  {5176e032-425e-46b9-86cb-91c680fcee9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b1b4dd-76cf-431f-8350-29a3f1246159}, !- Handle
  {2e2e2ac2-6ac6-4330-aa32-c235b0d19887}, !- Name
  {5176e032-425e-46b9-86cb-91c680fcee9a}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0b9b7075-c6cb-4c37-98f2-781af30cb10b}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {6f804bfc-bac9-47fe-a035-21e6b44bf79e}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {b8893418-6f44-41be-a4de-978a545f0425}, !- Handle
  Coil Heating Electric 10,               !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7530e3e2-8b7f-424c-8723-8bb4065e0618}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {1cddfb0f-fd57-4174-b2fb-039a3710c46b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {b8893418-6f44-41be-a4de-978a545f0425}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d43adef0-3544-4db4-9ccf-9a49eb743607}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d2376147-dd27-4a92-90f7-e39ae3468694}, !- Handle
  Node 116,                               !- Name
  {d43adef0-3544-4db4-9ccf-9a49eb743607}, !- Inlet Port
  {4d6ac7b4-3530-4633-a036-330683278cad}; !- Outlet Port

OS:Node,
  {16e9b833-b613-49ff-af13-2982f1c59514}, !- Handle
  Node 117,                               !- Name
  {b5b986a9-f977-4a71-957c-9d90f152d0f3}, !- Inlet Port
  {8e91657f-9ae3-4b18-a340-0b963a4bd870}; !- Outlet Port

OS:Connection,
  {4d6ac7b4-3530-4633-a036-330683278cad}, !- Handle
  {d2abab53-c2e6-479c-bd4c-66e4e7e666d7}, !- Name
  {d2376147-dd27-4a92-90f7-e39ae3468694}, !- Source Object
  3,                                      !- Outlet Port
  {bfc4c6d6-87bc-4a70-9e0b-ba67cb0bebdd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5b986a9-f977-4a71-957c-9d90f152d0f3}, !- Handle
  {21f3acfb-8e34-4882-b4e8-b1f8e677c05a}, !- Name
  {7ed65509-4b61-4ae9-a665-3e9c5838d83c}, !- Source Object
  12,                                     !- Outlet Port
  {16e9b833-b613-49ff-af13-2982f1c59514}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e91657f-9ae3-4b18-a340-0b963a4bd870}, !- Handle
  {069cf4a2-79d6-4249-b50e-fcf182e5b1b9}, !- Name
  {16e9b833-b613-49ff-af13-2982f1c59514}, !- Source Object
  3,                                      !- Outlet Port
  {0e99437d-fd8f-411a-8195-5d8d53862c86}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {49a7febf-71de-47cd-9630-dc339c4f0000}, !- Handle
  Node 118,                               !- Name
  {58311861-ae6b-4587-b8f2-bc1a3a9bc2c5}, !- Inlet Port
  {1cddfb0f-fd57-4174-b2fb-039a3710c46b}; !- Outlet Port

OS:Connection,
  {58311861-ae6b-4587-b8f2-bc1a3a9bc2c5}, !- Handle
  {ad83e0a8-f14c-4b74-8756-2e649edcaa95}, !- Name
  {792efe2f-e974-4c25-b154-67b5685571c1}, !- Source Object
  5,                                      !- Outlet Port
  {49a7febf-71de-47cd-9630-dc339c4f0000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cddfb0f-fd57-4174-b2fb-039a3710c46b}, !- Handle
  {0417e6b1-a1e4-4638-8226-f1265c6ebe13}, !- Name
  {49a7febf-71de-47cd-9630-dc339c4f0000}, !- Source Object
  3,                                      !- Outlet Port
  {7530e3e2-8b7f-424c-8723-8bb4065e0618}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d43adef0-3544-4db4-9ccf-9a49eb743607}, !- Handle
  {c9ee24b6-24e5-4599-9190-81e5e595904c}, !- Name
  {7530e3e2-8b7f-424c-8723-8bb4065e0618}, !- Source Object
  12,                                     !- Outlet Port
  {d2376147-dd27-4a92-90f7-e39ae3468694}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bfee29cf-9533-40ed-ac3f-3049513f486e}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8b6a3994-6436-493e-bfbd-a76882f2da96}, !- Water Inlet Node Name
  {50032d07-1631-4b39-b517-71ddfcd2434a}; !- Water Outlet Node Name

OS:Node,
  {6f827e48-9318-4446-882f-896c681ef3eb}, !- Handle
  Node 119,                               !- Name
  {8b06d378-fe0a-493c-a18d-78f8f4aa5752}, !- Inlet Port
  {8b6a3994-6436-493e-bfbd-a76882f2da96}; !- Outlet Port

OS:Connection,
  {8b06d378-fe0a-493c-a18d-78f8f4aa5752}, !- Handle
  {86147214-6d68-425c-be37-61d7bf1f6de1}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  10,                                     !- Outlet Port
  {6f827e48-9318-4446-882f-896c681ef3eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99262169-84d4-4fc8-b136-4cd233fd34ce}, !- Handle
  Node 120,                               !- Name
  {50032d07-1631-4b39-b517-71ddfcd2434a}, !- Inlet Port
  {aff0eb99-d0fb-41a5-933f-c1d2139d5068}; !- Outlet Port

OS:Connection,
  {8b6a3994-6436-493e-bfbd-a76882f2da96}, !- Handle
  {19ca9b1a-8a71-4d7f-bf60-804a8f45488c}, !- Name
  {6f827e48-9318-4446-882f-896c681ef3eb}, !- Source Object
  3,                                      !- Outlet Port
  {bfee29cf-9533-40ed-ac3f-3049513f486e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {50032d07-1631-4b39-b517-71ddfcd2434a}, !- Handle
  {c78585cb-912e-407d-b4f7-0d0bc9ba2b6b}, !- Name
  {bfee29cf-9533-40ed-ac3f-3049513f486e}, !- Source Object
  10,                                     !- Outlet Port
  {99262169-84d4-4fc8-b136-4cd233fd34ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff0eb99-d0fb-41a5-933f-c1d2139d5068}, !- Handle
  {c48b0fc9-506b-4f54-b774-191f531a6310}, !- Name
  {99262169-84d4-4fc8-b136-4cd233fd34ce}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2c9c5323-fb17-49d5-8c07-187f7c09ab46}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {bfee29cf-9533-40ed-ac3f-3049513f486e}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {49469981-fe48-49f7-baae-4d927de93a8a}, !- Handle
  Coil Heating Electric 11,               !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {939f5ddd-4d5d-4c5b-8fd0-a200289bb8ef}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {f00be7c5-52f7-45f0-9106-f1594370f816}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {49469981-fe48-49f7-baae-4d927de93a8a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c34bc4f-95d5-4ed1-adf8-a6bd0b1c7c9a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {7cdcef84-700b-4594-a022-665bb485bb6d}, !- Handle
  Node 121,                               !- Name
  {4c34bc4f-95d5-4ed1-adf8-a6bd0b1c7c9a}, !- Inlet Port
  {1c1b0058-2e16-4305-8c6f-1b49bce4351a}; !- Outlet Port

OS:Node,
  {85e84b48-d8a1-4452-809d-45fd4b82dfdc}, !- Handle
  Node 122,                               !- Name
  {98101f11-4dd4-40d4-af0a-87489c51d7ce}, !- Inlet Port
  {c9b578d4-8446-4abd-9e07-eee501b858ff}; !- Outlet Port

OS:Connection,
  {1c1b0058-2e16-4305-8c6f-1b49bce4351a}, !- Handle
  {e54a0031-05fe-4e6e-b808-6e3126d4644e}, !- Name
  {7cdcef84-700b-4594-a022-665bb485bb6d}, !- Source Object
  3,                                      !- Outlet Port
  {7781c89b-8ac9-4fea-b554-257c394d3844}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98101f11-4dd4-40d4-af0a-87489c51d7ce}, !- Handle
  {d817be6d-a9e0-4b9b-8c46-ea46ee618c5c}, !- Name
  {ee9e0f3e-3596-4a57-8591-5118ac371cfe}, !- Source Object
  12,                                     !- Outlet Port
  {85e84b48-d8a1-4452-809d-45fd4b82dfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9b578d4-8446-4abd-9e07-eee501b858ff}, !- Handle
  {d0832195-8d49-4852-8e5d-49618724888d}, !- Name
  {85e84b48-d8a1-4452-809d-45fd4b82dfdc}, !- Source Object
  3,                                      !- Outlet Port
  {0e99437d-fd8f-411a-8195-5d8d53862c86}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0d55d68c-4540-468b-a790-9992b04c2a51}, !- Handle
  Node 123,                               !- Name
  {bebc287f-f491-4f7b-9f7f-39c5043c1850}, !- Inlet Port
  {f00be7c5-52f7-45f0-9106-f1594370f816}; !- Outlet Port

OS:Connection,
  {bebc287f-f491-4f7b-9f7f-39c5043c1850}, !- Handle
  {1a18caf8-3d11-4397-a16e-1793031577da}, !- Name
  {792efe2f-e974-4c25-b154-67b5685571c1}, !- Source Object
  6,                                      !- Outlet Port
  {0d55d68c-4540-468b-a790-9992b04c2a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00be7c5-52f7-45f0-9106-f1594370f816}, !- Handle
  {e80950a4-e49a-4e0c-80d7-6f66cbe375bc}, !- Name
  {0d55d68c-4540-468b-a790-9992b04c2a51}, !- Source Object
  3,                                      !- Outlet Port
  {939f5ddd-4d5d-4c5b-8fd0-a200289bb8ef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c34bc4f-95d5-4ed1-adf8-a6bd0b1c7c9a}, !- Handle
  {6e9cefc6-da1c-4fa5-bc12-4f59fba1d385}, !- Name
  {939f5ddd-4d5d-4c5b-8fd0-a200289bb8ef}, !- Source Object
  12,                                     !- Outlet Port
  {7cdcef84-700b-4594-a022-665bb485bb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6108bf49-5773-44cc-a67e-2bfc597a2edc}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {83e25d22-2c6c-406a-9b09-5dcc626b9953}, !- Water Inlet Node Name
  {94fa852b-d5cd-4a11-b2da-752bc37e29bb}; !- Water Outlet Node Name

OS:Node,
  {2852f917-58d1-428d-affe-c46ac4f8d1ec}, !- Handle
  Node 124,                               !- Name
  {14b897cb-f9c3-41c7-b223-f6a3fd1957ce}, !- Inlet Port
  {83e25d22-2c6c-406a-9b09-5dcc626b9953}; !- Outlet Port

OS:Connection,
  {14b897cb-f9c3-41c7-b223-f6a3fd1957ce}, !- Handle
  {800e29c9-0721-4745-a369-f2c356e4059b}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  11,                                     !- Outlet Port
  {2852f917-58d1-428d-affe-c46ac4f8d1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {000882ca-7689-45e1-94a9-aaeabddae0e0}, !- Handle
  Node 125,                               !- Name
  {94fa852b-d5cd-4a11-b2da-752bc37e29bb}, !- Inlet Port
  {3c394623-9828-498a-a434-f5b5eed4a52d}; !- Outlet Port

OS:Connection,
  {83e25d22-2c6c-406a-9b09-5dcc626b9953}, !- Handle
  {ed89eadc-50a7-4c8c-baf5-843a18db3c66}, !- Name
  {2852f917-58d1-428d-affe-c46ac4f8d1ec}, !- Source Object
  3,                                      !- Outlet Port
  {6108bf49-5773-44cc-a67e-2bfc597a2edc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {94fa852b-d5cd-4a11-b2da-752bc37e29bb}, !- Handle
  {6314f645-bcdf-4b92-98d6-c0d8cc584c4b}, !- Name
  {6108bf49-5773-44cc-a67e-2bfc597a2edc}, !- Source Object
  10,                                     !- Outlet Port
  {000882ca-7689-45e1-94a9-aaeabddae0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c394623-9828-498a-a434-f5b5eed4a52d}, !- Handle
  {d897a3ec-b404-42f0-9573-018a8c68a25d}, !- Name
  {000882ca-7689-45e1-94a9-aaeabddae0e0}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {47d59552-aee9-4460-b73d-52d68fd4dbde}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {6108bf49-5773-44cc-a67e-2bfc597a2edc}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {9b7e5c7f-f8b3-4527-8bf8-2369a4436b2a}, !- Handle
  Coil Heating Electric 12,               !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4362489f-9c7c-428d-a47a-52b74156bde6}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {2d3d59cf-6036-4419-96c9-fea000901adc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9b7e5c7f-f8b3-4527-8bf8-2369a4436b2a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b3263a62-ee60-4610-abdc-d4b37cc6b230}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c139ecea-da2a-458c-bc2d-6baeea672a18}, !- Handle
  Node 126,                               !- Name
  {b3263a62-ee60-4610-abdc-d4b37cc6b230}, !- Inlet Port
  {9f2571b8-cdad-405a-b683-3b26a39abb9c}; !- Outlet Port

OS:Node,
  {0f55d88c-31d1-47a9-8a77-6cd42a5d3b27}, !- Handle
  Node 127,                               !- Name
  {91899d4a-9867-41b6-be75-7e123c7f6b81}, !- Inlet Port
  {3bce007d-9f4e-47e6-865e-01178faf0958}; !- Outlet Port

OS:Connection,
  {9f2571b8-cdad-405a-b683-3b26a39abb9c}, !- Handle
  {414ede8d-537c-4e1d-8e8e-bfad75f1cbd9}, !- Name
  {c139ecea-da2a-458c-bc2d-6baeea672a18}, !- Source Object
  3,                                      !- Outlet Port
  {26ea8a5b-2d1a-4547-b866-cbedc280fec1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {91899d4a-9867-41b6-be75-7e123c7f6b81}, !- Handle
  {7f8890e5-45cf-42fd-95ac-4329f3887625}, !- Name
  {bdd1ee83-a05b-4583-b97f-b318cb63c6bc}, !- Source Object
  12,                                     !- Outlet Port
  {0f55d88c-31d1-47a9-8a77-6cd42a5d3b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bce007d-9f4e-47e6-865e-01178faf0958}, !- Handle
  {8779d0e3-f3b1-402c-95b0-1543134ba58b}, !- Name
  {0f55d88c-31d1-47a9-8a77-6cd42a5d3b27}, !- Source Object
  3,                                      !- Outlet Port
  {0e99437d-fd8f-411a-8195-5d8d53862c86}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5558c3db-48fa-4bc4-88c7-c2dd2f8df8a6}, !- Handle
  Node 128,                               !- Name
  {45e52bd5-f353-415e-8275-72a9573725a2}, !- Inlet Port
  {2d3d59cf-6036-4419-96c9-fea000901adc}; !- Outlet Port

OS:Connection,
  {45e52bd5-f353-415e-8275-72a9573725a2}, !- Handle
  {37fac7e7-d349-42a2-b79e-ae64b652b1cc}, !- Name
  {792efe2f-e974-4c25-b154-67b5685571c1}, !- Source Object
  7,                                      !- Outlet Port
  {5558c3db-48fa-4bc4-88c7-c2dd2f8df8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d3d59cf-6036-4419-96c9-fea000901adc}, !- Handle
  {ed33488d-224c-486c-9c8e-2cbe940ca54c}, !- Name
  {5558c3db-48fa-4bc4-88c7-c2dd2f8df8a6}, !- Source Object
  3,                                      !- Outlet Port
  {4362489f-9c7c-428d-a47a-52b74156bde6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3263a62-ee60-4610-abdc-d4b37cc6b230}, !- Handle
  {1f622ed5-502a-477d-95d4-2e783ca64b30}, !- Name
  {4362489f-9c7c-428d-a47a-52b74156bde6}, !- Source Object
  12,                                     !- Outlet Port
  {c139ecea-da2a-458c-bc2d-6baeea672a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {154b04ac-4abb-437e-a240-018bf5fc009c}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c1e35685-22bf-4943-ba00-f91821c409bc}, !- Water Inlet Node Name
  {0d21a36c-43f5-4289-8f2f-bcbf47d3d221}; !- Water Outlet Node Name

OS:Node,
  {c7be5d34-6842-40d0-b115-5081de58b7f5}, !- Handle
  Node 129,                               !- Name
  {2a7aa061-3898-4dd7-91de-9b76c13cec57}, !- Inlet Port
  {c1e35685-22bf-4943-ba00-f91821c409bc}; !- Outlet Port

OS:Connection,
  {2a7aa061-3898-4dd7-91de-9b76c13cec57}, !- Handle
  {e039e264-62d4-4406-8897-0a44533745c8}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  12,                                     !- Outlet Port
  {c7be5d34-6842-40d0-b115-5081de58b7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23560133-33fc-4b93-8cc1-28bad43813b1}, !- Handle
  Node 130,                               !- Name
  {0d21a36c-43f5-4289-8f2f-bcbf47d3d221}, !- Inlet Port
  {79116e86-52ad-485a-a747-beb28a6ce225}; !- Outlet Port

OS:Connection,
  {c1e35685-22bf-4943-ba00-f91821c409bc}, !- Handle
  {25094391-b0a4-4aa8-bf4a-00736b948cf6}, !- Name
  {c7be5d34-6842-40d0-b115-5081de58b7f5}, !- Source Object
  3,                                      !- Outlet Port
  {154b04ac-4abb-437e-a240-018bf5fc009c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0d21a36c-43f5-4289-8f2f-bcbf47d3d221}, !- Handle
  {41f9357c-018d-4348-92c1-2aa2e1f274ce}, !- Name
  {154b04ac-4abb-437e-a240-018bf5fc009c}, !- Source Object
  10,                                     !- Outlet Port
  {23560133-33fc-4b93-8cc1-28bad43813b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79116e86-52ad-485a-a747-beb28a6ce225}, !- Handle
  {6db32008-caef-4b02-85e1-999f4d29345c}, !- Name
  {23560133-33fc-4b93-8cc1-28bad43813b1}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4bebaa42-ca59-424f-bb2d-8b45996c2d9a}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {154b04ac-4abb-437e-a240-018bf5fc009c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {60690a85-3b20-4b43-a95f-9fa095f87a70}, !- Handle
  Sys_6_VAV with Reheat 2,                !- Name
  ,                                       !- Controller List Name
  {09cf8fce-b016-4bb5-8a0c-dffc8bacb5fc}, !- Availability Schedule
  {d87817b9-b64f-41e9-91ae-e2fc0f4540c9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40016724-c577-4469-9b04-d4f6fa253cf9}, !- Supply Side Inlet Node Name
  {6700c790-f39e-48ed-a1f0-b9de5a6c9171}, !- Demand Side Outlet Node Name
  {9afb2941-51c5-49f6-bcc4-8662eb0e0e30}, !- Demand Side Inlet Node A
  {a76f7021-f9f8-4104-b1b2-d3b551547eef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b93d609d-1217-4fea-8af3-4f7a5b0f0775}, !- Demand Mixer Name
  {a2198ecd-9eed-4bfb-b0cb-767b1ae5e12f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {76b494e7-5161-41b0-89ca-1757d694f4ea}, !- Handle
  Node 131,                               !- Name
  {40016724-c577-4469-9b04-d4f6fa253cf9}, !- Inlet Port
  {4b7a7695-b83a-434c-86f6-e91ea8db906a}; !- Outlet Port

OS:Node,
  {a81baa27-8ffb-4837-9659-ee174b6ec7c1}, !- Handle
  Node 132,                               !- Name
  {1d4ebf02-e252-49e6-a030-c2593c16afa9}, !- Inlet Port
  {a76f7021-f9f8-4104-b1b2-d3b551547eef}; !- Outlet Port

OS:Connection,
  {40016724-c577-4469-9b04-d4f6fa253cf9}, !- Handle
  {5373ee92-b6ec-4cfa-baa1-e0090d116cfc}, !- Name
  {60690a85-3b20-4b43-a95f-9fa095f87a70}, !- Source Object
  8,                                      !- Outlet Port
  {76b494e7-5161-41b0-89ca-1757d694f4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76f7021-f9f8-4104-b1b2-d3b551547eef}, !- Handle
  {f4d3521b-69d0-45dc-a68f-3377a0138eb6}, !- Name
  {a81baa27-8ffb-4837-9659-ee174b6ec7c1}, !- Source Object
  3,                                      !- Outlet Port
  {60690a85-3b20-4b43-a95f-9fa095f87a70}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {be39ecff-2fbf-4505-807c-e39a4ea416be}, !- Handle
  Node 133,                               !- Name
  {9afb2941-51c5-49f6-bcc4-8662eb0e0e30}, !- Inlet Port
  {ef75ca94-cfa1-4d8a-bc01-fde1835ced41}; !- Outlet Port

OS:Node,
  {49163f4d-08bf-406d-b2f5-3c1fa040d774}, !- Handle
  Node 134,                               !- Name
  {5c534344-5c52-45f6-a53a-8fa5a0f9f836}, !- Inlet Port
  {6700c790-f39e-48ed-a1f0-b9de5a6c9171}; !- Outlet Port

OS:Node,
  {756de914-de7d-4170-9c9e-27306d55c4d4}, !- Handle
  Node 135,                               !- Name
  {d87518f7-6d19-4e9b-ad4f-64db8991e72a}, !- Inlet Port
  {cb3af7a1-7935-4764-a880-188e91c13e0e}; !- Outlet Port

OS:Connection,
  {9afb2941-51c5-49f6-bcc4-8662eb0e0e30}, !- Handle
  {443f9f31-b23d-4204-9417-4d6733a224c2}, !- Name
  {60690a85-3b20-4b43-a95f-9fa095f87a70}, !- Source Object
  10,                                     !- Outlet Port
  {be39ecff-2fbf-4505-807c-e39a4ea416be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6700c790-f39e-48ed-a1f0-b9de5a6c9171}, !- Handle
  {23c22ac2-e9a8-4e9a-811e-2442f78479b7}, !- Name
  {49163f4d-08bf-406d-b2f5-3c1fa040d774}, !- Source Object
  3,                                      !- Outlet Port
  {60690a85-3b20-4b43-a95f-9fa095f87a70}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a2198ecd-9eed-4bfb-b0cb-767b1ae5e12f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {ef75ca94-cfa1-4d8a-bc01-fde1835ced41}, !- Inlet Node Name
  {48bfea9d-f1d7-445a-83fa-dda903a4e329}, !- Outlet Node Name 1
  {6b32fd83-8543-4b4e-801a-e6420716d4e3}, !- Outlet Node Name 2
  {d0d2d4b1-ce33-42d6-88df-1fa1a78c4c5d}, !- Outlet Node Name 3
  {0ccb69bf-d39d-4449-a3ca-724f029973cf}, !- Outlet Node Name 4
  {55f07570-b181-4f9a-9ffa-69a8663feff4}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {b93d609d-1217-4fea-8af3-4f7a5b0f0775}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {5c534344-5c52-45f6-a53a-8fa5a0f9f836}, !- Outlet Node Name
  {c723cfab-dc56-4de3-9378-acf05c4ec091}, !- Inlet Node Name 1
  {f4b0aa74-3c3f-4e35-ad65-8a4686aa935f}, !- Inlet Node Name 2
  {eca81f6d-c2b4-4452-885a-43397e59fd73}, !- Inlet Node Name 3
  {502ea3bb-95d8-44fa-a4eb-958f16b7dc1a}, !- Inlet Node Name 4
  {1860f932-c056-4b36-992d-01b900bb272a}; !- Inlet Node Name 5

OS:Connection,
  {ef75ca94-cfa1-4d8a-bc01-fde1835ced41}, !- Handle
  {d7af8b56-d72e-4cf6-9a7c-cdd594218ab1}, !- Name
  {be39ecff-2fbf-4505-807c-e39a4ea416be}, !- Source Object
  3,                                      !- Outlet Port
  {a2198ecd-9eed-4bfb-b0cb-767b1ae5e12f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c534344-5c52-45f6-a53a-8fa5a0f9f836}, !- Handle
  {0e6fe390-2b0f-407e-ae08-fefe08d92978}, !- Name
  {b93d609d-1217-4fea-8af3-4f7a5b0f0775}, !- Source Object
  2,                                      !- Outlet Port
  {49163f4d-08bf-406d-b2f5-3c1fa040d774}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {39376b4f-f78e-4db1-86fe-0c1582732b65}, !- Handle
  {60690a85-3b20-4b43-a95f-9fa095f87a70}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d87817b9-b64f-41e9-91ae-e2fc0f4540c9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {93076720-f194-471d-8dae-b48844fd924f}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {93d8f802-4aa7-4863-97eb-82b4563fdbeb}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  0.299975,                               !- Fan Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4b7a7695-b83a-434c-86f6-e91ea8db906a}, !- Air Inlet Node Name
  {e7531199-bd89-43e4-a91c-6f67cf8db3bb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Controller:OutdoorAir,
  {0f9c8d64-4bab-4495-98c8-923c88229e9f}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {09cf8fce-b016-4bb5-8a0c-dffc8bacb5fc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dea47df4-3069-4280-903d-48c8c7289dea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dea47df4-3069-4280-903d-48c8c7289dea}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b7c35d9b-f22f-4922-86bc-2cd2a4fff005}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {0f9c8d64-4bab-4495-98c8-923c88229e9f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cf428dd5-15b9-473c-885d-97c6546ff88b}, !- Mixed Air Node Name
  {5e64196c-7c75-429b-bb49-1197fe2563e9}, !- Outdoor Air Stream Node Name
  {aa96ed57-0001-4ae4-a9a0-8a7e7825d2bd}, !- Relief Air Stream Node Name
  {a5acdba1-f712-4f27-87ef-f38f79141ae4}; !- Return Air Stream Node Name

OS:Node,
  {b1782542-49f7-40e2-93e2-834a269680f5}, !- Handle
  Node 138,                               !- Name
  ,                                       !- Inlet Port
  {f2ebde6c-5a0e-496c-888c-8875e3746456}; !- Outlet Port

OS:Node,
  {0d3c76e7-c05c-4898-bde2-1cf110df39bf}, !- Handle
  Node 139,                               !- Name
  {7a12f365-0441-461a-9185-afcd89a1c7d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b79fcb33-bc9a-4219-9512-e4b4e763b6ff}, !- Handle
  Node 142,                               !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {34911a82-5f55-4aef-99d1-16c498c08bfc}, !- Handle
  Node 143,                               !- Name
  {e7531199-bd89-43e4-a91c-6f67cf8db3bb}, !- Inlet Port
  {a5acdba1-f712-4f27-87ef-f38f79141ae4}; !- Outlet Port

OS:Connection,
  {4b7a7695-b83a-434c-86f6-e91ea8db906a}, !- Handle
  {6f8fd9d0-2c9c-4616-95d2-b2f9b245df33}, !- Name
  {76b494e7-5161-41b0-89ca-1757d694f4ea}, !- Source Object
  3,                                      !- Outlet Port
  {93d8f802-4aa7-4863-97eb-82b4563fdbeb}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {e7531199-bd89-43e4-a91c-6f67cf8db3bb}, !- Handle
  {0c1776de-949f-485e-b970-4e88c3e920fb}, !- Name
  {93d8f802-4aa7-4863-97eb-82b4563fdbeb}, !- Source Object
  17,                                     !- Outlet Port
  {34911a82-5f55-4aef-99d1-16c498c08bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5acdba1-f712-4f27-87ef-f38f79141ae4}, !- Handle
  {277edc6c-21f3-4b42-9e25-5bcfd588e740}, !- Name
  {34911a82-5f55-4aef-99d1-16c498c08bfc}, !- Source Object
  3,                                      !- Outlet Port
  {b7c35d9b-f22f-4922-86bc-2cd2a4fff005}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {37e522f5-82b0-4c11-9413-1dee3a744aa8}, !- Handle
  Supply Air Temp 2,                      !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  {e6fda06e-8b10-4fc3-a3e6-e9a58bf25a62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6fda06e-8b10-4fc3-a3e6-e9a58bf25a62}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {61ee9f0e-92df-4e89-950a-2165cc2533c8}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {37e522f5-82b0-4c11-9413-1dee3a744aa8}, !- Schedule Name
  {a81baa27-8ffb-4837-9659-ee174b6ec7c1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {d9309385-f4d7-49fa-af34-608e757d7aa5}, !- Handle
  Coil Heating Electric 14,               !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fc0f2847-4699-49e6-a251-b43db13dbca9}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {fcf69c82-646f-408e-ab9d-b4f68d355ffa}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d9309385-f4d7-49fa-af34-608e757d7aa5}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {d87518f7-6d19-4e9b-ad4f-64db8991e72a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3d2c12b8-bee4-4310-abb6-135e6a51613f}, !- Handle
  Node 144,                               !- Name
  {45b4cfde-a1c4-4aee-8fc4-d0256f691921}, !- Inlet Port
  {c723cfab-dc56-4de3-9378-acf05c4ec091}; !- Outlet Port

OS:Connection,
  {cb3af7a1-7935-4764-a880-188e91c13e0e}, !- Handle
  {253e75d1-afc2-4963-b760-796dad5cf922}, !- Name
  {756de914-de7d-4170-9c9e-27306d55c4d4}, !- Source Object
  3,                                      !- Outlet Port
  {69339293-4000-4741-9d2e-cc6f964b0ab2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45b4cfde-a1c4-4aee-8fc4-d0256f691921}, !- Handle
  {f8fdf6e3-9e64-424a-8b3d-37a5dbab3b7e}, !- Name
  {14704716-c69d-43dd-8da2-ffc854f660ca}, !- Source Object
  12,                                     !- Outlet Port
  {3d2c12b8-bee4-4310-abb6-135e6a51613f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c723cfab-dc56-4de3-9378-acf05c4ec091}, !- Handle
  {289191e8-e350-4e11-a831-62b4b0599669}, !- Name
  {3d2c12b8-bee4-4310-abb6-135e6a51613f}, !- Source Object
  3,                                      !- Outlet Port
  {b93d609d-1217-4fea-8af3-4f7a5b0f0775}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5fa2b1ad-6795-413b-a509-2b3b7326fd28}, !- Handle
  Node 145,                               !- Name
  {48bfea9d-f1d7-445a-83fa-dda903a4e329}, !- Inlet Port
  {fcf69c82-646f-408e-ab9d-b4f68d355ffa}; !- Outlet Port

OS:Connection,
  {48bfea9d-f1d7-445a-83fa-dda903a4e329}, !- Handle
  {980e4b05-d565-4810-81ad-db9d288cf287}, !- Name
  {a2198ecd-9eed-4bfb-b0cb-767b1ae5e12f}, !- Source Object
  3,                                      !- Outlet Port
  {5fa2b1ad-6795-413b-a509-2b3b7326fd28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcf69c82-646f-408e-ab9d-b4f68d355ffa}, !- Handle
  {93037e22-ea2b-4ee0-82be-23ac4b4e87e2}, !- Name
  {5fa2b1ad-6795-413b-a509-2b3b7326fd28}, !- Source Object
  3,                                      !- Outlet Port
  {fc0f2847-4699-49e6-a251-b43db13dbca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d87518f7-6d19-4e9b-ad4f-64db8991e72a}, !- Handle
  {8ae08017-1660-4caf-8197-7071a20cbe44}, !- Name
  {fc0f2847-4699-49e6-a251-b43db13dbca9}, !- Source Object
  12,                                     !- Outlet Port
  {756de914-de7d-4170-9c9e-27306d55c4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a2bf761a-573d-4e12-9ba1-f438528008dc}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {461e1b5a-5d54-4cfe-83a2-bf7c233556e3}, !- Water Inlet Node Name
  {652458d3-bbbe-420d-a678-8f331f388a17}; !- Water Outlet Node Name

OS:Node,
  {9d91fd90-9a25-417d-a3d9-af720ef7723e}, !- Handle
  Node 146,                               !- Name
  {523307e5-6c9b-422a-9c36-308478e4d574}, !- Inlet Port
  {461e1b5a-5d54-4cfe-83a2-bf7c233556e3}; !- Outlet Port

OS:Connection,
  {523307e5-6c9b-422a-9c36-308478e4d574}, !- Handle
  {bd70d82d-7dd7-4b51-b356-be9430adac12}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  13,                                     !- Outlet Port
  {9d91fd90-9a25-417d-a3d9-af720ef7723e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f03bee54-3828-4e94-9062-a0f7a79444df}, !- Handle
  Node 147,                               !- Name
  {652458d3-bbbe-420d-a678-8f331f388a17}, !- Inlet Port
  {2fc4fa9e-bd7f-4a2a-87a8-069997a1bff0}; !- Outlet Port

OS:Connection,
  {461e1b5a-5d54-4cfe-83a2-bf7c233556e3}, !- Handle
  {627a95ef-8cfc-4cd7-973b-10ea38f2162d}, !- Name
  {9d91fd90-9a25-417d-a3d9-af720ef7723e}, !- Source Object
  3,                                      !- Outlet Port
  {a2bf761a-573d-4e12-9ba1-f438528008dc}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {652458d3-bbbe-420d-a678-8f331f388a17}, !- Handle
  {bca60858-434c-422b-bdea-acbc89d8b871}, !- Name
  {a2bf761a-573d-4e12-9ba1-f438528008dc}, !- Source Object
  10,                                     !- Outlet Port
  {f03bee54-3828-4e94-9062-a0f7a79444df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc4fa9e-bd7f-4a2a-87a8-069997a1bff0}, !- Handle
  {f7938b66-5942-4075-a1c2-f3ed8db07cfd}, !- Name
  {f03bee54-3828-4e94-9062-a0f7a79444df}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2d3fff2c-8237-40ec-8e20-2567973fbfa6}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {a2bf761a-573d-4e12-9ba1-f438528008dc}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {c8ef7136-8c10-41d7-90bc-2d503531eeca}, !- Handle
  Coil Heating Electric 15,               !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {814314d4-b200-4421-ae3b-a7ad258d5247}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {12901a3a-c009-4b9d-a64c-bc51afcb30b3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8ef7136-8c10-41d7-90bc-2d503531eeca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3de3f091-9812-4fa8-a238-6db9d87c4ea7}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9e678955-c9dd-4b47-b95f-e21368135d99}, !- Handle
  Node 148,                               !- Name
  {3de3f091-9812-4fa8-a238-6db9d87c4ea7}, !- Inlet Port
  {f7f4b4f6-9b0a-405b-98c2-bc30d08694da}; !- Outlet Port

OS:Node,
  {6f50f606-4f90-493d-859f-b398502dda7c}, !- Handle
  Node 149,                               !- Name
  {e30635a0-fa68-4297-81da-867786037b62}, !- Inlet Port
  {f4b0aa74-3c3f-4e35-ad65-8a4686aa935f}; !- Outlet Port

OS:Connection,
  {f7f4b4f6-9b0a-405b-98c2-bc30d08694da}, !- Handle
  {151630b5-7d7c-4100-95c9-2de08c9970a4}, !- Name
  {9e678955-c9dd-4b47-b95f-e21368135d99}, !- Source Object
  3,                                      !- Outlet Port
  {efbf16bd-cdb1-41d3-bfc9-049d4afc6acc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e30635a0-fa68-4297-81da-867786037b62}, !- Handle
  {72578b7d-ac3b-413e-ab2b-2c39a92d595f}, !- Name
  {109deb59-7b20-4a3b-b8a7-b6f051cc6b02}, !- Source Object
  12,                                     !- Outlet Port
  {6f50f606-4f90-493d-859f-b398502dda7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b0aa74-3c3f-4e35-ad65-8a4686aa935f}, !- Handle
  {147350e4-f2d7-47d5-8581-6b08bc3b1224}, !- Name
  {6f50f606-4f90-493d-859f-b398502dda7c}, !- Source Object
  3,                                      !- Outlet Port
  {b93d609d-1217-4fea-8af3-4f7a5b0f0775}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {2979d3af-d1a0-4b99-a917-cecb4225349d}, !- Handle
  Node 150,                               !- Name
  {6b32fd83-8543-4b4e-801a-e6420716d4e3}, !- Inlet Port
  {12901a3a-c009-4b9d-a64c-bc51afcb30b3}; !- Outlet Port

OS:Connection,
  {6b32fd83-8543-4b4e-801a-e6420716d4e3}, !- Handle
  {9a7cced1-413e-4500-9ade-da9b540466ea}, !- Name
  {a2198ecd-9eed-4bfb-b0cb-767b1ae5e12f}, !- Source Object
  4,                                      !- Outlet Port
  {2979d3af-d1a0-4b99-a917-cecb4225349d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12901a3a-c009-4b9d-a64c-bc51afcb30b3}, !- Handle
  {e474f4de-f7b4-482b-9ec7-d52af25e9f9d}, !- Name
  {2979d3af-d1a0-4b99-a917-cecb4225349d}, !- Source Object
  3,                                      !- Outlet Port
  {814314d4-b200-4421-ae3b-a7ad258d5247}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3de3f091-9812-4fa8-a238-6db9d87c4ea7}, !- Handle
  {14edffc9-f740-45db-b734-a76179b12e15}, !- Name
  {814314d4-b200-4421-ae3b-a7ad258d5247}, !- Source Object
  12,                                     !- Outlet Port
  {9e678955-c9dd-4b47-b95f-e21368135d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1e840a7b-3dd9-4c5c-b751-2a57a274c51b}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {28cc2912-a210-4d9d-9b46-2bbd33a176f7}, !- Water Inlet Node Name
  {8ebb6155-deb5-445e-a397-2787d05606cd}; !- Water Outlet Node Name

OS:Node,
  {3820fa50-b3d2-42fa-bbfe-338dc5fbd79a}, !- Handle
  Node 151,                               !- Name
  {4d9b0de0-e0c9-45ab-9d2c-e9118cb3be25}, !- Inlet Port
  {28cc2912-a210-4d9d-9b46-2bbd33a176f7}; !- Outlet Port

OS:Connection,
  {4d9b0de0-e0c9-45ab-9d2c-e9118cb3be25}, !- Handle
  {ca54c9a6-4246-430a-8db7-3458a14e9ca7}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  14,                                     !- Outlet Port
  {3820fa50-b3d2-42fa-bbfe-338dc5fbd79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eddd4b31-ddc1-47a0-92b5-0a39f33727e1}, !- Handle
  Node 152,                               !- Name
  {8ebb6155-deb5-445e-a397-2787d05606cd}, !- Inlet Port
  {9b3da7a0-6d56-4062-8268-d288f9142b52}; !- Outlet Port

OS:Connection,
  {28cc2912-a210-4d9d-9b46-2bbd33a176f7}, !- Handle
  {ff7ebafb-925f-416f-8893-629a3d77e5de}, !- Name
  {3820fa50-b3d2-42fa-bbfe-338dc5fbd79a}, !- Source Object
  3,                                      !- Outlet Port
  {1e840a7b-3dd9-4c5c-b751-2a57a274c51b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ebb6155-deb5-445e-a397-2787d05606cd}, !- Handle
  {6d092e90-5ecb-45c2-82b6-33a28c3417b2}, !- Name
  {1e840a7b-3dd9-4c5c-b751-2a57a274c51b}, !- Source Object
  10,                                     !- Outlet Port
  {eddd4b31-ddc1-47a0-92b5-0a39f33727e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3da7a0-6d56-4062-8268-d288f9142b52}, !- Handle
  {224d7792-e0f9-4cfc-913c-e198f751cf13}, !- Name
  {eddd4b31-ddc1-47a0-92b5-0a39f33727e1}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {329a771f-2650-4b9f-a415-0dcc04140268}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {1e840a7b-3dd9-4c5c-b751-2a57a274c51b}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {07ffb460-08fd-492b-8478-2543a10b1a5f}, !- Handle
  Coil Heating Electric 16,               !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fd3bafa2-7732-439b-94e0-a67c8fd2db78}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {2ec9a2d6-63bb-4f60-9b87-343008f4c77b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {07ffb460-08fd-492b-8478-2543a10b1a5f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f833ae1e-e591-4987-8132-66dbb47c70e8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cbc1c7db-6b99-42a2-a521-6072caa87f84}, !- Handle
  Node 153,                               !- Name
  {f833ae1e-e591-4987-8132-66dbb47c70e8}, !- Inlet Port
  {1b44c896-fa5d-4487-ad9d-5d911a8b1977}; !- Outlet Port

OS:Node,
  {4c1d4f01-4fe3-44b2-a0cd-6f3eadf9e49a}, !- Handle
  Node 154,                               !- Name
  {482de61d-f959-4aff-bd57-eddd19592daa}, !- Inlet Port
  {eca81f6d-c2b4-4452-885a-43397e59fd73}; !- Outlet Port

OS:Connection,
  {1b44c896-fa5d-4487-ad9d-5d911a8b1977}, !- Handle
  {782e9885-1dd6-46da-bd82-e1aa9db52505}, !- Name
  {cbc1c7db-6b99-42a2-a521-6072caa87f84}, !- Source Object
  3,                                      !- Outlet Port
  {917e2387-51ee-484b-9d9c-37fa16857074}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {482de61d-f959-4aff-bd57-eddd19592daa}, !- Handle
  {b6063352-16cb-48a2-ac22-6f13b8734221}, !- Name
  {91aaca9a-8a29-46e3-87bf-5610d132a0a4}, !- Source Object
  12,                                     !- Outlet Port
  {4c1d4f01-4fe3-44b2-a0cd-6f3eadf9e49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eca81f6d-c2b4-4452-885a-43397e59fd73}, !- Handle
  {57410a44-3491-4ec8-833e-477c3e524e59}, !- Name
  {4c1d4f01-4fe3-44b2-a0cd-6f3eadf9e49a}, !- Source Object
  3,                                      !- Outlet Port
  {b93d609d-1217-4fea-8af3-4f7a5b0f0775}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8acf2c12-4ae1-4e3e-91b0-797f2087d040}, !- Handle
  Node 155,                               !- Name
  {d0d2d4b1-ce33-42d6-88df-1fa1a78c4c5d}, !- Inlet Port
  {2ec9a2d6-63bb-4f60-9b87-343008f4c77b}; !- Outlet Port

OS:Connection,
  {d0d2d4b1-ce33-42d6-88df-1fa1a78c4c5d}, !- Handle
  {c646bc36-6496-48a8-bd9d-d6034da0072a}, !- Name
  {a2198ecd-9eed-4bfb-b0cb-767b1ae5e12f}, !- Source Object
  5,                                      !- Outlet Port
  {8acf2c12-4ae1-4e3e-91b0-797f2087d040}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ec9a2d6-63bb-4f60-9b87-343008f4c77b}, !- Handle
  {23f86804-c263-45f3-b8f6-b69b0d0be10e}, !- Name
  {8acf2c12-4ae1-4e3e-91b0-797f2087d040}, !- Source Object
  3,                                      !- Outlet Port
  {fd3bafa2-7732-439b-94e0-a67c8fd2db78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f833ae1e-e591-4987-8132-66dbb47c70e8}, !- Handle
  {c7faa753-7254-4e8e-b7c6-fde4b17ffb6b}, !- Name
  {fd3bafa2-7732-439b-94e0-a67c8fd2db78}, !- Source Object
  12,                                     !- Outlet Port
  {cbc1c7db-6b99-42a2-a521-6072caa87f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c407777e-0676-4211-b9d0-fa437b71ced6}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9edbecba-16c8-4605-89ae-efba5e315980}, !- Water Inlet Node Name
  {3a172b41-c1df-427e-9a41-7b9892904579}; !- Water Outlet Node Name

OS:Node,
  {802df4e1-f9ba-455d-9fda-a69a700d5c06}, !- Handle
  Node 156,                               !- Name
  {1d3f6000-34f5-4a8d-b9ec-08e836b9b52e}, !- Inlet Port
  {9edbecba-16c8-4605-89ae-efba5e315980}; !- Outlet Port

OS:Connection,
  {1d3f6000-34f5-4a8d-b9ec-08e836b9b52e}, !- Handle
  {d20d0c32-6982-438a-b4bc-fb176041fd40}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  15,                                     !- Outlet Port
  {802df4e1-f9ba-455d-9fda-a69a700d5c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {714fb2d7-8d2b-4282-8815-98f769f8637d}, !- Handle
  Node 157,                               !- Name
  {3a172b41-c1df-427e-9a41-7b9892904579}, !- Inlet Port
  {51d0414b-8400-4d89-ad36-10ff1772a237}; !- Outlet Port

OS:Connection,
  {9edbecba-16c8-4605-89ae-efba5e315980}, !- Handle
  {182dcde0-fc08-4078-bde2-f89d87746a0e}, !- Name
  {802df4e1-f9ba-455d-9fda-a69a700d5c06}, !- Source Object
  3,                                      !- Outlet Port
  {c407777e-0676-4211-b9d0-fa437b71ced6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3a172b41-c1df-427e-9a41-7b9892904579}, !- Handle
  {1baf2196-3e8b-4487-acd8-fd484b730d60}, !- Name
  {c407777e-0676-4211-b9d0-fa437b71ced6}, !- Source Object
  10,                                     !- Outlet Port
  {714fb2d7-8d2b-4282-8815-98f769f8637d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d0414b-8400-4d89-ad36-10ff1772a237}, !- Handle
  {4630a44b-f230-4091-9cdf-fb871848a384}, !- Name
  {714fb2d7-8d2b-4282-8815-98f769f8637d}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8d3bcd5d-f556-487b-b810-af896aa02835}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {c407777e-0676-4211-b9d0-fa437b71ced6}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {544a61ca-8aa6-47cf-945a-f088f8287aa3}, !- Handle
  Coil Heating Electric 17,               !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cf22c627-a390-4347-a1d8-ecbb0139f53d}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {c8f3efcf-da1d-4583-ae05-97dbaf674ed5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {544a61ca-8aa6-47cf-945a-f088f8287aa3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7f3d8b71-e6a5-425a-b6fb-b34f4c85b299}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {453a3f7c-144c-4770-ae71-9d3e2009c5d7}, !- Handle
  Node 158,                               !- Name
  {7f3d8b71-e6a5-425a-b6fb-b34f4c85b299}, !- Inlet Port
  {4ba1777f-7267-4c48-8303-e4fa41b86545}; !- Outlet Port

OS:Node,
  {7457234e-9a65-490a-bc4c-1be6c31ecfbc}, !- Handle
  Node 159,                               !- Name
  {e7532c9c-3048-4e4b-b7d4-f1fe578d12e0}, !- Inlet Port
  {502ea3bb-95d8-44fa-a4eb-958f16b7dc1a}; !- Outlet Port

OS:Connection,
  {4ba1777f-7267-4c48-8303-e4fa41b86545}, !- Handle
  {65cb84d6-7012-4d3a-aa67-cc49805e8612}, !- Name
  {453a3f7c-144c-4770-ae71-9d3e2009c5d7}, !- Source Object
  3,                                      !- Outlet Port
  {1240f2d2-70a0-45ef-9afa-298f93620da6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7532c9c-3048-4e4b-b7d4-f1fe578d12e0}, !- Handle
  {1c884553-ff9c-4dfa-95fa-97020b2bf6f9}, !- Name
  {ae0136d0-bfd1-4755-b1a2-5933c648c4ff}, !- Source Object
  12,                                     !- Outlet Port
  {7457234e-9a65-490a-bc4c-1be6c31ecfbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {502ea3bb-95d8-44fa-a4eb-958f16b7dc1a}, !- Handle
  {d19e5a2f-c9fc-4fcc-b854-6c537423398a}, !- Name
  {7457234e-9a65-490a-bc4c-1be6c31ecfbc}, !- Source Object
  3,                                      !- Outlet Port
  {b93d609d-1217-4fea-8af3-4f7a5b0f0775}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4c5bd3f3-8f0e-4ca1-8751-5f0eecb27c31}, !- Handle
  Node 160,                               !- Name
  {0ccb69bf-d39d-4449-a3ca-724f029973cf}, !- Inlet Port
  {c8f3efcf-da1d-4583-ae05-97dbaf674ed5}; !- Outlet Port

OS:Connection,
  {0ccb69bf-d39d-4449-a3ca-724f029973cf}, !- Handle
  {60c327dd-90bf-4e3d-a878-20e9812ec625}, !- Name
  {a2198ecd-9eed-4bfb-b0cb-767b1ae5e12f}, !- Source Object
  6,                                      !- Outlet Port
  {4c5bd3f3-8f0e-4ca1-8751-5f0eecb27c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8f3efcf-da1d-4583-ae05-97dbaf674ed5}, !- Handle
  {36f20b4b-5cce-4fc1-865d-afc7ecc43fff}, !- Name
  {4c5bd3f3-8f0e-4ca1-8751-5f0eecb27c31}, !- Source Object
  3,                                      !- Outlet Port
  {cf22c627-a390-4347-a1d8-ecbb0139f53d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7f3d8b71-e6a5-425a-b6fb-b34f4c85b299}, !- Handle
  {6e44c39b-45a1-412b-8666-df0a358b192c}, !- Name
  {cf22c627-a390-4347-a1d8-ecbb0139f53d}, !- Source Object
  12,                                     !- Outlet Port
  {453a3f7c-144c-4770-ae71-9d3e2009c5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {34a361aa-3afc-496c-ab07-43e24409a1cd}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {79764f72-577f-4fee-b6e9-484a38162f06}, !- Water Inlet Node Name
  {74389b52-74ae-4e3a-bdd8-1d42d0ae1141}; !- Water Outlet Node Name

OS:Node,
  {8b848436-f356-4742-86db-8bd4805bd6e8}, !- Handle
  Node 161,                               !- Name
  {6215a19f-cfad-409b-9b12-4218c17849cb}, !- Inlet Port
  {79764f72-577f-4fee-b6e9-484a38162f06}; !- Outlet Port

OS:Connection,
  {6215a19f-cfad-409b-9b12-4218c17849cb}, !- Handle
  {87ce17f4-c132-4461-8ee0-344dc30f05f2}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  16,                                     !- Outlet Port
  {8b848436-f356-4742-86db-8bd4805bd6e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e09d35e-0550-4550-9890-449570e06256}, !- Handle
  Node 162,                               !- Name
  {74389b52-74ae-4e3a-bdd8-1d42d0ae1141}, !- Inlet Port
  {cab6783e-e13b-410c-a039-9f029e82ce4b}; !- Outlet Port

OS:Connection,
  {79764f72-577f-4fee-b6e9-484a38162f06}, !- Handle
  {8d301de3-ef80-43a3-a68e-913a8fd8e804}, !- Name
  {8b848436-f356-4742-86db-8bd4805bd6e8}, !- Source Object
  3,                                      !- Outlet Port
  {34a361aa-3afc-496c-ab07-43e24409a1cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {74389b52-74ae-4e3a-bdd8-1d42d0ae1141}, !- Handle
  {325923a2-f116-4364-8c89-7d9f0135bbe7}, !- Name
  {34a361aa-3afc-496c-ab07-43e24409a1cd}, !- Source Object
  10,                                     !- Outlet Port
  {0e09d35e-0550-4550-9890-449570e06256}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab6783e-e13b-410c-a039-9f029e82ce4b}, !- Handle
  {256e03ca-e314-4fd8-8856-12ba8b1bd149}, !- Name
  {0e09d35e-0550-4550-9890-449570e06256}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {17c81b31-9f9d-48fb-9caa-d0cda2e61b3f}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {34a361aa-3afc-496c-ab07-43e24409a1cd}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {928c71ac-23cc-462c-b3ad-9a77813a6ba7}, !- Handle
  Coil Heating Electric 18,               !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {77064354-1662-45ac-ac7c-99fc40982cbd}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {3a631a1a-4206-4470-ab8d-2bd0fab52f09}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {928c71ac-23cc-462c-b3ad-9a77813a6ba7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5083b68f-7a03-40ec-8d15-4d515eec75bd}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6701e60a-2d12-4fe9-819e-ebc0fc47b688}, !- Handle
  Node 163,                               !- Name
  {5083b68f-7a03-40ec-8d15-4d515eec75bd}, !- Inlet Port
  {95ee1032-3389-4f7c-a7cc-4244f126c719}; !- Outlet Port

OS:Node,
  {d6a40b9c-1ea3-49ff-a081-402710d23b22}, !- Handle
  Node 164,                               !- Name
  {3cb1f3db-4378-4d10-a1c4-41fdf5628915}, !- Inlet Port
  {1860f932-c056-4b36-992d-01b900bb272a}; !- Outlet Port

OS:Connection,
  {95ee1032-3389-4f7c-a7cc-4244f126c719}, !- Handle
  {834ab1c3-b967-4038-a1a4-e1831b79c8fd}, !- Name
  {6701e60a-2d12-4fe9-819e-ebc0fc47b688}, !- Source Object
  3,                                      !- Outlet Port
  {ec14ffff-486f-4a5d-9d11-0c0a416ea664}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3cb1f3db-4378-4d10-a1c4-41fdf5628915}, !- Handle
  {0b07a1e3-21b3-422c-954c-994e96bcbc8b}, !- Name
  {24850849-dbd4-436e-b995-14b7d47944ee}, !- Source Object
  12,                                     !- Outlet Port
  {d6a40b9c-1ea3-49ff-a081-402710d23b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1860f932-c056-4b36-992d-01b900bb272a}, !- Handle
  {df5774d6-6bbe-4eaf-9f18-e00510e288b1}, !- Name
  {d6a40b9c-1ea3-49ff-a081-402710d23b22}, !- Source Object
  3,                                      !- Outlet Port
  {b93d609d-1217-4fea-8af3-4f7a5b0f0775}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {97afd97e-0b40-4d0b-aaf8-eb9135d6fa1e}, !- Handle
  Node 165,                               !- Name
  {55f07570-b181-4f9a-9ffa-69a8663feff4}, !- Inlet Port
  {3a631a1a-4206-4470-ab8d-2bd0fab52f09}; !- Outlet Port

OS:Connection,
  {55f07570-b181-4f9a-9ffa-69a8663feff4}, !- Handle
  {c8d1080f-3764-4ba6-a102-6cb374cacf42}, !- Name
  {a2198ecd-9eed-4bfb-b0cb-767b1ae5e12f}, !- Source Object
  7,                                      !- Outlet Port
  {97afd97e-0b40-4d0b-aaf8-eb9135d6fa1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a631a1a-4206-4470-ab8d-2bd0fab52f09}, !- Handle
  {5e3ed953-061a-42ad-9cb2-9e6267a7085c}, !- Name
  {97afd97e-0b40-4d0b-aaf8-eb9135d6fa1e}, !- Source Object
  3,                                      !- Outlet Port
  {77064354-1662-45ac-ac7c-99fc40982cbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5083b68f-7a03-40ec-8d15-4d515eec75bd}, !- Handle
  {b4d7ef6b-27bc-4d0d-a114-4256bbd2ddfd}, !- Name
  {77064354-1662-45ac-ac7c-99fc40982cbd}, !- Source Object
  12,                                     !- Outlet Port
  {6701e60a-2d12-4fe9-819e-ebc0fc47b688}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {015ce87c-7c36-464b-a6a3-38d78ddc35d7}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3fad4119-2fdb-4115-8630-7cdc6ac4bb84}, !- Water Inlet Node Name
  {651a0938-1fc3-4f43-9f8c-822fc618ed7c}; !- Water Outlet Node Name

OS:Node,
  {f7b85e32-ef1c-41c9-a5dc-e70a9bd129aa}, !- Handle
  Node 166,                               !- Name
  {29ec05d6-12c9-4a54-9749-9f8c437974bb}, !- Inlet Port
  {3fad4119-2fdb-4115-8630-7cdc6ac4bb84}; !- Outlet Port

OS:Connection,
  {29ec05d6-12c9-4a54-9749-9f8c437974bb}, !- Handle
  {d5d8a864-1ada-4a44-a640-536bb9e03ef0}, !- Name
  {113d0b0d-1847-4e12-8e03-4f392a56ccc9}, !- Source Object
  17,                                     !- Outlet Port
  {f7b85e32-ef1c-41c9-a5dc-e70a9bd129aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45f160cf-7b7f-47f6-9001-9178f6cff1ec}, !- Handle
  Node 167,                               !- Name
  {651a0938-1fc3-4f43-9f8c-822fc618ed7c}, !- Inlet Port
  {c517d2b9-61e0-4d99-b7a0-d3cb205accbd}; !- Outlet Port

OS:Connection,
  {3fad4119-2fdb-4115-8630-7cdc6ac4bb84}, !- Handle
  {ea9872c3-9deb-46a1-8942-582a2a7f1bee}, !- Name
  {f7b85e32-ef1c-41c9-a5dc-e70a9bd129aa}, !- Source Object
  3,                                      !- Outlet Port
  {015ce87c-7c36-464b-a6a3-38d78ddc35d7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {651a0938-1fc3-4f43-9f8c-822fc618ed7c}, !- Handle
  {05043bc8-20b0-46d0-a8d2-5ccbb86d834f}, !- Name
  {015ce87c-7c36-464b-a6a3-38d78ddc35d7}, !- Source Object
  10,                                     !- Outlet Port
  {45f160cf-7b7f-47f6-9001-9178f6cff1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c517d2b9-61e0-4d99-b7a0-d3cb205accbd}, !- Handle
  {384db9d2-a3fb-4fda-9aef-7181718a8f2a}, !- Name
  {45f160cf-7b7f-47f6-9001-9178f6cff1ec}, !- Source Object
  3,                                      !- Outlet Port
  {758b1395-f3dd-4a0e-b614-19fda0689d38}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6e5353d8-4c71-4756-8d90-9e01d0219175}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  {015ce87c-7c36-464b-a6a3-38d78ddc35d7}; !- Heating Coil Name

OS:PlantLoop,
  {0d0a7053-ca26-439d-a9e4-824d0ffd5960}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {255a2434-592d-46c2-9715-99074a96bf2e}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {51a6b435-ad85-4b23-b528-8c4050a62fd2}, !- Plant Side Inlet Node Name
  {f9684f82-bee6-49a0-bf71-e6d115062dd9}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {843219e4-27ed-416a-9b11-40dc929220db}, !- Demand Side Inlet Node Name
  {240e5079-ce66-4314-8849-4ec70d88fa0d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {b696e9d4-64e2-4bed-ae16-df4938e7fca3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Demand Mixer Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Demand Splitter Name
  {b0a0a062-2cc8-4ffb-9e6f-afc5d380ba62}, !- Supply Mixer Name
  {a4bb7b94-e089-4b9a-baf9-1dbf9984ff23}; !- Supply Splitter Name

OS:Sizing:Plant,
  {640ab307-85ed-47fd-9ece-6f1fa279fc7e}, !- Handle
  {0d0a7053-ca26-439d-a9e4-824d0ffd5960}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {3c82880d-7f77-4400-a3ea-e424c3ecb636}, !- Handle
  Node 168,                               !- Name
  {51a6b435-ad85-4b23-b528-8c4050a62fd2}, !- Inlet Port
  {22d8e67a-3f9c-4ebd-a26e-eebc42102fbc}; !- Outlet Port

OS:Node,
  {255a2434-592d-46c2-9715-99074a96bf2e}, !- Handle
  Node 169,                               !- Name
  {471cbde8-5c33-4764-836e-13dc530aa9aa}, !- Inlet Port
  {f9684f82-bee6-49a0-bf71-e6d115062dd9}; !- Outlet Port

OS:Node,
  {b084ab64-7644-45d1-9bf0-a189f1b3517a}, !- Handle
  Node 170,                               !- Name
  {6b16d016-206e-427e-8e4b-41ea2ca69621}, !- Inlet Port
  {81baf353-7f2f-47a7-9145-0c8f34b4e7a7}; !- Outlet Port

OS:Connector:Mixer,
  {b0a0a062-2cc8-4ffb-9e6f-afc5d380ba62}, !- Handle
  Connector Mixer 7,                      !- Name
  {83796e0b-c695-497a-9c4a-cf2f54500e08}, !- Outlet Branch Name
  {6de11675-9119-46eb-9fbb-32f6ce952a88}, !- Inlet Branch Name 1
  {070cd33a-2cac-4f8f-a229-bb01969356b6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a4bb7b94-e089-4b9a-baf9-1dbf9984ff23}, !- Handle
  Connector Splitter 7,                   !- Name
  {64e4fa06-32cf-4404-a24d-249d8b6653be}, !- Inlet Branch Name
  {6b16d016-206e-427e-8e4b-41ea2ca69621}, !- Outlet Branch Name 1
  {9912676d-e0bb-4406-96a1-cbf56f412fe3}; !- Outlet Branch Name 2

OS:Connection,
  {51a6b435-ad85-4b23-b528-8c4050a62fd2}, !- Handle
  {6b3f0251-cc54-4a29-a66d-14935ae0f913}, !- Name
  {0d0a7053-ca26-439d-a9e4-824d0ffd5960}, !- Source Object
  14,                                     !- Outlet Port
  {3c82880d-7f77-4400-a3ea-e424c3ecb636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b16d016-206e-427e-8e4b-41ea2ca69621}, !- Handle
  {f0148149-6b92-4975-ac74-61acc9df59e9}, !- Name
  {a4bb7b94-e089-4b9a-baf9-1dbf9984ff23}, !- Source Object
  3,                                      !- Outlet Port
  {b084ab64-7644-45d1-9bf0-a189f1b3517a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9684f82-bee6-49a0-bf71-e6d115062dd9}, !- Handle
  {ee25b802-38ca-4212-b475-306214385acf}, !- Name
  {255a2434-592d-46c2-9715-99074a96bf2e}, !- Source Object
  3,                                      !- Outlet Port
  {0d0a7053-ca26-439d-a9e4-824d0ffd5960}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6d12d53e-df8c-41ef-8c99-9e206e973f3d}, !- Handle
  Node 171,                               !- Name
  {843219e4-27ed-416a-9b11-40dc929220db}, !- Inlet Port
  {0a0a9d5a-1da1-420b-ab54-88ef865e5dd3}; !- Outlet Port

OS:Node,
  {7b2d562b-1d93-4281-8dd9-2b007d859ca8}, !- Handle
  Node 172,                               !- Name
  {aebb1c9c-42b4-4199-b801-ffa10914de7a}, !- Inlet Port
  {240e5079-ce66-4314-8849-4ec70d88fa0d}; !- Outlet Port

OS:Node,
  {f5d04fdb-7318-40fe-b79c-2422e720cb96}, !- Handle
  Node 173,                               !- Name
  {c35e710a-a7e6-4907-b025-b03910593ce3}, !- Inlet Port
  {3dfdeb81-640d-4e63-b8ab-e002af5cdb6b}; !- Outlet Port

OS:Connector:Mixer,
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Handle
  Connector Mixer 8,                      !- Name
  {b9e46079-dd4c-43c0-8be6-fcc532a75aac}, !- Outlet Branch Name
  {213be608-6ab6-46f4-ac18-47cc6043daa6}, !- Inlet Branch Name 1
  {5d7e37fa-f824-4afe-b866-0c3df041c57e}, !- Inlet Branch Name 2
  {836e3d9e-b210-4ae7-b42c-e04dd2977400}, !- Inlet Branch Name 3
  {28e6444a-f446-4ebe-8e15-a7eb107d54f5}, !- Inlet Branch Name 4
  {f14eefb0-d05a-4235-8af2-5c9669696f3a}, !- Inlet Branch Name 5
  {cf0c6105-7439-468a-8f3b-192dd27e993f}, !- Inlet Branch Name 6
  {540ee295-6ff4-4757-90be-906650a34c83}, !- Inlet Branch Name 7
  {ead6f958-6a3c-4390-9e2e-b81f882a7511}, !- Inlet Branch Name 8
  {b8c44d23-ca12-4e39-8d27-dbf01beefc04}, !- Inlet Branch Name 9
  {f22be21c-6343-407e-94c1-9fc8bb5a05e9}, !- Inlet Branch Name 10
  {77d79d3f-a730-4c94-8e73-5cb4d2edf26a}, !- Inlet Branch Name 11
  {0d7837a2-4116-4a3e-b8c0-84b2319a8b3d}, !- Inlet Branch Name 12
  {6fc70696-0527-4ef9-9858-38bae1a146f6}, !- Inlet Branch Name 13
  {a921fea3-ef37-4c04-a723-40fa92e0f2b7}, !- Inlet Branch Name 14
  {d926a7ac-b09b-4414-95e6-6e76b8a12657}, !- Inlet Branch Name 15
  {87818f84-9b8e-4a35-a4e5-290560fb7aef}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Handle
  Connector Splitter 8,                   !- Name
  {fed6ec10-702e-494a-abb7-64a7f5a87703}, !- Inlet Branch Name
  {c35e710a-a7e6-4907-b025-b03910593ce3}, !- Outlet Branch Name 1
  {94fa52f2-f9ec-404c-940f-baec24a6da88}, !- Outlet Branch Name 2
  {6a0c0d48-fb70-4e56-b474-ca012fbf8dd7}, !- Outlet Branch Name 3
  {3730bcea-e7f2-470d-b844-8626e8d61a2b}, !- Outlet Branch Name 4
  {826a020b-3e53-45d0-9d79-734616843796}, !- Outlet Branch Name 5
  {ee2526f4-2d37-4caf-a9c6-10f7c43cd659}, !- Outlet Branch Name 6
  {9da55bd7-3bdf-4f12-8f35-b3800fa3379a}, !- Outlet Branch Name 7
  {7d59e2e6-3d2f-4ead-9e98-6cfbe17a3b88}, !- Outlet Branch Name 8
  {f15a9455-f9ef-471b-ae48-b9df057f12c8}, !- Outlet Branch Name 9
  {2f8d89af-9399-4a36-83fb-8a018611f196}, !- Outlet Branch Name 10
  {90d773ed-b447-4122-9dbb-1bb3e934ca90}, !- Outlet Branch Name 11
  {425f1fce-2f6f-4980-a9bd-17e377ec4464}, !- Outlet Branch Name 12
  {30f3f775-cd1e-4620-9b66-49cae8346827}, !- Outlet Branch Name 13
  {825318a7-71e2-4e2e-abbd-c28c806ffc77}, !- Outlet Branch Name 14
  {73f162ab-54e4-4442-b202-3f74dd246dd9}, !- Outlet Branch Name 15
  {07af1a5d-7286-4265-a9dc-06771f8b190c}; !- Outlet Branch Name 16

OS:Connection,
  {843219e4-27ed-416a-9b11-40dc929220db}, !- Handle
  {95c2b152-ab5e-48c4-a7f8-d2c7f17d226c}, !- Name
  {0d0a7053-ca26-439d-a9e4-824d0ffd5960}, !- Source Object
  17,                                     !- Outlet Port
  {6d12d53e-df8c-41ef-8c99-9e206e973f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c35e710a-a7e6-4907-b025-b03910593ce3}, !- Handle
  {6ee2077e-4c61-4c22-825d-fa307b8a4a09}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  3,                                      !- Outlet Port
  {f5d04fdb-7318-40fe-b79c-2422e720cb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240e5079-ce66-4314-8849-4ec70d88fa0d}, !- Handle
  {c1351a61-c8d1-41ee-9705-bbbf0464aba4}, !- Name
  {7b2d562b-1d93-4281-8dd9-2b007d859ca8}, !- Source Object
  3,                                      !- Outlet Port
  {0d0a7053-ca26-439d-a9e4-824d0ffd5960}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {b696e9d4-64e2-4bed-ae16-df4938e7fca3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {e5f0f359-36cf-442f-add5-a487a7ed5504}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ac404002-96e6-4b4f-9d8d-69dea0c7a3fe}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e5f0f359-36cf-442f-add5-a487a7ed5504}, !- Schedule Type Limits Name
  {2a88452c-4ef3-48f4-8b7b-009dec7027f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a88452c-4ef3-48f4-8b7b-009dec7027f1}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e5f0f359-36cf-442f-add5-a487a7ed5504}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e14d57b7-fc68-4e32-8c52-6c4057f3086f}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {ac404002-96e6-4b4f-9d8d-69dea0c7a3fe}, !- Schedule Name
  {255a2434-592d-46c2-9715-99074a96bf2e}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ca5ee79f-e3f1-4a1a-9865-2203d349263a}, !- Handle
  Service Water Loop Pump,                !- Name
  {22d8e67a-3f9c-4ebd-a26e-eebc42102fbc}, !- Inlet Node Name
  {0515ff7c-4423-4828-8d1c-ea4d37d27d9b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  83939.5298118163,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {0d84da62-3937-4886-bbb6-3eebe35c5232}, !- Handle
  Node 174,                               !- Name
  {0515ff7c-4423-4828-8d1c-ea4d37d27d9b}, !- Inlet Port
  {64e4fa06-32cf-4404-a24d-249d8b6653be}; !- Outlet Port

OS:Connection,
  {22d8e67a-3f9c-4ebd-a26e-eebc42102fbc}, !- Handle
  {6f1e3b57-91be-490b-b15f-e111f1520158}, !- Name
  {3c82880d-7f77-4400-a3ea-e424c3ecb636}, !- Source Object
  3,                                      !- Outlet Port
  {ca5ee79f-e3f1-4a1a-9865-2203d349263a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0515ff7c-4423-4828-8d1c-ea4d37d27d9b}, !- Handle
  {a3eede44-4b28-4eba-8c4f-92ba37549c6e}, !- Name
  {ca5ee79f-e3f1-4a1a-9865-2203d349263a}, !- Source Object
  3,                                      !- Outlet Port
  {0d84da62-3937-4886-bbb6-3eebe35c5232}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e4fa06-32cf-4404-a24d-249d8b6653be}, !- Handle
  {9e09c1f0-36d5-4aea-8e19-92cb1ee7b35c}, !- Name
  {0d84da62-3937-4886-bbb6-3eebe35c5232}, !- Source Object
  3,                                      !- Outlet Port
  {a4bb7b94-e089-4b9a-baf9-1dbf9984ff23}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a35763ce-1619-482e-aa0a-dce7dde6a886}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {330f4712-f502-47ab-aa6f-16356f7ff2f8}, !- Handle
  125gal Electricity Water Heater - 84kBtu/hr 1.0 Therm Eff, !- Name
  0.471544953646784,                      !- Tank Volume {m3}
  {ac404002-96e6-4b4f-9d8d-69dea0c7a3fe}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  24638.2238280445,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  58.6905249283305,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  58.6905249283305,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {e981eb42-ba1f-45b9-a6aa-0958cb5cae00}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.09460458577128,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.09460458577128,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {81baf353-7f2f-47a7-9145-0c8f34b4e7a7}, !- Use Side Inlet Node Name
  {8a1c2dae-8976-4947-bdff-c5fe8032cb7c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {7903f415-44f2-4d07-9f8a-bbf933656848}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  {49a13723-ad9b-4416-a1bc-40cb1e342dbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49a13723-ad9b-4416-a1bc-40cb1e342dbb}, !- Handle
  Schedule Day 5,                         !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {43185b59-ac6d-4d1f-ad00-6973d5b943db}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  {b1c22b59-96f5-4ce6-9399-0a46b6a156cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1c22b59-96f5-4ce6-9399-0a46b6a156cf}, !- Handle
  Schedule Day 6,                         !- Name
  {3cc3b57f-3124-408d-b34c-0eeb9c0749f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {e981eb42-ba1f-45b9-a6aa-0958cb5cae00}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {a35763ce-1619-482e-aa0a-dce7dde6a886}, !- Schedule Type Limits Name
  {df7476bb-b208-4721-bdbe-bc4818bbe8f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df7476bb-b208-4721-bdbe-bc4818bbe8f6}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {a35763ce-1619-482e-aa0a-dce7dde6a886}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {5e083fce-8dce-409d-883e-74783686b42b}, !- Handle
  Node 175,                               !- Name
  {8a1c2dae-8976-4947-bdff-c5fe8032cb7c}, !- Inlet Port
  {6de11675-9119-46eb-9fbb-32f6ce952a88}; !- Outlet Port

OS:Connection,
  {81baf353-7f2f-47a7-9145-0c8f34b4e7a7}, !- Handle
  {38e8cb3e-8443-4c71-b3bc-793030955f34}, !- Name
  {b084ab64-7644-45d1-9bf0-a189f1b3517a}, !- Source Object
  3,                                      !- Outlet Port
  {330f4712-f502-47ab-aa6f-16356f7ff2f8}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8a1c2dae-8976-4947-bdff-c5fe8032cb7c}, !- Handle
  {95abf91f-299d-4b9c-8393-216ea2fdd2fb}, !- Name
  {330f4712-f502-47ab-aa6f-16356f7ff2f8}, !- Source Object
  32,                                     !- Outlet Port
  {5e083fce-8dce-409d-883e-74783686b42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6de11675-9119-46eb-9fbb-32f6ce952a88}, !- Handle
  {abaa4577-bc35-489c-8581-7f91d4de84cb}, !- Name
  {5e083fce-8dce-409d-883e-74783686b42b}, !- Source Object
  3,                                      !- Outlet Port
  {b0a0a062-2cc8-4ffb-9e6f-afc5d380ba62}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {baef92f0-e07c-4824-ad3b-ebb0fbc6f091}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {8701b2a6-24f9-4f26-b392-881de225e85d}, !- Inlet Node Name
  {c17c5167-fc5e-4f8d-9dfb-61de5a0c5834}; !- Outlet Node Name

OS:Node,
  {3b743151-23e8-4f69-beb3-357ed3d40a67}, !- Handle
  Node 176,                               !- Name
  {9912676d-e0bb-4406-96a1-cbf56f412fe3}, !- Inlet Port
  {8701b2a6-24f9-4f26-b392-881de225e85d}; !- Outlet Port

OS:Connection,
  {9912676d-e0bb-4406-96a1-cbf56f412fe3}, !- Handle
  {218f4381-ac91-4147-999b-add3f105d23a}, !- Name
  {a4bb7b94-e089-4b9a-baf9-1dbf9984ff23}, !- Source Object
  4,                                      !- Outlet Port
  {3b743151-23e8-4f69-beb3-357ed3d40a67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8c0daaa-7953-41fa-b2f1-40909f3de92e}, !- Handle
  Node 177,                               !- Name
  {c17c5167-fc5e-4f8d-9dfb-61de5a0c5834}, !- Inlet Port
  {070cd33a-2cac-4f8f-a229-bb01969356b6}; !- Outlet Port

OS:Connection,
  {8701b2a6-24f9-4f26-b392-881de225e85d}, !- Handle
  {cc03894b-795c-4287-95b8-500213b7b661}, !- Name
  {3b743151-23e8-4f69-beb3-357ed3d40a67}, !- Source Object
  3,                                      !- Outlet Port
  {baef92f0-e07c-4824-ad3b-ebb0fbc6f091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c17c5167-fc5e-4f8d-9dfb-61de5a0c5834}, !- Handle
  {de41e0a2-7560-4c99-bf57-52d0d2e24557}, !- Name
  {baef92f0-e07c-4824-ad3b-ebb0fbc6f091}, !- Source Object
  3,                                      !- Outlet Port
  {f8c0daaa-7953-41fa-b2f1-40909f3de92e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {070cd33a-2cac-4f8f-a229-bb01969356b6}, !- Handle
  {0518e2f1-76b2-4aff-9925-f5cc3fa0cf86}, !- Name
  {f8c0daaa-7953-41fa-b2f1-40909f3de92e}, !- Source Object
  3,                                      !- Outlet Port
  {b0a0a062-2cc8-4ffb-9e6f-afc5d380ba62}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {78f590f2-0316-475f-88fe-410598d57b06}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {3dfdeb81-640d-4e63-b8ab-e002af5cdb6b}, !- Inlet Node Name
  {c55f7ab4-0cfb-48d5-8cd4-fe95e3734f83}; !- Outlet Node Name

OS:Node,
  {7affcebc-031e-4e06-a1d5-a354dae7e756}, !- Handle
  Node 178,                               !- Name
  {c55f7ab4-0cfb-48d5-8cd4-fe95e3734f83}, !- Inlet Port
  {213be608-6ab6-46f4-ac18-47cc6043daa6}; !- Outlet Port

OS:Connection,
  {3dfdeb81-640d-4e63-b8ab-e002af5cdb6b}, !- Handle
  {3360e644-2b97-4e99-99a8-506cde0d2b38}, !- Name
  {f5d04fdb-7318-40fe-b79c-2422e720cb96}, !- Source Object
  3,                                      !- Outlet Port
  {78f590f2-0316-475f-88fe-410598d57b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c55f7ab4-0cfb-48d5-8cd4-fe95e3734f83}, !- Handle
  {71af0b64-ea78-42cf-a491-fa7d5c24f09c}, !- Name
  {78f590f2-0316-475f-88fe-410598d57b06}, !- Source Object
  3,                                      !- Outlet Port
  {7affcebc-031e-4e06-a1d5-a354dae7e756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213be608-6ab6-46f4-ac18-47cc6043daa6}, !- Handle
  {997e1e8f-53d6-4b7b-aef0-83e82bace3e7}, !- Name
  {7affcebc-031e-4e06-a1d5-a354dae7e756}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9e7a3e65-a087-4802-a9ef-7a1b71b8eea9}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {d893af1e-f130-4ddf-90d4-058db976ede3}, !- Inlet Node Name
  {471cbde8-5c33-4764-836e-13dc530aa9aa}; !- Outlet Node Name

OS:Node,
  {715861bf-590f-4b5b-8957-eb5726f35792}, !- Handle
  Node 179,                               !- Name
  {83796e0b-c695-497a-9c4a-cf2f54500e08}, !- Inlet Port
  {d893af1e-f130-4ddf-90d4-058db976ede3}; !- Outlet Port

OS:Connection,
  {83796e0b-c695-497a-9c4a-cf2f54500e08}, !- Handle
  {8b7ceb86-1c08-4771-ac32-a77cca57e659}, !- Name
  {b0a0a062-2cc8-4ffb-9e6f-afc5d380ba62}, !- Source Object
  2,                                      !- Outlet Port
  {715861bf-590f-4b5b-8957-eb5726f35792}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d893af1e-f130-4ddf-90d4-058db976ede3}, !- Handle
  {4098268e-b03e-43ab-89ec-3e9a4d81784b}, !- Name
  {715861bf-590f-4b5b-8957-eb5726f35792}, !- Source Object
  3,                                      !- Outlet Port
  {9e7a3e65-a087-4802-a9ef-7a1b71b8eea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471cbde8-5c33-4764-836e-13dc530aa9aa}, !- Handle
  {a5e4341b-b42c-4e6a-96f6-0dfffde236e0}, !- Name
  {9e7a3e65-a087-4802-a9ef-7a1b71b8eea9}, !- Source Object
  3,                                      !- Outlet Port
  {255a2434-592d-46c2-9715-99074a96bf2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4c35f6fc-27c5-49db-abdc-a6032400a809}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {0a0a9d5a-1da1-420b-ab54-88ef865e5dd3}, !- Inlet Node Name
  {f9046b08-b8bd-4ee5-a005-319f9cb2f746}; !- Outlet Node Name

OS:Node,
  {1f1a98db-8d62-4289-8075-7235fc94c830}, !- Handle
  Node 180,                               !- Name
  {f9046b08-b8bd-4ee5-a005-319f9cb2f746}, !- Inlet Port
  {fed6ec10-702e-494a-abb7-64a7f5a87703}; !- Outlet Port

OS:Connection,
  {0a0a9d5a-1da1-420b-ab54-88ef865e5dd3}, !- Handle
  {4cb8952d-d148-4379-b768-99739e6426c4}, !- Name
  {6d12d53e-df8c-41ef-8c99-9e206e973f3d}, !- Source Object
  3,                                      !- Outlet Port
  {4c35f6fc-27c5-49db-abdc-a6032400a809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9046b08-b8bd-4ee5-a005-319f9cb2f746}, !- Handle
  {3877c094-dd66-4bdb-8ea9-00ff6fc3a664}, !- Name
  {4c35f6fc-27c5-49db-abdc-a6032400a809}, !- Source Object
  3,                                      !- Outlet Port
  {1f1a98db-8d62-4289-8075-7235fc94c830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed6ec10-702e-494a-abb7-64a7f5a87703}, !- Handle
  {8a74cceb-60dd-4e30-88ef-f04437c1b89d}, !- Name
  {1f1a98db-8d62-4289-8075-7235fc94c830}, !- Source Object
  3,                                      !- Outlet Port
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b8564853-6ea6-4b1f-903e-8d2bae402188}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {40c442fe-1f86-4452-b9e8-bad82c5a48d5}, !- Inlet Node Name
  {aebb1c9c-42b4-4199-b801-ffa10914de7a}; !- Outlet Node Name

OS:Node,
  {f113cdd7-1996-4aef-a958-eeb8da4657ef}, !- Handle
  Node 181,                               !- Name
  {b9e46079-dd4c-43c0-8be6-fcc532a75aac}, !- Inlet Port
  {40c442fe-1f86-4452-b9e8-bad82c5a48d5}; !- Outlet Port

OS:Connection,
  {b9e46079-dd4c-43c0-8be6-fcc532a75aac}, !- Handle
  {962b6e10-7f88-4de0-b6b9-8159bb598757}, !- Name
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Source Object
  2,                                      !- Outlet Port
  {f113cdd7-1996-4aef-a958-eeb8da4657ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c442fe-1f86-4452-b9e8-bad82c5a48d5}, !- Handle
  {c00614ff-ee2f-4d9c-a74e-987fa3b3b262}, !- Name
  {f113cdd7-1996-4aef-a958-eeb8da4657ef}, !- Source Object
  3,                                      !- Outlet Port
  {b8564853-6ea6-4b1f-903e-8d2bae402188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aebb1c9c-42b4-4199-b801-ffa10914de7a}, !- Handle
  {cd54afdc-54c9-4e63-9b6c-5ff914aca568}, !- Name
  {b8564853-6ea6-4b1f-903e-8d2bae402188}, !- Source Object
  3,                                      !- Outlet Port
  {7b2d562b-1d93-4281-8dd9-2b007d859ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3c8d6ff6-4f66-49bb-ab35-ae3f074b93dd}, !- Handle
  Water Use Connections 1,                !- Name
  {1646465f-10b5-4962-b390-fea036461862}, !- Inlet Node Name
  {c98a4fd8-041f-4d45-bca9-0a2882d677d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {42c85c81-95d9-40d1-b20e-2688b13e7ec4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a6394e98-0878-43d1-a53c-07748da22e72}, !- Handle
  Core_bottom Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {30cebd5a-c65a-4733-8133-49330107e726}, !- Target Temperature Schedule Name
  {1f876ad9-ebc0-4b8d-8ef7-c913edf9537e}, !- Sensible Fraction Schedule Name
  {1c479549-a809-4aff-84cb-25585b682fda}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f876ad9-ebc0-4b8d-8ef7-c913edf9537e}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1254209d-4fdf-476c-a424-5891fb9a94c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1254209d-4fdf-476c-a424-5891fb9a94c3}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c479549-a809-4aff-84cb-25585b682fda}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a9198e86-26f4-4e1c-a019-8f81293f5cc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9198e86-26f4-4e1c-a019-8f81293f5cc6}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {30cebd5a-c65a-4733-8133-49330107e726}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bba167db-b6a5-4da3-9255-921eb64cf50f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bba167db-b6a5-4da3-9255-921eb64cf50f}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {42c85c81-95d9-40d1-b20e-2688b13e7ec4}, !- Handle
  Core_bottom Service Water Use 0.37gal/min, !- Name
  {a6394e98-0878-43d1-a53c-07748da22e72}, !- Water Use Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {ecb05c14-00a5-471c-9663-dc2e28500150}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  {7312593f-d167-4f3f-86df-45f0cc5df4ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7312593f-d167-4f3f-86df-45f0cc5df4ce}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {c69fff11-bbb5-4774-9d26-0508aadc5b02}, !- Handle
  Schedule Rule 17,                       !- Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {36e8dc23-6ec3-4de3-a3f7-5ab3ae73f16e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {36e8dc23-6ec3-4de3-a3f7-5ab3ae73f16e}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {cd3b0b88-e53b-4ddd-ad97-d5abafc3fc6a}, !- Handle
  Schedule Rule 18,                       !- Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {93eb0be3-c73b-4989-bdfc-6aed4d427f0c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {93eb0be3-c73b-4989-bdfc-6aed4d427f0c}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7c1ad9a3-3446-4801-91dd-376b31c2c524}, !- Handle
  Schedule Rule 19,                       !- Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {620848b4-3af4-437b-bd5c-1968808bfd5e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {620848b4-3af4-437b-bd5c-1968808bfd5e}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {623e1122-15e6-45e3-8fcc-842575b867a4}, !- Handle
  Node 182,                               !- Name
  {94fa52f2-f9ec-404c-940f-baec24a6da88}, !- Inlet Port
  {1646465f-10b5-4962-b390-fea036461862}; !- Outlet Port

OS:Connection,
  {94fa52f2-f9ec-404c-940f-baec24a6da88}, !- Handle
  {33698e09-f5e3-496a-b69a-ca279ff3ea75}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  4,                                      !- Outlet Port
  {623e1122-15e6-45e3-8fcc-842575b867a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9ac2d6d-b2a2-4f03-8691-80aa03272797}, !- Handle
  Node 183,                               !- Name
  {c98a4fd8-041f-4d45-bca9-0a2882d677d3}, !- Inlet Port
  {5d7e37fa-f824-4afe-b866-0c3df041c57e}; !- Outlet Port

OS:Connection,
  {1646465f-10b5-4962-b390-fea036461862}, !- Handle
  {3ab09ef6-9597-4a39-a457-8297714ecccf}, !- Name
  {623e1122-15e6-45e3-8fcc-842575b867a4}, !- Source Object
  3,                                      !- Outlet Port
  {3c8d6ff6-4f66-49bb-ab35-ae3f074b93dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c98a4fd8-041f-4d45-bca9-0a2882d677d3}, !- Handle
  {13d88fee-bbca-44e1-8983-32761c9c5605}, !- Name
  {3c8d6ff6-4f66-49bb-ab35-ae3f074b93dd}, !- Source Object
  3,                                      !- Outlet Port
  {f9ac2d6d-b2a2-4f03-8691-80aa03272797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7e37fa-f824-4afe-b866-0c3df041c57e}, !- Handle
  {50365338-bdfa-4cca-a839-206533a5ad56}, !- Name
  {f9ac2d6d-b2a2-4f03-8691-80aa03272797}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {6bc7a1a6-4512-4cf5-b27d-4dad0e7f166a}, !- Handle
  Water Use Connections 2,                !- Name
  {d357eefb-927f-4148-a205-11760fca182b}, !- Inlet Node Name
  {d7103dc4-7fc7-417c-8f71-54ca78f48cf5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {efdddab9-3899-4b95-ad4d-52f929d22c66}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db324458-27bf-443e-9e02-a975e0022f5d}, !- Handle
  Core_mid Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {24d9659f-e565-46e6-a246-afd026353bf7}, !- Target Temperature Schedule Name
  {a273eba5-b000-450c-8dca-b9e6dfe1d0ec}, !- Sensible Fraction Schedule Name
  {e0d07c44-e5d4-453f-8c95-a2c770095e3c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a273eba5-b000-450c-8dca-b9e6dfe1d0ec}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {66717d38-d776-4b83-aab7-60e7cd762bd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66717d38-d776-4b83-aab7-60e7cd762bd5}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e0d07c44-e5d4-453f-8c95-a2c770095e3c}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8f744d42-5a07-4788-93d6-dc23c96d9ab2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f744d42-5a07-4788-93d6-dc23c96d9ab2}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {24d9659f-e565-46e6-a246-afd026353bf7}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1034a862-14d7-4bce-9a44-347fcfa51e73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1034a862-14d7-4bce-9a44-347fcfa51e73}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {efdddab9-3899-4b95-ad4d-52f929d22c66}, !- Handle
  Core_mid Service Water Use 0.37gal/min, !- Name
  {db324458-27bf-443e-9e02-a975e0022f5d}, !- Water Use Equipment Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {81a52153-bd5d-48bf-8748-cfd861b5274a}, !- Handle
  Node 184,                               !- Name
  {6a0c0d48-fb70-4e56-b474-ca012fbf8dd7}, !- Inlet Port
  {d357eefb-927f-4148-a205-11760fca182b}; !- Outlet Port

OS:Connection,
  {6a0c0d48-fb70-4e56-b474-ca012fbf8dd7}, !- Handle
  {824c67c1-8e2f-403f-92dc-958a099eb7b3}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  5,                                      !- Outlet Port
  {81a52153-bd5d-48bf-8748-cfd861b5274a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1f0c377-0b4e-4177-9076-3ce312cf2d9d}, !- Handle
  Node 185,                               !- Name
  {d7103dc4-7fc7-417c-8f71-54ca78f48cf5}, !- Inlet Port
  {836e3d9e-b210-4ae7-b42c-e04dd2977400}; !- Outlet Port

OS:Connection,
  {d357eefb-927f-4148-a205-11760fca182b}, !- Handle
  {6a49809c-3d98-4752-818f-e260de7d1288}, !- Name
  {81a52153-bd5d-48bf-8748-cfd861b5274a}, !- Source Object
  3,                                      !- Outlet Port
  {6bc7a1a6-4512-4cf5-b27d-4dad0e7f166a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7103dc4-7fc7-417c-8f71-54ca78f48cf5}, !- Handle
  {10eb8512-dadd-431d-a843-a584b1a349a1}, !- Name
  {6bc7a1a6-4512-4cf5-b27d-4dad0e7f166a}, !- Source Object
  3,                                      !- Outlet Port
  {c1f0c377-0b4e-4177-9076-3ce312cf2d9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836e3d9e-b210-4ae7-b42c-e04dd2977400}, !- Handle
  {28b4f8a9-8a61-4f34-8374-a07a98ddc86b}, !- Name
  {c1f0c377-0b4e-4177-9076-3ce312cf2d9d}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a77cd097-fedf-4880-b8eb-cbb4a6018e4c}, !- Handle
  Water Use Connections 3,                !- Name
  {2682f7f5-4efd-4bcc-91bd-e7b229cfcb13}, !- Inlet Node Name
  {4dd4c466-7cb3-4923-93c5-6612ab10e320}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5adc79e6-4d0b-485d-a979-7de24f7af74b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4db2f7c0-6c4d-4b5f-a233-43b97128189e}, !- Handle
  Core_top Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {f52d3149-6c7b-48da-adf2-561998531c14}, !- Target Temperature Schedule Name
  {4e05e58e-07ff-433f-9166-aa2e132cc1d7}, !- Sensible Fraction Schedule Name
  {50c84937-fa2f-4592-8b39-b39b5a5d88f4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e05e58e-07ff-433f-9166-aa2e132cc1d7}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {131ddbf2-72fb-40f2-a49d-ffd1ab6139a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {131ddbf2-72fb-40f2-a49d-ffd1ab6139a7}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {50c84937-fa2f-4592-8b39-b39b5a5d88f4}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f5a185d-e3f3-4dbb-a61c-91211da5fa1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f5a185d-e3f3-4dbb-a61c-91211da5fa1f}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f52d3149-6c7b-48da-adf2-561998531c14}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45270ba7-02dc-4b32-809d-0df8ee8bffa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45270ba7-02dc-4b32-809d-0df8ee8bffa7}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5adc79e6-4d0b-485d-a979-7de24f7af74b}, !- Handle
  Core_top Service Water Use 0.37gal/min, !- Name
  {4db2f7c0-6c4d-4b5f-a233-43b97128189e}, !- Water Use Equipment Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c53ea490-9a6f-4db8-9e46-f2e408d2f5e1}, !- Handle
  Node 186,                               !- Name
  {3730bcea-e7f2-470d-b844-8626e8d61a2b}, !- Inlet Port
  {2682f7f5-4efd-4bcc-91bd-e7b229cfcb13}; !- Outlet Port

OS:Connection,
  {3730bcea-e7f2-470d-b844-8626e8d61a2b}, !- Handle
  {15e3c824-8303-4213-b26b-f4683daf9c3f}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  6,                                      !- Outlet Port
  {c53ea490-9a6f-4db8-9e46-f2e408d2f5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b2e981f-bf6c-4865-8e5a-be291cb118ec}, !- Handle
  Node 187,                               !- Name
  {4dd4c466-7cb3-4923-93c5-6612ab10e320}, !- Inlet Port
  {28e6444a-f446-4ebe-8e15-a7eb107d54f5}; !- Outlet Port

OS:Connection,
  {2682f7f5-4efd-4bcc-91bd-e7b229cfcb13}, !- Handle
  {a1603212-7dfa-4cec-9cb5-d758d9a0ccae}, !- Name
  {c53ea490-9a6f-4db8-9e46-f2e408d2f5e1}, !- Source Object
  3,                                      !- Outlet Port
  {a77cd097-fedf-4880-b8eb-cbb4a6018e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dd4c466-7cb3-4923-93c5-6612ab10e320}, !- Handle
  {d6d006a4-0a0b-45f0-8c55-510f00b844bd}, !- Name
  {a77cd097-fedf-4880-b8eb-cbb4a6018e4c}, !- Source Object
  3,                                      !- Outlet Port
  {2b2e981f-bf6c-4865-8e5a-be291cb118ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e6444a-f446-4ebe-8e15-a7eb107d54f5}, !- Handle
  {428515ba-ae23-48f0-9463-710a9d58c9bd}, !- Name
  {2b2e981f-bf6c-4865-8e5a-be291cb118ec}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {095c3e56-c4e1-46bf-b6e5-1e74a00277e3}, !- Handle
  Water Use Connections 4,                !- Name
  {29e665d9-9988-40cf-8afd-c944011007c2}, !- Inlet Node Name
  {ea554c99-c8cc-4e75-b617-edd4d9722457}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0285c68b-aa2f-4445-8c07-b718b1b58713}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24b34281-535a-46a4-b64d-5172afb61599}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {d730b24a-c4ce-4bd9-b2f3-88fe8b58d114}, !- Target Temperature Schedule Name
  {4508aa93-6918-4e4d-b638-815c861e2361}, !- Sensible Fraction Schedule Name
  {89ea82d5-936c-415f-87e3-5651efd61f70}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4508aa93-6918-4e4d-b638-815c861e2361}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3e716a3-c2c4-4698-b850-b81b900c3e92}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3e716a3-c2c4-4698-b850-b81b900c3e92}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {89ea82d5-936c-415f-87e3-5651efd61f70}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd3b44e6-d27a-4ce9-a5f1-4d6c023ac26a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd3b44e6-d27a-4ce9-a5f1-4d6c023ac26a}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d730b24a-c4ce-4bd9-b2f3-88fe8b58d114}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9281a282-64df-462f-a178-58bf592b94a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9281a282-64df-462f-a178-58bf592b94a2}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0285c68b-aa2f-4445-8c07-b718b1b58713}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.08gal/min, !- Name
  {24b34281-535a-46a4-b64d-5172afb61599}, !- Water Use Equipment Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e1f8bf1f-d9ef-44a8-a1a5-83e26ceb4b11}, !- Handle
  Node 188,                               !- Name
  {826a020b-3e53-45d0-9d79-734616843796}, !- Inlet Port
  {29e665d9-9988-40cf-8afd-c944011007c2}; !- Outlet Port

OS:Connection,
  {826a020b-3e53-45d0-9d79-734616843796}, !- Handle
  {8a373335-165d-4ca7-a064-0446a6d77c34}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  7,                                      !- Outlet Port
  {e1f8bf1f-d9ef-44a8-a1a5-83e26ceb4b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0221204e-c1c0-4653-8062-c927b0c43ac5}, !- Handle
  Node 189,                               !- Name
  {ea554c99-c8cc-4e75-b617-edd4d9722457}, !- Inlet Port
  {f14eefb0-d05a-4235-8af2-5c9669696f3a}; !- Outlet Port

OS:Connection,
  {29e665d9-9988-40cf-8afd-c944011007c2}, !- Handle
  {ee3c88c4-0841-47cf-bb32-3690b27d6ab0}, !- Name
  {e1f8bf1f-d9ef-44a8-a1a5-83e26ceb4b11}, !- Source Object
  3,                                      !- Outlet Port
  {095c3e56-c4e1-46bf-b6e5-1e74a00277e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea554c99-c8cc-4e75-b617-edd4d9722457}, !- Handle
  {475fb6d4-98d4-4f91-929e-3f733ffa83fb}, !- Name
  {095c3e56-c4e1-46bf-b6e5-1e74a00277e3}, !- Source Object
  3,                                      !- Outlet Port
  {0221204e-c1c0-4653-8062-c927b0c43ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14eefb0-d05a-4235-8af2-5c9669696f3a}, !- Handle
  {8bf0777a-7e4d-4cd8-8a84-9b740642c918}, !- Name
  {0221204e-c1c0-4653-8062-c927b0c43ac5}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {53159577-124d-42b0-9a7c-ba2b669ca566}, !- Handle
  Water Use Connections 5,                !- Name
  {f8b1d944-b24e-4359-851d-de3d00ac7ea8}, !- Inlet Node Name
  {391864ec-b00d-474d-8f2f-b0f3b1b2ced5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f49c1e3-f069-48b2-be51-805480455d91}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {18921db5-b3ef-4974-a663-4b7d7cfc88e7}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {fda6f535-8b0c-4025-a026-28ce679caab7}, !- Target Temperature Schedule Name
  {18a10b38-e190-4458-a9b2-4843f3e813a5}, !- Sensible Fraction Schedule Name
  {4ad461d2-8efe-4eb2-ba0b-ea8f727bbd28}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18a10b38-e190-4458-a9b2-4843f3e813a5}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a02cd04-8def-4737-92ca-03f35564a9fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a02cd04-8def-4737-92ca-03f35564a9fc}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ad461d2-8efe-4eb2-ba0b-ea8f727bbd28}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f8c0150-d50e-47f8-b5e6-bcedabbe350f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f8c0150-d50e-47f8-b5e6-bcedabbe350f}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fda6f535-8b0c-4025-a026-28ce679caab7}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d298bfc-211f-49af-ba4b-d6fc74595ed6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d298bfc-211f-49af-ba4b-d6fc74595ed6}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f49c1e3-f069-48b2-be51-805480455d91}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.05gal/min, !- Name
  {18921db5-b3ef-4974-a663-4b7d7cfc88e7}, !- Water Use Equipment Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9af74bc4-b195-4b83-8861-1426ea06e13e}, !- Handle
  Node 190,                               !- Name
  {ee2526f4-2d37-4caf-a9c6-10f7c43cd659}, !- Inlet Port
  {f8b1d944-b24e-4359-851d-de3d00ac7ea8}; !- Outlet Port

OS:Connection,
  {ee2526f4-2d37-4caf-a9c6-10f7c43cd659}, !- Handle
  {6e295c9f-d015-4d48-9d36-03b688386275}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  8,                                      !- Outlet Port
  {9af74bc4-b195-4b83-8861-1426ea06e13e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66f3a14e-a360-4b37-ae6c-3b0223443bf1}, !- Handle
  Node 191,                               !- Name
  {391864ec-b00d-474d-8f2f-b0f3b1b2ced5}, !- Inlet Port
  {cf0c6105-7439-468a-8f3b-192dd27e993f}; !- Outlet Port

OS:Connection,
  {f8b1d944-b24e-4359-851d-de3d00ac7ea8}, !- Handle
  {9f261033-da2a-4d40-8693-71dfdd298b23}, !- Name
  {9af74bc4-b195-4b83-8861-1426ea06e13e}, !- Source Object
  3,                                      !- Outlet Port
  {53159577-124d-42b0-9a7c-ba2b669ca566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391864ec-b00d-474d-8f2f-b0f3b1b2ced5}, !- Handle
  {06f240f0-57d0-4319-91de-c25a9a08f6d6}, !- Name
  {53159577-124d-42b0-9a7c-ba2b669ca566}, !- Source Object
  3,                                      !- Outlet Port
  {66f3a14e-a360-4b37-ae6c-3b0223443bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf0c6105-7439-468a-8f3b-192dd27e993f}, !- Handle
  {1312c0bb-d498-4439-8874-604f11644769}, !- Name
  {66f3a14e-a360-4b37-ae6c-3b0223443bf1}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a7cee141-ad68-4db2-9504-26200962d13d}, !- Handle
  Water Use Connections 6,                !- Name
  {8beb455b-6418-4dba-9e26-739a3e9cf091}, !- Inlet Node Name
  {162f5423-155e-4ef7-9a6b-572e0fa598c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {96de72f9-bd6d-452e-bcd7-4c9bb86ed56e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9706ca36-15e3-4e51-8ad9-caf7772d55a0}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {8a48cef9-987a-459d-b87e-35ac896f2081}, !- Target Temperature Schedule Name
  {2f19d1ec-4a82-40c6-b42c-162708add3d4}, !- Sensible Fraction Schedule Name
  {43b98419-fa3b-483f-9a78-01dade8aa2f2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f19d1ec-4a82-40c6-b42c-162708add3d4}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c846c86e-212a-40ec-b78c-22f161eacb7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c846c86e-212a-40ec-b78c-22f161eacb7e}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43b98419-fa3b-483f-9a78-01dade8aa2f2}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0266a51c-cf67-4d7d-a33c-3c8d665a8f07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0266a51c-cf67-4d7d-a33c-3c8d665a8f07}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a48cef9-987a-459d-b87e-35ac896f2081}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {934e3bd0-bc01-46b7-a719-eff7a7f21f69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {934e3bd0-bc01-46b7-a719-eff7a7f21f69}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {96de72f9-bd6d-452e-bcd7-4c9bb86ed56e}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.08gal/min, !- Name
  {9706ca36-15e3-4e51-8ad9-caf7772d55a0}, !- Water Use Equipment Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6447b2af-cf6f-46af-91e3-7420ac2915b8}, !- Handle
  Node 192,                               !- Name
  {9da55bd7-3bdf-4f12-8f35-b3800fa3379a}, !- Inlet Port
  {8beb455b-6418-4dba-9e26-739a3e9cf091}; !- Outlet Port

OS:Connection,
  {9da55bd7-3bdf-4f12-8f35-b3800fa3379a}, !- Handle
  {c568d6cb-07fe-4d87-9939-8a01bfc899d6}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  9,                                      !- Outlet Port
  {6447b2af-cf6f-46af-91e3-7420ac2915b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e238847-7650-4b53-af01-b5916986cf96}, !- Handle
  Node 193,                               !- Name
  {162f5423-155e-4ef7-9a6b-572e0fa598c4}, !- Inlet Port
  {540ee295-6ff4-4757-90be-906650a34c83}; !- Outlet Port

OS:Connection,
  {8beb455b-6418-4dba-9e26-739a3e9cf091}, !- Handle
  {761be446-c821-48ba-bc42-681aee09a4f6}, !- Name
  {6447b2af-cf6f-46af-91e3-7420ac2915b8}, !- Source Object
  3,                                      !- Outlet Port
  {a7cee141-ad68-4db2-9504-26200962d13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {162f5423-155e-4ef7-9a6b-572e0fa598c4}, !- Handle
  {f4fc3cd4-fd16-4a51-9748-481de2fca913}, !- Name
  {a7cee141-ad68-4db2-9504-26200962d13d}, !- Source Object
  3,                                      !- Outlet Port
  {2e238847-7650-4b53-af01-b5916986cf96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540ee295-6ff4-4757-90be-906650a34c83}, !- Handle
  {38c2093f-a162-4710-b48f-ee8df99091d8}, !- Name
  {2e238847-7650-4b53-af01-b5916986cf96}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {56c57c54-190d-4158-9b98-a152930a5fc0}, !- Handle
  Water Use Connections 7,                !- Name
  {3aae7997-b32d-4709-9d5f-e0c5faf38819}, !- Inlet Node Name
  {98e039c1-0cb4-47f1-b4ef-19b4adf635a8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e09f8b1c-fcb5-4d7e-bfc9-a79adfcc1518}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3579a7a0-0409-48d0-8fba-669ae633e933}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {87991b83-3cb0-4a76-9159-fc2e1d162472}, !- Target Temperature Schedule Name
  {1f854691-c9fd-4117-af78-2b377ee06e9d}, !- Sensible Fraction Schedule Name
  {f6ea9228-489b-4926-9b9b-16afbbfdc40b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f854691-c9fd-4117-af78-2b377ee06e9d}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa75e697-e70d-4e01-8c7c-f11181ce72fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa75e697-e70d-4e01-8c7c-f11181ce72fb}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6ea9228-489b-4926-9b9b-16afbbfdc40b}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f4071e3-a24e-493d-94c1-b895e980c3b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f4071e3-a24e-493d-94c1-b895e980c3b1}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {87991b83-3cb0-4a76-9159-fc2e1d162472}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {132910f4-d0a2-447d-8f86-699860bd4497}; !- Default Day Schedule Name

OS:Schedule:Day,
  {132910f4-d0a2-447d-8f86-699860bd4497}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e09f8b1c-fcb5-4d7e-bfc9-a79adfcc1518}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.05gal/min, !- Name
  {3579a7a0-0409-48d0-8fba-669ae633e933}, !- Water Use Equipment Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e57fc55f-ae94-49bb-80de-33cecb9a5a11}, !- Handle
  Node 194,                               !- Name
  {7d59e2e6-3d2f-4ead-9e98-6cfbe17a3b88}, !- Inlet Port
  {3aae7997-b32d-4709-9d5f-e0c5faf38819}; !- Outlet Port

OS:Connection,
  {7d59e2e6-3d2f-4ead-9e98-6cfbe17a3b88}, !- Handle
  {032fe3f5-e289-4e98-984e-aa354981e425}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  10,                                     !- Outlet Port
  {e57fc55f-ae94-49bb-80de-33cecb9a5a11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1e0fb50-4e30-4648-82e5-89343333af73}, !- Handle
  Node 195,                               !- Name
  {98e039c1-0cb4-47f1-b4ef-19b4adf635a8}, !- Inlet Port
  {ead6f958-6a3c-4390-9e2e-b81f882a7511}; !- Outlet Port

OS:Connection,
  {3aae7997-b32d-4709-9d5f-e0c5faf38819}, !- Handle
  {4c61f588-f104-420c-bb37-a7c37c9d3005}, !- Name
  {e57fc55f-ae94-49bb-80de-33cecb9a5a11}, !- Source Object
  3,                                      !- Outlet Port
  {56c57c54-190d-4158-9b98-a152930a5fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98e039c1-0cb4-47f1-b4ef-19b4adf635a8}, !- Handle
  {12898a60-291e-4495-b82d-edcca3881f07}, !- Name
  {56c57c54-190d-4158-9b98-a152930a5fc0}, !- Source Object
  3,                                      !- Outlet Port
  {a1e0fb50-4e30-4648-82e5-89343333af73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead6f958-6a3c-4390-9e2e-b81f882a7511}, !- Handle
  {6e4abe22-6ed0-4fc6-9c54-e2a1d40244ad}, !- Name
  {a1e0fb50-4e30-4648-82e5-89343333af73}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {acc79666-4a84-4ee0-be95-789243858e75}, !- Handle
  Water Use Connections 8,                !- Name
  {45a956f7-81f0-41fa-bdea-4f1051431385}, !- Inlet Node Name
  {87c766d6-1fcc-4b1e-8c4c-f0bcf74377d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a14cdb36-2d3c-4f4d-bf9d-d6654b532a22}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {78b9553f-700f-43d4-89c6-a64c4eaa24fb}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {6374b42e-5ad1-4c8f-adee-07c6d0d8bed2}, !- Target Temperature Schedule Name
  {175b2797-8026-43ee-a73f-1e81546e5a5d}, !- Sensible Fraction Schedule Name
  {44e9bb83-12ff-48de-8301-41283384dbbb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {175b2797-8026-43ee-a73f-1e81546e5a5d}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e8fe0b7-703b-487a-ae63-4ed6e39b00a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e8fe0b7-703b-487a-ae63-4ed6e39b00a6}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {44e9bb83-12ff-48de-8301-41283384dbbb}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3fb66051-0a0b-4f6d-996d-6909ac361a30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fb66051-0a0b-4f6d-996d-6909ac361a30}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6374b42e-5ad1-4c8f-adee-07c6d0d8bed2}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7a7b276-9e43-41ca-9dfd-69d3acc0822c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7a7b276-9e43-41ca-9dfd-69d3acc0822c}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a14cdb36-2d3c-4f4d-bf9d-d6654b532a22}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.08gal/min, !- Name
  {78b9553f-700f-43d4-89c6-a64c4eaa24fb}, !- Water Use Equipment Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4bececa3-3d7a-49d6-ae81-d1faf9a20020}, !- Handle
  Node 196,                               !- Name
  {f15a9455-f9ef-471b-ae48-b9df057f12c8}, !- Inlet Port
  {45a956f7-81f0-41fa-bdea-4f1051431385}; !- Outlet Port

OS:Connection,
  {f15a9455-f9ef-471b-ae48-b9df057f12c8}, !- Handle
  {a62284d4-230b-44c2-89e7-48f8a26b7094}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  11,                                     !- Outlet Port
  {4bececa3-3d7a-49d6-ae81-d1faf9a20020}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {890d9d6f-b23b-4d21-885d-285dd9e62620}, !- Handle
  Node 197,                               !- Name
  {87c766d6-1fcc-4b1e-8c4c-f0bcf74377d5}, !- Inlet Port
  {b8c44d23-ca12-4e39-8d27-dbf01beefc04}; !- Outlet Port

OS:Connection,
  {45a956f7-81f0-41fa-bdea-4f1051431385}, !- Handle
  {234a509e-8536-4b47-af9e-e40075913add}, !- Name
  {4bececa3-3d7a-49d6-ae81-d1faf9a20020}, !- Source Object
  3,                                      !- Outlet Port
  {acc79666-4a84-4ee0-be95-789243858e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87c766d6-1fcc-4b1e-8c4c-f0bcf74377d5}, !- Handle
  {99135ee7-52d2-4c37-851b-482123c6f2e9}, !- Name
  {acc79666-4a84-4ee0-be95-789243858e75}, !- Source Object
  3,                                      !- Outlet Port
  {890d9d6f-b23b-4d21-885d-285dd9e62620}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8c44d23-ca12-4e39-8d27-dbf01beefc04}, !- Handle
  {313dddeb-5842-432c-a560-8baa1aec705d}, !- Name
  {890d9d6f-b23b-4d21-885d-285dd9e62620}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c5bfd458-698b-46a8-b324-c71b93a5e576}, !- Handle
  Water Use Connections 9,                !- Name
  {6adcedae-2317-4a0d-aa9d-ff781fd1da25}, !- Inlet Node Name
  {e95aa01c-757e-45b6-a7c7-2e5f247f59cb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1f3e340-86c0-4b91-b4e1-874f708785f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a17ff708-9d23-4fc5-923a-dc5755acee7b}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {866af1e8-f41c-403f-b442-dc6b9426667d}, !- Target Temperature Schedule Name
  {83d7bbf8-b559-44a4-9bac-4e44a02930c5}, !- Sensible Fraction Schedule Name
  {b8475694-63de-451b-87f7-b234c89c03f5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83d7bbf8-b559-44a4-9bac-4e44a02930c5}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24680cef-c0da-4925-8d4e-3783e9bef343}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24680cef-c0da-4925-8d4e-3783e9bef343}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8475694-63de-451b-87f7-b234c89c03f5}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f245f97-2870-49c1-bcf1-0a54d2163cf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f245f97-2870-49c1-bcf1-0a54d2163cf5}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {866af1e8-f41c-403f-b442-dc6b9426667d}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2c0ee434-8c25-4fc7-9a79-0481cf9f2468}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c0ee434-8c25-4fc7-9a79-0481cf9f2468}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1f3e340-86c0-4b91-b4e1-874f708785f6}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.05gal/min, !- Name
  {a17ff708-9d23-4fc5-923a-dc5755acee7b}, !- Water Use Equipment Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae8af9ee-15cf-4764-a97e-1b08a7609bf7}, !- Handle
  Node 198,                               !- Name
  {2f8d89af-9399-4a36-83fb-8a018611f196}, !- Inlet Port
  {6adcedae-2317-4a0d-aa9d-ff781fd1da25}; !- Outlet Port

OS:Connection,
  {2f8d89af-9399-4a36-83fb-8a018611f196}, !- Handle
  {57e5ce0c-be1b-4b34-90a5-da930c906d7b}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  12,                                     !- Outlet Port
  {ae8af9ee-15cf-4764-a97e-1b08a7609bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96a4b58c-6aa9-403e-8762-3602d2f01f3f}, !- Handle
  Node 199,                               !- Name
  {e95aa01c-757e-45b6-a7c7-2e5f247f59cb}, !- Inlet Port
  {f22be21c-6343-407e-94c1-9fc8bb5a05e9}; !- Outlet Port

OS:Connection,
  {6adcedae-2317-4a0d-aa9d-ff781fd1da25}, !- Handle
  {ccedc1ac-aad6-4fd7-9af5-dee73b8298e3}, !- Name
  {ae8af9ee-15cf-4764-a97e-1b08a7609bf7}, !- Source Object
  3,                                      !- Outlet Port
  {c5bfd458-698b-46a8-b324-c71b93a5e576}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e95aa01c-757e-45b6-a7c7-2e5f247f59cb}, !- Handle
  {00af5171-f2d5-4d5e-a99d-0b90a451387f}, !- Name
  {c5bfd458-698b-46a8-b324-c71b93a5e576}, !- Source Object
  3,                                      !- Outlet Port
  {96a4b58c-6aa9-403e-8762-3602d2f01f3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f22be21c-6343-407e-94c1-9fc8bb5a05e9}, !- Handle
  {efb7c620-4253-4653-9d5f-9c46aa81518e}, !- Name
  {96a4b58c-6aa9-403e-8762-3602d2f01f3f}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d3230b05-d041-412e-9bb2-9c8ab70a645e}, !- Handle
  Water Use Connections 10,               !- Name
  {9df98f89-ed5f-466b-abfa-02f835f280ab}, !- Inlet Node Name
  {b401aca9-9276-4f92-b652-3919d6ad0853}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {964df514-546c-4fdb-b69d-5b8dac3e52eb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c7278ea0-225a-4a80-b182-592396822167}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {71ecc53c-ec43-4f58-bc9d-ddf99d1348b3}, !- Target Temperature Schedule Name
  {0e70c0f3-3668-4b8f-be33-8e09eebdb2f4}, !- Sensible Fraction Schedule Name
  {18a81679-2505-4d0f-b303-259b6f0b9612}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e70c0f3-3668-4b8f-be33-8e09eebdb2f4}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21fe4da8-df9b-4f54-ada4-27a85f9a4641}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21fe4da8-df9b-4f54-ada4-27a85f9a4641}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {18a81679-2505-4d0f-b303-259b6f0b9612}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa54a063-abee-4024-8a4f-0d30fe2be089}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa54a063-abee-4024-8a4f-0d30fe2be089}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {71ecc53c-ec43-4f58-bc9d-ddf99d1348b3}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05be6035-0f8a-4ba4-88b1-dcda378133e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05be6035-0f8a-4ba4-88b1-dcda378133e1}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {964df514-546c-4fdb-b69d-5b8dac3e52eb}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.08gal/min, !- Name
  {c7278ea0-225a-4a80-b182-592396822167}, !- Water Use Equipment Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e7abe388-725c-4e85-aad1-171d7ec04ba8}, !- Handle
  Node 200,                               !- Name
  {90d773ed-b447-4122-9dbb-1bb3e934ca90}, !- Inlet Port
  {9df98f89-ed5f-466b-abfa-02f835f280ab}; !- Outlet Port

OS:Connection,
  {90d773ed-b447-4122-9dbb-1bb3e934ca90}, !- Handle
  {2b409e5f-c201-4fc4-b702-d06119a15bfe}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  13,                                     !- Outlet Port
  {e7abe388-725c-4e85-aad1-171d7ec04ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1e9b367-0b88-41dc-b54e-d1addc75eebc}, !- Handle
  Node 201,                               !- Name
  {b401aca9-9276-4f92-b652-3919d6ad0853}, !- Inlet Port
  {77d79d3f-a730-4c94-8e73-5cb4d2edf26a}; !- Outlet Port

OS:Connection,
  {9df98f89-ed5f-466b-abfa-02f835f280ab}, !- Handle
  {0db16a9c-fc62-4e76-9c12-61a42d0454f4}, !- Name
  {e7abe388-725c-4e85-aad1-171d7ec04ba8}, !- Source Object
  3,                                      !- Outlet Port
  {d3230b05-d041-412e-9bb2-9c8ab70a645e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b401aca9-9276-4f92-b652-3919d6ad0853}, !- Handle
  {142670d3-16c7-4bca-82d4-11eb3b6705fc}, !- Name
  {d3230b05-d041-412e-9bb2-9c8ab70a645e}, !- Source Object
  3,                                      !- Outlet Port
  {d1e9b367-0b88-41dc-b54e-d1addc75eebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77d79d3f-a730-4c94-8e73-5cb4d2edf26a}, !- Handle
  {5f89627d-bf5f-41c6-8e31-97472c5550ea}, !- Name
  {d1e9b367-0b88-41dc-b54e-d1addc75eebc}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cdac715c-cd0d-484a-9d5d-1ca3011d131b}, !- Handle
  Water Use Connections 11,               !- Name
  {c4d75da9-3cda-4e46-a9fd-2d0422fc2aa6}, !- Inlet Node Name
  {58fb7f76-8031-4445-b48c-8d9a06d4a4c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6de71900-bb24-4e0a-89b3-a4c8aa035258}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f55ecb18-3024-401f-a9a7-90c1aa409bc2}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {223512b5-11ac-4ca7-8af0-c48ab5548341}, !- Target Temperature Schedule Name
  {abe064d7-726e-49cd-a5f2-039e18c81fcb}, !- Sensible Fraction Schedule Name
  {0d8bdaaa-ee51-4d77-9a1d-4e54fddc38ea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {abe064d7-726e-49cd-a5f2-039e18c81fcb}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44335287-e91c-42c3-9c4d-f79b0cfa9b49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44335287-e91c-42c3-9c4d-f79b0cfa9b49}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d8bdaaa-ee51-4d77-9a1d-4e54fddc38ea}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8845c70e-bdd4-4196-8803-c06c5ba79e3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8845c70e-bdd4-4196-8803-c06c5ba79e3a}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {223512b5-11ac-4ca7-8af0-c48ab5548341}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82446bc5-483c-4dd7-8f33-2cc3f5bb36f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82446bc5-483c-4dd7-8f33-2cc3f5bb36f4}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6de71900-bb24-4e0a-89b3-a4c8aa035258}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.05gal/min, !- Name
  {f55ecb18-3024-401f-a9a7-90c1aa409bc2}, !- Water Use Equipment Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d65cfa32-4399-4711-ac9c-6abb26f9d6ab}, !- Handle
  Node 202,                               !- Name
  {425f1fce-2f6f-4980-a9bd-17e377ec4464}, !- Inlet Port
  {c4d75da9-3cda-4e46-a9fd-2d0422fc2aa6}; !- Outlet Port

OS:Connection,
  {425f1fce-2f6f-4980-a9bd-17e377ec4464}, !- Handle
  {5498a8c0-2b7c-4465-b420-4175ea4fba11}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  14,                                     !- Outlet Port
  {d65cfa32-4399-4711-ac9c-6abb26f9d6ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c9ad633-af32-45ef-9bf2-6ccb5da367c8}, !- Handle
  Node 203,                               !- Name
  {58fb7f76-8031-4445-b48c-8d9a06d4a4c4}, !- Inlet Port
  {0d7837a2-4116-4a3e-b8c0-84b2319a8b3d}; !- Outlet Port

OS:Connection,
  {c4d75da9-3cda-4e46-a9fd-2d0422fc2aa6}, !- Handle
  {9af7d78e-aa89-4391-8252-425480af90fe}, !- Name
  {d65cfa32-4399-4711-ac9c-6abb26f9d6ab}, !- Source Object
  3,                                      !- Outlet Port
  {cdac715c-cd0d-484a-9d5d-1ca3011d131b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58fb7f76-8031-4445-b48c-8d9a06d4a4c4}, !- Handle
  {184f75df-c012-40b3-a9fc-0712c29a9a79}, !- Name
  {cdac715c-cd0d-484a-9d5d-1ca3011d131b}, !- Source Object
  3,                                      !- Outlet Port
  {6c9ad633-af32-45ef-9bf2-6ccb5da367c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d7837a2-4116-4a3e-b8c0-84b2319a8b3d}, !- Handle
  {7259e63f-2b7a-42c5-8341-526d95e2838a}, !- Name
  {6c9ad633-af32-45ef-9bf2-6ccb5da367c8}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1680a855-9f27-49c0-9726-97b00a90f156}, !- Handle
  Water Use Connections 12,               !- Name
  {c346f15b-f322-446c-804b-96ec86f63c68}, !- Inlet Node Name
  {d0ac13ea-cfc9-4caa-b964-98854877495b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {352c97fc-da7c-4338-a223-e866aec2cd54}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1130939a-4dd6-43e2-9425-abdb9a4dd04b}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {a16ffbc1-945e-4820-a9af-f72c00594d19}, !- Target Temperature Schedule Name
  {1b1dc410-a847-4e19-84df-999a90c3a769}, !- Sensible Fraction Schedule Name
  {de5969b1-4183-4649-9bd9-853654267888}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1b1dc410-a847-4e19-84df-999a90c3a769}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e483977b-65a4-4ac3-b72d-571b8c0bbd42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e483977b-65a4-4ac3-b72d-571b8c0bbd42}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de5969b1-4183-4649-9bd9-853654267888}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2194f37f-fde6-431b-8a0f-f01dca176f8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2194f37f-fde6-431b-8a0f-f01dca176f8a}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a16ffbc1-945e-4820-a9af-f72c00594d19}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f2826650-1606-4c6e-b8c9-ea9540556b19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2826650-1606-4c6e-b8c9-ea9540556b19}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {352c97fc-da7c-4338-a223-e866aec2cd54}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.08gal/min, !- Name
  {1130939a-4dd6-43e2-9425-abdb9a4dd04b}, !- Water Use Equipment Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07aecf3f-5cb9-4203-b8e8-0da853177876}, !- Handle
  Node 204,                               !- Name
  {30f3f775-cd1e-4620-9b66-49cae8346827}, !- Inlet Port
  {c346f15b-f322-446c-804b-96ec86f63c68}; !- Outlet Port

OS:Connection,
  {30f3f775-cd1e-4620-9b66-49cae8346827}, !- Handle
  {c8b8e92f-0bc8-4cad-9249-a365065c6ada}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  15,                                     !- Outlet Port
  {07aecf3f-5cb9-4203-b8e8-0da853177876}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abcc251a-72d4-49d2-9f48-02f305313c66}, !- Handle
  Node 205,                               !- Name
  {d0ac13ea-cfc9-4caa-b964-98854877495b}, !- Inlet Port
  {6fc70696-0527-4ef9-9858-38bae1a146f6}; !- Outlet Port

OS:Connection,
  {c346f15b-f322-446c-804b-96ec86f63c68}, !- Handle
  {8ef8be42-0937-445e-992b-f04a0c1ca43a}, !- Name
  {07aecf3f-5cb9-4203-b8e8-0da853177876}, !- Source Object
  3,                                      !- Outlet Port
  {1680a855-9f27-49c0-9726-97b00a90f156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ac13ea-cfc9-4caa-b964-98854877495b}, !- Handle
  {14a1d03a-2562-42b2-a66a-18e643accf83}, !- Name
  {1680a855-9f27-49c0-9726-97b00a90f156}, !- Source Object
  3,                                      !- Outlet Port
  {abcc251a-72d4-49d2-9f48-02f305313c66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc70696-0527-4ef9-9858-38bae1a146f6}, !- Handle
  {58e81fb1-f1f0-454c-bafc-abe6521cc9c7}, !- Name
  {abcc251a-72d4-49d2-9f48-02f305313c66}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f0e31de2-7941-4720-af1c-18b0533c2505}, !- Handle
  Water Use Connections 13,               !- Name
  {50fa965a-b2ec-4b9b-a3a5-c669f13cf5bf}, !- Inlet Node Name
  {136289ef-d325-49a3-af14-e2e6a61dc52d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {43e8e6cb-8b0c-4b87-a2fc-d1015af7ff51}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d032e032-9249-4583-b81b-bd2fc426f19d}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {410b8623-cce4-481b-bef6-8158c0103dcd}, !- Target Temperature Schedule Name
  {66cc0287-fbea-4e1a-920d-e5004c95640a}, !- Sensible Fraction Schedule Name
  {e31b1ceb-b612-4904-85aa-a06f8b0c5310}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {66cc0287-fbea-4e1a-920d-e5004c95640a}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a8a441a-fec4-4dac-898c-120a852c48be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a8a441a-fec4-4dac-898c-120a852c48be}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e31b1ceb-b612-4904-85aa-a06f8b0c5310}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8ac2db5e-cab7-4ec4-b279-152b54ab5932}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ac2db5e-cab7-4ec4-b279-152b54ab5932}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {410b8623-cce4-481b-bef6-8158c0103dcd}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71afb954-2758-4edf-b58c-4bbd80252cee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71afb954-2758-4edf-b58c-4bbd80252cee}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {43e8e6cb-8b0c-4b87-a2fc-d1015af7ff51}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.05gal/min, !- Name
  {d032e032-9249-4583-b81b-bd2fc426f19d}, !- Water Use Equipment Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2e53c5ac-fb4d-43ad-bf00-ad402d59360a}, !- Handle
  Node 206,                               !- Name
  {825318a7-71e2-4e2e-abbd-c28c806ffc77}, !- Inlet Port
  {50fa965a-b2ec-4b9b-a3a5-c669f13cf5bf}; !- Outlet Port

OS:Connection,
  {825318a7-71e2-4e2e-abbd-c28c806ffc77}, !- Handle
  {244c4578-3322-4311-aaca-e90b170f0569}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  16,                                     !- Outlet Port
  {2e53c5ac-fb4d-43ad-bf00-ad402d59360a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {027b5c26-7343-4e2b-bdf4-fac42f3a1df4}, !- Handle
  Node 207,                               !- Name
  {136289ef-d325-49a3-af14-e2e6a61dc52d}, !- Inlet Port
  {a921fea3-ef37-4c04-a723-40fa92e0f2b7}; !- Outlet Port

OS:Connection,
  {50fa965a-b2ec-4b9b-a3a5-c669f13cf5bf}, !- Handle
  {9de4293a-47db-499b-83c9-897d3c374a0d}, !- Name
  {2e53c5ac-fb4d-43ad-bf00-ad402d59360a}, !- Source Object
  3,                                      !- Outlet Port
  {f0e31de2-7941-4720-af1c-18b0533c2505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {136289ef-d325-49a3-af14-e2e6a61dc52d}, !- Handle
  {6e74171f-82d2-412a-84aa-21e7b53c5acc}, !- Name
  {f0e31de2-7941-4720-af1c-18b0533c2505}, !- Source Object
  3,                                      !- Outlet Port
  {027b5c26-7343-4e2b-bdf4-fac42f3a1df4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a921fea3-ef37-4c04-a723-40fa92e0f2b7}, !- Handle
  {b4763033-2ffd-41c0-80d7-4378ade8067b}, !- Name
  {027b5c26-7343-4e2b-bdf4-fac42f3a1df4}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {82632ca6-e885-408b-bf08-84e7f8be16bf}, !- Handle
  Water Use Connections 14,               !- Name
  {e7727ac3-f570-4fc8-9455-3ed3ca8969f3}, !- Inlet Node Name
  {1b787fd9-f286-4369-b1ba-8a462c1b3134}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5528f0ac-02b7-4138-9fa2-55c8767639c6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b551005d-63bb-4ced-8c12-1935dc051c74}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {ee32bd2a-d6c4-4330-ab55-2a7000c9ba19}, !- Target Temperature Schedule Name
  {21a21a35-1a92-4181-a3a1-ea3c2bd05da2}, !- Sensible Fraction Schedule Name
  {44a36278-6653-4104-a91c-d91f6f008327}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21a21a35-1a92-4181-a3a1-ea3c2bd05da2}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {63265545-9ebe-4650-a061-b5a214ea1b81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63265545-9ebe-4650-a061-b5a214ea1b81}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {44a36278-6653-4104-a91c-d91f6f008327}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dd5e2be5-ec85-4dc2-b8b3-99562d2f3792}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd5e2be5-ec85-4dc2-b8b3-99562d2f3792}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee32bd2a-d6c4-4330-ab55-2a7000c9ba19}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6fa5e246-d6b5-4020-96f5-87f67d80cb7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fa5e246-d6b5-4020-96f5-87f67d80cb7a}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5528f0ac-02b7-4138-9fa2-55c8767639c6}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.08gal/min, !- Name
  {b551005d-63bb-4ced-8c12-1935dc051c74}, !- Water Use Equipment Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ebc015ef-136a-4162-ac06-5aa96591f022}, !- Handle
  Node 208,                               !- Name
  {73f162ab-54e4-4442-b202-3f74dd246dd9}, !- Inlet Port
  {e7727ac3-f570-4fc8-9455-3ed3ca8969f3}; !- Outlet Port

OS:Connection,
  {73f162ab-54e4-4442-b202-3f74dd246dd9}, !- Handle
  {1c600a0c-8dad-46b2-a792-4d52a3000375}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  17,                                     !- Outlet Port
  {ebc015ef-136a-4162-ac06-5aa96591f022}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89527eff-2a4f-40cc-94c4-d6ae0a91caba}, !- Handle
  Node 209,                               !- Name
  {1b787fd9-f286-4369-b1ba-8a462c1b3134}, !- Inlet Port
  {d926a7ac-b09b-4414-95e6-6e76b8a12657}; !- Outlet Port

OS:Connection,
  {e7727ac3-f570-4fc8-9455-3ed3ca8969f3}, !- Handle
  {124d3d1f-04a8-4210-b5dc-b56b4f445ce3}, !- Name
  {ebc015ef-136a-4162-ac06-5aa96591f022}, !- Source Object
  3,                                      !- Outlet Port
  {82632ca6-e885-408b-bf08-84e7f8be16bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b787fd9-f286-4369-b1ba-8a462c1b3134}, !- Handle
  {5fc733e6-8b75-4ba6-baaf-4bfb76004014}, !- Name
  {82632ca6-e885-408b-bf08-84e7f8be16bf}, !- Source Object
  3,                                      !- Outlet Port
  {89527eff-2a4f-40cc-94c4-d6ae0a91caba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d926a7ac-b09b-4414-95e6-6e76b8a12657}, !- Handle
  {fcfe0d9d-2fae-44a9-9000-a0aa0a15fb25}, !- Name
  {89527eff-2a4f-40cc-94c4-d6ae0a91caba}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {be27d58a-b061-423d-ad0f-686f5d0ba05c}, !- Handle
  Water Use Connections 15,               !- Name
  {deec843e-ca67-4ffb-b5b5-cb0fa0adb355}, !- Inlet Node Name
  {f3b4df9e-b233-40ef-9631-fcd73a3fb39b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed2e5628-aa90-42db-a18c-9f3fdafa5545}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {51b6e19d-870e-45c6-aa5d-7fe589cf6b23}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {0d3b855f-77c3-49a8-a607-32a7d4c79792}, !- Target Temperature Schedule Name
  {b97aca8d-fb30-4dbb-9df7-da8c02eca31e}, !- Sensible Fraction Schedule Name
  {3cff8ae8-cb0b-4ec6-92cc-e544d62dc657}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b97aca8d-fb30-4dbb-9df7-da8c02eca31e}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {717b9f1b-6946-42bb-92ae-add1922bc7ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {717b9f1b-6946-42bb-92ae-add1922bc7ae}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cff8ae8-cb0b-4ec6-92cc-e544d62dc657}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {076d52b4-b49a-4b4f-846e-f4747a7542f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {076d52b4-b49a-4b4f-846e-f4747a7542f6}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d3b855f-77c3-49a8-a607-32a7d4c79792}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {50e68304-6658-4898-a116-fa82746db628}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50e68304-6658-4898-a116-fa82746db628}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed2e5628-aa90-42db-a18c-9f3fdafa5545}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.05gal/min, !- Name
  {51b6e19d-870e-45c6-aa5d-7fe589cf6b23}, !- Water Use Equipment Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  {ecb05c14-00a5-471c-9663-dc2e28500150}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7986a4a1-a22b-46da-98e3-221dffa31247}, !- Handle
  Node 210,                               !- Name
  {07af1a5d-7286-4265-a9dc-06771f8b190c}, !- Inlet Port
  {deec843e-ca67-4ffb-b5b5-cb0fa0adb355}; !- Outlet Port

OS:Connection,
  {07af1a5d-7286-4265-a9dc-06771f8b190c}, !- Handle
  {f6999736-01b2-4dce-8f33-62555ce1b6dd}, !- Name
  {24048c7d-97b7-46b8-ad90-52ad774bb5d4}, !- Source Object
  18,                                     !- Outlet Port
  {7986a4a1-a22b-46da-98e3-221dffa31247}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9f01101-8322-453f-9c27-bb17561de783}, !- Handle
  Node 211,                               !- Name
  {f3b4df9e-b233-40ef-9631-fcd73a3fb39b}, !- Inlet Port
  {87818f84-9b8e-4a35-a4e5-290560fb7aef}; !- Outlet Port

OS:Connection,
  {deec843e-ca67-4ffb-b5b5-cb0fa0adb355}, !- Handle
  {27195385-71d8-4210-b05f-f5485d9ea0e8}, !- Name
  {7986a4a1-a22b-46da-98e3-221dffa31247}, !- Source Object
  3,                                      !- Outlet Port
  {be27d58a-b061-423d-ad0f-686f5d0ba05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3b4df9e-b233-40ef-9631-fcd73a3fb39b}, !- Handle
  {a54115f0-5f61-4f1d-8960-3f0e6408ca64}, !- Name
  {be27d58a-b061-423d-ad0f-686f5d0ba05c}, !- Source Object
  3,                                      !- Outlet Port
  {a9f01101-8322-453f-9c27-bb17561de783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87818f84-9b8e-4a35-a4e5-290560fb7aef}, !- Handle
  {fdac9f41-d947-4eea-97e4-cedbf0cf1714}, !- Name
  {a9f01101-8322-453f-9c27-bb17561de783}, !- Source Object
  3,                                      !- Outlet Port
  {1168ef61-2ba9-422c-8d75-c08d8c107880}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Parameters,
  {6a1658d7-f9b2-484a-b6d2-1540296252aa}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {ca04f13a-e270-461b-830c-1b75686373de}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {b5a14b6d-62db-4c6a-b8ef-04299883f70b}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {bd3643d6-7f01-453d-a928-f954682aba4c}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {51607e6f-6caf-4fe9-ae12-d951798fba33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51607e6f-6caf-4fe9-ae12-d951798fba33}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6e7739dc-6716-4de8-9e1a-85454ad00f0d}, !- Handle
  Sys_6_VAV with Reheat ERV,              !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {d86c8b66-1c4a-4d62-a160-a32ea5ecf9c7}, !- Supply Air Inlet Node
  {d12f80ba-607e-4232-a5a3-25bff75646b3}, !- Supply Air Outlet Node
  {3a390914-246d-4281-b812-c9ad9dec0364}, !- Exhaust Air Inlet Node
  {f2670ab0-5763-4435-969b-349ae70d8537}, !- Exhaust Air Outlet Node
  552.414752573969,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8ed37198-fd2d-461c-b0e7-533da5e3d109}, !- Handle
  Node 213,                               !- Name
  {d12f80ba-607e-4232-a5a3-25bff75646b3}, !- Inlet Port
  {e05bb04a-fe14-4e8d-ad62-99e74167a685}; !- Outlet Port

OS:Connection,
  {d86c8b66-1c4a-4d62-a160-a32ea5ecf9c7}, !- Handle
  {a0dbc432-8230-4fc3-8c2b-7f75ad7f845f}, !- Name
  {e15f22c5-38d1-4462-88cf-9959845ee67a}, !- Source Object
  3,                                      !- Outlet Port
  {6e7739dc-6716-4de8-9e1a-85454ad00f0d}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d12f80ba-607e-4232-a5a3-25bff75646b3}, !- Handle
  {fe13784d-746d-47e0-bd8f-7157ffca8ca3}, !- Name
  {6e7739dc-6716-4de8-9e1a-85454ad00f0d}, !- Source Object
  13,                                     !- Outlet Port
  {8ed37198-fd2d-461c-b0e7-533da5e3d109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05bb04a-fe14-4e8d-ad62-99e74167a685}, !- Handle
  {2260e92b-0334-433b-acb7-1af4a9784110}, !- Name
  {8ed37198-fd2d-461c-b0e7-533da5e3d109}, !- Source Object
  3,                                      !- Outlet Port
  {c51d1273-3724-456f-a33b-29c65e27af2d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a3cb161a-65d4-48df-91b4-c7d3bc837ccc}, !- Handle
  Node 214,                               !- Name
  {b223ebce-c870-438d-a2c3-f74947ce9874}, !- Inlet Port
  {3a390914-246d-4281-b812-c9ad9dec0364}; !- Outlet Port

OS:Connection,
  {b223ebce-c870-438d-a2c3-f74947ce9874}, !- Handle
  {b31ba953-5586-4ad3-ac5c-7d92e92fb348}, !- Name
  {c51d1273-3724-456f-a33b-29c65e27af2d}, !- Source Object
  7,                                      !- Outlet Port
  {a3cb161a-65d4-48df-91b4-c7d3bc837ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a390914-246d-4281-b812-c9ad9dec0364}, !- Handle
  {bfba526e-5682-4dd1-9d3e-29f92eb5b831}, !- Name
  {a3cb161a-65d4-48df-91b4-c7d3bc837ccc}, !- Source Object
  3,                                      !- Outlet Port
  {6e7739dc-6716-4de8-9e1a-85454ad00f0d}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {f2670ab0-5763-4435-969b-349ae70d8537}, !- Handle
  {0cfa06f9-12c0-4306-9a64-2c210a4889ff}, !- Name
  {6e7739dc-6716-4de8-9e1a-85454ad00f0d}, !- Source Object
  15,                                     !- Outlet Port
  {6132186d-18e2-490f-961a-8cf6b404ecc9}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {62c08e9a-8f7e-4248-ad0a-7769b196f512}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4fc3fb59-c7c9-4af4-ae44-fc35a178f5af}, !- Control Zone or Zone List Name
  {5ace21c3-1533-4fc7-8481-e8c4709ed7db}, !- Cooling Control Zone or Zone List Name
  {d6ae4dbb-0e59-4168-b220-f112e5f059e1}, !- Heating Control Zone or Zone List Name
  {597a1bcd-373b-4490-b32d-a4add88b9ed3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4fc3fb59-c7c9-4af4-ae44-fc35a178f5af}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {5ace21c3-1533-4fc7-8481-e8c4709ed7db}, !- Handle
  {e841cc1b-bb47-4fb7-bfa5-1bf4f06257e8}; !- Name

OS:ModelObjectList,
  {d6ae4dbb-0e59-4168-b220-f112e5f059e1}, !- Handle
  {e06238ff-c5ae-4953-adde-804986996264}; !- Name

OS:ModelObjectList,
  {597a1bcd-373b-4490-b32d-a4add88b9ed3}, !- Handle
  {6afc7986-1c33-4c2e-8b63-52460bdc98b5}; !- Name

OS:Schedule:Ruleset,
  {ef5b84e2-7bd7-47fb-9e57-c4debc8470ed}, !- Handle
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  {f6dfa5f4-d9cc-4bb4-80c2-2b8edeb745ea}, !- Default Day Schedule Name
  {66c60b36-5009-469e-b04d-1fec82db2ed5}, !- Summer Design Day Schedule Name
  {e7afd869-b777-4e32-947b-b34c1162e303}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f6dfa5f4-d9cc-4bb4-80c2-2b8edeb745ea}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23e653d1-c4e3-4795-b1d5-8186054eb8d5}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7afd869-b777-4e32-947b-b34c1162e303}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2703e277-32cb-4a90-aafe-3c4d755df211}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66c60b36-5009-469e-b04d-1fec82db2ed5}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d48d35a7-591d-4b2c-9300-04780fae46d2}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday Rule, !- Name
  {ef5b84e2-7bd7-47fb-9e57-c4debc8470ed}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a169bd6b-7d26-499f-b0b9-a30390212427}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a169bd6b-7d26-499f-b0b9-a30390212427}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {9bfe3063-decf-4378-8fdc-591aee507de0}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday Rule, !- Name
  {ef5b84e2-7bd7-47fb-9e57-c4debc8470ed}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {8cb08393-612e-47c5-8b84-b6beb31b2850}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {8cb08393-612e-47c5-8b84-b6beb31b2850}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {43ee3897-c71a-40bf-8a3f-4aad14d1a9c1}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday Rule, !- Name
  {ef5b84e2-7bd7-47fb-9e57-c4debc8470ed}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c3aeedad-92f9-42a7-94df-10bbb5ca1af2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c3aeedad-92f9-42a7-94df-10bbb5ca1af2}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e03955cc-6636-4b03-9eeb-b0263f0497b7}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday Rule, !- Name
  {ef5b84e2-7bd7-47fb-9e57-c4debc8470ed}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b7045048-10ac-49b1-b8d7-e67ce2c7ab7c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {b7045048-10ac-49b1-b8d7-e67ce2c7ab7c}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {20d2243e-eddb-42f7-83a4-bf908063c8c6}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday Rule, !- Name
  {ef5b84e2-7bd7-47fb-9e57-c4debc8470ed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9c58d7dd-86e8-4215-978f-55e4bc8b295f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {9c58d7dd-86e8-4215-978f-55e4bc8b295f}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c47dcb30-7717-4dbf-bb20-9806af0f7d7f}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday Rule, !- Name
  {ef5b84e2-7bd7-47fb-9e57-c4debc8470ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {151bc435-960d-4047-966b-c63cbfeb7b7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {151bc435-960d-4047-966b-c63cbfeb7b7b}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c9b4d15a-40f2-45e4-ab5f-9dc94a5e0815}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday Rule, !- Name
  {ef5b84e2-7bd7-47fb-9e57-c4debc8470ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e5d063c3-d34f-44e4-8174-710413f88599}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e5d063c3-d34f-44e4-8174-710413f88599}, !- Handle
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1ce8b5cf-93cc-4a7e-877d-c7f504b52be6}, !- Handle
  Sys_6_VAV with Reheat 1 ERV,            !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {997c1c3d-53ad-4e0b-9e12-c0a345446a15}, !- Supply Air Inlet Node
  {d9dbf357-5155-4921-ad7a-e7a6a0bbc0ad}, !- Supply Air Outlet Node
  {1e09d8a9-9fd0-4b0d-9e26-3642a4627f24}, !- Exhaust Air Inlet Node
  {01f17a66-f7ab-4780-9dd5-5643a3bbd66f}, !- Exhaust Air Outlet Node
  552.414752573969,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {12d80e27-675e-46f1-9a10-e76fd908a658}, !- Handle
  Node 215,                               !- Name
  {d9dbf357-5155-4921-ad7a-e7a6a0bbc0ad}, !- Inlet Port
  {53da9acb-ab4a-4b31-ac2b-7dbc350fa935}; !- Outlet Port

OS:Connection,
  {997c1c3d-53ad-4e0b-9e12-c0a345446a15}, !- Handle
  {ede5513d-ce75-451c-8530-078f28be6558}, !- Name
  {1a2b8e01-22d4-48de-9810-c5058a17331e}, !- Source Object
  3,                                      !- Outlet Port
  {1ce8b5cf-93cc-4a7e-877d-c7f504b52be6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d9dbf357-5155-4921-ad7a-e7a6a0bbc0ad}, !- Handle
  {95e12a4a-460b-4636-93a9-58af1fee9a38}, !- Name
  {1ce8b5cf-93cc-4a7e-877d-c7f504b52be6}, !- Source Object
  13,                                     !- Outlet Port
  {12d80e27-675e-46f1-9a10-e76fd908a658}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53da9acb-ab4a-4b31-ac2b-7dbc350fa935}, !- Handle
  {0a256549-4684-4cb6-983d-596df4c17a25}, !- Name
  {12d80e27-675e-46f1-9a10-e76fd908a658}, !- Source Object
  3,                                      !- Outlet Port
  {96dbe3c8-02de-4963-8f20-30560e2c4887}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {828e7c02-b49e-4218-b249-63410a80aa5d}, !- Handle
  Node 216,                               !- Name
  {dc1d3b6d-010c-4f7b-9a14-342ba7222d6a}, !- Inlet Port
  {1e09d8a9-9fd0-4b0d-9e26-3642a4627f24}; !- Outlet Port

OS:Connection,
  {dc1d3b6d-010c-4f7b-9a14-342ba7222d6a}, !- Handle
  {3fb92830-6cb4-4885-89d3-047532568f8c}, !- Name
  {96dbe3c8-02de-4963-8f20-30560e2c4887}, !- Source Object
  7,                                      !- Outlet Port
  {828e7c02-b49e-4218-b249-63410a80aa5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e09d8a9-9fd0-4b0d-9e26-3642a4627f24}, !- Handle
  {b2c0753a-56bf-44c7-9f07-77e637a7352d}, !- Name
  {828e7c02-b49e-4218-b249-63410a80aa5d}, !- Source Object
  3,                                      !- Outlet Port
  {1ce8b5cf-93cc-4a7e-877d-c7f504b52be6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {01f17a66-f7ab-4780-9dd5-5643a3bbd66f}, !- Handle
  {72b5b723-2761-4379-8d1a-8c0b6eeaea90}, !- Name
  {1ce8b5cf-93cc-4a7e-877d-c7f504b52be6}, !- Source Object
  15,                                     !- Outlet Port
  {86cb4ff3-a06d-49e3-8b46-6efda0862ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6e878717-d073-4624-aaa3-e632af1ace06}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {71415d87-599a-49ae-b431-3154cf8ea130}, !- Control Zone or Zone List Name
  {53c8bda0-d6ce-4545-b214-8f7e6c9d660e}, !- Cooling Control Zone or Zone List Name
  {c77e1b4e-348f-4a2f-98a5-502d365d1188}, !- Heating Control Zone or Zone List Name
  {2fc030b0-72af-48c6-b66a-d77ad270a1ba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {71415d87-599a-49ae-b431-3154cf8ea130}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {53c8bda0-d6ce-4545-b214-8f7e6c9d660e}, !- Handle
  {c37256ea-890c-42a6-89b9-677ca45b45f3}; !- Name

OS:ModelObjectList,
  {c77e1b4e-348f-4a2f-98a5-502d365d1188}, !- Handle
  {5dfddcfb-306e-4342-8c1e-6bbbf621adf7}; !- Name

OS:ModelObjectList,
  {2fc030b0-72af-48c6-b66a-d77ad270a1ba}, !- Handle
  {adca5019-ffdf-40f0-9640-31cd59da5887}; !- Name

OS:Schedule:Ruleset,
  {2b8a2e92-3549-4fa9-bfb7-2b25c9db5d8e}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  {4addb037-76fc-4739-a2bc-b7ad37beafdc}, !- Default Day Schedule Name
  {2a07d9c8-8d74-4ec0-b31f-121b70fdd02e}, !- Summer Design Day Schedule Name
  {01e0e5a2-11b3-465b-9069-135303ac6e09}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4addb037-76fc-4739-a2bc-b7ad37beafdc}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {39e67d96-47f4-430f-81b4-8a6179189cad}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01e0e5a2-11b3-465b-9069-135303ac6e09}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38034714-a23b-47c5-a6b7-2b787d3d3abd}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a07d9c8-8d74-4ec0-b31f-121b70fdd02e}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0e77933-4f7e-4081-9074-534eeb2ebacb}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday Rule, !- Name
  {2b8a2e92-3549-4fa9-bfb7-2b25c9db5d8e}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {520edfb2-673f-4f26-8392-af8fb7efe3ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {520edfb2-673f-4f26-8392-af8fb7efe3ea}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Monday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a0df9112-c118-4cdd-8635-7369a515b984}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday Rule, !- Name
  {2b8a2e92-3549-4fa9-bfb7-2b25c9db5d8e}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {88e4c147-2b25-4fac-b976-3b866e929846}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {88e4c147-2b25-4fac-b976-3b866e929846}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2faa5bb8-3ca1-4b22-90b9-6cd013ab9eca}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday Rule, !- Name
  {2b8a2e92-3549-4fa9-bfb7-2b25c9db5d8e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {c70b3fe6-1b69-4546-a579-199392382a72}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {c70b3fe6-1b69-4546-a579-199392382a72}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2511be9f-8035-403d-8e21-84ef21064a3f}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday Rule, !- Name
  {2b8a2e92-3549-4fa9-bfb7-2b25c9db5d8e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {98f9dae2-2980-4857-93f9-2411f0757c1f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {98f9dae2-2980-4857-93f9-2411f0757c1f}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Thursday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cc7bb1fe-f31e-4ef4-ba9b-6ff9da903d4a}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday Rule, !- Name
  {2b8a2e92-3549-4fa9-bfb7-2b25c9db5d8e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {93a4a506-7123-41bc-8bdb-95efd347fe48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {93a4a506-7123-41bc-8bdb-95efd347fe48}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Friday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {366b8cd0-1f0c-4447-a978-b574260325a3}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday Rule, !- Name
  {2b8a2e92-3549-4fa9-bfb7-2b25c9db5d8e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fef1cf3e-0c7e-4511-b25b-38db2e6c5212}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fef1cf3e-0c7e-4511-b25b-38db2e6c5212}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Saturday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4525c56-8842-4bac-a3dc-2f51046efead}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday Rule, !- Name
  {2b8a2e92-3549-4fa9-bfb7-2b25c9db5d8e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fd1967ca-b0da-43bd-b530-61a170921d92}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fd1967ca-b0da-43bd-b530-61a170921d92}, !- Handle
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f14dc9fa-1268-4ab3-b2f0-97811b306487}, !- Handle
  Sys_6_VAV with Reheat 2 ERV,            !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f2ebde6c-5a0e-496c-888c-8875e3746456}, !- Supply Air Inlet Node
  {c51dc71a-f83c-4c18-8ceb-50a53b79f62e}, !- Supply Air Outlet Node
  {2d4825ed-e85c-41a3-8019-dd9a31ba7b27}, !- Exhaust Air Inlet Node
  {7a12f365-0441-461a-9185-afcd89a1c7d0}, !- Exhaust Air Outlet Node
  552.414752573969,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e8efb94a-210b-4b75-8446-0551e1ad0685}, !- Handle
  Node 217,                               !- Name
  {c51dc71a-f83c-4c18-8ceb-50a53b79f62e}, !- Inlet Port
  {5e64196c-7c75-429b-bb49-1197fe2563e9}; !- Outlet Port

OS:Connection,
  {f2ebde6c-5a0e-496c-888c-8875e3746456}, !- Handle
  {e25a9112-d427-406f-a37f-eb4001aa86d7}, !- Name
  {b1782542-49f7-40e2-93e2-834a269680f5}, !- Source Object
  3,                                      !- Outlet Port
  {f14dc9fa-1268-4ab3-b2f0-97811b306487}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {c51dc71a-f83c-4c18-8ceb-50a53b79f62e}, !- Handle
  {36fbe580-8937-4fab-9918-c8bf08d54415}, !- Name
  {f14dc9fa-1268-4ab3-b2f0-97811b306487}, !- Source Object
  13,                                     !- Outlet Port
  {e8efb94a-210b-4b75-8446-0551e1ad0685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e64196c-7c75-429b-bb49-1197fe2563e9}, !- Handle
  {7447046b-8def-491f-a3bf-9b77208c4b57}, !- Name
  {e8efb94a-210b-4b75-8446-0551e1ad0685}, !- Source Object
  3,                                      !- Outlet Port
  {b7c35d9b-f22f-4922-86bc-2cd2a4fff005}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {625ac2e8-4fb1-4505-a713-2ec21fcceb14}, !- Handle
  Node 218,                               !- Name
  {aa96ed57-0001-4ae4-a9a0-8a7e7825d2bd}, !- Inlet Port
  {2d4825ed-e85c-41a3-8019-dd9a31ba7b27}; !- Outlet Port

OS:Connection,
  {aa96ed57-0001-4ae4-a9a0-8a7e7825d2bd}, !- Handle
  {28f9c2b1-1e06-47b2-a0e6-619533f332a7}, !- Name
  {b7c35d9b-f22f-4922-86bc-2cd2a4fff005}, !- Source Object
  7,                                      !- Outlet Port
  {625ac2e8-4fb1-4505-a713-2ec21fcceb14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d4825ed-e85c-41a3-8019-dd9a31ba7b27}, !- Handle
  {fb872193-262e-4c3e-b31d-b26efe4f31e5}, !- Name
  {625ac2e8-4fb1-4505-a713-2ec21fcceb14}, !- Source Object
  3,                                      !- Outlet Port
  {f14dc9fa-1268-4ab3-b2f0-97811b306487}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7a12f365-0441-461a-9185-afcd89a1c7d0}, !- Handle
  {2a6f09eb-01f8-4671-8bff-fd85ead574d6}, !- Name
  {f14dc9fa-1268-4ab3-b2f0-97811b306487}, !- Source Object
  15,                                     !- Outlet Port
  {0d3c76e7-c05c-4898-bde2-1cf110df39bf}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {93076720-f194-471d-8dae-b48844fd924f}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {add67ca3-9f87-401c-8f27-a5015c441aec}, !- Control Zone or Zone List Name
  {0866291a-27f2-4581-9a28-9964c7c5a7fa}, !- Cooling Control Zone or Zone List Name
  {c2139318-ab0e-45df-8140-416ffbb11e89}, !- Heating Control Zone or Zone List Name
  {af454858-e95c-498d-8daa-e731ecc3293a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {add67ca3-9f87-401c-8f27-a5015c441aec}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0866291a-27f2-4581-9a28-9964c7c5a7fa}, !- Handle
  {4bf0f54a-311e-46a0-9be1-afd8add1119a}; !- Name

OS:ModelObjectList,
  {c2139318-ab0e-45df-8140-416ffbb11e89}, !- Handle
  {85caa0a8-96fd-45b2-af17-0ff9084af64c}; !- Name

OS:ModelObjectList,
  {af454858-e95c-498d-8daa-e731ecc3293a}, !- Handle
  {ec83a61d-bcde-4f3f-ba50-87b3b95ad6d8}; !- Name

OS:Schedule:Ruleset,
  {09cf8fce-b016-4bb5-8a0c-dffc8bacb5fc}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  {be114390-8fb2-4564-82fa-cfc7a5a6a7d3}, !- Default Day Schedule Name
  {2ed789a0-cd4a-40bb-bb17-928d265e9d9c}, !- Summer Design Day Schedule Name
  {9ca53b6d-b91b-4377-9bda-5cd222ff4313}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {be114390-8fb2-4564-82fa-cfc7a5a6a7d3}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Default, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {35d8852c-27df-47c9-b1d6-48d233f8b6f4}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ca53b6d-b91b-4377-9bda-5cd222ff4313}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb5511c9-7992-42de-93d7-041bf5903f7a}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ed789a0-cd4a-40bb-bb17-928d265e9d9c}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57d402da-4fc5-43e9-b92a-c859fd929f7d}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday Rule, !- Name
  {09cf8fce-b016-4bb5-8a0c-dffc8bacb5fc}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {c7cc78b6-09dc-441b-9335-3594210b7e1e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {c7cc78b6-09dc-441b-9335-3594210b7e1e}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Monday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {de691519-e899-401c-99ab-5994078482d3}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday Rule, !- Name
  {09cf8fce-b016-4bb5-8a0c-dffc8bacb5fc}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {dbed561c-4311-4a63-bb5b-e7329ba8b802}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {dbed561c-4311-4a63-bb5b-e7329ba8b802}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b6002c18-4104-453f-b97f-fafef94e92c4}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday Rule, !- Name
  {09cf8fce-b016-4bb5-8a0c-dffc8bacb5fc}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {d3eb9cb5-b347-4d01-a316-17abcbd44f85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {d3eb9cb5-b347-4d01-a316-17abcbd44f85}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3eedbc5d-17ff-4be2-8200-21dce8921e8c}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday Rule, !- Name
  {09cf8fce-b016-4bb5-8a0c-dffc8bacb5fc}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {38dc50b7-ca56-4d3e-812f-e6f983257553}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {38dc50b7-ca56-4d3e-812f-e6f983257553}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Thursday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8fb03fcb-5e3e-4690-9828-c3c6648d12a1}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday Rule, !- Name
  {09cf8fce-b016-4bb5-8a0c-dffc8bacb5fc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dd1c5997-2bbe-41e7-8e9d-786d5e99085c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {dd1c5997-2bbe-41e7-8e9d-786d5e99085c}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Friday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6fb73552-bfcb-450f-9a34-0b9429da0750}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday Rule, !- Name
  {09cf8fce-b016-4bb5-8a0c-dffc8bacb5fc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8b668af2-780d-4096-a1b9-2bb04e106617}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8b668af2-780d-4096-a1b9-2bb04e106617}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Saturday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a73799bf-673d-4ce3-a38e-ac1c763e6f8b}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday Rule, !- Name
  {09cf8fce-b016-4bb5-8a0c-dffc8bacb5fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76bef127-ed65-4ef8-bf04-9bd67302a113}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76bef127-ed65-4ef8-bf04-9bd67302a113}, !- Handle
  Sys_6_VAV with Reheat 2 Occ Sch Sunday, !- Name
  {c247a080-e70c-40d6-8eb4-a2c16d740dba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {aed3fae8-c520-4e4c-8a62-432e7a4581a7}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {9e3edb80-0af1-43c3-8ee7-1c77059983a9}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e1b441a3-de4e-43b6-9e29-d9975aedb647}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {433c7005-37db-439f-aa0d-184996bddc0e}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {231cd6b2-aeb3-4a37-8cdd-9febda155b62}, !- Handle
  Always Off Discrete,                    !- Name
  {aabb35c9-9dee-4263-8f4c-6229107aa8da}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {aabb35c9-9dee-4263-8f4c-6229107aa8da}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:VariableVolume,
  {10c4809a-63c5-4611-8f30-50cf0bcc1f91}, !- Handle
  Sys_6_VAV with Reheat 2 Supply Fan,     !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bddff79a-661f-4d89-8fa5-e08a0a7b7ba0}, !- Air Inlet Node Name
  {1d4ebf02-e252-49e6-a030-c2593c16afa9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {9749e4b8-7b31-437d-957d-61f4f769544a}, !- Handle
  Sys_6_VAV with Reheat 2 CCASHP DX Clg Coil, !- Name
  {938038ea-99f9-4dc3-ac87-87cedb1c3dca}, !- Indoor Air Inlet Node Name
  {4ce5f513-5b67-454d-8d1e-2c5ffe0f19d9}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  73720.6035110203,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {423881fd-7803-4f85-ad73-316a4a67e918}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {1f3c85da-8d90-4109-9ad2-39f640b86d07}; !- Speed Data List

OS:Curve:Quadratic,
  {b98f3a9f-aca5-4fde-b330-e5ed04e32cc3}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {1f3c85da-8d90-4109-9ad2-39f640b86d07}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {d7b1d836-2b01-4308-9d69-52f4d6a5c64f}; !- Model Object 1

OS:Curve:Biquadratic,
  {c5b4d93f-707b-4dc6-865a-14e66726b5f1}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99abf44c-d0b1-4f16-8530-60c0f3a53770}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {40f7ddcf-79cb-407e-af69-302947a1c111}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70f87916-3d16-4085-aeff-048a1546e2bf}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {423881fd-7803-4f85-ad73-316a4a67e918}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {d7b1d836-2b01-4308-9d69-52f4d6a5c64f}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.13,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {c5b4d93f-707b-4dc6-865a-14e66726b5f1}, !- Total Cooling Capacity Function of Temperature Curve Name
  {99abf44c-d0b1-4f16-8530-60c0f3a53770}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {40f7ddcf-79cb-407e-af69-302947a1c111}, !- Energy Input Ratio Function of Temperature Curve Name
  {70f87916-3d16-4085-aeff-048a1546e2bf}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {5ec8306a-4f76-473f-9ced-be85f55632a1}, !- Handle
  Sys_6_VAV with Reheat 2 Elec Htg Coil,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {23dbebd2-62e4-4430-a000-44a2b492c670}, !- Air Inlet Node Name
  {79d732c1-5e5c-49d0-a565-5e64e992a82c}, !- Air Outlet Node Name
  {a81baa27-8ffb-4837-9659-ee174b6ec7c1}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {3ad45af5-d084-4199-82a9-b86106915c74}, !- Handle
  Sys_6_VAV with Reheat 2 CCASHP DX Htg Coil, !- Name
  {f4bf6b77-a5f2-41b3-a4f6-ac6dd4c199ca}, !- Indoor Air Inlet Node Name
  {c50e1ca7-4108-49aa-bd39-cf4d51e1f281}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  73720.6035110203,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {c9f0df94-a0ba-4a58-93a1-b33e5685e592}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {b5f30294-91a0-48fa-8fa8-acf2ea046ba3}; !- Speed Data List

OS:Curve:Quadratic,
  {798a557a-f17c-439a-ac64-975c0eb9072c}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {b5f30294-91a0-48fa-8fa8-acf2ea046ba3}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {393dc3ee-57e4-45d3-a16e-f2e2c3df7b7e}; !- Model Object 1

OS:Curve:Biquadratic,
  {d0b8c65c-6027-4d17-9a5e-8ad3c6c2324e}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e07def01-c348-422b-884b-3220d31b68f1}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0ce92fa-00e8-4c40-8c01-fc6e57b736da}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9161b4b-03ba-47f7-9e56-06e164b1eee4}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {c9f0df94-a0ba-4a58-93a1-b33e5685e592}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {393dc3ee-57e4-45d3-a16e-f2e2c3df7b7e}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.37,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {d0b8c65c-6027-4d17-9a5e-8ad3c6c2324e}, !- Heating Capacity Function of Temperature Curve Name
  {e07def01-c348-422b-884b-3220d31b68f1}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {e0ce92fa-00e8-4c40-8c01-fc6e57b736da}, !- Energy Input Ratio Function of Temperature Curve Name
  {b9161b4b-03ba-47f7-9e56-06e164b1eee4}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {44598113-266e-4441-bf33-b133a3a2f2c8}, !- Handle
  Node 136,                               !- Name
  {cf428dd5-15b9-473c-885d-97c6546ff88b}, !- Inlet Port
  {938038ea-99f9-4dc3-ac87-87cedb1c3dca}; !- Outlet Port

OS:Connection,
  {cf428dd5-15b9-473c-885d-97c6546ff88b}, !- Handle
  {0604e348-9a91-44f1-9675-14f270e24b1b}, !- Name
  {b7c35d9b-f22f-4922-86bc-2cd2a4fff005}, !- Source Object
  5,                                      !- Outlet Port
  {44598113-266e-4441-bf33-b133a3a2f2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938038ea-99f9-4dc3-ac87-87cedb1c3dca}, !- Handle
  {f889ffa0-ee5c-4fd3-b5e0-c8b525037bd5}, !- Name
  {44598113-266e-4441-bf33-b133a3a2f2c8}, !- Source Object
  3,                                      !- Outlet Port
  {9749e4b8-7b31-437d-957d-61f4f769544a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {971a4ad7-93c5-433f-b137-54c137eba465}, !- Handle
  Node 137,                               !- Name
  {4ce5f513-5b67-454d-8d1e-2c5ffe0f19d9}, !- Inlet Port
  {f4bf6b77-a5f2-41b3-a4f6-ac6dd4c199ca}; !- Outlet Port

OS:Connection,
  {4ce5f513-5b67-454d-8d1e-2c5ffe0f19d9}, !- Handle
  {c385f199-75af-4ca9-ab7d-019a84cc830f}, !- Name
  {9749e4b8-7b31-437d-957d-61f4f769544a}, !- Source Object
  3,                                      !- Outlet Port
  {971a4ad7-93c5-433f-b137-54c137eba465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4bf6b77-a5f2-41b3-a4f6-ac6dd4c199ca}, !- Handle
  {5e621638-7786-4cd7-9434-a1e8e6c7cbc1}, !- Name
  {971a4ad7-93c5-433f-b137-54c137eba465}, !- Source Object
  3,                                      !- Outlet Port
  {3ad45af5-d084-4199-82a9-b86106915c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54be2815-3299-4b64-a369-c6bc91451215}, !- Handle
  Node 140,                               !- Name
  {c50e1ca7-4108-49aa-bd39-cf4d51e1f281}, !- Inlet Port
  {23dbebd2-62e4-4430-a000-44a2b492c670}; !- Outlet Port

OS:Connection,
  {c50e1ca7-4108-49aa-bd39-cf4d51e1f281}, !- Handle
  {baba4b05-6faa-447e-8868-b366608c60ce}, !- Name
  {3ad45af5-d084-4199-82a9-b86106915c74}, !- Source Object
  3,                                      !- Outlet Port
  {54be2815-3299-4b64-a369-c6bc91451215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23dbebd2-62e4-4430-a000-44a2b492c670}, !- Handle
  {f5e06969-3278-4468-a0e4-78ad8e2ee803}, !- Name
  {54be2815-3299-4b64-a369-c6bc91451215}, !- Source Object
  3,                                      !- Outlet Port
  {5ec8306a-4f76-473f-9ced-be85f55632a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {01ed422e-8ccb-473c-af69-d20ed99872d3}, !- Handle
  Node 141,                               !- Name
  {79d732c1-5e5c-49d0-a565-5e64e992a82c}, !- Inlet Port
  {bddff79a-661f-4d89-8fa5-e08a0a7b7ba0}; !- Outlet Port

OS:Connection,
  {79d732c1-5e5c-49d0-a565-5e64e992a82c}, !- Handle
  {a223178f-3e4a-4908-abec-73c0aaa72a17}, !- Name
  {5ec8306a-4f76-473f-9ced-be85f55632a1}, !- Source Object
  6,                                      !- Outlet Port
  {01ed422e-8ccb-473c-af69-d20ed99872d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bddff79a-661f-4d89-8fa5-e08a0a7b7ba0}, !- Handle
  {b539028f-08ec-420c-ba5a-103de96f045f}, !- Name
  {01ed422e-8ccb-473c-af69-d20ed99872d3}, !- Source Object
  3,                                      !- Outlet Port
  {10c4809a-63c5-4611-8f30-50cf0bcc1f91}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {1d4ebf02-e252-49e6-a030-c2593c16afa9}, !- Handle
  {41f7eaad-9fef-40dd-9e7e-793a9c57d48d}, !- Name
  {10c4809a-63c5-4611-8f30-50cf0bcc1f91}, !- Source Object
  17,                                     !- Outlet Port
  {a81baa27-8ffb-4837-9659-ee174b6ec7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9943b811-646d-4287-9b09-29800083c44a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {44598113-266e-4441-bf33-b133a3a2f2c8}, !- Reference Setpoint Node Name
  {44598113-266e-4441-bf33-b133a3a2f2c8}, !- Mixed Air Stream Node Name
  {b1782542-49f7-40e2-93e2-834a269680f5}, !- Outdoor Air Stream Node Name
  {34911a82-5f55-4aef-99d1-16c498c08bfc}, !- Return Air Stream Node Name
  {e8efb94a-210b-4b75-8446-0551e1ad0685}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {289562d6-1bee-44f1-8bf4-b52d93f191b1}, !- Handle
  Sys_6_VAV with Reheat 1 Supply Fan,     !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {16edee2c-fd93-46bb-876c-ab3b28b8eaec}, !- Air Inlet Node Name
  {1cb8ec38-a680-4177-ab25-4a92d46fad3b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {c2a9e896-98a7-475f-bb3e-6ee7d2cfe47b}, !- Handle
  Sys_6_VAV with Reheat 1 CCASHP DX Clg Coil, !- Name
  {af5518bc-3138-48fb-99fa-497913436dbc}, !- Indoor Air Inlet Node Name
  {201e237c-5841-41a7-9c17-d8e6795273fe}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  72653.0349462103,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {84a6b13a-78c1-407a-8290-b8f12c822d2e}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {162c90c2-f85f-4867-9607-9882dbf58fcf}; !- Speed Data List

OS:Curve:Quadratic,
  {67bae8fe-0f81-4947-ae95-3722cfed357d}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {162c90c2-f85f-4867-9607-9882dbf58fcf}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 1, !- Name
  {02a9a41e-ab7a-4f82-a229-fb5d64df18d5}; !- Model Object 1

OS:Curve:Biquadratic,
  {f9eeec29-903e-400c-ab6f-47d95418083e}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 1, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a0986f3-c225-4b8e-8ca2-134f80a33ff2}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {10de254f-e7f0-413d-ab17-606cfd8d05f7}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 1, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61c70d5f-5f69-489b-a904-de17dc06f1f6}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {84a6b13a-78c1-407a-8290-b8f12c822d2e}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {02a9a41e-ab7a-4f82-a229-fb5d64df18d5}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.13,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {f9eeec29-903e-400c-ab6f-47d95418083e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a0986f3-c225-4b8e-8ca2-134f80a33ff2}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {10de254f-e7f0-413d-ab17-606cfd8d05f7}, !- Energy Input Ratio Function of Temperature Curve Name
  {61c70d5f-5f69-489b-a904-de17dc06f1f6}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {02b2cea3-4ca8-4ad5-88d6-696c6d1f4f26}, !- Handle
  Sys_6_VAV with Reheat 1 Elec Htg Coil,  !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9e8a650c-0260-4056-832e-9087e1e1abc1}, !- Air Inlet Node Name
  {51791be0-9f89-4038-96d0-f782c5ea30aa}, !- Air Outlet Node Name
  {2effefc1-42f8-409b-b456-8e3f03cb1d68}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {d17d4507-a064-4e0d-b334-c9bb27977aec}, !- Handle
  Sys_6_VAV with Reheat 1 CCASHP DX Htg Coil, !- Name
  {5018b06f-9392-4710-bf9a-94baf5c03527}, !- Indoor Air Inlet Node Name
  {b687f796-acff-4347-9290-196a3ebd78a3}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  72653.0349462103,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {3321668e-2eeb-4c45-92c5-1330b4a7d28f}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {eb2a39b7-b7e9-4caa-99fe-f7d7eaa38c63}; !- Speed Data List

OS:Curve:Quadratic,
  {1266d959-d215-46d7-af0c-717b21936cb5}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {eb2a39b7-b7e9-4caa-99fe-f7d7eaa38c63}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 1, !- Name
  {39e66384-5a42-4c45-8a78-84c43b2d164a}; !- Model Object 1

OS:Curve:Biquadratic,
  {f0bf4bd1-97ce-47b1-a9a5-ac7c141dad49}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 1, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56f84f59-58b4-4afc-a91e-20982c1d86c8}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {118e8659-1c44-46df-8287-83c2231260d9}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 1, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {800ac665-c5eb-430f-91c7-f1a67759d0ff}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {3321668e-2eeb-4c45-92c5-1330b4a7d28f}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {39e66384-5a42-4c45-8a78-84c43b2d164a}, !- Handle
  Coil Heating DX Variable Speed Speed Data 2, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.37,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {f0bf4bd1-97ce-47b1-a9a5-ac7c141dad49}, !- Heating Capacity Function of Temperature Curve Name
  {56f84f59-58b4-4afc-a91e-20982c1d86c8}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {118e8659-1c44-46df-8287-83c2231260d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {800ac665-c5eb-430f-91c7-f1a67759d0ff}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {31e89840-d272-4a6a-b1c3-01a26a74d672}, !- Handle
  Node 99,                                !- Name
  {6c38489b-c108-4473-a3e3-898d4727c0a6}, !- Inlet Port
  {af5518bc-3138-48fb-99fa-497913436dbc}; !- Outlet Port

OS:Connection,
  {6c38489b-c108-4473-a3e3-898d4727c0a6}, !- Handle
  {edc1c959-2d38-4d1e-9382-fe65240025dc}, !- Name
  {96dbe3c8-02de-4963-8f20-30560e2c4887}, !- Source Object
  5,                                      !- Outlet Port
  {31e89840-d272-4a6a-b1c3-01a26a74d672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af5518bc-3138-48fb-99fa-497913436dbc}, !- Handle
  {6100d739-42d8-4e67-bac6-1ac8ea11cdac}, !- Name
  {31e89840-d272-4a6a-b1c3-01a26a74d672}, !- Source Object
  3,                                      !- Outlet Port
  {c2a9e896-98a7-475f-bb3e-6ee7d2cfe47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7138afb6-56bf-4806-a817-4429cf02b9a9}, !- Handle
  Node 100,                               !- Name
  {201e237c-5841-41a7-9c17-d8e6795273fe}, !- Inlet Port
  {5018b06f-9392-4710-bf9a-94baf5c03527}; !- Outlet Port

OS:Connection,
  {201e237c-5841-41a7-9c17-d8e6795273fe}, !- Handle
  {b3f2a7c2-4040-4c5a-84da-73e9346c3795}, !- Name
  {c2a9e896-98a7-475f-bb3e-6ee7d2cfe47b}, !- Source Object
  3,                                      !- Outlet Port
  {7138afb6-56bf-4806-a817-4429cf02b9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5018b06f-9392-4710-bf9a-94baf5c03527}, !- Handle
  {7aed550e-20af-4141-808d-fe5c13ebf3f4}, !- Name
  {7138afb6-56bf-4806-a817-4429cf02b9a9}, !- Source Object
  3,                                      !- Outlet Port
  {d17d4507-a064-4e0d-b334-c9bb27977aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c90c83c-ba7e-44fa-a857-7727d2273164}, !- Handle
  Node 103,                               !- Name
  {b687f796-acff-4347-9290-196a3ebd78a3}, !- Inlet Port
  {9e8a650c-0260-4056-832e-9087e1e1abc1}; !- Outlet Port

OS:Connection,
  {b687f796-acff-4347-9290-196a3ebd78a3}, !- Handle
  {36853530-962a-454b-9b61-07bb14d9cf09}, !- Name
  {d17d4507-a064-4e0d-b334-c9bb27977aec}, !- Source Object
  3,                                      !- Outlet Port
  {3c90c83c-ba7e-44fa-a857-7727d2273164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e8a650c-0260-4056-832e-9087e1e1abc1}, !- Handle
  {218ca5c4-ab8e-49d0-84b2-ef8f4bf60105}, !- Name
  {3c90c83c-ba7e-44fa-a857-7727d2273164}, !- Source Object
  3,                                      !- Outlet Port
  {02b2cea3-4ca8-4ad5-88d6-696c6d1f4f26}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {39556c19-5df0-41ff-9995-f3e389376da8}, !- Handle
  Node 104,                               !- Name
  {51791be0-9f89-4038-96d0-f782c5ea30aa}, !- Inlet Port
  {16edee2c-fd93-46bb-876c-ab3b28b8eaec}; !- Outlet Port

OS:Connection,
  {51791be0-9f89-4038-96d0-f782c5ea30aa}, !- Handle
  {1904924c-d8f6-446e-b2b1-1d88503a05a0}, !- Name
  {02b2cea3-4ca8-4ad5-88d6-696c6d1f4f26}, !- Source Object
  6,                                      !- Outlet Port
  {39556c19-5df0-41ff-9995-f3e389376da8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16edee2c-fd93-46bb-876c-ab3b28b8eaec}, !- Handle
  {636765a2-38cc-4bca-8535-f5b8b11fa13c}, !- Name
  {39556c19-5df0-41ff-9995-f3e389376da8}, !- Source Object
  3,                                      !- Outlet Port
  {289562d6-1bee-44f1-8bf4-b52d93f191b1}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {1cb8ec38-a680-4177-ab25-4a92d46fad3b}, !- Handle
  {4154a133-f986-41a5-b50d-0af458a1abe2}, !- Name
  {289562d6-1bee-44f1-8bf4-b52d93f191b1}, !- Source Object
  17,                                     !- Outlet Port
  {2effefc1-42f8-409b-b456-8e3f03cb1d68}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {dec980a8-4487-4e48-8e0c-9b647ab2a2d9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {31e89840-d272-4a6a-b1c3-01a26a74d672}, !- Reference Setpoint Node Name
  {31e89840-d272-4a6a-b1c3-01a26a74d672}, !- Mixed Air Stream Node Name
  {1a2b8e01-22d4-48de-9810-c5058a17331e}, !- Outdoor Air Stream Node Name
  {1081bcaa-9afd-44e2-ac36-458b4fc723aa}, !- Return Air Stream Node Name
  {12d80e27-675e-46f1-9a10-e76fd908a658}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {3ab3f8fe-b6f8-45ed-8fb9-ac9329323bc3}, !- Handle
  Sys_6_VAV with Reheat Supply Fan,       !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  0.549965,                               !- Fan Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b079ef77-8ad7-4ad5-82be-9ee74b45a23c}, !- Air Inlet Node Name
  {e3da8dc6-75a1-4fea-8699-f6e5b1a7fe33}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {2cebe5bb-f495-4bad-930e-099a72b30e54}, !- Handle
  Sys_6_VAV with Reheat CCASHP DX Clg Coil, !- Name
  {99699810-ae85-4335-8029-2f3b7697d95a}, !- Indoor Air Inlet Node Name
  {dd2c4c3d-9bbd-4ea6-af68-e1ea3e5c6f1c}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  73153.5200165884,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {399c3dae-3cd4-4afd-bcac-28c0d0d28194}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {6fecb544-7d31-4101-8571-8eeb66fc9041}; !- Speed Data List

OS:Curve:Quadratic,
  {b7a68b56-0663-49fd-a1ee-ed9c2fbd8dd9}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {6fecb544-7d31-4101-8571-8eeb66fc9041}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 2, !- Name
  {4f7bc805-8b4b-4b15-8dd8-f2976a1c8699}; !- Model Object 1

OS:Curve:Biquadratic,
  {2486077e-3551-461d-8250-0df2f7c2dcff}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 2, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ab397f2-e986-48d1-966b-8ad34a8cd20f}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fda5f2d1-636d-4044-a78c-4067e34bac66}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 2, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f62e97a7-0fe8-4f75-bec2-77d923e2956e}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {399c3dae-3cd4-4afd-bcac-28c0d0d28194}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {4f7bc805-8b4b-4b15-8dd8-f2976a1c8699}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 3, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.13,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {2486077e-3551-461d-8250-0df2f7c2dcff}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6ab397f2-e986-48d1-966b-8ad34a8cd20f}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {fda5f2d1-636d-4044-a78c-4067e34bac66}, !- Energy Input Ratio Function of Temperature Curve Name
  {f62e97a7-0fe8-4f75-bec2-77d923e2956e}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {5ec67bbf-188f-40bb-b860-6fe0e54ffb7a}, !- Handle
  Sys_6_VAV with Reheat Elec Htg Coil,    !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3c4002dd-1c08-4abc-aafb-767d7465e495}, !- Air Inlet Node Name
  {2115fc34-db4e-43d8-b322-f3aa66c5fee7}, !- Air Outlet Node Name
  {e8aab8d8-abb7-4ccd-9bca-669b8e5f5183}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {3edbded7-3ad4-4a26-a6ae-fda6abbb5c76}, !- Handle
  Sys_6_VAV with Reheat CCASHP DX Htg Coil, !- Name
  {ba6f258c-2477-47b1-83f8-5117d003308b}, !- Indoor Air Inlet Node Name
  {8be19813-b35f-459b-94b4-c48d17031018}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  73153.5200165884,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {5ba1c33a-de61-4bf9-b6f0-a71499be8929}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {b42f2e10-31ec-4eb8-8f06-b93f3af4bd0c}; !- Speed Data List

OS:Curve:Quadratic,
  {3f0ceaa6-11b1-44f6-a7a6-f8661498757c}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {b42f2e10-31ec-4eb8-8f06-b93f3af4bd0c}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 2, !- Name
  {ff63ed27-202d-46c7-8c98-7254e483e0be}; !- Model Object 1

OS:Curve:Biquadratic,
  {fc0fbf4e-cd96-4f7f-adec-a67466582f0b}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 2, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {594ad425-095f-484c-b1f8-a0b9f4e8259f}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f86498a-f6c6-4856-bde1-a5ad6a37a714}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 2, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3352e661-26e5-4941-977c-53a567772478}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {5ba1c33a-de61-4bf9-b6f0-a71499be8929}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {ff63ed27-202d-46c7-8c98-7254e483e0be}, !- Handle
  Coil Heating DX Variable Speed Speed Data 3, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.37,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {fc0fbf4e-cd96-4f7f-adec-a67466582f0b}, !- Heating Capacity Function of Temperature Curve Name
  {594ad425-095f-484c-b1f8-a0b9f4e8259f}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {3f86498a-f6c6-4856-bde1-a5ad6a37a714}, !- Energy Input Ratio Function of Temperature Curve Name
  {3352e661-26e5-4941-977c-53a567772478}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {7f2f1244-2acc-4fa6-b2a6-a8dba3809cc5}, !- Handle
  Node 64,                                !- Name
  {042a08c4-d96d-4c0c-8f6d-9294a64f5dff}, !- Inlet Port
  {99699810-ae85-4335-8029-2f3b7697d95a}; !- Outlet Port

OS:Connection,
  {042a08c4-d96d-4c0c-8f6d-9294a64f5dff}, !- Handle
  {e26757b6-104a-4bd4-abce-f7a5e94a038d}, !- Name
  {c51d1273-3724-456f-a33b-29c65e27af2d}, !- Source Object
  5,                                      !- Outlet Port
  {7f2f1244-2acc-4fa6-b2a6-a8dba3809cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99699810-ae85-4335-8029-2f3b7697d95a}, !- Handle
  {fc64d0a7-b4de-436a-ab50-eec5b858c11a}, !- Name
  {7f2f1244-2acc-4fa6-b2a6-a8dba3809cc5}, !- Source Object
  3,                                      !- Outlet Port
  {2cebe5bb-f495-4bad-930e-099a72b30e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62d73cca-6b97-4068-9858-bb3b4f0660f3}, !- Handle
  Node 67,                                !- Name
  {dd2c4c3d-9bbd-4ea6-af68-e1ea3e5c6f1c}, !- Inlet Port
  {ba6f258c-2477-47b1-83f8-5117d003308b}; !- Outlet Port

OS:Connection,
  {dd2c4c3d-9bbd-4ea6-af68-e1ea3e5c6f1c}, !- Handle
  {7afba3d5-31b9-4f9d-9218-ca538a10b0c6}, !- Name
  {2cebe5bb-f495-4bad-930e-099a72b30e54}, !- Source Object
  3,                                      !- Outlet Port
  {62d73cca-6b97-4068-9858-bb3b4f0660f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba6f258c-2477-47b1-83f8-5117d003308b}, !- Handle
  {e86c2de4-dd2e-4ea1-b330-1ed22564475e}, !- Name
  {62d73cca-6b97-4068-9858-bb3b4f0660f3}, !- Source Object
  3,                                      !- Outlet Port
  {3edbded7-3ad4-4a26-a6ae-fda6abbb5c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71b284d6-0c2e-4400-8a1a-e2cf5db689e2}, !- Handle
  Node 68,                                !- Name
  {8be19813-b35f-459b-94b4-c48d17031018}, !- Inlet Port
  {3c4002dd-1c08-4abc-aafb-767d7465e495}; !- Outlet Port

OS:Connection,
  {8be19813-b35f-459b-94b4-c48d17031018}, !- Handle
  {4a7691cb-c735-42da-9fac-162652235854}, !- Name
  {3edbded7-3ad4-4a26-a6ae-fda6abbb5c76}, !- Source Object
  3,                                      !- Outlet Port
  {71b284d6-0c2e-4400-8a1a-e2cf5db689e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c4002dd-1c08-4abc-aafb-767d7465e495}, !- Handle
  {2ad54ef9-dd68-43ce-8562-38e29df393cc}, !- Name
  {71b284d6-0c2e-4400-8a1a-e2cf5db689e2}, !- Source Object
  3,                                      !- Outlet Port
  {5ec67bbf-188f-40bb-b860-6fe0e54ffb7a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8afb83fb-65e0-4945-a684-53a8bb8305de}, !- Handle
  Node 212,                               !- Name
  {2115fc34-db4e-43d8-b322-f3aa66c5fee7}, !- Inlet Port
  {b079ef77-8ad7-4ad5-82be-9ee74b45a23c}; !- Outlet Port

OS:Connection,
  {2115fc34-db4e-43d8-b322-f3aa66c5fee7}, !- Handle
  {ced14118-1b06-43f4-b4e8-c934086ae1e5}, !- Name
  {5ec67bbf-188f-40bb-b860-6fe0e54ffb7a}, !- Source Object
  6,                                      !- Outlet Port
  {8afb83fb-65e0-4945-a684-53a8bb8305de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b079ef77-8ad7-4ad5-82be-9ee74b45a23c}, !- Handle
  {1336500d-c289-49fe-8ef2-0b0cd8949746}, !- Name
  {8afb83fb-65e0-4945-a684-53a8bb8305de}, !- Source Object
  3,                                      !- Outlet Port
  {3ab3f8fe-b6f8-45ed-8fb9-ac9329323bc3}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {e3da8dc6-75a1-4fea-8699-f6e5b1a7fe33}, !- Handle
  {9db19b5c-90a2-455c-9675-b3834661f651}, !- Name
  {3ab3f8fe-b6f8-45ed-8fb9-ac9329323bc3}, !- Source Object
  17,                                     !- Outlet Port
  {e8aab8d8-abb7-4ccd-9bca-669b8e5f5183}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {097103c2-ef57-4f8a-b4d4-771759367c0f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {7f2f1244-2acc-4fa6-b2a6-a8dba3809cc5}, !- Reference Setpoint Node Name
  {7f2f1244-2acc-4fa6-b2a6-a8dba3809cc5}, !- Mixed Air Stream Node Name
  {e15f22c5-38d1-4462-88cf-9959845ee67a}, !- Outdoor Air Stream Node Name
  {10bc6d4e-8fe0-4291-9abe-dc9154c7f02e}, !- Return Air Stream Node Name
  {8ed37198-fd2d-461c-b0e7-533da5e3d109}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f951988c-3271-4966-bf88-10abadd84541}, !- Handle
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  23781.0703125,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a94442b8-5ebc-4f8a-bc12-defd3ce16a71}, !- Handle
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  10925.400390625,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1957dde0-f10c-4f5b-9fc6-71753c01c0c0}, !- Handle
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  7181.8818359375,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {29b9deae-81db-48f2-9be9-a08598b3e2ed}, !- Handle
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  10976.49609375,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0e3bc716-7807-42b5-ac92-693b08a9448d}, !- Handle
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  7216.0498046875,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {39a3568e-0de3-4c2f-aa0c-f08b64559213}, !- Handle
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  4228.5400390625,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5a0da257-9997-4c58-be88-e2a00dbcf738}, !- Handle
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  6533.72900390625,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f5124e5d-9201-466f-a73b-3c08bae2cb2b}, !- Handle
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  4374.296875,                            !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0aed6d4a-08bc-4366-83bd-dced699709c9}, !- Handle
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  6581.091796875,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2399ae00-7bb5-4db0-84d6-9f4dd16cb193}, !- Handle
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  4405.9609375,                           !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e27ab518-987c-44ed-a3cd-024ef1e1b963}, !- Handle
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  495.986053466797,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d6925b83-702f-4156-be47-8f8588cd7239}, !- Handle
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  6113.08642578125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e58b355e-8c18-43b1-882e-44e559384357}, !- Handle
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  4127.08154296875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {822cfa57-5d19-4e7c-953f-491becda499d}, !- Handle
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  6156.29443359375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7266d239-ef03-4a3b-892f-94f0c2b6e727}, !- Handle
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Elec Baseboard, !- Name
  {883950bf-4b03-4ceb-979c-a31b9ac51eb2}, !- Availability Schedule
  4156.10693359375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

