  2;                                      !- Inlet Port

OS:Node,
  {de7e4b77-852c-40b3-91c2-936d52de7093}, !- Handle
  Node 255,                               !- Name
  {752a83df-6d75-4333-aa05-2b421d9a1d41}, !- Inlet Port
  {5011c2f5-d7e0-4276-af53-8bb2dbb93c26}; !- Outlet Port

OS:Connection,
  {61c101a5-6808-46b8-8837-c9eb899b0397}, !- Handle
  {2d58ec2d-b6cc-439b-a3df-daedde4f7bde}, !- Name
  {8ffa24e8-27d3-402a-bf24-fcdcb0bd2094}, !- Source Object
  3,                                      !- Outlet Port
  {fd27e159-75c7-4afb-8e79-c7a47a465e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {752a83df-6d75-4333-aa05-2b421d9a1d41}, !- Handle
  {1cd90297-7721-45d6-b151-bc141f597e17}, !- Name
  {fd27e159-75c7-4afb-8e79-c7a47a465e9e}, !- Source Object
  3,                                      !- Outlet Port
  {de7e4b77-852c-40b3-91c2-936d52de7093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5011c2f5-d7e0-4276-af53-8bb2dbb93c26}, !- Handle
  {f925906f-4669-424a-886a-7c506f49e5b0}, !- Name
  {de7e4b77-852c-40b3-91c2-936d52de7093}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b360931f-39cf-4ef7-8dfc-dffc70cf13bd}, !- Handle
  Water Use Connections 12,               !- Name
  {5d3f010c-c40a-40e6-91da-49b4c884d440}, !- Inlet Node Name
  {f97995df-aaff-4e32-9bf2-989921abe64d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3f59067-b085-4e65-b06b-398b13613c68}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1fd5cc7-3d58-473a-b835-b2ce99ea8a17}, !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {e853c01f-bb12-4cf6-890b-b6dc3cd42bb1}, !- Target Temperature Schedule Name
  {96b5c0c4-8cb0-4576-8ad5-12bf0e66113d}, !- Sensible Fraction Schedule Name
  {017fb571-2378-47ca-8fc7-fe78d5bc09b0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96b5c0c4-8cb0-4576-8ad5-12bf0e66113d}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53c6c01e-d998-4c5c-a08e-11583769bc3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53c6c01e-d998-4c5c-a08e-11583769bc3c}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {017fb571-2378-47ca-8fc7-fe78d5bc09b0}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {81cdeded-83aa-4c1c-98fa-ddeb0b164cbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81cdeded-83aa-4c1c-98fa-ddeb0b164cbd}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e853c01f-bb12-4cf6-890b-b6dc3cd42bb1}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5b5a8b3-9808-41c3-9528-7e4e46481a09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5b5a8b3-9808-41c3-9528-7e4e46481a09}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3f59067-b085-4e65-b06b-398b13613c68}, !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {b1fd5cc7-3d58-473a-b835-b2ce99ea8a17}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {278bf7cc-f11f-479b-b80d-79d3527aae85}, !- Handle
  Node 256,                               !- Name
  {0e8d8f1a-d7bc-455d-bb22-314b54f7155c}, !- Inlet Port
  {5d3f010c-c40a-40e6-91da-49b4c884d440}; !- Outlet Port

OS:Connection,
  {0e8d8f1a-d7bc-455d-bb22-314b54f7155c}, !- Handle
  {e1627932-8859-4331-8177-57c950bdfa16}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  15,                                     !- Outlet Port
  {278bf7cc-f11f-479b-b80d-79d3527aae85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffc92039-b93c-420e-902c-59a4c442302c}, !- Handle
  Node 257,                               !- Name
  {f97995df-aaff-4e32-9bf2-989921abe64d}, !- Inlet Port
  {5775e1fb-5e02-400d-a7ee-65f66f012633}; !- Outlet Port

OS:Connection,
  {5d3f010c-c40a-40e6-91da-49b4c884d440}, !- Handle
  {dd96e8d3-7002-43a5-b191-1362b196fe8d}, !- Name
  {278bf7cc-f11f-479b-b80d-79d3527aae85}, !- Source Object
  3,                                      !- Outlet Port
  {b360931f-39cf-4ef7-8dfc-dffc70cf13bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f97995df-aaff-4e32-9bf2-989921abe64d}, !- Handle
  {1acf1b7a-725c-4dc8-b735-b3f8d471e897}, !- Name
  {b360931f-39cf-4ef7-8dfc-dffc70cf13bd}, !- Source Object
  3,                                      !- Outlet Port
  {ffc92039-b93c-420e-902c-59a4c442302c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5775e1fb-5e02-400d-a7ee-65f66f012633}, !- Handle
  {92d151ae-f44f-464a-a80a-f5cfc7519935}, !- Name
  {ffc92039-b93c-420e-902c-59a4c442302c}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f37cf12d-9974-47b2-9f9b-3bed0ebe48ed}, !- Handle
  Water Use Connections 13,               !- Name
  {bcc39251-fa5a-49e8-87ae-757517dfc50b}, !- Inlet Node Name
  {c04408f6-f748-45c9-bb0f-d6a035f2b549}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {84bad1e5-3dce-471a-8e15-c45139070b6e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {960d51e0-2624-4559-8763-270a4a5beb35}, !- Handle
  M s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b24c814f-3f07-4e15-abc1-3913603e6f9e}, !- Target Temperature Schedule Name
  {01e3e86f-20d5-454c-b354-de6d3551de13}, !- Sensible Fraction Schedule Name
  {96713f26-6ac9-41e0-8076-65f55c8ab15d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01e3e86f-20d5-454c-b354-de6d3551de13}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2db25fd-5a21-46f1-a325-fec830270d8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2db25fd-5a21-46f1-a325-fec830270d8b}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96713f26-6ac9-41e0-8076-65f55c8ab15d}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ebea9a37-63c8-4613-9cc7-98a74fad64a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebea9a37-63c8-4613-9cc7-98a74fad64a1}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b24c814f-3f07-4e15-abc1-3913603e6f9e}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {729224ac-4efe-40db-aa32-03b0c82edcfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {729224ac-4efe-40db-aa32-03b0c82edcfd}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {84bad1e5-3dce-471a-8e15-c45139070b6e}, !- Handle
  M s2 apartment Service Water Use 0.15gal/min, !- Name
  {960d51e0-2624-4559-8763-270a4a5beb35}, !- Water Use Equipment Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {71615afd-59ec-4bef-8b07-e9b868f4a4c4}, !- Handle
  Node 258,                               !- Name
  {d6cbfe38-8399-42bd-80a5-9e8b48db32f0}, !- Inlet Port
  {bcc39251-fa5a-49e8-87ae-757517dfc50b}; !- Outlet Port

OS:Connection,
  {d6cbfe38-8399-42bd-80a5-9e8b48db32f0}, !- Handle
  {d8c77672-94bf-4bb7-804c-0ae587297f7c}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  16,                                     !- Outlet Port
  {71615afd-59ec-4bef-8b07-e9b868f4a4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4be857c4-b1af-4f9d-9eb9-61f79e0269f4}, !- Handle
  Node 259,                               !- Name
  {c04408f6-f748-45c9-bb0f-d6a035f2b549}, !- Inlet Port
  {4b0e1aaa-a40e-4184-9694-0afea2c692dc}; !- Outlet Port

OS:Connection,
  {bcc39251-fa5a-49e8-87ae-757517dfc50b}, !- Handle
  {b899adeb-c49a-4664-9317-bf6394b9e866}, !- Name
  {71615afd-59ec-4bef-8b07-e9b868f4a4c4}, !- Source Object
  3,                                      !- Outlet Port
  {f37cf12d-9974-47b2-9f9b-3bed0ebe48ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04408f6-f748-45c9-bb0f-d6a035f2b549}, !- Handle
  {ad6227af-4204-4514-b23c-5f3be2b00818}, !- Name
  {f37cf12d-9974-47b2-9f9b-3bed0ebe48ed}, !- Source Object
  3,                                      !- Outlet Port
  {4be857c4-b1af-4f9d-9eb9-61f79e0269f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b0e1aaa-a40e-4184-9694-0afea2c692dc}, !- Handle
  {da40eb91-44bf-44f4-adc4-850b86d23b2e}, !- Name
  {4be857c4-b1af-4f9d-9eb9-61f79e0269f4}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8962056b-7e7f-4387-b3ad-f21b896e225f}, !- Handle
  Water Use Connections 14,               !- Name
  {5de74d4e-de70-4c0f-854e-df27396cb822}, !- Inlet Node Name
  {ad4b460c-6e61-48bc-95b6-e2b5f03b33c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {00c6cb5f-ff86-4a3b-b071-1969526774ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {02f65f55-d77e-483c-84e9-4af5b254f783}, !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {1db8ef6d-a74a-45cb-a08f-5d908def6400}, !- Target Temperature Schedule Name
  {e64ce8b1-eec6-44ee-8edc-b2ccd6452628}, !- Sensible Fraction Schedule Name
  {4cdd2553-a29f-43ee-b1b8-137ed947ae09}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e64ce8b1-eec6-44ee-8edc-b2ccd6452628}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1ec936d-1fea-4faf-be22-8b92b56546d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1ec936d-1fea-4faf-be22-8b92b56546d5}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cdd2553-a29f-43ee-b1b8-137ed947ae09}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53aadeb8-54b9-4870-b999-916658f0acc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53aadeb8-54b9-4870-b999-916658f0acc8}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1db8ef6d-a74a-45cb-a08f-5d908def6400}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {994219b8-608c-432b-a127-0fa85ee6df05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {994219b8-608c-432b-a127-0fa85ee6df05}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {00c6cb5f-ff86-4a3b-b071-1969526774ec}, !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {02f65f55-d77e-483c-84e9-4af5b254f783}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {395591f8-efbe-4a98-9430-cccbd1c487b8}, !- Handle
  Node 260,                               !- Name
  {93f32f9c-eac7-4c9e-9fb3-5f4e4658c906}, !- Inlet Port
  {5de74d4e-de70-4c0f-854e-df27396cb822}; !- Outlet Port

OS:Connection,
  {93f32f9c-eac7-4c9e-9fb3-5f4e4658c906}, !- Handle
  {941e8fbf-a5d1-4df9-b72b-1df54d18e5f7}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  17,                                     !- Outlet Port
  {395591f8-efbe-4a98-9430-cccbd1c487b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5854f8e0-5af6-40cf-8384-2a23766d784e}, !- Handle
  Node 261,                               !- Name
  {ad4b460c-6e61-48bc-95b6-e2b5f03b33c0}, !- Inlet Port
  {9a2eafee-3343-4da3-b445-01633f855028}; !- Outlet Port

OS:Connection,
  {5de74d4e-de70-4c0f-854e-df27396cb822}, !- Handle
  {3ce0fbe6-08e2-466b-8723-9d55846a2813}, !- Name
  {395591f8-efbe-4a98-9430-cccbd1c487b8}, !- Source Object
  3,                                      !- Outlet Port
  {8962056b-7e7f-4387-b3ad-f21b896e225f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad4b460c-6e61-48bc-95b6-e2b5f03b33c0}, !- Handle
  {06de8ad1-a4eb-481c-b559-49901d42a7c2}, !- Name
  {8962056b-7e7f-4387-b3ad-f21b896e225f}, !- Source Object
  3,                                      !- Outlet Port
  {5854f8e0-5af6-40cf-8384-2a23766d784e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a2eafee-3343-4da3-b445-01633f855028}, !- Handle
  {ebbc0193-c04c-4fc8-aa0b-e3952a4722b4}, !- Name
  {5854f8e0-5af6-40cf-8384-2a23766d784e}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2d26a683-ad3d-4181-a111-9063ed0c3e26}, !- Handle
  Water Use Connections 15,               !- Name
  {b1b8ff22-48fd-4233-aa7f-662e55337c29}, !- Inlet Node Name
  {70c7e8cc-5be9-4362-9eb6-bbc54ced46aa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6d4eabbb-ef43-4f4b-833c-881d3bf306e5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {945a6e73-7f13-45b1-80e7-350fc2ccc68b}, !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5d77ffcd-22fb-4031-896a-e0b320b9a3e3}, !- Target Temperature Schedule Name
  {1a3f1b2f-e7fc-44a3-b475-c7110161fadf}, !- Sensible Fraction Schedule Name
  {6caa24de-0f4c-4ec0-b6c4-6f276cb51b03}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a3f1b2f-e7fc-44a3-b475-c7110161fadf}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {87bd0b91-c48f-40c9-9194-1d42711fd62c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87bd0b91-c48f-40c9-9194-1d42711fd62c}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6caa24de-0f4c-4ec0-b6c4-6f276cb51b03}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a22755ef-7dfb-4abd-a4d6-24e41553e475}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a22755ef-7dfb-4abd-a4d6-24e41553e475}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d77ffcd-22fb-4031-896a-e0b320b9a3e3}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cdec3572-cc9c-447b-a6be-e18221632559}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdec3572-cc9c-447b-a6be-e18221632559}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6d4eabbb-ef43-4f4b-833c-881d3bf306e5}, !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {945a6e73-7f13-45b1-80e7-350fc2ccc68b}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d72bb659-c559-42d2-9c44-b9e6d8dd37b4}, !- Handle
  Node 262,                               !- Name
  {4b1c3f93-05ea-418c-98b3-5e1337b111a7}, !- Inlet Port
  {b1b8ff22-48fd-4233-aa7f-662e55337c29}; !- Outlet Port

OS:Connection,
  {4b1c3f93-05ea-418c-98b3-5e1337b111a7}, !- Handle
  {4b150cfa-a0a3-4d9b-8f36-d7d363c00f69}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  18,                                     !- Outlet Port
  {d72bb659-c559-42d2-9c44-b9e6d8dd37b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9e2110c-cd86-4273-aa03-48cd6c296c1f}, !- Handle
  Node 263,                               !- Name
  {70c7e8cc-5be9-4362-9eb6-bbc54ced46aa}, !- Inlet Port
  {8a927c7a-c7fd-4612-96a9-3073af6fff5c}; !- Outlet Port

OS:Connection,
  {b1b8ff22-48fd-4233-aa7f-662e55337c29}, !- Handle
  {d10b86cb-0398-4f4d-8216-05954e7db8d3}, !- Name
  {d72bb659-c559-42d2-9c44-b9e6d8dd37b4}, !- Source Object
  3,                                      !- Outlet Port
  {2d26a683-ad3d-4181-a111-9063ed0c3e26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c7e8cc-5be9-4362-9eb6-bbc54ced46aa}, !- Handle
  {8279070f-5839-40e6-b340-71c03864045b}, !- Name
  {2d26a683-ad3d-4181-a111-9063ed0c3e26}, !- Source Object
  3,                                      !- Outlet Port
  {d9e2110c-cd86-4273-aa03-48cd6c296c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a927c7a-c7fd-4612-96a9-3073af6fff5c}, !- Handle
  {0a4a6582-62a7-49ad-8954-bbe8e2dbfc8c}, !- Name
  {d9e2110c-cd86-4273-aa03-48cd6c296c1f}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d6784612-263c-4b73-9d27-717aa6a71270}, !- Handle
  Water Use Connections 16,               !- Name
  {b2105f2c-b2bb-48df-ba95-49d3fa3b7722}, !- Inlet Node Name
  {c8da97bd-2563-4118-9bd5-9da1e6e055c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6157c27f-63a5-4878-bba3-b1a119b5be4c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {50407001-c97f-4d7b-8a47-06a96929761b}, !- Handle
  Office Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21841228449256e-06,                   !- Peak Flow Rate {m3/s}
  {7b10e637-70f8-4258-8668-f5f6785870f3}, !- Target Temperature Schedule Name
  {8c1d4420-2699-4de4-8a60-55570cb3e980}, !- Sensible Fraction Schedule Name
  {ea7f0287-12c6-42fa-bc80-7a73d8877341}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c1d4420-2699-4de4-8a60-55570cb3e980}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8622ef6-3e4f-4f3a-b60d-3cac6b3ad0bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8622ef6-3e4f-4f3a-b60d-3cac6b3ad0bd}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea7f0287-12c6-42fa-bc80-7a73d8877341}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af8f49c0-e3cc-455e-987e-47fb2cb7cf1f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af8f49c0-e3cc-455e-987e-47fb2cb7cf1f}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b10e637-70f8-4258-8668-f5f6785870f3}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {303612e6-414c-4587-8355-ed4019967f37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {303612e6-414c-4587-8355-ed4019967f37}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6157c27f-63a5-4878-bba3-b1a119b5be4c}, !- Handle
  Office Service Water Use 0.07gal/min,   !- Name
  {50407001-c97f-4d7b-8a47-06a96929761b}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {74515111-8090-4e12-b9c6-f80578ccbc62}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {74515111-8090-4e12-b9c6-f80578ccbc62}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  {5d91f629-09d7-4f33-a004-c3d534cd3a12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d91f629-09d7-4f33-a004-c3d534cd3a12}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {71ba5f05-da62-4fbb-ab27-46e68563cae8}, !- Handle
  Schedule Rule 35,                       !- Name
  {74515111-8090-4e12-b9c6-f80578ccbc62}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {0fa5a19e-b56a-4b9c-a3d0-6cae5096e049}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0fa5a19e-b56a-4b9c-a3d0-6cae5096e049}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {de7fb07f-bd45-4250-b973-879bc19e49d2}, !- Handle
  Schedule Rule 36,                       !- Name
  {74515111-8090-4e12-b9c6-f80578ccbc62}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e29aabe0-dfe8-465e-9c08-2234d6e553cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e29aabe0-dfe8-465e-9c08-2234d6e553cb}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {b03570a4-6d4e-4945-9125-ee8f716a2e55}, !- Handle
  Schedule Rule 37,                       !- Name
  {74515111-8090-4e12-b9c6-f80578ccbc62}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bbe671ec-d5d6-4947-8ee3-326df8d6a407}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bbe671ec-d5d6-4947-8ee3-326df8d6a407}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {183ea07a-9052-44fe-8929-17232ee03f92}, !- Handle
  Node 264,                               !- Name
  {45eccce6-7c67-4304-8c8f-5dc96cb0c57b}, !- Inlet Port
  {b2105f2c-b2bb-48df-ba95-49d3fa3b7722}; !- Outlet Port

OS:Connection,
  {45eccce6-7c67-4304-8c8f-5dc96cb0c57b}, !- Handle
  {da472f48-366c-416f-97e0-28072e745281}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  19,                                     !- Outlet Port
  {183ea07a-9052-44fe-8929-17232ee03f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8796dea7-e18c-4a6b-97be-62845b0256cf}, !- Handle
  Node 265,                               !- Name
  {c8da97bd-2563-4118-9bd5-9da1e6e055c1}, !- Inlet Port
  {c04c95b9-6d0c-430a-bba5-ee25120da2c0}; !- Outlet Port

OS:Connection,
  {b2105f2c-b2bb-48df-ba95-49d3fa3b7722}, !- Handle
  {a0305e93-5f3d-4192-8e91-857a162fb9ab}, !- Name
  {183ea07a-9052-44fe-8929-17232ee03f92}, !- Source Object
  3,                                      !- Outlet Port
  {d6784612-263c-4b73-9d27-717aa6a71270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8da97bd-2563-4118-9bd5-9da1e6e055c1}, !- Handle
  {f573db97-8161-4b9c-a561-99d4a83d49c1}, !- Name
  {d6784612-263c-4b73-9d27-717aa6a71270}, !- Source Object
  3,                                      !- Outlet Port
  {8796dea7-e18c-4a6b-97be-62845b0256cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c04c95b9-6d0c-430a-bba5-ee25120da2c0}, !- Handle
  {921a00f4-0b9d-4afe-be36-65ffb7b7c5fd}, !- Name
  {8796dea7-e18c-4a6b-97be-62845b0256cf}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ef1d862e-5784-4f20-b537-d3a55924503f}, !- Handle
  Water Use Connections 17,               !- Name
  {ebd4d4bf-4acd-4547-8901-8532d3c5b6a1}, !- Inlet Node Name
  {6317a007-9c68-4ee5-bc53-d72484d38e0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {349a53d2-686c-4a4d-8ade-0153fcdadace}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0699d79a-493a-4d84-bd9a-bfc1ec47dfdf}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {6116cbed-4afa-4731-b435-f075b901b1df}, !- Target Temperature Schedule Name
  {981970b1-0cb5-4cdf-af7f-c352350a2e55}, !- Sensible Fraction Schedule Name
  {f4a0a347-38f6-452d-85e3-9d9db1f95c59}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {981970b1-0cb5-4cdf-af7f-c352350a2e55}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53cb3dfb-812c-4a4f-baa1-627b1bf522d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53cb3dfb-812c-4a4f-baa1-627b1bf522d1}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f4a0a347-38f6-452d-85e3-9d9db1f95c59}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8a263d45-7ad8-4e9b-b9e5-3ddcd4f5fe29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a263d45-7ad8-4e9b-b9e5-3ddcd4f5fe29}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6116cbed-4afa-4731-b435-f075b901b1df}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04f459f5-08ff-4246-b0fe-b79cadfa1434}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04f459f5-08ff-4246-b0fe-b79cadfa1434}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {349a53d2-686c-4a4d-8ade-0153fcdadace}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {0699d79a-493a-4d84-bd9a-bfc1ec47dfdf}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {03434638-3a45-4319-b496-e79a974332c2}, !- Handle
  Node 266,                               !- Name
  {c06a97ca-f6af-450c-be82-234b8cef2d8a}, !- Inlet Port
  {ebd4d4bf-4acd-4547-8901-8532d3c5b6a1}; !- Outlet Port

OS:Connection,
  {c06a97ca-f6af-450c-be82-234b8cef2d8a}, !- Handle
  {a19fe3f5-fd85-4605-a51d-34dc3fa431e6}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  20,                                     !- Outlet Port
  {03434638-3a45-4319-b496-e79a974332c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77363018-133d-4a91-863c-f27191aac1dd}, !- Handle
  Node 267,                               !- Name
  {6317a007-9c68-4ee5-bc53-d72484d38e0c}, !- Inlet Port
  {89e48bbf-47b2-4506-8ea0-ab3f646c2f9b}; !- Outlet Port

OS:Connection,
  {ebd4d4bf-4acd-4547-8901-8532d3c5b6a1}, !- Handle
  {f3585705-e296-4d84-a165-7308bab07e2d}, !- Name
  {03434638-3a45-4319-b496-e79a974332c2}, !- Source Object
  3,                                      !- Outlet Port
  {ef1d862e-5784-4f20-b537-d3a55924503f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6317a007-9c68-4ee5-bc53-d72484d38e0c}, !- Handle
  {49fe6f58-f1b7-467c-8a77-faf8944100ff}, !- Name
  {ef1d862e-5784-4f20-b537-d3a55924503f}, !- Source Object
  3,                                      !- Outlet Port
  {77363018-133d-4a91-863c-f27191aac1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e48bbf-47b2-4506-8ea0-ab3f646c2f9b}, !- Handle
  {9e2c3897-0532-47ce-ac6c-b94b1059b0ce}, !- Name
  {77363018-133d-4a91-863c-f27191aac1dd}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {39c8dda5-e79f-4fb0-9c61-5c93706baaf6}, !- Handle
  Water Use Connections 18,               !- Name
  {8352a07e-1d5c-4627-88c4-004bfa6a49b1}, !- Inlet Node Name
  {e601765a-e91f-447f-bf35-317ea32f494d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2eb1d263-3e5c-405a-b207-1a85611db0df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {40db7275-3948-4052-8482-834bc135c7fb}, !- Handle
  T n2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b013d442-40f1-44ca-93f1-b8f49c1cdc6e}, !- Target Temperature Schedule Name
  {38efe7a7-6d2d-4463-8546-6fbf29a249ad}, !- Sensible Fraction Schedule Name
  {cd9292ba-eb2c-4550-82f4-f854d580d489}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {38efe7a7-6d2d-4463-8546-6fbf29a249ad}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ea5ff03-b3d6-411a-99e3-0992e20c6c9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ea5ff03-b3d6-411a-99e3-0992e20c6c9d}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd9292ba-eb2c-4550-82f4-f854d580d489}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e54baf4-f163-4191-9fee-63724278ef85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e54baf4-f163-4191-9fee-63724278ef85}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b013d442-40f1-44ca-93f1-b8f49c1cdc6e}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c323f86-b484-4981-93e6-12a32169a4de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c323f86-b484-4981-93e6-12a32169a4de}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2eb1d263-3e5c-405a-b207-1a85611db0df}, !- Handle
  T n2 apartment Service Water Use 0.15gal/min, !- Name
  {40db7275-3948-4052-8482-834bc135c7fb}, !- Water Use Equipment Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ffc1e174-b42a-4614-8ded-2b0b6bf81c9c}, !- Handle
  Node 268,                               !- Name
  {30b6ba3b-1a00-43a1-b872-a639ba4c1d04}, !- Inlet Port
  {8352a07e-1d5c-4627-88c4-004bfa6a49b1}; !- Outlet Port

OS:Connection,
  {30b6ba3b-1a00-43a1-b872-a639ba4c1d04}, !- Handle
  {b6fd5a47-3652-4aaa-a1de-081acd48789f}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  21,                                     !- Outlet Port
  {ffc1e174-b42a-4614-8ded-2b0b6bf81c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c8b8b7d-de35-4526-9413-7eea8baa4d18}, !- Handle
  Node 269,                               !- Name
  {e601765a-e91f-447f-bf35-317ea32f494d}, !- Inlet Port
  {9b0d1df6-d50a-4645-9cc0-2db6804b67b5}; !- Outlet Port

OS:Connection,
  {8352a07e-1d5c-4627-88c4-004bfa6a49b1}, !- Handle
  {fb159f19-5cfd-4105-954e-877ad1ef3b51}, !- Name
  {ffc1e174-b42a-4614-8ded-2b0b6bf81c9c}, !- Source Object
  3,                                      !- Outlet Port
  {39c8dda5-e79f-4fb0-9c61-5c93706baaf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e601765a-e91f-447f-bf35-317ea32f494d}, !- Handle
  {d8915a60-c3be-45f7-b42e-97ddac0950fe}, !- Name
  {39c8dda5-e79f-4fb0-9c61-5c93706baaf6}, !- Source Object
  3,                                      !- Outlet Port
  {9c8b8b7d-de35-4526-9413-7eea8baa4d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0d1df6-d50a-4645-9cc0-2db6804b67b5}, !- Handle
  {e13852ff-4eea-4600-bc90-d404bc197910}, !- Name
  {9c8b8b7d-de35-4526-9413-7eea8baa4d18}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {488b5ed7-f604-4154-84ea-0cede2e55ebe}, !- Handle
  Water Use Connections 19,               !- Name
  {12897864-4e6b-4f84-85ec-e23ba1e5c425}, !- Inlet Node Name
  {ad8210cd-0890-4560-ba24-e330300a6039}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {000eba2d-076d-44a0-9419-727cef8490d5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {07c680f6-a289-4fb7-800e-1e203273b76e}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {c56e8f30-b3b5-4a17-a0e3-1cf95d2d63b3}, !- Target Temperature Schedule Name
  {1444ce4a-3999-4f5a-96b6-f378de62036a}, !- Sensible Fraction Schedule Name
  {ca796c76-d30c-4b9b-b89c-e84499bfa1d5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1444ce4a-3999-4f5a-96b6-f378de62036a}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27db6974-83b3-418a-91f1-b5c5c2fadfe6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27db6974-83b3-418a-91f1-b5c5c2fadfe6}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca796c76-d30c-4b9b-b89c-e84499bfa1d5}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dfa59803-a9a8-42c3-90de-ccf603bb8b6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfa59803-a9a8-42c3-90de-ccf603bb8b6f}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c56e8f30-b3b5-4a17-a0e3-1cf95d2d63b3}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {70d276e4-476b-4850-8d94-4ae53390d0b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {70d276e4-476b-4850-8d94-4ae53390d0b0}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {000eba2d-076d-44a0-9419-727cef8490d5}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {07c680f6-a289-4fb7-800e-1e203273b76e}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e01a1450-f49e-4314-8b57-fe1efd66e861}, !- Handle
  Node 270,                               !- Name
  {0d189f6b-1b34-44ab-b054-ef3c522a4750}, !- Inlet Port
  {12897864-4e6b-4f84-85ec-e23ba1e5c425}; !- Outlet Port

OS:Connection,
  {0d189f6b-1b34-44ab-b054-ef3c522a4750}, !- Handle
  {e0c275c7-6778-4104-9f04-547a7f20860d}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  22,                                     !- Outlet Port
  {e01a1450-f49e-4314-8b57-fe1efd66e861}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b3ce39a-cf99-48d5-9651-054c95514f94}, !- Handle
  Node 271,                               !- Name
  {ad8210cd-0890-4560-ba24-e330300a6039}, !- Inlet Port
  {5a184684-afe2-4125-8b32-daa6179feb2f}; !- Outlet Port

OS:Connection,
  {12897864-4e6b-4f84-85ec-e23ba1e5c425}, !- Handle
  {1f93dee3-1404-4c90-9b01-2a4476f8edf0}, !- Name
  {e01a1450-f49e-4314-8b57-fe1efd66e861}, !- Source Object
  3,                                      !- Outlet Port
  {488b5ed7-f604-4154-84ea-0cede2e55ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8210cd-0890-4560-ba24-e330300a6039}, !- Handle
  {88cb9021-5a1a-4a49-94a9-41b74357f74c}, !- Name
  {488b5ed7-f604-4154-84ea-0cede2e55ebe}, !- Source Object
  3,                                      !- Outlet Port
  {8b3ce39a-cf99-48d5-9651-054c95514f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a184684-afe2-4125-8b32-daa6179feb2f}, !- Handle
  {60d9db43-3f3c-41c1-8e58-ac9885b75ed8}, !- Name
  {8b3ce39a-cf99-48d5-9651-054c95514f94}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ee5eb40-4c70-4a5f-b0f5-924a7cab9898}, !- Handle
  Water Use Connections 20,               !- Name
  {0898197d-e8e3-480b-8dab-ed4f4f39b87b}, !- Inlet Node Name
  {d05dcff2-6966-479b-8bf4-d15573c66e3c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e09c599c-3c13-41f3-87df-5c2f4af3eed4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {65625d2a-5f28-45a9-a67e-1ba537ac8bf0}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {840f497d-5519-45cd-9368-9a9a4499daab}, !- Target Temperature Schedule Name
  {e3afeae3-e86e-47c6-8e7f-84a7130b4595}, !- Sensible Fraction Schedule Name
  {27f89152-3dd6-4641-8d68-7d9ff3ac3c0d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e3afeae3-e86e-47c6-8e7f-84a7130b4595}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {171f0e2b-f7d0-4c34-9d95-9055e1810228}; !- Default Day Schedule Name

OS:Schedule:Day,
  {171f0e2b-f7d0-4c34-9d95-9055e1810228}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {27f89152-3dd6-4641-8d68-7d9ff3ac3c0d}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {57c29da9-228f-47a8-8fa8-4edb4c462cce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57c29da9-228f-47a8-8fa8-4edb4c462cce}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {840f497d-5519-45cd-9368-9a9a4499daab}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a0f47f92-f217-4a75-9378-c2bfb8f683fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0f47f92-f217-4a75-9378-c2bfb8f683fd}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e09c599c-3c13-41f3-87df-5c2f4af3eed4}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {65625d2a-5f28-45a9-a67e-1ba537ac8bf0}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {099e69e5-65df-4da5-917f-a2b76454565f}, !- Handle
  Node 272,                               !- Name
  {7aedce19-db79-45fd-8091-e8463f0e1c1e}, !- Inlet Port
  {0898197d-e8e3-480b-8dab-ed4f4f39b87b}; !- Outlet Port

OS:Connection,
  {7aedce19-db79-45fd-8091-e8463f0e1c1e}, !- Handle
  {6521e15a-6992-4011-9b94-9883c85edbd5}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  23,                                     !- Outlet Port
  {099e69e5-65df-4da5-917f-a2b76454565f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8c80408-f7d0-40d2-b322-582e4b6936d3}, !- Handle
  Node 273,                               !- Name
  {d05dcff2-6966-479b-8bf4-d15573c66e3c}, !- Inlet Port
  {838295bc-3f77-43c6-8dfe-6ef0e53cc039}; !- Outlet Port

OS:Connection,
  {0898197d-e8e3-480b-8dab-ed4f4f39b87b}, !- Handle
  {bd3d7036-367c-4ec4-9561-43201a1ef818}, !- Name
  {099e69e5-65df-4da5-917f-a2b76454565f}, !- Source Object
  3,                                      !- Outlet Port
  {3ee5eb40-4c70-4a5f-b0f5-924a7cab9898}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05dcff2-6966-479b-8bf4-d15573c66e3c}, !- Handle
  {47626278-8d0a-49ab-b38e-38feb745aef8}, !- Name
  {3ee5eb40-4c70-4a5f-b0f5-924a7cab9898}, !- Source Object
  3,                                      !- Outlet Port
  {c8c80408-f7d0-40d2-b322-582e4b6936d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838295bc-3f77-43c6-8dfe-6ef0e53cc039}, !- Handle
  {082cc1f2-d4b1-4009-a0ca-823dd203c973}, !- Name
  {c8c80408-f7d0-40d2-b322-582e4b6936d3}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e48e896b-762d-46fd-abb0-74fa7d133f68}, !- Handle
  Water Use Connections 21,               !- Name
  {e9924139-c59a-426f-b6db-b471c5567e9f}, !- Inlet Node Name
  {b72517bb-72f6-447a-814d-a72e55f58a78}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9cdcb8fa-a5dc-4626-b7f0-99ae000e14c6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {693ef5de-5246-44ef-b942-4a24e25d2775}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {35e4c29a-ef39-44ac-a67c-035ce698e5b3}, !- Target Temperature Schedule Name
  {f9ff2a04-d9b7-4e97-941d-580894267d3f}, !- Sensible Fraction Schedule Name
  {0cef26ff-88be-4c2e-906a-38ab7919e6e5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f9ff2a04-d9b7-4e97-941d-580894267d3f}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5eb03321-1b18-491a-a6fc-7c0a921cd233}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5eb03321-1b18-491a-a6fc-7c0a921cd233}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0cef26ff-88be-4c2e-906a-38ab7919e6e5}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {519f8693-8856-4cbf-8092-5fd7095a5e3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {519f8693-8856-4cbf-8092-5fd7095a5e3b}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {35e4c29a-ef39-44ac-a67c-035ce698e5b3}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c19f3fa3-5143-45d5-9b9d-1560e40a2653}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c19f3fa3-5143-45d5-9b9d-1560e40a2653}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9cdcb8fa-a5dc-4626-b7f0-99ae000e14c6}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {693ef5de-5246-44ef-b942-4a24e25d2775}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {74b12cb6-ea26-46b3-89a3-c6002fd2a49a}, !- Handle
  Node 274,                               !- Name
  {32f3f2f7-dd25-4758-ab26-8941bad68739}, !- Inlet Port
  {e9924139-c59a-426f-b6db-b471c5567e9f}; !- Outlet Port

OS:Connection,
  {32f3f2f7-dd25-4758-ab26-8941bad68739}, !- Handle
  {bf51d6e2-4a34-4f8a-8bc4-cac9637bd3d7}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  24,                                     !- Outlet Port
  {74b12cb6-ea26-46b3-89a3-c6002fd2a49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d097186-094b-4a8a-b731-48caf1de1e6e}, !- Handle
  Node 275,                               !- Name
  {b72517bb-72f6-447a-814d-a72e55f58a78}, !- Inlet Port
  {8afb17b2-f719-4b5b-82dc-af1bcdae8614}; !- Outlet Port

OS:Connection,
  {e9924139-c59a-426f-b6db-b471c5567e9f}, !- Handle
  {25ac4500-314b-4da6-91d5-f5b7a2944992}, !- Name
  {74b12cb6-ea26-46b3-89a3-c6002fd2a49a}, !- Source Object
  3,                                      !- Outlet Port
  {e48e896b-762d-46fd-abb0-74fa7d133f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b72517bb-72f6-447a-814d-a72e55f58a78}, !- Handle
  {9313783e-9de4-4df4-a4dd-ee5202b03db0}, !- Name
  {e48e896b-762d-46fd-abb0-74fa7d133f68}, !- Source Object
  3,                                      !- Outlet Port
  {5d097186-094b-4a8a-b731-48caf1de1e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8afb17b2-f719-4b5b-82dc-af1bcdae8614}, !- Handle
  {de666056-cfb5-40ec-b251-693ae51ecc50}, !- Name
  {5d097186-094b-4a8a-b731-48caf1de1e6e}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {107d0f4a-2797-4653-bb2c-85ec534c8d92}, !- Handle
  Water Use Connections 22,               !- Name
  {d1c9aa62-6fb7-4363-b97f-e0797e4ff948}, !- Inlet Node Name
  {ea9f4655-bab7-446a-828d-8b3ed8d8d636}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3c8c9e71-1436-45b4-b493-c5089fe674d7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b7bc6e87-6b78-4fd9-9253-0c9acc2e514a}, !- Handle
  T s2 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {fc68fdb9-5877-45f9-aa61-fdadaefdb7f8}, !- Target Temperature Schedule Name
  {7ba72adf-c1bd-49bf-a6ed-e104cb1aef95}, !- Sensible Fraction Schedule Name
  {80a115ab-6faa-4fcc-a5ec-b425de00fda7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ba72adf-c1bd-49bf-a6ed-e104cb1aef95}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {96d29f88-1f63-4e42-bd86-5e3b7b6142ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96d29f88-1f63-4e42-bd86-5e3b7b6142ee}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80a115ab-6faa-4fcc-a5ec-b425de00fda7}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {64eb1795-e9ba-4e11-8b5f-aa302716c6fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64eb1795-e9ba-4e11-8b5f-aa302716c6fa}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc68fdb9-5877-45f9-aa61-fdadaefdb7f8}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ec868a7-68ee-4774-8d04-3699c15ba53f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ec868a7-68ee-4774-8d04-3699c15ba53f}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3c8c9e71-1436-45b4-b493-c5089fe674d7}, !- Handle
  T s2 apartment Service Water Use 0.15gal/min, !- Name
  {b7bc6e87-6b78-4fd9-9253-0c9acc2e514a}, !- Water Use Equipment Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {888356ae-ba0b-4e47-892f-26201971f395}, !- Handle
  Node 276,                               !- Name
  {e1a79c7b-c9a2-491e-acd6-72775eef0eae}, !- Inlet Port
  {d1c9aa62-6fb7-4363-b97f-e0797e4ff948}; !- Outlet Port

OS:Connection,
  {e1a79c7b-c9a2-491e-acd6-72775eef0eae}, !- Handle
  {ffd5579c-cb3e-4838-a579-096f308cd8e6}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  25,                                     !- Outlet Port
  {888356ae-ba0b-4e47-892f-26201971f395}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e96e99bb-3a65-4234-87dc-78bc1d998207}, !- Handle
  Node 277,                               !- Name
  {ea9f4655-bab7-446a-828d-8b3ed8d8d636}, !- Inlet Port
  {8f4be78f-6ac2-41f8-97c5-1abc20d5553a}; !- Outlet Port

OS:Connection,
  {d1c9aa62-6fb7-4363-b97f-e0797e4ff948}, !- Handle
  {38a1df31-381a-4e39-a2a8-8b39f052e7bc}, !- Name
  {888356ae-ba0b-4e47-892f-26201971f395}, !- Source Object
  3,                                      !- Outlet Port
  {107d0f4a-2797-4653-bb2c-85ec534c8d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9f4655-bab7-446a-828d-8b3ed8d8d636}, !- Handle
  {50b361f0-212f-45bc-8363-12e30aa80dac}, !- Name
  {107d0f4a-2797-4653-bb2c-85ec534c8d92}, !- Source Object
  3,                                      !- Outlet Port
  {e96e99bb-3a65-4234-87dc-78bc1d998207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4be78f-6ac2-41f8-97c5-1abc20d5553a}, !- Handle
  {46165a6f-e9df-483a-8822-816c83b4ab91}, !- Name
  {e96e99bb-3a65-4234-87dc-78bc1d998207}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {18d74591-c8db-4c39-a07e-751ab2096ae0}, !- Handle
  Water Use Connections 23,               !- Name
  {c2157ce5-d990-405d-b164-bbde4fec2e5c}, !- Inlet Node Name
  {21893c20-cfba-45d5-9948-b618048d9751}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f645b02f-17b0-474f-8307-e5aab06b41ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {da0e5d7f-d09d-45e1-ae0a-fc6b39023971}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {c3d4219b-27f1-407d-b32d-3f80b4e0df65}, !- Target Temperature Schedule Name
  {5235d1e0-1550-4db7-9efe-aa1c6e0053cb}, !- Sensible Fraction Schedule Name
  {98d267c1-460d-4c69-97f4-e43aa58a1642}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5235d1e0-1550-4db7-9efe-aa1c6e0053cb}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ba3f829-f324-47b6-b0cc-560d49519739}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ba3f829-f324-47b6-b0cc-560d49519739}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {98d267c1-460d-4c69-97f4-e43aa58a1642}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5e38651c-2b57-431a-b28d-4857a8f6797c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e38651c-2b57-431a-b28d-4857a8f6797c}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3d4219b-27f1-407d-b32d-3f80b4e0df65}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {814400c1-03c0-4e06-881a-ff68995da2d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {814400c1-03c0-4e06-881a-ff68995da2d9}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f645b02f-17b0-474f-8307-e5aab06b41ff}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {da0e5d7f-d09d-45e1-ae0a-fc6b39023971}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8d5609b3-903c-466b-ac7f-c3731a7c90b5}, !- Handle
  Node 278,                               !- Name
  {13b34163-59b6-422c-bf7c-e1accb4e6128}, !- Inlet Port
  {c2157ce5-d990-405d-b164-bbde4fec2e5c}; !- Outlet Port

OS:Connection,
  {13b34163-59b6-422c-bf7c-e1accb4e6128}, !- Handle
  {ff333920-93e5-4f40-b949-0ad538bf0bb8}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  26,                                     !- Outlet Port
  {8d5609b3-903c-466b-ac7f-c3731a7c90b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2eee9b2-f37a-4b0b-9954-c5c3689ed129}, !- Handle
  Node 279,                               !- Name
  {21893c20-cfba-45d5-9948-b618048d9751}, !- Inlet Port
  {6e744f87-365b-4c07-a38a-0915394e7c9b}; !- Outlet Port

OS:Connection,
  {c2157ce5-d990-405d-b164-bbde4fec2e5c}, !- Handle
  {ce632dfb-fada-4ccb-904e-fbcfca21f0d9}, !- Name
  {8d5609b3-903c-466b-ac7f-c3731a7c90b5}, !- Source Object
  3,                                      !- Outlet Port
  {18d74591-c8db-4c39-a07e-751ab2096ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21893c20-cfba-45d5-9948-b618048d9751}, !- Handle
  {6f382164-5147-4e03-a809-43a3854ba930}, !- Name
  {18d74591-c8db-4c39-a07e-751ab2096ae0}, !- Source Object
  3,                                      !- Outlet Port
  {c2eee9b2-f37a-4b0b-9954-c5c3689ed129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e744f87-365b-4c07-a38a-0915394e7c9b}, !- Handle
  {e17ec63b-9998-4978-b3e5-63a8bfc70eb8}, !- Name
  {c2eee9b2-f37a-4b0b-9954-c5c3689ed129}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {04f565c6-a4e8-4065-9372-1151e33a4e0f}, !- Handle
  Water Use Connections 24,               !- Name
  {04993726-0764-4d4c-b44c-158b889eb977}, !- Inlet Node Name
  {c074af34-8fa7-44ee-be93-424c7903ee74}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {46cbf68f-2447-4cc2-aa8f-318307d0da7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d84c260c-b1cf-4b1e-8095-cb2fa9c0dfcb}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {79772338-a07b-4ba2-a5fe-1192e72e2873}, !- Target Temperature Schedule Name
  {881b639f-8cde-4d12-80ac-04d55c29b6ed}, !- Sensible Fraction Schedule Name
  {2ebe6203-49e3-44e7-bc87-a51ea8ff643a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {881b639f-8cde-4d12-80ac-04d55c29b6ed}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7f18ecd-f882-49a6-b21e-694ff2f5cc88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7f18ecd-f882-49a6-b21e-694ff2f5cc88}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ebe6203-49e3-44e7-bc87-a51ea8ff643a}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf6b15f0-f1a2-41ce-a1a0-5e995b2a4161}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf6b15f0-f1a2-41ce-a1a0-5e995b2a4161}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {79772338-a07b-4ba2-a5fe-1192e72e2873}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {74eb36a3-ce33-46d0-b464-11bd56be84eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74eb36a3-ce33-46d0-b464-11bd56be84eb}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {46cbf68f-2447-4cc2-aa8f-318307d0da7e}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {d84c260c-b1cf-4b1e-8095-cb2fa9c0dfcb}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {eabc0976-9387-4387-b759-ef8cac25310b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4476eed1-594c-4d24-9a8e-32f8db36370b}, !- Handle
  Node 280,                               !- Name
  {c3764613-74ae-473a-a5bf-21c973f887b2}, !- Inlet Port
  {04993726-0764-4d4c-b44c-158b889eb977}; !- Outlet Port

OS:Connection,
  {c3764613-74ae-473a-a5bf-21c973f887b2}, !- Handle
  {62408403-48ae-48e6-a732-5bd921547f76}, !- Name
  {56039339-16fb-4cfe-83d2-52d809a3f7eb}, !- Source Object
  27,                                     !- Outlet Port
  {4476eed1-594c-4d24-9a8e-32f8db36370b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2076291-b532-44f7-b8d1-17d968b727e2}, !- Handle
  Node 281,                               !- Name
  {c074af34-8fa7-44ee-be93-424c7903ee74}, !- Inlet Port
  {67372f47-7e3b-413b-83be-c2a46e5490a8}; !- Outlet Port

OS:Connection,
  {04993726-0764-4d4c-b44c-158b889eb977}, !- Handle
  {129fe2dc-d95a-4208-94bc-8bac849859aa}, !- Name
  {4476eed1-594c-4d24-9a8e-32f8db36370b}, !- Source Object
  3,                                      !- Outlet Port
  {04f565c6-a4e8-4065-9372-1151e33a4e0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c074af34-8fa7-44ee-be93-424c7903ee74}, !- Handle
  {a80ae527-6f9d-4f56-b21b-08c0615c1db6}, !- Name
  {04f565c6-a4e8-4065-9372-1151e33a4e0f}, !- Source Object
  3,                                      !- Outlet Port
  {f2076291-b532-44f7-b8d1-17d968b727e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67372f47-7e3b-413b-83be-c2a46e5490a8}, !- Handle
  {4f7b5d85-5b85-4ff4-8601-d29631cb2a2c}, !- Name
  {f2076291-b532-44f7-b8d1-17d968b727e2}, !- Source Object
  3,                                      !- Outlet Port
  {dad58840-d1b5-4c4a-bc74-860342b72478}, !- Target Object
  27;                                     !- Inlet Port

OS:Sizing:Parameters,
  {28d23dd1-4e0a-48f5-a97e-8c672efad256}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {0930c3d7-23fb-401a-9455-cefea7ed9e78}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {53825a3c-988b-4578-973c-25f5af8cdf2c}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {76b4fb55-6905-47c4-9a32-842b03b1c8a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76b4fb55-6905-47c4-9a32-842b03b1c8a8}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2d73386a-ed00-4b05-b56f-bf94693450f9}, !- Handle
  Sys_1_Make-up air unit ERV,             !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {2acb37ca-be12-41a9-ad9f-421e70285126}, !- Supply Air Inlet Node
  {eb867883-081f-49f7-a5f9-3cb3ce94da7a}, !- Supply Air Outlet Node
  {0125d500-e915-4045-a3f6-6522f9e32c72}, !- Exhaust Air Inlet Node
  {6adfc79d-dcd7-4f81-b1b4-be3fc8554ea5}, !- Exhaust Air Outlet Node
  895.707887876548,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {2e643085-5bfa-46f0-b21e-291570d6984c}, !- Handle
  Node 283,                               !- Name
  {eb867883-081f-49f7-a5f9-3cb3ce94da7a}, !- Inlet Port
  {eead24cf-0528-44ff-96e7-3d8b8c0bc1bc}; !- Outlet Port

OS:Connection,
  {2acb37ca-be12-41a9-ad9f-421e70285126}, !- Handle
  {60f91273-61c5-4662-85ba-993356bab5cb}, !- Name
  {958f9c94-e254-4471-93b6-2dd52ccfc72a}, !- Source Object
  3,                                      !- Outlet Port
  {2d73386a-ed00-4b05-b56f-bf94693450f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {eb867883-081f-49f7-a5f9-3cb3ce94da7a}, !- Handle
  {186985d2-4a16-45c6-8188-8def9bd566dc}, !- Name
  {2d73386a-ed00-4b05-b56f-bf94693450f9}, !- Source Object
  13,                                     !- Outlet Port
  {2e643085-5bfa-46f0-b21e-291570d6984c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eead24cf-0528-44ff-96e7-3d8b8c0bc1bc}, !- Handle
  {f1f823f7-cc7d-4ff5-b67c-2f4c9600fa43}, !- Name
  {2e643085-5bfa-46f0-b21e-291570d6984c}, !- Source Object
  3,                                      !- Outlet Port
  {a512b699-dbfb-43e0-83d7-0a621f537bf9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f38e4492-8cdb-4b7f-87e0-4a07ada8095a}, !- Handle
  Node 284,                               !- Name
  {6b01b895-5553-4f2a-9731-08f033f77f27}, !- Inlet Port
  {0125d500-e915-4045-a3f6-6522f9e32c72}; !- Outlet Port

OS:Connection,
  {6b01b895-5553-4f2a-9731-08f033f77f27}, !- Handle
  {926940b0-da96-42a9-880d-5fdc598ce96b}, !- Name
  {a512b699-dbfb-43e0-83d7-0a621f537bf9}, !- Source Object
  7,                                      !- Outlet Port
  {f38e4492-8cdb-4b7f-87e0-4a07ada8095a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0125d500-e915-4045-a3f6-6522f9e32c72}, !- Handle
  {51ce25cd-7cea-4cab-af17-cb37c016b4c3}, !- Name
  {f38e4492-8cdb-4b7f-87e0-4a07ada8095a}, !- Source Object
  3,                                      !- Outlet Port
  {2d73386a-ed00-4b05-b56f-bf94693450f9}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {6adfc79d-dcd7-4f81-b1b4-be3fc8554ea5}, !- Handle
  {11e31b53-0096-4fa3-977a-3e10562a39e7}, !- Name
  {2d73386a-ed00-4b05-b56f-bf94693450f9}, !- Source Object
  15,                                     !- Outlet Port
  {687154c5-ac4f-4e80-b93f-dd5ea5d0dd3d}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9647e40b-a271-496b-acb0-e2be8b312136}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ed2a9523-a4c6-4428-92b7-e91152641292}, !- Control Zone or Zone List Name
  {c07be3c1-9533-4702-841d-1c442d37feae}, !- Cooling Control Zone or Zone List Name
  {862951f3-c590-4266-8030-efb8e69067b8}, !- Heating Control Zone or Zone List Name
  {1eb2c8e2-b721-439d-bbc5-cceeff3e7101}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ed2a9523-a4c6-4428-92b7-e91152641292}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {c07be3c1-9533-4702-841d-1c442d37feae}, !- Handle
  {d73c2005-00d5-4fdf-ab9e-a505c549e32d}; !- Name

OS:ModelObjectList,
  {862951f3-c590-4266-8030-efb8e69067b8}, !- Handle
  {0a12750b-ba65-40a1-9caa-4ad209e82ac4}; !- Name

OS:ModelObjectList,
  {1eb2c8e2-b721-439d-bbc5-cceeff3e7101}, !- Handle
  {1a0da29a-1255-4535-a9e1-ba055c9554b6}; !- Name

OS:Schedule:Ruleset,
  {3604b954-b414-4174-b738-3e6bb58c8b89}, !- Handle
  Sys_1_Make-up air unit Occ Sch,         !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  {faa572fc-bb31-4317-a1bc-db539ec9c16a}, !- Default Day Schedule Name
  {9203716e-148c-437b-84e9-f48af5847968}, !- Summer Design Day Schedule Name
  {af736d71-0443-4138-864f-4ba36a96696d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {faa572fc-bb31-4317-a1bc-db539ec9c16a}, !- Handle
  Sys_1_Make-up air unit Occ Sch Default, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2a79b2e1-0802-48e4-9a28-e09c221e3ca5}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af736d71-0443-4138-864f-4ba36a96696d}, !- Handle
  Sys_1_Make-up air unit Occ Sch Winter Design Day, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f68b7c1e-a8cf-4042-8aad-a9fb94a59c83}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9203716e-148c-437b-84e9-f48af5847968}, !- Handle
  Sys_1_Make-up air unit Occ Sch Summer Design Day, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {07931e0b-36a2-4543-b75a-9ffc6b2f7d54}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday Rule, !- Name
  {3604b954-b414-4174-b738-3e6bb58c8b89}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {56c93030-a3d5-4cd3-b28f-14b2be8ffb2f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {56c93030-a3d5-4cd3-b28f-14b2be8ffb2f}, !- Handle
  Sys_1_Make-up air unit Occ Sch Monday,  !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f850696-496c-4dc0-815f-8c8a833684e7}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday Rule, !- Name
  {3604b954-b414-4174-b738-3e6bb58c8b89}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0c16958f-7630-4498-aaf4-c40fd39d7413}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0c16958f-7630-4498-aaf4-c40fd39d7413}, !- Handle
  Sys_1_Make-up air unit Occ Sch Tuesday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0bf7f50e-90e6-4896-95f9-f91ac157471a}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday Rule, !- Name
  {3604b954-b414-4174-b738-3e6bb58c8b89}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {bc4811a9-76a4-41df-8be1-5c82f7a8d9a9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {bc4811a9-76a4-41df-8be1-5c82f7a8d9a9}, !- Handle
  Sys_1_Make-up air unit Occ Sch Wednesday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7fbff962-96cb-4653-a8e8-a18789e12f95}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday Rule, !- Name
  {3604b954-b414-4174-b738-3e6bb58c8b89}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f3998310-1a64-43b2-bb2c-05bc10d0e166}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {f3998310-1a64-43b2-bb2c-05bc10d0e166}, !- Handle
  Sys_1_Make-up air unit Occ Sch Thursday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26a8f1d0-099c-480e-84bf-48daa5c2064e}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday Rule, !- Name
  {3604b954-b414-4174-b738-3e6bb58c8b89}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {01d5ee04-19a8-4e7a-887d-e06209c52971}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {01d5ee04-19a8-4e7a-887d-e06209c52971}, !- Handle
  Sys_1_Make-up air unit Occ Sch Friday,  !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c0f75f70-ede8-4cca-a95b-9b5013026663}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday Rule, !- Name
  {3604b954-b414-4174-b738-3e6bb58c8b89}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f1bb0627-e3d6-45a4-8a65-334c69fb5544}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {f1bb0627-e3d6-45a4-8a65-334c69fb5544}, !- Handle
  Sys_1_Make-up air unit Occ Sch Saturday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a617b7be-f28b-4a1b-b14d-b7255cd460b3}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday Rule, !- Name
  {3604b954-b414-4174-b738-3e6bb58c8b89}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {85a1a3ab-822d-48d3-af8d-39dc29bfddda}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {85a1a3ab-822d-48d3-af8d-39dc29bfddda}, !- Handle
  Sys_1_Make-up air unit Occ Sch Sunday,  !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {961a0d96-54d7-499a-a52f-017f638a2dc5}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN ERV, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a134b98c-c717-455a-b55b-ed5238d4a8aa}, !- Supply Air Inlet Node
  {fdb03021-004a-4ef6-96b2-f298b57e6615}, !- Supply Air Outlet Node
  {e44bce66-47fe-44cf-8b60-64a2e4180dbb}, !- Exhaust Air Inlet Node
  {962a5460-3ff9-4938-a2ed-f27c2ed3ffb4}, !- Exhaust Air Outlet Node
  149.714531719625,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {8c3c61ac-37ea-455d-872f-8023ed6d192c}, !- Handle
  Node 285,                               !- Name
  {fdb03021-004a-4ef6-96b2-f298b57e6615}, !- Inlet Port
  {d1c18c78-a92f-47ca-a96c-c6d30b93d98d}; !- Outlet Port

OS:Connection,
  {a134b98c-c717-455a-b55b-ed5238d4a8aa}, !- Handle
  {85b8956f-1706-40a1-93fa-62486e99e734}, !- Name
  {75364e03-89d2-4845-abe8-c9e4d9cf218e}, !- Source Object
  3,                                      !- Outlet Port
  {961a0d96-54d7-499a-a52f-017f638a2dc5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {fdb03021-004a-4ef6-96b2-f298b57e6615}, !- Handle
  {bfe0492c-805e-47dd-9992-f23ec4015feb}, !- Name
  {961a0d96-54d7-499a-a52f-017f638a2dc5}, !- Source Object
  13,                                     !- Outlet Port
  {8c3c61ac-37ea-455d-872f-8023ed6d192c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c18c78-a92f-47ca-a96c-c6d30b93d98d}, !- Handle
  {7e0d2127-dc53-4b74-a632-b9cead005e37}, !- Name
  {8c3c61ac-37ea-455d-872f-8023ed6d192c}, !- Source Object
  3,                                      !- Outlet Port
  {71a0bbfd-4591-42bb-8e95-20f6717a68b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05028ba4-c146-4333-baf1-303f7e507f10}, !- Handle
  Node 286,                               !- Name
  {a69384cf-1230-4736-ba44-278e1df5bb87}, !- Inlet Port
  {e44bce66-47fe-44cf-8b60-64a2e4180dbb}; !- Outlet Port

OS:Connection,
  {a69384cf-1230-4736-ba44-278e1df5bb87}, !- Handle
  {e80e73ab-1d60-4337-b0df-8af745b9da7a}, !- Name
  {71a0bbfd-4591-42bb-8e95-20f6717a68b2}, !- Source Object
  7,                                      !- Outlet Port
  {05028ba4-c146-4333-baf1-303f7e507f10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e44bce66-47fe-44cf-8b60-64a2e4180dbb}, !- Handle
  {bcaf7911-0fc1-4cf7-a971-0288563b2e0d}, !- Name
  {05028ba4-c146-4333-baf1-303f7e507f10}, !- Source Object
  3,                                      !- Outlet Port
  {961a0d96-54d7-499a-a52f-017f638a2dc5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {962a5460-3ff9-4938-a2ed-f27c2ed3ffb4}, !- Handle
  {c8b3e2f4-ca6e-4e2e-a505-696b0867022c}, !- Name
  {961a0d96-54d7-499a-a52f-017f638a2dc5}, !- Source Object
  15,                                     !- Outlet Port
  {7d296e96-fab0-439d-8ec0-6177745a239f}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3c336743-4ec7-4556-8f17-1ac273d8f173}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e6f43161-8c7a-445a-83dd-a7663e91ba65}, !- Control Zone or Zone List Name
  {9dea572a-0bfa-4ecd-914e-45154d3b11e9}, !- Cooling Control Zone or Zone List Name
  {b28b50bc-e05b-48a7-b8a0-30e6d3acd5bc}, !- Heating Control Zone or Zone List Name
  {522fa98a-8c95-4272-87fb-87067371b785}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e6f43161-8c7a-445a-83dd-a7663e91ba65}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {9dea572a-0bfa-4ecd-914e-45154d3b11e9}, !- Handle
  {9f66020c-f970-4358-b0dc-0105f3d202f2}; !- Name

OS:ModelObjectList,
  {b28b50bc-e05b-48a7-b8a0-30e6d3acd5bc}, !- Handle
  {869dc03c-9bde-4d56-85f0-2bec91e46529}; !- Name

OS:ModelObjectList,
  {522fa98a-8c95-4272-87fb-87067371b785}, !- Handle
  {85eeec1f-5ca4-4118-a43b-ea9d208c9080}; !- Name

OS:Schedule:Ruleset,
  {e339185c-1ba5-46b2-9c97-0d4d188e6c1b}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  {f8e0adca-4c54-40e1-a3de-81b5afb8dc1e}, !- Default Day Schedule Name
  {1c33d81f-3235-4200-92c2-85bdf9a048ee}, !- Summer Design Day Schedule Name
  {f1ad2775-3c44-4677-aaea-5f8ac3da4e7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8e0adca-4c54-40e1-a3de-81b5afb8dc1e}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Default, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2bca005e-ed95-4d06-a26d-713eb61b9996}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1ad2775-3c44-4677-aaea-5f8ac3da4e7f}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db2e4395-ac3b-42fc-8d56-967e88e8890f}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1c33d81f-3235-4200-92c2-85bdf9a048ee}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6ae23638-ae6e-42a9-84b1-a8698c01b758}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {e339185c-1ba5-46b2-9c97-0d4d188e6c1b}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ecea5ca6-198f-4c07-8154-55a543ac609c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ecea5ca6-198f-4c07-8154-55a543ac609c}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Monday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {aea4bcfd-bb3a-4455-b110-369e93344e10}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {e339185c-1ba5-46b2-9c97-0d4d188e6c1b}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {58fc196b-c2ed-4a91-979a-7f19bd43a6db}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {58fc196b-c2ed-4a91-979a-7f19bd43a6db}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {039a9820-a65e-4c46-8323-9dd8f811cc79}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {e339185c-1ba5-46b2-9c97-0d4d188e6c1b}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {25c6e6aa-d502-4c29-81ef-bcb08f914106}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {25c6e6aa-d502-4c29-81ef-bcb08f914106}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0ad3adb9-273a-4b8b-85cc-c006c2af191f}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {e339185c-1ba5-46b2-9c97-0d4d188e6c1b}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {65e94be0-ce08-42b7-bb48-259377a8611c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {65e94be0-ce08-42b7-bb48-259377a8611c}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Thursday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a49ac05c-5b0d-41f1-bb8d-546cad88a2c0}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {e339185c-1ba5-46b2-9c97-0d4d188e6c1b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {817f3375-0055-4939-96b8-52c6b37d45a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {817f3375-0055-4939-96b8-52c6b37d45a6}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Friday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {33959fd7-64ec-4d21-a67f-7e7c154c475e}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {e339185c-1ba5-46b2-9c97-0d4d188e6c1b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7fa8ea89-eefe-4a04-a764-de1bf2b62c0a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7fa8ea89-eefe-4a04-a764-de1bf2b62c0a}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Saturday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eeab2931-faba-4d6b-b51a-a122f2284254}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {e339185c-1ba5-46b2-9c97-0d4d188e6c1b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5aaf4ae9-8eb9-4a1e-869f-5675caabc69f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5aaf4ae9-8eb9-4a1e-869f-5675caabc69f}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Occ Sch Sunday, !- Name
  {4f7bb63d-e95c-4c10-bad7-ee0728599b9e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Curve:Biquadratic,
  {810faffe-cb20-4b1b-8ea9-5ef9e7d9cf4e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c9b8178-5602-4273-a1d2-701595ffd58c}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16152abe-ed72-4d1a-8b82-211c075d6f97}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e249b96b-8e48-4cb4-8e97-2e487db0f11f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d7028773-3e4e-4996-9143-8df54b8f4bdd}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ed5ab26f-ccb9-4637-8b1f-ec8edbaa8a58}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.2901,                                 !- Coefficient1 Constant
  2.6664,                                 !- Coefficient2 x
  -3.764,                                 !- Coefficient3 x**2
  1.82,                                   !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {73d3cc04-d93e-4b31-b589-c0fd270eb003}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e0858dfb-182d-46a4-8b20-680502f8c62c}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.7277,                                 !- Coefficient1 Constant
  1.0667,                                 !- Coefficient2 x
  -1.5174,                                !- Coefficient3 x**2
  0.7282,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {52b241d7-20f7-4155-90db-2c2ab6068d78}, !- Handle
  Always Off Discrete,                    !- Name
  {13f89bf1-a838-4ceb-9d71-de5cd0c7895a}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {13f89bf1-a838-4ceb-9d71-de5cd0c7895a}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {e6321167-d5ad-4a7e-b812-7b3c5844e1f6}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Supply Fan, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5def3b1b-3cf6-4969-8385-86b2726e81ef}, !- Air Inlet Node Name
  {47ff1960-2036-4757-aefa-8d91e895ddbd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {c8326575-2fba-42dc-b7a4-3dbed864a341}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN CCASHP DX Clg Coil, !- Name
  {7157c210-08a8-45e6-a64a-0312c22ce313}, !- Indoor Air Inlet Node Name
  {f3697905-d19f-4490-a442-c4f77049f4e0}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  8887.6796875,                           !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {38ee8696-0014-4ae1-bb25-cdba5901ca40}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {18f815cf-95bf-4fcf-bc4b-bc425d1f02e7}; !- Speed Data List

OS:Curve:Quadratic,
  {654faf94-09f6-4c03-ab3d-b7a6c8de2c04}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {18f815cf-95bf-4fcf-bc4b-bc425d1f02e7}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {5749c783-45af-459a-a7ca-3a00c413daf5}; !- Model Object 1

OS:Curve:Biquadratic,
  {e9a22d4c-f60a-41ce-803e-9e9a1083cecb}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a71ef9a0-dd7e-4a77-a698-b0daaf5dcd59}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {770960f9-2e2f-4d01-aac6-ff8d7226ae0c}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f22ebc5e-83f6-46c5-8bc4-c8cdae8e8768}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {38ee8696-0014-4ae1-bb25-cdba5901ca40}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {5749c783-45af-459a-a7ca-3a00c413daf5}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4.11,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {e9a22d4c-f60a-41ce-803e-9e9a1083cecb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a71ef9a0-dd7e-4a77-a698-b0daaf5dcd59}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {770960f9-2e2f-4d01-aac6-ff8d7226ae0c}, !- Energy Input Ratio Function of Temperature Curve Name
  {f22ebc5e-83f6-46c5-8bc4-c8cdae8e8768}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {56a4e205-9873-43d0-a80d-cfd233c6119f}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Elec Htg Coil, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {9ae7799b-cafc-42ed-93fe-013c33246116}, !- Air Inlet Node Name
  {382b9ae5-d2c5-43a8-b444-0f29e9059b4e}, !- Air Outlet Node Name
  {ebf01c20-aab1-4493-b3b2-0507b12657f5}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {78f7159a-a9f8-4352-a7a4-1e96bd703153}, !- Handle
  Sys_3_PSZ Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN CCASHP DX Htg Coil, !- Name
  {7f55903e-04a6-4d42-8090-0ebe188e1416}, !- Indoor Air Inlet Node Name
  {34e5f2c3-ee35-42e3-af10-7174fe07781d}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  8887.6796875,                           !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {ede09c1d-4a5f-49b0-a3d6-f89620f5e4e5}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {ba64f68b-a7d9-4984-915a-e62fde7b8076}; !- Speed Data List

OS:Curve:Quadratic,
  {1f61b63b-754e-4ff2-8705-edea2a5fb68d}, !- Handle
  Curve Quadratic 59,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {ba64f68b-a7d9-4984-915a-e62fde7b8076}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {2b3e1e22-cfe8-46d0-b3f3-b135ac656a3c}; !- Model Object 1

OS:Curve:Biquadratic,
  {5259306b-3310-4e9f-8cc4-1b5e80345ad1}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2718a3ef-11d2-4bdf-9ca0-229fc096060e}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {95fa1d2c-e721-426c-925b-29a0c7bd6cb4}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0638d4a-9275-4919-821d-110b90769b53}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {ede09c1d-4a5f-49b0-a3d6-f89620f5e4e5}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {2b3e1e22-cfe8-46d0-b3f3-b135ac656a3c}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.95,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {5259306b-3310-4e9f-8cc4-1b5e80345ad1}, !- Heating Capacity Function of Temperature Curve Name
  {2718a3ef-11d2-4bdf-9ca0-229fc096060e}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {95fa1d2c-e721-426c-925b-29a0c7bd6cb4}, !- Energy Input Ratio Function of Temperature Curve Name
  {b0638d4a-9275-4919-821d-110b90769b53}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {0ef04c27-989c-44dd-a3f9-e791b1bafccf}, !- Handle
  Node 214,                               !- Name
  {1af75d34-a4a7-4ccf-b586-ac3995c4cbf5}, !- Inlet Port
  {7157c210-08a8-45e6-a64a-0312c22ce313}; !- Outlet Port

OS:Connection,
  {1af75d34-a4a7-4ccf-b586-ac3995c4cbf5}, !- Handle
  {8686308f-b3fd-4eb6-82bd-0396e2ef598b}, !- Name
  {71a0bbfd-4591-42bb-8e95-20f6717a68b2}, !- Source Object
  5,                                      !- Outlet Port
  {0ef04c27-989c-44dd-a3f9-e791b1bafccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7157c210-08a8-45e6-a64a-0312c22ce313}, !- Handle
  {5f701c45-9036-432d-acc7-f502a349f01a}, !- Name
  {0ef04c27-989c-44dd-a3f9-e791b1bafccf}, !- Source Object
  3,                                      !- Outlet Port
  {c8326575-2fba-42dc-b7a4-3dbed864a341}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61a27b8a-06d6-4115-81bf-f479b0ee6b45}, !- Handle
  Node 215,                               !- Name
  {f3697905-d19f-4490-a442-c4f77049f4e0}, !- Inlet Port
  {7f55903e-04a6-4d42-8090-0ebe188e1416}; !- Outlet Port

OS:Connection,
  {f3697905-d19f-4490-a442-c4f77049f4e0}, !- Handle
  {e68c63b8-9ced-4147-8d32-0bb68a7e85ad}, !- Name
  {c8326575-2fba-42dc-b7a4-3dbed864a341}, !- Source Object
  3,                                      !- Outlet Port
  {61a27b8a-06d6-4115-81bf-f479b0ee6b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f55903e-04a6-4d42-8090-0ebe188e1416}, !- Handle
  {304a0bd3-c05f-4548-a861-582c3de06a83}, !- Name
  {61a27b8a-06d6-4115-81bf-f479b0ee6b45}, !- Source Object
  3,                                      !- Outlet Port
  {78f7159a-a9f8-4352-a7a4-1e96bd703153}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51ded1f2-71c7-4f8f-8b7b-a9505e2a06cd}, !- Handle
  Node 282,                               !- Name
  {34e5f2c3-ee35-42e3-af10-7174fe07781d}, !- Inlet Port
  {9ae7799b-cafc-42ed-93fe-013c33246116}; !- Outlet Port

OS:Connection,
  {34e5f2c3-ee35-42e3-af10-7174fe07781d}, !- Handle
  {87bd652b-bd15-4d86-8294-ed4e5ed06672}, !- Name
  {78f7159a-a9f8-4352-a7a4-1e96bd703153}, !- Source Object
  3,                                      !- Outlet Port
  {51ded1f2-71c7-4f8f-8b7b-a9505e2a06cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae7799b-cafc-42ed-93fe-013c33246116}, !- Handle
  {74acd431-dea7-43a1-9e36-c7e985518b59}, !- Name
  {51ded1f2-71c7-4f8f-8b7b-a9505e2a06cd}, !- Source Object
  3,                                      !- Outlet Port
  {56a4e205-9873-43d0-a80d-cfd233c6119f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e781adde-d108-4ea5-9826-88038a4235da}, !- Handle
  Node 287,                               !- Name
  {382b9ae5-d2c5-43a8-b444-0f29e9059b4e}, !- Inlet Port
  {5def3b1b-3cf6-4969-8385-86b2726e81ef}; !- Outlet Port

OS:Connection,
  {382b9ae5-d2c5-43a8-b444-0f29e9059b4e}, !- Handle
  {2904f3e8-ae0a-431c-b81c-65e54cdc5ed5}, !- Name
  {56a4e205-9873-43d0-a80d-cfd233c6119f}, !- Source Object
  6,                                      !- Outlet Port
  {e781adde-d108-4ea5-9826-88038a4235da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5def3b1b-3cf6-4969-8385-86b2726e81ef}, !- Handle
  {9472a600-37d5-416d-89c4-473cea1db004}, !- Name
  {e781adde-d108-4ea5-9826-88038a4235da}, !- Source Object
  3,                                      !- Outlet Port
  {e6321167-d5ad-4a7e-b812-7b3c5844e1f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47ff1960-2036-4757-aefa-8d91e895ddbd}, !- Handle
  {819a9bda-0acf-40a0-8966-0928212f4640}, !- Name
  {e6321167-d5ad-4a7e-b812-7b3c5844e1f6}, !- Source Object
  9,                                      !- Outlet Port
  {ebf01c20-aab1-4493-b3b2-0507b12657f5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {16a47bb5-426f-4ab4-9a62-daeba6716e5e}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0ef04c27-989c-44dd-a3f9-e791b1bafccf}, !- Reference Setpoint Node Name
  {0ef04c27-989c-44dd-a3f9-e791b1bafccf}, !- Mixed Air Stream Node Name
  {75364e03-89d2-4845-abe8-c9e4d9cf218e}, !- Outdoor Air Stream Node Name
  {8cfd29d3-1c38-495c-bb54-d6042864d860}, !- Return Air Stream Node Name
  {8c3c61ac-37ea-455d-872f-8023ed6d192c}; !- Setpoint Node or NodeList Name

OS:Connection,
  {1e0a6cd6-07ad-4de0-adfd-fdf4dc37d720}, !- Handle
  {3c57739a-02a9-40ce-aed0-c51420452762}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  3,                                      !- Outlet Port
  {e7bcb1e6-039f-4f7d-8e09-494add05e976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99321770-ec26-40be-8746-e8ca2f2a8572}, !- Handle
  {59d769c7-2304-493c-abf6-bae9ba6d8b43}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  4,                                      !- Outlet Port
  {06eb7904-5554-4992-9845-4e64cfce9275}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c2fba2b-0044-4f0f-8cac-cc3396b6a060}, !- Handle
  {3ba43911-6ac5-4b5e-923a-f80586c32673}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  5,                                      !- Outlet Port
  {3656ff09-6476-4926-8952-6dd9386c9ff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cd0cb09-f442-4ca5-b2bf-f47960e99355}, !- Handle
  {9add610a-f23d-4bc8-95d4-2539a6914fe2}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  6,                                      !- Outlet Port
  {88abc3cd-4615-4a05-a658-1290aae156d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {268aaf60-8b41-4abe-977f-0227c619158a}, !- Handle
  {8c52c77a-3b4a-4cc8-b287-7d448ad52252}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  7,                                      !- Outlet Port
  {0f133e1b-ef6a-4347-a3aa-df3a553dec0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd0b3c79-63f2-4391-b7d4-3b20ed348d86}, !- Handle
  {b6c5f28d-48b0-4a8b-9d38-18fc59efe0e1}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  8,                                      !- Outlet Port
  {f9b4867d-cb37-461a-ab04-f42e99c08cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1accc36a-5e9a-4ac9-916f-f95ffbfa8be3}, !- Handle
  {2074d351-3b61-4b69-a757-fc3e244f1c7c}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  9,                                      !- Outlet Port
  {580a2fce-7121-467c-bf17-a092aa4dba62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64a03bdc-60b5-4239-9f95-67f10251edd1}, !- Handle
  {c7f78283-a344-4b86-bdd0-cd9c451ebfc2}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  10,                                     !- Outlet Port
  {445b0630-8431-486b-9387-b4e49e83c69d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65762dd1-acd4-4be8-99b7-de69a866b034}, !- Handle
  {bac168f7-a5e9-4fcf-8410-7a2af73c0f64}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  11,                                     !- Outlet Port
  {ddb69074-72e7-4cf1-a3e0-7b63115ad46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cef691c4-cdcc-4344-a62e-54e5d4b3da61}, !- Handle
  {9ba92d3f-fd73-450c-9680-4f75368df3ac}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  12,                                     !- Outlet Port
  {341ca10d-cb3a-458d-bf5a-adad38f6d5a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14915aba-a733-4eb2-94b8-f1d3edf29e83}, !- Handle
  {f518b395-9a7c-42fc-a070-6bbb412b1549}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  13,                                     !- Outlet Port
  {4c9d5a04-b72b-414d-96a3-a4c5e43dcb95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e427a6ed-b401-461d-9227-c930dc777db2}, !- Handle
  {eda90e7c-4407-442d-9383-6bd8aceb581a}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  14,                                     !- Outlet Port
  {78c2f0b3-f74c-4a38-b074-ddb14ecab068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c58595a-9645-4ad9-bc2c-82769a5103bf}, !- Handle
  {b0c7a11d-2b8b-4b74-bcda-c00502036e8f}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  15,                                     !- Outlet Port
  {26207cd5-cf54-4679-a473-6d080e36d2a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b8d401-653a-4c35-aa32-0d32c00da6bd}, !- Handle
  {1847fec9-a760-4334-ae0e-228e5418820a}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  16,                                     !- Outlet Port
  {4c292dd7-0aff-476d-a871-3fabb32235d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7edae4a7-7e64-4f3a-b1d3-e8ffa55d7f2a}, !- Handle
  {5823fa9e-8d81-422a-a6d7-73cc7110ba35}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  17,                                     !- Outlet Port
  {4eecc73f-3a48-47ec-874b-849dae7d269f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396cb1e6-a732-45bf-8a86-8e9bfa4ee92b}, !- Handle
  {51b02f68-f5c0-4697-9a69-71cb1f00b6bb}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  18,                                     !- Outlet Port
  {0da19ec0-aed4-440a-a47c-52667213c5ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c14159dd-cebb-4a37-91f0-568b515c4048}, !- Handle
  {510a841e-24dd-4421-bfab-a57118a98ca9}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  19,                                     !- Outlet Port
  {fe1057e6-a971-4a57-8d4c-87fa1a1adfa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75652d3a-e9d5-4c44-aafd-9ca732de1d77}, !- Handle
  {d1cbd62b-61c5-45a8-b1b9-2bba80ab8094}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  20,                                     !- Outlet Port
  {cf413d0c-b10b-4592-97b9-ae08239fb4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af08247d-7953-4eca-9ce7-7514336c072b}, !- Handle
  {34d5fa85-30f2-442a-aa5e-8b41dbdd1cee}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  21,                                     !- Outlet Port
  {b708de34-d7b6-4b03-8804-e85fd49ac546}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83854cae-ba69-46aa-a4ff-84d882541142}, !- Handle
  {50277cd0-f719-4d19-8ec5-f9fb7a511d9f}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  22,                                     !- Outlet Port
  {f8f8ff35-65c0-49cb-8815-87217d7e4d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214f2055-571d-49d9-bffd-a998721fe1ef}, !- Handle
  {f5421dd8-3f1c-40b4-b26c-094f064162f0}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  23,                                     !- Outlet Port
  {59ceb7f5-a4b3-4108-89d3-6cee11db06c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b592dc7-b2e1-4375-bdc1-4ab0a06c5159}, !- Handle
  {4f9174bd-8ee6-41c9-a72c-f4b0b3d826bb}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  24,                                     !- Outlet Port
  {f1d04c2e-875d-472b-9c92-e0bd7a0d4d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4ad9275-66bd-4a9b-aa16-aa55978378ce}, !- Handle
  {a767099e-f097-488f-b86f-94b2db886e76}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  25,                                     !- Outlet Port
  {e6e43c4d-18d4-44d9-b8af-d895eaa5647a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9ac7147-9d55-4100-b0bb-4530f676b72d}, !- Handle
  {c99278f5-9d34-4279-8fd9-0e3a1d2f9d54}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  26,                                     !- Outlet Port
  {01968363-01a8-4e00-954b-bd729e64f70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fb7c6c0-3063-46b7-9f3b-dbad141e692a}, !- Handle
  {1d269ec1-06c8-4927-aaef-ae81eb49f358}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  27,                                     !- Outlet Port
  {eb16cc41-ce8a-4042-bb8b-cccee2be9af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2daa7756-414e-41ae-8a51-70eca9708094}, !- Handle
  {0555d463-f9eb-4e91-96da-40e4d9450c64}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  28,                                     !- Outlet Port
  {866758ab-7750-4afd-9c9e-c75c9ec0a016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6c4b36-e0a4-4cf5-9a16-580e333725e6}, !- Handle
  {b03d1e5c-d73b-489b-930b-fea33171794a}, !- Name
  {2cb7fdbe-e8da-4fd4-97e6-6d25780f0250}, !- Source Object
  29,                                     !- Outlet Port
  {cdbbcd32-65cd-4326-b4a7-2c2b9a158614}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bd6825c-cbbc-4181-8ea4-314175e69539}, !- Handle
  {4351cefb-fdb5-4a1c-86e0-8baff184ac16}, !- Name
  {cba3cd22-4181-4f96-b3bf-0b790ed83722}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cddd31d-9d2d-4bcb-a5c8-d9e292510e93}, !- Handle
  {1423c328-c7c7-4d44-b057-b442b74b8ee7}, !- Name
  {2ce3e206-aff5-45f5-befa-aa204414e4f5}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {49bc0b9c-3a81-480f-925b-0903b90b5a43}, !- Handle
  {35145e3c-8082-427b-a601-05ddb2023663}, !- Name
  {71062a90-b14f-4909-9c18-5c126355aafc}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5bb1c875-639b-4429-9d33-1779d31836df}, !- Handle
  {fd3b3c5e-51da-40bf-94ee-45b496fa791f}, !- Name
  {c8485b86-b261-4add-bd71-806202f570b2}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {69d0b316-19ee-49b1-baba-27ad06a99d64}, !- Handle
  {14448ed2-441e-4283-95fa-70e637b869d8}, !- Name
  {54411d30-ed63-4baf-9a67-9e43ddf063b7}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {342cc97c-813b-46d1-89bc-fec04e474af0}, !- Handle
  {ef753d43-20f9-4aa5-b050-a9dea36748e9}, !- Name
  {3aeacef2-8ac8-467a-84b2-6e8fa96117be}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b27c78ba-6b0b-4e79-92da-34297b1a169c}, !- Handle
  {6b3dc457-b299-47f9-868d-7baff60af5fd}, !- Name
  {9982217e-492e-4485-9d6e-eedff68be7b6}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {76ccd188-abb3-4ad2-8717-f2115103bde5}, !- Handle
  {8d6d341c-787f-416f-9cf3-f3408793b845}, !- Name
  {5072a9ed-9828-4e5c-99a5-5a3c5fc90d1b}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {951fbb57-241a-4593-afde-d3ee3eb8b0a6}, !- Handle
  {672ec467-7d7f-4606-8ccb-fc995a5ba1bf}, !- Name
  {eeef7ffc-6401-47e6-b043-17dd895379dd}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {8e36c362-1761-4a89-9e5d-b5262eba77f8}, !- Handle
  {f878aad0-e308-4292-9f01-e9b95d07bf60}, !- Name
  {bc6ba83d-4a59-48ba-a20f-a414897836be}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e0a09204-18c9-4b64-9b3c-d91e86cf4c5e}, !- Handle
  {d9c5f592-49e4-471f-bd59-2e0dd29b03af}, !- Name
  {71452057-dcf5-48eb-9da7-1ac6c4948451}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  13;                                     !- Inlet Port

OS:Connection,
  {a7cd06de-81f7-4b0c-842c-f9e82434adf9}, !- Handle
  {6489eb87-bc40-4f59-a3e6-0bf46e80239a}, !- Name
  {c66111a4-72a3-4f5a-9095-baf8ca259d3b}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {55e8bfcb-806a-4bb9-8872-927dc79d305e}, !- Handle
  {5011197c-6253-40de-9f9d-d04a96d5a7cb}, !- Name
  {e8b9a3d3-e043-4373-bfcd-6134bcace3bc}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {4ddf9ea5-a11c-48ed-8399-c3dbc3434a4c}, !- Handle
  {a11384d3-a432-4728-b56c-d5d8e7ae8caa}, !- Name
  {0a20a52c-071d-4345-afb9-63f0a19265d2}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {e563e235-e989-415d-9d1d-84b579069b8e}, !- Handle
  {90aec46d-d911-469c-a796-ae736907aad9}, !- Name
  {e5c90089-9238-4ad0-bce3-3662583a9305}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {21804b2e-b3f6-49b7-b91a-cfd4fb797225}, !- Handle
  {ba321e4f-a8fd-4701-8747-c953b98b2c42}, !- Name
  {d9b029a9-fc89-4673-ac69-31451bb3b1de}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  18;                                     !- Inlet Port

OS:Connection,
  {e64dc0ab-0bc8-4859-b268-7e041a6e810c}, !- Handle
  {ad505508-c4cc-47f0-9873-7f12d53f3ce6}, !- Name
  {5bd33fb6-6dad-48fc-8d87-63bb13f320c1}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  19;                                     !- Inlet Port

OS:Connection,
  {46f4b14a-58b1-4e53-a26f-d0d09882d65d}, !- Handle
  {c0076879-aab4-4378-b65e-c33e07b33d8f}, !- Name
  {9246ee6a-52e3-4c14-a415-63f61efdb67c}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  20;                                     !- Inlet Port

OS:Connection,
  {efdcab5a-32d0-4dce-8c24-e99955da9b06}, !- Handle
  {182d5d12-73fa-4f08-b677-dd7c1c9194e5}, !- Name
  {f0c007c0-be04-4a77-927a-2cb00606365d}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  21;                                     !- Inlet Port

OS:Connection,
  {625412ba-d6a2-4466-842c-4304d14f3f67}, !- Handle
  {37778756-f715-42cc-be33-fc74f6bcfb4b}, !- Name
  {e37fb913-3d1a-47d7-a4d3-b8ea5634dfd8}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  22;                                     !- Inlet Port

OS:Connection,
  {5fd54567-4c9a-4bb9-bb78-25cacca270c2}, !- Handle
  {40951f0c-a906-422c-a9a4-585b39fa3d53}, !- Name
  {995a97b8-ba29-4383-8496-9e986b7d17ae}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  23;                                     !- Inlet Port

OS:Connection,
  {cc7b034d-c6ff-4fc9-884e-ff19e50e0075}, !- Handle
  {9674cf03-e398-4f6e-9f06-a4cab54ab5b8}, !- Name
  {1258b0dd-9f74-4176-8cde-12830834a072}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  24;                                     !- Inlet Port

OS:Connection,
  {c968ba46-56f7-4668-a10f-84fa9b17c27e}, !- Handle
  {a4edb014-5b9d-4e79-bcfb-d38df81dd795}, !- Name
  {9e2e082e-d9e2-47a0-9473-600f48bea4a9}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  25;                                     !- Inlet Port

OS:Connection,
  {7c3a804d-41af-465e-93cc-a67d7265ca5d}, !- Handle
  {c6561622-382f-4563-b0e7-035ea4d571c1}, !- Name
  {3d9885fa-a12a-49a0-8ea5-b67e1b6bcaa6}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  26;                                     !- Inlet Port

OS:Connection,
  {7655c7b2-26ea-45e2-9655-a855827d8081}, !- Handle
  {43b8634f-7fce-4a64-9ba9-44333d3c89f9}, !- Name
  {60ad6cf9-350e-4d50-937a-2c8010226556}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  27;                                     !- Inlet Port

OS:Connection,
  {4d67ca82-7707-460e-bdc1-dfed7c49748c}, !- Handle
  {27e8cc8c-ea1b-4489-a633-c3d7f5036d3d}, !- Name
  {dcac3f79-6dc2-4514-a3fe-b7d38aeb3977}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  28;                                     !- Inlet Port

OS:Connection,
  {1ecb0c72-a529-43f5-b66a-19fc560de0d9}, !- Handle
  {6fac7690-4350-4245-93a6-7c6cd7576d2f}, !- Name
  {c06113dd-8daf-4298-a783-73e1cb916a4f}, !- Source Object
  3,                                      !- Outlet Port
  {5ac3932c-fac5-4bd8-946d-1832655e89b7}, !- Target Object
  29;                                     !- Inlet Port

OS:Fan:ConstantVolume,
  {4decf231-8005-4775-9f13-32aa6bdfe0f2}, !- Handle
  Sys_1_Make-up air unit Supply Fan,      !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4d250002-55b0-4365-bd9c-7a4f53f0972e}, !- Air Inlet Node Name
  {29b21e23-b0ad-4450-88bb-7bf705e96858}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {ffd7fd66-cf04-4505-b11a-14bdf20f44e9}, !- Handle
  Sys_1_Make-up air unit CCASHP DX Clg Coil, !- Name
  {b99c813f-6752-4f3b-9f9f-eea922fa8387}, !- Indoor Air Inlet Node Name
  {e1b7cbff-09e0-473f-aaac-2f48ac334bbe}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  51779.83203125,                         !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {5d888cc7-df90-46f7-8b99-d206f56feab7}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {5cab2b19-a980-48de-b835-7e1caa12162f}; !- Speed Data List

OS:Curve:Quadratic,
  {af0c5fda-9681-4b37-88a7-fb0af87a7bef}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {5cab2b19-a980-48de-b835-7e1caa12162f}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 1, !- Name
  {33af8e7a-5d2a-4b6d-9b2b-2a9676a5a0a1}; !- Model Object 1

OS:Curve:Biquadratic,
  {d19d8091-7c8c-4626-a0b7-0ad854f73b1c}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 1, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7a0d5ec8-d41d-439f-81ae-b0c2c15edd5b}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {36d29671-f450-429a-9332-8fe643e42589}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 1, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {609040f7-4b13-4d4d-9326-cef73cf2a451}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {5d888cc7-df90-46f7-8b99-d206f56feab7}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {33af8e7a-5d2a-4b6d-9b2b-2a9676a5a0a1}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.13,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {d19d8091-7c8c-4626-a0b7-0ad854f73b1c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7a0d5ec8-d41d-439f-81ae-b0c2c15edd5b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {36d29671-f450-429a-9332-8fe643e42589}, !- Energy Input Ratio Function of Temperature Curve Name
  {609040f7-4b13-4d4d-9326-cef73cf2a451}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {602fd229-f728-493a-8bad-c84cecb5216f}, !- Handle
  Sys_1_Make-up air unit Elec Htg Coil,   !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {96f99168-d24f-46b6-a2d8-172acebcf186}, !- Air Inlet Node Name
  {a9486686-1902-4d8e-8f30-91e18f55b43a}, !- Air Outlet Node Name
  {df5630dc-1256-4e04-be0a-046fa9f11ae4}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {06686b2b-0965-495b-8888-3556180a5b96}, !- Handle
  Sys_1_Make-up air unit CCASHP DX Htg Coil, !- Name
  {0ee29820-a790-4e58-9801-fe6ca611d6f3}, !- Indoor Air Inlet Node Name
  {9547cf22-3eb6-4001-ad48-b102beef9266}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  51779.83203125,                         !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {767b0051-89bc-49c2-9fd1-776d0aa22b99}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {b615e640-b551-4e40-b1ba-0d91c2eb7c84}; !- Speed Data List

OS:Curve:Quadratic,
  {e4ed258e-24ad-4972-9a6e-185cb771dd71}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {b615e640-b551-4e40-b1ba-0d91c2eb7c84}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 1, !- Name
  {47a189d4-9b4b-4af2-a09d-235c9fedf133}; !- Model Object 1

OS:Curve:Biquadratic,
  {f6a9cb3f-f933-4dbc-88ce-e44f50be934f}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 1, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd0d3777-f515-4be7-8592-04c92a5f268e}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9951daf0-c4e8-4780-8752-98759fa1669a}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 1, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5166478-a15d-42c8-a252-2dae819bc427}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {767b0051-89bc-49c2-9fd1-776d0aa22b99}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {47a189d4-9b4b-4af2-a09d-235c9fedf133}, !- Handle
  Coil Heating DX Variable Speed Speed Data 2, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  3.37,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {f6a9cb3f-f933-4dbc-88ce-e44f50be934f}, !- Heating Capacity Function of Temperature Curve Name
  {dd0d3777-f515-4be7-8592-04c92a5f268e}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {9951daf0-c4e8-4780-8752-98759fa1669a}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5166478-a15d-42c8-a252-2dae819bc427}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {4f2bb11e-d054-461e-8a97-a628cb28f1f2}, !- Handle
  Node 33,                                !- Name
  {a37cc5ec-802a-4fa6-a315-8f315ba4a35c}, !- Inlet Port
  {b99c813f-6752-4f3b-9f9f-eea922fa8387}; !- Outlet Port

OS:Connection,
  {a37cc5ec-802a-4fa6-a315-8f315ba4a35c}, !- Handle
  {a2be52b1-d294-4a16-8c2c-78af200adebb}, !- Name
  {a512b699-dbfb-43e0-83d7-0a621f537bf9}, !- Source Object
  5,                                      !- Outlet Port
  {4f2bb11e-d054-461e-8a97-a628cb28f1f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b99c813f-6752-4f3b-9f9f-eea922fa8387}, !- Handle
  {1a6abcba-47f1-4e79-a9d6-2d7d72fc7ecc}, !- Name
  {4f2bb11e-d054-461e-8a97-a628cb28f1f2}, !- Source Object
  3,                                      !- Outlet Port
  {ffd7fd66-cf04-4505-b11a-14bdf20f44e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d394ac7d-cacf-416e-944e-8718c09aa738}, !- Handle
  Node 46,                                !- Name
  {e1b7cbff-09e0-473f-aaac-2f48ac334bbe}, !- Inlet Port
  {0ee29820-a790-4e58-9801-fe6ca611d6f3}; !- Outlet Port

OS:Connection,
  {e1b7cbff-09e0-473f-aaac-2f48ac334bbe}, !- Handle
  {958a95eb-5cc1-48cc-92e9-4ce5d288857a}, !- Name
  {ffd7fd66-cf04-4505-b11a-14bdf20f44e9}, !- Source Object
  3,                                      !- Outlet Port
  {d394ac7d-cacf-416e-944e-8718c09aa738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee29820-a790-4e58-9801-fe6ca611d6f3}, !- Handle
  {6e6bc4a9-428d-4cdf-82dc-741343aee14a}, !- Name
  {d394ac7d-cacf-416e-944e-8718c09aa738}, !- Source Object
  3,                                      !- Outlet Port
  {06686b2b-0965-495b-8888-3556180a5b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e698a1b2-2306-4f92-9d37-7ed2b78b1592}, !- Handle
  Node 49,                                !- Name
  {9547cf22-3eb6-4001-ad48-b102beef9266}, !- Inlet Port
  {96f99168-d24f-46b6-a2d8-172acebcf186}; !- Outlet Port

OS:Connection,
  {9547cf22-3eb6-4001-ad48-b102beef9266}, !- Handle
  {ceae3df0-e7db-4a5d-ad2d-3ee4f6eabb64}, !- Name
  {06686b2b-0965-495b-8888-3556180a5b96}, !- Source Object
  3,                                      !- Outlet Port
  {e698a1b2-2306-4f92-9d37-7ed2b78b1592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f99168-d24f-46b6-a2d8-172acebcf186}, !- Handle
  {76e4e5b3-6bf4-431b-b0f5-5656d2524048}, !- Name
  {e698a1b2-2306-4f92-9d37-7ed2b78b1592}, !- Source Object
  3,                                      !- Outlet Port
  {602fd229-f728-493a-8bad-c84cecb5216f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ee3bdc3d-b796-412a-b791-cd6919c063d2}, !- Handle
  Node 50,                                !- Name
  {a9486686-1902-4d8e-8f30-91e18f55b43a}, !- Inlet Port
  {4d250002-55b0-4365-bd9c-7a4f53f0972e}; !- Outlet Port

OS:Connection,
  {a9486686-1902-4d8e-8f30-91e18f55b43a}, !- Handle
  {e6ed4539-322f-431d-8c21-2480b4f99afc}, !- Name
  {602fd229-f728-493a-8bad-c84cecb5216f}, !- Source Object
  6,                                      !- Outlet Port
  {ee3bdc3d-b796-412a-b791-cd6919c063d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d250002-55b0-4365-bd9c-7a4f53f0972e}, !- Handle
  {8d9a08c0-c9a7-47b7-aea3-982c8316ee2c}, !- Name
  {ee3bdc3d-b796-412a-b791-cd6919c063d2}, !- Source Object
  3,                                      !- Outlet Port
  {4decf231-8005-4775-9f13-32aa6bdfe0f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {29b21e23-b0ad-4450-88bb-7bf705e96858}, !- Handle
  {4a8ef4d6-af16-449e-93f9-d9bf68dc231e}, !- Name
  {4decf231-8005-4775-9f13-32aa6bdfe0f2}, !- Source Object
  9,                                      !- Outlet Port
  {df5630dc-1256-4e04-be0a-046fa9f11ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {36e12387-46ce-4bff-afd3-db86590083e9}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4f2bb11e-d054-461e-8a97-a628cb28f1f2}, !- Reference Setpoint Node Name
  {4f2bb11e-d054-461e-8a97-a628cb28f1f2}, !- Mixed Air Stream Node Name
  {958f9c94-e254-4471-93b6-2dd52ccfc72a}, !- Outdoor Air Stream Node Name
  {5ad080b2-b225-4e26-9e51-9b7bb70bcd10}, !- Return Air Stream Node Name
  {2e643085-5bfa-46f0-b21e-291570d6984c}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {012f0dc5-906d-463d-9509-749facd18dd3}, !- Handle
  Sp-Office Sys-3 Flr-1 Sch-C HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  3671.04736328125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c41f2713-1249-47d0-8919-a9ba5744e2f2}, !- Handle
  Sp-G N1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  2374.92895507812,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {55f497fd-c6c7-49cd-8792-8da3cc7c1c92}, !- Handle
  Sp-G N2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  2374.92895507812,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8d862eb8-f60f-4d01-8258-df27cbca0370}, !- Handle
  Sp-G NE Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  3327.35546875,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd069657-742b-4586-b939-d2aac2bb3af5}, !- Handle
  Sp-G NW Apartment Sys-1 Flr-1 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  3327.35546875,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {09d11dc6-5e6c-4751-a150-fad26341a65d}, !- Handle
  Sp-G Corridor Sys-1 Flr-1 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  3213.15112304688,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e38c1da9-18bf-4dfa-8316-de501879157d}, !- Handle
  Sp-G S1 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  2400.087890625,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9c1d0f3f-c0f3-48a3-8a9c-d66535e62143}, !- Handle
  Sp-G S2 Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  2418.99047851562,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5cf2c0da-9482-4a66-b465-fb7be4b8f9dd}, !- Handle
  Sp-G SW Apartment Sys-1 Flr-1 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  3350.28051757812,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0b5683dc-9ed8-4616-92a3-37ebbdfbb338}, !- Handle
  Sp-M N1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  5587.8369140625,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {51e761ec-2941-4aae-95de-08f2ec3c71d0}, !- Handle
  Sp-M N2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  5587.8369140625,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4085a46c-242a-4732-a073-a13aabe14cf1}, !- Handle
  Sp-M NE Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  7833.6376953125,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f31a006a-a7a4-4003-be3a-1704feb48d3b}, !- Handle
  Sp-M NW Apartment Sys-1 Flr-2 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  7833.6376953125,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4ad4bddd-0653-497a-a48e-5ff838dc4196}, !- Handle
  Sp-M Corridor Sys-1 Flr-2 Sch-G HPlcmt-east ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  7051.3271484375,                        !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {18ca5710-96d0-4335-8bc8-09077dcd48c0}, !- Handle
  Sp-M S1 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  5655.45751953125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fc5c0989-6ca8-4cf0-b637-8330e5918b06}, !- Handle
  Sp-M S2 Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  5655.45751953125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3b160ee9-4f12-4ef6-b78a-5234f51cfc56}, !- Handle
  Sp-M SE Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  7893.2421875,                           !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {90511541-9fbe-4908-9a41-53f9ef1cbc53}, !- Handle
  Sp-M SW Apartment Sys-1 Flr-2 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  7893.2421875,                           !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c6a8efab-583b-42c8-bd9b-6e1505016ed8}, !- Handle
  Sp-T N1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  4552.68798828125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {986bafc2-eb1f-497a-a082-66b598aea032}, !- Handle
  Sp-T N2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  4553.791015625,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0e4ddbeb-5ba4-4701-a066-3867cb0f6eee}, !- Handle
  Sp-T NE Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  5608.537109375,                         !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {31bf9fce-8f71-4067-9072-a1045aae58cf}, !- Handle
  Sp-T NW Apartment Sys-1 Flr-3 Sch-G HPlcmt-north ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  5608.55029296875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {acca797b-f967-4589-bed3-82aff20160e7}, !- Handle
  Sp-T Corridor Sys-1 Flr-3 Sch-G HPlcmt-west ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  5333.85693359375,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b6b88bcd-b79d-4496-8c9b-337679c3e481}, !- Handle
  Sp-T S1 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  4583.53857421875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {85185249-278c-4c5c-9f58-6232d9eb9610}, !- Handle
  Sp-T S2 Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  4583.53857421875,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7bae4982-e9ae-43b1-9873-10b539a002e0}, !- Handle
  Sp-T SE Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  5638.57421875,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c69e264b-67fc-4e7f-9b36-c9064867d49a}, !- Handle
  Sp-T SW Apartment Sys-1 Flr-3 Sch-G HPlcmt-south ZN Elec Baseboard, !- Name
  {0b8c957a-833c-4ebc-86de-c3d093add406}, !- Availability Schedule
  5638.57421875,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

