
OS:Version,
  {df0d1f74-d231-438b-9a8f-8a23c8eb3253}, !- Handle
  2.6.0;                                  !- Version Identifier

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Winnipeg-Richardson Intl AP_MB_CAN,     !- Name
  49.917,                                 !- Latitude {deg}
  -97.233,                                !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  238.7,                                  !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {66592fcb-f94d-4833-bf02-f1b94c2d51cd}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {cec78ef3-0017-48c4-8db5-8ed1c89e7f91}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {314c62be-fce7-4e5a-bd05-c87c85e86c27}, !- Building Story Name
  {303c3ba2-7a8c-454f-b650-49a6ddc324da}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {40b4122e-1597-49e8-8f53-cd325f393d03}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {12aa6199-9613-4a03-80e4-929fec7735ed}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {9cee0035-31f0-47a5-b75e-dc913796936e}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {1b4ee7aa-bea0-492e-949a-6eecc7ffa740}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  SmallOffice-CAN_MB_Winnipeg-Richardson.Intl.AP.718520_CWEC2016.epw created: 2019-05-17 15:21:53 +0000, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {59160537-b49a-42ca-b714-deb718d13882}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  NECB2017_SmallOffice;                   !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {314c62be-fce7-4e5a-bd05-c87c85e86c27}, !- Handle
  Building Story 2,                       !- Name
  3.05,                                   !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {d74ddd58-1ecb-4ce9-8b05-3fe0526b135e}, !- Handle
  Winnipeg-Richardson Intl AP,            !- City
  MB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718520,                                 !- WMO Number
  49.917,                                 !- Latitude {deg}
  -97.233,                                !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  238.7,                                  !- Elevation {m}
  file:///usr/local/lib/ruby/gems/2.2.0/bundler/gems/openstudio-standards-f0e9e7df79cf/data/weather/CAN_MB_Winnipeg-Richardson.Intl.AP.718520_CWEC2016.epw, !- Url
  CC2A553A;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {5ae59639-00db-480b-9cb8-551de19b1c7d}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  3.31666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  35.9;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {146bc379-1597-4884-a849-021b3bb8a32c}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {cec78ef3-0017-48c4-8db5-8ed1c89e7f91}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {8ace7abc-d364-4c1c-97b9-b89d357ccaa1}, !- Default Schedule Set Name
  {c5439428-a424-4e75-8f3f-2434d6483ff9}, !- Group Rendering Name
  {c1b17365-2d66-4be4-9c87-bd909a7d27bd}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {c3d5fa05-3380-49bf-818b-8ded0e4e08bd}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  ,                                       !- Default Construction Set Name
  {3bdcee5f-3db6-4d89-a1f9-48ce806a45f4}, !- Default Schedule Set Name
  {566ec57f-adab-4aff-809d-b3c44df576fe}, !- Group Rendering Name
  {aec85527-4316-48ab-af0b-a7fbab20b45f}, !- Design Specification Outdoor Air Object Name
  Space Function,                         !- Standards Building Type
  Office enclosed <= 25 m2;               !- Standards Space Type

OS:Rendering:Color,
  {729fbfdc-d785-4b71-be84-c8ad98d5e690}, !- Handle
  Space Function Office - enclosed,       !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {6a8333d2-61b4-4bc6-bc11-390c7ea83421}, !- Handle
  Winnipeg-Richardson Intl AP Ann Htg 99.6% Condns DB, !- Name
  -32,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -32,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98490,                                  !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  290,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {86a3b8b5-6384-4639-8f42-a311628aef25}, !- Handle
  Winnipeg-Richardson Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  11.6,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  21.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98490,                                  !- Barometric Pressure {Pa}
  6,                                      !- Wind Speed {m/s}
  180,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.392,                                  !- ASHRAE Taub {dimensionless}
  2.339;                                  !- ASHRAE Taud {dimensionless}

OS:Rendering:Color,
  {c5439428-a424-4e75-8f3f-2434d6483ff9}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {c1b17365-2d66-4be4-9c87-bd909a7d27bd}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8ace7abc-d364-4c1c-97b9-b89d357ccaa1}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9f421a9c-db31-47d3-8fec-73fd21199400}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {9f421a9c-db31-47d3-8fec-73fd21199400}, !- Handle
  Always On,                              !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  {bac79cb9-0572-49dd-bb70-03764461a19f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bac79cb9-0572-49dd-bb70-03764461a19f}, !- Handle
  Always On Default,                      !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {ae3c2efd-ce08-4585-990e-2c79fb4870a5}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {566ec57f-adab-4aff-809d-b3c44df576fe}, !- Handle
  Space Function Office enclosed <= 25 m2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {a003fabe-241c-4931-8329-843188133143}, !- Handle
  Space Function Office enclosed <= 25 m2 People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {693af1eb-422b-4413-9221-05430fe75464}, !- Handle
  Space Function Office enclosed <= 25 m2 People, !- Name
  {a003fabe-241c-4931-8329-843188133143}, !- People Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {04c5907d-bb25-4e60-afa9-18913f671eca}, !- Work Efficiency Schedule Name
  {02c71433-9d58-4398-b2ae-77f7fec501fe}, !- Clothing Insulation Schedule Name
  {53aeae6e-74c5-4b80-bb01-a586990160e0}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {02c71433-9d58-4398-b2ae-77f7fec501fe}, !- Handle
  Clothing Schedule,                      !- Name
  {6238dec9-f6cc-40e0-a414-5888eaac0a06}, !- Schedule Type Limits Name
  {09c4f055-63b7-42c3-b222-5237d024f507}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09c4f055-63b7-42c3-b222-5237d024f507}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {6238dec9-f6cc-40e0-a414-5888eaac0a06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e2126487-31a9-4b3f-88fb-bfe2a24f3b5d}, !- Handle
  Schedule Rule 1,                        !- Name
  {02c71433-9d58-4398-b2ae-77f7fec501fe}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c4f0e5e1-a95c-40b8-ae15-9128caedd5c7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c4f0e5e1-a95c-40b8-ae15-9128caedd5c7}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {6238dec9-f6cc-40e0-a414-5888eaac0a06}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6238dec9-f6cc-40e0-a414-5888eaac0a06}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {53aeae6e-74c5-4b80-bb01-a586990160e0}, !- Handle
  Air Velocity Schedule,                  !- Name
  {8c7402ed-cb99-4bd3-b7d7-a0e7919debb1}, !- Schedule Type Limits Name
  {95b2f348-7298-41d3-be66-5db70799bcfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95b2f348-7298-41d3-be66-5db70799bcfc}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {8c7402ed-cb99-4bd3-b7d7-a0e7919debb1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8c7402ed-cb99-4bd3-b7d7-a0e7919debb1}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {04c5907d-bb25-4e60-afa9-18913f671eca}, !- Handle
  Work Efficiency Schedule,               !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  {a24d3a69-9ecf-4c1f-9624-a2d0ed214461}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a24d3a69-9ecf-4c1f-9624-a2d0ed214461}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {add73ad1-1903-4a16-bfcd-5aef26ba9482}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.99992034706292,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9da02dee-d961-44ea-82ce-66d0962b39c6}, !- Handle
  Space Function Office enclosed <= 25 m2 Lights, !- Name
  {add73ad1-1903-4a16-bfcd-5aef26ba9482}, !- Lights Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {03deb7e8-9876-44b9-8539-1bb101898a29}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0134cf5f-434c-40d0-8796-841236d1f3f2}, !- Handle
  Space Function Office enclosed <= 25 m2 Elec Equip, !- Name
  {03deb7e8-9876-44b9-8539-1bb101898a29}, !- Electric Equipment Definition Name
  {9bb5443a-6c0e-4398-ae7e-487262d68794}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aec85527-4316-48ab-af0b-a7fbab20b45f}, !- Handle
  Space Function Office enclosed <= 25 m2 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3bdcee5f-3db6-4d89-a1f9-48ce806a45f4}, !- Handle
  Space Function Office enclosed <= 25 m2 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {808896f3-9d17-4013-8a6a-411fcc0ffe75}, !- Number of People Schedule Name
  {f1776478-6584-4162-ae0c-663a1fafd765}, !- People Activity Level Schedule Name
  {f9c61ce7-d245-411c-893b-a54903c2ecd1}, !- Lighting Schedule Name
  {5a4973df-ac70-4a3e-8418-b7029824c4d4}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {9f421a9c-db31-47d3-8fec-73fd21199400}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {808896f3-9d17-4013-8a6a-411fcc0ffe75}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  {b9614ba5-d238-4036-af7e-017468ab94b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9614ba5-d238-4036-af7e-017468ab94b8}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {efc11779-027c-42eb-8932-c42f8b8b254b}, !- Handle
  Schedule Rule 2,                        !- Name
  {808896f3-9d17-4013-8a6a-411fcc0ffe75}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {db85e1d0-f982-484f-85be-d92a85e7c677}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db85e1d0-f982-484f-85be-d92a85e7c677}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {f7a2f66e-4726-482b-9d2d-378abe50bad9}, !- Handle
  Schedule Rule 3,                        !- Name
  {808896f3-9d17-4013-8a6a-411fcc0ffe75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d5cf0364-6d3d-438b-bceb-434fc30411cd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d5cf0364-6d3d-438b-bceb-434fc30411cd}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {360eb815-48c2-4487-99b1-9e83bc756688}, !- Handle
  Schedule Rule 4,                        !- Name
  {808896f3-9d17-4013-8a6a-411fcc0ffe75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f8e6eb0b-2036-45c5-be54-a2d50ea80d1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8e6eb0b-2036-45c5-be54-a2d50ea80d1d}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1776478-6584-4162-ae0c-663a1fafd765}, !- Handle
  NECB-Activity,                          !- Name
  {47178fd8-8533-4758-8625-7dccca45495b}, !- Schedule Type Limits Name
  {832dedad-2148-478d-97d6-8c6124c5897d}, !- Default Day Schedule Name
  {a1bda29d-cd2d-4dd3-a026-3b92d41b99f3}, !- Summer Design Day Schedule Name
  {f0167cd5-6e3d-4d9c-8dbb-fe1308810dbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {832dedad-2148-478d-97d6-8c6124c5897d}, !- Handle
  NECB-Activity Default,                  !- Name
  {47178fd8-8533-4758-8625-7dccca45495b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {20e6cd85-3264-48df-adab-1d5ba253824f}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0167cd5-6e3d-4d9c-8dbb-fe1308810dbb}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {47178fd8-8533-4758-8625-7dccca45495b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {78e0cb40-4dfe-402d-9900-65b0f84ac83c}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1bda29d-cd2d-4dd3-a026-3b92d41b99f3}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {47178fd8-8533-4758-8625-7dccca45495b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {47178fd8-8533-4758-8625-7dccca45495b}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {f9c61ce7-d245-411c-893b-a54903c2ecd1}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Ruleset, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  {9024ca93-44ef-4fed-868e-985173fa91b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9024ca93-44ef-4fed-868e-985173fa91b3}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Light Default, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {93780ba5-af86-4a91-8d0d-d5e772c03200}, !- Handle
  Schedule Rule 5,                        !- Name
  {f9c61ce7-d245-411c-893b-a54903c2ecd1}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {56c607bb-69da-4a5d-b12b-cc3ff628843d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56c607bb-69da-4a5d-b12b-cc3ff628843d}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03495,                                !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2097,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2097,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0699,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.03495;                                !- Value Until Time 9

OS:Schedule:Rule,
  {c0d1f80c-228d-4ab6-ada8-ee9a600600be}, !- Handle
  Schedule Rule 6,                        !- Name
  {f9c61ce7-d245-411c-893b-a54903c2ecd1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {745b4675-3db7-4371-a344-3367cab7042f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {745b4675-3db7-4371-a344-3367cab7042f}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sat-Light Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Rule,
  {d712c7eb-11e7-4498-81b3-f2f520dbc12f}, !- Handle
  Schedule Rule 7,                        !- Name
  {f9c61ce7-d245-411c-893b-a54903c2ecd1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e483fd84-6ac3-4d53-88f9-f5f6875b78ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e483fd84-6ac3-4d53-88f9-f5f6875b78ba}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.3-0.1-0.67-Sun|Hol-Light Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03495;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a4973df-ac70-4a3e-8418-b7029824c4d4}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  {efb9be15-4ba7-474c-9ee1-f8be3c29caf2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efb9be15-4ba7-474c-9ee1-f8be3c29caf2}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {35f14d78-83f0-47d9-b42e-2481af08098a}, !- Handle
  Schedule Rule 8,                        !- Name
  {5a4973df-ac70-4a3e-8418-b7029824c4d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7a03203-395d-4aec-b0d9-2ec3a40d4fe1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e7a03203-395d-4aec-b0d9-2ec3a40d4fe1}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {d6f367b4-7a4b-48f1-90f7-910d52fb39f4}, !- Handle
  Schedule Rule 9,                        !- Name
  {5a4973df-ac70-4a3e-8418-b7029824c4d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2b8beebf-170d-47fe-ad81-31ba04662d68}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b8beebf-170d-47fe-ad81-31ba04662d68}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {82064b88-75cb-4495-9bf9-5adeabe25ee5}, !- Handle
  Schedule Rule 10,                       !- Name
  {5a4973df-ac70-4a3e-8418-b7029824c4d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5a8b488-d208-43da-af91-b4b8917985b5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5a8b488-d208-43da-af91-b4b8917985b5}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {a98db252-fc78-40bd-9ad4-fcdb29467d64}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  {22857710-946c-4143-847f-686bfe09b58e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22857710-946c-4143-847f-686bfe09b58e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {359bfce1-0722-488f-880a-086f5dad9db2}, !- Handle
  Schedule Rule 11,                       !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f4393116-3cae-42f7-ba61-f5eaffdd0774}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4393116-3cae-42f7-ba61-f5eaffdd0774}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {90a2d834-0299-434c-addf-578a8016b7c2}, !- Handle
  Schedule Rule 12,                       !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ebc21c20-fbd0-4ebc-b4b6-e4047e8e9503}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ebc21c20-fbd0-4ebc-b4b6-e4047e8e9503}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {48a5630e-851b-4a12-b77e-cce5a942e532}, !- Handle
  Schedule Rule 13,                       !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a7edf9d5-bab3-47b8-a667-cb4db1cc902e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a7edf9d5-bab3-47b8-a667-cb4db1cc902e}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {9921192c-647c-4497-aae6-f312b6bfb905}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  {8e6ec9d5-10b8-4457-a657-fd2891a2f5c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e6ec9d5-10b8-4457-a657-fd2891a2f5c5}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {beca5391-13a1-4a12-a9b0-1656423f26b3}, !- Handle
  Schedule Rule 14,                       !- Name
  {9921192c-647c-4497-aae6-f312b6bfb905}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9cb0ffc2-eb15-4c89-b56c-96f155ec7fb5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9cb0ffc2-eb15-4c89-b56c-96f155ec7fb5}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {f1bfdb43-eaa1-459b-89c1-38e87aa2bd6c}, !- Handle
  Schedule Rule 15,                       !- Name
  {9921192c-647c-4497-aae6-f312b6bfb905}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {30d3f754-394c-49ff-a745-f48db360d6bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {30d3f754-394c-49ff-a745-f48db360d6bb}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {d540dd28-35bc-40b6-83f6-8cea19a3128d}, !- Handle
  Schedule Rule 16,                       !- Name
  {9921192c-647c-4497-aae6-f312b6bfb905}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e4d0b1ae-7aa1-4700-823f-0365da90ff04}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e4d0b1ae-7aa1-4700-823f-0365da90ff04}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Constant,
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Handle
  Always On Discrete,                     !- Name
  {ac179ea3-e561-472c-9a06-2b7e4655fc70}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {ac179ea3-e561-472c-9a06-2b7e4655fc70}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {f41735be-ade8-4d57-a241-7cd3c4f57e5d}, !- Handle
  Attic Infiltration,                     !- Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000228332219450618,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bd9468ef-d171-4dd4-b7a8-e153bea06d25}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {76ce3fee-296a-42f6-99c8-5f3964d6244f}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bf6dcfce-ea0a-42f1-9718-b7176f58b52f}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0cde22d-cd6f-4403-b8ae-2d5ce7a5f2e5}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {d74db56b-3e74-4b07-acc8-5f846a932c45}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1be8edaa-5815-40c0-9593-bbe3c4c77d7a}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {a1015768-eff6-4988-a62d-1299f1042ef2}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {a0e11e37-a223-4fd0-bf4c-c37765ab5b57}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {3e7e5e14-9fad-406f-9047-10888f27620f}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {827c0f8e-f4d5-43bd-93b1-50f05fc65c21}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {a1015768-eff6-4988-a62d-1299f1042ef2}, !- Layer 1
  {a0e11e37-a223-4fd0-bf4c-c37765ab5b57}, !- Layer 2
  {3e7e5e14-9fad-406f-9047-10888f27620f}; !- Layer 3

OS:Material,
  {c3bc4bfb-daf8-4e21-87ed-6c5ed482dcdd}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {3ab466cf-0780-46df-a685-bb9bdec7ca7c}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {371a8794-1bd0-4c53-921d-b02285af6b4c}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {3ab466cf-0780-46df-a685-bb9bdec7ca7c}; !- Layer 1

OS:Construction,
  {52c145eb-87f0-4b71-97e2-391b7034ce4a}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3ab466cf-0780-46df-a685-bb9bdec7ca7c}, !- Layer 1
  {a1015768-eff6-4988-a62d-1299f1042ef2}; !- Layer 2

OS:DefaultConstructionSet,
  {59160537-b49a-42ca-b714-deb718d13882}, !- Handle
  BTAP-Mass at hdd = 5670.0,              !- Name
  {645a7cb5-a1c4-4066-8482-432390b58613}, !- Default Exterior Surface Constructions Name
  {0ce843f8-068f-46fa-97a0-87cb6939242a}, !- Default Interior Surface Constructions Name
  {099c86ec-e99f-4f94-a65a-03ff5213ca33}, !- Default Ground Contact Surface Constructions Name
  {250240be-2d79-4625-b86c-bc457c0bd8ae}, !- Default Exterior SubSurface Constructions Name
  {1424e8a6-2001-4e89-a3f9-dbc38573365d}, !- Default Interior SubSurface Constructions Name
  {af9cdff0-3266-404c-9e9d-79b18ced991b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4ed80d05-33fa-4ead-a6d3-c7cc38c0dc8d}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {1a87d490-20be-47c9-be76-e63462be6afd}, !- Floor Construction Name
  {daed9a6b-2790-4987-baa9-67703811913f}, !- Wall Construction Name
  {cdd95496-1f4c-4e0f-9c28-1d0cd8f76786}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ce843f8-068f-46fa-97a0-87cb6939242a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ca021e73-9559-45f2-8dd8-287dca9fa00c}, !- Floor Construction Name
  {a06b17af-5d8c-4dc1-b797-6b2467aabc68}, !- Wall Construction Name
  {91b2b076-f1c8-4f29-af29-05c6abb39b71}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {7f339818-4abb-43b0-bb52-ae6365f718b0}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {a5d8afa8-4ce7-4015-a323-90bf4fe6ec3a}, !- Floor Construction Name
  {a5d8afa8-4ce7-4015-a323-90bf4fe6ec3a}, !- Wall Construction Name
  {a5d8afa8-4ce7-4015-a323-90bf4fe6ec3a}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {b1364e0a-9b3d-41ee-819e-ff74912f9bdb}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Fixed Window Construction Name
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Operable Window Construction Name
  {213351a3-6b64-4131-83d6-b1a5928980ba}, !- Door Construction Name
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Glass Door Construction Name
  {6f16eea2-2be7-4e32-9c13-61d0b25848c3}, !- Overhead Door Construction Name
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Skylight Construction Name
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Tubular Daylight Dome Construction Name
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {1424e8a6-2001-4e89-a3f9-dbc38573365d}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Fixed Window Construction Name
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Operable Window Construction Name
  {af9cdff0-3266-404c-9e9d-79b18ced991b}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {0a704767-930c-4630-8fba-99327d44cb7a}, !- Handle
  {af9cdff0-3266-404c-9e9d-79b18ced991b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1a87d490-20be-47c9-be76-e63462be6afd}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {a3598334-b419-4b35-ac8d-fb9eaa913f3e}, !- Layer 1
  {0496bf0f-7f25-4fd9-b8bb-7f5a6e56d582}, !- Layer 2
  {da4ae137-bb5c-4964-bbed-ad0793d1ddeb}; !- Layer 3

OS:StandardsInformation:Construction,
  {49261e31-31bb-48ec-9354-52c10a63dbbd}, !- Handle
  {1a87d490-20be-47c9-be76-e63462be6afd}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {daed9a6b-2790-4987-baa9-67703811913f}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {fc8f53b1-543f-42f6-9de5-d9d961d4c2ee}, !- Layer 1
  {77172af9-ad13-46fd-85fd-e28e4ab6ad0d}, !- Layer 2
  {a3598334-b419-4b35-ac8d-fb9eaa913f3e}, !- Layer 3
  {f3a56f03-bf1e-4ea3-944d-d0d7c4090806}; !- Layer 4

OS:StandardsInformation:Construction,
  {8dc3cb7f-adee-4859-80e0-38f1c07a0a72}, !- Handle
  {daed9a6b-2790-4987-baa9-67703811913f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {cdd95496-1f4c-4e0f-9c28-1d0cd8f76786}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {4f7b8d62-c9b9-42fa-8ae3-b89cb0cd9001}, !- Layer 1
  {a3598334-b419-4b35-ac8d-fb9eaa913f3e}; !- Layer 2

OS:StandardsInformation:Construction,
  {ef07343c-6f79-4cdb-adf7-05b154878e2f}, !- Handle
  {cdd95496-1f4c-4e0f-9c28-1d0cd8f76786}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ca021e73-9559-45f2-8dd8-287dca9fa00c}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {a0e11e37-a223-4fd0-bf4c-c37765ab5b57}, !- Layer 1
  {da4ae137-bb5c-4964-bbed-ad0793d1ddeb}; !- Layer 2

OS:StandardsInformation:Construction,
  {bd3bb1a9-bb99-45e2-8640-d0b523311180}, !- Handle
  {ca021e73-9559-45f2-8dd8-287dca9fa00c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a06b17af-5d8c-4dc1-b797-6b2467aabc68}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {c3bc4bfb-daf8-4e21-87ed-6c5ed482dcdd}, !- Layer 1
  {c3bc4bfb-daf8-4e21-87ed-6c5ed482dcdd}; !- Layer 2

OS:StandardsInformation:Construction,
  {145540fe-41d3-4564-9f87-89d2984b19a0}, !- Handle
  {a06b17af-5d8c-4dc1-b797-6b2467aabc68}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {91b2b076-f1c8-4f29-af29-05c6abb39b71}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {da4ae137-bb5c-4964-bbed-ad0793d1ddeb}, !- Layer 1
  {a0e11e37-a223-4fd0-bf4c-c37765ab5b57}; !- Layer 2

OS:StandardsInformation:Construction,
  {01c18726-7272-421b-991b-5f5ecfb927d7}, !- Handle
  {91b2b076-f1c8-4f29-af29-05c6abb39b71}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a5d8afa8-4ce7-4015-a323-90bf4fe6ec3a}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {0cdef559-3b86-46ce-a8e8-ff79117f22d4}, !- Layer 1
  {da4ae137-bb5c-4964-bbed-ad0793d1ddeb}; !- Layer 2

OS:StandardsInformation:Construction,
  {7d13dd8e-2e69-44fc-9e8d-3925af178a5a}, !- Handle
  {a5d8afa8-4ce7-4015-a323-90bf4fe6ec3a}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {335e588a-b709-4094-81b8-cd4b59b2994d}, !- Handle
  {a5d8afa8-4ce7-4015-a323-90bf4fe6ec3a}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {d8ac8412-1646-4632-9e5b-a66b56fb4e93}, !- Handle
  {a5d8afa8-4ce7-4015-a323-90bf4fe6ec3a}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {c5ea2299-0871-44e7-b5c9-f10f8d398814}, !- Handle
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {213351a3-6b64-4131-83d6-b1a5928980ba}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {8f630c45-7a45-4aad-b18a-f0de23bba25e}, !- Layer 1
  {a3598334-b419-4b35-ac8d-fb9eaa913f3e}; !- Layer 2

OS:StandardsInformation:Construction,
  {04d91278-7807-4176-a814-bcb06ccf92a9}, !- Handle
  {213351a3-6b64-4131-83d6-b1a5928980ba}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {ee18e552-c3ec-47d8-ab24-8a01f0b47887}, !- Handle
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {6f16eea2-2be7-4e32-9c13-61d0b25848c3}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {a3598334-b419-4b35-ac8d-fb9eaa913f3e}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b187409-d669-45c3-8768-78389fd67b06}, !- Handle
  {6f16eea2-2be7-4e32-9c13-61d0b25848c3}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Construction,
  {0583ae0c-ba21-487e-b6f6-f5cddce817ae}, !- Handle
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:StandardsInformation:Construction,
  {773dfe51-0ee9-418d-ac20-b16d9d0925f6}, !- Handle
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {45be7f64-e813-484d-abc5-a2275a7abd1d}; !- Layer 1

OS:StandardsInformation:Construction,
  {bedd48e3-ab2e-4fcc-ba18-2765ce8af5fb}, !- Handle
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:StandardsInformation:Construction,
  {3e2a9c90-a59e-40eb-b77e-ba55320cd5ca}, !- Handle
  {4e6e21a4-0612-4809-ae26-799bfbe3c60a}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {af9cdff0-3266-404c-9e9d-79b18ced991b}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {98ad5f24-0e86-432e-aebe-4860829225f3}; !- Layer 1

OS:StandardsInformation:Construction,
  {b7dddd86-435c-48f6-8e22-dbb8da6f9625}, !- Handle
  {af9cdff0-3266-404c-9e9d-79b18ced991b}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {98ad5f24-0e86-432e-aebe-4860829225f3}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7b60dd4-f639-4420-9d04-1e86c5938ad5}, !- Handle
  {98ad5f24-0e86-432e-aebe-4860829225f3}; !- Material Name

OS:Material:NoMass,
  {a3598334-b419-4b35-ac8d-fb9eaa913f3e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d6568c30-23f3-4a65-9dcc-b74a84cfccff}, !- Handle
  {a3598334-b419-4b35-ac8d-fb9eaa913f3e}; !- Material Name

OS:Material,
  {0496bf0f-7f25-4fd9-b8bb-7f5a6e56d582}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {59d70bfc-dbaf-49f0-bd63-955762726356}, !- Handle
  {0496bf0f-7f25-4fd9-b8bb-7f5a6e56d582}; !- Material Name

OS:Material:NoMass,
  {da4ae137-bb5c-4964-bbed-ad0793d1ddeb}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d11aa29-864c-4a3e-b87c-dc590b564db8}, !- Handle
  {da4ae137-bb5c-4964-bbed-ad0793d1ddeb}; !- Material Name

OS:Material,
  {fc8f53b1-543f-42f6-9de5-d9d961d4c2ee}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {2cb5f226-621d-4a23-901e-420c3b841471}, !- Handle
  {fc8f53b1-543f-42f6-9de5-d9d961d4c2ee}; !- Material Name

OS:Material,
  {77172af9-ad13-46fd-85fd-e28e4ab6ad0d}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e2e1a6da-3244-49df-98e6-a60e4b591ec0}, !- Handle
  {77172af9-ad13-46fd-85fd-e28e4ab6ad0d}; !- Material Name

OS:Material,
  {f3a56f03-bf1e-4ea3-944d-d0d7c4090806}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ffc9ae75-ffee-47ee-8426-7ace1d5f371a}, !- Handle
  {f3a56f03-bf1e-4ea3-944d-d0d7c4090806}; !- Material Name

OS:Material,
  {4f7b8d62-c9b9-42fa-8ae3-b89cb0cd9001}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a30accf6-1ac8-4541-bd68-bb785cd015ab}, !- Handle
  {4f7b8d62-c9b9-42fa-8ae3-b89cb0cd9001}; !- Material Name

OS:StandardsInformation:Material,
  {82c8a9ba-1fb7-4c54-98d8-b52b1adbf1cf}, !- Handle
  {a0e11e37-a223-4fd0-bf4c-c37765ab5b57}; !- Material Name

OS:StandardsInformation:Material,
  {13f53304-a0af-42d6-8007-678a8c7aff1f}, !- Handle
  {c3bc4bfb-daf8-4e21-87ed-6c5ed482dcdd}; !- Material Name

OS:Material,
  {0cdef559-3b86-46ce-a8e8-ff79117f22d4}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7e611b62-e0c6-42d8-994f-286788f5fa47}, !- Handle
  {0cdef559-3b86-46ce-a8e8-ff79117f22d4}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {45be7f64-e813-484d-abc5-a2275a7abd1d}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {b00700bd-d98e-4e97-a6d5-8f26cbcad867}, !- Handle
  {45be7f64-e813-484d-abc5-a2275a7abd1d}; !- Material Name

OS:Material,
  {8f630c45-7a45-4aad-b18a-f0de23bba25e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {87a06d70-60a3-4ed4-aa95-e82f1298c4b7}, !- Handle
  {8f630c45-7a45-4aad-b18a-f0de23bba25e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {645a7cb5-a1c4-4066-8482-432390b58613}, !- Handle
  BTAP-Mass at hdd = 5670.0,              !- Name
  {b85782fe-e9ac-4630-80ec-645849825566}, !- Floor Construction Name
  {01536cec-0ddc-4508-9bae-bebf268209ac}, !- Wall Construction Name
  {9b945ac8-2ad3-4eb8-bd67-565f42987037}; !- Roof Ceiling Construction Name

OS:Construction,
  {b85782fe-e9ac-4630-80ec-645849825566}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {191ea5d3-9c4e-409b-9bba-f64e0127ccd2}, !- Layer 1
  {0496bf0f-7f25-4fd9-b8bb-7f5a6e56d582}, !- Layer 2
  {da4ae137-bb5c-4964-bbed-ad0793d1ddeb}; !- Layer 3

OS:StandardsInformation:Construction,
  {dfc98ba5-2157-44ce-a9dc-67a9de89e90c}, !- Handle
  {b85782fe-e9ac-4630-80ec-645849825566}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {191ea5d3-9c4e-409b-9bba-f64e0127ccd2}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca0dda32-d261-45b3-bbc0-6ed1c9795a59}, !- Handle
  {191ea5d3-9c4e-409b-9bba-f64e0127ccd2}; !- Material Name

OS:StandardsInformation:Material,
  {cb592e1d-69c8-4a70-a4f3-4cf278c639bd}, !- Handle
  {0496bf0f-7f25-4fd9-b8bb-7f5a6e56d582}; !- Material Name

OS:StandardsInformation:Material,
  {a9fb3cce-4db2-46dc-b39f-627e40a096a8}, !- Handle
  {da4ae137-bb5c-4964-bbed-ad0793d1ddeb}; !- Material Name

OS:Construction,
  {01536cec-0ddc-4508-9bae-bebf268209ac}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {fc8f53b1-543f-42f6-9de5-d9d961d4c2ee}, !- Layer 1
  {77172af9-ad13-46fd-85fd-e28e4ab6ad0d}, !- Layer 2
  {97c34bed-63d7-4021-bc0b-10612f7b7864}, !- Layer 3
  {f3a56f03-bf1e-4ea3-944d-d0d7c4090806}; !- Layer 4

OS:StandardsInformation:Construction,
  {8b9a7d8c-d818-42df-83e3-15b0a4933fe1}, !- Handle
  {01536cec-0ddc-4508-9bae-bebf268209ac}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {cdb03ad8-43be-4ebd-9778-4f84588ede67}, !- Handle
  {fc8f53b1-543f-42f6-9de5-d9d961d4c2ee}; !- Material Name

OS:StandardsInformation:Material,
  {cf59f065-e1a0-49ab-8971-8912ca4b094f}, !- Handle
  {77172af9-ad13-46fd-85fd-e28e4ab6ad0d}; !- Material Name

OS:Material:NoMass,
  {97c34bed-63d7-4021-bc0b-10612f7b7864}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1666fa7-a8b9-43ab-ba2c-9df278b3771f}, !- Handle
  {97c34bed-63d7-4021-bc0b-10612f7b7864}; !- Material Name

OS:StandardsInformation:Material,
  {cbbebbf4-8f77-455a-b868-de74f8124fe3}, !- Handle
  {f3a56f03-bf1e-4ea3-944d-d0d7c4090806}; !- Material Name

OS:Construction,
  {9b945ac8-2ad3-4eb8-bd67-565f42987037}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {4f7b8d62-c9b9-42fa-8ae3-b89cb0cd9001}, !- Layer 1
  {6d74f272-1675-45d6-b131-61a42230e145}; !- Layer 2

OS:StandardsInformation:Construction,
  {8f7c8cd2-c2bc-4da5-af50-485613bf5657}, !- Handle
  {9b945ac8-2ad3-4eb8-bd67-565f42987037}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {2a89daa3-77a9-4e1e-bcfe-0e5f6f64702e}, !- Handle
  {4f7b8d62-c9b9-42fa-8ae3-b89cb0cd9001}; !- Material Name

OS:Material:NoMass,
  {6d74f272-1675-45d6-b131-61a42230e145}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.24635914374968,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1b2ce77b-0370-45ae-8be6-8a481266ea55}, !- Handle
  {6d74f272-1675-45d6-b131-61a42230e145}; !- Material Name

OS:DefaultSurfaceConstructions,
  {099c86ec-e99f-4f94-a65a-03ff5213ca33}, !- Handle
  BTAP-Mass at hdd = 5670.0 1,            !- Name
  {4d5f30a3-cfb9-48cc-86d8-5e996d8e8024}, !- Floor Construction Name
  {65e39a47-a093-4ded-9cbe-f4976b787706}, !- Wall Construction Name
  {65e39a47-a093-4ded-9cbe-f4976b787706}; !- Roof Ceiling Construction Name

OS:Construction,
  {4d5f30a3-cfb9-48cc-86d8-5e996d8e8024}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {0cdef559-3b86-46ce-a8e8-ff79117f22d4}, !- Layer 1
  {ab59db33-7317-4e8c-9920-07137b4f3f08}; !- Layer 2

OS:StandardsInformation:Construction,
  {df5739a0-c101-469f-8e2f-6f127574b653}, !- Handle
  {4d5f30a3-cfb9-48cc-86d8-5e996d8e8024}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {5e60a9c1-c34f-4dbe-b914-be843b750e7f}, !- Handle
  {0cdef559-3b86-46ce-a8e8-ff79117f22d4}; !- Material Name

OS:Material:NoMass,
  {ab59db33-7317-4e8c-9920-07137b4f3f08}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7b0f9224-85c1-40b8-b74a-231a4405bf2a}, !- Handle
  {ab59db33-7317-4e8c-9920-07137b4f3f08}; !- Material Name

OS:StandardsInformation:Construction,
  {e7863426-9b5e-4c7c-8713-4d4edeea19ab}, !- Handle
  {65e39a47-a093-4ded-9cbe-f4976b787706}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {89c50f8e-6d00-44dc-9aa0-0b44637227eb}, !- Handle
  {0cdef559-3b86-46ce-a8e8-ff79117f22d4}; !- Material Name

OS:Material:NoMass,
  {6da53728-bcdb-404c-9879-a7ed40af7094}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e0e0549b-e08f-40c6-979d-d7e9f6a7f7cd}, !- Handle
  {6da53728-bcdb-404c-9879-a7ed40af7094}; !- Material Name

OS:Construction,
  {65e39a47-a093-4ded-9cbe-f4976b787706}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {0cdef559-3b86-46ce-a8e8-ff79117f22d4}, !- Layer 1
  {6da53728-bcdb-404c-9879-a7ed40af7094}; !- Layer 2

OS:StandardsInformation:Construction,
  {181fb5a9-ac69-435f-8963-84d6ed2054a1}, !- Handle
  {65e39a47-a093-4ded-9cbe-f4976b787706}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {2d207f52-72e9-446b-a7ca-433846596b03}, !- Handle
  {0cdef559-3b86-46ce-a8e8-ff79117f22d4}; !- Material Name

OS:StandardsInformation:Material,
  {2ef45633-8dd9-44ee-bbc1-638a3c2cc312}, !- Handle
  {6da53728-bcdb-404c-9879-a7ed40af7094}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {250240be-2d79-4625-b86c-bc457c0bd8ae}, !- Handle
  BTAP-Mass at hdd = 5670.0,              !- Name
  {16843b25-ce3d-4d16-ab54-2e3d41b756a6}, !- Fixed Window Construction Name
  {16843b25-ce3d-4d16-ab54-2e3d41b756a6}, !- Operable Window Construction Name
  {9b859648-8db3-47cf-be63-8dbcb56f6020}, !- Door Construction Name
  {16843b25-ce3d-4d16-ab54-2e3d41b756a6}, !- Glass Door Construction Name
  {833acc56-0f37-45ab-a52f-bd3939d7a379}, !- Overhead Door Construction Name
  {16843b25-ce3d-4d16-ab54-2e3d41b756a6}, !- Skylight Construction Name
  {16843b25-ce3d-4d16-ab54-2e3d41b756a6}, !- Tubular Daylight Dome Construction Name
  {16843b25-ce3d-4d16-ab54-2e3d41b756a6}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {89abe02c-8f7a-46e9-a9e1-dc820d910b87}, !- Handle
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {9b859648-8db3-47cf-be63-8dbcb56f6020}, !- Handle
  BTAP-Ext-Door:U-1.9000000000000001,     !- Name
  ,                                       !- Surface Rendering Name
  {8f630c45-7a45-4aad-b18a-f0de23bba25e}, !- Layer 1
  {60c93fdd-e4d8-4919-ba3f-d22becef9ae3}; !- Layer 2

OS:StandardsInformation:Construction,
  {b07fc0d4-746e-4f88-8490-5c51fc1d66c9}, !- Handle
  {9b859648-8db3-47cf-be63-8dbcb56f6020}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:StandardsInformation:Material,
  {d76b6101-5960-41cc-b799-d9a39c5b2bd8}, !- Handle
  {8f630c45-7a45-4aad-b18a-f0de23bba25e}; !- Material Name

OS:Material:NoMass,
  {60c93fdd-e4d8-4919-ba3f-d22becef9ae3}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {692091ea-9588-40bf-9ab1-8d2e4ce4f510}, !- Handle
  {60c93fdd-e4d8-4919-ba3f-d22becef9ae3}; !- Material Name

OS:Construction,
  {833acc56-0f37-45ab-a52f-bd3939d7a379}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.9000000000000001, !- Name
  ,                                       !- Surface Rendering Name
  {9c99e6cd-6453-428d-9ce1-6cb4b708d3ab}; !- Layer 1

OS:StandardsInformation:Construction,
  {59532b35-1585-4a1e-9b5b-787cec39d687}, !- Handle
  {833acc56-0f37-45ab-a52f-bd3939d7a379}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {9c99e6cd-6453-428d-9ce1-6cb4b708d3ab}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7dfcc49f-1f3c-4543-b6a6-88b790d10eeb}, !- Handle
  {9c99e6cd-6453-428d-9ce1-6cb4b708d3ab}; !- Material Name

OS:Construction,
  {16843b25-ce3d-4d16-ab54-2e3d41b756a6}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {89abe02c-8f7a-46e9-a9e1-dc820d910b87}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {51f17bf7-43df-40df-86f7-1b2bfd13b717}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b1115ea-cd12-4330-83f0-11131006701b}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 1, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7bc45421-ccef-427c-93a2-442916c02b7e}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 2, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ef75296-483b-4662-a598-ba22900d48a0}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 3, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23e20ad1-f897-4e4b-80c3-61c5c8e6759d}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 4, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fee8818c-2a92-41bc-818e-af08edbdb4df}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 5, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {b42f7247-b95a-47eb-8b2f-0de2994642d3}, !- Handle
  Perimeter_ZN_1_wall_south_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.64507007800515,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  27.6646, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  27.6646, 0, 1.64507007800515;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbcc8ed9-74f2-4801-a349-4a7bf5c12d66}, !- Handle
  Perimeter_ZN_2_wall_east_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 0.0254, 1.64588235230211,        !- X,Y,Z Vertex 1 {m}
  27.69, 0.0254, 0.762,                   !- X,Y,Z Vertex 2 {m}
  27.69, 18.4346, 0.762,                  !- X,Y,Z Vertex 3 {m}
  27.69, 18.4346, 1.64588235230211;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {595db7b8-4fca-431b-9e14-fe5dc89e9d8e}, !- Handle
  Perimeter_ZN_3_wall_north_FixedWindow,  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.6646, 18.46, 1.64507007800515,       !- X,Y,Z Vertex 1 {m}
  27.6646, 18.46, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 18.46, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 18.46, 1.64507007800515; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75e8f37d-cedf-4529-9330-6270891fea52}, !- Handle
  Perimeter_ZN_4_wall_west_FixedWindow,   !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 18.4346, 1.64588235230211,           !- X,Y,Z Vertex 1 {m}
  0, 18.4346, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999976, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999976, 1.64588235230211; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {303c3ba2-7a8c-454f-b650-49a6ddc324da}, !- Handle
  Sp-Attic Sys-0 Flr-2 Sch-- undefined - HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c84dfe66-46fc-4523-bf85-a4548bf01c2a}, !- Zone Air Inlet Port List
  {0ae55afc-4e9c-4941-a81f-43238f32cb05}, !- Zone Air Exhaust Port List
  {9267e941-ea48-4f6d-996d-35be647e85a6}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8dee1d07-6ac8-4d68-bf22-e3b98c979a44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5526dbb9-56c7-408b-aefd-c3998ee2180d}, !- Handle
  Node 1,                                 !- Name
  {9267e941-ea48-4f6d-996d-35be647e85a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9267e941-ea48-4f6d-996d-35be647e85a6}, !- Handle
  {9229c316-767e-40f9-97d4-a56847c38778}, !- Name
  {303c3ba2-7a8c-454f-b650-49a6ddc324da}, !- Source Object
  11,                                     !- Outlet Port
  {5526dbb9-56c7-408b-aefd-c3998ee2180d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c84dfe66-46fc-4523-bf85-a4548bf01c2a}, !- Handle
  {ce0a9f1f-1203-4181-ae6a-65b54520b9ff}, !- Name
  {303c3ba2-7a8c-454f-b650-49a6ddc324da}; !- HVAC Component

OS:PortList,
  {0ae55afc-4e9c-4941-a81f-43238f32cb05}, !- Handle
  {b1abab47-b97a-4cea-bccc-66eee11c05a1}, !- Name
  {303c3ba2-7a8c-454f-b650-49a6ddc324da}; !- HVAC Component

OS:Sizing:Zone,
  {a4a4682f-d4fd-4433-acfb-1434f3f653ad}, !- Handle
  {303c3ba2-7a8c-454f-b650-49a6ddc324da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23124f25-9dd4-489f-92f9-83036522c203}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {303c3ba2-7a8c-454f-b650-49a6ddc324da}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {8dee1d07-6ac8-4d68-bf22-e3b98c979a44}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermalZone,
  {12aa6199-9613-4a03-80e4-929fec7735ed}, !- Handle
  Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {585c259a-7f28-41df-9570-7dc09ce14ea4}, !- Zone Air Inlet Port List
  {3f261459-d137-47fc-8b01-2a18c5020c4e}, !- Zone Air Exhaust Port List
  {352ecd12-477c-415b-9758-916b80e7e92f}, !- Zone Air Node Name
  {9ddabbbf-580a-4b85-bde1-c62f17846081}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0acd7f4d-d0d2-4910-9fd3-51057536b7d7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1161f13a-7a5b-4085-9035-89c2edeaecf0}, !- Handle
  Node 2,                                 !- Name
  {352ecd12-477c-415b-9758-916b80e7e92f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {352ecd12-477c-415b-9758-916b80e7e92f}, !- Handle
  {8d541930-b962-404d-b5ce-c561f71dc61a}, !- Name
  {12aa6199-9613-4a03-80e4-929fec7735ed}, !- Source Object
  11,                                     !- Outlet Port
  {1161f13a-7a5b-4085-9035-89c2edeaecf0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {585c259a-7f28-41df-9570-7dc09ce14ea4}, !- Handle
  {7bc55324-9613-49eb-8e23-6d7234cbb5aa}, !- Name
  {12aa6199-9613-4a03-80e4-929fec7735ed}, !- HVAC Component
  {4a67f7ca-5fc3-4a60-b7b9-2723eefbc2b4}; !- Port 1

OS:PortList,
  {3f261459-d137-47fc-8b01-2a18c5020c4e}, !- Handle
  {5bc0f8de-70ad-4fa3-b29a-9fb2fdfa0b79}, !- Name
  {12aa6199-9613-4a03-80e4-929fec7735ed}; !- HVAC Component

OS:Sizing:Zone,
  {a6b9b1e7-3f7a-4ccc-bf7b-92be7d7c6683}, !- Handle
  {12aa6199-9613-4a03-80e4-929fec7735ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2ebc922a-6057-4636-acdd-bc06d034d8cf}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {12aa6199-9613-4a03-80e4-929fec7735ed}, !- Thermal Zone
  {1988b1eb-4428-411a-b01c-4d674ca478af}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {17990a6b-e528-40f1-b226-bfc5e03d230d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {0acd7f4d-d0d2-4910-9fd3-51057536b7d7}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 6, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40b4122e-1597-49e8-8f53-cd325f393d03}, !- Handle
  Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfefa312-0dcf-4e5b-8fc1-269fbe1ccf29}, !- Zone Air Inlet Port List
  {d35734d6-41da-491b-8dcb-7ba0c8824561}, !- Zone Air Exhaust Port List
  {ae0d4ddd-4462-43ee-80e5-ee8737d20bf6}, !- Zone Air Node Name
  {56037065-8f6a-4195-a4fc-b04f4bc76d48}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e7f6cf2-81ac-4a32-8c17-22d60d115274}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97d489a1-420d-44d4-b35e-06a51202d6d0}, !- Handle
  Node 3,                                 !- Name
  {ae0d4ddd-4462-43ee-80e5-ee8737d20bf6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae0d4ddd-4462-43ee-80e5-ee8737d20bf6}, !- Handle
  {8ac38f66-3103-4c5c-939d-40f339d4bde5}, !- Name
  {40b4122e-1597-49e8-8f53-cd325f393d03}, !- Source Object
  11,                                     !- Outlet Port
  {97d489a1-420d-44d4-b35e-06a51202d6d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfefa312-0dcf-4e5b-8fc1-269fbe1ccf29}, !- Handle
  {b1d5ced3-b531-44a2-9792-f2455033f5cf}, !- Name
  {40b4122e-1597-49e8-8f53-cd325f393d03}, !- HVAC Component
  {6f3088f7-6979-4789-8001-1297767f94e7}; !- Port 1

OS:PortList,
  {d35734d6-41da-491b-8dcb-7ba0c8824561}, !- Handle
  {b46949a7-30a3-4667-8ce7-372e08234f06}, !- Name
  {40b4122e-1597-49e8-8f53-cd325f393d03}; !- HVAC Component

OS:Sizing:Zone,
  {5c026cb7-5cef-45c1-a7f1-1e6fc5edad7b}, !- Handle
  {40b4122e-1597-49e8-8f53-cd325f393d03}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5790aa34-c9eb-4695-9d9f-2697226d3aee}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {40b4122e-1597-49e8-8f53-cd325f393d03}, !- Thermal Zone
  {f63c58cf-cef1-4926-81fc-37844863952a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {85085d17-4e35-41c8-b49f-d983affffd8a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {9e7f6cf2-81ac-4a32-8c17-22d60d115274}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 7, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9cee0035-31f0-47a5-b75e-dc913796936e}, !- Handle
  Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5016ffe7-167e-4cd9-b017-4e04f7e0af4f}, !- Zone Air Inlet Port List
  {e3993e8a-1f6a-42e2-851f-0d520abdf754}, !- Zone Air Exhaust Port List
  {2e29c4f3-88bd-403f-a2a9-cbcc090d3bc8}, !- Zone Air Node Name
  {bb4af008-fc40-427b-9002-4802bf30f0e0}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {07296fd5-c8f4-4ff7-adc9-e90cb572d9e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e8a242a-f368-4d92-894d-7d0215a3c249}, !- Handle
  Node 4,                                 !- Name
  {2e29c4f3-88bd-403f-a2a9-cbcc090d3bc8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e29c4f3-88bd-403f-a2a9-cbcc090d3bc8}, !- Handle
  {b3977755-0d6d-44d4-a69d-eba0fc4a6eab}, !- Name
  {9cee0035-31f0-47a5-b75e-dc913796936e}, !- Source Object
  11,                                     !- Outlet Port
  {0e8a242a-f368-4d92-894d-7d0215a3c249}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5016ffe7-167e-4cd9-b017-4e04f7e0af4f}, !- Handle
  {b1dcd89d-f754-4ed9-a047-09ba5a74d782}, !- Name
  {9cee0035-31f0-47a5-b75e-dc913796936e}, !- HVAC Component
  {6502e135-74e0-418b-a723-e8ae5986fa4c}; !- Port 1

OS:PortList,
  {e3993e8a-1f6a-42e2-851f-0d520abdf754}, !- Handle
  {7be1a8ef-716f-4cb5-935b-07cc0be29ce1}, !- Name
  {9cee0035-31f0-47a5-b75e-dc913796936e}; !- HVAC Component

OS:Sizing:Zone,
  {3476960c-1dcf-4a05-984f-0099b3695148}, !- Handle
  {9cee0035-31f0-47a5-b75e-dc913796936e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8ef1dfa5-0d07-4c4e-a9fa-548e398ad4e0}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {9cee0035-31f0-47a5-b75e-dc913796936e}, !- Thermal Zone
  {78c7f5ee-aa7f-4952-91f8-eb08bb531dff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {698901f2-f1a5-44d0-b646-a5c92f3191c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {07296fd5-c8f4-4ff7-adc9-e90cb572d9e5}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 8, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {66592fcb-f94d-4833-bf02-f1b94c2d51cd}, !- Handle
  Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64493d3a-e563-489b-90c9-c0d73ce2ea4f}, !- Zone Air Inlet Port List
  {6515a615-2c40-4469-87fd-41f3d1c85d05}, !- Zone Air Exhaust Port List
  {bce22bb3-85bb-45e5-9f47-5588fb0c5ad2}, !- Zone Air Node Name
  {da6c024f-19a1-4256-a702-f23eb5eb7b76}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {da234c30-fcc7-4d45-a4de-b9e53c60d201}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6fd9d5c-3768-409a-ab98-ce8349dfed01}, !- Handle
  Node 5,                                 !- Name
  {bce22bb3-85bb-45e5-9f47-5588fb0c5ad2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bce22bb3-85bb-45e5-9f47-5588fb0c5ad2}, !- Handle
  {f02533d5-6c86-46d2-9a1e-e94bd5f511a2}, !- Name
  {66592fcb-f94d-4833-bf02-f1b94c2d51cd}, !- Source Object
  11,                                     !- Outlet Port
  {c6fd9d5c-3768-409a-ab98-ce8349dfed01}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64493d3a-e563-489b-90c9-c0d73ce2ea4f}, !- Handle
  {e543ad99-0f45-4c42-8900-07f1c6b25e55}, !- Name
  {66592fcb-f94d-4833-bf02-f1b94c2d51cd}, !- HVAC Component
  {de78863d-00ad-46ad-8795-c5d3f7697b23}; !- Port 1

OS:PortList,
  {6515a615-2c40-4469-87fd-41f3d1c85d05}, !- Handle
  {e033753c-2c89-4106-aa3b-b24a68ba57e6}, !- Name
  {66592fcb-f94d-4833-bf02-f1b94c2d51cd}; !- HVAC Component

OS:Sizing:Zone,
  {a58fad3a-0a5f-4dd2-89a4-1ef4c11d02de}, !- Handle
  {66592fcb-f94d-4833-bf02-f1b94c2d51cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5413d60a-bb03-4560-9b63-7c82dd4c51fa}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {66592fcb-f94d-4833-bf02-f1b94c2d51cd}, !- Thermal Zone
  {63f8452d-e3df-496f-b64b-7720901316ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {02892d2c-5e0e-4896-98b9-f07521303219}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {da234c30-fcc7-4d45-a4de-b9e53c60d201}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 9, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b4ee7aa-bea0-492e-949a-6eecc7ffa740}, !- Handle
  Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd5b4c6a-14bc-4c6f-b55c-327959c54b6a}, !- Zone Air Inlet Port List
  {c039cd12-f61c-43c7-9972-77f1746ae256}, !- Zone Air Exhaust Port List
  {dd731603-aed6-4a17-b2d8-a251451d1df1}, !- Zone Air Node Name
  {4f4742b3-20c8-4a2b-aff4-130eeb43f3da}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cd29106c-7599-4600-ae78-526609095277}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9836298-3162-4402-9b03-153b442fa40a}, !- Handle
  Node 6,                                 !- Name
  {dd731603-aed6-4a17-b2d8-a251451d1df1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd731603-aed6-4a17-b2d8-a251451d1df1}, !- Handle
  {ef747b6e-0248-462a-8986-25191a1d33cd}, !- Name
  {1b4ee7aa-bea0-492e-949a-6eecc7ffa740}, !- Source Object
  11,                                     !- Outlet Port
  {b9836298-3162-4402-9b03-153b442fa40a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd5b4c6a-14bc-4c6f-b55c-327959c54b6a}, !- Handle
  {cca08d8c-3ce9-4bc8-9adc-85c1050df41c}, !- Name
  {1b4ee7aa-bea0-492e-949a-6eecc7ffa740}, !- HVAC Component
  {9966c2b9-5f90-4f50-bc20-c8bce9992455}; !- Port 1

OS:PortList,
  {c039cd12-f61c-43c7-9972-77f1746ae256}, !- Handle
  {3b242211-77ec-4c23-ba6d-4b5f393f5647}, !- Name
  {1b4ee7aa-bea0-492e-949a-6eecc7ffa740}; !- HVAC Component

OS:Sizing:Zone,
  {fa6c1d6e-5c7d-4c2b-b4d0-7fb45032020f}, !- Handle
  {1b4ee7aa-bea0-492e-949a-6eecc7ffa740}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {24bdde71-f58d-4adc-b12a-badbaf19412e}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1b4ee7aa-bea0-492e-949a-6eecc7ffa740}, !- Thermal Zone
  {90d86c0f-da09-4635-bbe9-b8014b0070a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {6d865bba-ecdc-4dfc-97f5-2126cc4d6ee1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {cd29106c-7599-4600-ae78-526609095277}, !- Handle
  Space Function Office enclosed <= 25 m2 Thermostat 10, !- Name
  {8ca7e101-c043-4047-8b8d-d2ed1abe3fd3}, !- Heating Setpoint Temperature Schedule Name
  {9921192c-647c-4497-aae6-f312b6bfb905}; !- Cooling Setpoint Temperature Schedule Name

OS:AirLoopHVAC,
  {58578d67-3d4f-4ca2-80b9-fd730c82feec}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  ,                                       !- Controller List Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  {6c8b65d5-534e-4c2f-b57b-151bfd92ef49}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6e3e908d-e2fc-4e96-92e1-6c69689cdbd1}, !- Supply Side Inlet Node Name
  {1aa57530-4ba7-4751-b14c-7479c6581cd3}, !- Demand Side Outlet Node Name
  {7d939e0d-cfd3-491f-a499-a868eef8c879}, !- Demand Side Inlet Node A
  {e5609655-36f6-4029-9111-b7a8b5be5409}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a6d6ed89-1228-48d0-b528-72748afa9f6b}, !- Demand Mixer Name
  {fbef92bc-fcac-4e80-8d05-130b1a96be4e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {54c96d5c-07d9-481f-bae5-4357ee6d2b64}, !- Handle
  Node 7,                                 !- Name
  {6e3e908d-e2fc-4e96-92e1-6c69689cdbd1}, !- Inlet Port
  {b2817e38-4dbd-4c2a-b359-bec6dc13d24d}; !- Outlet Port

OS:Node,
  {668c8278-a645-414b-92b7-b5fe6187d7d5}, !- Handle
  Node 8,                                 !- Name
  {ffca98a7-7603-4bff-a64a-7c6aa04f22bd}, !- Inlet Port
  {e5609655-36f6-4029-9111-b7a8b5be5409}; !- Outlet Port

OS:Connection,
  {6e3e908d-e2fc-4e96-92e1-6c69689cdbd1}, !- Handle
  {e439a21d-b89f-4662-955d-e0f0a1bfb846}, !- Name
  {58578d67-3d4f-4ca2-80b9-fd730c82feec}, !- Source Object
  8,                                      !- Outlet Port
  {54c96d5c-07d9-481f-bae5-4357ee6d2b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5609655-36f6-4029-9111-b7a8b5be5409}, !- Handle
  {4cb7d0cb-5f5e-4f79-ad3c-e8a4a506042b}, !- Name
  {668c8278-a645-414b-92b7-b5fe6187d7d5}, !- Source Object
  3,                                      !- Outlet Port
  {58578d67-3d4f-4ca2-80b9-fd730c82feec}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {137bcfb8-ea63-4506-b91c-8153973705ae}, !- Handle
  Node 9,                                 !- Name
  {7d939e0d-cfd3-491f-a499-a868eef8c879}, !- Inlet Port
  {e7cab1f8-0e8e-4916-af21-12faa816e22f}; !- Outlet Port

OS:Node,
  {5bb526ae-3164-43b8-93e5-2addc7e7f185}, !- Handle
  Node 10,                                !- Name
  {c7e3d8b7-0110-416a-842a-c97ff18cfb1c}, !- Inlet Port
  {1aa57530-4ba7-4751-b14c-7479c6581cd3}; !- Outlet Port

OS:Node,
  {5aae1d78-c39e-4d0e-967e-241e0a6ec61c}, !- Handle
  Node 11,                                !- Name
  {37006fb4-4c81-43d9-8396-3d408c94390e}, !- Inlet Port
  {4a67f7ca-5fc3-4a60-b7b9-2723eefbc2b4}; !- Outlet Port

OS:Connection,
  {7d939e0d-cfd3-491f-a499-a868eef8c879}, !- Handle
  {c6ad9bc4-2795-4ab6-848e-8879f0971704}, !- Name
  {58578d67-3d4f-4ca2-80b9-fd730c82feec}, !- Source Object
  10,                                     !- Outlet Port
  {137bcfb8-ea63-4506-b91c-8153973705ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa57530-4ba7-4751-b14c-7479c6581cd3}, !- Handle
  {1fc50da9-8fb9-4176-8d26-74cda6654bb3}, !- Name
  {5bb526ae-3164-43b8-93e5-2addc7e7f185}, !- Source Object
  3,                                      !- Outlet Port
  {58578d67-3d4f-4ca2-80b9-fd730c82feec}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fbef92bc-fcac-4e80-8d05-130b1a96be4e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {e7cab1f8-0e8e-4916-af21-12faa816e22f}, !- Inlet Node Name
  {62fbf4c0-f517-4936-96a6-b8a54403a630}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a6d6ed89-1228-48d0-b528-72748afa9f6b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {c7e3d8b7-0110-416a-842a-c97ff18cfb1c}, !- Outlet Node Name
  {b299a6e5-4314-448d-b608-31bd4c73befb}; !- Inlet Node Name 1

OS:Connection,
  {e7cab1f8-0e8e-4916-af21-12faa816e22f}, !- Handle
  {6b9f2a89-462b-4de3-9704-750683480001}, !- Name
  {137bcfb8-ea63-4506-b91c-8153973705ae}, !- Source Object
  3,                                      !- Outlet Port
  {fbef92bc-fcac-4e80-8d05-130b1a96be4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7e3d8b7-0110-416a-842a-c97ff18cfb1c}, !- Handle
  {405e45e6-00c0-414c-8c7d-5caf1505c697}, !- Name
  {a6d6ed89-1228-48d0-b528-72748afa9f6b}, !- Source Object
  2,                                      !- Outlet Port
  {5bb526ae-3164-43b8-93e5-2addc7e7f185}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7e090aa5-5681-42c4-a6a5-18fc4d487e25}, !- Handle
  {58578d67-3d4f-4ca2-80b9-fd730c82feec}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6c8b65d5-534e-4c2f-b57b-151bfd92ef49}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList; !- Name

OS:Curve:Biquadratic,
  {e1eb77cc-1a6b-464d-932f-72960ad33e62}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52be65b5-ba32-4fe8-82cb-b694d951145a}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6ef5074-ecec-425e-9417-86ce24147b95}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c29e991d-f368-4ac7-94bc-d839aa334f44}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c8e8625b-f535-487e-823f-50fdf43b59b4}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {14242a92-ab12-4c45-88f8-5a5f03f275a9}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f8f64f0a-12af-4f23-b2eb-51a54657a1a7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f8f64f0a-12af-4f23-b2eb-51a54657a1a7}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {184ab689-b272-4092-b2b2-2e6210da1cb2}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {14242a92-ab12-4c45-88f8-5a5f03f275a9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c2b857c2-ac88-4c90-9b80-13438c7e73ad}, !- Mixed Air Node Name
  {8dbf29f2-b288-4f88-8902-cdd6c569e61b}, !- Outdoor Air Stream Node Name
  {654b09c8-870d-4293-b474-05eef91d1d3d}, !- Relief Air Stream Node Name
  {b2817e38-4dbd-4c2a-b359-bec6dc13d24d}; !- Return Air Stream Node Name

OS:Node,
  {7d35d5ce-fee2-4d05-8b21-9a574724f4f4}, !- Handle
  Node 12,                                !- Name
  ,                                       !- Inlet Port
  {9c8b0682-eccd-4ac8-9d14-28105874e0bc}; !- Outlet Port

OS:Node,
  {9a1839eb-72cc-4d54-a025-c8a753b9e6da}, !- Handle
  Node 13,                                !- Name
  {8fbc2139-aa57-43a6-a091-0906a4ef01a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {8f62503e-2358-4045-be14-af601a634e26}, !- Handle
  Node 16,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b2817e38-4dbd-4c2a-b359-bec6dc13d24d}, !- Handle
  {7ab20159-9b13-4895-a000-412baae7bc1c}, !- Name
  {54c96d5c-07d9-481f-bae5-4357ee6d2b64}, !- Source Object
  3,                                      !- Outlet Port
  {184ab689-b272-4092-b2b2-2e6210da1cb2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {080ed945-aba0-4dc3-8f7b-689174898de9}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {12aa6199-9613-4a03-80e4-929fec7735ed}, !- Control Zone Name
  {668c8278-a645-414b-92b7-b5fe6187d7d5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {1988b1eb-4428-411a-b01c-4d674ca478af}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  {62fbf4c0-f517-4936-96a6-b8a54403a630}, !- Inlet Air Node Name
  {37006fb4-4c81-43d9-8396-3d408c94390e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ffece98c-1189-4a2d-82f1-a71b87b49402}, !- Handle
  Node 17,                                !- Name
  {9ddabbbf-580a-4b85-bde1-c62f17846081}, !- Inlet Port
  {b299a6e5-4314-448d-b608-31bd4c73befb}; !- Outlet Port

OS:Connection,
  {4a67f7ca-5fc3-4a60-b7b9-2723eefbc2b4}, !- Handle
  {55f6acb7-ff78-4866-9608-b12fa28283bc}, !- Name
  {5aae1d78-c39e-4d0e-967e-241e0a6ec61c}, !- Source Object
  3,                                      !- Outlet Port
  {585c259a-7f28-41df-9570-7dc09ce14ea4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ddabbbf-580a-4b85-bde1-c62f17846081}, !- Handle
  {de1d78e4-01b4-45d9-a391-af093c6f2eee}, !- Name
  {12aa6199-9613-4a03-80e4-929fec7735ed}, !- Source Object
  12,                                     !- Outlet Port
  {ffece98c-1189-4a2d-82f1-a71b87b49402}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b299a6e5-4314-448d-b608-31bd4c73befb}, !- Handle
  {95f4dbd5-c734-4627-a3c3-b11e861a4667}, !- Name
  {ffece98c-1189-4a2d-82f1-a71b87b49402}, !- Source Object
  3,                                      !- Outlet Port
  {a6d6ed89-1228-48d0-b528-72748afa9f6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62fbf4c0-f517-4936-96a6-b8a54403a630}, !- Handle
  {6245a9a7-3901-44a1-99e5-977a368cee82}, !- Name
  {fbef92bc-fcac-4e80-8d05-130b1a96be4e}, !- Source Object
  3,                                      !- Outlet Port
  {1988b1eb-4428-411a-b01c-4d674ca478af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37006fb4-4c81-43d9-8396-3d408c94390e}, !- Handle
  {a0773cd8-d1d9-4df7-91e4-f0dfb08d59dc}, !- Name
  {1988b1eb-4428-411a-b01c-4d674ca478af}, !- Source Object
  4,                                      !- Outlet Port
  {5aae1d78-c39e-4d0e-967e-241e0a6ec61c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f8d42f5e-df6d-48f0-b73f-e68ef068d312}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {6eb2dbae-a645-4900-a884-d26ee613809d}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  ,                                       !- Controller List Name
  {3a80259d-4633-46ed-95bf-6be796337b92}, !- Availability Schedule
  {a90e44bf-30ba-4c02-8634-55788cc9fcfa}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {472457a2-eb1a-4b33-9894-73cfb5e2771b}, !- Supply Side Inlet Node Name
  {fdfadd59-60fa-4ef8-a494-c89a3a9f845b}, !- Demand Side Outlet Node Name
  {cd5bb3c7-e126-482d-9129-4c41d6f826ae}, !- Demand Side Inlet Node A
  {b41a76b6-9e8a-4048-a401-2e6742925c52}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25407c12-ec4f-43aa-b9cf-c8798a146ea6}, !- Demand Mixer Name
  {7790e555-1e2a-4aa6-952d-c813373f9b81}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {60eb9baa-e49a-4061-a31e-9a9246394429}, !- Handle
  Node 18,                                !- Name
  {472457a2-eb1a-4b33-9894-73cfb5e2771b}, !- Inlet Port
  {074feb2c-ba38-4675-b247-e85908a4bbfd}; !- Outlet Port

OS:Node,
  {3d0ec46b-8117-4416-aed2-0b16d3159d14}, !- Handle
  Node 19,                                !- Name
  {93d795a8-2e2c-4792-9345-f78b15f1138c}, !- Inlet Port
  {b41a76b6-9e8a-4048-a401-2e6742925c52}; !- Outlet Port

OS:Connection,
  {472457a2-eb1a-4b33-9894-73cfb5e2771b}, !- Handle
  {bd9423ce-6787-4af4-82ca-5c7207c76283}, !- Name
  {6eb2dbae-a645-4900-a884-d26ee613809d}, !- Source Object
  8,                                      !- Outlet Port
  {60eb9baa-e49a-4061-a31e-9a9246394429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41a76b6-9e8a-4048-a401-2e6742925c52}, !- Handle
  {b3f3a85e-95d2-4526-a038-62001b958a73}, !- Name
  {3d0ec46b-8117-4416-aed2-0b16d3159d14}, !- Source Object
  3,                                      !- Outlet Port
  {6eb2dbae-a645-4900-a884-d26ee613809d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {62c010b0-d720-48e0-9c24-e4a95c9adbfe}, !- Handle
  Node 20,                                !- Name
  {cd5bb3c7-e126-482d-9129-4c41d6f826ae}, !- Inlet Port
  {69ae7a7b-4858-4a7a-98b9-3d06a77ec12e}; !- Outlet Port

OS:Node,
  {3572b626-5ac8-44e9-9afa-93f9271b1761}, !- Handle
  Node 21,                                !- Name
  {5904b612-029d-4baf-8166-7c7623f298b7}, !- Inlet Port
  {fdfadd59-60fa-4ef8-a494-c89a3a9f845b}; !- Outlet Port

OS:Node,
  {e01622de-1a9d-4aa6-8109-1a00210327d9}, !- Handle
  Node 22,                                !- Name
  {f515bdc7-db4c-4b56-96e6-25f19db86c4c}, !- Inlet Port
  {6f3088f7-6979-4789-8001-1297767f94e7}; !- Outlet Port

OS:Connection,
  {cd5bb3c7-e126-482d-9129-4c41d6f826ae}, !- Handle
  {7fe0ea7d-e0d1-4999-aa48-30eada6fd969}, !- Name
  {6eb2dbae-a645-4900-a884-d26ee613809d}, !- Source Object
  10,                                     !- Outlet Port
  {62c010b0-d720-48e0-9c24-e4a95c9adbfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdfadd59-60fa-4ef8-a494-c89a3a9f845b}, !- Handle
  {0c0b986a-34a1-4839-807f-03f3f3fa6f07}, !- Name
  {3572b626-5ac8-44e9-9afa-93f9271b1761}, !- Source Object
  3,                                      !- Outlet Port
  {6eb2dbae-a645-4900-a884-d26ee613809d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7790e555-1e2a-4aa6-952d-c813373f9b81}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {69ae7a7b-4858-4a7a-98b9-3d06a77ec12e}, !- Inlet Node Name
  {f1287126-b3e7-4a90-bd3c-fbe2b572f6f3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25407c12-ec4f-43aa-b9cf-c8798a146ea6}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {5904b612-029d-4baf-8166-7c7623f298b7}, !- Outlet Node Name
  {d64b91a9-a65f-4782-929e-bdd39c8c3712}; !- Inlet Node Name 1

OS:Connection,
  {69ae7a7b-4858-4a7a-98b9-3d06a77ec12e}, !- Handle
  {ed703af9-c333-486d-bf64-981cc86d1725}, !- Name
  {62c010b0-d720-48e0-9c24-e4a95c9adbfe}, !- Source Object
  3,                                      !- Outlet Port
  {7790e555-1e2a-4aa6-952d-c813373f9b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5904b612-029d-4baf-8166-7c7623f298b7}, !- Handle
  {22f1b221-86fc-4d29-8189-0fcbaa994f31}, !- Name
  {25407c12-ec4f-43aa-b9cf-c8798a146ea6}, !- Source Object
  2,                                      !- Outlet Port
  {3572b626-5ac8-44e9-9afa-93f9271b1761}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {803c8acc-3ba4-4283-afc8-e1eee5cac717}, !- Handle
  {6eb2dbae-a645-4900-a884-d26ee613809d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a90e44bf-30ba-4c02-8634-55788cc9fcfa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {04a03591-99bf-4596-bb43-25a517d2b0c6}; !- Availability Manager Name 1

OS:Curve:Biquadratic,
  {f518e113-3128-4370-ac28-99bd014b9efd}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc23530a-0234-449f-9673-81dafd2e2c9c}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5eaa9d7-cb66-47bb-86a0-984331cdb879}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5f1a9a40-513b-47f2-8046-3643d59d158c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7a7a892d-b759-4674-adf3-9fca4f734ce7}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {61875de2-fb04-4982-b196-5eb3b984b398}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3a80259d-4633-46ed-95bf-6be796337b92}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bef97dc9-362b-45c3-bed0-85e491da6f71}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bef97dc9-362b-45c3-bed0-85e491da6f71}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5f7aa735-7bc3-45ed-9d62-74484d2fdf75}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {61875de2-fb04-4982-b196-5eb3b984b398}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {18f969de-be1f-4b30-b8fa-86510a4ac094}, !- Mixed Air Node Name
  {cffd1b17-4407-489f-aae1-3c988d8a4668}, !- Outdoor Air Stream Node Name
  {4e4d9267-1fed-4b95-a07f-e7222d5e745d}, !- Relief Air Stream Node Name
  {074feb2c-ba38-4675-b247-e85908a4bbfd}; !- Return Air Stream Node Name

OS:Node,
  {f1c9d797-982e-4c15-92a5-275cc1a9b4de}, !- Handle
  Node 23,                                !- Name
  ,                                       !- Inlet Port
  {0400917f-6ebc-4ea1-8885-e7bce44eb58d}; !- Outlet Port

OS:Node,
  {2d5715d6-469d-47e3-b756-037743cefe95}, !- Handle
  Node 24,                                !- Name
  {04e52a07-daaf-4ef8-9171-80aaba3d92a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c6bb7c92-f5bf-4b68-94a1-6e07ec6119ca}, !- Handle
  Node 27,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {074feb2c-ba38-4675-b247-e85908a4bbfd}, !- Handle
  {17d81d1b-1eae-4de7-b9b5-abb58d838a8c}, !- Name
  {60eb9baa-e49a-4061-a31e-9a9246394429}, !- Source Object
  3,                                      !- Outlet Port
  {5f7aa735-7bc3-45ed-9d62-74484d2fdf75}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4d938618-4280-4505-9bca-1487b5104b80}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {40b4122e-1597-49e8-8f53-cd325f393d03}, !- Control Zone Name
  {3d0ec46b-8117-4416-aed2-0b16d3159d14}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f63c58cf-cef1-4926-81fc-37844863952a}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  {f1287126-b3e7-4a90-bd3c-fbe2b572f6f3}, !- Inlet Air Node Name
  {f515bdc7-db4c-4b56-96e6-25f19db86c4c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {75711fdb-045f-4554-b0fc-fa3da6d50c0a}, !- Handle
  Node 28,                                !- Name
  {56037065-8f6a-4195-a4fc-b04f4bc76d48}, !- Inlet Port
  {d64b91a9-a65f-4782-929e-bdd39c8c3712}; !- Outlet Port

OS:Connection,
  {6f3088f7-6979-4789-8001-1297767f94e7}, !- Handle
  {bfe2a576-6ccb-42c8-9e6f-98b06bd1d44b}, !- Name
  {e01622de-1a9d-4aa6-8109-1a00210327d9}, !- Source Object
  3,                                      !- Outlet Port
  {dfefa312-0dcf-4e5b-8fc1-269fbe1ccf29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56037065-8f6a-4195-a4fc-b04f4bc76d48}, !- Handle
  {1c139b1e-d5dc-41bd-a91d-073a3227f844}, !- Name
  {40b4122e-1597-49e8-8f53-cd325f393d03}, !- Source Object
  12,                                     !- Outlet Port
  {75711fdb-045f-4554-b0fc-fa3da6d50c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64b91a9-a65f-4782-929e-bdd39c8c3712}, !- Handle
  {d0c43e0b-1954-4b5e-8694-35a8a712f79a}, !- Name
  {75711fdb-045f-4554-b0fc-fa3da6d50c0a}, !- Source Object
  3,                                      !- Outlet Port
  {25407c12-ec4f-43aa-b9cf-c8798a146ea6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f1287126-b3e7-4a90-bd3c-fbe2b572f6f3}, !- Handle
  {2dfd7c91-0d3f-4f98-8ca1-3be5b78c7176}, !- Name
  {7790e555-1e2a-4aa6-952d-c813373f9b81}, !- Source Object
  3,                                      !- Outlet Port
  {f63c58cf-cef1-4926-81fc-37844863952a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f515bdc7-db4c-4b56-96e6-25f19db86c4c}, !- Handle
  {32896a08-9706-437d-9b9e-9ac55e8c0d78}, !- Name
  {f63c58cf-cef1-4926-81fc-37844863952a}, !- Source Object
  4,                                      !- Outlet Port
  {e01622de-1a9d-4aa6-8109-1a00210327d9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6d7aa356-3deb-4491-a890-e5cdcb9cf5eb}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {d3102427-41ea-4913-ad97-5f274461b6a8}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN, !- Name
  ,                                       !- Controller List Name
  {91532193-0924-4fa1-990c-a48af7cd4226}, !- Availability Schedule
  {9c5280f7-6c0a-4c28-948f-e3fff60fc6cc}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d33905b5-efe5-4a5e-a69f-16d5b974e445}, !- Supply Side Inlet Node Name
  {ea498449-817b-44f2-91ba-7b0a98458cef}, !- Demand Side Outlet Node Name
  {e093114f-783f-4930-9acd-07e0a71dd12c}, !- Demand Side Inlet Node A
  {a02755c4-0adf-462d-836f-2191f8871f59}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1e8c73ad-b22c-4b6f-9069-15f2d73edeed}, !- Demand Mixer Name
  {395065e8-a0e6-4ec1-a4b0-5f25abfb4c5f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {62cb42e4-b627-43a4-8e66-15ff28ca549b}, !- Handle
  Node 29,                                !- Name
  {d33905b5-efe5-4a5e-a69f-16d5b974e445}, !- Inlet Port
  {86663b8c-ae90-4b80-be13-85b208be8a54}; !- Outlet Port

OS:Node,
  {ffd7805a-e878-4d7e-9171-9dc692804c4c}, !- Handle
  Node 30,                                !- Name
  {595a94d5-b265-421a-aafb-c44b7c43c900}, !- Inlet Port
  {a02755c4-0adf-462d-836f-2191f8871f59}; !- Outlet Port

OS:Connection,
  {d33905b5-efe5-4a5e-a69f-16d5b974e445}, !- Handle
  {878c3b1c-d26f-42c9-97ac-7ffc3513caa8}, !- Name
  {d3102427-41ea-4913-ad97-5f274461b6a8}, !- Source Object
  8,                                      !- Outlet Port
  {62cb42e4-b627-43a4-8e66-15ff28ca549b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02755c4-0adf-462d-836f-2191f8871f59}, !- Handle
  {8468fdcb-42a3-4b36-863f-4e9e481d3947}, !- Name
  {ffd7805a-e878-4d7e-9171-9dc692804c4c}, !- Source Object
  3,                                      !- Outlet Port
  {d3102427-41ea-4913-ad97-5f274461b6a8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3a2af29a-3e8f-46a0-8ddf-fa56cddcd5e3}, !- Handle
  Node 31,                                !- Name
  {e093114f-783f-4930-9acd-07e0a71dd12c}, !- Inlet Port
  {1d588c98-d2cd-4b86-9d30-fbbda0bb090c}; !- Outlet Port

OS:Node,
  {8ea3891f-42f8-4070-9403-2ccf7c386e29}, !- Handle
  Node 32,                                !- Name
  {675c8942-7475-493e-a018-0d0cf7e61a78}, !- Inlet Port
  {ea498449-817b-44f2-91ba-7b0a98458cef}; !- Outlet Port

OS:Node,
  {596184c8-6f9d-425b-b68b-7da3ea333a5c}, !- Handle
  Node 33,                                !- Name
  {b63a0d6b-226f-4236-8594-7d8f66f9001e}, !- Inlet Port
  {6502e135-74e0-418b-a723-e8ae5986fa4c}; !- Outlet Port

OS:Connection,
  {e093114f-783f-4930-9acd-07e0a71dd12c}, !- Handle
  {f26e11a3-19ac-4b80-b78b-7c415936d397}, !- Name
  {d3102427-41ea-4913-ad97-5f274461b6a8}, !- Source Object
  10,                                     !- Outlet Port
  {3a2af29a-3e8f-46a0-8ddf-fa56cddcd5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea498449-817b-44f2-91ba-7b0a98458cef}, !- Handle
  {1129d7c9-887c-4418-a156-f5676d534953}, !- Name
  {8ea3891f-42f8-4070-9403-2ccf7c386e29}, !- Source Object
  3,                                      !- Outlet Port
  {d3102427-41ea-4913-ad97-5f274461b6a8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {395065e8-a0e6-4ec1-a4b0-5f25abfb4c5f}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {1d588c98-d2cd-4b86-9d30-fbbda0bb090c}, !- Inlet Node Name
  {41003ad2-71b1-4306-9d0b-2a34db5071c4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1e8c73ad-b22c-4b6f-9069-15f2d73edeed}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {675c8942-7475-493e-a018-0d0cf7e61a78}, !- Outlet Node Name
  {f9e97c03-16cf-4658-98b9-fa17ee29e65a}; !- Inlet Node Name 1

OS:Connection,
  {1d588c98-d2cd-4b86-9d30-fbbda0bb090c}, !- Handle
  {6d6c4506-0e21-498e-a08e-1ff40ad552fa}, !- Name
  {3a2af29a-3e8f-46a0-8ddf-fa56cddcd5e3}, !- Source Object
  3,                                      !- Outlet Port
  {395065e8-a0e6-4ec1-a4b0-5f25abfb4c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {675c8942-7475-493e-a018-0d0cf7e61a78}, !- Handle
  {e7b05079-9bde-4611-8b1e-c76303255b3f}, !- Name
  {1e8c73ad-b22c-4b6f-9069-15f2d73edeed}, !- Source Object
  2,                                      !- Outlet Port
  {8ea3891f-42f8-4070-9403-2ccf7c386e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aa85f8e0-f2cc-4c7a-81cf-87725d0a2a7a}, !- Handle
  {d3102427-41ea-4913-ad97-5f274461b6a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9c5280f7-6c0a-4c28-948f-e3fff60fc6cc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {a5d0fa79-2c0b-4a8d-9c03-6f65c1b50255}; !- Availability Manager Name 1

OS:Curve:Biquadratic,
  {427d7c05-8a15-4e89-b972-d112d022f174}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa0c3386-dc29-409c-93ed-4121890a4ea2}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {39794db1-92c6-416d-81a6-bea8bfccb107}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {085199f4-8067-48ad-b2b9-9b034a18de3f}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {088e2c14-bd84-41e3-a16e-5b4282bf788f}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {27758baf-4c4d-46c2-b7f8-6a6c3da060e9}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {91532193-0924-4fa1-990c-a48af7cd4226}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {66984762-c043-43d3-bd7d-59be86bfb175}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {66984762-c043-43d3-bd7d-59be86bfb175}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d6910766-65be-405e-9c3f-dec5edf9f7d5}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {27758baf-4c4d-46c2-b7f8-6a6c3da060e9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ce1d018-9372-4d3a-b49e-a8f157ff4f45}, !- Mixed Air Node Name
  {a85bbe52-96d6-4cb9-aa24-67efb573f9c3}, !- Outdoor Air Stream Node Name
  {3ce9bd36-5985-41a0-ad28-0fbaee1a96e8}, !- Relief Air Stream Node Name
  {86663b8c-ae90-4b80-be13-85b208be8a54}; !- Return Air Stream Node Name

OS:Node,
  {8c57dab4-93c0-4ceb-8ac5-3100700b6340}, !- Handle
  Node 34,                                !- Name
  ,                                       !- Inlet Port
  {8ffbaf29-6614-4eb8-9176-275efc0c76c0}; !- Outlet Port

OS:Node,
  {063683a6-58fd-410a-93e7-72fb39cdda18}, !- Handle
  Node 35,                                !- Name
  {7dc8accd-70cb-4513-bdff-ae8cca530668}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {099f0414-36c8-4a59-96b8-e8d89b8380e9}, !- Handle
  Node 38,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86663b8c-ae90-4b80-be13-85b208be8a54}, !- Handle
  {dcba9a7e-0b96-47fa-8d6a-e4920401bea0}, !- Name
  {62cb42e4-b627-43a4-8e66-15ff28ca549b}, !- Source Object
  3,                                      !- Outlet Port
  {d6910766-65be-405e-9c3f-dec5edf9f7d5}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2a98d604-81f3-4d91-a234-4c75aab7548c}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9cee0035-31f0-47a5-b75e-dc913796936e}, !- Control Zone Name
  {ffd7805a-e878-4d7e-9171-9dc692804c4c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {78c7f5ee-aa7f-4952-91f8-eb08bb531dff}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  {41003ad2-71b1-4306-9d0b-2a34db5071c4}, !- Inlet Air Node Name
  {b63a0d6b-226f-4236-8594-7d8f66f9001e}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2437c17d-4be5-48cd-a468-edef8b26fcdd}, !- Handle
  Node 39,                                !- Name
  {bb4af008-fc40-427b-9002-4802bf30f0e0}, !- Inlet Port
  {f9e97c03-16cf-4658-98b9-fa17ee29e65a}; !- Outlet Port

OS:Connection,
  {6502e135-74e0-418b-a723-e8ae5986fa4c}, !- Handle
  {a922e253-dde1-4d1c-9ba7-73cab03aeb34}, !- Name
  {596184c8-6f9d-425b-b68b-7da3ea333a5c}, !- Source Object
  3,                                      !- Outlet Port
  {5016ffe7-167e-4cd9-b017-4e04f7e0af4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb4af008-fc40-427b-9002-4802bf30f0e0}, !- Handle
  {6acef0c8-7994-41c1-a993-b257bb6daf72}, !- Name
  {9cee0035-31f0-47a5-b75e-dc913796936e}, !- Source Object
  12,                                     !- Outlet Port
  {2437c17d-4be5-48cd-a468-edef8b26fcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9e97c03-16cf-4658-98b9-fa17ee29e65a}, !- Handle
  {84846227-5f7c-4916-8b84-00b6c1cb3867}, !- Name
  {2437c17d-4be5-48cd-a468-edef8b26fcdd}, !- Source Object
  3,                                      !- Outlet Port
  {1e8c73ad-b22c-4b6f-9069-15f2d73edeed}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41003ad2-71b1-4306-9d0b-2a34db5071c4}, !- Handle
  {2f9b4145-b6d9-49a0-8eef-53977f355548}, !- Name
  {395065e8-a0e6-4ec1-a4b0-5f25abfb4c5f}, !- Source Object
  3,                                      !- Outlet Port
  {78c7f5ee-aa7f-4952-91f8-eb08bb531dff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b63a0d6b-226f-4236-8594-7d8f66f9001e}, !- Handle
  {dbd7b997-d448-4095-b5cb-7dc02c49f3b9}, !- Name
  {78c7f5ee-aa7f-4952-91f8-eb08bb531dff}, !- Source Object
  4,                                      !- Outlet Port
  {596184c8-6f9d-425b-b68b-7da3ea333a5c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cc781957-2b65-40d8-b8c5-acd29f210bd3}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {e1a10f59-9888-4842-9d0f-8eda014ed48a}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  ,                                       !- Controller List Name
  {8081a6d3-74f5-49eb-b46a-5d9854546396}, !- Availability Schedule
  {e4ddb9f3-aa85-4996-8c62-9c271598f82f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {de1317ee-ba92-4da9-9356-6875284e9cce}, !- Supply Side Inlet Node Name
  {e42d8bf0-519b-45bf-ad42-edd06889bf49}, !- Demand Side Outlet Node Name
  {616e350a-ad44-41a1-a405-8d90428f8377}, !- Demand Side Inlet Node A
  {8b75cafc-5001-4156-8dcd-c532d9137745}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ba0000eb-b051-4776-8939-c44c1d85e42a}, !- Demand Mixer Name
  {ea4d00d9-49cc-4502-ab18-1775642229ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {36962a51-37d7-46c5-91e9-b3c14e369199}, !- Handle
  Node 40,                                !- Name
  {de1317ee-ba92-4da9-9356-6875284e9cce}, !- Inlet Port
  {2c40231f-4600-4a23-a751-ef98161038ac}; !- Outlet Port

OS:Node,
  {8f3bf101-42eb-4002-a342-11ec1f643249}, !- Handle
  Node 41,                                !- Name
  {17a80f3f-87ae-4a8e-af5e-d27919ff5dd4}, !- Inlet Port
  {8b75cafc-5001-4156-8dcd-c532d9137745}; !- Outlet Port

OS:Connection,
  {de1317ee-ba92-4da9-9356-6875284e9cce}, !- Handle
  {ac96371a-53cc-403f-b5e4-0a3f8ebf21f2}, !- Name
  {e1a10f59-9888-4842-9d0f-8eda014ed48a}, !- Source Object
  8,                                      !- Outlet Port
  {36962a51-37d7-46c5-91e9-b3c14e369199}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b75cafc-5001-4156-8dcd-c532d9137745}, !- Handle
  {b5c0b798-d803-4be7-a0e3-d6b7bc3a55e4}, !- Name
  {8f3bf101-42eb-4002-a342-11ec1f643249}, !- Source Object
  3,                                      !- Outlet Port
  {e1a10f59-9888-4842-9d0f-8eda014ed48a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a30c7b7a-de53-4967-9a92-fa9bfbc5d9dc}, !- Handle
  Node 42,                                !- Name
  {616e350a-ad44-41a1-a405-8d90428f8377}, !- Inlet Port
  {3abb3e31-8f69-4896-a8d5-7e796d3719bb}; !- Outlet Port

OS:Node,
  {b59cb922-47e6-4607-8754-cddeda2ae40d}, !- Handle
  Node 43,                                !- Name
  {30f946eb-1d1b-49f1-bceb-10c7147b42e8}, !- Inlet Port
  {e42d8bf0-519b-45bf-ad42-edd06889bf49}; !- Outlet Port

OS:Node,
  {7934980d-36db-4de2-83ce-b53317d0022f}, !- Handle
  Node 44,                                !- Name
  {b9a4a3a6-e7a6-4df6-b80a-06e35bd30d4b}, !- Inlet Port
  {de78863d-00ad-46ad-8795-c5d3f7697b23}; !- Outlet Port

OS:Connection,
  {616e350a-ad44-41a1-a405-8d90428f8377}, !- Handle
  {fe1174e7-2515-4abd-9f2b-4caa5ad82bd3}, !- Name
  {e1a10f59-9888-4842-9d0f-8eda014ed48a}, !- Source Object
  10,                                     !- Outlet Port
  {a30c7b7a-de53-4967-9a92-fa9bfbc5d9dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42d8bf0-519b-45bf-ad42-edd06889bf49}, !- Handle
  {6ad28ca0-f2a7-40ce-bfdb-ce2ee5be5885}, !- Name
  {b59cb922-47e6-4607-8754-cddeda2ae40d}, !- Source Object
  3,                                      !- Outlet Port
  {e1a10f59-9888-4842-9d0f-8eda014ed48a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ea4d00d9-49cc-4502-ab18-1775642229ef}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {3abb3e31-8f69-4896-a8d5-7e796d3719bb}, !- Inlet Node Name
  {c2372dea-e9e1-4d66-bcab-4c847b4fe4a3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ba0000eb-b051-4776-8939-c44c1d85e42a}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {30f946eb-1d1b-49f1-bceb-10c7147b42e8}, !- Outlet Node Name
  {787293a9-c08a-4aa2-b57f-eda0acbf1d42}; !- Inlet Node Name 1

OS:Connection,
  {3abb3e31-8f69-4896-a8d5-7e796d3719bb}, !- Handle
  {6bbb2f4d-e1a5-4522-8afe-c4e1830c77de}, !- Name
  {a30c7b7a-de53-4967-9a92-fa9bfbc5d9dc}, !- Source Object
  3,                                      !- Outlet Port
  {ea4d00d9-49cc-4502-ab18-1775642229ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f946eb-1d1b-49f1-bceb-10c7147b42e8}, !- Handle
  {346a5cf8-435a-4d0b-af21-6356a450705c}, !- Name
  {ba0000eb-b051-4776-8939-c44c1d85e42a}, !- Source Object
  2,                                      !- Outlet Port
  {b59cb922-47e6-4607-8754-cddeda2ae40d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e71a22e-c7e2-45da-9382-9651e03b3e94}, !- Handle
  {e1a10f59-9888-4842-9d0f-8eda014ed48a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e4ddb9f3-aa85-4996-8c62-9c271598f82f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {9049580c-4adb-48e5-8f34-8a6e32cdc9e0}; !- Availability Manager Name 1

OS:Curve:Biquadratic,
  {c9b65119-d63b-4665-9ffe-9a720cec79ed}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {951d2d5d-0254-436b-b797-0109d44d9db4}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3e74334-97a7-4679-8e95-fe9dfa54ca36}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43127ace-bd5f-40bf-bd8e-a87b7b6034c1}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f8006102-1333-4d64-a0b2-2ae7ef1cae34}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {702c3cca-5135-4c89-acf6-699302230d42}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8081a6d3-74f5-49eb-b46a-5d9854546396}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e257391f-389e-41e8-93c9-46778187281f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e257391f-389e-41e8-93c9-46778187281f}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9557758f-0414-4d04-9bdb-0cb48b39f9bb}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {702c3cca-5135-4c89-acf6-699302230d42}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2857bcc1-420f-4703-b5b5-c8d3f44f33e3}, !- Mixed Air Node Name
  {85bd52e5-96b9-4455-a93f-c0b6bbc70e4c}, !- Outdoor Air Stream Node Name
  {a300a7f0-1be9-42cf-8217-708244491dee}, !- Relief Air Stream Node Name
  {2c40231f-4600-4a23-a751-ef98161038ac}; !- Return Air Stream Node Name

OS:Node,
  {cdef30cc-24c2-483a-991c-9671eb5c8320}, !- Handle
  Node 45,                                !- Name
  ,                                       !- Inlet Port
  {b62e7309-5a7e-40e6-a149-e70465126667}; !- Outlet Port

OS:Node,
  {70255b35-79c1-4f2c-ba88-39c804b9453e}, !- Handle
  Node 46,                                !- Name
  {0ccee737-6537-4538-be92-f4939a262245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {f7fa52b6-b8e7-4c7d-a603-842906107ed4}, !- Handle
  Node 49,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c40231f-4600-4a23-a751-ef98161038ac}, !- Handle
  {2981ad1e-342b-4698-a924-b8055180e5b8}, !- Name
  {36962a51-37d7-46c5-91e9-b3c14e369199}, !- Source Object
  3,                                      !- Outlet Port
  {9557758f-0414-4d04-9bdb-0cb48b39f9bb}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {43644aab-ea2b-4d70-a80a-fff55f050bd3}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {66592fcb-f94d-4833-bf02-f1b94c2d51cd}, !- Control Zone Name
  {8f3bf101-42eb-4002-a342-11ec1f643249}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {63f8452d-e3df-496f-b64b-7720901316ca}, !- Handle
  Air Terminal Single Duct Uncontrolled 4, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  {c2372dea-e9e1-4d66-bcab-4c847b4fe4a3}, !- Inlet Air Node Name
  {b9a4a3a6-e7a6-4df6-b80a-06e35bd30d4b}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a21b2d67-5045-46e9-b17c-39a73d2dda08}, !- Handle
  Node 50,                                !- Name
  {da6c024f-19a1-4256-a702-f23eb5eb7b76}, !- Inlet Port
  {787293a9-c08a-4aa2-b57f-eda0acbf1d42}; !- Outlet Port

OS:Connection,
  {de78863d-00ad-46ad-8795-c5d3f7697b23}, !- Handle
  {f7e91420-58c2-4979-bd7b-7442584b1765}, !- Name
  {7934980d-36db-4de2-83ce-b53317d0022f}, !- Source Object
  3,                                      !- Outlet Port
  {64493d3a-e563-489b-90c9-c0d73ce2ea4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da6c024f-19a1-4256-a702-f23eb5eb7b76}, !- Handle
  {67bd0c48-b5aa-4976-8bf0-18c66e91d463}, !- Name
  {66592fcb-f94d-4833-bf02-f1b94c2d51cd}, !- Source Object
  12,                                     !- Outlet Port
  {a21b2d67-5045-46e9-b17c-39a73d2dda08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {787293a9-c08a-4aa2-b57f-eda0acbf1d42}, !- Handle
  {2cbbd733-381d-4095-b96c-50951968aec0}, !- Name
  {a21b2d67-5045-46e9-b17c-39a73d2dda08}, !- Source Object
  3,                                      !- Outlet Port
  {ba0000eb-b051-4776-8939-c44c1d85e42a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c2372dea-e9e1-4d66-bcab-4c847b4fe4a3}, !- Handle
  {10cec871-673c-4e04-9143-bafd4544e61d}, !- Name
  {ea4d00d9-49cc-4502-ab18-1775642229ef}, !- Source Object
  3,                                      !- Outlet Port
  {63f8452d-e3df-496f-b64b-7720901316ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9a4a3a6-e7a6-4df6-b80a-06e35bd30d4b}, !- Handle
  {9fe343be-d443-4de4-860c-e5a9ee35b316}, !- Name
  {63f8452d-e3df-496f-b64b-7720901316ca}, !- Source Object
  4,                                      !- Outlet Port
  {7934980d-36db-4de2-83ce-b53317d0022f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a77771c2-6201-4d98-8dfe-c4d532c88557}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {edd358c1-09f9-4ca3-834a-3054dde17180}, !- Handle
  Sys_3_PSZ Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN, !- Name
  ,                                       !- Controller List Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  {303573ff-6816-407a-be19-d41d5db67523}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e5cb5862-b130-4bb6-b56e-666c50f3b964}, !- Supply Side Inlet Node Name
  {66e4a6cf-7893-42c7-9fec-115bb0dbb6b1}, !- Demand Side Outlet Node Name
  {5cef1680-fcdf-44a6-be24-41fc533224ca}, !- Demand Side Inlet Node A
  {2db37707-ef19-45e3-874e-200159d26ee4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {84215a14-e7a6-477e-8346-c9cd856d6ae2}, !- Demand Mixer Name
  {8163604c-a28e-455e-9a20-e0fbd7c1a3f3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {13a2a09e-2d7f-4249-8e12-32666201cd83}, !- Handle
  Node 51,                                !- Name
  {e5cb5862-b130-4bb6-b56e-666c50f3b964}, !- Inlet Port
  {2fca2881-b262-4db9-8211-ed5f672eb1f6}; !- Outlet Port

OS:Node,
  {061600ab-d105-4a00-91ee-e68b82c4e3d9}, !- Handle
  Node 52,                                !- Name
  {7dd5b200-56f3-4d80-9d7a-3ce55155debd}, !- Inlet Port
  {2db37707-ef19-45e3-874e-200159d26ee4}; !- Outlet Port

OS:Connection,
  {e5cb5862-b130-4bb6-b56e-666c50f3b964}, !- Handle
  {f02e7069-21bf-4040-bea9-434b6770997c}, !- Name
  {edd358c1-09f9-4ca3-834a-3054dde17180}, !- Source Object
  8,                                      !- Outlet Port
  {13a2a09e-2d7f-4249-8e12-32666201cd83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2db37707-ef19-45e3-874e-200159d26ee4}, !- Handle
  {180d9d4b-79a8-4e61-bae5-c40f8e07c6dc}, !- Name
  {061600ab-d105-4a00-91ee-e68b82c4e3d9}, !- Source Object
  3,                                      !- Outlet Port
  {edd358c1-09f9-4ca3-834a-3054dde17180}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {777b0490-c640-4354-85c0-83cd24a9cd38}, !- Handle
  Node 53,                                !- Name
  {5cef1680-fcdf-44a6-be24-41fc533224ca}, !- Inlet Port
  {746314fb-cb57-4eaa-bef6-71542f0650d5}; !- Outlet Port

OS:Node,
  {487d93a9-d821-43a7-93cc-f61be91af59c}, !- Handle
  Node 54,                                !- Name
  {4a5fd14a-cd80-40e7-9490-195a6af19a6b}, !- Inlet Port
  {66e4a6cf-7893-42c7-9fec-115bb0dbb6b1}; !- Outlet Port

OS:Node,
  {1100eae6-0266-41f0-9003-20a2e76ac298}, !- Handle
  Node 55,                                !- Name
  {107837fa-d45a-422d-8ca0-b5e78cf69106}, !- Inlet Port
  {9966c2b9-5f90-4f50-bc20-c8bce9992455}; !- Outlet Port

OS:Connection,
  {5cef1680-fcdf-44a6-be24-41fc533224ca}, !- Handle
  {3dec470b-45ac-46ad-86ca-170aca985b7c}, !- Name
  {edd358c1-09f9-4ca3-834a-3054dde17180}, !- Source Object
  10,                                     !- Outlet Port
  {777b0490-c640-4354-85c0-83cd24a9cd38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e4a6cf-7893-42c7-9fec-115bb0dbb6b1}, !- Handle
  {18836837-b323-4146-b32f-767bd949279d}, !- Name
  {487d93a9-d821-43a7-93cc-f61be91af59c}, !- Source Object
  3,                                      !- Outlet Port
  {edd358c1-09f9-4ca3-834a-3054dde17180}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8163604c-a28e-455e-9a20-e0fbd7c1a3f3}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {746314fb-cb57-4eaa-bef6-71542f0650d5}, !- Inlet Node Name
  {dd76c75b-042a-4afc-904a-ac34d1488fe3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {84215a14-e7a6-477e-8346-c9cd856d6ae2}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {4a5fd14a-cd80-40e7-9490-195a6af19a6b}, !- Outlet Node Name
  {8b204879-9493-48de-a43b-8de1da3b8145}; !- Inlet Node Name 1

OS:Connection,
  {746314fb-cb57-4eaa-bef6-71542f0650d5}, !- Handle
  {29c94654-3776-4bdf-967f-cfeb2e6bdd5d}, !- Name
  {777b0490-c640-4354-85c0-83cd24a9cd38}, !- Source Object
  3,                                      !- Outlet Port
  {8163604c-a28e-455e-9a20-e0fbd7c1a3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5fd14a-cd80-40e7-9490-195a6af19a6b}, !- Handle
  {b4259b2f-3234-4093-92f7-33254b0d52df}, !- Name
  {84215a14-e7a6-477e-8346-c9cd856d6ae2}, !- Source Object
  2,                                      !- Outlet Port
  {487d93a9-d821-43a7-93cc-f61be91af59c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {01d1cf02-5bba-4f40-8bc9-74857aaa5306}, !- Handle
  {edd358c1-09f9-4ca3-834a-3054dde17180}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {303573ff-6816-407a-be19-d41d5db67523}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Curve:Biquadratic,
  {2a7f8cf2-826a-436c-8d91-d3ff50f0d36a}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9a4711f-8f47-40ac-a9b1-998ca0fda998}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {231e96f9-a95f-4708-bd97-4f95b8ecf97b}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edb0f7d2-cf6e-46d4-b535-2161f57c5295}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {02070357-1912-46d5-a61a-b7180b220c6b}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2c7f850e-f8a3-4145-8247-36eed1c49164}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {77fdcd5d-1364-4fdc-bdf9-7b035089903e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {77fdcd5d-1364-4fdc-bdf9-7b035089903e}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1af2894c-077f-4cc4-bb0d-0580dd647b31}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {2c7f850e-f8a3-4145-8247-36eed1c49164}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3f55d67d-356f-448d-a646-1349cb5e2cc8}, !- Mixed Air Node Name
  {4e1e2618-f309-4c62-a4ce-75f0dda6882d}, !- Outdoor Air Stream Node Name
  {32581d66-9935-4bd8-9ed9-711134d3f3ac}, !- Relief Air Stream Node Name
  {2fca2881-b262-4db9-8211-ed5f672eb1f6}; !- Return Air Stream Node Name

OS:Node,
  {87676416-020e-41af-8d5d-ca9e3a3e96f0}, !- Handle
  Node 56,                                !- Name
  ,                                       !- Inlet Port
  {23ef6926-bea3-4be8-8b41-bb693081797b}; !- Outlet Port

OS:Node,
  {a9d5a916-5e55-489e-8313-322f724014d4}, !- Handle
  Node 57,                                !- Name
  {dede142c-ec0c-46c4-8187-cbb504553616}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {95c4a9a1-aafb-442a-b12d-fb489c764382}, !- Handle
  Node 60,                                !- Name
  ,                                       !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fca2881-b262-4db9-8211-ed5f672eb1f6}, !- Handle
  {cbf18b6f-e913-48c2-9822-d3fe4f60ffc4}, !- Name
  {13a2a09e-2d7f-4249-8e12-32666201cd83}, !- Source Object
  3,                                      !- Outlet Port
  {1af2894c-077f-4cc4-bb0d-0580dd647b31}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {36a57580-4f52-44db-aac1-5e22444ed54a}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1b4ee7aa-bea0-492e-949a-6eecc7ffa740}, !- Control Zone Name
  {061600ab-d105-4a00-91ee-e68b82c4e3d9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:Uncontrolled,
  {90d86c0f-da09-4635-bbe9-b8014b0070a3}, !- Handle
  Air Terminal Single Duct Uncontrolled 5, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  {dd76c75b-042a-4afc-904a-ac34d1488fe3}, !- Inlet Air Node Name
  {107837fa-d45a-422d-8ca0-b5e78cf69106}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {991a63b4-b86e-451d-b4fb-332c50d287ef}, !- Handle
  Node 61,                                !- Name
  {4f4742b3-20c8-4a2b-aff4-130eeb43f3da}, !- Inlet Port
  {8b204879-9493-48de-a43b-8de1da3b8145}; !- Outlet Port

OS:Connection,
  {9966c2b9-5f90-4f50-bc20-c8bce9992455}, !- Handle
  {3816d1eb-b542-40b0-bd98-2bfe19349816}, !- Name
  {1100eae6-0266-41f0-9003-20a2e76ac298}, !- Source Object
  3,                                      !- Outlet Port
  {fd5b4c6a-14bc-4c6f-b55c-327959c54b6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f4742b3-20c8-4a2b-aff4-130eeb43f3da}, !- Handle
  {2842063d-5f99-486d-bd68-03290c02dafd}, !- Name
  {1b4ee7aa-bea0-492e-949a-6eecc7ffa740}, !- Source Object
  12,                                     !- Outlet Port
  {991a63b4-b86e-451d-b4fb-332c50d287ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b204879-9493-48de-a43b-8de1da3b8145}, !- Handle
  {e1115e02-bcb7-4026-a1f9-b3d62968366f}, !- Name
  {991a63b4-b86e-451d-b4fb-332c50d287ef}, !- Source Object
  3,                                      !- Outlet Port
  {84215a14-e7a6-477e-8346-c9cd856d6ae2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd76c75b-042a-4afc-904a-ac34d1488fe3}, !- Handle
  {8635fa87-133f-4184-8113-be577121b484}, !- Name
  {8163604c-a28e-455e-9a20-e0fbd7c1a3f3}, !- Source Object
  3,                                      !- Outlet Port
  {90d86c0f-da09-4635-bbe9-b8014b0070a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {107837fa-d45a-422d-8ca0-b5e78cf69106}, !- Handle
  {ed07988f-a387-462b-a7c5-bbf5240b6a69}, !- Name
  {90d86c0f-da09-4635-bbe9-b8014b0070a3}, !- Source Object
  4,                                      !- Outlet Port
  {1100eae6-0266-41f0-9003-20a2e76ac298}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ad62ed26-684b-4fdf-8b74-0fa792d08a36}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {68ea64a5-e4a4-414c-a917-ff050e671d35}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bdedc1c8-22db-4d18-9ff8-b3a9e37d6511}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {52188e2d-5601-4fcb-a1b3-a1a48e2eb734}, !- Plant Side Inlet Node Name
  {03d530e4-5546-4c67-af7c-b18443abce5b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {965a75ea-305d-4b38-8c99-5303bd7e67ce}, !- Demand Side Inlet Node Name
  {b8211b43-b0a3-4330-a5af-b1272747ebd8}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {557b02ad-4b0d-4d3b-86f0-900f79504dfb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {aa22f3c3-26de-488c-85c5-d6c01d070231}, !- Demand Mixer Name
  {d856245e-0c43-4249-8aca-f3f1f2dc17c2}, !- Demand Splitter Name
  {e48dad25-442c-4df3-a1e7-4c6c29c6c3e5}, !- Supply Mixer Name
  {184fd7c7-23aa-40ba-83ac-1a241731c3b2}; !- Supply Splitter Name

OS:Sizing:Plant,
  {0bfb9371-a8f6-420b-89bc-d72afa9b2d25}, !- Handle
  {68ea64a5-e4a4-414c-a917-ff050e671d35}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {89ec181e-8880-42f8-b1f9-3e91ce43e47c}, !- Handle
  Node 62,                                !- Name
  {52188e2d-5601-4fcb-a1b3-a1a48e2eb734}, !- Inlet Port
  {a259ad12-0e05-4461-aba4-ab54e1bb44ca}; !- Outlet Port

OS:Node,
  {bdedc1c8-22db-4d18-9ff8-b3a9e37d6511}, !- Handle
  Node 63,                                !- Name
  {c0b36ae9-5222-478c-8457-70b1da5f9440}, !- Inlet Port
  {03d530e4-5546-4c67-af7c-b18443abce5b}; !- Outlet Port

OS:Node,
  {8e136fb0-3644-4014-b6ad-16c107e7566b}, !- Handle
  Node 64,                                !- Name
  {c3114124-c72e-4576-bc6c-1a67a5e85cc0}, !- Inlet Port
  {ded20704-d107-4fcf-a021-8fb516ffcccb}; !- Outlet Port

OS:Connector:Mixer,
  {e48dad25-442c-4df3-a1e7-4c6c29c6c3e5}, !- Handle
  Connector Mixer 1,                      !- Name
  {6b62fceb-45e5-4d81-9a3a-dd3a2c1613e0}, !- Outlet Branch Name
  {0a2b7356-b9ab-455a-b722-8aeae786c7aa}, !- Inlet Branch Name 1
  {81ffad38-3b82-4a5b-9ea7-362e39770f75}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {184fd7c7-23aa-40ba-83ac-1a241731c3b2}, !- Handle
  Connector Splitter 1,                   !- Name
  {4b77ef23-594b-43bb-99fe-b2d40332dd95}, !- Inlet Branch Name
  {c3114124-c72e-4576-bc6c-1a67a5e85cc0}, !- Outlet Branch Name 1
  {c86f0cae-7253-4f02-adf6-1b9761467b82}; !- Outlet Branch Name 2

OS:Connection,
  {52188e2d-5601-4fcb-a1b3-a1a48e2eb734}, !- Handle
  {385eaf30-cca3-4b8b-a946-5b9fe5c575e2}, !- Name
  {68ea64a5-e4a4-414c-a917-ff050e671d35}, !- Source Object
  14,                                     !- Outlet Port
  {89ec181e-8880-42f8-b1f9-3e91ce43e47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3114124-c72e-4576-bc6c-1a67a5e85cc0}, !- Handle
  {140fab9f-8aaf-4b25-a3be-29f6040f3a2a}, !- Name
  {184fd7c7-23aa-40ba-83ac-1a241731c3b2}, !- Source Object
  3,                                      !- Outlet Port
  {8e136fb0-3644-4014-b6ad-16c107e7566b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d530e4-5546-4c67-af7c-b18443abce5b}, !- Handle
  {23c03b98-a31a-49be-8f5a-6c0ea15c2a8b}, !- Name
  {bdedc1c8-22db-4d18-9ff8-b3a9e37d6511}, !- Source Object
  3,                                      !- Outlet Port
  {68ea64a5-e4a4-414c-a917-ff050e671d35}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {55f72600-d750-41bc-a44f-4e080ab9cb9a}, !- Handle
  Node 65,                                !- Name
  {965a75ea-305d-4b38-8c99-5303bd7e67ce}, !- Inlet Port
  {08b97a8d-4622-4eff-a6af-6901f25915c8}; !- Outlet Port

OS:Node,
  {85397ce5-c00d-4664-a1ac-6bd570efae35}, !- Handle
  Node 66,                                !- Name
  {86056ecd-225b-46a6-b4f3-4f0d0f0f641b}, !- Inlet Port
  {b8211b43-b0a3-4330-a5af-b1272747ebd8}; !- Outlet Port

OS:Node,
  {0c656c12-7083-409b-9b77-2b00fbdd7a50}, !- Handle
  Node 67,                                !- Name
  {58263ccd-ab69-491d-bb79-e4054c463453}, !- Inlet Port
  {bea5ed02-d2d7-467b-abbe-510c3eebde3c}; !- Outlet Port

OS:Connector:Mixer,
  {aa22f3c3-26de-488c-85c5-d6c01d070231}, !- Handle
  Connector Mixer 2,                      !- Name
  {5b4b6f82-c645-4ca0-9bd1-91a0a8ea14df}, !- Outlet Branch Name
  {ba747dfd-6f3e-4c4f-b3cd-cccabd5f9fa0}, !- Inlet Branch Name 1
  {eb71f54a-f195-4f75-8d68-54d0a174d11e}, !- Inlet Branch Name 2
  {2bf65365-984a-41a1-b6a6-63c9bbfd0d3d}, !- Inlet Branch Name 3
  {3e0af912-621b-4b79-a33a-f7deb353f935}, !- Inlet Branch Name 4
  {b2897fc0-5ccc-4286-a1c1-e4b060fb619c}, !- Inlet Branch Name 5
  {7c371d09-f3b2-49c2-b873-2960f01bbddc}; !- Inlet Branch Name 6

OS:Connector:Splitter,
  {d856245e-0c43-4249-8aca-f3f1f2dc17c2}, !- Handle
  Connector Splitter 2,                   !- Name
  {651e8b8c-12bb-47b0-84ea-ae0ab3586190}, !- Inlet Branch Name
  {58263ccd-ab69-491d-bb79-e4054c463453}, !- Outlet Branch Name 1
  {1b5f3286-7e91-4d45-ae40-2d5712eb7b0d}, !- Outlet Branch Name 2
  {6ba8b8eb-f07f-4100-9860-06fbb432a319}, !- Outlet Branch Name 3
  {1ec9ce48-d4b2-4732-ae4b-ebc4822d4b2c}, !- Outlet Branch Name 4
  {45a8fc7d-bbbf-4688-92d3-6ccfbcd7bf43}, !- Outlet Branch Name 5
  {77abe200-a890-4abd-9e7a-138cfdaf8f19}; !- Outlet Branch Name 6

OS:Connection,
  {965a75ea-305d-4b38-8c99-5303bd7e67ce}, !- Handle
  {f4c6620d-3303-4fee-87af-8615b6cbf3d5}, !- Name
  {68ea64a5-e4a4-414c-a917-ff050e671d35}, !- Source Object
  17,                                     !- Outlet Port
  {55f72600-d750-41bc-a44f-4e080ab9cb9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58263ccd-ab69-491d-bb79-e4054c463453}, !- Handle
  {1c191dab-5b25-4f16-afd3-318a462f2b62}, !- Name
  {d856245e-0c43-4249-8aca-f3f1f2dc17c2}, !- Source Object
  3,                                      !- Outlet Port
  {0c656c12-7083-409b-9b77-2b00fbdd7a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8211b43-b0a3-4330-a5af-b1272747ebd8}, !- Handle
  {72d148cc-13e7-4077-858b-d8a69043781c}, !- Name
  {85397ce5-c00d-4664-a1ac-6bd570efae35}, !- Source Object
  3,                                      !- Outlet Port
  {68ea64a5-e4a4-414c-a917-ff050e671d35}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {557b02ad-4b0d-4d3b-86f0-900f79504dfb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {ed24a65c-32f2-46d3-896d-86dd8c5f7f14}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {30ad7f44-b947-49b8-8bb0-a79ca34701da}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ed24a65c-32f2-46d3-896d-86dd8c5f7f14}, !- Schedule Type Limits Name
  {dcfcb990-cc5f-4462-bf43-f9216b5a57c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcfcb990-cc5f-4462-bf43-f9216b5a57c1}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ed24a65c-32f2-46d3-896d-86dd8c5f7f14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7102a6a2-9da3-4233-8fc1-ffb606918785}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {30ad7f44-b947-49b8-8bb0-a79ca34701da}, !- Schedule Name
  {bdedc1c8-22db-4d18-9ff8-b3a9e37d6511}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {3c7186bc-4ed8-45ea-8c98-c9248048e88f}, !- Handle
  Service Water Loop Pump,                !- Name
  {a259ad12-0e05-4461-aba4-ab54e1bb44ca}, !- Inlet Node Name
  {f9cc5abf-a75e-4d33-a875-2620b09f1d4e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  41.0141651654218,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {81f7786c-3236-4f7b-b2ca-0d5e89ffea04}, !- Handle
  Node 68,                                !- Name
  {f9cc5abf-a75e-4d33-a875-2620b09f1d4e}, !- Inlet Port
  {4b77ef23-594b-43bb-99fe-b2d40332dd95}; !- Outlet Port

OS:Connection,
  {a259ad12-0e05-4461-aba4-ab54e1bb44ca}, !- Handle
  {7410ec50-a3ef-4d5b-bf96-274430e785ae}, !- Name
  {89ec181e-8880-42f8-b1f9-3e91ce43e47c}, !- Source Object
  3,                                      !- Outlet Port
  {3c7186bc-4ed8-45ea-8c98-c9248048e88f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9cc5abf-a75e-4d33-a875-2620b09f1d4e}, !- Handle
  {2ad9140c-b471-438e-9f7c-ce268da158da}, !- Name
  {3c7186bc-4ed8-45ea-8c98-c9248048e88f}, !- Source Object
  3,                                      !- Outlet Port
  {81f7786c-3236-4f7b-b2ca-0d5e89ffea04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b77ef23-594b-43bb-99fe-b2d40332dd95}, !- Handle
  {c08a5be3-efd0-44f6-a79b-a402909563b0}, !- Name
  {81f7786c-3236-4f7b-b2ca-0d5e89ffea04}, !- Source Object
  3,                                      !- Outlet Port
  {184fd7c7-23aa-40ba-83ac-1a241731c3b2}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {a76e08fa-0af3-4795-872c-d9ba36c56d07}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {cfe55b7c-9171-49b1-8d74-fe86a4068091}, !- Handle
  13gal Electricity Water Heater - 9kBtu/hr 1.0 Therm Eff, !- Name
  0.048379104583744,                      !- Tank Volume {m3}
  {30ad7f44-b947-49b8-8bb0-a79ca34701da}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  2527.80821450062,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  12.8624730222676,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  12.8624730222676,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d78e7d65-d977-44ba-b257-97f11ab078fc}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.27737825214497,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.27737825214497,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ded20704-d107-4fcf-a021-8fb516ffcccb}, !- Use Side Inlet Node Name
  {ac6d04df-1300-4672-9ce3-036de2992acc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5f0fe1cc-6965-4c90-8380-56b950b3a7a1}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  {698a9ce2-94ba-462e-9ce2-854f789e2089}; !- Default Day Schedule Name

OS:Schedule:Day,
  {698a9ce2-94ba-462e-9ce2-854f789e2089}, !- Handle
  Schedule Day 3,                         !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e5da414-966e-4e8b-8893-e732accf91b3}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  {14bf52b0-76b9-4265-a301-151f095ee6df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14bf52b0-76b9-4265-a301-151f095ee6df}, !- Handle
  Schedule Day 4,                         !- Name
  {5e40ce85-9371-42c9-bb5e-0631a7458320}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d78e7d65-d977-44ba-b257-97f11ab078fc}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {a76e08fa-0af3-4795-872c-d9ba36c56d07}, !- Schedule Type Limits Name
  {1feffa8e-9caf-4c18-b04e-36ec01f22b35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1feffa8e-9caf-4c18-b04e-36ec01f22b35}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {a76e08fa-0af3-4795-872c-d9ba36c56d07}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {e55e0a73-b5b6-4b0f-8e53-f0d5edee1145}, !- Handle
  Node 69,                                !- Name
  {ac6d04df-1300-4672-9ce3-036de2992acc}, !- Inlet Port
  {0a2b7356-b9ab-455a-b722-8aeae786c7aa}; !- Outlet Port

OS:Connection,
  {ded20704-d107-4fcf-a021-8fb516ffcccb}, !- Handle
  {f96f43bb-6a50-40a7-adf8-d93dc9dd10d7}, !- Name
  {8e136fb0-3644-4014-b6ad-16c107e7566b}, !- Source Object
  3,                                      !- Outlet Port
  {cfe55b7c-9171-49b1-8d74-fe86a4068091}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {ac6d04df-1300-4672-9ce3-036de2992acc}, !- Handle
  {204698df-0709-4311-b425-9642ab806450}, !- Name
  {cfe55b7c-9171-49b1-8d74-fe86a4068091}, !- Source Object
  32,                                     !- Outlet Port
  {e55e0a73-b5b6-4b0f-8e53-f0d5edee1145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2b7356-b9ab-455a-b722-8aeae786c7aa}, !- Handle
  {edb86aca-cb3d-4514-9cbb-608f7c14abd0}, !- Name
  {e55e0a73-b5b6-4b0f-8e53-f0d5edee1145}, !- Source Object
  3,                                      !- Outlet Port
  {e48dad25-442c-4df3-a1e7-4c6c29c6c3e5}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e46cf9b-75f2-42f2-9581-32a8e40defa4}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {635c7e85-bb07-45de-b07d-9a3fcbf98022}, !- Inlet Node Name
  {85f502f9-cd2b-44f9-8401-4945607a5604}; !- Outlet Node Name

OS:Node,
  {cb5dc096-1703-4d03-b5fc-9126c09967d8}, !- Handle
  Node 70,                                !- Name
  {c86f0cae-7253-4f02-adf6-1b9761467b82}, !- Inlet Port
  {635c7e85-bb07-45de-b07d-9a3fcbf98022}; !- Outlet Port

OS:Connection,
  {c86f0cae-7253-4f02-adf6-1b9761467b82}, !- Handle
  {fe6a1360-058e-4aa7-8085-1f881e80ccb7}, !- Name
  {184fd7c7-23aa-40ba-83ac-1a241731c3b2}, !- Source Object
  4,                                      !- Outlet Port
  {cb5dc096-1703-4d03-b5fc-9126c09967d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aae8501b-4f88-4c96-b741-cc27a8b3fe75}, !- Handle
  Node 71,                                !- Name
  {85f502f9-cd2b-44f9-8401-4945607a5604}, !- Inlet Port
  {81ffad38-3b82-4a5b-9ea7-362e39770f75}; !- Outlet Port

OS:Connection,
  {635c7e85-bb07-45de-b07d-9a3fcbf98022}, !- Handle
  {ee1cc549-4390-4d69-99df-82c1d38295f9}, !- Name
  {cb5dc096-1703-4d03-b5fc-9126c09967d8}, !- Source Object
  3,                                      !- Outlet Port
  {3e46cf9b-75f2-42f2-9581-32a8e40defa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85f502f9-cd2b-44f9-8401-4945607a5604}, !- Handle
  {b7fb1e9a-f456-4752-9341-2d376dbc7bba}, !- Name
  {3e46cf9b-75f2-42f2-9581-32a8e40defa4}, !- Source Object
  3,                                      !- Outlet Port
  {aae8501b-4f88-4c96-b741-cc27a8b3fe75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ffad38-3b82-4a5b-9ea7-362e39770f75}, !- Handle
  {8faf2b20-7c25-418e-9afe-89f7937f6b75}, !- Name
  {aae8501b-4f88-4c96-b741-cc27a8b3fe75}, !- Source Object
  3,                                      !- Outlet Port
  {e48dad25-442c-4df3-a1e7-4c6c29c6c3e5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {54ed50d9-bc92-4315-9242-205b62fd011b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {bea5ed02-d2d7-467b-abbe-510c3eebde3c}, !- Inlet Node Name
  {94549416-8a59-4a17-b427-eddceb8f2b50}; !- Outlet Node Name

OS:Node,
  {34a15ce5-6226-4a11-983f-b124dc9a9806}, !- Handle
  Node 72,                                !- Name
  {94549416-8a59-4a17-b427-eddceb8f2b50}, !- Inlet Port
  {ba747dfd-6f3e-4c4f-b3cd-cccabd5f9fa0}; !- Outlet Port

OS:Connection,
  {bea5ed02-d2d7-467b-abbe-510c3eebde3c}, !- Handle
  {ed688f84-707a-48b0-a394-3d2357c6138f}, !- Name
  {0c656c12-7083-409b-9b77-2b00fbdd7a50}, !- Source Object
  3,                                      !- Outlet Port
  {54ed50d9-bc92-4315-9242-205b62fd011b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94549416-8a59-4a17-b427-eddceb8f2b50}, !- Handle
  {9633be33-80cd-4f31-a1aa-13237a46abfe}, !- Name
  {54ed50d9-bc92-4315-9242-205b62fd011b}, !- Source Object
  3,                                      !- Outlet Port
  {34a15ce5-6226-4a11-983f-b124dc9a9806}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba747dfd-6f3e-4c4f-b3cd-cccabd5f9fa0}, !- Handle
  {6f295d44-4c69-4594-a369-a4a4f628b9ae}, !- Name
  {34a15ce5-6226-4a11-983f-b124dc9a9806}, !- Source Object
  3,                                      !- Outlet Port
  {aa22f3c3-26de-488c-85c5-d6c01d070231}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a34a749e-1cbc-421b-ab54-6efa4b702633}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {61f9fd2b-b19e-4a91-80c7-3db3cbe937c8}, !- Inlet Node Name
  {c0b36ae9-5222-478c-8457-70b1da5f9440}; !- Outlet Node Name

OS:Node,
  {21865597-4d57-4241-b1a8-0ada985fddcf}, !- Handle
  Node 73,                                !- Name
  {6b62fceb-45e5-4d81-9a3a-dd3a2c1613e0}, !- Inlet Port
  {61f9fd2b-b19e-4a91-80c7-3db3cbe937c8}; !- Outlet Port

OS:Connection,
  {6b62fceb-45e5-4d81-9a3a-dd3a2c1613e0}, !- Handle
  {dd9cdae4-ad80-4cb8-887b-fe14668d6fca}, !- Name
  {e48dad25-442c-4df3-a1e7-4c6c29c6c3e5}, !- Source Object
  2,                                      !- Outlet Port
  {21865597-4d57-4241-b1a8-0ada985fddcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f9fd2b-b19e-4a91-80c7-3db3cbe937c8}, !- Handle
  {a0d63902-b70e-496d-aa72-e3e942dcaf97}, !- Name
  {21865597-4d57-4241-b1a8-0ada985fddcf}, !- Source Object
  3,                                      !- Outlet Port
  {a34a749e-1cbc-421b-ab54-6efa4b702633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b36ae9-5222-478c-8457-70b1da5f9440}, !- Handle
  {d811eb88-6cb2-480d-b281-9e0a0aac3c92}, !- Name
  {a34a749e-1cbc-421b-ab54-6efa4b702633}, !- Source Object
  3,                                      !- Outlet Port
  {bdedc1c8-22db-4d18-9ff8-b3a9e37d6511}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6becba1f-32f2-4d2f-8fe8-3983aa2cf4ca}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {08b97a8d-4622-4eff-a6af-6901f25915c8}, !- Inlet Node Name
  {a3501f82-af3f-453e-a323-f59a5a7ac7b9}; !- Outlet Node Name

OS:Node,
  {fb5de98b-b85a-4034-a76f-32a15b97a25e}, !- Handle
  Node 74,                                !- Name
  {a3501f82-af3f-453e-a323-f59a5a7ac7b9}, !- Inlet Port
  {651e8b8c-12bb-47b0-84ea-ae0ab3586190}; !- Outlet Port

OS:Connection,
  {08b97a8d-4622-4eff-a6af-6901f25915c8}, !- Handle
  {3d0262cf-d6ba-4c84-8d38-f6e2b4c77fcd}, !- Name
  {55f72600-d750-41bc-a44f-4e080ab9cb9a}, !- Source Object
  3,                                      !- Outlet Port
  {6becba1f-32f2-4d2f-8fe8-3983aa2cf4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3501f82-af3f-453e-a323-f59a5a7ac7b9}, !- Handle
  {474fb16e-3857-4263-a2c4-51efc21d38f2}, !- Name
  {6becba1f-32f2-4d2f-8fe8-3983aa2cf4ca}, !- Source Object
  3,                                      !- Outlet Port
  {fb5de98b-b85a-4034-a76f-32a15b97a25e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {651e8b8c-12bb-47b0-84ea-ae0ab3586190}, !- Handle
  {fa0175c7-abf6-4e20-8c48-7b477893ec4c}, !- Name
  {fb5de98b-b85a-4034-a76f-32a15b97a25e}, !- Source Object
  3,                                      !- Outlet Port
  {d856245e-0c43-4249-8aca-f3f1f2dc17c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5185a7ef-5b9b-4222-8475-84d91cc8df29}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {45c5a3e5-0ca5-4abb-96d6-9575c052ef04}, !- Inlet Node Name
  {86056ecd-225b-46a6-b4f3-4f0d0f0f641b}; !- Outlet Node Name

OS:Node,
  {0da8dec2-4dfc-40a6-a58d-c9c54b0a739c}, !- Handle
  Node 75,                                !- Name
  {5b4b6f82-c645-4ca0-9bd1-91a0a8ea14df}, !- Inlet Port
  {45c5a3e5-0ca5-4abb-96d6-9575c052ef04}; !- Outlet Port

OS:Connection,
  {5b4b6f82-c645-4ca0-9bd1-91a0a8ea14df}, !- Handle
  {e39d2956-62d2-422f-8923-f93485dc852f}, !- Name
  {aa22f3c3-26de-488c-85c5-d6c01d070231}, !- Source Object
  2,                                      !- Outlet Port
  {0da8dec2-4dfc-40a6-a58d-c9c54b0a739c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45c5a3e5-0ca5-4abb-96d6-9575c052ef04}, !- Handle
  {918575e0-bec8-4a4f-8515-09bbcaaa2575}, !- Name
  {0da8dec2-4dfc-40a6-a58d-c9c54b0a739c}, !- Source Object
  3,                                      !- Outlet Port
  {5185a7ef-5b9b-4222-8475-84d91cc8df29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86056ecd-225b-46a6-b4f3-4f0d0f0f641b}, !- Handle
  {a19395a4-f078-4ff8-80b3-dc4428b5e4d6}, !- Name
  {5185a7ef-5b9b-4222-8475-84d91cc8df29}, !- Source Object
  3,                                      !- Outlet Port
  {85397ce5-c00d-4664-a1ac-6bd570efae35}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0fb497ea-7d6b-400a-af35-d1786f1caaf2}, !- Handle
  Water Use Connections 1,                !- Name
  {20d22ce1-d33a-48e7-aa26-7a3c2e302003}, !- Inlet Node Name
  {33b3db77-be8f-44e6-bee3-89b2dfb74b90}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82c94420-fe58-4bbf-85b1-37a5f33f22e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c5392242-5a9f-40d6-b34d-3ca2daa2de12}, !- Handle
  Core_zn Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.57689493437854e-06,                   !- Peak Flow Rate {m3/s}
  {92a7bdbe-9532-4c2e-a923-89e297de1d38}, !- Target Temperature Schedule Name
  {f16ca30e-d929-4c14-a953-c182d1fffe29}, !- Sensible Fraction Schedule Name
  {3b7dc723-863f-4fa6-9ddf-f0ff1afa5b4e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f16ca30e-d929-4c14-a953-c182d1fffe29}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bd2ee4b7-36d0-4dfd-ad89-f1d7698a9e9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd2ee4b7-36d0-4dfd-ad89-f1d7698a9e9b}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b7dc723-863f-4fa6-9ddf-f0ff1afa5b4e}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {31535162-47e0-4717-83da-65b9ed2868f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31535162-47e0-4717-83da-65b9ed2868f1}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {92a7bdbe-9532-4c2e-a923-89e297de1d38}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c1eaee4d-3546-4503-b5ff-4d15f51e6db5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1eaee4d-3546-4503-b5ff-4d15f51e6db5}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {82c94420-fe58-4bbf-85b1-37a5f33f22e3}, !- Handle
  Core_zn Service Water Use 0.06gal/min,  !- Name
  {c5392242-5a9f-40d6-b34d-3ca2daa2de12}, !- Water Use Equipment Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  {2c857d37-c06c-4a31-aae1-154a0f951cca}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2c857d37-c06c-4a31-aae1-154a0f951cca}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  {40eb9d2d-1d94-4f35-9291-dfda7b4d96ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40eb9d2d-1d94-4f35-9291-dfda7b4d96ff}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {58ce344e-e144-4e18-8e9f-cd24fe343f6d}, !- Handle
  Schedule Rule 17,                       !- Name
  {2c857d37-c06c-4a31-aae1-154a0f951cca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {67a496bc-ad30-4d7b-a494-983963d969a6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67a496bc-ad30-4d7b-a494-983963d969a6}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {79d3b6c6-c2d3-4ac3-9168-5bce0b0717f8}, !- Handle
  Schedule Rule 18,                       !- Name
  {2c857d37-c06c-4a31-aae1-154a0f951cca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {66d6edd2-011c-4dc1-9ecd-5bc996c5de04}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66d6edd2-011c-4dc1-9ecd-5bc996c5de04}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {5a66b69f-7726-4d85-b074-438a4609f29f}, !- Handle
  Schedule Rule 19,                       !- Name
  {2c857d37-c06c-4a31-aae1-154a0f951cca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9d0eab8e-1d96-4a9c-a6b8-8325deaa7237}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d0eab8e-1d96-4a9c-a6b8-8325deaa7237}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {729eb307-c99c-4c98-b34c-906849971f6c}, !- Handle
  Node 76,                                !- Name
  {1b5f3286-7e91-4d45-ae40-2d5712eb7b0d}, !- Inlet Port
  {20d22ce1-d33a-48e7-aa26-7a3c2e302003}; !- Outlet Port

OS:Connection,
  {1b5f3286-7e91-4d45-ae40-2d5712eb7b0d}, !- Handle
  {2db568e3-5899-43a7-84d7-6812535feeb7}, !- Name
  {d856245e-0c43-4249-8aca-f3f1f2dc17c2}, !- Source Object
  4,                                      !- Outlet Port
  {729eb307-c99c-4c98-b34c-906849971f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed0e7ba5-b471-4739-b9ff-1bd6c52a9184}, !- Handle
  Node 77,                                !- Name
  {33b3db77-be8f-44e6-bee3-89b2dfb74b90}, !- Inlet Port
  {eb71f54a-f195-4f75-8d68-54d0a174d11e}; !- Outlet Port

OS:Connection,
  {20d22ce1-d33a-48e7-aa26-7a3c2e302003}, !- Handle
  {189a130c-e3a0-4d60-9033-253d520d7316}, !- Name
  {729eb307-c99c-4c98-b34c-906849971f6c}, !- Source Object
  3,                                      !- Outlet Port
  {0fb497ea-7d6b-400a-af35-d1786f1caaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33b3db77-be8f-44e6-bee3-89b2dfb74b90}, !- Handle
  {ff54e7b3-4efe-4497-ab75-0ad1304c752a}, !- Name
  {0fb497ea-7d6b-400a-af35-d1786f1caaf2}, !- Source Object
  3,                                      !- Outlet Port
  {ed0e7ba5-b471-4739-b9ff-1bd6c52a9184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb71f54a-f195-4f75-8d68-54d0a174d11e}, !- Handle
  {4168305e-c9a8-4fd8-895e-4e1e55b03956}, !- Name
  {ed0e7ba5-b471-4739-b9ff-1bd6c52a9184}, !- Source Object
  3,                                      !- Outlet Port
  {aa22f3c3-26de-488c-85c5-d6c01d070231}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {99fb61e2-c424-4277-8f96-8cc3c18053f3}, !- Handle
  Water Use Connections 2,                !- Name
  {26ec8ca1-401e-490e-b4e9-b43764bf7fa7}, !- Inlet Node Name
  {84ee32e8-21a2-4058-9744-6b0fbae057ec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {902399cc-52c0-4542-9a07-3b89acbe97b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a7bd9a2a-9a91-42f3-ad54-fe42b71afadc}, !- Handle
  Perimeter_zn_1 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.71151797575826e-06,                   !- Peak Flow Rate {m3/s}
  {0f67a78d-2bae-4edc-b9c0-88512f63e528}, !- Target Temperature Schedule Name
  {21d5f73d-435d-4377-90da-568e0f8b3d91}, !- Sensible Fraction Schedule Name
  {a4a887cd-850a-4c72-ac9f-c37945e570a4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {21d5f73d-435d-4377-90da-568e0f8b3d91}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4d01c8db-a94a-477a-b236-737a5db4b741}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d01c8db-a94a-477a-b236-737a5db4b741}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4a887cd-850a-4c72-ac9f-c37945e570a4}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bcc5e432-ca2f-4c2f-9109-dbd522cceac6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bcc5e432-ca2f-4c2f-9109-dbd522cceac6}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f67a78d-2bae-4edc-b9c0-88512f63e528}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {565725fe-ac9f-4aa1-a7de-8da62075b21c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {565725fe-ac9f-4aa1-a7de-8da62075b21c}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {902399cc-52c0-4542-9a07-3b89acbe97b4}, !- Handle
  Perimeter_zn_1 Service Water Use 0.04gal/min, !- Name
  {a7bd9a2a-9a91-42f3-ad54-fe42b71afadc}, !- Water Use Equipment Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  {2c857d37-c06c-4a31-aae1-154a0f951cca}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {328b8670-05d7-4345-aa56-591cd63a3e69}, !- Handle
  Node 78,                                !- Name
  {6ba8b8eb-f07f-4100-9860-06fbb432a319}, !- Inlet Port
  {26ec8ca1-401e-490e-b4e9-b43764bf7fa7}; !- Outlet Port

OS:Connection,
  {6ba8b8eb-f07f-4100-9860-06fbb432a319}, !- Handle
  {12f71615-36ad-466b-8087-7e18469d815b}, !- Name
  {d856245e-0c43-4249-8aca-f3f1f2dc17c2}, !- Source Object
  5,                                      !- Outlet Port
  {328b8670-05d7-4345-aa56-591cd63a3e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {606729e6-4cf4-4483-959b-02fe49baa2b6}, !- Handle
  Node 79,                                !- Name
  {84ee32e8-21a2-4058-9744-6b0fbae057ec}, !- Inlet Port
  {2bf65365-984a-41a1-b6a6-63c9bbfd0d3d}; !- Outlet Port

OS:Connection,
  {26ec8ca1-401e-490e-b4e9-b43764bf7fa7}, !- Handle
  {16797f46-584d-456d-a91a-eda551a01b57}, !- Name
  {328b8670-05d7-4345-aa56-591cd63a3e69}, !- Source Object
  3,                                      !- Outlet Port
  {99fb61e2-c424-4277-8f96-8cc3c18053f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ee32e8-21a2-4058-9744-6b0fbae057ec}, !- Handle
  {94ea2ab2-747e-499f-9f2d-4bb23e1e5ca5}, !- Name
  {99fb61e2-c424-4277-8f96-8cc3c18053f3}, !- Source Object
  3,                                      !- Outlet Port
  {606729e6-4cf4-4483-959b-02fe49baa2b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bf65365-984a-41a1-b6a6-63c9bbfd0d3d}, !- Handle
  {473cd1e5-4215-42d3-8b39-1f61d59a2a79}, !- Name
  {606729e6-4cf4-4483-959b-02fe49baa2b6}, !- Source Object
  3,                                      !- Outlet Port
  {aa22f3c3-26de-488c-85c5-d6c01d070231}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9e7ff8e0-f45b-4c20-bf5e-a11682e56396}, !- Handle
  Water Use Connections 3,                !- Name
  {e289712a-d969-4539-8d89-e31f3aff9894}, !- Inlet Node Name
  {38c37385-5040-47de-b709-f1a884e7c1c4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b82cf4f0-6225-4341-8e6d-5b46c888ade1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2bc4b192-5352-4106-a328-3512e5fcb76e}, !- Handle
  Perimeter_zn_2 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.60850735803024e-06,                   !- Peak Flow Rate {m3/s}
  {2d58a114-38bc-404b-ab59-e654b4f630ee}, !- Target Temperature Schedule Name
  {f7ca6774-bb99-4650-ad0e-fc3873563ed7}, !- Sensible Fraction Schedule Name
  {1ec0f61c-ebd2-4e45-9aae-3202e5d4f64a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7ca6774-bb99-4650-ad0e-fc3873563ed7}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1e8fcb7f-d718-44b7-a720-113b98838ca7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e8fcb7f-d718-44b7-a720-113b98838ca7}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ec0f61c-ebd2-4e45-9aae-3202e5d4f64a}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b384b901-a362-4e92-ae72-7ba13d328fe6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b384b901-a362-4e92-ae72-7ba13d328fe6}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d58a114-38bc-404b-ab59-e654b4f630ee}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b64c95b3-9589-410f-93f1-bf8ae0194b4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b64c95b3-9589-410f-93f1-bf8ae0194b4f}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b82cf4f0-6225-4341-8e6d-5b46c888ade1}, !- Handle
  Perimeter_zn_2 Service Water Use 0.03gal/min, !- Name
  {2bc4b192-5352-4106-a328-3512e5fcb76e}, !- Water Use Equipment Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  {2c857d37-c06c-4a31-aae1-154a0f951cca}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9c8a3ff6-9aad-411a-bfe8-8cb723e71a39}, !- Handle
  Node 80,                                !- Name
  {1ec9ce48-d4b2-4732-ae4b-ebc4822d4b2c}, !- Inlet Port
  {e289712a-d969-4539-8d89-e31f3aff9894}; !- Outlet Port

OS:Connection,
  {1ec9ce48-d4b2-4732-ae4b-ebc4822d4b2c}, !- Handle
  {1c833909-005a-482a-9a57-5be9b23d69d9}, !- Name
  {d856245e-0c43-4249-8aca-f3f1f2dc17c2}, !- Source Object
  6,                                      !- Outlet Port
  {9c8a3ff6-9aad-411a-bfe8-8cb723e71a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ec31aa7-99c1-44a9-8aa9-d071fd430e8c}, !- Handle
  Node 81,                                !- Name
  {38c37385-5040-47de-b709-f1a884e7c1c4}, !- Inlet Port
  {3e0af912-621b-4b79-a33a-f7deb353f935}; !- Outlet Port

OS:Connection,
  {e289712a-d969-4539-8d89-e31f3aff9894}, !- Handle
  {11b99709-2dc7-4e92-ba04-22bc2e463343}, !- Name
  {9c8a3ff6-9aad-411a-bfe8-8cb723e71a39}, !- Source Object
  3,                                      !- Outlet Port
  {9e7ff8e0-f45b-4c20-bf5e-a11682e56396}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c37385-5040-47de-b709-f1a884e7c1c4}, !- Handle
  {79c1894a-aa0a-45a0-b29c-13345f9de914}, !- Name
  {9e7ff8e0-f45b-4c20-bf5e-a11682e56396}, !- Source Object
  3,                                      !- Outlet Port
  {6ec31aa7-99c1-44a9-8aa9-d071fd430e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0af912-621b-4b79-a33a-f7deb353f935}, !- Handle
  {d180e9c3-a79f-4db7-8b32-6886013723a0}, !- Name
  {6ec31aa7-99c1-44a9-8aa9-d071fd430e8c}, !- Source Object
  3,                                      !- Outlet Port
  {aa22f3c3-26de-488c-85c5-d6c01d070231}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bd2ec1d5-6325-4fb8-bb57-d3c989657a1e}, !- Handle
  Water Use Connections 4,                !- Name
  {14d46eae-f490-4bea-bfb1-495e1387e3e7}, !- Inlet Node Name
  {8071513f-d2cd-447f-bf90-018a65e6df0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b608c40-c2eb-42d1-86da-c34a647bdfce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6de8a1b3-69ca-4c2b-afa2-a7226d00c74f}, !- Handle
  Perimeter_zn_3 Service Water Use Def 0.04gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.71151797575827e-06,                   !- Peak Flow Rate {m3/s}
  {25ca5236-1474-4be4-823e-134d5ad1e1b7}, !- Target Temperature Schedule Name
  {ce4af446-a42b-4c18-8f62-58f288df0188}, !- Sensible Fraction Schedule Name
  {456fba46-6700-4535-b827-84f83bf82a0d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ce4af446-a42b-4c18-8f62-58f288df0188}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f144968c-7ef7-4770-b56d-73c132e84b6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f144968c-7ef7-4770-b56d-73c132e84b6f}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {456fba46-6700-4535-b827-84f83bf82a0d}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bfa0db7e-ecb9-4e96-90ba-da7ea1ffe998}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfa0db7e-ecb9-4e96-90ba-da7ea1ffe998}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {25ca5236-1474-4be4-823e-134d5ad1e1b7}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {01c61af3-a78a-40cc-b99d-16718edc6251}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01c61af3-a78a-40cc-b99d-16718edc6251}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b608c40-c2eb-42d1-86da-c34a647bdfce}, !- Handle
  Perimeter_zn_3 Service Water Use 0.04gal/min, !- Name
  {6de8a1b3-69ca-4c2b-afa2-a7226d00c74f}, !- Water Use Equipment Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  {2c857d37-c06c-4a31-aae1-154a0f951cca}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a5f5018-77a9-4f4e-85cb-7c3e65110dbc}, !- Handle
  Node 82,                                !- Name
  {45a8fc7d-bbbf-4688-92d3-6ccfbcd7bf43}, !- Inlet Port
  {14d46eae-f490-4bea-bfb1-495e1387e3e7}; !- Outlet Port

OS:Connection,
  {45a8fc7d-bbbf-4688-92d3-6ccfbcd7bf43}, !- Handle
  {5888453e-e0c1-4203-8e7c-98382d844079}, !- Name
  {d856245e-0c43-4249-8aca-f3f1f2dc17c2}, !- Source Object
  7,                                      !- Outlet Port
  {7a5f5018-77a9-4f4e-85cb-7c3e65110dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d7815ab-daac-4d2c-a306-65f5b974a417}, !- Handle
  Node 83,                                !- Name
  {8071513f-d2cd-447f-bf90-018a65e6df0c}, !- Inlet Port
  {b2897fc0-5ccc-4286-a1c1-e4b060fb619c}; !- Outlet Port

OS:Connection,
  {14d46eae-f490-4bea-bfb1-495e1387e3e7}, !- Handle
  {0d977490-453e-4dd4-841f-f933eec6d1c4}, !- Name
  {7a5f5018-77a9-4f4e-85cb-7c3e65110dbc}, !- Source Object
  3,                                      !- Outlet Port
  {bd2ec1d5-6325-4fb8-bb57-d3c989657a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8071513f-d2cd-447f-bf90-018a65e6df0c}, !- Handle
  {e8e8d303-8728-4aae-9dd9-7370f671ffc9}, !- Name
  {bd2ec1d5-6325-4fb8-bb57-d3c989657a1e}, !- Source Object
  3,                                      !- Outlet Port
  {3d7815ab-daac-4d2c-a306-65f5b974a417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2897fc0-5ccc-4286-a1c1-e4b060fb619c}, !- Handle
  {97a0dfab-75ac-4d06-9bad-f4b96514b002}, !- Name
  {3d7815ab-daac-4d2c-a306-65f5b974a417}, !- Source Object
  3,                                      !- Outlet Port
  {aa22f3c3-26de-488c-85c5-d6c01d070231}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {893400db-de3b-4ba2-a6e6-604033c018b5}, !- Handle
  Water Use Connections 5,                !- Name
  {2d9a9004-f3bf-4eef-a576-cf12a4eef562}, !- Inlet Node Name
  {9c789cad-c3b2-4629-b750-e606860567af}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d525b6ab-80fa-4eac-82be-ff14e5729db1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {532995ec-ac7d-4657-a635-5aa87ba435e7}, !- Handle
  Perimeter_zn_4 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.60850735803024e-06,                   !- Peak Flow Rate {m3/s}
  {afd4e89c-6aeb-42e9-9034-299d00666c1a}, !- Target Temperature Schedule Name
  {a117b9b6-6e82-4d55-a40c-d6cdd2617d51}, !- Sensible Fraction Schedule Name
  {6aa87642-4137-4c4c-a1ae-519477bd9aab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a117b9b6-6e82-4d55-a40c-d6cdd2617d51}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6eb86d2-4f68-4b6e-b394-10fa625d4a43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6eb86d2-4f68-4b6e-b394-10fa625d4a43}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6aa87642-4137-4c4c-a1ae-519477bd9aab}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d21085f-a018-4345-a16e-8aff101d55f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d21085f-a018-4345-a16e-8aff101d55f8}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {afd4e89c-6aeb-42e9-9034-299d00666c1a}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a3022ff3-b8a7-47d4-a5af-47e6549a4112}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3022ff3-b8a7-47d4-a5af-47e6549a4112}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d525b6ab-80fa-4eac-82be-ff14e5729db1}, !- Handle
  Perimeter_zn_4 Service Water Use 0.03gal/min, !- Name
  {532995ec-ac7d-4657-a635-5aa87ba435e7}, !- Water Use Equipment Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  {2c857d37-c06c-4a31-aae1-154a0f951cca}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d2c7662-d5e2-410c-aa60-a6d8b888e568}, !- Handle
  Node 84,                                !- Name
  {77abe200-a890-4abd-9e7a-138cfdaf8f19}, !- Inlet Port
  {2d9a9004-f3bf-4eef-a576-cf12a4eef562}; !- Outlet Port

OS:Connection,
  {77abe200-a890-4abd-9e7a-138cfdaf8f19}, !- Handle
  {30b3eecf-9834-4b6f-8af0-12b7d3bab9fc}, !- Name
  {d856245e-0c43-4249-8aca-f3f1f2dc17c2}, !- Source Object
  8,                                      !- Outlet Port
  {2d2c7662-d5e2-410c-aa60-a6d8b888e568}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e85d32e-3192-4913-80eb-38689995284f}, !- Handle
  Node 85,                                !- Name
  {9c789cad-c3b2-4629-b750-e606860567af}, !- Inlet Port
  {7c371d09-f3b2-49c2-b873-2960f01bbddc}; !- Outlet Port

OS:Connection,
  {2d9a9004-f3bf-4eef-a576-cf12a4eef562}, !- Handle
  {2fff0429-6b25-45c2-b8e8-7508c8cba077}, !- Name
  {2d2c7662-d5e2-410c-aa60-a6d8b888e568}, !- Source Object
  3,                                      !- Outlet Port
  {893400db-de3b-4ba2-a6e6-604033c018b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c789cad-c3b2-4629-b750-e606860567af}, !- Handle
  {3579ea5c-20cf-428c-a6dc-86abcabead23}, !- Name
  {893400db-de3b-4ba2-a6e6-604033c018b5}, !- Source Object
  3,                                      !- Outlet Port
  {0e85d32e-3192-4913-80eb-38689995284f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c371d09-f3b2-49c2-b873-2960f01bbddc}, !- Handle
  {fea5bb8e-9ca6-4b2a-88e4-9f9253542532}, !- Name
  {0e85d32e-3192-4913-80eb-38689995284f}, !- Source Object
  3,                                      !- Outlet Port
  {aa22f3c3-26de-488c-85c5-d6c01d070231}, !- Target Object
  8;                                      !- Inlet Port

OS:Sizing:Parameters,
  {3cd0607a-4067-4f79-91bb-0354b099a27b}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {336e2027-baa6-4fc1-99db-4a7e63402306}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {c3c50f5b-d367-46b7-9b1e-99c1f2ef4609}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {1de59b05-b208-4643-ba0f-fede68fe7cc1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1de59b05-b208-4643-ba0f-fede68fe7cc1}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8889e3ce-cd1a-4051-b76f-f2008fc16ef3}, !- Handle
  Sys_3_PSZ Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN ERV, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {23ef6926-bea3-4be8-8b41-bb693081797b}, !- Supply Air Inlet Node
  {bb1d1d8c-ea75-499e-a308-59cbd9f66259}, !- Supply Air Outlet Node
  {90df08d7-e461-47ab-90c2-58fceb2f99dd}, !- Exhaust Air Inlet Node
  {dede142c-ec0c-46c4-8187-cbb504553616}, !- Exhaust Air Outlet Node
  95.27535935258,                         !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {36447797-b95c-441b-b1c5-51a55fe63f50}, !- Handle
  Node 87,                                !- Name
  {bb1d1d8c-ea75-499e-a308-59cbd9f66259}, !- Inlet Port
  {4e1e2618-f309-4c62-a4ce-75f0dda6882d}; !- Outlet Port

OS:Connection,
  {23ef6926-bea3-4be8-8b41-bb693081797b}, !- Handle
  {23e51ee7-23ee-4e81-a96e-9f05753b16aa}, !- Name
  {87676416-020e-41af-8d5d-ca9e3a3e96f0}, !- Source Object
  3,                                      !- Outlet Port
  {8889e3ce-cd1a-4051-b76f-f2008fc16ef3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {bb1d1d8c-ea75-499e-a308-59cbd9f66259}, !- Handle
  {04d39849-e6e3-4966-83c7-6172f36c44d5}, !- Name
  {8889e3ce-cd1a-4051-b76f-f2008fc16ef3}, !- Source Object
  13,                                     !- Outlet Port
  {36447797-b95c-441b-b1c5-51a55fe63f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1e2618-f309-4c62-a4ce-75f0dda6882d}, !- Handle
  {494a4c42-dbfd-4f04-8998-4341f772a085}, !- Name
  {36447797-b95c-441b-b1c5-51a55fe63f50}, !- Source Object
  3,                                      !- Outlet Port
  {1af2894c-077f-4cc4-bb0d-0580dd647b31}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7120783b-3090-4ed8-9463-64ade21819a1}, !- Handle
  Node 88,                                !- Name
  {32581d66-9935-4bd8-9ed9-711134d3f3ac}, !- Inlet Port
  {90df08d7-e461-47ab-90c2-58fceb2f99dd}; !- Outlet Port

OS:Connection,
  {32581d66-9935-4bd8-9ed9-711134d3f3ac}, !- Handle
  {5947baf8-c1b6-4106-a640-ac7a061dd958}, !- Name
  {1af2894c-077f-4cc4-bb0d-0580dd647b31}, !- Source Object
  7,                                      !- Outlet Port
  {7120783b-3090-4ed8-9463-64ade21819a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90df08d7-e461-47ab-90c2-58fceb2f99dd}, !- Handle
  {cbe0e509-e7eb-48c1-87fb-d9d4ef54ad9a}, !- Name
  {7120783b-3090-4ed8-9463-64ade21819a1}, !- Source Object
  3,                                      !- Outlet Port
  {8889e3ce-cd1a-4051-b76f-f2008fc16ef3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {dede142c-ec0c-46c4-8187-cbb504553616}, !- Handle
  {a185426d-7f58-4ca9-8774-a23b6005e285}, !- Name
  {8889e3ce-cd1a-4051-b76f-f2008fc16ef3}, !- Source Object
  15,                                     !- Outlet Port
  {a9d5a916-5e55-489e-8313-322f724014d4}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {979cd2c9-e1e3-4947-afdc-67e7fdbe1a11}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN ERV, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b62e7309-5a7e-40e6-a149-e70465126667}, !- Supply Air Inlet Node
  {09699a46-f8c6-4779-8eed-c6a6359a01bc}, !- Supply Air Outlet Node
  {f52450ac-8bd4-43a1-ad01-8db3e2ccaea6}, !- Exhaust Air Inlet Node
  {0ccee737-6537-4538-be92-f4939a262245}, !- Exhaust Air Outlet Node
  84.321654115,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {205c3ff8-f803-4b6c-bee3-96b91e0df208}, !- Handle
  Node 89,                                !- Name
  {09699a46-f8c6-4779-8eed-c6a6359a01bc}, !- Inlet Port
  {85bd52e5-96b9-4455-a93f-c0b6bbc70e4c}; !- Outlet Port

OS:Connection,
  {b62e7309-5a7e-40e6-a149-e70465126667}, !- Handle
  {206d40ad-2fcd-46ee-aa90-6fd202860e79}, !- Name
  {cdef30cc-24c2-483a-991c-9671eb5c8320}, !- Source Object
  3,                                      !- Outlet Port
  {979cd2c9-e1e3-4947-afdc-67e7fdbe1a11}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {09699a46-f8c6-4779-8eed-c6a6359a01bc}, !- Handle
  {7bfbb591-54bb-40f0-b4e1-f691e547b9fc}, !- Name
  {979cd2c9-e1e3-4947-afdc-67e7fdbe1a11}, !- Source Object
  13,                                     !- Outlet Port
  {205c3ff8-f803-4b6c-bee3-96b91e0df208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bd52e5-96b9-4455-a93f-c0b6bbc70e4c}, !- Handle
  {39c89460-3ddf-4fab-977e-4f1302301ba0}, !- Name
  {205c3ff8-f803-4b6c-bee3-96b91e0df208}, !- Source Object
  3,                                      !- Outlet Port
  {9557758f-0414-4d04-9bdb-0cb48b39f9bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {083ad21a-9eb8-413b-85d1-0c1378d408a4}, !- Handle
  Node 90,                                !- Name
  {a300a7f0-1be9-42cf-8217-708244491dee}, !- Inlet Port
  {f52450ac-8bd4-43a1-ad01-8db3e2ccaea6}; !- Outlet Port

OS:Connection,
  {a300a7f0-1be9-42cf-8217-708244491dee}, !- Handle
  {d30b4de8-5d41-4913-858c-7cabec4142ee}, !- Name
  {9557758f-0414-4d04-9bdb-0cb48b39f9bb}, !- Source Object
  7,                                      !- Outlet Port
  {083ad21a-9eb8-413b-85d1-0c1378d408a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f52450ac-8bd4-43a1-ad01-8db3e2ccaea6}, !- Handle
  {af880e66-2cc2-4b8c-bcd3-5670f0337932}, !- Name
  {083ad21a-9eb8-413b-85d1-0c1378d408a4}, !- Source Object
  3,                                      !- Outlet Port
  {979cd2c9-e1e3-4947-afdc-67e7fdbe1a11}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0ccee737-6537-4538-be92-f4939a262245}, !- Handle
  {92751b5b-1376-4369-a8bb-a14e0c62868f}, !- Name
  {979cd2c9-e1e3-4947-afdc-67e7fdbe1a11}, !- Source Object
  15,                                     !- Outlet Port
  {70255b35-79c1-4f2c-ba88-39c804b9453e}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9049580c-4adb-48e5-8f34-8a6e32cdc9e0}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e5403cc8-9c49-4dd4-bcde-613c2494496d}, !- Control Zone or Zone List Name
  {0971d36d-ee90-450e-a561-60c930cc97d6}, !- Cooling Control Zone or Zone List Name
  {a6724a26-68e6-4742-82ff-cb1cbb31004d}, !- Heating Control Zone or Zone List Name
  {fdd20c11-91cf-4d0a-8fdd-06781d2812d8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e5403cc8-9c49-4dd4-bcde-613c2494496d}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {0971d36d-ee90-450e-a561-60c930cc97d6}, !- Handle
  {c32bbad5-fdbf-465e-87cc-a812ae30652e}; !- Name

OS:ModelObjectList,
  {a6724a26-68e6-4742-82ff-cb1cbb31004d}, !- Handle
  {40a50360-ccf5-4ec5-9ab1-7aa92a9837f6}; !- Name

OS:ModelObjectList,
  {fdd20c11-91cf-4d0a-8fdd-06781d2812d8}, !- Handle
  {660a572c-8010-49c3-a28c-07df15458b59}; !- Name

OS:Schedule:Ruleset,
  {8081a6d3-74f5-49eb-b46a-5d9854546396}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  {22f6e33f-f0a2-48de-a583-79508e80ea5f}, !- Default Day Schedule Name
  {cecd4ea3-83d9-427d-8ae4-28e54c954bbb}, !- Summer Design Day Schedule Name
  {f099fe12-31c1-48dc-bb36-7914b3dc6f30}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {22f6e33f-f0a2-48de-a583-79508e80ea5f}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Default, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da936a2d-5d95-4d05-a621-7c6e6768bff6}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f099fe12-31c1-48dc-bb36-7914b3dc6f30}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Winter Design Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d2e870c6-d2ee-43e9-8c40-817618c1f665}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cecd4ea3-83d9-427d-8ae4-28e54c954bbb}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Summer Design Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {32b3b505-db1e-4c1d-ad24-a770b3967c4c}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Monday Rule, !- Name
  {8081a6d3-74f5-49eb-b46a-5d9854546396}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ce85b3f4-d46a-4a78-947e-637c931a4fb4}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ce85b3f4-d46a-4a78-947e-637c931a4fb4}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Monday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c74504fa-7b4f-47c2-bd21-373ffc07ce13}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Tuesday Rule, !- Name
  {8081a6d3-74f5-49eb-b46a-5d9854546396}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {372bba40-df26-4cf3-9199-2af619b9ed17}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {372bba40-df26-4cf3-9199-2af619b9ed17}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Tuesday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5a0404e1-7a14-497b-b9a9-34db8517c435}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Wednesday Rule, !- Name
  {8081a6d3-74f5-49eb-b46a-5d9854546396}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2e9f430e-7ed9-4376-9401-689b5a432833}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2e9f430e-7ed9-4376-9401-689b5a432833}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Wednesday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c6c0f89c-5eff-404d-8b39-1497d43595c4}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Thursday Rule, !- Name
  {8081a6d3-74f5-49eb-b46a-5d9854546396}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {76862be3-b02d-4d1e-996b-02a1e9df4b58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {76862be3-b02d-4d1e-996b-02a1e9df4b58}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Thursday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {833aa8f0-cbb0-4c22-8597-69d905e59277}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Friday Rule, !- Name
  {8081a6d3-74f5-49eb-b46a-5d9854546396}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6f86ce5b-53ae-4d6b-8309-d145280bbd1c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {6f86ce5b-53ae-4d6b-8309-d145280bbd1c}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Friday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {37eb3391-78c9-4e78-9702-d170b3ecae63}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Saturday Rule, !- Name
  {8081a6d3-74f5-49eb-b46a-5d9854546396}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {473495b1-291f-409c-86f2-ed18b92c241e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {473495b1-291f-409c-86f2-ed18b92c241e}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Saturday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ddfc6ac-6173-4187-84d6-56d02dfd7281}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Sunday Rule, !- Name
  {8081a6d3-74f5-49eb-b46a-5d9854546396}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1aeed33b-6320-47b5-aea4-919524d0d1d1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1aeed33b-6320-47b5-aea4-919524d0d1d1}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Occ Sch Sunday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {de2fd44d-97a1-41d0-8dc0-519465358cf4}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN ERV, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {0400917f-6ebc-4ea1-8885-e7bce44eb58d}, !- Supply Air Inlet Node
  {571a2425-4770-4b1f-8ac8-618dec3f74a5}, !- Supply Air Outlet Node
  {be2aa855-56ff-432c-891d-8759d08e5037}, !- Exhaust Air Inlet Node
  {04e52a07-daaf-4ef8-9171-80aaba3d92a7}, !- Exhaust Air Outlet Node
  70.36004691,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a81c9937-206b-48fe-bb21-58d2dc4f5555}, !- Handle
  Node 91,                                !- Name
  {571a2425-4770-4b1f-8ac8-618dec3f74a5}, !- Inlet Port
  {cffd1b17-4407-489f-aae1-3c988d8a4668}; !- Outlet Port

OS:Connection,
  {0400917f-6ebc-4ea1-8885-e7bce44eb58d}, !- Handle
  {e3fec5c4-58a3-4d47-b926-658589144063}, !- Name
  {f1c9d797-982e-4c15-92a5-275cc1a9b4de}, !- Source Object
  3,                                      !- Outlet Port
  {de2fd44d-97a1-41d0-8dc0-519465358cf4}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {571a2425-4770-4b1f-8ac8-618dec3f74a5}, !- Handle
  {125256ca-8e47-4bfa-a2fb-a17e02ac5610}, !- Name
  {de2fd44d-97a1-41d0-8dc0-519465358cf4}, !- Source Object
  13,                                     !- Outlet Port
  {a81c9937-206b-48fe-bb21-58d2dc4f5555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cffd1b17-4407-489f-aae1-3c988d8a4668}, !- Handle
  {502a7117-b2cf-4a98-b584-d6f15fbafce1}, !- Name
  {a81c9937-206b-48fe-bb21-58d2dc4f5555}, !- Source Object
  3,                                      !- Outlet Port
  {5f7aa735-7bc3-45ed-9d62-74484d2fdf75}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d9294dea-50fb-4d9b-b5a7-9ddf3fc866fa}, !- Handle
  Node 92,                                !- Name
  {4e4d9267-1fed-4b95-a07f-e7222d5e745d}, !- Inlet Port
  {be2aa855-56ff-432c-891d-8759d08e5037}; !- Outlet Port

OS:Connection,
  {4e4d9267-1fed-4b95-a07f-e7222d5e745d}, !- Handle
  {af68ae74-fa90-4768-8d53-e76da9540a6f}, !- Name
  {5f7aa735-7bc3-45ed-9d62-74484d2fdf75}, !- Source Object
  7,                                      !- Outlet Port
  {d9294dea-50fb-4d9b-b5a7-9ddf3fc866fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be2aa855-56ff-432c-891d-8759d08e5037}, !- Handle
  {8b1eefee-1884-4e84-90d3-60849b137780}, !- Name
  {d9294dea-50fb-4d9b-b5a7-9ddf3fc866fa}, !- Source Object
  3,                                      !- Outlet Port
  {de2fd44d-97a1-41d0-8dc0-519465358cf4}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {04e52a07-daaf-4ef8-9171-80aaba3d92a7}, !- Handle
  {acd5e865-24f6-473a-a335-756e2625e9ec}, !- Name
  {de2fd44d-97a1-41d0-8dc0-519465358cf4}, !- Source Object
  15,                                     !- Outlet Port
  {2d5715d6-469d-47e3-b756-037743cefe95}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {04a03591-99bf-4596-bb43-25a517d2b0c6}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5d41eabf-0c93-485a-82b3-d00484a38a30}, !- Control Zone or Zone List Name
  {3413142a-bebc-46b0-8908-e06d95e611ff}, !- Cooling Control Zone or Zone List Name
  {8917b2cf-cc86-43ac-96e3-5aefe36bafdb}, !- Heating Control Zone or Zone List Name
  {33a22bd6-61da-448f-a5cf-67cfe643f7f6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5d41eabf-0c93-485a-82b3-d00484a38a30}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {3413142a-bebc-46b0-8908-e06d95e611ff}, !- Handle
  {ab4bcf1f-4b55-4c89-ae9d-5d32af94d4e9}; !- Name

OS:ModelObjectList,
  {8917b2cf-cc86-43ac-96e3-5aefe36bafdb}, !- Handle
  {be02f98e-6eb5-480f-814d-8f91d6afce4f}; !- Name

OS:ModelObjectList,
  {33a22bd6-61da-448f-a5cf-67cfe643f7f6}, !- Handle
  {7f461521-f229-43c1-9b1b-583088bb1762}; !- Name

OS:Schedule:Ruleset,
  {3a80259d-4633-46ed-95bf-6be796337b92}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  {7190abf3-50e8-4fa8-afd1-5149cf4ceef4}, !- Default Day Schedule Name
  {1d56109c-8fa0-4870-9121-3e3cf9b6299b}, !- Summer Design Day Schedule Name
  {8aa2304c-bfd6-4922-93fe-ebaaf87db3e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7190abf3-50e8-4fa8-afd1-5149cf4ceef4}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Default, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fb35dba8-38b9-4289-9f57-7d195f4f5e24}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8aa2304c-bfd6-4922-93fe-ebaaf87db3e6}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Winter Design Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d0297808-134a-4020-aa92-91fda18b645e}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d56109c-8fa0-4870-9121-3e3cf9b6299b}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Summer Design Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ca4c44dc-a798-4544-9f29-f5d74b80d549}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Monday Rule, !- Name
  {3a80259d-4633-46ed-95bf-6be796337b92}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {ab17c479-7454-4ee2-9c13-6779cc0acefa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {ab17c479-7454-4ee2-9c13-6779cc0acefa}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Monday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1b59d305-a67e-4ebc-a5d9-293a723a58e6}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Tuesday Rule, !- Name
  {3a80259d-4633-46ed-95bf-6be796337b92}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ecfef3ae-8b23-4387-9456-f2d82fbef496}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ecfef3ae-8b23-4387-9456-f2d82fbef496}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Tuesday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {14bf2e83-119e-4af5-9793-4fc14a560619}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Wednesday Rule, !- Name
  {3a80259d-4633-46ed-95bf-6be796337b92}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {13c914ae-b1db-49e1-89ef-8643b4bfc0c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {13c914ae-b1db-49e1-89ef-8643b4bfc0c2}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Wednesday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {870943ff-e019-4b65-bc07-0e3926f3e68b}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Thursday Rule, !- Name
  {3a80259d-4633-46ed-95bf-6be796337b92}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {27e10d47-2db4-4ee8-aae8-ef664b0ed604}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {27e10d47-2db4-4ee8-aae8-ef664b0ed604}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Thursday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {6511ba1d-16ac-4785-b2ae-18bd9d992989}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Friday Rule, !- Name
  {3a80259d-4633-46ed-95bf-6be796337b92}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2016ad0b-b7fb-48b3-82f7-b93d2feacca0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {2016ad0b-b7fb-48b3-82f7-b93d2feacca0}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Friday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {382d6779-5d87-4685-a82f-b1013e841a07}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Saturday Rule, !- Name
  {3a80259d-4633-46ed-95bf-6be796337b92}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8dc53451-c328-41c6-bc4a-bb7a1d78cc91}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8dc53451-c328-41c6-bc4a-bb7a1d78cc91}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Saturday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66499d79-cec5-493e-b88a-bf6aff3d020c}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Sunday Rule, !- Name
  {3a80259d-4633-46ed-95bf-6be796337b92}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8fa09946-ef2c-4a51-addb-dd7fc4c97317}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8fa09946-ef2c-4a51-addb-dd7fc4c97317}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Occ Sch Sunday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {63fb8ac5-22cd-442d-ba91-0abf69a6d82f}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN ERV, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9c8b0682-eccd-4ac8-9d14-28105874e0bc}, !- Supply Air Inlet Node
  {6a33d98f-0c06-4b6f-a0d1-bd5470a3228e}, !- Supply Air Outlet Node
  {b2276a6e-5176-41db-80b4-5d9370c6eab1}, !- Exhaust Air Inlet Node
  {8fbc2139-aa57-43a6-a091-0906a4ef01a8}, !- Exhaust Air Outlet Node
  84.321654115,                           !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {0ad79340-8933-4ff4-a69c-fe7fbbfc8859}, !- Handle
  Node 93,                                !- Name
  {6a33d98f-0c06-4b6f-a0d1-bd5470a3228e}, !- Inlet Port
  {8dbf29f2-b288-4f88-8902-cdd6c569e61b}; !- Outlet Port

OS:Connection,
  {9c8b0682-eccd-4ac8-9d14-28105874e0bc}, !- Handle
  {d418ea90-c0de-47ac-a9f5-1c46f1538c53}, !- Name
  {7d35d5ce-fee2-4d05-8b21-9a574724f4f4}, !- Source Object
  3,                                      !- Outlet Port
  {63fb8ac5-22cd-442d-ba91-0abf69a6d82f}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {6a33d98f-0c06-4b6f-a0d1-bd5470a3228e}, !- Handle
  {697861e1-09ba-4c4f-9abe-a2dab84a607d}, !- Name
  {63fb8ac5-22cd-442d-ba91-0abf69a6d82f}, !- Source Object
  13,                                     !- Outlet Port
  {0ad79340-8933-4ff4-a69c-fe7fbbfc8859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dbf29f2-b288-4f88-8902-cdd6c569e61b}, !- Handle
  {fd9320a9-1636-4952-af03-f51b1a480987}, !- Name
  {0ad79340-8933-4ff4-a69c-fe7fbbfc8859}, !- Source Object
  3,                                      !- Outlet Port
  {184ab689-b272-4092-b2b2-2e6210da1cb2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd452370-7308-4d23-9405-26e5aacf09df}, !- Handle
  Node 94,                                !- Name
  {654b09c8-870d-4293-b474-05eef91d1d3d}, !- Inlet Port
  {b2276a6e-5176-41db-80b4-5d9370c6eab1}; !- Outlet Port

OS:Connection,
  {654b09c8-870d-4293-b474-05eef91d1d3d}, !- Handle
  {f896280d-bada-456d-857c-c38c3b24aa43}, !- Name
  {184ab689-b272-4092-b2b2-2e6210da1cb2}, !- Source Object
  7,                                      !- Outlet Port
  {cd452370-7308-4d23-9405-26e5aacf09df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2276a6e-5176-41db-80b4-5d9370c6eab1}, !- Handle
  {5774f980-d74e-4d9c-a06e-ce255233d953}, !- Name
  {cd452370-7308-4d23-9405-26e5aacf09df}, !- Source Object
  3,                                      !- Outlet Port
  {63fb8ac5-22cd-442d-ba91-0abf69a6d82f}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8fbc2139-aa57-43a6-a091-0906a4ef01a8}, !- Handle
  {c0e86208-9f05-4115-8625-103306b2e4df}, !- Name
  {63fb8ac5-22cd-442d-ba91-0abf69a6d82f}, !- Source Object
  15,                                     !- Outlet Port
  {9a1839eb-72cc-4d54-a025-c8a753b9e6da}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b4ebcfa9-3773-40a1-a22d-077728c510d0}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN ERV, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {8ffbaf29-6614-4eb8-9176-275efc0c76c0}, !- Supply Air Inlet Node
  {3811f025-40f2-46d2-b02d-ab391a76d7f6}, !- Supply Air Outlet Node
  {3198c889-9b5c-4397-b218-fb0264468a7d}, !- Exhaust Air Inlet Node
  {7dc8accd-70cb-4513-bdff-ae8cca530668}, !- Exhaust Air Outlet Node
  70.36004691,                            !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {775c7c0d-a1ae-46e9-9e1c-bf94f4eb3ee5}, !- Handle
  Node 95,                                !- Name
  {3811f025-40f2-46d2-b02d-ab391a76d7f6}, !- Inlet Port
  {a85bbe52-96d6-4cb9-aa24-67efb573f9c3}; !- Outlet Port

OS:Connection,
  {8ffbaf29-6614-4eb8-9176-275efc0c76c0}, !- Handle
  {b2d87654-6c0f-4883-973d-cdc50eaceb92}, !- Name
  {8c57dab4-93c0-4ceb-8ac5-3100700b6340}, !- Source Object
  3,                                      !- Outlet Port
  {b4ebcfa9-3773-40a1-a22d-077728c510d0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {3811f025-40f2-46d2-b02d-ab391a76d7f6}, !- Handle
  {8cb386c2-3b05-4dd3-9554-ef6cdda3d113}, !- Name
  {b4ebcfa9-3773-40a1-a22d-077728c510d0}, !- Source Object
  13,                                     !- Outlet Port
  {775c7c0d-a1ae-46e9-9e1c-bf94f4eb3ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85bbe52-96d6-4cb9-aa24-67efb573f9c3}, !- Handle
  {d843ec77-e8b7-487a-be5e-3ce8bbdcb2c1}, !- Name
  {775c7c0d-a1ae-46e9-9e1c-bf94f4eb3ee5}, !- Source Object
  3,                                      !- Outlet Port
  {d6910766-65be-405e-9c3f-dec5edf9f7d5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2597eaaf-e491-407c-91fe-f495837a99f7}, !- Handle
  Node 96,                                !- Name
  {3ce9bd36-5985-41a0-ad28-0fbaee1a96e8}, !- Inlet Port
  {3198c889-9b5c-4397-b218-fb0264468a7d}; !- Outlet Port

OS:Connection,
  {3ce9bd36-5985-41a0-ad28-0fbaee1a96e8}, !- Handle
  {bd8b498a-903a-49cf-a7ff-02f6e46086ae}, !- Name
  {d6910766-65be-405e-9c3f-dec5edf9f7d5}, !- Source Object
  7,                                      !- Outlet Port
  {2597eaaf-e491-407c-91fe-f495837a99f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3198c889-9b5c-4397-b218-fb0264468a7d}, !- Handle
  {ddaf2ae2-e352-45ab-a5c6-8569adaed169}, !- Name
  {2597eaaf-e491-407c-91fe-f495837a99f7}, !- Source Object
  3,                                      !- Outlet Port
  {b4ebcfa9-3773-40a1-a22d-077728c510d0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {7dc8accd-70cb-4513-bdff-ae8cca530668}, !- Handle
  {9f362bdf-e82c-4662-82c8-609a7e3bc60f}, !- Name
  {b4ebcfa9-3773-40a1-a22d-077728c510d0}, !- Source Object
  15,                                     !- Outlet Port
  {063683a6-58fd-410a-93e7-72fb39cdda18}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a5d0fa79-2c0b-4a8d-9c03-6f65c1b50255}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {504a5780-9838-49f7-a3bc-ba6333c262a4}, !- Control Zone or Zone List Name
  {153a5481-7eae-4859-bba6-b4b27c38e916}, !- Cooling Control Zone or Zone List Name
  {ac80cd81-e309-4156-afe8-119b5d6769eb}, !- Heating Control Zone or Zone List Name
  {bf29e519-0f93-4485-a906-e40e169ce779}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {504a5780-9838-49f7-a3bc-ba6333c262a4}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {153a5481-7eae-4859-bba6-b4b27c38e916}, !- Handle
  {66d12c84-1741-42b7-8b10-1113dc02e518}; !- Name

OS:ModelObjectList,
  {ac80cd81-e309-4156-afe8-119b5d6769eb}, !- Handle
  {324d00b1-7d94-42ed-b93e-e5e57bbe7f90}; !- Name

OS:ModelObjectList,
  {bf29e519-0f93-4485-a906-e40e169ce779}, !- Handle
  {70236ea1-fd7b-494d-befe-8960bc3347ee}; !- Name

OS:Schedule:Ruleset,
  {91532193-0924-4fa1-990c-a48af7cd4226}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  {58be906a-38be-4f66-b70c-daa798fc2952}, !- Default Day Schedule Name
  {66bca72f-a456-4c8e-acdb-4362764c9872}, !- Summer Design Day Schedule Name
  {485c4ab0-fc4c-47e2-863e-cf40b7f7ea44}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58be906a-38be-4f66-b70c-daa798fc2952}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Default, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4409b58-382f-4b04-895d-a0ee50a9f254}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {485c4ab0-fc4c-47e2-863e-cf40b7f7ea44}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Winter Design Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f1986cc-c8f4-4a88-8d0c-34e850585ce4}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66bca72f-a456-4c8e-acdb-4362764c9872}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Summer Design Day, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {01740e98-8dc8-45f3-8f7b-8be704e9810e}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Monday Rule, !- Name
  {91532193-0924-4fa1-990c-a48af7cd4226}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {0ae29989-814f-4d35-9cb7-c0d2cc21451c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {0ae29989-814f-4d35-9cb7-c0d2cc21451c}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Monday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5bfb2383-cc30-447b-8b99-f25488526c40}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Tuesday Rule, !- Name
  {91532193-0924-4fa1-990c-a48af7cd4226}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f0214939-a6ea-4182-9449-95c2e6f3dfed}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f0214939-a6ea-4182-9449-95c2e6f3dfed}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Tuesday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {8e2af0d2-f373-4e11-8f3b-1fc551b6eeeb}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Wednesday Rule, !- Name
  {91532193-0924-4fa1-990c-a48af7cd4226}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {2f8f56f3-8d90-427e-98d6-b2b513998aaf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {2f8f56f3-8d90-427e-98d6-b2b513998aaf}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Wednesday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {70479ba6-5b78-486c-ae0f-cb46651de3cb}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Thursday Rule, !- Name
  {91532193-0924-4fa1-990c-a48af7cd4226}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {828ddda5-3c0f-423a-8df1-2cf0f3eaed46}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {828ddda5-3c0f-423a-8df1-2cf0f3eaed46}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Thursday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {3efad993-237c-449b-965d-22a035dc3da8}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Friday Rule, !- Name
  {91532193-0924-4fa1-990c-a48af7cd4226}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4d07153f-4947-4cbe-a0f3-aa1051fdeafc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {4d07153f-4947-4cbe-a0f3-aa1051fdeafc}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Friday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e9b52d36-0dbe-454d-bcfd-a028d6d41920}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Saturday Rule, !- Name
  {91532193-0924-4fa1-990c-a48af7cd4226}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c55cc01e-2af1-4d6f-b282-0f257b6afe94}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {c55cc01e-2af1-4d6f-b282-0f257b6afe94}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Saturday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {71e0cd97-08c7-49cb-a282-383ccecba518}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Sunday Rule, !- Name
  {91532193-0924-4fa1-990c-a48af7cd4226}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8959b1c3-dba1-4c78-9c39-c2629ae43f40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8959b1c3-dba1-4c78-9c39-c2629ae43f40}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Occ Sch Sunday, !- Name
  {61d142bf-117a-4b33-9024-d4b562b87698}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {99104bd8-53b2-48cf-8207-2d96502e5af8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83b484dd-d328-46e8-847c-45697f64ea53}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1170ded3-e203-4c40-b83d-1f071ab8bc03}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.0004112,                             !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.00016103,                             !- Coefficient5 y**2
  -0.0006791,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fdc3f12e-8d14-4a6b-8cbd-15c55c29ff22}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8a7ab40d-400e-4089-bc08-fb4f2f79f956}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Constant,
  {1fd9a3c0-ec4b-421c-823f-7d8794d5a2b7}, !- Handle
  Always Off Discrete,                    !- Name
  {64047e2c-5b63-423f-9356-3858bbbfd7ec}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {64047e2c-5b63-423f-9356-3858bbbfd7ec}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:ConstantVolume,
  {8c23dd3f-ee76-40ad-9ba9-685bafba304f}, !- Handle
  Sys_3_PSZ Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN Supply Fan, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a4b5e256-3d4b-4228-aad8-a9919892e82d}, !- Air Inlet Node Name
  {7dd5b200-56f3-4d80-9d7a-3ce55155debd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {dcd7a844-9e84-4065-ad93-e56391e4801f}, !- Handle
  Sys_3_PSZ Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN CCASHP DX Clg Coil, !- Name
  {42d4644a-8692-4f6e-9660-86673d90b5d0}, !- Indoor Air Inlet Node Name
  {76e1188e-e148-4abc-a1be-a78a41c41c31}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5390.56884765625,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {2fa10754-3629-4346-a7be-a909049b3484}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {8270ca2b-5690-4aaa-a39d-bcd092c66c5d}; !- Speed Data List

OS:Curve:Quadratic,
  {6ae010d1-a556-446c-abff-ec0bd9f1d50c}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {8270ca2b-5690-4aaa-a39d-bcd092c66c5d}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List, !- Name
  {afff93d2-084e-442f-81bb-b1ded9437f5c}; !- Model Object 1

OS:Curve:Biquadratic,
  {2adf25bf-d17e-4902-b28d-426cb1bd5f6e}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2591cf79-cd5e-45d2-abf5-0f9481216a3a}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8c84c392-3512-4039-8986-d803e1fae914}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b6a613f4-c9c1-417a-95c4-28812f95146c}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {2fa10754-3629-4346-a7be-a909049b3484}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {afff93d2-084e-442f-81bb-b1ded9437f5c}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 1, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.96,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {2adf25bf-d17e-4902-b28d-426cb1bd5f6e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2591cf79-cd5e-45d2-abf5-0f9481216a3a}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {8c84c392-3512-4039-8986-d803e1fae914}, !- Energy Input Ratio Function of Temperature Curve Name
  {b6a613f4-c9c1-417a-95c4-28812f95146c}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {1580bdd1-0a65-4ce2-a945-736d431b196c}, !- Handle
  Sys_3_PSZ Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN Elec Htg Coil, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {49fa2bdb-9ceb-4365-8026-845c8335c34d}, !- Air Inlet Node Name
  {cac3c801-19a8-4c6c-a71c-e03876dc5555}, !- Air Outlet Node Name
  {061600ab-d105-4a00-91ee-e68b82c4e3d9}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {d86afc3d-3f9b-4c7c-b11c-97d7e932c191}, !- Handle
  Sys_3_PSZ Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN CCASHP DX Htg Coil, !- Name
  {8c4dae49-9ac1-4949-a51c-3a2692237b19}, !- Indoor Air Inlet Node Name
  {2650c35f-03c5-4b7f-9dd5-5392724a9714}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5390.56884765625,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {98428b31-9fc7-4cd9-bb67-68040a997eca}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {a20185d0-94c1-46b1-a357-0dfa16c29514}; !- Speed Data List

OS:Curve:Quadratic,
  {078b5223-dc29-4644-9daa-66a7732d34de}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {a20185d0-94c1-46b1-a357-0dfa16c29514}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List, !- Name
  {2dd1c979-31cb-4cb4-838c-37324a807f9a}; !- Model Object 1

OS:Curve:Biquadratic,
  {d9c6dfbc-165c-46e5-9ae8-fa7d64e569cd}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0672e491-f253-46a1-b274-f7511a593bf5}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2718ef8a-5edc-44de-b495-3b29808e62b5}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {87d9447b-ed0a-41a9-a91f-b846a395cb11}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {98428b31-9fc7-4cd9-bb67-68040a997eca}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {2dd1c979-31cb-4cb4-838c-37324a807f9a}, !- Handle
  Coil Heating DX Variable Speed Speed Data 1, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {d9c6dfbc-165c-46e5-9ae8-fa7d64e569cd}, !- Heating Capacity Function of Temperature Curve Name
  {0672e491-f253-46a1-b274-f7511a593bf5}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {2718ef8a-5edc-44de-b495-3b29808e62b5}, !- Energy Input Ratio Function of Temperature Curve Name
  {87d9447b-ed0a-41a9-a91f-b846a395cb11}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {0d630b3a-050a-4a54-be56-8b3d25a96731}, !- Handle
  Node 58,                                !- Name
  {3f55d67d-356f-448d-a646-1349cb5e2cc8}, !- Inlet Port
  {42d4644a-8692-4f6e-9660-86673d90b5d0}; !- Outlet Port

OS:Connection,
  {3f55d67d-356f-448d-a646-1349cb5e2cc8}, !- Handle
  {41185842-1794-4d14-b7de-454df6e54852}, !- Name
  {1af2894c-077f-4cc4-bb0d-0580dd647b31}, !- Source Object
  5,                                      !- Outlet Port
  {0d630b3a-050a-4a54-be56-8b3d25a96731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d4644a-8692-4f6e-9660-86673d90b5d0}, !- Handle
  {bdf1b27e-ced5-40a9-8d08-9ed7d32c3938}, !- Name
  {0d630b3a-050a-4a54-be56-8b3d25a96731}, !- Source Object
  3,                                      !- Outlet Port
  {dcd7a844-9e84-4065-ad93-e56391e4801f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7568ae57-6f36-4861-8495-fb150c170d18}, !- Handle
  Node 59,                                !- Name
  {76e1188e-e148-4abc-a1be-a78a41c41c31}, !- Inlet Port
  {8c4dae49-9ac1-4949-a51c-3a2692237b19}; !- Outlet Port

OS:Connection,
  {76e1188e-e148-4abc-a1be-a78a41c41c31}, !- Handle
  {b87b20d9-08a4-4017-8c19-d374a7f8d9fe}, !- Name
  {dcd7a844-9e84-4065-ad93-e56391e4801f}, !- Source Object
  3,                                      !- Outlet Port
  {7568ae57-6f36-4861-8495-fb150c170d18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4dae49-9ac1-4949-a51c-3a2692237b19}, !- Handle
  {7c9df1b0-9d37-48f5-ad6f-a74cf3dbfd02}, !- Name
  {7568ae57-6f36-4861-8495-fb150c170d18}, !- Source Object
  3,                                      !- Outlet Port
  {d86afc3d-3f9b-4c7c-b11c-97d7e932c191}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54025f27-ca57-488c-96c0-b795489bb37d}, !- Handle
  Node 86,                                !- Name
  {2650c35f-03c5-4b7f-9dd5-5392724a9714}, !- Inlet Port
  {49fa2bdb-9ceb-4365-8026-845c8335c34d}; !- Outlet Port

OS:Connection,
  {2650c35f-03c5-4b7f-9dd5-5392724a9714}, !- Handle
  {8277b764-026b-4029-a63e-0f29de0ce162}, !- Name
  {d86afc3d-3f9b-4c7c-b11c-97d7e932c191}, !- Source Object
  3,                                      !- Outlet Port
  {54025f27-ca57-488c-96c0-b795489bb37d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fa2bdb-9ceb-4365-8026-845c8335c34d}, !- Handle
  {300e968d-11c0-4917-ae37-7131bfbf079c}, !- Name
  {54025f27-ca57-488c-96c0-b795489bb37d}, !- Source Object
  3,                                      !- Outlet Port
  {1580bdd1-0a65-4ce2-a945-736d431b196c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {efabbba8-1237-4bf5-8f32-64f62c7473f3}, !- Handle
  Node 97,                                !- Name
  {cac3c801-19a8-4c6c-a71c-e03876dc5555}, !- Inlet Port
  {a4b5e256-3d4b-4228-aad8-a9919892e82d}; !- Outlet Port

OS:Connection,
  {cac3c801-19a8-4c6c-a71c-e03876dc5555}, !- Handle
  {ed47f960-a5b1-4a32-8fc1-a3cbe526f321}, !- Name
  {1580bdd1-0a65-4ce2-a945-736d431b196c}, !- Source Object
  6,                                      !- Outlet Port
  {efabbba8-1237-4bf5-8f32-64f62c7473f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b5e256-3d4b-4228-aad8-a9919892e82d}, !- Handle
  {0f9f3cc1-8680-49e6-bcda-51b213a4939e}, !- Name
  {efabbba8-1237-4bf5-8f32-64f62c7473f3}, !- Source Object
  3,                                      !- Outlet Port
  {8c23dd3f-ee76-40ad-9ba9-685bafba304f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7dd5b200-56f3-4d80-9d7a-3ce55155debd}, !- Handle
  {49aec3dc-560b-447b-9761-20a921a2cd4d}, !- Name
  {8c23dd3f-ee76-40ad-9ba9-685bafba304f}, !- Source Object
  9,                                      !- Outlet Port
  {061600ab-d105-4a00-91ee-e68b82c4e3d9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {94696741-2cec-41f8-ae18-c03b6dc6d7da}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {0d630b3a-050a-4a54-be56-8b3d25a96731}, !- Reference Setpoint Node Name
  {0d630b3a-050a-4a54-be56-8b3d25a96731}, !- Mixed Air Stream Node Name
  {87676416-020e-41af-8d5d-ca9e3a3e96f0}, !- Outdoor Air Stream Node Name
  {13a2a09e-2d7f-4249-8e12-32666201cd83}, !- Return Air Stream Node Name
  {36447797-b95c-441b-b1c5-51a55fe63f50}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {6ce77c9e-c0cd-49d9-a792-0eda5670b617}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Supply Fan, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {41f36cd3-0487-44b1-a575-d7fc919b779b}, !- Air Inlet Node Name
  {17a80f3f-87ae-4a8e-af5e-d27919ff5dd4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {e48826d2-bebc-4cfd-86e6-5903f2440afe}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN CCASHP DX Clg Coil, !- Name
  {ae537993-48a8-48ff-b61f-bc38e9e79e1a}, !- Indoor Air Inlet Node Name
  {1594c2b4-0906-407c-906b-41502130a0c4}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  7657.47313796587,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {aecc811d-cbe7-4f59-b5fd-5b252206d5cd}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {0be5d533-fe71-4ab3-a6d9-a71901ef6bbf}; !- Speed Data List

OS:Curve:Quadratic,
  {668fa6fe-7617-41e8-bf4e-da732f73b9eb}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {0be5d533-fe71-4ab3-a6d9-a71901ef6bbf}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 1, !- Name
  {75157eae-30ea-4e28-b44b-8cd54fcc0f8c}; !- Model Object 1

OS:Curve:Biquadratic,
  {277a63e9-06b7-43b1-9988-2f5d7e9256c5}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 1, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2883e6e0-24e2-475d-bd26-6a75f5f902ca}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9efb6013-287a-405d-9466-1beec128fa28}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 1, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1585a179-68bc-4a25-a6dd-3b49662e689e}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {aecc811d-cbe7-4f59-b5fd-5b252206d5cd}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {75157eae-30ea-4e28-b44b-8cd54fcc0f8c}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 2, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.66,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {277a63e9-06b7-43b1-9988-2f5d7e9256c5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2883e6e0-24e2-475d-bd26-6a75f5f902ca}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {9efb6013-287a-405d-9466-1beec128fa28}, !- Energy Input Ratio Function of Temperature Curve Name
  {1585a179-68bc-4a25-a6dd-3b49662e689e}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {025dcff1-ab56-4a84-8921-12035a6bedaa}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Elec Htg Coil, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f56d66cb-cd2f-4230-a4ac-d894fe3f49fe}, !- Air Inlet Node Name
  {cce6d8ae-d266-4300-911e-6feca9187255}, !- Air Outlet Node Name
  {8f3bf101-42eb-4002-a342-11ec1f643249}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {488ac1fe-2366-4556-9617-5693ec008242}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN CCASHP DX Htg Coil, !- Name
  {64857bf7-b976-4c40-9d8d-71bb8c944a9d}, !- Indoor Air Inlet Node Name
  {e30bc5e8-b872-4cda-a860-55600121ee20}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  7657.47313796587,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {619fe397-df13-40bd-a863-6adc5842f2a3}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {d2117707-21fe-4d6c-b0d9-6624d3692d13}; !- Speed Data List

OS:Curve:Quadratic,
  {8f7a8d1e-3bb1-436c-a0fb-35e84ea6d292}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {d2117707-21fe-4d6c-b0d9-6624d3692d13}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 1, !- Name
  {9d0e3260-4116-4860-b033-0a7e1a7361cc}; !- Model Object 1

OS:Curve:Biquadratic,
  {5016645f-a161-4f12-a281-f5132bc71233}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 1, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb5defe9-e7aa-4cd6-bb23-44106b19632b}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 1, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b627d835-cb9b-4578-b12a-809cbbcf386c}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 1, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e790e70-6817-495d-b845-38d4210088ce}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 1, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {619fe397-df13-40bd-a863-6adc5842f2a3}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 1, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {9d0e3260-4116-4860-b033-0a7e1a7361cc}, !- Handle
  Coil Heating DX Variable Speed Speed Data 2, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {5016645f-a161-4f12-a281-f5132bc71233}, !- Heating Capacity Function of Temperature Curve Name
  {cb5defe9-e7aa-4cd6-bb23-44106b19632b}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {b627d835-cb9b-4578-b12a-809cbbcf386c}, !- Energy Input Ratio Function of Temperature Curve Name
  {5e790e70-6817-495d-b845-38d4210088ce}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {25266ced-97d3-4d29-9aec-2f8a9a1dc757}, !- Handle
  Node 47,                                !- Name
  {2857bcc1-420f-4703-b5b5-c8d3f44f33e3}, !- Inlet Port
  {ae537993-48a8-48ff-b61f-bc38e9e79e1a}; !- Outlet Port

OS:Connection,
  {2857bcc1-420f-4703-b5b5-c8d3f44f33e3}, !- Handle
  {d0381810-8ac8-4e38-8609-6568a12d56fd}, !- Name
  {9557758f-0414-4d04-9bdb-0cb48b39f9bb}, !- Source Object
  5,                                      !- Outlet Port
  {25266ced-97d3-4d29-9aec-2f8a9a1dc757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae537993-48a8-48ff-b61f-bc38e9e79e1a}, !- Handle
  {1cdfd34a-5e20-456d-aa10-7837b56aef90}, !- Name
  {25266ced-97d3-4d29-9aec-2f8a9a1dc757}, !- Source Object
  3,                                      !- Outlet Port
  {e48826d2-bebc-4cfd-86e6-5903f2440afe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dfd2fbb-cbd2-48f6-8f41-f60553a4536c}, !- Handle
  Node 48,                                !- Name
  {1594c2b4-0906-407c-906b-41502130a0c4}, !- Inlet Port
  {64857bf7-b976-4c40-9d8d-71bb8c944a9d}; !- Outlet Port

OS:Connection,
  {1594c2b4-0906-407c-906b-41502130a0c4}, !- Handle
  {3555c358-7c3d-4f78-bbc4-945a6a3423d8}, !- Name
  {e48826d2-bebc-4cfd-86e6-5903f2440afe}, !- Source Object
  3,                                      !- Outlet Port
  {9dfd2fbb-cbd2-48f6-8f41-f60553a4536c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64857bf7-b976-4c40-9d8d-71bb8c944a9d}, !- Handle
  {d99ca167-58aa-41a6-9ce4-57e6f526a844}, !- Name
  {9dfd2fbb-cbd2-48f6-8f41-f60553a4536c}, !- Source Object
  3,                                      !- Outlet Port
  {488ac1fe-2366-4556-9617-5693ec008242}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5dc39b9d-f114-456c-a239-525304f589fa}, !- Handle
  Node 98,                                !- Name
  {e30bc5e8-b872-4cda-a860-55600121ee20}, !- Inlet Port
  {f56d66cb-cd2f-4230-a4ac-d894fe3f49fe}; !- Outlet Port

OS:Connection,
  {e30bc5e8-b872-4cda-a860-55600121ee20}, !- Handle
  {10f363cf-5638-41c5-b0b8-07516024b41c}, !- Name
  {488ac1fe-2366-4556-9617-5693ec008242}, !- Source Object
  3,                                      !- Outlet Port
  {5dc39b9d-f114-456c-a239-525304f589fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56d66cb-cd2f-4230-a4ac-d894fe3f49fe}, !- Handle
  {2fd84e17-7b20-443c-a831-61555de8337d}, !- Name
  {5dc39b9d-f114-456c-a239-525304f589fa}, !- Source Object
  3,                                      !- Outlet Port
  {025dcff1-ab56-4a84-8921-12035a6bedaa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {456fa0c9-5c04-4cd0-9be8-8d0a5a86d5f7}, !- Handle
  Node 99,                                !- Name
  {cce6d8ae-d266-4300-911e-6feca9187255}, !- Inlet Port
  {41f36cd3-0487-44b1-a575-d7fc919b779b}; !- Outlet Port

OS:Connection,
  {cce6d8ae-d266-4300-911e-6feca9187255}, !- Handle
  {8f61f87d-8987-430d-bc96-23c891a17519}, !- Name
  {025dcff1-ab56-4a84-8921-12035a6bedaa}, !- Source Object
  6,                                      !- Outlet Port
  {456fa0c9-5c04-4cd0-9be8-8d0a5a86d5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41f36cd3-0487-44b1-a575-d7fc919b779b}, !- Handle
  {58ec7c02-83d3-4a46-bf46-d9319f2a5bbd}, !- Name
  {456fa0c9-5c04-4cd0-9be8-8d0a5a86d5f7}, !- Source Object
  3,                                      !- Outlet Port
  {6ce77c9e-c0cd-49d9-a792-0eda5670b617}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {17a80f3f-87ae-4a8e-af5e-d27919ff5dd4}, !- Handle
  {e9072c3d-95cd-42c5-80ee-1737b914c13d}, !- Name
  {6ce77c9e-c0cd-49d9-a792-0eda5670b617}, !- Source Object
  9,                                      !- Outlet Port
  {8f3bf101-42eb-4002-a342-11ec1f643249}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2517251e-3dd0-4fd3-bc61-1a44226b57ca}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {25266ced-97d3-4d29-9aec-2f8a9a1dc757}, !- Reference Setpoint Node Name
  {25266ced-97d3-4d29-9aec-2f8a9a1dc757}, !- Mixed Air Stream Node Name
  {cdef30cc-24c2-483a-991c-9671eb5c8320}, !- Outdoor Air Stream Node Name
  {36962a51-37d7-46c5-91e9-b3c14e369199}, !- Return Air Stream Node Name
  {205c3ff8-f803-4b6c-bee3-96b91e0df208}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {33d5e975-f8e1-4901-9f94-35433c722e8e}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Supply Fan, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d31c244b-43a1-46af-85fd-592c9e79f7d8}, !- Air Inlet Node Name
  {595a94d5-b265-421a-aafb-c44b7c43c900}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {a78d967f-03a5-4c24-b8f5-dc4c435f8536}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN CCASHP DX Clg Coil, !- Name
  {9ccbe235-b71e-4968-90d0-65de935b80b4}, !- Indoor Air Inlet Node Name
  {a7c652c1-9f57-4aba-a312-33df7fd7ab49}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  7219.27784936081,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {db1ad3f3-17e4-4c57-a95d-46360cdb51cd}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {6a5c370f-ac23-465e-8482-5052b8b9fe4f}; !- Speed Data List

OS:Curve:Quadratic,
  {f8c78bca-e227-462f-b6ae-97536bb42caa}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {6a5c370f-ac23-465e-8482-5052b8b9fe4f}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 2, !- Name
  {1609dfaa-6722-4f0b-9009-55609b6f7618}; !- Model Object 1

OS:Curve:Biquadratic,
  {30415897-b517-4d24-b61c-3e56e1016d12}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 2, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {38dac608-5a4b-4028-af8d-9b3aa48b847f}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0d89838-7276-4169-b2a5-6383c1105587}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 2, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3a7524ac-e4e6-4b3f-8adf-f27603f56eb7}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {db1ad3f3-17e4-4c57-a95d-46360cdb51cd}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {1609dfaa-6722-4f0b-9009-55609b6f7618}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 3, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.66,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {30415897-b517-4d24-b61c-3e56e1016d12}, !- Total Cooling Capacity Function of Temperature Curve Name
  {38dac608-5a4b-4028-af8d-9b3aa48b847f}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {d0d89838-7276-4169-b2a5-6383c1105587}, !- Energy Input Ratio Function of Temperature Curve Name
  {3a7524ac-e4e6-4b3f-8adf-f27603f56eb7}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {fed9a78c-2db7-413a-b9a4-f3ae0d0bdea8}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Elec Htg Coil, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a127afa4-a184-4ff9-b6e2-522a5d213c81}, !- Air Inlet Node Name
  {fb04d67a-d5c8-4b1a-8232-07fab8b3a388}, !- Air Outlet Node Name
  {ffd7805a-e878-4d7e-9171-9dc692804c4c}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {fbb205c2-c33c-467f-8eb9-36bf039854cc}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN CCASHP DX Htg Coil, !- Name
  {5f8167e7-bafb-43ff-b1c6-8982cdc74c57}, !- Indoor Air Inlet Node Name
  {9e24deae-d3c8-4179-8e2a-151f2d2a947a}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  7219.27784936081,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {26a282a3-a348-4ed3-a788-d70696712fd9}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {e1dea3d1-2e24-4561-a842-d3620e518cf7}; !- Speed Data List

OS:Curve:Quadratic,
  {f1493592-0cf0-4442-8bde-6a948ef18c1e}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {e1dea3d1-2e24-4561-a842-d3620e518cf7}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 2, !- Name
  {655b9c27-1aa7-4a83-822e-1ff8cc796c53}; !- Model Object 1

OS:Curve:Biquadratic,
  {8e299f33-9b97-409b-b59d-4f840168695f}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 2, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0972929-4714-46ba-96e6-8e3e50c57523}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 2, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {629a19e4-472c-467c-9748-239a66b9faf2}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 2, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c77dd118-5500-4225-a66d-2de7c795ca29}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 2, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {26a282a3-a348-4ed3-a788-d70696712fd9}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 2, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {655b9c27-1aa7-4a83-822e-1ff8cc796c53}, !- Handle
  Coil Heating DX Variable Speed Speed Data 3, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.25,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {8e299f33-9b97-409b-b59d-4f840168695f}, !- Heating Capacity Function of Temperature Curve Name
  {d0972929-4714-46ba-96e6-8e3e50c57523}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {629a19e4-472c-467c-9748-239a66b9faf2}, !- Energy Input Ratio Function of Temperature Curve Name
  {c77dd118-5500-4225-a66d-2de7c795ca29}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {661da522-96e6-4798-87df-698439d2c226}, !- Handle
  Node 36,                                !- Name
  {3ce1d018-9372-4d3a-b49e-a8f157ff4f45}, !- Inlet Port
  {9ccbe235-b71e-4968-90d0-65de935b80b4}; !- Outlet Port

OS:Connection,
  {3ce1d018-9372-4d3a-b49e-a8f157ff4f45}, !- Handle
  {a703fe3d-d469-47dc-b7a8-b0f711df8f93}, !- Name
  {d6910766-65be-405e-9c3f-dec5edf9f7d5}, !- Source Object
  5,                                      !- Outlet Port
  {661da522-96e6-4798-87df-698439d2c226}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ccbe235-b71e-4968-90d0-65de935b80b4}, !- Handle
  {48d04108-aa29-436e-af7f-5f57fec7ed74}, !- Name
  {661da522-96e6-4798-87df-698439d2c226}, !- Source Object
  3,                                      !- Outlet Port
  {a78d967f-03a5-4c24-b8f5-dc4c435f8536}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {403bc84a-ffe8-486e-8eb8-40287e661c1f}, !- Handle
  Node 37,                                !- Name
  {a7c652c1-9f57-4aba-a312-33df7fd7ab49}, !- Inlet Port
  {5f8167e7-bafb-43ff-b1c6-8982cdc74c57}; !- Outlet Port

OS:Connection,
  {a7c652c1-9f57-4aba-a312-33df7fd7ab49}, !- Handle
  {c2177ed1-507a-4d14-9045-57507b969667}, !- Name
  {a78d967f-03a5-4c24-b8f5-dc4c435f8536}, !- Source Object
  3,                                      !- Outlet Port
  {403bc84a-ffe8-486e-8eb8-40287e661c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f8167e7-bafb-43ff-b1c6-8982cdc74c57}, !- Handle
  {43157954-60c1-476a-8079-715ff9e03657}, !- Name
  {403bc84a-ffe8-486e-8eb8-40287e661c1f}, !- Source Object
  3,                                      !- Outlet Port
  {fbb205c2-c33c-467f-8eb9-36bf039854cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a996a4a-0f23-40ed-a3a7-00b3b420450d}, !- Handle
  Node 100,                               !- Name
  {9e24deae-d3c8-4179-8e2a-151f2d2a947a}, !- Inlet Port
  {a127afa4-a184-4ff9-b6e2-522a5d213c81}; !- Outlet Port

OS:Connection,
  {9e24deae-d3c8-4179-8e2a-151f2d2a947a}, !- Handle
  {2245016f-0da3-4746-a01f-3e8e5b04dbd4}, !- Name
  {fbb205c2-c33c-467f-8eb9-36bf039854cc}, !- Source Object
  3,                                      !- Outlet Port
  {5a996a4a-0f23-40ed-a3a7-00b3b420450d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a127afa4-a184-4ff9-b6e2-522a5d213c81}, !- Handle
  {6e05581f-6813-401c-9c95-aeac43dd5b96}, !- Name
  {5a996a4a-0f23-40ed-a3a7-00b3b420450d}, !- Source Object
  3,                                      !- Outlet Port
  {fed9a78c-2db7-413a-b9a4-f3ae0d0bdea8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6ace4517-9b52-4521-a0b2-3b133ef08d84}, !- Handle
  Node 101,                               !- Name
  {fb04d67a-d5c8-4b1a-8232-07fab8b3a388}, !- Inlet Port
  {d31c244b-43a1-46af-85fd-592c9e79f7d8}; !- Outlet Port

OS:Connection,
  {fb04d67a-d5c8-4b1a-8232-07fab8b3a388}, !- Handle
  {b326e891-5263-4c69-8dd8-6d9fde33c417}, !- Name
  {fed9a78c-2db7-413a-b9a4-f3ae0d0bdea8}, !- Source Object
  6,                                      !- Outlet Port
  {6ace4517-9b52-4521-a0b2-3b133ef08d84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31c244b-43a1-46af-85fd-592c9e79f7d8}, !- Handle
  {49d5c8ac-d310-426b-95ab-9466588afb06}, !- Name
  {6ace4517-9b52-4521-a0b2-3b133ef08d84}, !- Source Object
  3,                                      !- Outlet Port
  {33d5e975-f8e1-4901-9f94-35433c722e8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {595a94d5-b265-421a-aafb-c44b7c43c900}, !- Handle
  {e549adbf-c8e9-4981-ac4a-6bb89f65cbe5}, !- Name
  {33d5e975-f8e1-4901-9f94-35433c722e8e}, !- Source Object
  9,                                      !- Outlet Port
  {ffd7805a-e878-4d7e-9171-9dc692804c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f19b2b1d-e856-4ab7-b232-d86502b09a02}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {661da522-96e6-4798-87df-698439d2c226}, !- Reference Setpoint Node Name
  {661da522-96e6-4798-87df-698439d2c226}, !- Mixed Air Stream Node Name
  {8c57dab4-93c0-4ceb-8ac5-3100700b6340}, !- Outdoor Air Stream Node Name
  {62cb42e4-b627-43a4-8e66-15ff28ca549b}, !- Return Air Stream Node Name
  {775c7c0d-a1ae-46e9-9e1c-bf94f4eb3ee5}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {92b2e9a1-7e0c-44e5-b2bf-f633425c2107}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Supply Fan, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {734021fb-07c0-4bef-bca1-a7a2a335a73d}, !- Air Inlet Node Name
  {93d795a8-2e2c-4792-9345-f78b15f1138c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {1af6ab6a-6374-4f37-acf7-91e2545cd8b1}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN CCASHP DX Clg Coil, !- Name
  {cb6a90de-3ab8-4487-b79a-66ec4fbafbcb}, !- Indoor Air Inlet Node Name
  {c4e1a76f-7600-4625-925a-cf6be0574921}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  6528.27649635759,                       !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {932d66ad-9383-46c5-bee1-3c7ec47c981f}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {45ee0875-7c78-496c-bdbe-863ca2563d7c}; !- Speed Data List

OS:Curve:Quadratic,
  {7eecf1c8-c51b-41e9-babf-1a1388913561}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {45ee0875-7c78-496c-bdbe-863ca2563d7c}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 3, !- Name
  {fe0db641-4f83-47d5-8d18-a5e9fe46cb99}; !- Model Object 1

OS:Curve:Biquadratic,
  {abcf4ec3-33d8-447e-bbc9-5f4cc2512b6f}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 3, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {52cd57e3-9280-47fb-8513-5924ccc378d4}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7433132-7225-4021-be37-47856d11171c}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 3, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e7585b9-e891-422d-a5a6-089a8c5502b9}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {932d66ad-9383-46c5-bee1-3c7ec47c981f}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 3, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {fe0db641-4f83-47d5-8d18-a5e9fe46cb99}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 4, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.66,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {abcf4ec3-33d8-447e-bbc9-5f4cc2512b6f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {52cd57e3-9280-47fb-8513-5924ccc378d4}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {f7433132-7225-4021-be37-47856d11171c}, !- Energy Input Ratio Function of Temperature Curve Name
  {8e7585b9-e891-422d-a5a6-089a8c5502b9}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {2aad48f2-fae7-44e8-b44e-196221a8d4a1}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Elec Htg Coil, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1da59ada-b3a4-4663-a238-2798c4949e81}, !- Air Inlet Node Name
  {2d72b3d9-eac6-4b18-ba25-e8b1f54bfd51}, !- Air Outlet Node Name
  {3d0ec46b-8117-4416-aed2-0b16d3159d14}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {2661f79f-450d-4557-b9ca-3a1ec89b3855}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN CCASHP DX Htg Coil, !- Name
  {44d63d96-e8bf-4e8a-8112-6d9923e4a54b}, !- Indoor Air Inlet Node Name
  {df2f27dc-5edc-4294-b149-93f2084b099e}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  6528.27649635759,                       !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {54a6c8e1-84d3-45c6-91be-69c9e01cde56}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {edd7c796-3d20-4fb7-8e5a-8e5d228ce818}; !- Speed Data List

OS:Curve:Quadratic,
  {f20a3d3b-d57c-4716-9c58-25d1b1a58af1}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {edd7c796-3d20-4fb7-8e5a-8e5d228ce818}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 3, !- Name
  {7b457c10-c9b0-4858-a957-26be8d7749f5}; !- Model Object 1

OS:Curve:Biquadratic,
  {039298c2-9bc4-41c5-92ad-9a7474099133}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 3, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c80aac7-a34a-4160-832f-44508a8c9e03}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 3, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fcdc7f82-e366-4369-b87f-f3d8793e227e}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 3, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a98cf065-16c4-40aa-85d9-bd4f9484844a}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 3, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {54a6c8e1-84d3-45c6-91be-69c9e01cde56}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 3, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {7b457c10-c9b0-4858-a957-26be8d7749f5}, !- Handle
  Coil Heating DX Variable Speed Speed Data 4, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4.25,                                   !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {039298c2-9bc4-41c5-92ad-9a7474099133}, !- Heating Capacity Function of Temperature Curve Name
  {6c80aac7-a34a-4160-832f-44508a8c9e03}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {fcdc7f82-e366-4369-b87f-f3d8793e227e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a98cf065-16c4-40aa-85d9-bd4f9484844a}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {9f7265fd-0c1e-4e1a-ac9d-94e99bda2f11}, !- Handle
  Node 25,                                !- Name
  {18f969de-be1f-4b30-b8fa-86510a4ac094}, !- Inlet Port
  {cb6a90de-3ab8-4487-b79a-66ec4fbafbcb}; !- Outlet Port

OS:Connection,
  {18f969de-be1f-4b30-b8fa-86510a4ac094}, !- Handle
  {a940aea0-9928-41de-ac74-4e95144e4bae}, !- Name
  {5f7aa735-7bc3-45ed-9d62-74484d2fdf75}, !- Source Object
  5,                                      !- Outlet Port
  {9f7265fd-0c1e-4e1a-ac9d-94e99bda2f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb6a90de-3ab8-4487-b79a-66ec4fbafbcb}, !- Handle
  {54a63e67-dcc9-417d-a08a-ec554d0f5877}, !- Name
  {9f7265fd-0c1e-4e1a-ac9d-94e99bda2f11}, !- Source Object
  3,                                      !- Outlet Port
  {1af6ab6a-6374-4f37-acf7-91e2545cd8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {234b3406-d6af-4c56-ab90-ac2c2f90a82f}, !- Handle
  Node 26,                                !- Name
  {c4e1a76f-7600-4625-925a-cf6be0574921}, !- Inlet Port
  {44d63d96-e8bf-4e8a-8112-6d9923e4a54b}; !- Outlet Port

OS:Connection,
  {c4e1a76f-7600-4625-925a-cf6be0574921}, !- Handle
  {e3a0c42f-4147-4939-bd9c-c27518c7b226}, !- Name
  {1af6ab6a-6374-4f37-acf7-91e2545cd8b1}, !- Source Object
  3,                                      !- Outlet Port
  {234b3406-d6af-4c56-ab90-ac2c2f90a82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44d63d96-e8bf-4e8a-8112-6d9923e4a54b}, !- Handle
  {9fe2b507-cb06-4b15-af1d-ac10b1b2801e}, !- Name
  {234b3406-d6af-4c56-ab90-ac2c2f90a82f}, !- Source Object
  3,                                      !- Outlet Port
  {2661f79f-450d-4557-b9ca-3a1ec89b3855}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0915d76-da05-4dbb-aee4-a6732b9eee78}, !- Handle
  Node 102,                               !- Name
  {df2f27dc-5edc-4294-b149-93f2084b099e}, !- Inlet Port
  {1da59ada-b3a4-4663-a238-2798c4949e81}; !- Outlet Port

OS:Connection,
  {df2f27dc-5edc-4294-b149-93f2084b099e}, !- Handle
  {b65274fb-477f-49a2-8f68-cea69a40f642}, !- Name
  {2661f79f-450d-4557-b9ca-3a1ec89b3855}, !- Source Object
  3,                                      !- Outlet Port
  {e0915d76-da05-4dbb-aee4-a6732b9eee78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1da59ada-b3a4-4663-a238-2798c4949e81}, !- Handle
  {ae0ea06f-c420-454f-a23c-0f3ae2fbafdc}, !- Name
  {e0915d76-da05-4dbb-aee4-a6732b9eee78}, !- Source Object
  3,                                      !- Outlet Port
  {2aad48f2-fae7-44e8-b44e-196221a8d4a1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4736b3bc-e2d2-4c5f-bcf1-5a14b320e6c7}, !- Handle
  Node 103,                               !- Name
  {2d72b3d9-eac6-4b18-ba25-e8b1f54bfd51}, !- Inlet Port
  {734021fb-07c0-4bef-bca1-a7a2a335a73d}; !- Outlet Port

OS:Connection,
  {2d72b3d9-eac6-4b18-ba25-e8b1f54bfd51}, !- Handle
  {a99703c6-18e8-4b2e-843a-d2f8ceae530a}, !- Name
  {2aad48f2-fae7-44e8-b44e-196221a8d4a1}, !- Source Object
  6,                                      !- Outlet Port
  {4736b3bc-e2d2-4c5f-bcf1-5a14b320e6c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {734021fb-07c0-4bef-bca1-a7a2a335a73d}, !- Handle
  {398a8c6f-2e7e-4674-90ad-75cd67111fd8}, !- Name
  {4736b3bc-e2d2-4c5f-bcf1-5a14b320e6c7}, !- Source Object
  3,                                      !- Outlet Port
  {92b2e9a1-7e0c-44e5-b2bf-f633425c2107}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {93d795a8-2e2c-4792-9345-f78b15f1138c}, !- Handle
  {c2be3f84-bfd7-4a2c-885c-165f99b3f052}, !- Name
  {92b2e9a1-7e0c-44e5-b2bf-f633425c2107}, !- Source Object
  9,                                      !- Outlet Port
  {3d0ec46b-8117-4416-aed2-0b16d3159d14}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {1071727c-ac58-42e9-912c-58254cac50c5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {9f7265fd-0c1e-4e1a-ac9d-94e99bda2f11}, !- Reference Setpoint Node Name
  {9f7265fd-0c1e-4e1a-ac9d-94e99bda2f11}, !- Mixed Air Stream Node Name
  {f1c9d797-982e-4c15-92a5-275cc1a9b4de}, !- Outdoor Air Stream Node Name
  {60eb9baa-e49a-4061-a31e-9a9246394429}, !- Return Air Stream Node Name
  {a81c9937-206b-48fe-bb21-58d2dc4f5555}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {f4d36857-abea-4366-9fef-21a6fd82457c}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Supply Fan, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  0.39975,                                !- Fan Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {03391d2e-68a0-46d8-a07f-0aa77056abce}, !- Air Inlet Node Name
  {ffca98a7-7603-4bff-a64a-7c6aa04f22bd}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:VariableSpeed,
  {70496ac4-647b-4ad3-add5-4ac72419aec5}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN CCASHP DX Clg Coil, !- Name
  {bcd8c687-48b3-428a-8a23-f73cc6c73260}, !- Indoor Air Inlet Node Name
  {3a0320b6-b4b1-4597-adb7-d0fb9c97f3e9}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5358.716815197,                         !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  {25ab1142-ae29-427e-b478-e1dc494cd938}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Pump Rated Power Consumption {W}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  1e-06,                                  !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  {7f03dcbf-5fe1-4a45-af9b-25e1926cb974}; !- Speed Data List

OS:Curve:Quadratic,
  {7397f5a0-25b8-426e-a955-aa1cd1a2bdd4}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {7f03dcbf-5fe1-4a45-af9b-25e1926cb974}, !- Handle
  Coil Cooling DX Variable Speed 1 Speed Data List 4, !- Name
  {d64223b1-97a7-4ece-914b-7e9ef1eda7b8}; !- Model Object 1

OS:Curve:Biquadratic,
  {fbe51942-1b1c-443b-bdfd-3c7935ab4c3e}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFT curve 4, !- Name
  0.178303079,                            !- Coefficient1 Constant
  0.053140926,                            !- Coefficient2 x
  -0.000326454,                           !- Coefficient3 x**2
  0.008529642,                            !- Coefficient4 y
  -0.000128919,                           !- Coefficient5 y**2
  -0.000313914,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {618b00c3-79da-49f5-9dc5-128ad4871c53}, !- Handle
  Mitsubishi Hyper Heating VRF CCAPFFF curve 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a83e800-f599-4f90-92f4-a6620c6145a7}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFT curve 4, !- Name
  0.408400267,                            !- Coefficient1 Constant
  0.025663667,                            !- Coefficient2 x
  -0.000468567,                           !- Coefficient3 x**2
  -0.007182846,                           !- Coefficient4 y
  0.000344681,                            !- Coefficient5 y**2
  9.99616e-05,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  -5,                                     !- Minimum Value of y
  43;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0cfa98ba-b9d8-4488-b9fb-a43e397a94b0}, !- Handle
  Mitsubishi Hyper Heating VRF CEIRFFF curve 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {25ab1142-ae29-427e-b478-e1dc494cd938}, !- Handle
  Mitsubishi Hyper Heating VRF CPLFFPLR curve 4, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  1.154,                                  !- Data 10
  0.6,                                    !- Data 11
  1.144,                                  !- Data 12
  0.7,                                    !- Data 13
  1.119,                                  !- Data 14
  0.8,                                    !- Data 15
  1.087,                                  !- Data 16
  0.9,                                    !- Data 17
  1.052,                                  !- Data 18
  1,                                      !- Data 19
  1.015;                                  !- Data 20

OS:Coil:Cooling:DX:VariableSpeed:SpeedData,
  {d64223b1-97a7-4ece-914b-7e9ef1eda7b8}, !- Handle
  Coil Cooling DX Variable Speed Speed Data 5, !- Name
  8914.185229,                            !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.79,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  3.96,                                   !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.944,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Condenser Air Flow Rate {m3/s}
  ,                                       !- Reference Unit Rated Pad Effectiveness of Evap Precooling {dimensionless}
  {fbe51942-1b1c-443b-bdfd-3c7935ab4c3e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {618b00c3-79da-49f5-9dc5-128ad4871c53}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {7a83e800-f599-4f90-92f4-a6620c6145a7}, !- Energy Input Ratio Function of Temperature Curve Name
  {0cfa98ba-b9d8-4488-b9fb-a43e397a94b0}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Coil:Heating:Electric,
  {935e5b80-7841-44d2-8221-5d91454d6d86}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Elec Htg Coil, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5ced3d3a-1b72-4cf0-98e3-c6e15ea58e9a}, !- Air Inlet Node Name
  {936c5599-6d8d-45fc-b2d1-3df79175674b}, !- Air Outlet Node Name
  {668c8278-a645-414b-92b7-b5fe6187d7d5}; !- Temperature Setpoint Node Name

OS:Coil:Heating:DX:VariableSpeed,
  {e02a402b-06d3-41a6-abd0-b3f0ffcb96c1}, !- Handle
  Sys_3_PSZ Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN CCASHP DX Htg Coil, !- Name
  {12700dcc-b947-4892-b6d7-8569389a3825}, !- Indoor Air Inlet Node Name
  {53879fcb-4024-4b8d-a8fc-685710c9ed73}, !- Indoor Air Outlet Node Name
  1,                                      !- Nominal Speed Level {dimensionless}
  5358.716815197,                         !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  {ddb07aad-d1c7-4331-916d-2e8ca7a06223}, !- Energy Part Load Fraction Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -20,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature to Turn On Compressor {C}
  5,                                      !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  1e-06,                                  !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  resistive,                              !- Defrost Strategy
  timed,                                  !- Defrost Control
  0,                                      !- Defrost Time Period Fraction
  1e-06,                                  !- Resistive Defrost Heater Capacity {W}
  {977a638c-078e-4324-b9c9-4ce4a8d48923}; !- Speed Data List

OS:Curve:Quadratic,
  {2035b7ab-e0b4-439c-bc92-ec4734f69fbf}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {977a638c-078e-4324-b9c9-4ce4a8d48923}, !- Handle
  Coil Heating DX Variable Speed 1 Speed Data List 4, !- Name
  {f7869352-39ac-440c-864d-fb79243cb845}; !- Model Object 1

OS:Curve:Biquadratic,
  {b9229042-18c9-48f0-9ef6-29126a3b2431}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFT curve 4, !- Name
  1.412665512,                            !- Coefficient1 Constant
  -0.005637944,                           !- Coefficient2 x
  -0.000543811,                           !- Coefficient3 x**2
  0.025589796,                            !- Coefficient4 y
  -0.000337004,                           !- Coefficient5 y**2
  -0.001086609,                           !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a2a9fdc0-bedd-45a7-a06a-de4fe5a14f46}, !- Handle
  Mitsubishi Hyper Heating VRF HCAPFFF curve 4, !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c93d7060-538e-433b-bf1c-9e21947c407b}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFT curve 4, !- Name
  1.148878033,                            !- Coefficient1 Constant
  0.058259369,                            !- Coefficient2 x
  -0.002473548,                           !- Coefficient3 x**2
  -0.022030368,                           !- Coefficient4 y
  -7.01977e-05,                           !- Coefficient5 y**2
  -0.00028168,                            !- Coefficient6 x*y
  15,                                     !- Minimum Value of x
  27,                                     !- Maximum Value of x
  -20,                                    !- Minimum Value of y
  15;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4d3f366-4f70-4eea-a020-af1b583d0153}, !- Handle
  Mitsubishi Hyper Heating VRF HEIRFFF curve 4, !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Table:MultiVariableLookup,
  {ddb07aad-d1c7-4331-916d-2e8ca7a06223}, !- Handle
  Mitsubishi Hyper Heating VRF HPLFFPLR curve 4, !- Name
  LinearInterpolationOfTable,             !- Interpolation Method
  2,                                      !- Number of Interpolation Points
  cubic,                                  !- Curve Type
  SingleLineIndependentVariableWithMatrix, !- Table Data Format
  ,                                       !- External File Name
  ,                                       !- X1 Sort Order
  ,                                       !- X2 Sort Order
  1,                                      !- Normalization Reference
  0,                                      !- Minimum Value of X1
  1,                                      !- Maximum Value of X1
  ,                                       !- Minimum Value of X2
  ,                                       !- Maximum Value of X2
  ,                                       !- Minimum Value of X3
  ,                                       !- Maximum Value of X3
  ,                                       !- Minimum Value of X4
  ,                                       !- Maximum Value of X4
  ,                                       !- Minimum Value of X5
  ,                                       !- Maximum Value of X5
  ,                                       !- Minimum Table Output
  ,                                       !- Maximum Table Output
  Dimensionless,                          !- Input Unit Type for X1
  ,                                       !- Input Unit Type for X2
  ,                                       !- Input Unit Type for X3
  ,                                       !- Input Unit Type for X4
  ,                                       !- Input Unit Type for X5
  Dimensionless,                          !- Output Unit Type
  1,                                      !- Number of Independent Variables
  0.1,                                    !- Data 1
  0.865,                                  !- Data 2
  0.2,                                    !- Data 3
  0.88,                                   !- Data 4
  0.3,                                    !- Data 5
  0.895,                                  !- Data 6
  0.4,                                    !- Data 7
  0.91,                                   !- Data 8
  0.5,                                    !- Data 9
  0.856225688,                            !- Data 10
  0.6,                                    !- Data 11
  0.918820795,                            !- Data 12
  0.7,                                    !- Data 13
  0.958967389,                            !- Data 14
  0.8,                                    !- Data 15
  0.98308128,                             !- Data 16
  0.9,                                    !- Data 17
  0.996185597,                            !- Data 18
  1,                                      !- Data 19
  1.002030742;                            !- Data 20

OS:Coil:Heating:DX:VariableSpeed:SpeedData,
  {f7869352-39ac-440c-864d-fb79243cb845}, !- Handle
  Coil Heating DX Variable Speed Speed Data 5, !- Name
  9124.853458,                            !- Reference Unit Gross Rated Heating Capacity {W}
  4,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.653,                                  !- Reference Unit Rated Air Flow Rate {m3/s}
  {b9229042-18c9-48f0-9ef6-29126a3b2431}, !- Heating Capacity Function of Temperature Curve Name
  {a2a9fdc0-bedd-45a7-a06a-de4fe5a14f46}, !- Total  Heating Capacity Function of Air Flow Fraction Curve Name
  {c93d7060-538e-433b-bf1c-9e21947c407b}, !- Energy Input Ratio Function of Temperature Curve Name
  {d4d3f366-4f70-4eea-a020-af1b583d0153}; !- Energy Input Ratio Function of Air Flow Fraction Curve Name

OS:Node,
  {c054eaa5-b38f-44f7-93c1-b1d948dd82c0}, !- Handle
  Node 14,                                !- Name
  {c2b857c2-ac88-4c90-9b80-13438c7e73ad}, !- Inlet Port
  {bcd8c687-48b3-428a-8a23-f73cc6c73260}; !- Outlet Port

OS:Connection,
  {c2b857c2-ac88-4c90-9b80-13438c7e73ad}, !- Handle
  {42ff73f3-4a84-4802-8501-1be0bd2b024d}, !- Name
  {184ab689-b272-4092-b2b2-2e6210da1cb2}, !- Source Object
  5,                                      !- Outlet Port
  {c054eaa5-b38f-44f7-93c1-b1d948dd82c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd8c687-48b3-428a-8a23-f73cc6c73260}, !- Handle
  {2bfa1d4d-d645-4803-8908-1539105ae182}, !- Name
  {c054eaa5-b38f-44f7-93c1-b1d948dd82c0}, !- Source Object
  3,                                      !- Outlet Port
  {70496ac4-647b-4ad3-add5-4ac72419aec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5485de12-8170-49b3-85be-7da6d5db19f7}, !- Handle
  Node 15,                                !- Name
  {3a0320b6-b4b1-4597-adb7-d0fb9c97f3e9}, !- Inlet Port
  {12700dcc-b947-4892-b6d7-8569389a3825}; !- Outlet Port

OS:Connection,
  {3a0320b6-b4b1-4597-adb7-d0fb9c97f3e9}, !- Handle
  {e1e2f54c-deab-46af-9a9d-2e31f446603d}, !- Name
  {70496ac4-647b-4ad3-add5-4ac72419aec5}, !- Source Object
  3,                                      !- Outlet Port
  {5485de12-8170-49b3-85be-7da6d5db19f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12700dcc-b947-4892-b6d7-8569389a3825}, !- Handle
  {a1c3a4b5-743d-4fd9-889f-fdeb9eadb13e}, !- Name
  {5485de12-8170-49b3-85be-7da6d5db19f7}, !- Source Object
  3,                                      !- Outlet Port
  {e02a402b-06d3-41a6-abd0-b3f0ffcb96c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {362d33c4-b888-439b-a35d-035144a99b38}, !- Handle
  Node 104,                               !- Name
  {53879fcb-4024-4b8d-a8fc-685710c9ed73}, !- Inlet Port
  {5ced3d3a-1b72-4cf0-98e3-c6e15ea58e9a}; !- Outlet Port

OS:Connection,
  {53879fcb-4024-4b8d-a8fc-685710c9ed73}, !- Handle
  {52341fb3-cc01-4018-9cfd-dca5a22b2bf4}, !- Name
  {e02a402b-06d3-41a6-abd0-b3f0ffcb96c1}, !- Source Object
  3,                                      !- Outlet Port
  {362d33c4-b888-439b-a35d-035144a99b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ced3d3a-1b72-4cf0-98e3-c6e15ea58e9a}, !- Handle
  {95a04956-ac73-48e6-8de6-f8755250be21}, !- Name
  {362d33c4-b888-439b-a35d-035144a99b38}, !- Source Object
  3,                                      !- Outlet Port
  {935e5b80-7841-44d2-8221-5d91454d6d86}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {acd0b01f-9c9b-424e-8912-f3c13ce6895f}, !- Handle
  Node 105,                               !- Name
  {936c5599-6d8d-45fc-b2d1-3df79175674b}, !- Inlet Port
  {03391d2e-68a0-46d8-a07f-0aa77056abce}; !- Outlet Port

OS:Connection,
  {936c5599-6d8d-45fc-b2d1-3df79175674b}, !- Handle
  {0a78fb84-4c79-4abb-bec5-811d434d6b5c}, !- Name
  {935e5b80-7841-44d2-8221-5d91454d6d86}, !- Source Object
  6,                                      !- Outlet Port
  {acd0b01f-9c9b-424e-8912-f3c13ce6895f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03391d2e-68a0-46d8-a07f-0aa77056abce}, !- Handle
  {6a50611a-ae1b-4e26-8da2-51fcf336a189}, !- Name
  {acd0b01f-9c9b-424e-8912-f3c13ce6895f}, !- Source Object
  3,                                      !- Outlet Port
  {f4d36857-abea-4366-9fef-21a6fd82457c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ffca98a7-7603-4bff-a64a-7c6aa04f22bd}, !- Handle
  {ff8d5c0f-0212-4ac7-94d1-26aa2df17940}, !- Name
  {f4d36857-abea-4366-9fef-21a6fd82457c}, !- Source Object
  9,                                      !- Outlet Port
  {668c8278-a645-414b-92b7-b5fe6187d7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {6f66bff6-4e6d-45ef-8e9e-8188fa65d53f}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c054eaa5-b38f-44f7-93c1-b1d948dd82c0}, !- Reference Setpoint Node Name
  {c054eaa5-b38f-44f7-93c1-b1d948dd82c0}, !- Mixed Air Stream Node Name
  {7d35d5ce-fee2-4d05-8b21-9a574724f4f4}, !- Outdoor Air Stream Node Name
  {54c96d5c-07d9-481f-bae5-4357ee6d2b64}, !- Return Air Stream Node Name
  {0ad79340-8933-4ff4-a69c-fe7fbbfc8859}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6d865bba-ecdc-4dfc-97f5-2126cc4d6ee1}, !- Handle
  Sp-Core_ZN Sys-3 Flr-1 Sch-A HPlcmt-core ZN Elec Baseboard, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  4924.43408203125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {02892d2c-5e0e-4896-98b9-f07521303219}, !- Handle
  Sp-Perimeter_ZN_1 Sys-3 Flr-1 Sch-A HPlcmt-south ZN Elec Baseboard, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  7087.01220703125,                       !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {698901f2-f1a5-44d0-b646-a5c92f3191c6}, !- Handle
  Sp-Perimeter_ZN_4 Sys-3 Flr-1 Sch-A HPlcmt-west ZN Elec Baseboard, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  4613.4921875,                           !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {85085d17-4e35-41c8-b49f-d983affffd8a}, !- Handle
  Sp-Perimeter_ZN_2 Sys-3 Flr-1 Sch-A HPlcmt-east ZN Elec Baseboard, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  4582.42578125,                          !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {17990a6b-e528-40f1-b226-bfc5e03d230d}, !- Handle
  Sp-Perimeter_ZN_3 Sys-3 Flr-1 Sch-A HPlcmt-north ZN Elec Baseboard, !- Name
  {60b76b06-5b7f-473d-8d47-d19c45a7db22}, !- Availability Schedule
  7132.9765625,                           !- Nominal Capacity {W}
  1;                                      !- Efficiency

