
Version,
  8.9;                                    !- Version Identifier

Timestep,
  6;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  MediumOffice-CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw created: 2019-05-22 16:02:50 +0000, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_bottom_ceiling,                    !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 0;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat, !- Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 20; !- Control Name 1

Schedule:Compact,
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 20, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Name
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Heating Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Heating Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  18,                                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  20,                                     !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  22,                                     !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  18;                                     !- Value Until Time 4

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  35;                                     !- Value Until Time 1

Schedule:Week:Daily,
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Name
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Sunday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Monday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Tuesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Wednesday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Thursday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Friday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Saturday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- Holiday Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- SummerDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- WinterDesignDay Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default, !- CustomDay1 Schedule:Day Name
  NECB-A-Thermostat Setpoint-Cooling Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  NECB-A-Thermostat Setpoint-Cooling Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  35,                                     !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  35;                                     !- Value Until Time 3

ZoneHVAC:EquipmentConnections,
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 8,                                 !- Zone Air Node Name
  Node 74;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Inlet Node List, !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 1, !- Name
  Node 63,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 1;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Damper Air Outlet Node Name
  Node 75,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 2,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 63,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 2,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 72,                                !- Water Inlet Node Name
  Node 73,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 1 Damper Outlet, !- Air Inlet Node Name
  Node 63,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 1, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 76,                                !- Inlet Node Name
  Node 77,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 1, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 1, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_6_VAV with Reheat Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_6_VAV with Reheat Occ Sch Sunday,   !- Sunday Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Monday,   !- Monday Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Tuesday,  !- Tuesday Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Friday,   !- Friday Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Default,  !- Holiday Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Default,  !- CustomDay1 Schedule:Day Name
  Sys_6_VAV with Reheat Occ Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_6_VAV with Reheat Occ Sch,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_6_VAV with Reheat Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat Occ Sch Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Sys_6_VAV with Reheat Occ Sch,          !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN, !- Zone Name 1
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 1
  Sp-Core_bottom Sys-6 Flr-1 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name 2
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 2
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name 3
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 3
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name 4
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 4
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name 5
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 5
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

DesignSpecification:OutdoorAir,
  Space Function Office open plan Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.00042164,                             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_mid_ceiling,                       !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_5,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_5,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat, !- Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 25; !- Control Name 1

Schedule:Compact,
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 25, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 13,                                !- Zone Air Node Name
  Node 123;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Inlet Node List, !- Name
  Node 110;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 6, !- Name
  Node 110,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 6;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Damper Air Outlet Node Name
  Node 124,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 8,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 110,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 8,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 121,                               !- Water Inlet Node Name
  Node 122,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 6 Damper Outlet, !- Air Inlet Node Name
  Node 110,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 6, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 125,                               !- Inlet Node Name
  Node 126,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 6, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 6, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 1 Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 1 Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 1 Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 1 Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_6_VAV with Reheat 1 Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_6_VAV with Reheat 1 Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_6_VAV with Reheat 1 Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_6_VAV with Reheat 1 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 1 Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 1 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 1 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Sys_6_VAV with Reheat 1 Occ Sch,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN, !- Zone Name 1
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 1
  Sp-Core_mid Sys-6 Flr-2 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name 2
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 2
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name 3
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 3
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name 4
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 4
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name 5
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 5
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

Zone,
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling,                  !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_5,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_5,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat, !- Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 30; !- Control Name 1

Schedule:Compact,
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule, !- Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 30, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Zone Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 18,                                !- Zone Air Node Name
  Node 172;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Inlet Node List, !- Name
  Node 159;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 11, !- Name
  Node 159,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 11; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Damper Air Outlet Node Name
  Node 173,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 14,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 159,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 14,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 170,                               !- Water Inlet Node Name
  Node 171,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 11 Damper Outlet, !- Air Inlet Node Name
  Node 159,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 11, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 174,                               !- Inlet Node Name
  Node 175,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 11, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 11, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 2 Occ Sch Sunday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 2 Occ Sch Monday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 2 Occ Sch Thursday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 2 Occ Sch Friday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 2 Occ Sch Saturday, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Sys_6_VAV with Reheat 2 Occ Sch Week Rule - Jan1-Dec31, !- Name
  Sys_6_VAV with Reheat 2 Occ Sch Sunday, !- Sunday Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Monday, !- Monday Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Tuesday, !- Tuesday Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Wednesday, !- Wednesday Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Thursday, !- Thursday Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Friday, !- Friday Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Saturday, !- Saturday Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Default, !- Holiday Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Default, !- CustomDay1 Schedule:Day Name
  Sys_6_VAV with Reheat 2 Occ Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  Sys_6_VAV with Reheat 2 Occ Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 2 Occ Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 2 Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Sys_6_VAV with Reheat 2 Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Sys_6_VAV with Reheat 2 Occ Sch,        !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN, !- Zone Name 1
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 1
  Sp-Core_top Sys-6 Flr-3 Sch-A HPlcmt-core ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 1
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone Name 2
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 2
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 2
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone Name 3
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 3
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 3
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone Name 4
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 4
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name 4
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone Name 5
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name 5
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist; !- Design Specification Zone Air Distribution Object Name 5

Zone,
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_1,            !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_2,            !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_3,            !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_4,            !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_5,            !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_1,              !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_2,              !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_3,              !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Ceililng,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_4,              !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_5,              !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bottom_ceiling,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 3.9624;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 2.7432,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  FirstFloor_Plenum Infiltration,         !- Name
  Sp-FirstFloor_Plenum Sys-0 Flr-1 Sch-- undefined - HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_1,              !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_2,              !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_3,              !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_4,              !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Floor,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_5,              !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Floor,                    !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ceiling,                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 7.9248;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 7.9248,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 7.9248;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 6.7056,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  MidFloor_Plenum Infiltration,           !- Name
  Sp-MidFloor_Plenum Sys-0 Flr-2 Sch-- undefined - HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Zone,
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.08282354966887,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 2.08282354966887;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat, !- Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 19; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule, !- Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 19, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 7,                                 !- Zone Air Node Name
  Node 81;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Inlet Node List, !- Name
  Node 80;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 2, !- Name
  Node 80,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 2;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Damper Air Outlet Node Name
  Node 82,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 3,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 80,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 3,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 78,                                !- Water Inlet Node Name
  Node 79,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 2 Damper Outlet, !- Air Inlet Node Name
  Node 80,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 2, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 83,                                !- Inlet Node Name
  Node 84,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 2, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 2, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_bot_ZN_1 Sys-6 Flr-1 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 2.7432,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 2.08349676443909,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  49.911, 33.2484, 0.762,                 !- X,Y,Z Vertex 3 {m}
  49.911, 33.2484, 2.08349676443909;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 2.7432,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 2 {m}
  49.911, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  49.911, 0, 2.7432;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 0,                     !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 2.7432;                !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat, !- Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 17; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 17, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Node 88;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Inlet Node List, !- Name
  Node 87;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 3, !- Name
  Node 87,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 3;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Damper Air Outlet Node Name
  Node 89,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 4,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 87,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 4,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 85,                                !- Water Inlet Node Name
  Node 86,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 3 Damper Outlet, !- Air Inlet Node Name
  Node 87,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 3, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 90,                                !- Inlet Node Name
  Node 91,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 3, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 3, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_bot_ZN_2 Sys-6 Flr-1 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Ceililng,            !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 2.7432,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 2.7432,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 33.2738, 2.08282354966887,     !- X,Y,Z Vertex 1 {m}
  49.8856, 33.2738, 0.762,                !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 33.2738, 0.762,     !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 33.2738, 2.08282354966887; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 0,                    !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 2.7432;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_3 Infiltration,        !- Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat, !- Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 16; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 16, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Node 95;                                !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Inlet Node List, !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 4, !- Name
  Node 94,                                !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 4;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Damper Air Outlet Node Name
  Node 96,                                !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 5,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 94,                                !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 5,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 92,                                !- Water Inlet Node Name
  Node 93,                                !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 4 Damper Outlet, !- Air Inlet Node Name
  Node 94,                                !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 4, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 97,                                !- Inlet Node Name
  Node 98,                                !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 4, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 4, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_bot_ZN_3 Sys-6 Flr-1 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Construction Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.7432,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 2.7432;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 2.7432,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 2.7432;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.7432,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.7432;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 2.7432,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.7432;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2484, 2.08349676443909,           !- X,Y,Z Vertex 1 {m}
  0, 33.2484, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.08349676443909; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat, !- Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 18; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 18, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 6,                                 !- Zone Air Node Name
  Node 102;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Inlet Node List, !- Name
  Node 101;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 5, !- Name
  Node 101,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 5;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Damper Air Outlet Node Name
  Node 103,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 6,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 101,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 6,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 99,                                !- Water Inlet Node Name
  Node 100,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 5 Damper Outlet, !- Air Inlet Node Name
  Node 101,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 5, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 104,                               !- Inlet Node Name
  Node 105,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 5, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 5, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_bot_ZN_4 Sys-6 Flr-1 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_1,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 3.9624;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_mid_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 6.04522354966887,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 4.7244,                      !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 4.7244,                     !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 6.04522354966887;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat, !- Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 24; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule, !- Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 24, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 12,                                !- Zone Air Node Name
  Node 130;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Inlet Node List, !- Name
  Node 129;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 7, !- Name
  Node 129,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 7;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Damper Air Outlet Node Name
  Node 131,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 9,                   !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 129,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 9,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 127,                               !- Water Inlet Node Name
  Node 128,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 7 Damper Outlet, !- Air Inlet Node Name
  Node 129,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 7, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 132,                               !- Inlet Node Name
  Node 133,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 7, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 7, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_mid_ZN_1 Sys-6 Flr-2 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_2,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 3.9624;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 6.7056,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_mid_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 6.04589676443909,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 4.7244,                 !- X,Y,Z Vertex 2 {m}
  49.911, 33.2484, 4.7244,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2484, 6.04589676443909;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 6.7056,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 6.7056;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 3.9624,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 6.7056;                !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_2 Infiltration,        !- Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat, !- Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 22; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 22, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 10,                                !- Zone Air Node Name
  Node 137;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Inlet Node List, !- Name
  Node 136;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 8, !- Name
  Node 136,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 8;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Damper Air Outlet Node Name
  Node 138,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 10,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 136,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 10,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 134,                               !- Water Inlet Node Name
  Node 135,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 8 Damper Outlet, !- Air Inlet Node Name
  Node 136,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 8, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 139,                               !- Inlet Node Name
  Node 140,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 8, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 8, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_mid_ZN_2 Sys-6 Flr-2 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_3,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_3,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 3.9624;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 6.7056,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 6.7056,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_mid_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 33.2738, 6.04522354966887,     !- X,Y,Z Vertex 1 {m}
  49.8856, 33.2738, 4.7244,               !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 33.2738, 4.7244,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 33.2738, 6.04522354966887; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 3.9624,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 6.7056;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_3 Infiltration,        !- Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat, !- Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 21; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 21, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 9,                                 !- Zone Air Node Name
  Node 144;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Inlet Node List, !- Name
  Node 143;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 9, !- Name
  Node 143,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 9;  !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Damper Air Outlet Node Name
  Node 145,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 11,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 143,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 11,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 141,                               !- Water Inlet Node Name
  Node 142,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 9 Damper Outlet, !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 9, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 146,                               !- Inlet Node Name
  Node 147,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 9, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 9, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_mid_ZN_3 Sys-6 Flr-2 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Floor_4,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_4,            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 6.7056,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 6.7056;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 6.7056,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 3.9624,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 6.7056;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.7056,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 3.9624,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 6.7056;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 6.7056,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 3.9624,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 3.9624,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 6.7056;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_mid_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2484, 6.04589676443909,           !- X,Y,Z Vertex 1 {m}
  0, 33.2484, 4.7244,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 4.7244,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 6.04589676443909; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_4 Infiltration,        !- Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat, !- Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 23; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 23, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 11,                                !- Zone Air Node Name
  Node 151;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Inlet Node List, !- Name
  Node 150;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 10, !- Name
  Node 150,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 10; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Damper Air Outlet Node Name
  Node 152,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 12,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 150,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 12,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 148,                               !- Water Inlet Node Name
  Node 149,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 10 Damper Outlet, !- Air Inlet Node Name
  Node 150,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 10, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 153,                               !- Inlet Node Name
  Node 154,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 10, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 10, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_mid_ZN_4 Sys-6 Flr-2 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 7.9248;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_South,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_top_ZN_1_Wall_South,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 10.0076235496689,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 8.6868,                      !- X,Y,Z Vertex 2 {m}
  49.8856, 0, 8.6868,                     !- X,Y,Z Vertex 3 {m}
  49.8856, 0, 10.0076235496689;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_South,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_1 Infiltration,        !- Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat, !- Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 29; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule, !- Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 29, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 17,                                !- Zone Air Node Name
  Node 179;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Inlet Node List, !- Name
  Node 178;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 12, !- Name
  Node 178,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 12; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Damper Air Outlet Node Name
  Node 180,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 15,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 178,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 15,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 176,                               !- Water Inlet Node Name
  Node 177,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 12 Damper Outlet, !- Air Inlet Node Name
  Node 178,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 12, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 181,                               !- Inlet Node Name
  Node 182,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 12, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 12, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_top_ZN_1 Sys-6 Flr-3 Sch-A HPlcmt-south ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_2,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 7.9248;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 1 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_top_ZN_2_Wall_East,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.911, 0.0254, 10.0082967644391,       !- X,Y,Z Vertex 1 {m}
  49.911, 0.0254, 8.6868,                 !- X,Y,Z Vertex 2 {m}
  49.911, 33.2484, 8.6868,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2484, 10.0082967644391;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_East,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 2 {m}
  49.911, 0, 7.9248,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 10.668;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_East,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 7.9248,                !- X,Y,Z Vertex 3 {m}
  45.3375, 4.5732, 10.668;                !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_2 Infiltration,        !- Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat, !- Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 27; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule, !- Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 27, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 15,                                !- Zone Air Node Name
  Node 186;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Inlet Node List, !- Name
  Node 185;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 13, !- Name
  Node 185,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 13; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Damper Air Outlet Node Name
  Node 187,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 16,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 185,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 16,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 183,                               !- Water Inlet Node Name
  Node 184,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 13 Damper Outlet, !- Air Inlet Node Name
  Node 185,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 13, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 188,                               !- Inlet Node Name
  Node 189,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 13, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 13, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_top_ZN_2 Sys-6 Flr-3 Sch-A HPlcmt-east ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_3,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_3,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 7.9248;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_top_ZN_3_Wall_North,          !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  49.8856, 33.2738, 10.0076235496689,     !- X,Y,Z Vertex 1 {m}
  49.8856, 33.2738, 8.6868,               !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 33.2738, 8.6868,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 33.2738, 10.0076235496689; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  45.3375, 28.7006, 7.9248,               !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_North,          !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_3 Infiltration,        !- Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat, !- Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 26; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule, !- Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 26, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 14,                                !- Zone Air Node Name
  Node 193;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Inlet Node List, !- Name
  Node 192;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 14, !- Name
  Node 192,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 14; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Damper Air Outlet Node Name
  Node 194,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 17,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 192,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 17,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 190,                               !- Water Inlet Node Name
  Node 191,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 14 Damper Outlet, !- Air Inlet Node Name
  Node 192,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 14, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 195,                               !- Inlet Node Name
  Node 196,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 14, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 14, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_top_ZN_3 Sys-6 Flr-3 Sch-A HPlcmt-north ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling,             !- Name
  Ceiling,                                !- Surface Type
  BTAP-Int-Ceiling,                       !- Construction Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  TopFloor_Plenum_Floor_4,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_4,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 7.9248;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Wall_West,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 7.9248,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  BTAP-Int-Wall,                          !- Construction Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_West,           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 10.668,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 7.9248,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 7.9248,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 7.9248,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West_FixedWindow, !- Name
  Window,                                 !- Surface Type
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Construction Name
  Perimeter_top_ZN_4_Wall_West,           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 33.2484, 10.0082967644391,           !- X,Y,Z Vertex 1 {m}
  0, 33.2484, 8.6868,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 8.6868,          !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 10.0082967644391; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_4 Infiltration,        !- Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat, !- Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Space Function Office open plan Thermostat 28; !- Control Name 1

Schedule:Compact,
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule, !- Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Space Function Office open plan Thermostat 28, !- Name
  NECB-A-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-A-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Equipment List, !- Zone Conditioning Equipment List Name
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Node 16,                                !- Zone Air Node Name
  Node 200;                               !- Zone Return Air Node or NodeList Name

NodeList,
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Inlet Node List, !- Name
  Node 199;                               !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU Air Terminal Single Duct VAV Reheat 15, !- Name
  Node 199,                               !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  Air Terminal Single Duct VAV Reheat 15; !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  Air Terminal Single Duct VAV Reheat 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Damper Air Outlet Node Name
  Node 201,                               !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  Coil Heating Water 18,                  !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Node 199,                               !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43;                                     !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  Coil Heating Water 18,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  Node 197,                               !- Water Inlet Node Name
  Node 198,                               !- Water Outlet Node Name
  Air Terminal Single Duct VAV Reheat 15 Damper Outlet, !- Air Inlet Node Name
  Node 199,                               !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2,                                   !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1,                                   !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:Baseboard:Convective:Water,
  Zone HVAC Baseboard Convective Water 15, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 202,                               !- Inlet Node Name
  Node 203,                               !- Outlet Node Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

ZoneHVAC:EquipmentList,
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Equipment List, !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Air Terminal Single Duct VAV Reheat 15, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ZoneHVAC:Baseboard:Convective:Water,    !- Zone Equipment Object Type 2
  Zone HVAC Baseboard Convective Water 15, !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

Sizing:Zone,
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Space Function Office open plan Ventilation, !- Design Specification Outdoor Air Object Name
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Sp-Perimeter_top_ZN_4 Sys-6 Flr-3 Sch-A HPlcmt-west ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  No;                                     !- Part of Total Floor Area

BuildingSurface:Detailed,
  Building_Roof,                          !- Name
  Roof,                                   !- Surface Type
  BTAP-Ext-Roof-Metal:U-0.138,            !- Construction Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_East,         !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 0, 11.8872,                     !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 3 {m}
  49.911, 33.2738, 11.8872;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_North,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 11.8872,               !- X,Y,Z Vertex 1 {m}
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 2 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 11.8872;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_South,        !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 11.8872,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 2 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 3 {m}
  49.911, 0, 11.8872;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_West,         !- Name
  Wall,                                   !- Surface Type
  BTAP-Ext-Wall-Mass:U-0.21,              !- Construction Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 11.8872,                    !- X,Y,Z Vertex 1 {m}
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 11.8872;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_1,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_1_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 10.668,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 10.668;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_2,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_2_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  49.911, 0, 10.668,                      !- X,Y,Z Vertex 2 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 3 {m}
  45.3375, 28.7006, 10.668;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_3,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_3_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  49.911, 33.2738, 10.668,                !- X,Y,Z Vertex 1 {m}
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 2 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 3 {m}
  0, 33.2738, 10.668;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_4,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Perimeter_top_ZN_4_Ceiling,             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33.2738, 10.668,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 28.7006, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 10.668;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_5,                !- Name
  Floor,                                  !- Surface Type
  BTAP-Int-Floor,                         !- Construction Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_top_ZN_5_Ceiling,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  45.3375, 28.7006, 10.668,               !- X,Y,Z Vertex 1 {m}
  45.3375, 4.5732, 10.668,                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 10.668,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 28.7006, 10.668;                !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  TopFloor_Plenum Infiltration,           !- Name
  Sp-TopFloor_Plenum Sys-0 Flr-3 Sch-- undefined - HPlcmt-north ZN, !- Zone or ZoneList Name
  Always On Discrete,                     !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  2,                                      !- Minimum System Timestep {minutes}
  25;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  7.24635914374968,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.526298121629161,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.526315789473684,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SimpleGlazing:U=0.190 SHGC=0.600,       !- Name
  1.9,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  BTAP-Ext-DaylightDiffuser,              !- Name
  SimpleGlazing;                          !- Layer 1

Construction,
  BTAP-Ext-DaylightDiffuser:U=0.190 SHGC=0.600, !- Name
  SimpleGlazing:U=0.190 SHGC=0.600;       !- Layer 1

Construction,
  BTAP-Ext-Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  BTAP-Ext-Door:U-1.9000000000000001,     !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation 4;                   !- Layer 2

Construction,
  BTAP-Ext-Floor-Mass,                    !- Name
  Typical Insulation,                     !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  Typical Insulation 1,                   !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  BTAP-Ext-OverHeadDoor,                  !- Name
  Typical Insulation;                     !- Layer 1

Construction,
  BTAP-Ext-OverHeadDoor:U-1.9000000000000001, !- Name
  Typical Insulation 5;                   !- Layer 1

Construction,
  BTAP-Ext-Roof-Metal,                    !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation;                     !- Layer 2

Construction,
  BTAP-Ext-Roof-Metal:U-0.138,            !- Name
  Metal Roof Surface,                     !- Layer 1
  Typical Insulation 3;                   !- Layer 2

Construction,
  BTAP-Ext-Wall-Mass,                     !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation,                     !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation 2,                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  BTAP-Grnd-Floor-Mass,                   !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad 2;                   !- Layer 2

Construction,
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad 3;                   !- Layer 2

Construction,
  BTAP-Int-Ceiling,                       !- Name
  Typical Carpet Pad,                     !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  BTAP-Int-Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  BTAP-Int-Floor,                         !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  BTAP-Int-Wall,                          !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.2;                                    !- Value Until Time 7

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy Default,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.7,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.9,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  NECB-A-Occupancy Sat Day,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Default|Wkdy-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0383,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2298,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.2298,                                 !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.0766,                                 !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.0383;                                 !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Light Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.0383,                                 !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2298,                                 !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.2298,                                 !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.0766,                                 !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.0383;                                 !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Sat-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0383;                                 !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Sun|Hol-Light Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.0383;                                 !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Service Water Heating Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  19:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  NECB-A-Service Water Heating Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Default,                  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Summer Design Day,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  NECB-Activity Winter Design Day,        !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  130;                                    !- Value Until Time 1

Schedule:Day:Interval,
  satCHW Temp,                            !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCHW Temp 1,                          !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  7,                                      !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  7,                                      !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  7,                                      !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  7,                                      !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  7,                                      !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  7,                                      !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  7,                                      !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  7,                                      !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  7,                                      !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  7,                                      !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  7,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  7,                                      !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  7,                                      !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  7,                                      !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  7,                                      !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  7;                                      !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp,                             !- Name
  TEMPERATURE 2,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  satCW Temp 1,                           !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  29,                                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  29,                                     !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  29,                                     !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  29,                                     !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  29,                                     !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  29,                                     !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  29,                                     !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  29,                                     !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  29,                                     !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  29,                                     !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  29,                                     !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  29,                                     !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  29,                                     !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  29,                                     !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  29,                                     !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  29,                                     !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  29,                                     !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  29,                                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  29,                                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  29,                                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  29,                                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  29,                                     !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  29,                                     !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  29;                                     !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  TEMPERATURE 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  7,                                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  7,                                      !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  7,                                      !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  7,                                      !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  7,                                      !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  7,                                      !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  7,                                      !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  7,                                      !- Value Until Time 8
